

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136410042131250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921003%26RESULT%3d1%26SIGN%3d6Sh32CrjirqZS6DaEoK3u9BVxmw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921003&amp;v=MjMwOTFzRmlEblZMckFJU0hUZXJHNEg5ak9ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;1 含P2G的IEGN弃风消纳与低碳协同机理&lt;/b&gt; "><b>1 含P2G的IEGN弃风消纳与低碳协同机理</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;2&lt;/b&gt; 综合碳成本模型 "><b>2</b> 综合碳成本模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;3&lt;/b&gt; 考虑碳交易的&lt;b&gt;IEGN&lt;/b&gt;动态低碳经济调度 "><b>3</b> 考虑碳交易的<b>IEGN</b>动态低碳经济调度</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;3.1&lt;/b&gt; 低碳经济与风电消纳协同的目标函数"><b>3.1</b> 低碳经济与风电消纳协同的目标函数</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;3.2&lt;/b&gt; 电网运行的约束条件"><b>3.2</b> 电网运行的约束条件</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;3.3&lt;/b&gt; 天然气网运行的约束条件"><b>3.3</b> 天然气网运行的约束条件</a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;3.4&lt;/b&gt; 电网—天然气网耦合设备的功率交换约束"><b>3.4</b> 电网—天然气网耦合设备的功率交换约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;4&lt;/b&gt; 基于改进逐次线性化法的调度模型求解 "><b>4</b> 基于改进逐次线性化法的调度模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#159" data-title="&lt;b&gt;4.1&lt;/b&gt; 逐次线性化模型"><b>4.1</b> 逐次线性化模型</a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;4.2&lt;/b&gt; 一维搜索最优步长"><b>4.2</b> 一维搜索最优步长</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#186" data-title="&lt;b&gt;5.1&lt;/b&gt; 碳原料成本及管存特性对&lt;b&gt;P2G&lt;/b&gt;风电消纳影响"><b>5.1</b> 碳原料成本及管存特性对<b>P2G</b>风电消纳影响</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;5.2&lt;/b&gt; 碳交易机制对&lt;b&gt;P2G&lt;/b&gt;运行及系统调度的影响"><b>5.2</b> 碳交易机制对<b>P2G</b>运行及系统调度的影响</a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;5.3&lt;/b&gt; 弃风成本系数的两目标协同特征分析"><b>5.3</b> 弃风成本系数的两目标协同特征分析</a></li>
                                                <li><a href="#210" data-title="&lt;b&gt;5.4&lt;/b&gt; 改进逐次线性化法的有效性分析"><b>5.4</b> 改进逐次线性化法的有效性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="&lt;b&gt;6 结语&lt;/b&gt; "><b>6 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#382" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#385" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#390" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#394" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#189" data-title="&lt;b&gt;图1 碳原料成本不同下的调度结果对比&lt;/b&gt;"><b>图1 碳原料成本不同下的调度结果对比</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;图2 不同发电机组的出力和风电消纳率&lt;/b&gt;"><b>图2 不同发电机组的出力和风电消纳率</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;图3 不同气源和燃气轮机的出力和碳排放&lt;/b&gt;"><b>图3 不同气源和燃气轮机的出力和碳排放</b></a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;图4 不同碳排放权价格下调度运行情况&lt;/b&gt;"><b>图4 不同碳排放权价格下调度运行情况</b></a></li>
                                                <li><a href="#208" data-title="&lt;b&gt;图5 系统运行成本与风电消纳关系&lt;/b&gt;"><b>图5 系统运行成本与风电消纳关系</b></a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;表1 不同线性化方法的计算效果对比&lt;/b&gt;"><b>表1 不同线性化方法的计算效果对比</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;图6 算法的收敛性对比&lt;/b&gt;"><b>图6 算法的收敛性对比</b></a></li>
                                                <li><a href="#384" data-title="图A1 电-气互联网络仿真结构图">图A1 电-气互联网络仿真结构图</a></li>
                                                <li><a href="#386" data-title="表B1 燃煤机组参数">表B1 燃煤机组参数</a></li>
                                                <li><a href="#387" data-title="表B2 燃气轮机参数">表B2 燃气轮机参数</a></li>
                                                <li><a href="#388" data-title="表B3 电转气设备参数">表B3 电转气设备参数</a></li>
                                                <li><a href="#389" data-title="表B4 常规气源参数">表B4 常规气源参数</a></li>
                                                <li><a href="#391" data-title="图C1 风电总出力预测曲线">图C1 风电总出力预测曲线</a></li>
                                                <li><a href="#393" data-title="图C2 电-气负荷需求">图C2 电-气负荷需求</a></li>
                                                <li><a href="#395" data-title="表D1 发电机组的启停状态（不考虑管存）">表D1 发电机组的启停状态（不考虑管存）</a></li>
                                                <li><a href="#396" data-title="表D2 发电机组的启停状态（考虑管存）">表D2 发电机组的启停状态（考虑管存）</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="397">


                                    <a id="bibliography_1" title="HE C,ZHANG X,LIU T,et al.Coordination of interdependent electricity grid and natural gas network-a review[J].Current Sustainable/Renewable Energy Reports,2018,5(1):23-36." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordination of interdependent electricity grid and natural gas network-a review">
                                        <b>[1]</b>
                                        HE C,ZHANG X,LIU T,et al.Coordination of interdependent electricity grid and natural gas network-a review[J].Current Sustainable/Renewable Energy Reports,2018,5(1):23-36.
                                    </a>
                                </li>
                                <li id="399">


                                    <a id="bibliography_2" title="杨自娟,高赐威,赵明,等.电力-天然气网络耦合系统研究综述[J].电力系统自动化,2018,42(16):21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan,GAO Ciwei,ZHAO Ming,et al.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems,2018,42(16):21-31.DOI:10.7500/AEPS20171224003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816003&amp;v=MDg5MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkxyQUlTSFRlckc0SDluTnFZOUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        杨自娟,高赐威,赵明,等.电力-天然气网络耦合系统研究综述[J].电力系统自动化,2018,42(16):21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan,GAO Ciwei,ZHAO Ming,et al.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems,2018,42(16):21-31.DOI:10.7500/AEPS20171224003.
                                    </a>
                                </li>
                                <li id="401">


                                    <a id="bibliography_3" title="胡殿刚,潘正婕,徐昊亮,等.大规模可再生能源并网条件下天然气机组调峰空间估算[J].电力系统保护与控制,2017,45(3):87-93.HU Diangang,PAN Zhengjie,XU Haoliang,et al.Peaking capacity estimation of natural gas unit under the condition of large-scale renewable energy connecting with power grid[J].Power System Protection and Control,2017,45(3):87-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201703014&amp;v=MTQ4NzFzRmlEblZMckFMeW5hZWJHNEg5Yk1ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        胡殿刚,潘正婕,徐昊亮,等.大规模可再生能源并网条件下天然气机组调峰空间估算[J].电力系统保护与控制,2017,45(3):87-93.HU Diangang,PAN Zhengjie,XU Haoliang,et al.Peaking capacity estimation of natural gas unit under the condition of large-scale renewable energy connecting with power grid[J].Power System Protection and Control,2017,45(3):87-93.
                                    </a>
                                </li>
                                <li id="403">


                                    <a id="bibliography_4" title="CHEN Zexing,ZHANG Yongjun,JI Tianyao,et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2Gembedded[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):495-508." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=Mjc3MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMckFLRDNJYTdHNEg5bk1ySTlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        CHEN Zexing,ZHANG Yongjun,JI Tianyao,et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2Gembedded[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):495-508.
                                    </a>
                                </li>
                                <li id="405">


                                    <a id="bibliography_5" title="BLANCO H,FAAIJ A.A review at the role of storage in energy systems with a focus on power to gas and long-term storage[J].Renewable&amp;amp;Sustainable Energy Reviews,2018,81(1):1049-1086." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6078C6C15492BD817D35B1262B6C230F&amp;v=MTkxODFycnBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6THE0eGFBPU5pZk9mYlc0R2RtL3FmeEVZZThHRGc1Tnh4Y1Vuang0T243Z3FoQkhmOEdXUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        BLANCO H,FAAIJ A.A review at the role of storage in energy systems with a focus on power to gas and long-term storage[J].Renewable&amp;amp;Sustainable Energy Reviews,2018,81(1):1049-1086.
                                    </a>
                                </li>
                                <li id="407">


                                    <a id="bibliography_6" title="刘伟佳,文福拴,薛禹胜,等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化,2016,40(24):1-11.LIU Weijia,WEN Fushuan,XUE Yusheng,et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems,2016,40(24):1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624001&amp;v=MzAyMjFyQ1VSN3FmWnVac0ZpRG5WTHJBSVNIVGVyRzRIOWZPcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        刘伟佳,文福拴,薛禹胜,等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化,2016,40(24):1-11.LIU Weijia,WEN Fushuan,XUE Yusheng,et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems,2016,40(24):1-11.
                                    </a>
                                </li>
                                <li id="409">


                                    <a id="bibliography_7" title="PURSIHEIMO E,HOLTTINEN H,KOLJONEN T.Path toward 100%renewable energy future and feasibility of powerto-gas technology in Nordic countries[J].IET Renewable Power Generation,2017,11(13):1695-1706." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Path toward 100% renewable energy future and feasibility of power-to-gas technology in Nordic countries">
                                        <b>[7]</b>
                                        PURSIHEIMO E,HOLTTINEN H,KOLJONEN T.Path toward 100%renewable energy future and feasibility of powerto-gas technology in Nordic countries[J].IET Renewable Power Generation,2017,11(13):1695-1706.
                                    </a>
                                </li>
                                <li id="411">


                                    <a id="bibliography_8" title="MAREIKE J,TOBIAS T,STERNER M.Optimal use of powerto-gas energy storage systems in an 85%renewable energy scenario[J].Energy Procedia,2014,46:254-261." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300050990&amp;v=Mjc0NzNpZk9mYks4SHRQTnJJOUZaTzRQQlhVNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd1RieG89Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        MAREIKE J,TOBIAS T,STERNER M.Optimal use of powerto-gas energy storage systems in an 85%renewable energy scenario[J].Energy Procedia,2014,46:254-261.
                                    </a>
                                </li>
                                <li id="413">


                                    <a id="bibliography_9" title="GUANDALINI G,CAMPANARI S,ROMANO M C.Powerto-gas plants and gas turbines for improved wind energy dispatchability:energy and economic assessment[J].Applied Energy,2015,147:117-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203088&amp;v=MDE1NDN3WmVadEZpbmxVcjNKS0Z3VGJ4bz1OaWZPZmJLOUg5UE9xWTlGWnVzTURIUXhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        GUANDALINI G,CAMPANARI S,ROMANO M C.Powerto-gas plants and gas turbines for improved wind energy dispatchability:energy and economic assessment[J].Applied Energy,2015,147:117-130.
                                    </a>
                                </li>
                                <li id="415">


                                    <a id="bibliography_10" title="CLEGG S,MANCARELLA P.Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems[J].IET Generation,Transmission&amp;amp;Distribution,2016,10(3):566-575." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems">
                                        <b>[10]</b>
                                        CLEGG S,MANCARELLA P.Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems[J].IET Generation,Transmission&amp;amp;Distribution,2016,10(3):566-575.
                                    </a>
                                </li>
                                <li id="417">


                                    <a id="bibliography_11" title="王一家,董朝阳,徐岩,等.利用电转气技术实现可再生能源的大规模存储与传输(英文)[J].中国电机工程学报,2015,35(14):3586-3595.WANG Yijia,DONG Zhaoyang,XU Yan,et al.Enabling large-scale energy storage and renewable energy grid connectivity:apower-to-gas approach[J].Proceedings of the CSEE,2015,35(14):3586-3595." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514014&amp;v=Mjc0MTBac0ZpRG5WTHJBUHlyUGJiRzRIOVROcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        王一家,董朝阳,徐岩,等.利用电转气技术实现可再生能源的大规模存储与传输(英文)[J].中国电机工程学报,2015,35(14):3586-3595.WANG Yijia,DONG Zhaoyang,XU Yan,et al.Enabling large-scale energy storage and renewable energy grid connectivity:apower-to-gas approach[J].Proceedings of the CSEE,2015,35(14):3586-3595.
                                    </a>
                                </li>
                                <li id="419">


                                    <a id="bibliography_12" title="卫志农,张思德,孙国强,等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报,2017,37(16):4601-4609.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Power-togas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE,2017,37(16):4601-4609." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716004&amp;v=MjgyNTNpRG5WTHJBUHlyUGJiRzRIOWJOcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        卫志农,张思德,孙国强,等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报,2017,37(16):4601-4609.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Power-togas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE,2017,37(16):4601-4609.
                                    </a>
                                </li>
                                <li id="421">


                                    <a id="bibliography_13" title="YANG Jingwei,ZHANG Ning,CHENG Yaohua,et al.Modeling the operation mechanism of combined P2Gand gasfired plant with CO2recycling[J].IEEE Transactions on Smart Grid,2019,10(1):1111-1121." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling the operation mechanism of combined P2Gand gasfired plant with CO2recycling">
                                        <b>[13]</b>
                                        YANG Jingwei,ZHANG Ning,CHENG Yaohua,et al.Modeling the operation mechanism of combined P2Gand gasfired plant with CO2recycling[J].IEEE Transactions on Smart Grid,2019,10(1):1111-1121.
                                    </a>
                                </li>
                                <li id="423">


                                    <a id="bibliography_14" title="周任军,肖钧文,唐夏菲,等.电转气消纳新能源与碳捕集电厂碳利用的协调优化[J].电力自动化设备,2018,38(7):66-72.ZHOU Renjun,XIAO Junwen,TANG Xiafei,et al.Coordinated optimization of carbon utilization between powerto-gas renewable energy accommodation and carbon capture power plant[J].Electric Power Automation Equipment,2018,38(7):66-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201807008&amp;v=MDU5OTBac0ZpRG5WTHJBSVNIUmZiRzRIOW5NcUk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        周任军,肖钧文,唐夏菲,等.电转气消纳新能源与碳捕集电厂碳利用的协调优化[J].电力自动化设备,2018,38(7):66-72.ZHOU Renjun,XIAO Junwen,TANG Xiafei,et al.Coordinated optimization of carbon utilization between powerto-gas renewable energy accommodation and carbon capture power plant[J].Electric Power Automation Equipment,2018,38(7):66-72.
                                    </a>
                                </li>
                                <li id="425">


                                    <a id="bibliography_15" title="ZHU Y,LI Y P,HUANG G H.A dynamic model to optimize municipal electric power systems by considering carbon emission trading under uncertainty[J].Energy,2015,88:636-649." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600381886&amp;v=MjU4NTZaK01PQkhRL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd1RieG89TmlmT2ZiSzlIOVBPcVk5Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        ZHU Y,LI Y P,HUANG G H.A dynamic model to optimize municipal electric power systems by considering carbon emission trading under uncertainty[J].Energy,2015,88:636-649.
                                    </a>
                                </li>
                                <li id="427">


                                    <a id="bibliography_16" title="卫志农,张思德,孙国强,等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化,2016,40(15):9-16.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems,2016,40(15):9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615002&amp;v=MTU4MTZxQnRHRnJDVVI3cWZadVpzRmlEblZMckFJU0hUZXJHNEg5Zk5xbzlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        卫志农,张思德,孙国强,等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化,2016,40(15):9-16.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems,2016,40(15):9-16.
                                    </a>
                                </li>
                                <li id="429">


                                    <a id="bibliography_17" title="张程飞,袁越,张新松,等.考虑碳排放配额影响的含风电系统日前调度计划模型[J].电网技术,2014,38(8):2114-2120.ZHANG Chengfei,YUAN Yue,ZHANG Xinsong,et al.Day ahead dispatching scheduling for power grid integrated with wind farm considering influence of carbon emission quota[J].Power System Technology,2014,38(8):2114-2120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408015&amp;v=MjM0NTJGaURuVkxyQUlUckJmYkc0SDlYTXA0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        张程飞,袁越,张新松,等.考虑碳排放配额影响的含风电系统日前调度计划模型[J].电网技术,2014,38(8):2114-2120.ZHANG Chengfei,YUAN Yue,ZHANG Xinsong,et al.Day ahead dispatching scheduling for power grid integrated with wind farm considering influence of carbon emission quota[J].Power System Technology,2014,38(8):2114-2120.
                                    </a>
                                </li>
                                <li id="431">


                                    <a id="bibliography_18" title="刘珈铭,巫蓓,任庚坡,等.区域性碳交易市场核证自愿减排量机制探讨[J].上海节能,2015(8):435-439.LIU Jiaming,WU Bei,REN Gengpo,et al.Discussion on regional carbon trading market certified voluntary emission reduction quantity mechanism[J].Shanghai Energy Conservation,2015(8):435-439." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SHJL201508013&amp;v=MDA3MTREblZMckFOaVhCWXJHNEg5VE1wNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        刘珈铭,巫蓓,任庚坡,等.区域性碳交易市场核证自愿减排量机制探讨[J].上海节能,2015(8):435-439.LIU Jiaming,WU Bei,REN Gengpo,et al.Discussion on regional carbon trading market certified voluntary emission reduction quantity mechanism[J].Shanghai Energy Conservation,2015(8):435-439.
                                    </a>
                                </li>
                                <li id="433">


                                    <a id="bibliography_19" title="陈颖雯,王小颖,高海莺.光伏发电类项目碳减排量开发及交易浅析[J].中国能源,2017,39(12):40-44.CHEN Yingwen,WANG Xiaoying,GAO Haiying.Development and trading of carbon emission reduction in photovoltaic power generation project[J].Energy of China,2017,39(12):40-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201712010&amp;v=MjQ0OTZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkxyQVB5ckhZTEc0SDliTnJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        陈颖雯,王小颖,高海莺.光伏发电类项目碳减排量开发及交易浅析[J].中国能源,2017,39(12):40-44.CHEN Yingwen,WANG Xiaoying,GAO Haiying.Development and trading of carbon emission reduction in photovoltaic power generation project[J].Energy of China,2017,39(12):40-44.
                                    </a>
                                </li>
                                <li id="435">


                                    <a id="bibliography_20" title="S&#193;NCHEZ-MART&#193;N P,CORREA-POSADA C M.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems,2015,30(6):3347-3355." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated Power and Natural Gas Model for Energy Adequacy in Short-Term Operation">
                                        <b>[20]</b>
                                        S&#193;NCHEZ-MART&#193;N P,CORREA-POSADA C M.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems,2015,30(6):3347-3355.
                                    </a>
                                </li>
                                <li id="437">


                                    <a id="bibliography_21" title="HE Chuan,WU Lei,LIU Tianqi,et al.Robust cooptimization scheduling of electricity and natural gas systems via ADMM[J].IEEE Transactions on Sustainable Energy,2017,8(2):658-670." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust co-optimization scheduling of electricity and natural gas systems via ADMM">
                                        <b>[21]</b>
                                        HE Chuan,WU Lei,LIU Tianqi,et al.Robust cooptimization scheduling of electricity and natural gas systems via ADMM[J].IEEE Transactions on Sustainable Energy,2017,8(2):658-670.
                                    </a>
                                </li>
                                <li id="439">


                                    <a id="bibliography_21" title="梅建春,卫志农,张勇,等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化,2018,42(13):42-48.DOI:10.7500/AEPS20170823002.MEI Jianchun,WEI Zhinong,ZHANG Yong,et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems,2018,42(13):42-48.DOI:10.7500/AEPS20170823002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813006&amp;v=MDUyMTFzRmlEblZMckFJU0hUZXJHNEg5bk5ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        梅建春,卫志农,张勇,等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化,2018,42(13):42-48.DOI:10.7500/AEPS20170823002.MEI Jianchun,WEI Zhinong,ZHANG Yong,et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems,2018,42(13):42-48.DOI:10.7500/AEPS20170823002.
                                    </a>
                                </li>
                                <li id="441">


                                    <a id="bibliography_23" title="张伊宁,何宇斌,晏鸣宇,等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化,2018,42(20):7-14.DOI:10.7500/AEPS20180128005.ZHANG Yining,HE Yubin,YAN Mingyu,et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems,2018,42(20):7-14.DOI:10.7500/AEPS20180128005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820001&amp;v=MDMxMjRlckc0SDluT3I0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkxyQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        张伊宁,何宇斌,晏鸣宇,等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化,2018,42(20):7-14.DOI:10.7500/AEPS20180128005.ZHANG Yining,HE Yubin,YAN Mingyu,et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems,2018,42(20):7-14.DOI:10.7500/AEPS20180128005.
                                    </a>
                                </li>
                                <li id="443">


                                    <a id="bibliography_24" title="HE Yubin,YAN Mingyu,SHAHIDEHPOUR M,et al.Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation[J].IEEE Transactions on Power Systems,2018,33(4):4531-4542." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation">
                                        <b>[24]</b>
                                        HE Yubin,YAN Mingyu,SHAHIDEHPOUR M,et al.Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation[J].IEEE Transactions on Power Systems,2018,33(4):4531-4542.
                                    </a>
                                </li>
                                <li id="445">


                                    <a id="bibliography_25" title="WANG C,WEI W,WANG J,et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEETransactions on Sustainable Energy,2018,9(3):1145-1156." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convex optimization based distributed optimal gas-power flow calculation">
                                        <b>[25]</b>
                                        WANG C,WEI W,WANG J,et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEETransactions on Sustainable Energy,2018,9(3):1145-1156.
                                    </a>
                                </li>
                                <li id="447">


                                    <a id="bibliography_26" title="LIU Cong,SHAHIDEHPOUR M,FU Yong,et al.Securityconstrained unit commitment with natural gas transmission constraints[J].IEEE Transactions on Power Systems,2009,24(3):1523-1536." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment with natural gas transmission constraints">
                                        <b>[26]</b>
                                        LIU Cong,SHAHIDEHPOUR M,FU Yong,et al.Securityconstrained unit commitment with natural gas transmission constraints[J].IEEE Transactions on Power Systems,2009,24(3):1523-1536.
                                    </a>
                                </li>
                                <li id="449">


                                    <a id="bibliography_27" title="禤培正,雷佳,华栋,等.消纳大规模风电的电力系统源荷协同调度[J].广东电力,2016,29(8):11-16.XUAN Peizheng,LEI Jia,HUA Dong,et al.Source-load coordination dispatching for power system considering largescale wind power accommodation[J].Guangdong Electric Power,2016,29(8):11-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201608004&amp;v=MTUxODJuUFlyRzRIOWZNcDQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHJBSWk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        禤培正,雷佳,华栋,等.消纳大规模风电的电力系统源荷协同调度[J].广东电力,2016,29(8):11-16.XUAN Peizheng,LEI Jia,HUA Dong,et al.Source-load coordination dispatching for power system considering largescale wind power accommodation[J].Guangdong Electric Power,2016,29(8):11-16.
                                    </a>
                                </li>
                                <li id="451">


                                    <a id="bibliography_28" title="FAN Xiaochao,WANG Weiqing,SHI Ruijing,et al.Analysis and countermeasures of wind power curtailment in China[J].Renewable&amp;amp;Sustainable Energy Reviews,2015,52:1429-1436." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and countermeasures of wind power curtailment in China">
                                        <b>[28]</b>
                                        FAN Xiaochao,WANG Weiqing,SHI Ruijing,et al.Analysis and countermeasures of wind power curtailment in China[J].Renewable&amp;amp;Sustainable Energy Reviews,2015,52:1429-1436.
                                    </a>
                                </li>
                                <li id="453">


                                    <a id="bibliography_29" title="LIU C,SHAHIDEHPOUR M,WANG J.Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation,Transmission&amp;amp;Distribution,2011,4(12):1314-1325." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems">
                                        <b>[29]</b>
                                        LIU C,SHAHIDEHPOUR M,WANG J.Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation,Transmission&amp;amp;Distribution,2011,4(12):1314-1325.
                                    </a>
                                </li>
                                <li id="455">


                                    <a id="bibliography_30" title="邓俊,韦化,黎静华,等.一种含四类0-1变量的机组组合混合整数线性规划模型[J].中国电机工程学报,2015,35(11):2770-2778.DENG Jun,WEI Hua,LI Jinghua,et al.A mixed-integer linear programming model using four sets of binary variables for the unit commitment problem[J].Proceedings of the CSEE,2015,35(11):2770-2778." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511016&amp;v=MDg1NzJGaURuVkxyQVB5clBiYkc0SDlUTnJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        邓俊,韦化,黎静华,等.一种含四类0-1变量的机组组合混合整数线性规划模型[J].中国电机工程学报,2015,35(11):2770-2778.DENG Jun,WEI Hua,LI Jinghua,et al.A mixed-integer linear programming model using four sets of binary variables for the unit commitment problem[J].Proceedings of the CSEE,2015,35(11):2770-2778.
                                    </a>
                                </li>
                                <li id="457">


                                    <a id="bibliography_31" title="周玮,彭昱,孙辉,等.含风电场的电力系统动态经济调度[J].中国电机工程学报,2009,29(25):13-18.ZHOU Wei,PENG Yu,SUN Hui,et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE,2009,29(25):13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MTE4MjViRzRIdGpPcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHJBUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                        周玮,彭昱,孙辉,等.含风电场的电力系统动态经济调度[J].中国电机工程学报,2009,29(25):13-18.ZHOU Wei,PENG Yu,SUN Hui,et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE,2009,29(25):13-18.
                                    </a>
                                </li>
                                <li id="459">


                                    <a id="bibliography_32" title="蒋金山,何春雄,潘少华.最优化计算方法[M].广州：华南理工大学出版社,2007.JIANG Jinshan,HE Chunxiong,PAN Shaohua.Optimization calculation method[M].Guangzhou:South China University of Technology Press,2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787562327066001&amp;v=MTU2ODN6R2JhK0hOTE9xSTlEWXVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZktKMXNjWEZx&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                        蒋金山,何春雄,潘少华.最优化计算方法[M].广州：华南理工大学出版社,2007.JIANG Jinshan,HE Chunxiong,PAN Shaohua.Optimization calculation method[M].Guangzhou:South China University of Technology Press,2007.
                                    </a>
                                </li>
                                <li id="461">


                                    <a id="bibliography_33" title="SEUNGWON A N.Natural gas and electricity optimal power flow[D].Oklahoma,USA:Oklahoma State University,2004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Natural gas and electricity optimal power flow">
                                        <b>[33]</b>
                                        SEUNGWON A N.Natural gas and electricity optimal power flow[D].Oklahoma,USA:Oklahoma State University,2004.
                                    </a>
                                </li>
                                <li id="463">


                                    <a id="bibliography_34" title="ZIMMERMAN R D,MURLLO-SANCHEZ C E,THOMASR J.MATPOWER:steady-state operations,planning,and analysis tools for power systems research and education[J].IEEE Transactions on Power Systems,2011,26(1):12-19." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MATPOWER: Steady-State Operations, Planning, and Analysis Tools for Power Systems Research and Education">
                                        <b>[34]</b>
                                        ZIMMERMAN R D,MURLLO-SANCHEZ C E,THOMASR J.MATPOWER:steady-state operations,planning,and analysis tools for power systems research and education[J].IEEE Transactions on Power Systems,2011,26(1):12-19.
                                    </a>
                                </li>
                                <li id="465">


                                    <a id="bibliography_35" title="WOLF D D,SMEERS Y.The gas transmission problem solved by an extension of the simplex algorithm[J].Management Science,2000,46(11):1454-1465." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJIF&amp;filename=SJIF13022100013375&amp;v=MjI0NDRhTEs3SHRQT3JvOUZaT29NRDNzOG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd1RieG89TmlmQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                        WOLF D D,SMEERS Y.The gas transmission problem solved by an extension of the simplex algorithm[J].Management Science,2000,46(11):1454-1465.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:04</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),23-37 DOI:10.7500/AEPS20190411004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含<b>P2G</b>的电—气互联网络风电消纳与逐次线性低碳经济调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E6%A5%B7%E4%B8%9C&amp;code=43040613&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林楷东</a>
                                <a href="javascript:;">陈泽兴</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%8B%87%E5%86%9B&amp;code=07566641&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张勇军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BE%BF%E5%BA%94%E6%A3%8B&amp;code=31571016&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">羿应棋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BC%AF%E8%BE%BE&amp;code=37916504&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈伯达</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E6%85%A7%E8%83%BD%E6%BA%90%E5%B7%A5%E7%A8%8B%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智慧能源工程技术研究中心华南理工大学电力学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0139774&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东工业大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E8%83%BD%E6%BA%90%E5%8F%91%E5%B1%95%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南方电网能源发展研究院有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电转气(P2G)技术具有弃风消纳和碳捕获的能力,是电—气互联网络(IEGN)实现能源清洁低碳化利用的重要支撑技术。基于P2G的技术特性,首先分析了P2G消纳弃风与低碳协同机理,并结合碳交易市场的背景,提出了P2G的碳交易市场激励机制,建立了IEGN综合碳成本模型。进而计及P2G碳原料成本、天然气网动态管存特性,搭建了IEGN日前低碳经济调度模型。模型目标函数以弃风罚系数作为协同参量,实现对低碳经济成本最小和最大风电消纳两目标的协同。针对模型强非线性的特性,提出了改进的逐次线性化方法对模型进行线性化求解。算例仿真表明,气网动态管存特性和碳交易激励对提升P2G运行空间、提高系统弃风消纳和低碳效益具有积极作用,而所提的改进逐次线性化法在保证计算精度的同时可提升求解效率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%BD%AC%E6%B0%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电转气;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A2%B3%E4%BA%A4%E6%98%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">碳交易;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E7%AE%A1%E5%AD%98&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态管存;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%90%E6%AC%A1%E7%BA%BF%E6%80%A7%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">逐次线性化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    林楷东（1995—），男，硕士研究生，主要研究方向：能源互联网优化运行、负荷预测。E-mail:596875439@qq.com;
                                </span>
                                <span>
                                    陈泽兴（1992—），男，博士，工程师，主要研究方向：能源互联网优化运行、电网规划运行。E-mail:690726374@qq.com;
                                </span>
                                <span>
                                    *张勇军（1973—），男，通信作者，教授，博士生导师，主要研究方向：主动配电网、无功电压控制、可靠性与规划，能源互联网运行控制等。E-mail:zhangjun@scut.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>广东省自然科学基金资助项目(2017A030313304);</span>
                    </p>
            </div>
                    <h1><b>Wind Power Accommodation and Successive Linear Low-carbon Economic Dispatch of Integrated Electricity-Gas Network with Power to Gas</b></h1>
                    <h2>
                    <span>LIN Kaidong</span>
                    <span>CHEN Zexing</span>
                    <span>ZHANG Yongjun</span>
                    <span>YI Yingqi</span>
                    <span>CHEN Boda</span>
            </h2>
                    <h2>
                    <span>Research Center of Smart Energy Technology, School of Electric Power,South China University of Technology</span>
                    <span>School of Automation,Guangdong University of Technology</span>
                    <span>Energy Research Institute of China Southern Power Grid Company Limited</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Power to gas(P2G) technology has the ability of wind power accommodation and carbon capture, and it is an important supporting technology for clean energy and low carbon utilization of the integrated electric power and natural gas network(IEGN). Firstly, based on technical characteristics of P2G, the synergistic mechanism of wind power accommodation and low carbon is analyzed. Then, combined with the background of the carbon trading market, an incentive mechanism for P2G to participate in the carbon trading market is proposed, and the comprehensive carbon cost model of IEGN is established. In addition, taking into account the carbon material cost of P2G and dynamic characteristics of the natural gas network, the day-ahead low-carbon economic dispatch model of IEGN is built. The objective function of the model uses the discarding wind penalty coefficient as a cooperative parameter to achieve the synergy between the two objectives of minimum low carbon economy cost and maximum wind power accommodation. Aiming at the nonlinear characteristics of the model, a method of modified successive linearization is proposed. The simulation of the example shows that the dynamic storage characteristics of the natural gas network and carbon trading incentives have positive effects on improving the P2G operation space, wind power accommodation and low carbon efficiency. And the proposed damping successive linearization method could improve the calculation efficiency while ensuring the calculation accuracy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20to%20gas(P2G)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power to gas(P2G);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=carbon%20trading&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">carbon trading;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=successive%20linearization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">successive linearization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Natural Science Foundation of Guangdong Province(No.2017A030313304);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="71" name="71" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="72">随着可再生能源迅速发展及节能减排压力凸显,以电—气互联网络(integrated electricity-gas network,IEGN)为代表的多能流耦合协同互补互济被认为是提升新能源消纳比例、提升用能效率的重要载体<citation id="467" type="reference"><link href="397" rel="bibliography" /><link href="399" rel="bibliography" /><link href="401" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。其中的关键技术——电转气(power to gas,P2G)以其消纳过剩新能源和碳捕获技术,成为能源领域关注的焦点<citation id="468" type="reference"><link href="403" rel="bibliography" /><link href="405" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="73">P2G技术是指通过电解水并吸收CO<sub>2</sub>合成天然气的过程<citation id="469" type="reference"><link href="405" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。目前该技术成本较高,但通过P2G消纳可再生能源过剩出力(特别是夜间风电多发而负荷低谷时),减少弃风弃光被广泛认为是P2G最适宜的场景,并具有投资价值<citation id="474" type="reference"><link href="407" rel="bibliography" /><link href="409" rel="bibliography" /><link href="411" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。文献<citation id="475" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>将P2G技术应用于提高风电调度能力,缓解了电网传输的阻塞问题,并提高系统运行经济性;文献<citation id="470" type="reference">[<a class="sup">11</a>]</citation>讨论了如何利用P2G技术实现可再生能源并网所需的大规模储能。文献<citation id="471" type="reference">[<a class="sup">12</a>]</citation>在P2G提高风电消纳能力的基础上分析了P2G的削峰填谷作用。文献<citation id="472" type="reference">[<a class="sup">13</a>]</citation>在可再生能源消纳的基础上,进一步分析了P2G的碳捕集效益。文献<citation id="473" type="reference">[<a class="sup">14</a>]</citation>提出将P2G和碳捕集电厂作为整体以实现系统经济性的提升和碳排放的降低。</p>
                </div>
                <div class="p1">
                    <p id="74">上述文献从能源清洁低碳利用角度,构建含P2G的IEGN优化调度模型。一方面,关注了P2G的新能源消纳效益,但对P2G运行成本(特别是碳原料成本)及其新能源消纳能力受天然气网传输慢动态特性的影响还可进一步探究。另一方面,关注了P2G的碳排放效益,但对该效益可带来的激励空间还有待进一步挖掘。具体地,该激励空间可从碳交易机制出发分析,此机制被认为是可兼顾环保和经济的有效手段,可激励发电企业自主减排<citation id="476" type="reference"><link href="425" rel="bibliography" /><link href="427" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。基于碳交易的背景构建电网或IEGN的低碳经济调度模型已有相关文献研究,做法主要是在目标函数上增加了碳交易成本<citation id="477" type="reference"><link href="427" rel="bibliography" /><link href="429" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。然而对于碳交易机制中的申请核证自愿减排量研究相对较少,该机制可允许光伏等新能源获得额外的碳减排收益<citation id="478" type="reference"><link href="431" rel="bibliography" /><link href="433" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>,作为同样具有减碳效益的P2G,应有相同激励作用。</p>
                </div>
                <div class="p1">
                    <p id="75">此外,作为能源传输的载体——电网和天然气网,在模型中主要被考虑为潮流运行约束。随着研究不断深入,潮流建模中也对电—气能量流不同时间尺度特性进行了刻画,如文献<citation id="480" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">21</a>]</citation>均定义了管存模型描述天然气网的慢时间尺度特性。在处理含管存模型的天然气网传输非线性方程时,文献<citation id="481" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>]</citation>将模型进行凸化建立了基于二阶锥规划(SOCP)模型求解方法,提升了求解效率,但模型的凸化建立在气网潮流方向不变的假设上。以增量线性化法为代表的线性化法不基于该假设,但代价是引入了离散变量,且随着精度要求提升所需离散变量个数也随之增加,求解难度增大<citation id="482" type="reference"><link href="435" rel="bibliography" /><link href="437" rel="bibliography" /><link href="439" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">21</a>]</sup></citation>。文献<citation id="479" type="reference">[<a class="sup">26</a>]</citation>提及了气网潮流的逐次线性化求解方法,但未应用于考虑管存效应的气网模型中,而对迭代过程中变量更新的邻域没有进一步讨论,有可能导致迭代振荡。</p>
                </div>
                <div class="p1">
                    <p id="76">为此,本文提出P2G参与碳交易市场的激励机制,在此基础上建立了IEGN综合碳成本模型,重点研究了P2G的碳原料成本、天然气网的管存特性对P2G调度能力的影响。引入弃风罚系数作为最大风电消纳与最小低碳经济成本之间的协同变量。提出改进的逐次线性化法对模型非线性进行处理,加快逐次线性化法的收敛效果并提高求解效率。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>1 含P2G的IEGN弃风消纳与低碳协同机理</b></h3>
                <div class="p1">
                    <p id="78">区别传统提升风电消纳能力手段,如加强输送通道建设、配置储能、实施需求侧响应等<citation id="483" type="reference"><link href="449" rel="bibliography" /><link href="451" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>,IEGN基于P2G实现弃风消纳与低碳的协同,该技术除了有利于提升风电消纳能力之外,技术本身还具有吸碳的效益。围绕P2G所构建的IEGN不仅扩大了风电的消纳空间,还可进一步挖掘低碳潜力,推动资源与环境的可持续发展。</p>
                </div>
                <div class="p1">
                    <p id="79">具体来看,P2G技术可以分为电转氢气和电转甲烷(天然气)2类,本文指后者。该技术主要包含电解水制氢和甲烷化反应2个环节<citation id="484" type="reference"><link href="405" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。所涉及2个阶段化学方程式为:</p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921003_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">风电富余时,P2G技术可将零边际成本的风电通过电解水制氢再转化为天然气,并注入天然气网络中,利用现有的天然气网络实现能量的大规模、长时间存储。与此同时,合成天然气需要CO<sub>2</sub>作为原料。具体地,CO<sub>2</sub>来源途径有多种,可基于碳捕捉(CCS)技术从大气中或发电厂中尾气中捕捉或从沼气中提取等<citation id="485" type="reference"><link href="405" rel="bibliography" /><link href="407" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,并与电解水产生的H<sub>2</sub>在催化剂的作用下进行反应,合成CH<sub>4</sub>。这使得P2G在消纳弃风的同时也具有减碳的效益。</p>
                </div>
                <div class="p1">
                    <p id="83">以天然气热值<i>L</i><sub>HV</sub>(单位:MJ/m<sup>3</sup>)以及P2G稳态转换效率<i>η</i><sub>TR</sub>作为表征量,则P2G合成天然气的体积<i>V</i><sub>CH4</sub>(单位:km<sup>3</sup>)与电能消耗量<i>E</i><sub>TR</sub>(单位:MW·h)之间的关系可以表示为<citation id="486" type="reference"><link href="403" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>3</mn><mo>.</mo><mn>6</mn></mrow></mfrac><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>V</mtext></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow></msub></mrow></mfrac><mi>V</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mn>4</mn></mrow></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="85">式(2)中常系数3.6是单位换算统一量纲所需的系数。此外,由式(1)的化学反应方程式可知,合成1 mol CH<sub>4</sub>需要吸收1 mol CO<sub>2</sub>。由物质的量定义可知,当合成体积为<i>V</i><sub>CH4</sub>的天然气时,天然气物质的量为<i>V</i><sub>CH4</sub>/<i>V</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mn>4</mn></mrow><mtext>Μ</mtext></msubsup></mrow></math></mathml>,其中<i>V</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mn>4</mn></mrow><mtext>Μ</mtext></msubsup></mrow></math></mathml>(单位:L/mol)为CH<sub>4</sub>的摩尔体积。此时可吸收<i>V</i><sub>CH4</sub>/V<mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mn>4</mn></mrow><mtext>Μ</mtext></msubsup></mrow></math></mathml>的CO<sub>2</sub>,那么吸收的CO<sub>2</sub>的质量<i>M</i><sub>TR</sub>(单位:t)为:</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mn>4</mn></mrow></msub></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mn>4</mn></mrow><mtext>Μ</mtext></msubsup></mrow></mfrac><mi>Μ</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mn>2</mn></mrow><mtext>Μ</mtext></msubsup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>M</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mn>2</mn></mrow><mtext>Μ</mtext></msubsup></mrow></math></mathml>为CO<sub>2</sub>的摩尔质量,单位为g/mol。</p>
                </div>
                <div class="p1">
                    <p id="88">综合式(2)和式(3),构成了P2G能量及物质流量化关系,也量化了P2G在消纳电力同时的减碳行为。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>2</b> 综合碳成本模型</h3>
                <div class="p1">
                    <p id="90">碳排放权交易(简称碳交易)市场的目的是控制碳排放总量,手段是市场调控机制。它主要面向的对象是碳排放源,具体措施是对每个碳排放源分配一定的碳排放额度,倘若碳排放源的碳排放超出了配额,则需在市场购买超额配额;反之,若碳排放源的碳排放小于配额,则可出售碳排放权获利<citation id="487" type="reference"><link href="427" rel="bibliography" /><link href="429" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="91">IEGN中碳排放源主要考虑为发电厂<citation id="488" type="reference"><link href="427" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。碳交易背景下,对电厂超出配额的碳排放实行惩罚机制,则发电厂的碳排放成本<i>C</i><sub>TN,C</sub>可描述为:</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ν</mtext><mo>,</mo><mtext>C</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mi>u</mi></munder><mo stretchy="false">(</mo></mstyle><mi>e</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mspace width="0.25em" /><mo stretchy="false">]</mo></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="93">式中:下标<i>t</i>为调度时段;<i>T</i>为调度时段总和;下标<i>u</i>为电厂计数变量;<i>P</i><sub>G,</sub><sub><i>u</i></sub><sub>,</sub><sub><i>t</i></sub>为电厂<i>u</i>在<i>t</i>时段出力;<i>e</i><sub>G,</sub><sub><i>u</i></sub>为电厂<i>u</i>单位碳排放强度;<i>C</i><sub>CO2</sub>为碳排放权价格;<i>e</i><sub>I</sub>为电厂单位发电量碳排放分配额,即免收碳税的碳排放量<citation id="489" type="reference"><link href="427" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="94">对火电厂而言,其作为一个碳排放源,在碳交易背景下会有动力推动其进行低碳改造。P2G设备本身不作为一个碳排放源,但从碳交易市场机制的角度看,P2G本身具有减碳的功能,其吸收的碳排放量可视为其拥有的碳排放权在市场中出售获得相应的收益,倘若该市场机制成熟,则有利于P2G降低运行成本,推动其应用。该机制类比于碳交易机制中允许光伏等新能源通过申请核证自愿减排量,获得额外的碳排放收益<citation id="490" type="reference"><link href="433" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="95">基于此,本文提出P2G参与碳交易市场的激励机制,当其可参与碳交易市场出售其碳排放权,则P2G的碳排放成本<i>C</i><sub>TN,R</sub>可建模为:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ν</mtext><mo>,</mo><mtext>R</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>c</mi></mrow></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext><mo>,</mo><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:下标<i>c</i>为天然气源的计数变量;<i>T</i><sub>R</sub>为P2G设备的集合;<i>P</i><sub>TR,</sub><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>为P2G在<i>t</i>时段的电功率;<i>e</i><sub>C,</sub><sub><i>c</i></sub>为P2G运行消耗单位电能所需CO<sub>2</sub>的量,可由式(3)获得;<i>e</i><sub>II</sub>为P2G运行单位电能的碳排放配额,由于其本身不属于碳源,故可设为0。</p>
                </div>
                <div class="p1">
                    <p id="98">需指出,<i>C</i><sub>TN,R</sub>一般为负值,表示出售碳排放权收益。并且,若市场机制无法允许P2G参与碳交易市场,则<i>C</i><sub>TN,R</sub>为0。本文将在算例分析中进行对比分析。</p>
                </div>
                <div class="p1">
                    <p id="99">综上,IEGN的综合碳成本<i>C</i><sub>TN</sub>模型为:</p>
                </div>
                <div class="p1">
                    <p id="100"><i>C</i><sub>TN</sub>=<i>C</i><sub>TN,C</sub>+<i>C</i><sub>TN,R</sub>      (6)</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>3</b> 考虑碳交易的<b>IEGN</b>动态低碳经济调度</h3>
                <div class="p1">
                    <p id="102">本文研究中,动态调度周期<i>T</i>取1 d,并等分为24个时段。同时,兼顾IEGN低碳经济和消纳风电的协同,建立IEGN动态低碳经济调度模型。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>3.1</b> 低碳经济与风电消纳协同的目标函数</h4>
                <div class="p1">
                    <p id="104">调度模型目标综合考虑低碳经济与风电消纳的协同。其中,碳排放环境代价以综合碳成本描述并计及到经济性最优的目标函数中。风电消纳则以弃风量最小为表征。为协同2个目标之间的偏好,以弃风罚系数为协同变量,将2个目标统一描述为:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mo stretchy="false">[</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>w</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>C</i><sub>IN</sub>为调度周期的能量成本;<i>k</i>为风电场的计数变量;<i>P</i><sub>Fw,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sub>w,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>分别为风电场<i>k</i>在<i>t</i>时段预测出力和调度出力;<i>C</i><sub>W</sub>为弃风罚系数,理论而言,<i>C</i><sub>W</sub>越大,目标函数越趋向于风电消纳最大;而<i>C</i><sub>W</sub>越小,目标函数越趋向于经济低碳成本最小,因此,利用<i>C</i><sub>W</sub>不同的取值可实现2个目标的协同。</p>
                </div>
                <div class="p1">
                    <p id="107">能量成本<i>C</i><sub>IN</sub>如式(8)所示。主要指非燃气机组的燃料成本、机组启停成本、常规气源的燃料成本以及P2G的CO<sub>2</sub>原料成本。需要指出的是,燃气机组的燃料成本已归结为燃气轮机的燃气耗量并在购气成本中体现,而P2G的用电成本也已经归算到了产电成本中<citation id="491" type="reference"><link href="453" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>u</mi><mo>∉</mo><mi>G</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>u</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mtext>U</mtext></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mtext>D</mtext></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∉</mo><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munder><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munder><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>c</mi></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mo>,</mo><mi>c</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext><mo>,</mo><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>G</i><sub>T</sub>为燃气机组集合;<i>C</i><sub>PC,</sub><sub><i>c</i></sub>和<i>C</i><sub>GAS,</sub><sub><i>c</i></sub>分别为P2G运行所需购买的CO<sub>2</sub>原料的价格系数和天然气价格系数;<i>f</i><sub>GS,</sub><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时段气源流量;<i>C</i><sub>G,</sub><sub><i>u</i></sub>,<i>C</i><sup>U</sup><sub>G,</sub><sub><i>u</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>C</i><sup>D</sup><sub>G,</sub><sub><i>u</i></sub><sub>,</sub><sub><i>t</i></sub>分别为燃气机组的发电成本函数、开机和停机成本,表达式如下。</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>D</mtext><mo>,</mo><mi>u</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>,</mo><mi>u</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mo>,</mo><mi>u</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mtext>U</mtext></msubsup><mo>=</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mtext>U</mtext></msubsup></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mtext>D</mtext></msubsup><mo>=</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mtext>D</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>b</i><sub>G,</sub><sub><i>u</i></sub><sub>,</sub><sub><i>t</i></sub>取值1或0,分别指机组处于运行或停机状态;<i>C</i><sub>GA,</sub><sub><i>u</i></sub>,<i>C</i><sub>GB,</sub><sub><i>u</i></sub>,<i>C</i><sub>GD,</sub><sub><i>u</i></sub>为燃料成本系数;<i>S</i><sup>U</sup><sub>G,</sub><sub><i>u</i></sub>和<i>S</i><sup>D</sup><sub>G,</sub><sub><i>u</i></sub>分别为机组的开机和停机成本系数。</p>
                </div>
                <div class="p1">
                    <p id="112">基于文献<citation id="492" type="reference">[<a class="sup">30</a>]</citation>的研究,并假设发电机组的成本函数为凸函数,则式(7)可线性化表示为:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>D</mi><msub><mrow></mrow><mi>u</mi></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>Κ</mtext><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>D</mi><msub><mrow></mrow><mi>u</mi></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>d</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>d</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>d</mi><mo>-</mo><mn>1</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mn>0</mn></mrow></msub><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>D</mi><msub><mrow></mrow><mi>u</mi></msub></mrow></msub><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mtext>U</mtext></msubsup><mo>=</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mtext>U</mtext></msubsup></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mtext>D</mtext></msubsup><mo>=</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mtext>D</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>D</i><sub><i>u</i></sub>为机组成本函数分段线性化的分段总数;下标<i>d</i>为分段序号;<i>C</i><sub>KG,</sub><sub><i>u</i></sub>为成本函数在分段区间上的斜率;<i>P</i><sub>G,</sub><sub><i>u</i></sub><sub>,</sub><sub><i>d</i></sub>为机组<i>u</i>在分段区间上的出力;<i>P</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为机组出力上、下限;逻辑变量<i>b</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>b</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为机组的启动和停止的控制变量,两者取1表示执行启机和停机操作,否则取0。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>3.2</b> 电网运行的约束条件</h4>
                <div class="p1">
                    <p id="116">电网的运行约束包括了节点功率平衡约束、电网备用容量约束、风电出力约束、机组功率限制及爬坡约束、机组启停时间约束以及潮流约束,具体表达式为:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>u</mi><mo>∈</mo><mi>u</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>k</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>e</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>F</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>c</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mstyle displaystyle="true"><mo>∩</mo><mi>c</mi></mstyle><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>,</mo><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="118">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921003_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="120"><i>P</i><sub>w,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>P</i><sub>Fw,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>      (13)</p>
                </div>
                <div class="area_img" id="121">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921003_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mi>t</mi><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>u</mi><mtext>U</mtext></msubsup><mo>+</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>b</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>l</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>≤</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>u</mi><mtext>U</mtext></msubsup><mo>,</mo><mi>Τ</mi><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mi>t</mi><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>u</mi><mtext>D</mtext></msubsup><mo>+</mo><mn>1</mn></mrow><mi>t</mi></munderover><mi>b</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>l</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mo stretchy="false">[</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>u</mi><mtext>D</mtext></msubsup><mo>,</mo><mi>Τ</mi><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="383">-P<sup>max</sup><sub>F</sub>,<sub>j</sub>≤P<sub>F</sub>,<sub>j</sub>,<sub>t</sub>≤P<sup>max</sup><sub>F</sub>,<sub>j</sub>(16)</p>
                </div>
                <div class="p1">
                    <p id="125">式中:下标<i>i</i>和<i>j</i>分别为电网节点、支路的计数变量;<i>e</i>(<i>i</i>)为与节点<i>i</i>相连支路集合;<i>u</i>∈<i>u</i>(<i>i</i>),<i>k</i>∈<i>k</i>(<i>i</i>),<i>c</i>∈<i>c</i>(<i>i</i>)分别为属于节点<i>i</i>的电厂、风电场及燃气机组集合;<i>P</i><sub>D,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sub>F,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时段电网负荷和支路功率;<i>P</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>与<i>P</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mtext>o</mtext></mrow></msubsup></mrow></math></mathml>与<i>P</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mtext>o</mtext></mrow></msubsup></mrow></math></mathml>分别为机组上行与下行调节速率和启动与停机功率限制;<i>P</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>F</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为电网支路最大传输功率;<i>T</i><sup>U</sup><sub><i>u</i></sub>和<i>T</i><sup>D</sup><sub><i>u</i></sub>分别为机组最小开机、停机时间;<i>p</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>分别为机组正、负旋转备用出力;<i>P</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mtext>Κ</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>B</mtext><mtext>A</mtext><mtext>Κ</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>分别为系统所需正、负旋转备用。</p>
                </div>
                <div class="p1">
                    <p id="126">需说明的是,本文将P2G视为电网的负荷以及天然气网的气源,经济可行时会趋于将边际成本低的电力(特别是风电过剩时,边际电成本为0)转为天然气。对于风电不确定性的处理主要考虑为系统留足备用容量应对,即约束式(12)<citation id="493" type="reference"><link href="457" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.3</b> 天然气网运行的约束条件</h4>
                <h4 class="anchor-tag" id="128" name="128"><b>3.3.1</b> 天然气传输的动态特性及其潮流约束</h4>
                <div class="p1">
                    <p id="129">为描述天然气传输网络的动态特性,常用“管存模型”作为表征,该模型由描述管道传输动态特性的微分方程经过差分化处理获得。具体地,定义天然气从节点<i>o</i><sub>I</sub>(<i>m</i>)流入管道<i>m</i>并由节点<i>o</i><sub>T</sub>(<i>m</i>)流出,<i>f</i><sub>LI,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>f</i><sub>LT,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为流入、流出管道的气体流量,则管存容量<i>Q</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>可表示为<citation id="494" type="reference"><link href="435" rel="bibliography" /><link href="437" rel="bibliography" /><link href="439" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">21</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="132">式中:下标<i>n</i>为气网节点的计数变量;<i>π</i><sub><i>n</i></sub><sub>,</sub><sub><i>t</i></sub>为节点<i>n</i>在<i>t</i>时段压力;<i>n</i>:<i>n</i>=<i>o</i><sub>I</sub>(<i>m</i>)和<i>n</i>:<i>n</i>=<i>o</i><sub>T</sub>(<i>m</i>)分别表示节点<i>n</i>为管道<i>m</i>的流入和流出节点;<i>ρ</i><sub>A,</sub><sub><i>m</i></sub>和<i>ρ</i><sub>B,</sub><sub><i>m</i></sub>分别为与输气管道<i>m</i>的长度、管径等参数相关的常数系数;sgn(·)为符号函数;<i>f</i><sub>L,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为输气管道平均流量。对于变量<i>π</i><sub><i>n</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>f</i><sub>L,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,需满足下式。</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>π</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>π</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>m</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≤</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>m</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">式中：分别为气压的上、下限；为管道传输流量最大值。</p>
                </div>
                <div class="p1">
                    <p id="136">进一步考虑任一节点<i>n</i>,节点流量平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>c</mi><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ι</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Τ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>S</mtext><mtext>Ι</mtext><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>S</mtext><mtext>Τ</mtext><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>u</mi><mo>∈</mo><mi>u</mi><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mstyle displaystyle="true"><mo>∩</mo><mi>u</mi></mstyle><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>,</mo><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">式中:下标<i>s</i>为压缩机的计数变量;<i>f</i><sub>LSI,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>f</i><sub>LST,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub>分别为流入、流出压缩机的天然气流量;<i>m</i>:<i>o</i><sub>I</sub>(<i>m</i>)=<i>n</i>和<i>m</i>:<i>o</i><sub>T</sub>(<i>m</i>)=<i>n</i>分别表示管道<i>m</i>的流入和流出节点为<i>n</i>;<i>o</i><sub>SI</sub>(<i>s</i>)和<i>o</i><sub>ST</sub>(<i>s</i>)分别为压缩机<i>s</i>的进、出口节点;<i>s</i>:<i>o</i><sub>SI</sub>(<i>s</i>)=<i>n</i>和<i>s</i>:<i>o</i><sub>ST</sub>(<i>s</i>)=<i>n</i>分别为压缩机<i>s</i>进、出节点为<i>n</i>;<i>f</i><sub>GT,</sub><sub><i>u</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>f</i><sub>D,</sub><sub><i>n</i></sub><sub>,</sub><sub><i>t</i></sub>分别为燃气轮机的燃料耗量和天然气负荷。</p>
                </div>
                <div class="p1">
                    <p id="139">此外,管存效应相当于利用时延特性提供的储能容量。为合理利用管存,调度周期的始末应保持相近,为下个调度周期留足调节裕度,则有:</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>ε</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ν</mtext></mrow></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>m</mi></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mo>,</mo><mi>m</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>m</mi></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>Τ</mi></mrow></msub><mo>≤</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>ε</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ν</mtext></mrow></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>m</mi></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext><mo>,</mo><mi>m</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>ε</i><sub>CN</sub>为管存容量控制裕度,一般取较小值,如5%;<i>Q</i><sub>ini,</sub><sub><i>m</i></sub>为初始管存。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>3.3.2</b> 天然气源及压缩机的运行约束</h4>
                <div class="p1">
                    <p id="143">天然气网中,天然气源的出力(包括P2G)和压缩机需满足流量限制、最大升压比约束,具体表示如下<citation id="495" type="reference"><link href="435" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>1</mn><mo>≤</mo><mfrac><mrow><mi>π</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>:</mo><mi>n</mi><mo>=</mo><mi>o</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mi>π</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>:</mo><mi>n</mi><mo>=</mo><mi>o</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow></msub><mspace width="0.25em" /></mrow></mfrac><mo>≤</mo><mi>Γ</mi><msub><mrow></mrow><mi>s</mi></msub></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>f</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>f</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为天然气源<i>c</i>的出力最小值和最大值;<i>n</i>:<i>n</i>=<i>o</i><sub>ST</sub>(<i>s</i>)和<i>n</i>:<i>n</i>=<i>o</i><sub>SI</sub>(<i>s</i>)分别表示节点<i>n</i>为压缩机<i>s</i>进、出口节点;<i>Γ</i><sub><i>s</i></sub>为最大压缩变比。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>3.4</b> 电网—天然气网耦合设备的功率交换约束</h4>
                <div class="p1">
                    <p id="148">电网和天然气网耦合设备主要包括燃气轮机和电转气设备,两者功率转换关系需满足<citation id="496" type="reference"><link href="419" rel="bibliography" /><link href="435" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>ζ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>,</mo><mi>u</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>u</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>ζ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext><mo>,</mo><mi>c</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext><mo>,</mo><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>c</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>ζ</i><sub>GT,</sub><sub><i>n</i></sub>和<i>ζ</i><sub>TR,</sub><sub><i>c</i></sub>分别为燃气轮机和P2G的耗电—天然气转换系数。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>4</b> 基于改进逐次线性化法的调度模型求解</h3>
                <div class="p1">
                    <p id="153">第3章所建立的调度模型为混合整数非线性规划模型。定义向量<i><b>X</b></i>为调度模型所涉及的变量,包括了连续变量<i><b>X</b></i><sub>CT</sub>和逻辑变量<i><b>X</b></i><sub>BI</sub>,结合调度模型的特点,可将调度模型表示为如下紧凑形式:</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">X</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mn>1</mn></msub><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">b</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">b</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>n</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">X</mi><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow></msub><mtext> </mtext><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>∈</mo><mi mathvariant="bold-italic">Θ</mi></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i><b>C</b></i>为常系数向量;<i><b>A</b></i><sub>1</sub>和<i><b>A</b></i><sub>2</sub>为系数矩阵;<i><b>b</b></i><sub>1</sub>和<i><b>b</b></i><sub>2</sub>为常系数向量;<i>Θ</i>为变量<i><b>X</b></i>所属的可行域;<i><b>H</b></i><sub>nonlinear</sub>(<i><b>X</b></i><sub>CT</sub>)为式(18)的抽象表达。</p>
                </div>
                <div class="p1">
                    <p id="157">由于式(7)的目标函数经过式(8)至式(10)描述后转换为线性表达式,故在式(25)中,用线性表达式<i><b>CX</b></i>做抽象表达。调度模型中的约束条件包含了式(11)至式(24)。除约束式(18)为非线性约束外,其余均为线性约束。对于线性约束,包含了线性等式及不等式约束,故用<i><b>A</b></i><sub>1</sub><i><b>X</b></i>-<i><b>b</b></i><sub>1</sub>≤<b>0</b>和<i><b>A</b></i><sub>2</sub><i><b>X</b></i>-<i><b>b</b></i><sub>2</sub>=<b>0</b>抽象表达。对于式(18)的非线性约束,由于该约束仅含连续变量,且为等式约束,故用<i><b>H</b></i><sub>nonlinear</sub>(<i><b>X</b></i><sub>CT</sub>)=<b>0</b>抽象表达。</p>
                </div>
                <div class="p1">
                    <p id="158">为降低该混合整数非线性模型的求解难度,本节提出改进逐次线性化法进行求解。所提方法主要包含两方面的内容:一方面结合近似规划法基本思想<citation id="497" type="reference"><link href="459" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>,提出逐次线性化模型;另一方面则是在逐次线性化模型的基础上,对每次变量修正的步长进行处理,基于一维搜索获得最优步长,用以加快迭代的收敛。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>4.1</b> 逐次线性化模型</h4>
                <div class="p1">
                    <p id="160">逐次线性化模型基于近似规划方法的思想,即基于泰勒公式将非线性模型转换为一系列线性规划,并对其进行迭代求解。对于模型(25)中的非线性等式约束<i><b>H</b></i><sub>nonlinear</sub>(<i><b>X</b></i><sub>CT</sub>)=<b>0</b>,假设第<i>p</i>次迭代时的运行点为<i><b>X</b></i><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,此时在<i><b>X</b></i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>处进行泰勒展开,保留一次线性项,则式(25)可线性化为:</p>
                </div>
                <div class="area_img" id="161">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921003_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="163">式中:“∇”表示梯度运算。</p>
                </div>
                <div class="p1">
                    <p id="164">由式(26)可知,该式为混合整数线性规划,本文借助现有的商业求解器GUROBI对该模型进行高效求解。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>4.2</b> 一维搜索最优步长</h4>
                <div class="p1">
                    <p id="166">式(26)迭代过程中,若直接将新解<i><b>X</b></i><sub>CT</sub>作为下一轮迭代的运行点,在迭代过程中可能会产生振荡而收敛速度慢的现象。</p>
                </div>
                <div class="p1">
                    <p id="167">为加快收敛,定义第<i>p</i>次迭代时的牛顿基础步长为Δ<i><b>X</b></i><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,由<i><b>X</b></i><sub>CT</sub>-<i><b>X</b></i><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>计算获得。再者,引入步长修正因子<i>λ</i><sub>step</sub>,将下一轮迭代运行点修正为<i><b>X</b></i><sup>(</sup><sup><i>p</i></sup><sup>)</sup><sub>CT</sub>+<i>λ</i><sub>step</sub>Δ<i><b>X</b></i><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>。其中,<i>λ</i><sub>step</sub>由以下线性规划模型确定:</p>
                </div>
                <div class="area_img" id="168">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921003_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="170">模型(27)为简单一维寻优问题,为防止步长过大,可在[0,1]内进行最优搜索。设置搜索步长为0.01,采用遍历法寻找使得非线性约束误差最小的步长修正因子。</p>
                </div>
                <div class="p1">
                    <p id="171">综上,所提出的改进逐次线性化法求解模型具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="172">步骤1:设置迭代次数<i>p</i>=0,剔除式(25)中的非线性约束,采用商业求解器GUROBI求解该混合整数线性规划模型,并将求得的<i><b>X</b></i><sub>CT</sub>的解作为初始运行点<i><b>X</b></i><sup>(</sup><sup><i>p</i></sup><sup>)</sup><sub>CT</sub>。</p>
                </div>
                <div class="p1">
                    <p id="173">步骤2:采用商业求解器GUROBI求解式(26)所建立的混合整数线性规划,获得该次迭代新的解<i><b>X</b></i><sub>CT</sub>,并计算牛顿基础步长Δ<i><b>X</b></i><sup>(</sup><sup><i>p</i></sup><sup>)</sup><sub>CT</sub>。</p>
                </div>
                <div class="p1">
                    <p id="174">本调度模型中的非线性约束<i><b>H</b></i><sub>nonlinear</sub>(<i><b>X</b></i><sub>CT</sub>)=<b>0</b>,其一阶泰勒展开具体表达式为<citation id="498" type="reference"><link href="461" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="175">(<i>f</i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)<sup>2</sup>sgn(<i>f</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)-</p>
                </div>
                <div class="p1">
                    <p id="176"><i>ρ</i><sub>B,</sub><sub><i>m</i></sub>((<i>π</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>:</mo><mi>n</mi><mo>=</mo><mi>o</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)<sup>2</sup>-(<i>π</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>:</mo><mi>n</mi><mo>=</mo><mi>o</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)<sup>2</sup>)+</p>
                </div>
                <div class="p1">
                    <p id="177">2(<i>f</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)(<i>f</i><sub>L,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>f</i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)sgn(<i>f</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)-</p>
                </div>
                <div class="p1">
                    <p id="178">2<i>ρ</i><sub>B,</sub><sub><i>m</i></sub><i>π</i><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>:</mo><mi>n</mi><mo>=</mo><mi>o</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>(<i>π</i><sub><i>n</i></sub><sub>:</sub><sub><i>n</i></sub><sub>=</sub><sub><i>o</i></sub><sub>I(</sub><sub><i>m</i></sub><sub>),</sub><sub><i>t</i></sub>-<i>π</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>:</mo><mi>n</mi><mo>=</mo><mi>o</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)+</p>
                </div>
                <div class="p1">
                    <p id="179">2<i>ρ</i><sub>B,</sub><sub><i>m</i></sub><i>π</i><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>:</mo><mi>n</mi><mo>=</mo><mi>o</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>(<i>π</i><sub><i>n</i></sub><sub>:</sub><sub><i>n</i></sub><sub>=</sub><sub><i>o</i></sub><sub>T(</sub><sub><i>m</i></sub><sub>),</sub><sub><i>t</i></sub>-<i>π</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>:</mo><mi>n</mi><mo>=</mo><mi>o</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)=0      (28)</p>
                </div>
                <div class="p1">
                    <p id="180">步骤3:基于<i><b>X</b></i><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>及Δ<i><b>X</b></i><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,采用遍历法一维寻优求解式(27)获得步长修正因子<i>λ</i><sub>step</sub>,更新<i><b>X</b></i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>=<i>X</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>+<i>λ</i><sub>step</sub>Δ<i><b>X</b></i><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,再置<i>p</i>=<i>p</i>+1。</p>
                </div>
                <div class="p1">
                    <p id="181">步骤4:以更新的运行点<i><b>X</b></i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>作为新的初始运行点,重复步骤2和步骤3,直到收敛残差满足:</p>
                </div>
                <div class="p1">
                    <p id="182">‖<i><b>H</b></i><sub>nonlinear</sub>(<i><b>X</b></i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>)‖<sub>2</sub>≤<i>ε</i><sub>B</sub>      (29)</p>
                </div>
                <div class="p1">
                    <p id="183">式中:<i>ε</i><sub>B</sub>为收敛精度。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="185">算例采用IEEE 39节点电网和GAS 20节点气网构成的IEGN进行仿真<citation id="500" type="reference"><link href="463" rel="bibliography" /><link href="465" rel="bibliography" /><sup>[<a class="sup">34</a>,<a class="sup">35</a>]</sup></citation>,结构见附录A图A1,共含10台发电机组(3台燃气轮机、3个风电场和4台燃煤机组)、4个常规气源和2个P2G气源。发电机组和天然气源参数详见附录B。负荷水平和风电预测值见附录C。<i>e</i><sub>I</sub>取0.798 t/(MW·h)<citation id="499" type="reference"><link href="427" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>5.1</b> 碳原料成本及管存特性对<b>P2G</b>风电消纳影响</h4>
                <div class="p1">
                    <p id="187">在前述基础参数上,取碳排放权价格<i>C</i><sub>CO2</sub>为40美元/t,暂不考虑P2G参与碳交易市场,且目标函数仅考虑经济最优,即弃风罚系数为0。图1给出了不同碳原料成本以及是否考虑管网动态特性下对P2G出力、风电消纳以及运行成本的影响。</p>
                </div>
                <div class="p1">
                    <p id="188">由图1可知,不管模型是否计及天然气管存特性,随着碳原料成本的增加,P2G日运行调度总出力将下降,随之弃风率将抬升,并且系统运行的经济性成本也随之增加。其主要原因是:尽管P2G可以将边际发电成本为0的风电转为天然气提高风电消纳能力,但P2G在合成天然气过程中需要CO<sub>2</sub>作为原材料,当碳原料成本过高时会使得P2G相对其他供气源不具备经济性,将使得P2G停止运行而限制了其消纳风电的能力。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 碳原料成本不同下的调度结果对比" src="Detail/GetImg?filename=images/DLXT201921003_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 碳原料成本不同下的调度结果对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Comparison of dispatch results with 
different carbon raw material costs</b></p>

                </div>
                <div class="p1">
                    <p id="190">此外,相比不考虑气网管存特性,考虑管存特性时P2G调度能力有所提升。当不考虑管存时,P2G调度出力在碳原料成本为110美元/t 时开始下降,而在150美元/t时达到经济调度阈值(即P2G不出力);当考虑管存时,P2G调度出力在碳原料成本达140美元/t时才开始下降,而在约160美元/t时达到经济调度阈值。其主要原因是管存具有存储的特性,尽管碳原料成本增加,还是可以将P2G合成的天然气存储到管道待气源边际成本更高的时候使用,提高了P2G的调度能力。</p>
                </div>
                <div class="p1">
                    <p id="191">取碳原料成本为130美元/t为例做进一步说明。图2和图3分别给出了碳原料成本为130美元/t时,考虑管存与否以及不同电源、不同气源的调度出力及系统碳排放情况(发电机组启停状态见附录D)。图2还给出了风电消纳率。</p>
                </div>
                <div class="p1">
                    <p id="192">算例中,气源1,2,3,4的边际成本分别为0.25,0.23,0.30,0.21美元/m<sup>3</sup>。对于P2G气源,若仅考虑其耗电成本,通过燃煤/燃气供给P2G产气相对其他气源成本高,因此P2G在风电富裕的时候,消纳零边际成本的风电具有经济优势。而当碳原料成本为130美元/t 时,消纳风电的P2G气源的边际成本约为0.26美元/m<sup>3</sup>,气源调度中调度P2G气源与否与风电是否过剩、天然气网负荷水平、其他气源价格/容量相关。</p>
                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同发电机组的出力和风电消纳率" src="Detail/GetImg?filename=images/DLXT201921003_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同发电机组的出力和风电消纳率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Output and wind power accommodation 
rate of different units</b></p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同气源和燃气轮机的出力和碳排放" src="Detail/GetImg?filename=images/DLXT201921003_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同气源和燃气轮机的出力和碳排放</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Output and carbon emission of different 
natural gas sources and gas turbines</b></p>

                </div>
                <div class="p1">
                    <p id="195">如图2(a)和图3(a)所示,当不考虑管存效应时,天然气网中源—荷实时平衡。在风电过剩、气源满足最低出力约束(气源3虽然边际成本最高,但其有10 km<sup>3</sup>/h的最小出力约束),以及边际成本低于0.26美元/m<sup>3</sup>的气源出力达到限制时,才考虑进一步调度P2G和其他气源(如7～8 h,22～24 h)。对于电网发电机组,包括风电机组、燃煤机组、燃气轮机的出力分配,同样是在满足物理约束的条件下,以需求选择价格较低的发电机组。由于燃气轮机成本相对较高,故在电网负荷较高时(如11～18 h)才分配到出力。</p>
                </div>
                <div class="p1">
                    <p id="196">相比之下,考虑气网管存时机组气源调度结果如图2(b)和图3(b)所示,由于管道存储效应,天然气网的源—荷无须实时平衡。因此,在气负荷相对较低时(如1～6 h)可以充分吸收较低价格的气源(包括P2G气源)存储于气网管道中,在气负荷较高、用气边际成本较高时,减少高价气源的购买。并且由于较低成本气源购买的积累,使得电负荷高峰时采用燃气轮机发电更具有竞争力,燃气轮机发电量增多。而考虑管存下调度时段后期气源出力增大主要是为了满足气网管存平衡约束。</p>
                </div>
                <div class="p1">
                    <p id="197">此外,从碳排放量看,考虑管存后提升了P2G的运行空间,提升了系统运行的经济性,经济目标函数下降了2 430美元。而在推进P2G出力的同时也降低了碳排放(如1～6 h,22～24 h),这是P2G具有碳吸收能力的结果。并且,在11～18 h燃气轮机出力的增多也使得碳排放有所降低。</p>
                </div>
                <div class="p1">
                    <p id="198">上述仿真表明,IEGN调度中考虑P2G碳原料成本及管网管存特性具有必要性。当P2G碳原料成本较高时会影响运行经济性进而降低P2G应用空间。而天然气网固有的管存特性可提升P2G运行调度能力,提升风电消纳量促进低碳运行。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>5.2</b> 碳交易机制对<b>P2G</b>运行及系统调度的影响</h4>
                <div class="p1">
                    <p id="200">为进一步分析P2G参与碳交易市场对其运行及系统调度的影响,在5.1节分析基础上,考虑管存特性,并取碳原料成本较高(180美元/t)时,分析碳排放权价格<i>C</i><sub>CO2</sub>不同时,P2G参与碳交易市场后其出力及系统调度运行情况,如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="201">由图4可知,即使P2G碳原料成本较高时,若考虑P2G参与碳交易市场获益,随着碳排放权价格的提升,P2G运行出力空间逐渐增大,并进一步挖掘系统的风电消纳和低碳运行能力。实际上,考虑P2G参与碳交易市场获益相当于抵消了部分的碳原料成本。例如当<i>C</i><sub>CO2</sub>为40美元/t 时,实际上对P2G来说,相当于将碳原料成本从180美元/t下降至140美元/t,该情况下P2G运行出力、风电消纳、碳排放量及燃气轮机发电比例与5.1节中碳原料成本取140美元/t仿真结果相同,即获得了验证。</p>
                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同碳排放权价格下调度运行情况" src="Detail/GetImg?filename=images/DLXT201921003_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同碳排放权价格下调度运行情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Operation situation of dispatch with different 
carbon emission rights prices</b></p>

                </div>
                <div class="p1">
                    <p id="203">此外,随着<i>C</i><sub>CO2</sub>的增加,由于燃气轮机相比燃煤机组具有低碳效益,使得燃气轮机在经济调度中更具竞争力,进而增大了燃气轮机的发电比例,也推动了碳排放量的降低。</p>
                </div>
                <div class="p1">
                    <p id="204">上述仿真表明,碳交易市场的引入,从经济手段出发可以挖掘系统清洁低碳能力。特别是在碳原料成本比较高时,对P2G参与碳交易提供补偿机制 有利于提升P2G应用的经济潜力,进一步提高风电消纳能力。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>5.3</b> 弃风成本系数的两目标协同特征分析</h4>
                <div class="p1">
                    <p id="206">5.1节及5.2节仿真分析中,目标函数以经济性为导向,即弃风罚系数设置为0。并且可知P2G在碳原料成本过高时,为满足经济性最优的条件,风电消纳能力下降。为协同风电消纳与系统运行经济性这2个目标,本文提出以弃风罚系数作为2个目标协同的参量。仍以5.1节作为基础算例,考虑管存特性,取碳原料成本较高(180美元/t)时,分析弃风罚系数不同时,系统调度经济性与弃风率之间的关系,如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="207">由图5可知,随着弃风罚系数的增加,当越过一定阈值后(本算例约为5)系统运行经济成本增加速度加快,而弃风率下降率增大,而后经济成本增加的量和弃风率下降较为缓和。主要原因是弃风罚项增大后,调度目标趋向于风电最大消纳,尽管此时P2G碳原料成本较高,但为保证风电消纳最大优先,会增大了P2G机组的运行能力使得弃风率有所减少而牺牲了系统运行的经济性。当弃风罚系数增加到一定程度,系统风电消纳能力达到限值。</p>
                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 系统运行成本与风电消纳关系" src="Detail/GetImg?filename=images/DLXT201921003_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 系统运行成本与风电消纳关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_208.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Relationship between system operation 
cost and wind power accomodation</b></p>

                </div>
                <div class="p1">
                    <p id="209">据此,利用弃风罚系数作为参变量可协调系统运行经济性及风电消纳这2个存在一定矛盾关系的目标,而运行调度人员可根据运行成本与弃风率2条曲线的特征变化关系,选择适宜的弃风罚系数,满足调度者自身对经济性和风电消纳量两者协同的要求。</p>
                </div>
                <h4 class="anchor-tag" id="210" name="210"><b>5.4</b> 改进逐次线性化法的有效性分析</h4>
                <div class="p1">
                    <p id="211">以5.3节算例为例,弃风罚系数设置为0,对本文所提的算法效果进行分析,并与现有研究常采用的增量线性化法对比<citation id="501" type="reference"><link href="435" rel="bibliography" /><link href="437" rel="bibliography" /><link href="439" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">21</a>]</sup></citation>。表1为本文所提算法与增量线性化法(线性化分段数不同)的模型和计算效率对比。其中,最大线性误差指的是天然气管道流量非线性方程,即式(18)的最大绝对误差,而改进逐次线性化法的收敛精度取5×10<sup>-1</sup>。图6则进一步给出了本文所提改进逐次线性化法与不进行步长优化修正的逐次线性化法在收敛性上的对比。</p>
                </div>
                <div class="p1">
                    <p id="212">由表1可知,当采用增量线性化方法进行模型求解时,随着线性分段数的提高,最大线性化误差减少,模型计算精度提升。但需增加0-1变量、连续变量、约束条件、非0元素等,并且计算时间也随之增加。尽管降低分段数能提高求解效率,如分段数取2时,但线性误差比采用改进逐次线性化法大得多。当线性分段数取8时,最优目标函数值与所提的改进逐次线性化法结果接近,线性误差也相当,然而与采用改进逐次线性化法的计算时间相比,耗时过长。</p>
                </div>
                <div class="area_img" id="213">
                    <p class="img_tit"><b>表1 不同线性化方法的计算效果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of calculation effects with different linearization methods</b></p>
                    <p class="img_note"></p>
                    <table id="213" border="1"><tr><td rowspan="2">方法</td><td rowspan="2">分段数</td><td colspan="4"><br />模型规模/个</td><td rowspan="2">目标函数/<br />美元</td><td rowspan="2">CPU计算<br />时间/s</td><td rowspan="2">最大线性<br />误差</td></tr><tr><td><br />约束</td><td>0-1变量</td><td>连续变量</td><td>非0元素</td></tr><tr><td><br />本文方法</td><td></td><td>7 095</td><td> 504</td><td>5 762</td><td>22 295</td><td>554 245</td><td> 11.14</td><td>0.18</td></tr><tr><td><br /></td><td>2</td><td>12 015</td><td>2 472</td><td>8 714</td><td>34 103</td><td>553 738</td><td>2.76</td><td>9.84</td></tr><tr><td><br />增量线性化法</td><td>4</td><td>15 951</td><td>4 440</td><td>10 682</td><td>45 911</td><td>553 806</td><td>260.71</td><td>2.20</td></tr><tr><td><br /></td><td>8</td><td>23 823</td><td>8 376</td><td>14 618</td><td>69 527</td><td>554 101</td><td>3 342.26</td><td>0.56</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 算法的收敛性对比" src="Detail/GetImg?filename=images/DLXT201921003_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 算法的收敛性对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_214.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Comparison of the algorithm convergence</b></p>

                </div>
                <div class="p1">
                    <p id="215">因此,尽管采用改进逐次线性化法需要通过多次迭代实现收敛残差的收敛,但每次迭代计算的模型中约束条件个数、0-1变量个数、连续变量、非0元素个数均比增量线性化法小得多。相比现有研究常采用的增量线性化方法,既提升了模型的简洁性,也在保证计算精度的同时提高了计算效率。</p>
                </div>
                <div class="p1">
                    <p id="216">此外,由图6可知,采用改进逐次线性化法具有较好的收敛性能,在约15次迭代后已经能满足既定精度要求即5×10<sup>-1</sup>,并且收敛残差在收敛的过程中不断减少。反之,当逐次线性化法没有进行步长修正时,其收敛速度较改进逐次线性化法慢,其收敛过程是振荡的,且迭代次数很多时还无法达到既定收敛精度。</p>
                </div>
                <div class="p1">
                    <p id="217">可见,通过一维搜索的方法确定最优步长,有利于逐次线性化法在迭代过程中避免出现步长过大的情况,通过最优缩小步长保证收敛残差最大化地减少,加快收敛性能。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag"><b>6 结语</b></h3>
                <div class="p1">
                    <p id="219">在可再生能源不断渗透及碳交易市场快速发展的背景下,以P2G为技术手段,IEGN为能源承载,重点针对考虑P2G碳原料成本、天然气网管存特性后对IEGN低碳经济调度及风电消纳的影响展开了研究,主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="220">1)随着碳原料成本的增加,P2G调度成本增加进而将降低P2G的运行空间。提出了P2G参与碳交易的市场补偿机制,有利于提高P2G应用的经济潜力,促进风电消纳和减碳能力提升。</p>
                </div>
                <div class="p1">
                    <p id="221">2)考虑天然气网固有的管存特性,有助于充分调动P2G的运行潜力,亦可提升过剩风电消纳及低碳效益。</p>
                </div>
                <div class="p1">
                    <p id="222">3)以弃风罚系数协同低碳经济成本和风电消纳能力具有可行性。调度人员可根据运行成本与弃风曲线变化特征关系,选择合适的弃风罚系数满足自身调度需求。</p>
                </div>
                <div class="p1">
                    <p id="223">4)所提的改进逐次线性化法处理天然气网潮流非线性约束,相比现有研究常采用的增量线性化方法,提升了模型的简洁性,在保证计算精度的同时还具有较高的求解效率。</p>
                </div>
                <div class="p1">
                    <p id="224">下一步可针对IEGN考虑动态特性经济调度的二阶锥松弛、机组组合的添加割平面离散优化问题求解进行研究。</p>
                </div>
                <div class="p1">
                    <p id="225">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="382" name="382" class="anchor-tag">附录A</h3>
                <div class="area_img" id="384">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_38400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 电-气互联网络仿真结构图" src="Detail/GetImg?filename=images/DLXT201921003_38400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 电-气互联网络仿真结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_38400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure of integrated electricity and natural-gas network</p>

                </div>
                <h3 id="385" name="385" class="anchor-tag">附录B</h3>
                <div class="area_img" id="386">
                                            <p class="img_tit">
                                                表B1 燃煤机组参数
                                                    <br />
                                                Table B1 Parameters of coal-fired generators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_38600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921003_38600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_38600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 燃煤机组参数" src="Detail/GetImg?filename=images/DLXT201921003_38600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="387">
                                            <p class="img_tit">
                                                表B2 燃气轮机参数
                                                    <br />
                                                Table B2 Parameters of gas turbines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921003_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 燃气轮机参数" src="Detail/GetImg?filename=images/DLXT201921003_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="388">
                                            <p class="img_tit">
                                                表B3 电转气设备参数
                                                    <br />
                                                Table B3 Parameters of power to gas
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_38800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921003_38800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_38800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 电转气设备参数" src="Detail/GetImg?filename=images/DLXT201921003_38800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="389">
                                            <p class="img_tit">
                                                表B4 常规气源参数
                                                    <br />
                                                Table B4 Parameters of gas wells
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_38900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921003_38900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_38900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4 常规气源参数" src="Detail/GetImg?filename=images/DLXT201921003_38900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="390" name="390" class="anchor-tag">附录C</h3>
                <div class="area_img" id="391">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_39100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 风电总出力预测曲线" src="Detail/GetImg?filename=images/DLXT201921003_39100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 风电总出力预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_39100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Data of wind power forecast</p>

                </div>
                <div class="area_img" id="393">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_39300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 电-气负荷需求" src="Detail/GetImg?filename=images/DLXT201921003_39300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 电-气负荷需求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_39300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Data of electric loads and natural gas loads</p>

                </div>
                <h3 id="394" name="394" class="anchor-tag">附录D</h3>
                <div class="area_img" id="395">
                                            <p class="img_tit">
                                                表D1 发电机组的启停状态（不考虑管存）
                                                    <br />
                                                Table D1 The start and stop state of a generator set(without considering line pack)
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_39500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921003_39500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_39500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 发电机组的启停状态（不考虑管存）" src="Detail/GetImg?filename=images/DLXT201921003_39500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">表注：1为启动，0为关机</p>

                </div>
                <div class="area_img" id="396">
                                            <p class="img_tit">
                                                表D2 发电机组的启停状态（考虑管存）
                                                    <br />
                                                Table D2 The start and stop state of a generator set(considering line pack)
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_39600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921003_39600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_39600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 发电机组的启停状态（考虑管存）" src="Detail/GetImg?filename=images/DLXT201921003_39600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921003_39601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921003_39601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921003_39601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 发电机组的启停状态（考虑管存）" src="Detail/GetImg?filename=images/DLXT201921003_39601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">表注：1为启动，0为关机</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="397">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordination of interdependent electricity grid and natural gas network-a review">

                                <b>[1]</b>HE C,ZHANG X,LIU T,et al.Coordination of interdependent electricity grid and natural gas network-a review[J].Current Sustainable/Renewable Energy Reports,2018,5(1):23-36.
                            </a>
                        </p>
                        <p id="399">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816003&amp;v=MTUzNjJIVGVyRzRIOW5OcVk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHJBSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>杨自娟,高赐威,赵明,等.电力-天然气网络耦合系统研究综述[J].电力系统自动化,2018,42(16):21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan,GAO Ciwei,ZHAO Ming,et al.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems,2018,42(16):21-31.DOI:10.7500/AEPS20171224003.
                            </a>
                        </p>
                        <p id="401">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201703014&amp;v=MDUzNzZxQnRHRnJDVVI3cWZadVpzRmlEblZMckFMeW5hZWJHNEg5Yk1ySTlFWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>胡殿刚,潘正婕,徐昊亮,等.大规模可再生能源并网条件下天然气机组调峰空间估算[J].电力系统保护与控制,2017,45(3):87-93.HU Diangang,PAN Zhengjie,XU Haoliang,et al.Peaking capacity estimation of natural gas unit under the condition of large-scale renewable energy connecting with power grid[J].Power System Protection and Control,2017,45(3):87-93.
                            </a>
                        </p>
                        <p id="403">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MjIwMTBac0ZpRG5WTHJBS0QzSWE3RzRIOW5Nckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>CHEN Zexing,ZHANG Yongjun,JI Tianyao,et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2Gembedded[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):495-508.
                            </a>
                        </p>
                        <p id="405">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6078C6C15492BD817D35B1262B6C230F&amp;v=MjE4NTZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pMcTR4YUE9TmlmT2ZiVzRHZG0vcWZ4RVllOEdEZzVOeHhjVW5qeDRPbjdncWhCSGY4R1dScnJwQ09Odg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>BLANCO H,FAAIJ A.A review at the role of storage in energy systems with a focus on power to gas and long-term storage[J].Renewable&amp;Sustainable Energy Reviews,2018,81(1):1049-1086.
                            </a>
                        </p>
                        <p id="407">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624001&amp;v=MjM5NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHJBSVNIVGVyRzRIOWZPcTQ5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>刘伟佳,文福拴,薛禹胜,等.电转气技术的成本特征与运营经济性分析[J].电力系统自动化,2016,40(24):1-11.LIU Weijia,WEN Fushuan,XUE Yusheng,et al.Cost characteristics and economic analysis of power-to-gas technology[J].Automation of Electric Power Systems,2016,40(24):1-11.
                            </a>
                        </p>
                        <p id="409">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Path toward 100% renewable energy future and feasibility of power-to-gas technology in Nordic countries">

                                <b>[7]</b>PURSIHEIMO E,HOLTTINEN H,KOLJONEN T.Path toward 100%renewable energy future and feasibility of powerto-gas technology in Nordic countries[J].IET Renewable Power Generation,2017,11(13):1695-1706.
                            </a>
                        </p>
                        <p id="411">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300050990&amp;v=MDIzNjZubFVyM0pLRndUYnhvPU5pZk9mYks4SHRQTnJJOUZaTzRQQlhVNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>MAREIKE J,TOBIAS T,STERNER M.Optimal use of powerto-gas energy storage systems in an 85%renewable energy scenario[J].Energy Procedia,2014,46:254-261.
                            </a>
                        </p>
                        <p id="413">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203088&amp;v=MjkyNTFPcVk5Rlp1c01ESFF4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Z3VGJ4bz1OaWZPZmJLOUg5UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>GUANDALINI G,CAMPANARI S,ROMANO M C.Powerto-gas plants and gas turbines for improved wind energy dispatchability:energy and economic assessment[J].Applied Energy,2015,147:117-130.
                            </a>
                        </p>
                        <p id="415">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems">

                                <b>[10]</b>CLEGG S,MANCARELLA P.Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems[J].IET Generation,Transmission&amp;Distribution,2016,10(3):566-575.
                            </a>
                        </p>
                        <p id="417">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514014&amp;v=MDIyMzQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHJBUHlyUGJiRzRIOVROcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>王一家,董朝阳,徐岩,等.利用电转气技术实现可再生能源的大规模存储与传输(英文)[J].中国电机工程学报,2015,35(14):3586-3595.WANG Yijia,DONG Zhaoyang,XU Yan,et al.Enabling large-scale energy storage and renewable energy grid connectivity:apower-to-gas approach[J].Proceedings of the CSEE,2015,35(14):3586-3595.
                            </a>
                        </p>
                        <p id="419">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716004&amp;v=MjA3ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMckFQeXJQYmJHNEg5Yk5xWTlGWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>卫志农,张思德,孙国强,等.计及电转气的电-气互联综合能源系统削峰填谷研究[J].中国电机工程学报,2017,37(16):4601-4609.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Power-togas considered peak load shifting research for integrated electricity and natural-gas energy systems[J].Proceedings of the CSEE,2017,37(16):4601-4609.
                            </a>
                        </p>
                        <p id="421">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling the operation mechanism of combined P2Gand gasfired plant with CO2recycling">

                                <b>[13]</b>YANG Jingwei,ZHANG Ning,CHENG Yaohua,et al.Modeling the operation mechanism of combined P2Gand gasfired plant with CO2recycling[J].IEEE Transactions on Smart Grid,2019,10(1):1111-1121.
                            </a>
                        </p>
                        <p id="423">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201807008&amp;v=MDQ4MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkxyQUlTSFJmYkc0SDluTXFJOUZiSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>周任军,肖钧文,唐夏菲,等.电转气消纳新能源与碳捕集电厂碳利用的协调优化[J].电力自动化设备,2018,38(7):66-72.ZHOU Renjun,XIAO Junwen,TANG Xiafei,et al.Coordinated optimization of carbon utilization between powerto-gas renewable energy accommodation and carbon capture power plant[J].Electric Power Automation Equipment,2018,38(7):66-72.
                            </a>
                        </p>
                        <p id="425">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600381886&amp;v=MDAxNjY0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndUYnhvPU5pZk9mYks5SDlQT3FZOUZaK01PQkhRL29CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>ZHU Y,LI Y P,HUANG G H.A dynamic model to optimize municipal electric power systems by considering carbon emission trading under uncertainty[J].Energy,2015,88:636-649.
                            </a>
                        </p>
                        <p id="427">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615002&amp;v=MjEyOThyQUlTSFRlckc0SDlmTnFvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>卫志农,张思德,孙国强,等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化,2016,40(15):9-16.WEI Zhinong,ZHANG Side,SUN Guoqiang,et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems,2016,40(15):9-16.
                            </a>
                        </p>
                        <p id="429">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408015&amp;v=MTEwNDhIOVhNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHJBSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>张程飞,袁越,张新松,等.考虑碳排放配额影响的含风电系统日前调度计划模型[J].电网技术,2014,38(8):2114-2120.ZHANG Chengfei,YUAN Yue,ZHANG Xinsong,et al.Day ahead dispatching scheduling for power grid integrated with wind farm considering influence of carbon emission quota[J].Power System Technology,2014,38(8):2114-2120.
                            </a>
                        </p>
                        <p id="431">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SHJL201508013&amp;v=MDI2MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMckFOaVhCWXJHNEg5VE1wNDlFWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>刘珈铭,巫蓓,任庚坡,等.区域性碳交易市场核证自愿减排量机制探讨[J].上海节能,2015(8):435-439.LIU Jiaming,WU Bei,REN Gengpo,et al.Discussion on regional carbon trading market certified voluntary emission reduction quantity mechanism[J].Shanghai Energy Conservation,2015(8):435-439.
                            </a>
                        </p>
                        <p id="433">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201712010&amp;v=MzA1NzMzenFxQnRHRnJDVVI3cWZadVpzRmlEblZMckFQeXJIWUxHNEg5Yk5yWTlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>陈颖雯,王小颖,高海莺.光伏发电类项目碳减排量开发及交易浅析[J].中国能源,2017,39(12):40-44.CHEN Yingwen,WANG Xiaoying,GAO Haiying.Development and trading of carbon emission reduction in photovoltaic power generation project[J].Energy of China,2017,39(12):40-44.
                            </a>
                        </p>
                        <p id="435">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated Power and Natural Gas Model for Energy Adequacy in Short-Term Operation">

                                <b>[20]</b>SÁNCHEZ-MARTÁN P,CORREA-POSADA C M.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems,2015,30(6):3347-3355.
                            </a>
                        </p>
                        <p id="437">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust co-optimization scheduling of electricity and natural gas systems via ADMM">

                                <b>[21]</b>HE Chuan,WU Lei,LIU Tianqi,et al.Robust cooptimization scheduling of electricity and natural gas systems via ADMM[J].IEEE Transactions on Sustainable Energy,2017,8(2):658-670.
                            </a>
                        </p>
                        <p id="439">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813006&amp;v=MDUxMTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMckFJU0hUZXJHNEg5bk5ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>梅建春,卫志农,张勇,等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化,2018,42(13):42-48.DOI:10.7500/AEPS20170823002.MEI Jianchun,WEI Zhinong,ZHANG Yong,et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems,2018,42(13):42-48.DOI:10.7500/AEPS20170823002.
                            </a>
                        </p>
                        <p id="441">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820001&amp;v=MTgzNTJGaURuVkxyQUlTSFRlckc0SDluT3I0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>张伊宁,何宇斌,晏鸣宇,等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化,2018,42(20):7-14.DOI:10.7500/AEPS20180128005.ZHANG Yining,HE Yubin,YAN Mingyu,et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems,2018,42(20):7-14.DOI:10.7500/AEPS20180128005.
                            </a>
                        </p>
                        <p id="443">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation">

                                <b>[24]</b>HE Yubin,YAN Mingyu,SHAHIDEHPOUR M,et al.Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation[J].IEEE Transactions on Power Systems,2018,33(4):4531-4542.
                            </a>
                        </p>
                        <p id="445">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convex optimization based distributed optimal gas-power flow calculation">

                                <b>[25]</b>WANG C,WEI W,WANG J,et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEETransactions on Sustainable Energy,2018,9(3):1145-1156.
                            </a>
                        </p>
                        <p id="447">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment with natural gas transmission constraints">

                                <b>[26]</b>LIU Cong,SHAHIDEHPOUR M,FU Yong,et al.Securityconstrained unit commitment with natural gas transmission constraints[J].IEEE Transactions on Power Systems,2009,24(3):1523-1536.
                            </a>
                        </p>
                        <p id="449">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201608004&amp;v=MTE1NTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHJBSWluUFlyRzRIOWZNcDQ5RllJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>禤培正,雷佳,华栋,等.消纳大规模风电的电力系统源荷协同调度[J].广东电力,2016,29(8):11-16.XUAN Peizheng,LEI Jia,HUA Dong,et al.Source-load coordination dispatching for power system considering largescale wind power accommodation[J].Guangdong Electric Power,2016,29(8):11-16.
                            </a>
                        </p>
                        <p id="451">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and countermeasures of wind power curtailment in China">

                                <b>[28]</b>FAN Xiaochao,WANG Weiqing,SHI Ruijing,et al.Analysis and countermeasures of wind power curtailment in China[J].Renewable&amp;Sustainable Energy Reviews,2015,52:1429-1436.
                            </a>
                        </p>
                        <p id="453">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems">

                                <b>[29]</b>LIU C,SHAHIDEHPOUR M,WANG J.Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation,Transmission&amp;Distribution,2011,4(12):1314-1325.
                            </a>
                        </p>
                        <p id="455">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511016&amp;v=MjU4NjJyUGJiRzRIOVROcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHJBUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>邓俊,韦化,黎静华,等.一种含四类0-1变量的机组组合混合整数线性规划模型[J].中国电机工程学报,2015,35(11):2770-2778.DENG Jun,WEI Hua,LI Jinghua,et al.A mixed-integer linear programming model using four sets of binary variables for the unit commitment problem[J].Proceedings of the CSEE,2015,35(11):2770-2778.
                            </a>
                        </p>
                        <p id="457">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MDE3NTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMckFQeXJQYmJHNEh0ak9xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b>周玮,彭昱,孙辉,等.含风电场的电力系统动态经济调度[J].中国电机工程学报,2009,29(25):13-18.ZHOU Wei,PENG Yu,SUN Hui,et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE,2009,29(25):13-18.
                            </a>
                        </p>
                        <p id="459">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787562327066001&amp;v=MzIzMzVEWXVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZktKMXNjWEZxekdiYStITkxPcUk5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b>蒋金山,何春雄,潘少华.最优化计算方法[M].广州：华南理工大学出版社,2007.JIANG Jinshan,HE Chunxiong,PAN Shaohua.Optimization calculation method[M].Guangzhou:South China University of Technology Press,2007.
                            </a>
                        </p>
                        <p id="461">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Natural gas and electricity optimal power flow">

                                <b>[33]</b>SEUNGWON A N.Natural gas and electricity optimal power flow[D].Oklahoma,USA:Oklahoma State University,2004.
                            </a>
                        </p>
                        <p id="463">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MATPOWER: Steady-State Operations, Planning, and Analysis Tools for Power Systems Research and Education">

                                <b>[34]</b>ZIMMERMAN R D,MURLLO-SANCHEZ C E,THOMASR J.MATPOWER:steady-state operations,planning,and analysis tools for power systems research and education[J].IEEE Transactions on Power Systems,2011,26(1):12-19.
                            </a>
                        </p>
                        <p id="465">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJIF&amp;filename=SJIF13022100013375&amp;v=MDUzMjc4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Z3VGJ4bz1OaWZDYUxLN0h0UE9ybzlGWk9vTUQzcw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b>WOLF D D,SMEERS Y.The gas transmission problem solved by an extension of the simplex algorithm[J].Management Science,2000,46(11):1454-1465.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921003&amp;v=MjMwOTFzRmlEblZMckFJU0hUZXJHNEg5ak9ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

