

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136410258693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921004%26RESULT%3d1%26SIGN%3dzJbxvm%252fP%252b4R4tyUXKxF1a9aG7Ow%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921004&amp;v=MDUxMDhIOWpPcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYjdBSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;1&lt;/b&gt; 电—气耦合系统优化模型 "><b>1</b> 电—气耦合系统优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="1)目标函数">1)目标函数</a></li>
                                                <li><a href="#95" data-title="2)等式约束">2)等式约束</a></li>
                                                <li><a href="#108" data-title="3)不等式约束">3)不等式约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;2&lt;/b&gt; 电网脆弱线路辨识 "><b>2</b> 电网脆弱线路辨识</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;2.1&lt;/b&gt; 脆弱性指标"><b>2.1</b> 脆弱性指标</a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;2.2&lt;/b&gt; 验证评估"><b>2.2</b> 验证评估</a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;2.3&lt;/b&gt; 电网脆弱线路辨识流程"><b>2.3</b> 电网脆弱线路辨识流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#200" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#201" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例系统"><b>3.1</b> 算例系统</a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;3.2&lt;/b&gt; 脆弱线路辨识结果"><b>3.2</b> 脆弱线路辨识结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#222" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#302" data-title="附录A脆弱度因子的组合方式比较 ">附录A脆弱度因子的组合方式比较</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#304" data-title="1）两种组合方式的表达形式">1）两种组合方式的表达形式</a></li>
                                                <li><a href="#309" data-title="2）两种组合方式的比较">2）两种组合方式的比较</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#317" data-title="附录B电网故障切负荷模型 ">附录B电网故障切负荷模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#320" data-title="1）目标函数">1）目标函数</a></li>
                                                <li><a href="#324" data-title="2）约束条件">2）约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#199" data-title="&lt;b&gt;图1 电网脆弱线路辨识流程&lt;/b&gt;"><b>图1 电网脆弱线路辨识流程</b></a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;图2 电网-天然气网耦合测试系统&lt;/b&gt;"><b>图2 电网-天然气网耦合测试系统</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;表1 电-气耦合系统初始运行状态&lt;/b&gt;"><b>表1 电-气耦合系统初始运行状态</b></a></li>
                                                <li><a href="#210" data-title="&lt;b&gt;图3 线路综合脆弱度指标分布&lt;/b&gt;"><b>图3 线路综合脆弱度指标分布</b></a></li>
                                                <li><a href="#211" data-title="&lt;b&gt;表2 电网脆弱线路比较&lt;/b&gt;"><b>表2 电网脆弱线路比较</b></a></li>
                                                <li><a href="#217" data-title="&lt;b&gt;图4 不同攻击方式下的网络效能和系统输电效率&lt;/b&gt;"><b>图4 不同攻击方式下的网络效能和系统输电效率</b></a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;表3 天然气网气源脆弱度排序结果&lt;/b&gt;"><b>表3 天然气网气源脆弱度排序结果</b></a></li>
                                                <li><a href="#221" data-title="&lt;b&gt;图5 不同场景下的系统输电效率变化曲线&lt;/b&gt;"><b>图5 不同场景下的系统输电效率变化曲线</b></a></li>
                                                <li><a href="#313" data-title="图A1“指标相乘”组合方式下综合脆弱度指标分布">图A1“指标相乘”组合方式下综合脆弱度指标分布</a></li>
                                                <li><a href="#314" data-title="图A2“指标相加”组合方式下综合脆弱度指标分布">图A2“指标相加”组合方式下综合脆弱度指标分布</a></li>
                                                <li><a href="#315" data-title="表A1“指标相乘”组合方式下电网脆弱线路比较">表A1“指标相乘”组合方式下电网脆弱线路比较</a></li>
                                                <li><a href="#316" data-title="表A2“指标相加”组合方式下电网脆弱线路比较">表A2“指标相加”组合方式下电网脆弱线路比较</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 张睿,黄国日,文福拴,等.电力-天然气集成能源系统的统一规划模型与Benders解耦方法[J].电力建设,2017,38(7):67-76.ZHANG Rui,HUANG Guori,WEN Fushuan,et al.Unified planning model of integrated electric power and natural gas energy systems based on Benders decomposition[J].Electric Power Construction,2017,38(7):67-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201707011&amp;v=MzIzNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVNIQmZiRzRIOWJNcUk5RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张睿,黄国日,文福拴,等.电力-天然气集成能源系统的统一规划模型与Benders解耦方法[J].电力建设,2017,38(7):67-76.ZHANG Rui,HUANG Guori,WEN Fushuan,et al.Unified planning model of integrated electric power and natural gas energy systems based on Benders decomposition[J].Electric Power Construction,2017,38(7):67-76.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" US Energy Information Administration.Petroleum,natural gas,and coal still dominate US energy consumption[EB/OL].[2018-07-03].https://www.eia.gov/todayinenergy/detail.php?id=30872." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Petroleum,natural gas,and coal still dominate US energy consumption">
                                        <b>[2]</b>
                                         US Energy Information Administration.Petroleum,natural gas,and coal still dominate US energy consumption[EB/OL].[2018-07-03].https://www.eia.gov/todayinenergy/detail.php?id=30872.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王震,薛庆.充分发挥天然气在我国现代能源体系构建中的主力作用——对《天然气发展“十三五”规划》的解读[J].天然气工业,2017,37(3):1-8.WANG Zhen,XUE Qing.To fully exert the important role of natural gas in building a modern energy security system in China:an understanding of China’s National 13th Five-Year Plan for natural gas development[J].Natural Gas Industry,2017,37(3):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TRQG201703004&amp;v=MDg3MTVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pNVC9hYWJHNEg5Yk1ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王震,薛庆.充分发挥天然气在我国现代能源体系构建中的主力作用——对《天然气发展“十三五”规划》的解读[J].天然气工业,2017,37(3):1-8.WANG Zhen,XUE Qing.To fully exert the important role of natural gas in building a modern energy security system in China:an understanding of China’s National 13th Five-Year Plan for natural gas development[J].Natural Gas Industry,2017,37(3):1-8.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘沁哲,陈启鑫,卢恩,等.考虑液化天然气供应风险的气电联合系统运行分析[J].电网技术,2016,40(9):2831-2837.LIU Qinzhe,CHEN Qixin,LU En,et al.Operation analysis for combined gas and electricity system considering the risk of LNG supply[J].Power System Technology,2016,40(9):2831-2837." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609035&amp;v=MDA3NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVRyQmZiRzRIOWZNcG85R1lZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘沁哲,陈启鑫,卢恩,等.考虑液化天然气供应风险的气电联合系统运行分析[J].电网技术,2016,40(9):2831-2837.LIU Qinzhe,CHEN Qixin,LU En,et al.Operation analysis for combined gas and electricity system considering the risk of LNG supply[J].Power System Technology,2016,40(9):2831-2837.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赵俊华,董朝阳,文福拴,等.面向能源系统的数据科学:理论、技术与展望[J].电力系统自动化,2017,41(4):1-11.DOI:10.7500/AEPS20160813002.ZHAO Junhua,DONG Zhaoyang,WEN Fushuan,et al.Data science for energy systems:theory,techniques and prospect[J].Automation of Electric Power Systems,2017,41(4):1-11.DOI:10.7500/AEPS20160813002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704001&amp;v=MjQxOTVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJU0hUZXJHNEg5Yk1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵俊华,董朝阳,文福拴,等.面向能源系统的数据科学:理论、技术与展望[J].电力系统自动化,2017,41(4):1-11.DOI:10.7500/AEPS20160813002.ZHAO Junhua,DONG Zhaoyang,WEN Fushuan,et al.Data science for energy systems:theory,techniques and prospect[J].Automation of Electric Power Systems,2017,41(4):1-11.DOI:10.7500/AEPS20160813002.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 薛禹胜.智能电网对能源与环境安全的支撑[J].电网与清洁能源,2010,26(7):7-11.XUE Yusheng.Smart grid supporting energy security and environmental safety[J].Power System &amp;amp; Clean Energy,2010,26(7):7-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201007005&amp;v=MjgwMjk5SE1xSTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pOalhOYXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         薛禹胜.智能电网对能源与环境安全的支撑[J].电网与清洁能源,2010,26(7):7-11.XUE Yusheng.Smart grid supporting energy security and environmental safety[J].Power System &amp;amp; Clean Energy,2010,26(7):7-11.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     台湾地区行政当局.815停电事故行政调查专案报告[EB/OL].[2017-09-07].https://www.ey.gov.tw/news_Content2.aspx?n=F8BAEBE9491FC830&amp;amp;s=A9A6F77E3E777910.The Administrative Authority of Taiwan.Special report on administrative investigation of 815 blackout accidents[EB/OL].[2017-09-07].https://www.ey.gov.tw/news_Content2.aspx?n=F8BAEBE9491FC830&amp;amp;s=A9A6F77E3E777910.</a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 曾凯文,文劲宇,程时杰,等.复杂电网连锁故障下的关键线路辨识[J].中国电机工程学报,2014,34(7):1103-1112.ZENG Kaiwen,WEN Jinyu,CHENG Shijie,et al.Critical line identification of complex power system in cascading failure[J].Proceedings of the CSEE,2014,34(7):1103-1112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201407013&amp;v=MTc5MzNpRG5WYi9KUHlyUGJiRzRIOVhNcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         曾凯文,文劲宇,程时杰,等.复杂电网连锁故障下的关键线路辨识[J].中国电机工程学报,2014,34(7):1103-1112.ZENG Kaiwen,WEN Jinyu,CHENG Shijie,et al.Critical line identification of complex power system in cascading failure[J].Proceedings of the CSEE,2014,34(7):1103-1112.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     WATTS D J,STROGATZ S H.Collective dynamics of “small-world” networks[J].Nature,1998,393(4):440-442.</a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     BARAB&#193;SI A,ALBERT R.Emergence of scaling in random networks[J].Science,1999,286:509-512.</a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" FANG Jiakun,SU Chi,CHEN Zhe,et al.Power system structural vulnerability assessment based on an improved maximum flow approach[J].IEEE Transactions on Smart Grid,2018,9(2):777-785." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system structural vulnerability assessment based on an improved maximum flow approach">
                                        <b>[11]</b>
                                         FANG Jiakun,SU Chi,CHEN Zhe,et al.Power system structural vulnerability assessment based on an improved maximum flow approach[J].IEEE Transactions on Smart Grid,2018,9(2):777-785.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 曾鸣,李红林,薛松,等.系统安全背景下未来智能电网建设关键技术发展方向:印度大停电事故深层次原因分析及对中国电力工业的启示[J].中国电机工程学报,2012,32(25):175-181.ZENG Ming,LI Honglin,XUE Song,et al.Key technologies of future smart grid construction based on power system security:a view of blackout in India and experience and enlightenment to power industry in China[J].Proceedings of the CSEE,2012,32(25):175-181." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201225023&amp;v=MTEyMTZWYi9KUHlyUGJiRzRIOVBPcW85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         曾鸣,李红林,薛松,等.系统安全背景下未来智能电网建设关键技术发展方向:印度大停电事故深层次原因分析及对中国电力工业的启示[J].中国电机工程学报,2012,32(25):175-181.ZENG Ming,LI Honglin,XUE Song,et al.Key technologies of future smart grid construction based on power system security:a view of blackout in India and experience and enlightenment to power industry in China[J].Proceedings of the CSEE,2012,32(25):175-181.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" GUO Chena,ZHAO Yangdong,HILL D J.Attack structural vulnerability of power grids:a hybrid approach based on complex networks[J].Physica A,2010,389(3):595-603." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100530915&amp;v=Mjc3NDROaWZPZmJLN0h0RE9ybzlGWWVnUEJYMDhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndTYWhNPQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         GUO Chena,ZHAO Yangdong,HILL D J.Attack structural vulnerability of power grids:a hybrid approach based on complex networks[J].Physica A,2010,389(3):595-603.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" BOMPARD E,DI W,FEI X.Structural vulnerability of power systems:a topological approach[J].Electric Power Systems Research,2011,81(7):1334-1340." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485519&amp;v=MjE2NTNUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Z3U2FoTT1OaWZPZmJLN0h0RE9ybzlGWU9NS0NYMHdvQk1UNg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         BOMPARD E,DI W,FEI X.Structural vulnerability of power systems:a topological approach[J].Electric Power Systems Research,2011,81(7):1334-1340.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 曹一家,陈晓钢,孙可.基于复杂网络理论的大型电力系统脆弱线路识别[J].电力自动化设备,2006,26(12):1-5.CAO Yijia,CHEN Xiaogang,SUN Ke.Identification of vulnerable lines in power grid based on complex network theory[J].Electric Power Automation Equipment,2006,26(12):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200612000&amp;v=MjQ1NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVNIUmZiRzRIdGZOclk5RlpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         曹一家,陈晓钢,孙可.基于复杂网络理论的大型电力系统脆弱线路识别[J].电力自动化设备,2006,26(12):1-5.CAO Yijia,CHEN Xiaogang,SUN Ke.Identification of vulnerable lines in power grid based on complex network theory[J].Electric Power Automation Equipment,2006,26(12):1-5.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 韩畅,林振智,杨莉,等.台风条件下区域电力系统的重要线路多维度辨识[J].电力系统自动化,2018,42(15):118-125.DOI:10.7500/AEPS20170715001.HAN Chang,LIN Zhenzhi,YANG Li,et al.Multi-dimensional critical line identification for regional power systems under typhoon[J].Automation of Electric Power Systems,2018,42(15):118-125.DOI:10.7500/AEPS 20170715001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815017&amp;v=Mjc4MzFzRmlEblZiL0pJU0hUZXJHNEg5bk5xbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         韩畅,林振智,杨莉,等.台风条件下区域电力系统的重要线路多维度辨识[J].电力系统自动化,2018,42(15):118-125.DOI:10.7500/AEPS20170715001.HAN Chang,LIN Zhenzhi,YANG Li,et al.Multi-dimensional critical line identification for regional power systems under typhoon[J].Automation of Electric Power Systems,2018,42(15):118-125.DOI:10.7500/AEPS 20170715001.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 徐敬友,陈冲,罗纯坚,等.基于改进复杂网络模型的电网关键环节辨识[J].电力系统自动化,2016,40(10):53-61.XU Jingyou,CHEN Chong,LUO Chunjian,et al.Identification of power grid key parts based on improved complex network model[J].Automation of Electric Power Systems,2016,40(10):53-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610008&amp;v=MDIyODVyRzRIOWZOcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         徐敬友,陈冲,罗纯坚,等.基于改进复杂网络模型的电网关键环节辨识[J].电力系统自动化,2016,40(10):53-61.XU Jingyou,CHEN Chong,LUO Chunjian,et al.Identification of power grid key parts based on improved complex network model[J].Automation of Electric Power Systems,2016,40(10):53-61.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 梁才,刘文颖,但扬清,等.输电线路的潮流介数及其在关键线路识别中的应用[J].电力系统自动化,2014,38(8):35-40.LIANG Cai,LIU Wenying,DAN Yangqing,et al.Flow betweenness of transmission lines and its application in critical line identification[J].Automation of Electric Power Systems,2014,38(8):35-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201408008&amp;v=MTYyMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIvSklTSFRlckc0SDlYTXA0OUZiSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         梁才,刘文颖,但扬清,等.输电线路的潮流介数及其在关键线路识别中的应用[J].电力系统自动化,2014,38(8):35-40.LIANG Cai,LIU Wenying,DAN Yangqing,et al.Flow betweenness of transmission lines and its application in critical line identification[J].Automation of Electric Power Systems,2014,38(8):35-40.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 靳冰洁,张步涵,姚建国,等.基于信息熵的大型电力系统元件脆弱性评估[J].电力系统自动化,2015,39(5):61-68.JIN Bingjie,ZHANG Buhan,YAO Jianguo,et al.Large-scale power system components vulnerability assessment based on entropy[J].Automation of Electric Power Systems,2015,39(5):61-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505010&amp;v=MTcyNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVNIVGVyRzRIOVRNcW85RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         靳冰洁,张步涵,姚建国,等.基于信息熵的大型电力系统元件脆弱性评估[J].电力系统自动化,2015,39(5):61-68.JIN Bingjie,ZHANG Buhan,YAO Jianguo,et al.Large-scale power system components vulnerability assessment based on entropy[J].Automation of Electric Power Systems,2015,39(5):61-68.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李勇,刘俊勇,刘晓宇,等.基于潮流熵的电网连锁故障传播元件的脆弱性评估[J].电力系统自动化,2012,36(19):11-16.LI Yong,LIU Junyong,LIU Xiaoyu,et al.Vulnerability assessment in power grid cascading failures based on entropy of power flow[J].Automation of Electric Power Systems,2012,36(19):11-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219004&amp;v=MTAwNjdmWnVac0ZpRG5WYi9KSVNIVGVyRzRIOVBOcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李勇,刘俊勇,刘晓宇,等.基于潮流熵的电网连锁故障传播元件的脆弱性评估[J].电力系统自动化,2012,36(19):11-16.LI Yong,LIU Junyong,LIU Xiaoyu,et al.Vulnerability assessment in power grid cascading failures based on entropy of power flow[J].Automation of Electric Power Systems,2012,36(19):11-16.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 曹一家,王光增,曹丽华,等.基于潮流熵的复杂电网自组织临界态判断模型[J].电力系统自动化,2011,35(7):1-6.CAO Yijia,WANG Guangzeng,CAO Lihua,et al.An identification model for self-organized criticality of power grids based on power flow entropy[J].Automation of Electric Power Systems,2011,35(7):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201107002&amp;v=MTQ4OTBETXFJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIvSklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         曹一家,王光增,曹丽华,等.基于潮流熵的复杂电网自组织临界态判断模型[J].电力系统自动化,2011,35(7):1-6.CAO Yijia,WANG Guangzeng,CAO Lihua,et al.An identification model for self-organized criticality of power grids based on power flow entropy[J].Automation of Electric Power Systems,2011,35(7):1-6.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李勇,刘俊勇,刘晓宇,等.基于潮流熵测度的连锁故障脆弱线路评估及其在四川主干电网中的应用[J].电力自动化设备,2013,33(10):40-46.LI Yong,LIU Junyong,LIU Xiaoyu,et al.Vulnerability assessment based on power flow entropy for lines in cascading failures and its application in Sichuan backbone power grid[J].Electric Power Automation Equipment,2013,33(10):40-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201310007&amp;v=MjMyMzJyNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJU0hSZmJHNEg5TE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李勇,刘俊勇,刘晓宇,等.基于潮流熵测度的连锁故障脆弱线路评估及其在四川主干电网中的应用[J].电力自动化设备,2013,33(10):40-46.LI Yong,LIU Junyong,LIU Xiaoyu,et al.Vulnerability assessment based on power flow entropy for lines in cascading failures and its application in Sichuan backbone power grid[J].Electric Power Automation Equipment,2013,33(10):40-46.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 张才斌,游昊,李本瑜,等.计及拓扑结构和运行状态的支路重要度评估方法[J].电力系统自动化,2017,41(7):15-20.DOI:10.7500/AEPS20160503009.ZHANG Caibin,YOU Hao,LI Benyu,et al.Assessment method of branch importance considering topological structure and operation state[J].Automation of Electric Power Systems,2017,41(7):15-20.DOI:10.7500/AEPS 20160503009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707003&amp;v=Mjc5OTR6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIvSklTSFRlckc0SDliTXFJOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         张才斌,游昊,李本瑜,等.计及拓扑结构和运行状态的支路重要度评估方法[J].电力系统自动化,2017,41(7):15-20.DOI:10.7500/AEPS20160503009.ZHANG Caibin,YOU Hao,LI Benyu,et al.Assessment method of branch importance considering topological structure and operation state[J].Automation of Electric Power Systems,2017,41(7):15-20.DOI:10.7500/AEPS 20160503009.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" FAN Wenli,ZHANG Xuemin,MEI Shengwei,et al.Vulnerable transmission line identification using ISH theory in power grids[J].IET Generation,Transmission &amp;amp; Distribution,2018,12(4):1014-1020." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Vulnerable transmission line identification using ISH theory in power grids">
                                        <b>[24]</b>
                                         FAN Wenli,ZHANG Xuemin,MEI Shengwei,et al.Vulnerable transmission line identification using ISH theory in power grids[J].IET Generation,Transmission &amp;amp; Distribution,2018,12(4):1014-1020.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 魏震波,刘俊勇,朱国俊.基于电网状态与结构的综合脆弱评估模型[J].电力系统自动化,2009,33(8):11-16.WEI Zhenbo,LIU Junyong,ZHU Guojun.A new integrative vulnerability valuation model to power grid based on running state and structure[J].Automation of Electric Power Systems,2009,33(8):11-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200908003&amp;v=MDY1MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJU0hUZXJHNEh0ak1wNDlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         魏震波,刘俊勇,朱国俊.基于电网状态与结构的综合脆弱评估模型[J].电力系统自动化,2009,33(8):11-16.WEI Zhenbo,LIU Junyong,ZHU Guojun.A new integrative vulnerability valuation model to power grid based on running state and structure[J].Automation of Electric Power Systems,2009,33(8):11-16.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 徐行,李华强,赵祥云,等.基于运行状态和网络结构的节点综合脆弱性评估[J].电网技术,2014,38(3):731-735.XU Xing,LI Huaqiang,ZHAO Xiangyun,et al.Assessment on nodal comprehensive vulnerability based on operational state and network structure[J].Power System Technology,2014,38(3):731-735." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403028&amp;v=MjYzMTh0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVRyQmZiRzRIOVhNckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         徐行,李华强,赵祥云,等.基于运行状态和网络结构的节点综合脆弱性评估[J].电网技术,2014,38(3):731-735.XU Xing,LI Huaqiang,ZHAO Xiangyun,et al.Assessment on nodal comprehensive vulnerability based on operational state and network structure[J].Power System Technology,2014,38(3):731-735.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 蔡晔,曹一家,李勇,等.考虑电压等级和运行状态的电网脆弱线路辨识[J].中国电机工程学报,2014,34(13):76-82.CAI Ye,CAO Yijia,LI Yong,et al.Identification of vulnerable lines in urban power grid based on voltage grade and running state[J].Proceedings of the CSEE,2014,34(13):76-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201413017&amp;v=MjEwNzFOckk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KUHlyUGJiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         蔡晔,曹一家,李勇,等.考虑电压等级和运行状态的电网脆弱线路辨识[J].中国电机工程学报,2014,34(13):76-82.CAI Ye,CAO Yijia,LI Yong,et al.Identification of vulnerable lines in urban power grid based on voltage grade and running state[J].Proceedings of the CSEE,2014,34(13):76-82.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" XUE Yusheng,XIAO Shijie.Generalized congestion of power systems:insights from the massive blackouts in India[J].Journal of Modern Power Systems and Clean Energy,2013,1(2):91-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD13101000009706&amp;v=MzE2MTZhaE09Tmo3QmFySzdIOUhOcjQ5RlpPc0dDM3cvb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Z3Uw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         XUE Yusheng,XIAO Shijie.Generalized congestion of power systems:insights from the massive blackouts in India[J].Journal of Modern Power Systems and Clean Energy,2013,1(2):91-100.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" BAO M,DING Y,SINGH C,et al.A multi-state model for reliability assessment of integrated gas and power systems utilizing universal generating function techniques[J/OL].IEEE Transactions on Smart Grid[2019-02-01].DOI:10.1109/TSG.2019.2900796." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Multi-State Model for Reliability Assessment of Integrated Gas and Power Systems Utilizing Universal Generating Function Techniques">
                                        <b>[29]</b>
                                         BAO M,DING Y,SINGH C,et al.A multi-state model for reliability assessment of integrated gas and power systems utilizing universal generating function techniques[J/OL].IEEE Transactions on Smart Grid[2019-02-01].DOI:10.1109/TSG.2019.2900796.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 包铭磊,杨阳,丁一,等.考虑天然气系统影响的电力系统连锁故障评估[J].电网技术,2019,43(1):32-40.BAO Minglei,YANG Yang,DING Yi,et al.Assessment of cascading failures in power system considering effects of natural gas system[J].Power System Technology,2019,43(1):32-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201901004&amp;v=MTg2MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJVHJCZmJHNEg5ak1ybzlGWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         包铭磊,杨阳,丁一,等.考虑天然气系统影响的电力系统连锁故障评估[J].电网技术,2019,43(1):32-40.BAO Minglei,YANG Yang,DING Yi,et al.Assessment of cascading failures in power system considering effects of natural gas system[J].Power System Technology,2019,43(1):32-40.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" CORREA-POSADA C M,SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems,2014,29(4):1780-1787." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained optimal power and natural-gas flow">
                                        <b>[31]</b>
                                         CORREA-POSADA C M,SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems,2014,29(4):1780-1787.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" LI Wenyuan.Risk assessment of power systems:models,methods,and applications[M].2nd ed.Piscataway,USA:Wiley-IEEE Press,2014:1-84." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk assessment of power systems:models,methods,and applications">
                                        <b>[32]</b>
                                         LI Wenyuan.Risk assessment of power systems:models,methods,and applications[M].2nd ed.Piscataway,USA:Wiley-IEEE Press,2014:1-84.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803005&amp;v=MDg4NTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KUHlyUGJiRzRIOW5Nckk5RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" BOMPARD E,WU D,XUE F.The concept of betweenness in the analysis of power grid vulnerability[C]// Proceedings of 2010 Complexity in Engineering,February 22-24,2010,Rome,Italy:52-54." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The concept of betweenness in the analysis of power grid vulnerability">
                                        <b>[34]</b>
                                         BOMPARD E,WU D,XUE F.The concept of betweenness in the analysis of power grid vulnerability[C]// Proceedings of 2010 Complexity in Engineering,February 22-24,2010,Rome,Italy:52-54.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 鞠文云.基于最大流传输贡献度的电力网关键线路和节点辨识[J].电力系统自动化,2012,36(9):6-12.JU Wenyun.Identification of critical lines and nodes in power grid based on maximum flow theory[J].Automation of Electric Power Systems,2012,36(9):6-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209001&amp;v=MTUyNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJU0hUZXJHNEg5UE1wbzlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         鞠文云.基于最大流传输贡献度的电力网关键线路和节点辨识[J].电力系统自动化,2012,36(9):6-12.JU Wenyun.Identification of critical lines and nodes in power grid based on maximum flow theory[J].Automation of Electric Power Systems,2012,36(9):6-12.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" PAOLO C,VITO L,MASSIMO M.A topological analysis of the Italian electric power grid[J].Physical A:Statistical Mechanics and Its Applications,2004,338(1/2):92-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100535675&amp;v=MzEzODRyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndTYWhNPU5pZk9mYks3SHRET3JvOUZZZWdLQ25zOG9CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         PAOLO C,VITO L,MASSIMO M.A topological analysis of the Italian electric power grid[J].Physical A:Statistical Mechanics and Its Applications,2004,338(1/2):92-97.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" 周彦衡,吴俊勇,陈启超,等.基于克鲁斯卡尔算法的电力系统结构脆弱性评估[J].电网技术,2013,37(11):3172-3177.ZHOU Yanheng,WU Junyong,CHEN Qichao,et al.Kruskal algorithm based assessment on power system structural vulnerability[J].Power System Technology,2013,37(11):3172-3177." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201311029&amp;v=MjYxODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJVHJCZmJHNEg5TE5ybzlIYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         周彦衡,吴俊勇,陈启超,等.基于克鲁斯卡尔算法的电力系统结构脆弱性评估[J].电网技术,2013,37(11):3172-3177.ZHOU Yanheng,WU Junyong,CHEN Qichao,et al.Kruskal algorithm based assessment on power system structural vulnerability[J].Power System Technology,2013,37(11):3172-3177.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" 张涛,孙晓伟,徐雪琴,等.基于有功潮流介数的电网关键线路辨识[J].电网技术,2016,40(1):193-198.ZHANG Tao,SUN Xiaowei,XU Xueqin,et al.Identification of critical lines in power grid based on active power flow betweenness[J].Power System Technology,2016,40(1):193-198." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601035&amp;v=MDUzNDJyQmZiRzRIOWZNcm85R1lZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         张涛,孙晓伟,徐雪琴,等.基于有功潮流介数的电网关键线路辨识[J].电网技术,2016,40(1):193-198.ZHANG Tao,SUN Xiaowei,XU Xueqin,et al.Identification of critical lines in power grid based on active power flow betweenness[J].Power System Technology,2016,40(1):193-198.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" SUN K.Complex networks theory:a new method of research in power grid[C]// IEEE/PES Transmission and Distribution Conference and Exhibition:Asia and Pacific,August 18,2005,Dalian,China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Complex networks theory: a new method of research in power grid">
                                        <b>[39]</b>
                                         SUN K.Complex networks theory:a new method of research in power grid[C]// IEEE/PES Transmission and Distribution Conference and Exhibition:Asia and Pacific,August 18,2005,Dalian,China:1-6.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" WANG C,NEHRIR M H.Analytical approaches for optimal placement of distributed generation sources in power systems[J].IEEE Transactions on Power Systems,2004,19(4):2068-2076." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytical approaches for optimal placement of distributed generation sources in power systems">
                                        <b>[40]</b>
                                         WANG C,NEHRIR M H.Analytical approaches for optimal placement of distributed generation sources in power systems[J].IEEE Transactions on Power Systems,2004,19(4):2068-2076.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" CORREA-POSADA C M,S&#193;NCHEZ-MART&#205;N P.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems,2015,30(6):3347-3355." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated power and natural gas model for energy adequacy in short-term operation">
                                        <b>[41]</b>
                                         CORREA-POSADA C M,S&#193;NCHEZ-MART&#205;N P.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems,2015,30(6):3347-3355.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 08:50</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),34-46 DOI:10.7500/AEPS20190201007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑天然气网影响的电网脆弱线路辨识</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A1%91%E8%8C%82%E7%9B%9B&amp;code=40608597&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">桑茂盛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8C%85%E9%93%AD%E7%A3%8A&amp;code=36621254&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">包铭磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%81%E4%B8%80&amp;code=11427294&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丁一</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21787356&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E9%98%B3&amp;code=09389457&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨阳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>脆弱线路辨识是电力系统运行风险控制的重要环节。在电网—天然气网耦合背景下,天然气网的运行状态对电网运行影响深刻,因此提出一种考虑天然气网影响的电网脆弱线路辨识方法。首先,构建电网—天然气网耦合系统优化模型,求解得到系统初始运行状态。在此基础上,基于熵理论,建立线路耦合脆弱度因子,用于反映天然气网气源故障对电网线路脆弱性造成的影响。然后,基于复杂网络理论,建立线路结构脆弱度因子和运行脆弱度因子,从结构性视角和运行状态2个方面揭示电网固有的脆弱性。综合上述脆弱度因子,得到用于辨识电网脆弱线路的综合脆弱度指标。采用网络效能和系统输电效率2个指标反映线路故障对电网的影响,验证所辨识出的脆弱线路。由IEEE 30节点系统和比利时20节点天然气系统组成的电网—天然气网耦合测试系统算例表明,所提方法能够有效地分析天然气网对电网脆弱线路辨识造成的影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%A9%E7%84%B6%E6%B0%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">天然气网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%84%86%E5%BC%B1%E7%BA%BF%E8%B7%AF%E8%BE%A8%E8%AF%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">脆弱线路辨识;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%86%B5%E7%90%86%E8%AE%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">熵理论;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%8D%E6%9D%82%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">复杂网络;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    桑茂盛（1995—），男，博士研究生，主要研究方向：电力系统可靠性、电力市场。E-mail:11810023@zju.edu.cn;
                                </span>
                                <span>
                                    包铭磊（1994—），男，博士研究生，主要研究方向：电力系统可靠性、电力市场。E-mail:baominglei@zju.edu.cn;
                                </span>
                                <span>
                                    *丁一（1978—），男，通信作者，教授，博士生导师，主要研究方向：智能电网、复杂多状态工程系统可靠性、电力系统规划与可靠性评估和电力经济。E-mail:yiding@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(71871200);</span>
                    </p>
            </div>
                    <h1><b>Identification of Vulnerable Lines in Power Grid Considering Impact of Natural Gas Network</b></h1>
                    <h2>
                    <span>SANG Maosheng</span>
                    <span>BAO Minglei</span>
                    <span>DING Yi</span>
                    <span>XUE Yusheng</span>
                    <span>YANG Yang</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Identification of vulnerable line is an important part of risk control for power system operation. Under the background of power grid and natural gas network coupling, the operation state of natural gas network has a profound impact on the operation of power system. This paper presents a method for identifying the vulnerable lines of power grid considering the impact of natural gas network. Firstly, the steady-state optimization model of power grid and natural gas network coupling system is constructed, and the initial operation state of the coupling system is obtained. Based on the entropy theory, the coupling vulnerability factor is established to reflect the impact of gas source failure on the vulnerability of lines of power grid. Based on the complex network theory, the line structure vulnerability factor and operation vulnerability factor are established to reveal the inherent vulnerability of power grid from the structural perspective and operation status. Based on the above vulnerability factors, a comprehensive vulnerability index for identifying vulnerable lines is obtained. Then, two indicators of network efficiency and system transmission efficiency are used to reflect the impact of line faults on power grid to verify the identified vulnerable lines. Finally, a case composed by the IEEE 30-bus system and a 20-bus Belgian gas network shows that the proposed method can effectively analyze the influence of natural gas network on the identification of vulnerable lines in power grid.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=natural%20gas%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">natural gas network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=vulnerable%20lines%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">vulnerable lines identification;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=entropy%20theory&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">entropy theory;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=complex%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">complex network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 71871200);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="84" name="84" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="85">近年来,天然气发电比重逐渐上升<citation id="274" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。从2005年到2017年,美国天然气消费量增长了24%,天然气机组成为美国第一大电源类型<citation id="275" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。在中国,天然气也迎来了成为主力能源的战略机遇期<citation id="279" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。当前,建立一个以电能为核心,融合气、热等其他能源形式的新型能源系统已成为能源行业发展的趋势<citation id="276" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。然而,电力系统能源流或信息流不通畅等各种广义阻塞对电力安全影响深刻<citation id="277" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。2017年,中国台湾的“8·15”大停电事故就是由于天然气气源故障导致电力系统侧电能供应不足造成的<citation id="278" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。因此,在电网—天然气网耦合(以下简称“电—气耦合”)背景下,对电力系统进行安全性与可靠性分析时,必须考虑天然气网的影响。</p>
                </div>
                <div class="p1">
                    <p id="86">脆弱线路辨识是电力系统运行风险控制的重要环节,电网中存在的少数脆弱线路在系统大规模连锁故障发生的过程中起到了关键作用<citation id="280" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。目前,电网脆弱线路辨识方法研究主要从复杂网络理论和电网运行状态分析2个方面进行。①基于复杂网络理论的电网脆弱性分析主要立足于电网的小世界特性<citation id="281" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>和无标度网络特点<citation id="282" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,从网络拓扑的视角辨识出对电网大停电或电网崩溃有关键作用的结构性脆弱线路<citation id="284" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。大量文献通过类比复杂网络理论中的介数或度数的概念,构造符合电网物理背景的特征指标,以辨识重要节点或线路<citation id="285" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。②基于电网运行状态的电网脆弱性分析主要立足系统实际运行特性。熵理论反映了系统潮流的分布情况,在一定程度上可以揭示系统运行状态的脆弱性,因此一些文献提出“潮流熵”的概念,建立脆弱元件评估模型<citation id="286" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。文献<citation id="287" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</citation>同时考虑运行状态和网络结构,提出综合性评估指标辨识电网脆弱节点或线路。然而,上述辨识方法仅考虑电力系统独立运行场景,均未考虑与电网紧密耦合的其他能源网络。文献<citation id="283" type="reference">[<a class="sup">28</a>]</citation>指出,电力可靠性问题的顶层设计不能局限于电力系统自身,还要分析其与一次能源、外界环境、用户需求等之间的交互影响。在电—气耦合系统中,天然气系统的随机故障会对电力系统连锁故障带来重大影响<citation id="288" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>。此时,如何定量确定天然气网故障对电网脆弱性的影响,辨识出电—气耦合背景下的脆弱线路具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="87">鉴于此,本文将天然气网络的物理模型耦合到电力系统脆弱线路辨识模型中,提出了一种考虑天然气网影响的电网脆弱线路辨识方法。本文建立的综合脆弱度指标包含耦合脆弱度因子,用于定量分析天然气网气源故障对电网线路脆弱性的影响,克服传统指标仅能反映线路在电网独立运行场景下的脆弱性的不足。此外,模型还同时计算线路遭受攻击后的网络效能和系统输电效率指标,考虑系统的运行特性及自我调节能力,克服以往关键线路验证模型仅考虑系统拓扑结构恶化情况的不足。最后,用典型的IEEE 30节点系统和比利时20节点天然气系统组成电—气耦合测试系统,验证所提辨识方法的有效性。</p>
                </div>
                <h3 id="88" name="88" class="anchor-tag"><b>1</b> 电—气耦合系统优化模型</h3>
                <div class="p1">
                    <p id="89">确定电—气耦合系统运行状态是辨识系统脆弱环节的基础。本文建立电—气耦合系统优化模型,目标函数为耦合系统运行成本与切负荷成本之和最小,约束条件包括电网的运行约束和天然气网的运行约束,具体如下<citation id="289" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">1)目标函数</h4>
                <div class="p1">
                    <p id="91">本节所建立的优化模型以天然气气源消耗成本、电网中所有非燃气常规机组(以下简称“常规机组”)消耗成本以及切负荷成本之和最小为优化目标。</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>F</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>F</i><sub>G,</sub><sub><i>i</i></sub>,<i>C</i><sub>w,</sub><sub><i>i</i></sub>和<i>P</i><sub>G,</sub><sub><i>j</i></sub>,<i>C</i><sub>e,</sub><sub><i>j</i></sub>分别为天然气节点<i>i</i>的气源供气量、气源供应成本和电网节点<i>j</i>上常规机组的有功出力、机组消耗成本,且<i>C</i><sub>w,</sub><sub><i>i</i></sub>和<i>C</i><sub>e,</sub><sub><i>j</i></sub>分别为<i>F</i><sub>G,</sub><sub><i>i</i></sub>和<i>P</i><sub>G,</sub><sub><i>j</i></sub>的函数;Δ<i>F</i><sub>D,</sub><sub><i>i</i></sub>,<i>R</i><sub>w,</sub><sub><i>i</i></sub>和Δ<i>P</i><sub>D,</sub><sub><i>j</i></sub>,<i>R</i><sub>e,</sub><sub><i>j</i></sub>分别为天然气节点<i>i</i>的有功负荷切除量、负荷切除成本和电网节点<i>j</i>的负荷切除量、负荷切除成本,其中<i>R</i><sub>w,</sub><sub><i>i</i></sub>和<i>R</i><sub>e,</sub><sub><i>j</i></sub>分别为Δ<i>F</i><sub>D,</sub><sub><i>i</i></sub>和Δ<i>P</i><sub>D,</sub><sub><i>j</i></sub>的函数;<i>n</i><sub>w</sub>和<i>n</i><sub>e</sub>分别为天然气节点和电网节点的个数。</p>
                </div>
                <div class="p1">
                    <p id="94">需要说明的是,由于燃气机组发电所需的天然气燃料由天然气系统供应,此部分燃料成本已包含在天然气成本中,所以电网中的发电成本不再包括燃气机组成本。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">2)等式约束</h4>
                <div class="p1">
                    <p id="96">其中,式(2)—式(4)分别为天然气系统节点气流平衡方程、电力系统节点功率平衡方程;式(5)—式(7)分别为天然气节点净注入气流方程和电网节点净注入功率方程;式(8)为燃气机组耗气量与有功出力的转化方程;式(9)为管道流量与节点气压之间的关系方程;式(10)、式(11)为压缩机耗气量与节点气压之间的关系方程。</p>
                </div>
                <div class="p1">
                    <p id="97"><i>F</i><sub>G,</sub><sub><i>i</i></sub>-<i>F</i><sub>GAS,</sub><sub><i>i</i></sub>-<i>F</i><sub>D,</sub><sub><i>i</i></sub>+Δ<i>F</i><sub>D,</sub><sub><i>i</i></sub>-<i>F</i><sub>in,</sub><sub><i>i</i></sub>=0  <i>i</i>∈<i>N</i><sub>w</sub>      (2)</p>
                </div>
                <div class="p1">
                    <p id="98"><i>P</i><sub>G,</sub><sub><i>j</i></sub>+<i>P</i><sub>GAS,</sub><sub><i>j</i></sub>-<i>P</i><sub>D,</sub><sub><i>j</i></sub>+Δ<i>P</i><sub>D,</sub><sub><i>j</i></sub>-<i>P</i><sub>in,</sub><sub><i>j</i></sub>=0  <i>j</i>∈<i>N</i><sub>e</sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="99"><i>Q</i><sub>G,</sub><sub><i>j</i></sub>+<i>Q</i><sub>GAS,</sub><sub><i>j</i></sub>-<i>Q</i><sub>D,</sub><sub><i>j</i></sub>+Δ<i>Q</i><sub>D,</sub><sub><i>j</i></sub>-<i>Q</i><sub>in,</sub><sub><i>j</i></sub>=0  <i>j</i>∈<i>N</i><sub>e</sub>      (4)</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>τ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mi>V</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>e</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mi>V</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>e</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103"><i>P</i><sub>GAS,</sub><sub><i>j</i></sub>=<i>η</i><sub>g2p</sub><i>F</i><sub>GAS,</sub><sub><i>i</i></sub><i>G</i><sub>HV</sub><i>i</i>,<i>j</i>∈<i>N</i><sub>we</sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="104">sgn(<i>π</i><sub><i>i</i></sub>,<i>π</i><sub><i>k</i></sub>)<i>f</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>=<i>M</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>(<i>π</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></math></mathml>-<i>π</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup></mrow></math></mathml>)  <i>i</i>,<i>k</i>∈<i>N</i><sub>w</sub>      (9)</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>=</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mrow><mo>[</mo><mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>π</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>π</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mi>z</mi><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mn>1</mn><mi>r</mi></mfrac></mrow><mo>)</mo></mrow></mrow></msup><mo>-</mo><mn>1</mn></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>,</mo><mi>k</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106"><i>τ</i><sub><i>ik</i></sub>=<i>a</i>+<i>bh</i><sub><i>ik</i></sub>+<i>ch</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>i</i>,<i>k</i>∈<i>N</i><sub>w</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>F</i><sub>GAS,</sub><sub><i>i</i></sub>,<i>F</i><sub>D,</sub><sub><i>i</i></sub>和<i>F</i><sub>in,</sub><sub><i>i</i></sub>分别为天然气节点<i>i</i>的燃气机组耗气量、气负荷和净注入气量;<i>P</i><sub>GAS,</sub><sub><i>j</i></sub>,<i>Q</i><sub>G,</sub><sub><i>j</i></sub>和<i>Q</i><sub>GAS,</sub><sub><i>j</i></sub>分别为电网节点<i>j</i>的燃气机组有功出力、常规机组和燃气机组的无功出力;<i>P</i><sub>D,</sub><sub><i>j</i></sub>,<i>P</i><sub>in,</sub><sub><i>j</i></sub>和<i>Q</i><sub>D,</sub><sub><i>j</i></sub>,<i>Q</i><sub>in,</sub><sub><i>j</i></sub>,Δ<i>Q</i><sub>D,</sub><sub><i>j</i></sub>分别为电网节点<i>j</i>的有功负荷、净注入有功和无功负荷、净注入无功、无功负荷切除量;<i>N</i><sub>w</sub>和<i>N</i><sub>e</sub>分别为天然气节点集合和电网节点集合;<i>f</i><sub><i>ik</i></sub>和<i>τ</i><sub><i>ik</i></sub>分别为输气管道<i>i</i>-<i>k</i>流过的气量和压缩机支路<i>i</i>-<i>k</i>的耗气量;<i>V</i><sub><i>j</i></sub>为电网节点<i>j</i>的电压幅值;<i>θ</i><sub><i>jk</i></sub>为电网节点<i>j</i>与<i>k</i>的相角差;<i>G</i><sub><i>jk</i></sub>和<i>B</i><sub><i>jk</i></sub>分别为节点导纳矩阵第<i>j</i>行第<i>k</i>列元素的实部和虚部;<i>G</i><sub>HV</sub>为天然气热值;<i>η</i><sub>g2p</sub>为燃气机组的发电效率,本文取40%;<i>N</i><sub>we</sub>为天然气网和电网耦合节点的集合;<i>M</i><sub><i>ik</i></sub>为管道<i>i</i>-<i>k</i>的气流传输参数;<i>π</i><sub><i>i</i></sub>为天然气节点<i>i</i>的气压;<i>π</i><sub><i>i</i></sub>&gt;<i>π</i><sub><i>k</i></sub>和<i>π</i><sub><i>i</i></sub>&lt;<i>π</i><sub><i>k</i></sub>时,sgn(<i>π</i><sub><i>i</i></sub>,<i>π</i><sub><i>k</i></sub>)分别为+1和-1,表示管道<i>i</i>-<i>k</i>的气流流向;<i>h</i><sub><i>ik</i></sub>为压缩机支路<i>i</i>-<i>k</i>的消耗功率;<i>b</i><sub><i>ik</i></sub>为压缩机常数;<i>z</i>和<i>r</i>分别为压缩机系数和热力系数;<i>a</i>,<i>b</i>,<i>c</i>为压缩机的消耗系数。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">3)不等式约束</h4>
                <div class="p1">
                    <p id="109">其中,式(12)—式(15)分别为燃气机组有功、无功出力约束和常规机组有功、无功出力约束;式(16)和式(17)分别为电网节点电压约束、线路容量约束;式(18)—式(21)分别为天然气网气源供气量约束、节点气压约束、输气管道容量约束和压缩机的升压比约束;式(22)、式(23)分别为天然气节点负荷和电网节点负荷的允许切除量约束。</p>
                </div>
                <div class="p1">
                    <p id="110"><i>P</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>S</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>GAS,</sub><sub><i>j</i></sub>≤<i>P</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>S</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>N</i><sub>e</sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="111"><i>Q</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>S</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><sub>GAS,</sub><sub><i>j</i></sub>≤<i>Q</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>S</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>N</i><sub>e</sub>      (13)</p>
                </div>
                <div class="p1">
                    <p id="112"><i>P</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>G,</sub><sub><i>j</i></sub>≤<i>P</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>N</i><sub>e</sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="113"><i>Q</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><sub>G,</sub><sub><i>j</i></sub>≤<i>Q</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>N</i><sub>e</sub>      (15)</p>
                </div>
                <div class="p1">
                    <p id="114"><i>V</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>V</i><sub><i>j</i></sub>≤<i>V</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>N</i><sub>e</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="115"><i>F</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>F</i><sub><i>jk</i></sub>≤<i>F</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>,<i>k</i>∈<i>N</i><sub>e</sub>      (17)</p>
                </div>
                <div class="p1">
                    <p id="116"><i>F</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>F</i><sub>G,</sub><sub><i>i</i></sub>≤<i>F</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>i</i>∈<i>N</i><sub>w</sub>      (18)</p>
                </div>
                <div class="p1">
                    <p id="117"><i>π</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>π</i><sub><i>i</i></sub>≤<i>π</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>i</i>∈<i>N</i><sub>w</sub>      (19)</p>
                </div>
                <div class="p1">
                    <p id="118"><i>f</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>f</i><sub><i>ik</i></sub>≤<i>f</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>i</i>,<i>k</i>∈<i>N</i><sub>w</sub>      (20)</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>i</mi><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mfrac><mrow><mi>π</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>π</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo>≤</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>i</mi><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>,</mo><mi>k</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="120">0≤<i>Δ</i>F<sub><i>D</i></sub><sub>,i</sub>≤F<sub><i>D</i></sub><sub>,i</sub>  i∈N<sub><i>w</i></sub>      (22)</p>
                </div>
                <div class="p1">
                    <p id="121">0≤<i>Δ</i>P<sub><i>D</i></sub><sub>,j</sub>≤P<sub><i>D</i></sub><sub>,j</sub>  j∈N<sub><i>w</i></sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="122">式中:各变量带上标“<i>max</i>”和“<i>min</i>”分别表示该变量的上限和下限;F<sub>jk</sub>为线路j-k流过的功率;C<mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>i</mi><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和C<mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>i</mi><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为压缩机i-k的升压比上限和下限。</p>
                </div>
                <div class="p1">
                    <p id="123">以上电—气耦合系统优化模型(式(1)—式(23))是一个复杂的非线性优化问题,内点法在求解非线性优化问题方面具备收敛性强、计算速度快等优点<citation id="290" type="reference"><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>]</sup></citation>,因此可以采用内点法对上述模型进行求解,得到电—气联合优化后的机组功率、线路潮流、气源供气量以及输气管道流量等。需要说明的是,目标函数式(1)中的负荷切除成本远大于运行成本,一般情况下不会产生切负荷成本。只有当天然气网中气源、管道等元件发生故障导致供气不足或电力线路断开导致电网供电能力不足时,才会产生切负荷成本,从而得到考虑切负荷后的耦合系统优化结果。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>2</b> 电网脆弱线路辨识</h3>
                <h4 class="anchor-tag" id="125" name="125"><b>2.1</b> 脆弱性指标</h4>
                <div class="p1">
                    <p id="126">本文建立3个脆弱度因子:耦合脆弱度因子用于反映天然气网气源故障对电网线路脆弱性造成的影响;结构脆弱度因子从电网拓扑视角反映线路在电网中固有的结构脆弱性;运行脆弱度因子从电网实际运行状态方面反映线路在当前运行状态下的脆弱程度。基于上述3个脆弱度因子,构建综合脆弱度指标,更加全面地辨识脆弱线路。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>2.1.1</b> 耦合脆弱度因子</h4>
                <div class="p1">
                    <p id="128">求解第1节的电—气耦合系统优化模型,得到耦合系统初始运行状态,记此时电网线路<i>k</i>的潮流为<i>F</i><sub><i>k</i></sub><sub>0</sub>。当天然气网中气源<i>s</i>由于故障而停运时,耦合系统在受到扰动冲击后将处于新的稳定平衡状态,记新的平衡状态下线路<i>k</i>的潮流为<i>F</i><sub><i>ks</i></sub>,则线路<i>k</i>受到气源<i>s</i>故障扰动后的潮流变化量为:</p>
                </div>
                <div class="p1">
                    <p id="129">Δ<i>F</i><sub><i>ks</i></sub>=|<i>F</i><sub><i>ks</i></sub>-<i>F</i><sub><i>k</i></sub><sub>0</sub>|  <i>k</i>∈<i>N</i><sub>eb</sub>,<i>s</i>∈<i>N</i><sub>s</sub>      (24)</p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>N</i><sub>eb</sub>和<i>N</i><sub>s</sub>分别为电网支路集合和天然气网气源集合。</p>
                </div>
                <div class="p1">
                    <p id="131">将所有线路的潮流变化量进行叠加,得到电网整体受到的潮流冲击大小:</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>F</mi><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>n</i><sub>eb</sub>为电网线路的个数。</p>
                </div>
                <div class="p1">
                    <p id="134">由式(24)和式(25),得到气源<i>s</i>故障后线路<i>k</i>受到的潮流冲击比率:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>F</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></mfrac></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="136">类比文献<citation id="291" type="reference">[<a class="sup">22</a>]</citation>中潮流熵的概念,定义气源<i>s</i>故障引起电网侧的潮流分布熵为:</p>
                </div>
                <div class="p1">
                    <p id="137"><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mo>-</mo></mstyle><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub><mrow><mi>ln</mi></mrow><mspace width="0.25em" /><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub></mrow></math></mathml>      (27)</p>
                </div>
                <div class="p1">
                    <p id="138">由<i>H</i><sub><i>s</i></sub>的定义可以看出,<i>H</i><sub><i>s</i></sub>反映了天然气网中气源故障对电网造成的潮流冲击分布特性:当各条线路的潮流冲击比率大致相等时,表明气源故障对电网造成的潮流冲击均匀地分布在各条线路上,这在一定程度上降低了线路越限的可能性,如果各条线路的潮流冲击比率完全相等,潮流冲击分布最均匀,潮流分布熵达最大值(<i>H</i><sub><i>s</i></sub><sub>,max</sub>=<i>n</i><sub>eb</sub>);当各条线路的潮流冲击比率差距悬殊时,表明故障扰动造成的潮流冲击不均匀,这会增加线路越限的风险,如果潮流冲击只集中在某一条线路时,潮流冲击分布最不均匀,潮流分布熵达最小值(<i>H</i><sub><i>s</i></sub><sub>,min</sub>=0),该线路潮流极有可能越限,引发连锁故障。</p>
                </div>
                <div class="p1">
                    <p id="139">基于式(27),定义气源脆弱度指标如下:</p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>F</mi><msub><mrow></mrow><mi>s</mi></msub></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mo>-</mo></mstyle><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub><mi>ln</mi><mspace width="0.25em" /><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="141">气源脆弱度指标从潮流冲击大小和潮流冲击分布特性2个维度综合反映了气源故障对电网整体造成的扰动程度。气源脆弱度越大,对电网造成的潮流冲击越大,且潮流冲击分布越集中,越容易导致线路越限跳闸,因此该气源越脆弱。</p>
                </div>
                <div class="p1">
                    <p id="142">将气源脆弱度归一化得到<mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>,以此作为权重,定义电网线路的耦合脆弱度因子:</p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mi>s</mi></msub><mtext>Δ</mtext><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>s</mi></mrow></msub></mrow></math></mathml>      (29)</p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>n</i><sub>s</sub>为天然气网中气源的个数。</p>
                </div>
                <div class="p1">
                    <p id="145">线路耦合脆弱度因子反映了天然气网气源故障对电网线路脆弱性造成的影响。将归一化后的气源脆弱度作为权重,以区别不同气源造成的不同影响,<i>V</i><sub>1</sub>(<i>k</i>)越大,线路<i>k</i>受到的潮流冲击越大,对天然气故障扰动越敏感,在电网中越脆弱。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>2.1.2</b> 结构脆弱度因子</h4>
                <div class="p1">
                    <p id="147">复杂网络中,介数指标可以很好地反映节点或边在网络传输中的关键程度<citation id="292" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>。结合电网物理特性,将线路电抗作为线路权值,从而用最短电气距离代替最短距离,对应的最短路径改为最短电气路径。</p>
                </div>
                <div class="p1">
                    <p id="148">根据最大流原理<citation id="293" type="reference"><link href="70" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>,每条路径的传输能力为该路径中容量最小线路的容量值,定义(<i>m</i>,<i>n</i>)之间最短路径的传输能力指标为:</p>
                </div>
                <div class="p1">
                    <p id="149"><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub></mrow></munder><mo stretchy="false">{</mo><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">}</mo></mrow></math></mathml>      (30)</p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i>c</i><sub><i>ij</i></sub>为线路<i>i</i>-<i>j</i>的容量;<i>S</i><sub><i>mn</i></sub>为节点对(<i>m</i>,<i>n</i>)之间的最短路径节点集合。</p>
                </div>
                <div class="p1">
                    <p id="151">由式(30),定义电网线路的拓扑脆弱度因子为:</p>
                </div>
                <div class="p1">
                    <p id="152"><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>g</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mi>u</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="153">式中:<i>n</i><sub>eg</sub>为电网中发电机节点的个数;<i>n</i><sub>ed</sub>为电网中负荷节点的个数;<i>u</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为0-1变量,当线路<i>k</i>在节点对(<i>m</i>,<i>n</i>)之间的最短路径中时<i>u</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>=1,否则<i>u</i><sup><i>k</i></sup><sub><i>mn</i></sub>=0。</p>
                </div>
                <div class="p1">
                    <p id="154">线路拓扑脆弱度因子基于复杂网理论,考虑发电机和负荷节点的分布情况、线路容量、线路电抗等,从拓扑结构的视角揭示了线路在电网功率传输中承担的作用,<i>V</i><sub>2</sub>(<i>k</i>)越大,经过线路<i>k</i>的最短路径数越多,且每条最短路径的传输能力越强,因此该线路承担的传输作用越大,在网络中越关键。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>2.1.3</b> 运行脆弱度因子</h4>
                <div class="p1">
                    <p id="156">耦合脆弱度因子考虑了天然气网气源故障对电网线路脆弱性造成的影响,而电网线路故障同样也会对电力系统自身造成一定程度的潮流冲击。定义线路<i>k</i>故障扰动对线路<i>a</i>造成的潮流冲击比率为:</p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>F</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>a</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mtext>Δ</mtext></mstyle><mi>F</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>a</mi><mn>0</mn></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>a</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>F</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>a</mi><mn>0</mn></mrow></msub><mo stretchy="false">|</mo></mrow></mfrac></mrow></math></mathml>      (32)</p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>F</i><sub><i>a</i></sub><sub>0</sub>和<i>F</i><sub><i>ak</i></sub>分别为线路<i>a</i>在初始时刻和在线路<i>k</i>故障后系统达到新的稳态时的潮流。</p>
                </div>
                <div class="p1">
                    <p id="159">考虑所有线路受到的潮流冲击,得到线路<i>k</i>故障引起电网整体的潮流分布熵:</p>
                </div>
                <div class="p1">
                    <p id="160"><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>a</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mo>-</mo></mstyle><mi>r</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub><mrow><mi>ln</mi></mrow><mspace width="0.25em" /><mi>r</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub></mrow></math></mathml>      (33)</p>
                </div>
                <div class="p1">
                    <p id="161">基于式(33)定义线路的运行脆弱度因子:</p>
                </div>
                <div class="p1">
                    <p id="162"><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>a</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mo>-</mo></mstyle><mi>r</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub><mi>ln</mi><mspace width="0.25em" /><mi>r</mi><msub><mrow></mrow><mrow><mi>a</mi><mi>k</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (34)</p>
                </div>
                <div class="p1">
                    <p id="163">线路运行脆弱度因子反映了线路故障对电网自身造成的扰动程度,<i>V</i><sub>3</sub>(<i>k</i>)越大,线路<i>k</i>故障的潮流冲击越大,潮流冲击分布越不均匀,越容易导致其他线路跳闸,因此该线路越脆弱。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>2.1.4</b> 综合脆弱度指标</h4>
                <div class="p1">
                    <p id="165">本文为了兼顾上述3个脆弱度因子全面地辨识电—气耦合系统中的脆弱线路,同时又能使各线路脆弱度值的区分性较好(见附录A),采用式(35)的组合方式构建线路的综合脆弱度指标:</p>
                </div>
                <div class="p1">
                    <p id="166"><i>V</i>(<i>k</i>)=<i>V</i><sub>1</sub>(<i>k</i>)(<i>ω</i><sub>1</sub><i>V</i><sub>2</sub>(<i>k</i>)+<i>ω</i><sub>2</sub><i>V</i><sub>3</sub>(<i>k</i>))      (35)</p>
                </div>
                <div class="p1">
                    <p id="167">式中:<i>ω</i><sub>1</sub>和<i>ω</i><sub>2</sub>分别为拓扑结构和运行状态各自在线路脆弱性中所占的权重,本文取<i>ω</i><sub>1</sub>=<i>ω</i><sub>2</sub>。</p>
                </div>
                <div class="p1">
                    <p id="168">线路综合脆弱度既考虑了天然气网气源故障对线路脆弱性的影响,又从拓扑结构和运行状态2个角度揭示线路在电网中固有的脆弱性。<i>V</i>(<i>k</i>)越大,线路<i>k</i>越容易受天然气网故障扰动的影响,自身在电网中承担的电能传输作用越大,故障断线后对电网的扰动冲击越大,因此,该线路越脆弱。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>2.2</b> 验证评估</h4>
                <div class="p1">
                    <p id="170">对电网线路依次进行攻击,通过观察系统受攻击后某些指标的变化,可以了解线路攻击对系统造成的危害程度。现有模型常采用最大连通域<citation id="294" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>、网络效能<citation id="295" type="reference"><link href="72" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>和功率传输距离<citation id="296" type="reference"><link href="74" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>等指标对脆弱线路辨识结果进行有效性评估,这些指标大多只考虑了系统遭受攻击后拓扑结构的变化,没有考虑系统的运行特性及自我调节能力。本文采用网络效能和系统输电效率<citation id="297" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>2个指标,从网络拓扑和运行状态2个方面反映系统遭受攻击后的恶化趋势。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>2.2.1</b> 网络效能</h4>
                <div class="p1">
                    <p id="172">复杂网络理论中,节点对(<i>m</i>,<i>n</i>)间的效能定义为节点对间最短距离的倒数<citation id="298" type="reference"><link href="78" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="173"><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>d</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (36)</p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>d</i><sub><i>mn</i></sub>为节点对(<i>m</i>,<i>n</i>)之间的最短距离。</p>
                </div>
                <div class="p1">
                    <p id="175">由式(36)可知,节点对的效能与最短距离成反比,最短距离越小,传输的信息流越大,效能越高,当节点对之间不存在直接或间接连接时,效能为0。</p>
                </div>
                <div class="p1">
                    <p id="176">为了衡量网络整体的传输效能,将网络中所有节点对的效能平均值定义为全局网络效能:</p>
                </div>
                <div class="p1">
                    <p id="177"><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mi>n</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>,</mo><mi>n</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munder><mrow><mfrac><mn>1</mn><mrow><mi>d</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (37)</p>
                </div>
                <div class="p1">
                    <p id="178">式(37)只考虑了网络拓扑结构,为了结合电网的物理特性,用最短电气距离代替最短距离,同时将发电机出力和负荷大小作为权重,定义第<i>λ</i>次攻击后系统的网络效能指标为:</p>
                </div>
                <div class="p1">
                    <p id="179"><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo stretchy="false">(</mo><mi>λ</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>g</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>g</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mrow><mfrac><mrow><mi>min</mi><mo stretchy="false">{</mo><mi>ω</mi><msub><mrow></mrow><mi>m</mi></msub><mo>,</mo><mi>ω</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">}</mo></mrow><mrow><mi>d</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow><mi>λ</mi></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></mstyle></mrow></mstyle></mrow></math></mathml>      (38)</p>
                </div>
                <div class="p1">
                    <p id="180">式中:<i>ω</i><sub><i>m</i></sub>为发电机节点<i>m</i>的权重,燃煤机组取最大有功出力,燃气机组取当前有功出力;<i>ω</i><sub><i>n</i></sub>为负荷节点<i>n</i>的权重,取当前有功负荷;<i>d</i><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow><mi>λ</mi></msubsup></mrow></math></mathml>为第<i>λ</i>次攻击后节点对(<i>m</i>,<i>n</i>)之间的最短电气距离。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>2.2.2</b> 系统输电效率</h4>
                <div class="p1">
                    <p id="182">在对脆弱线路不断进行攻击的过程中,可能会出现电网大范围停电,造成很大比例的负荷损失。因此,本文选取系统输电效率指标,即系统受到连续攻击后的负荷水平与受到攻击前的负荷之比,作为反映线路故障对电网破坏程度的另一个指标:</p>
                </div>
                <div class="p1">
                    <p id="183"><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo stretchy="false">(</mo><mi>λ</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>s</mtext></mrow><mi>λ</mi></msubsup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mi>i</mi><mi>λ</mi></msubsup></mrow></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mtext>d</mtext><mi>λ</mi></msubsup><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mtext>d</mtext><mn>0</mn></msubsup><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (39)</p>
                </div>
                <div class="p1">
                    <p id="184">式中:<i>n</i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>s</mtext></mrow><mi>λ</mi></msubsup></mrow></math></mathml>为第<i>λ</i>次攻击后形成的孤岛数;<i>n</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>λ</mi></msubsup></mrow></math></mathml>为第<i>i</i>个孤岛中负荷节点的个数;<i>P</i><sup><i>λ</i></sup><sub>d</sub>(<i>j</i>)为第<i>j</i>个负荷节点的当前负荷大小;<i>P</i><sup>0</sup><sub>d</sub>(<i>j</i>)为初始状态下第<i>j</i>个节点的负荷大小。</p>
                </div>
                <div class="p1">
                    <p id="185">在连续攻击过程中,电网可能会解列,形成多个孤岛,考虑系统的运行特性及自我调节能力,按照附录B所述的电网故障切负荷模型对每个孤岛的发电功率与负荷水平进行调整。如果通过调整发电机出力和负荷水平可以使孤岛保持功率平衡,则平衡之后孤岛内的负荷不算作负荷损失范围。对所有孤岛经过调整之后的负荷进行累加,得到线路故障后系统的总负荷水平。</p>
                </div>
                <div class="p1">
                    <p id="186">在攻击方式上,本文按照文献<citation id="299" type="reference">[<a class="sup">38</a>]</citation>,采用随机攻击和蓄意攻击2种方式对电网线路进行攻击,以模拟黑客对电力系统的人为破坏,通过观察线路依次断开后系统评估指标的变化情况,可以了解系统遭受人为攻击后网络结构和输电性能的恶化趋势。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187">1)随机攻击:</h4>
                <div class="p1">
                    <p id="188">随机挑选<i>n</i>条线路,依次将这些线路从网络中移除,记录每次攻击后系统的网络效能和系统输电效率值。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189">2)蓄意攻击:</h4>
                <div class="p1">
                    <p id="190">计算线路综合脆弱度指标,选择综合脆弱度最高的前<i>n</i>条线路,依次将这些线路从网络中移除,记录每次攻击后系统的网络效能和系统输电效率值。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>2.3</b> 电网脆弱线路辨识流程</h4>
                <div class="p1">
                    <p id="192">电网脆弱线路辨识流程如图1所示,主要包括脆弱度计算和验证评估2个阶段,具体如下。</p>
                </div>
                <div class="p1">
                    <p id="193">步骤1:输入原始数据,求解电—气耦合系统优化模型,得到耦合系统初始运行状态。</p>
                </div>
                <div class="p1">
                    <p id="194">步骤2:依次关掉天然气网各气源出力,计算气源脆弱度,将此作为权重计算线路耦合脆弱度因子。</p>
                </div>
                <div class="p1">
                    <p id="195">步骤3:提取电网络拓扑结构,考虑线路电抗及传输容量,计算线路拓扑脆弱度因子。</p>
                </div>
                <div class="p1">
                    <p id="196">步骤4:依次断开各条电网线路,计算系统的潮流分布熵,从而得到线路运行脆弱度因子。</p>
                </div>
                <div class="p1">
                    <p id="197">步骤5:综合步骤2至步骤4中的3个脆弱度因子,得到线路综合脆弱度,按照由大到小的顺序进行排序,大于设定阈值的线路即为脆弱线路。</p>
                </div>
                <div class="p1">
                    <p id="198">步骤6:对电网线路分别进行蓄意攻击和随机攻击,观察比较两种攻击方式下网络效能和系统输电效率的变化趋势,对所辨识的脆弱线路进行验证。</p>
                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电网脆弱线路辨识流程" src="Detail/GetImg?filename=images/DLXT201921004_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电网脆弱线路辨识流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of identification for 
vulnerable lines in power grid</b></p>

                </div>
                <h3 id="200" name="200" class="anchor-tag"><b>3 算例分析</b></h3>
                <h4 class="anchor-tag" id="201" name="201"><b>3.1</b> 算例系统</h4>
                <div class="p1">
                    <p id="202">为验证本文模型的有效性和正确性,选取IEEE 30节点系统<citation id="300" type="reference"><link href="80" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>和比利时20节点天然气系统<citation id="301" type="reference"><link href="82" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>组成电—气耦合测试系统,如图2所示。将IEEE 30节点系统中节点1,8和13上的发电机组设为燃气机组,分别由天然气系统中节点10,7和16供应天然气进行发电,剩余机组为常规机组。另外,为了方便计算,对比利时20节点系统做如下修改:将双回输气管道合并为单回;增大各天然气气源上限。对IEEE 30节点系统做如下修改:将所有线路均简化为无向有权边,不计并联电容支路(消除自环和多重线路);对于燃气机组,以初始运行状态下出力的1.5倍作为该机组出力上限;以线路初始潮流的2.5倍作为线路容量,不满30 MW的按30 MW计算。</p>
                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电网-天然气网耦合测试系统" src="Detail/GetImg?filename=images/DLXT201921004_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电网-天然气网耦合测试系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_203.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Electric-gas coupling test system</b></p>

                </div>
                <div class="p1">
                    <p id="204">求解电—气耦合系统优化模型,得到耦合系统初始运行状态,其中天然气气源供气量及其上限、燃气机组和常规机组有功出力见表1。</p>
                </div>
                <div class="area_img" id="205">
                    <p class="img_tit"><b>表1 电-气耦合系统初始运行状态</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Initial operation state of electric-gas coupling system</b></p>
                    <p class="img_note"></p>
                    <table id="205" border="1"><tr><td colspan="3"><br />天然气系统状态</td><td colspan="3">电力系统状态</td></tr><tr><td>节点<br />编号</td><td>气源供气量/<br />(m<sup>3</sup>·h<sup>-1</sup>)</td><td>气源上限/<br />(m<sup>3</sup>·h<sup>-1</sup>)</td><td>节点<br />编号</td><td>燃气机组<br />出力/MW</td><td>常规机组<br />出力/MW</td></tr><tr><td>1</td><td>6 000</td><td>6 000</td><td>1</td><td>54.87</td><td></td></tr><tr><td><br /> 2</td><td>10 000</td><td>10 000</td><td>2</td><td></td><td>36.67</td></tr><tr><td><br /> 5</td><td>630</td><td>5 000</td><td>5</td><td></td><td>15.46</td></tr><tr><td><br /> 8</td><td>12 000</td><td>12 000</td><td>8</td><td>115.17</td><td></td></tr><tr><td><br /> 13</td><td>9 000</td><td>9 000</td><td>11</td><td></td><td>16.00</td></tr><tr><td><br /> 14</td><td>7 000</td><td>7 000</td><td>13</td><td>50.38</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>3.2</b> 脆弱线路辨识结果</h4>
                <h4 class="anchor-tag" id="207" name="207"><b>3.2.1</b> 线路脆弱度结果分析</h4>
                <div class="p1">
                    <p id="208">按照本文提出的脆弱线路辨识方法,计算测试系统中各线路(共41条线路)的脆弱度指标,按综合脆弱度值由大到小进行排序,结果如图3所示。在综合脆弱度值0.17左右,曲线出现一个拐点,拐点左侧综合脆弱度值较大且下降迅速;拐点右侧综合脆弱度值较小且下降缓慢。说明综合脆弱度指标用于脆弱线路辨识时区分性较好,网络中只存在少量脆弱度值很高的线路,这些线路对系统安全运行至关重要。</p>
                </div>
                <div class="p1">
                    <p id="209">本文选取综合脆弱度值大于0.17的线路作为脆弱线路,共10条,每条线路的脆弱度见表2。可以看出,综合脆弱度排名靠前的脆弱线路,对应的3个脆弱度因子(耦合脆弱度因子、拓扑脆弱度因子和运行脆弱度因子)排名也均靠前,说明本文所提的方法是可信的。此外,3个脆弱度因子的排序结果也稍有差异,这是因为各个因子的侧重点不同。</p>
                </div>
                <div class="area_img" id="210">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_210.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 线路综合脆弱度指标分布" src="Detail/GetImg?filename=images/DLXT201921004_210.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 线路综合脆弱度指标分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_210.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Distribution of line comprehensive 
vulnerability index</b></p>

                </div>
                <div class="area_img" id="211">
                    <p class="img_tit"><b>表2 电网脆弱线路比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of vulnerable lines in power grid</b></p>
                    <p class="img_note"></p>
                    <table id="211" border="1"><tr><td><br />脆弱度<br />排序</td><td>线路<br />编号</td><td>耦合<br />脆弱度</td><td>拓扑<br />脆弱度</td><td>运行<br />脆弱度</td><td>综合<br />脆弱度</td></tr><tr><td>1</td><td>6-8</td><td>0.520</td><td>1.000</td><td>1.000</td><td>1.000</td></tr><tr><td><br /> 2</td><td>6-7</td><td>0.478</td><td>1.000</td><td>0.649</td><td>0.758</td></tr><tr><td><br /> 3</td><td>2-5</td><td>0.575</td><td>0.650</td><td>0.544</td><td>0.661</td></tr><tr><td><br /> 4</td><td>9-11</td><td>1.000</td><td>0.550</td><td>0.135</td><td>0.659</td></tr><tr><td><br /> 5</td><td>12-13</td><td>0.615</td><td>0.615</td><td>0.418</td><td>0.611</td></tr><tr><td><br /> 6</td><td>1-2</td><td>0.752</td><td>0.366</td><td>0.475</td><td>0.607</td></tr><tr><td><br /> 7</td><td>6-9</td><td>0.488</td><td>1.000</td><td>0.088</td><td>0.511</td></tr><tr><td><br /> 8</td><td>5-7</td><td>0.467</td><td>0.656</td><td>0.370</td><td>0.460</td></tr><tr><td><br /> 9</td><td>9-10</td><td>0.512</td><td>0.550</td><td>0.223</td><td>0.380</td></tr><tr><td><br /> 10</td><td>4-6</td><td>0.392</td><td>0.432</td><td>0.030</td><td>0.174</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="212">线路6-8的综合脆弱度最高,一方面,由于处于发电机出口,断开后必然会造成另一条出口线路8-28越限跳闸,危害电网安全运行;另一方面,从网络拓扑来看,线路6-8被多条发电—负荷对之间的最短路径经过,在功率传输中同样起到重要作用,所以拓扑脆弱度也较高;同时,考虑到线路6-8所连的发电机为燃气机组,对天然气网发生故障扰动也较敏感,所以耦合脆弱度也较高,因此,综合3个方面的因素,可以判断线路6-8是电网中脆弱度最高的线路。线路6-7没有与燃气机组直接相连,受到天然气故障影响较小,耦合脆弱度较低,但是由于其被较多的发电—负荷节点对经过,自身故障后对电网危害也较大,拓扑脆弱度和运行脆弱度都较高,所以综合脆弱度仍很高。线路9-11的拓扑脆弱度和运行脆弱度都较低,表明其在电网中固有的脆弱性较小,但是该线路的耦合脆弱度很高,容易受到天然气网故障的影响,仍属于脆弱线路。线路1-2被较少的发电—负荷对之间的最短路径经过,拓扑脆弱度不高,但是由于其对天然气网故障的影响较敏感,而且其自身故障后对电网潮流冲击较大,耦合脆弱度和运行脆弱度都较高,所以综合脆弱度也很高,仍属于脆弱线路。</p>
                </div>
                <div class="p1">
                    <p id="213">由上面的分析可知,所提辨识方法不仅可以识别出电网中固有的脆弱线路,还可以识别出那些容易受到天然气网故障影响的线路,这些线路可能在电网中固有的脆弱性不是很高,但是由于其对天然气网故障影响较为敏感,一旦天然气网发生故障,自身也很容易发生故障,从而危及电网的安全运行。因此,在电—气耦合的背景下,电网运行人员不仅要考虑电网自身固有的脆弱性,还要考虑到天然气网故障给电网运行带来的影响,根据上述脆弱线路辨识办法,有针对性地对脆弱度值较高的脆弱线路加以保护,从而最大限度地预防脆弱线路发生故障以及减小停电损失。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214"><b>3.2.2</b> 脆弱线路验证</h4>
                <div class="p1">
                    <p id="215">对电网线路依次进行攻击,系统的网络效能和输电效率指标变化曲线如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="216">从图4可以看出,在连续10次随机攻击之后,系统的网络效能仅仅下降到90%,而在蓄意攻击之后,网络效能迅速下降到20%,由此可见,脆弱线路在网络拓扑结构上至关重要。在10次蓄意攻击之后,系统输电效率下降到50%,而在随机攻击之后,系统输电效率仅仅下降到82%,可见脆弱线路对系统的功率传输同样重要,一旦这些线路发生故障,对电网运行危害巨大,如果针对这些线路进行重点保护,对于预防大停电事故、减少停电损失具有重要意义。</p>
                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同攻击方式下的网络效能和系统输电效率" src="Detail/GetImg?filename=images/DLXT201921004_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同攻击方式下的网络效能和系统输电效率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Network effectiveness and system transmission 
efficiency with different attack modes</b></p>

                </div>
                <div class="p1">
                    <p id="218">计算天然气网中各气源的脆弱度指标,排序结果如表3所示。可以看出,气源4的脆弱度值最高,其故障退出运行后对电网的潮流冲击最大;气源3的脆弱度值最小,其故障退出运行后对电网的潮流冲击最小;其余气源脆弱度值则介于上述二者之间。</p>
                </div>
                <div class="area_img" id="219">
                    <p class="img_tit"><b>表3 天然气网气源脆弱度排序结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Ranking results of vulnerability of gas sources in natural gas networks</b></p>
                    <p class="img_note"></p>
                    <table id="219" border="1"><tr><td><br />排序</td><td>气源编号</td><td>气源脆弱度</td></tr><tr><td><br /> 1</td><td>4</td><td>0.502</td></tr><tr><td><br /> 2</td><td>2</td><td>0.187</td></tr><tr><td><br /> 3</td><td>5</td><td>0.154</td></tr><tr><td><br /> 4</td><td>6</td><td>0.087</td></tr><tr><td><br /> 5</td><td>1</td><td>0.054</td></tr><tr><td><br /> 6</td><td>3</td><td>0.019</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="220">考虑气源3、气源4、气源5故障的3个场景,在这3个场景下分别对电网进行蓄意攻击,各场景下系统输电效率变化曲线如图5所示。可以看出,在3个气源故障的场景下,系统输电效率均比正常运行状态时下降迅速。其中,气源4的脆弱度最高,在其发生故障后,系统遭到攻击后的输电效率下降最为迅速;气源3脆弱度最低,在其发生故障后,系统输电效率下降最为缓慢,但低于正常运行状态;气源5脆弱度介于上述二者之间,系统输电效率下降曲线也介于二者之间。这表明在某些情况下,天然气网气源故障会加重电网遭受攻击后的恶化趋势,且不同气源故障场景下的加重效果不同,脆弱度值较高的气源故障对电网恶化趋势的加重效果更严重。</p>
                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同场景下的系统输电效率变化曲线" src="Detail/GetImg?filename=images/DLXT201921004_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同场景下的系统输电效率变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Variation of power transmission efficiency 
of systems in different scenarios</b></p>

                </div>
                <h3 id="222" name="222" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="223">在天然气发电渗透率不断提高、电—气网耦合程度不断增强的情形下,定量确定天然气网对电网脆弱性造成的影响,辨识出电—气耦合背景下的脆弱线路显得尤为重要。本文通过将天然气网络的物理模型耦合到电力系统脆弱线路的辨识模型中,提出了一种考虑天然气网影响的电网脆弱线路辨识方法。为了辨识脆弱线路,建立综合脆弱度指标,该指标包含3个脆弱度因子,其中:耦合脆弱度因子用于反映天然气网对电网线路脆弱性造成的影响;结构脆弱度因子和运行脆弱度因子分别从电网拓扑和运行状态2个方面反映线路在电网中的固有脆弱性。为了验证所辨识出的脆弱线路,构建网络效能和系统输电效率2个指标,考虑系统的运行特性及自我调节能力,从网络拓扑和运行状态2个方面反映系统遭受攻击后的恶化趋势。</p>
                </div>
                <div class="p1">
                    <p id="224">基于电—气耦合测试系统算例表明:①所辨识出的脆弱线路不仅是拓扑结构和运行状态上较为关键的线路,同时也是容易受到天然气网故障影响的线路,表明本文所提的综合脆弱度指标可以考虑天然气网故障对线路脆弱性造成的影响,克服了传统指标仅能反映线路在电网独立运行场景中的脆弱性的不足;②蓄意攻击对电网造成的危害,无论是在网络效能上还是在系统输电效率上,都远远大于随机攻击,表明少数脆弱线路在系统中承担着关键作用;③天然气网气源故障会加重电网遭受攻击后的恶化趋势,且故障气源的脆弱度值越高,对电网恶化趋势的加重效果越严重。</p>
                </div>
                <div class="p1">
                    <p id="225">综上,本文所提出的电网脆弱线路辨识方法可以定量确定天然气网故障对电网脆弱性造成的影响。所提出的电网脆弱线路辨识模型能够满足未来电—气深度耦合情形下的工程应用需求,帮助电网运行人员快速辨识出脆弱线路,在此基础上,加强对脆弱线路的监控和保护,可以有效预防电力系统大面积停电发生的概率。另外,进一步考虑天然气故障对电网机组发电与供暖组合的影响,同时,有效分析电网故障对天然气系统安全性与脆弱性的反向影响是下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="226">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="302" name="302" class="anchor-tag">附录A脆弱度因子的组合方式比较</h3>
                <div class="p1">
                    <p id="303">正文2.1.4节“2.1.4综合脆弱度指标”中的综合脆弱指标包括三个脆弱度因子：耦合脆弱度因子、拓扑脆弱度因子、运行脆弱度因子。基于上述三个脆弱度因子的组合方式有多种形式，为了说明文中所选取的组合方式的优点，下面将原组合方式和三种脆弱度因子全部加权求和的组合方式进行比较分析。</p>
                </div>
                <h4 class="anchor-tag" id="304" name="304">1）两种组合方式的表达形式</h4>
                <div class="p1">
                    <p id="305">V(k)=V<sub>1</sub>(k){ω<sub>1</sub> V <sub>2</sub>(k)+ω<sub>2</sub> V <sub>3</sub>(k)}(A1)</p>
                </div>
                <div class="p1">
                    <p id="306">V(k)=(1-ω<sub>1</sub>-ω<sub>2</sub>)V<sub>1</sub>(k)+ω<sub>1</sub> V <sub>2</sub>(k)+ω<sub>2</sub> V <sub>3</sub>(k)(A2)</p>
                </div>
                <div class="p1">
                    <p id="307">其中，式(A1)为原文采用的组合方式，式中：V<sub>1</sub>(k)、V<sub>2</sub>(k)和V<sub>3</sub>(k)分别表示第k条线路的耦合脆弱度因子、拓扑脆弱度因子和运行脆弱度因子；ω<sub>1</sub>、ω<sub>2</sub>为拓扑结构和运行状态各自在线路脆弱性中所占的权重。式(A2)为将三个脆弱度因子全部加权求和的组合方式。</p>
                </div>
                <div class="p1">
                    <p id="308">将式(A1)的组合方式定义为“指标相乘”组合方式，式(A2)的组合方式定义为“指标相加”组合方式。上述两种组合方式均可兼顾天然气网和电网两个方面对电-气耦合系统的线路脆弱性进行量化计算，辨识出那些在电网中自身固有的脆弱性很高同时又容易受到天然气网故障影响的线路。但是，两种组合方式得到的脆弱度值又存在一些差异，具体分析如下。</p>
                </div>
                <h4 class="anchor-tag" id="309" name="309">2）两种组合方式的比较</h4>
                <div class="p1">
                    <p id="310">基于正文第3节“3算例分析”中由IEEE30节点电力系统和比利时20节点天然气系统构建的电-气耦合系统算例，按照上述两种组合方式分别计算各线路的综合脆弱度值，指标分布情况如图A1和图A2所示，挑选出脆弱度排名靠前的10条线路，如表A1和表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="311">可以看出，“指标相乘”组合方式的脆弱度指标值区分性较好，少数脆弱线路的脆弱度值明显高于其他大多数线路，“指标相加”组合方式虽然也能兼顾天然气网和电网两个方面辨识脆弱线路，排序结果也大致相同，但是计算得到的指标值区分性不够明显，对于规模较大、线路数量较多的系统，可能难以辨识出少数脆弱性较高的线路。</p>
                </div>
                <div class="p1">
                    <p id="312">因此，本文采用“指标相乘”组合方式，既可以兼顾天然气网和电网两个方面对电-气耦合系统的线路脆弱性进行量化计算，而且计算出的脆弱度指标值区分性明显，可以筛选出数量不多但脆弱值明显高于其他大多数线路的脆弱线路。</p>
                </div>
                <div class="area_img" id="313">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1“指标相乘”组合方式下综合脆弱度指标分布" src="Detail/GetImg?filename=images/DLXT201921004_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1“指标相乘”组合方式下综合脆弱度指标分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Distribution of line comprehensive vulnerability index under the combination of index multiplication</p>

                </div>
                <div class="area_img" id="314">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2“指标相加”组合方式下综合脆弱度指标分布" src="Detail/GetImg?filename=images/DLXT201921004_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2“指标相加”组合方式下综合脆弱度指标分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Distribution of line comprehensive vulnerability index under the combination of index addition</p>

                </div>
                <div class="area_img" id="315">
                                            <p class="img_tit">
                                                表A1“指标相乘”组合方式下电网脆弱线路比较
                                                    <br />
                                                Table A1 Comparison of vulnerable lines in power grid under the combination of index multiplication
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921004_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1“指标相乘”组合方式下电网脆弱线路比较" src="Detail/GetImg?filename=images/DLXT201921004_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="316">
                                            <p class="img_tit">
                                                表A2“指标相加”组合方式下电网脆弱线路比较
                                                    <br />
                                                Table A2 Comparison of vulnerable lines in power grid under the combination of index addition
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921004_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921004_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921004_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2“指标相加”组合方式下电网脆弱线路比较" src="Detail/GetImg?filename=images/DLXT201921004_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="317" name="317" class="anchor-tag">附录B电网故障切负荷模型</h3>
                <div class="p1">
                    <p id="318">正文2.2.2节“2.2.2系统输电效率”中的系统输电效率指标需要先计算线路故障后系统的切负荷量，以线路故障后电网切负荷成本最小为目标，使用基于直流潮流的线性规划方法计算负荷调整计划。</p>
                </div>
                <div class="p1">
                    <p id="319">基于直流潮流的线性规划电网故障切负荷模型如下：</p>
                </div>
                <h4 class="anchor-tag" id="320" name="320">1）目标函数</h4>
                <div class="p1">
                    <p id="321">当系统线路出现故障后，为了以最经济的方式保证电力系统安全运行，建立的优化模型以电网中切负荷成本最小为优化目标：</p>
                </div>
                <div class="area_img" id="322">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921004_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="323">式中：(35)P<sub>D</sub>,<sub>j</sub>、R<sub>e</sub>,<sub>j</sub>分别表示电网节点i的负荷切除量、负荷切除成本，且R<sub>e</sub>,<sub>j</sub>为(35)P<sub>D</sub>,<sub>j</sub>的线性函数；n<sub>e</sub>表示电网节点个数。</p>
                </div>
                <h4 class="anchor-tag" id="324" name="324">2）约束条件</h4>
                <div class="p1">
                    <p id="325">该优化问题的约束条件包括节点功率平衡约束、支路潮流平衡约束、机组出力约束、线路容量约束和负荷节点允许的切负荷量约束：</p>
                </div>
                <div class="p1">
                    <p id="326">P<sub>G</sub>-P<sub>D</sub>=Bθ(B2)</p>
                </div>
                <div class="area_img" id="327">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921004_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="329">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921004_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="330">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921004_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="331">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921004_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="332">式中：P<sub>G</sub>、P<sub>D</sub>、B和θ分别为节点发电功率向量、节点负荷向量、电纳矩阵和母线电压相角向量；F <sub>jk</sub>、x <sub>jk</sub>和θ<sub>j</sub>分别表示线路j-k流过的有功潮流、线路电抗和节点j电压相角；P<sub>G</sub>,<sub>j</sub>、P<sup>max</sup><sub>G</sub>和P<sup>min</sup>,<sub>jG</sub>,<sub>j</sub>分别为节点j的机组有功出力、机组出力上限和下限；F <sup>max</sup><sub>jk</sub>和F <sup>min</sup><sub>jk</sub>分别表示线路j-k的有功传输上限和下限；P<sub>D</sub>,<sub>j</sub>为节点j的有功负荷；N <sub>e</sub>表示电网节点集合。</p>
                </div>
                <div class="p1">
                    <p id="333">式(B1)—(B6)的优化模型是典型的线性规划模型，可以快速求解得到线路故障后每个节点的负荷调整值，从而制定相应的发电与负荷调整计划。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201707011&amp;v=MTI5NDNVUjdxZlp1WnNGaURuVmIvSklTSEJmYkc0SDliTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张睿,黄国日,文福拴,等.电力-天然气集成能源系统的统一规划模型与Benders解耦方法[J].电力建设,2017,38(7):67-76.ZHANG Rui,HUANG Guori,WEN Fushuan,et al.Unified planning model of integrated electric power and natural gas energy systems based on Benders decomposition[J].Electric Power Construction,2017,38(7):67-76.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Petroleum,natural gas,and coal still dominate US energy consumption">

                                <b>[2]</b> US Energy Information Administration.Petroleum,natural gas,and coal still dominate US energy consumption[EB/OL].[2018-07-03].https://www.eia.gov/todayinenergy/detail.php?id=30872.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TRQG201703004&amp;v=MDg2ODZxZlp1WnNGaURuVmIvSk1UL2FhYkc0SDliTXJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王震,薛庆.充分发挥天然气在我国现代能源体系构建中的主力作用——对《天然气发展“十三五”规划》的解读[J].天然气工业,2017,37(3):1-8.WANG Zhen,XUE Qing.To fully exert the important role of natural gas in building a modern energy security system in China:an understanding of China’s National 13th Five-Year Plan for natural gas development[J].Natural Gas Industry,2017,37(3):1-8.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609035&amp;v=Mjc3NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIvSklUckJmYkc0SDlmTXBvOUdZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘沁哲,陈启鑫,卢恩,等.考虑液化天然气供应风险的气电联合系统运行分析[J].电网技术,2016,40(9):2831-2837.LIU Qinzhe,CHEN Qixin,LU En,et al.Operation analysis for combined gas and electricity system considering the risk of LNG supply[J].Power System Technology,2016,40(9):2831-2837.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704001&amp;v=MTE2MzBac0ZpRG5WYi9KSVNIVGVyRzRIOWJNcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵俊华,董朝阳,文福拴,等.面向能源系统的数据科学:理论、技术与展望[J].电力系统自动化,2017,41(4):1-11.DOI:10.7500/AEPS20160813002.ZHAO Junhua,DONG Zhaoyang,WEN Fushuan,et al.Data science for energy systems:theory,techniques and prospect[J].Automation of Electric Power Systems,2017,41(4):1-11.DOI:10.7500/AEPS20160813002.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201007005&amp;v=MDI2NzZxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pOalhOYXJHNEg5SE1xSTlGWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 薛禹胜.智能电网对能源与环境安全的支撑[J].电网与清洁能源,2010,26(7):7-11.XUE Yusheng.Smart grid supporting energy security and environmental safety[J].Power System &amp; Clean Energy,2010,26(7):7-11.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 台湾地区行政当局.815停电事故行政调查专案报告[EB/OL].[2017-09-07].https://www.ey.gov.tw/news_Content2.aspx?n=F8BAEBE9491FC830&amp;s=A9A6F77E3E777910.The Administrative Authority of Taiwan.Special report on administrative investigation of 815 blackout accidents[EB/OL].[2017-09-07].https://www.ey.gov.tw/news_Content2.aspx?n=F8BAEBE9491FC830&amp;s=A9A6F77E3E777910.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201407013&amp;v=MjAxNjF5clBiYkc0SDlYTXFJOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIvSlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 曾凯文,文劲宇,程时杰,等.复杂电网连锁故障下的关键线路辨识[J].中国电机工程学报,2014,34(7):1103-1112.ZENG Kaiwen,WEN Jinyu,CHENG Shijie,et al.Critical line identification of complex power system in cascading failure[J].Proceedings of the CSEE,2014,34(7):1103-1112.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 WATTS D J,STROGATZ S H.Collective dynamics of “small-world” networks[J].Nature,1998,393(4):440-442.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 BARABÁSI A,ALBERT R.Emergence of scaling in random networks[J].Science,1999,286:509-512.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system structural vulnerability assessment based on an improved maximum flow approach">

                                <b>[11]</b> FANG Jiakun,SU Chi,CHEN Zhe,et al.Power system structural vulnerability assessment based on an improved maximum flow approach[J].IEEE Transactions on Smart Grid,2018,9(2):777-785.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201225023&amp;v=MzE5MTlKUHlyUGJiRzRIOVBPcW85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 曾鸣,李红林,薛松,等.系统安全背景下未来智能电网建设关键技术发展方向:印度大停电事故深层次原因分析及对中国电力工业的启示[J].中国电机工程学报,2012,32(25):175-181.ZENG Ming,LI Honglin,XUE Song,et al.Key technologies of future smart grid construction based on power system security:a view of blackout in India and experience and enlightenment to power industry in China[J].Proceedings of the CSEE,2012,32(25):175-181.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100530915&amp;v=MDcwNjIzSktGd1NhaE09TmlmT2ZiSzdIdERPcm85RlllZ1BCWDA4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> GUO Chena,ZHAO Yangdong,HILL D J.Attack structural vulnerability of power grids:a hybrid approach based on complex networks[J].Physica A,2010,389(3):595-603.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485519&amp;v=MTQ2NTA0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndTYWhNPU5pZk9mYks3SHRET3JvOUZZT01LQ1gwd29CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> BOMPARD E,DI W,FEI X.Structural vulnerability of power systems:a topological approach[J].Electric Power Systems Research,2011,81(7):1334-1340.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200612000&amp;v=MjE0OTJyWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJU0hSZmJHNEh0Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 曹一家,陈晓钢,孙可.基于复杂网络理论的大型电力系统脆弱线路识别[J].电力自动化设备,2006,26(12):1-5.CAO Yijia,CHEN Xiaogang,SUN Ke.Identification of vulnerable lines in power grid based on complex network theory[J].Electric Power Automation Equipment,2006,26(12):1-5.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815017&amp;v=MTY1ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVNIVGVyRzRIOW5OcW85RVk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 韩畅,林振智,杨莉,等.台风条件下区域电力系统的重要线路多维度辨识[J].电力系统自动化,2018,42(15):118-125.DOI:10.7500/AEPS20170715001.HAN Chang,LIN Zhenzhi,YANG Li,et al.Multi-dimensional critical line identification for regional power systems under typhoon[J].Automation of Electric Power Systems,2018,42(15):118-125.DOI:10.7500/AEPS 20170715001.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610008&amp;v=MTUyMjl1WnNGaURuVmIvSklTSFRlckc0SDlmTnI0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 徐敬友,陈冲,罗纯坚,等.基于改进复杂网络模型的电网关键环节辨识[J].电力系统自动化,2016,40(10):53-61.XU Jingyou,CHEN Chong,LUO Chunjian,et al.Identification of power grid key parts based on improved complex network model[J].Automation of Electric Power Systems,2016,40(10):53-61.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201408008&amp;v=MjQzODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJU0hUZXJHNEg5WE1wNDlGYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 梁才,刘文颖,但扬清,等.输电线路的潮流介数及其在关键线路识别中的应用[J].电力系统自动化,2014,38(8):35-40.LIANG Cai,LIU Wenying,DAN Yangqing,et al.Flow betweenness of transmission lines and its application in critical line identification[J].Automation of Electric Power Systems,2014,38(8):35-40.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505010&amp;v=MjkxOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJU0hUZXJHNEg5VE1xbzlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 靳冰洁,张步涵,姚建国,等.基于信息熵的大型电力系统元件脆弱性评估[J].电力系统自动化,2015,39(5):61-68.JIN Bingjie,ZHANG Buhan,YAO Jianguo,et al.Large-scale power system components vulnerability assessment based on entropy[J].Automation of Electric Power Systems,2015,39(5):61-68.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219004&amp;v=MjExMjJIVGVyRzRIOVBOcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李勇,刘俊勇,刘晓宇,等.基于潮流熵的电网连锁故障传播元件的脆弱性评估[J].电力系统自动化,2012,36(19):11-16.LI Yong,LIU Junyong,LIU Xiaoyu,et al.Vulnerability assessment in power grid cascading failures based on entropy of power flow[J].Automation of Electric Power Systems,2012,36(19):11-16.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201107002&amp;v=MjgwODZHNEg5RE1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiL0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 曹一家,王光增,曹丽华,等.基于潮流熵的复杂电网自组织临界态判断模型[J].电力系统自动化,2011,35(7):1-6.CAO Yijia,WANG Guangzeng,CAO Lihua,et al.An identification model for self-organized criticality of power grids based on power flow entropy[J].Automation of Electric Power Systems,2011,35(7):1-6.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201310007&amp;v=MDQyNDJDVVI3cWZadVpzRmlEblZiL0pJU0hSZmJHNEg5TE5yNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李勇,刘俊勇,刘晓宇,等.基于潮流熵测度的连锁故障脆弱线路评估及其在四川主干电网中的应用[J].电力自动化设备,2013,33(10):40-46.LI Yong,LIU Junyong,LIU Xiaoyu,et al.Vulnerability assessment based on power flow entropy for lines in cascading failures and its application in Sichuan backbone power grid[J].Electric Power Automation Equipment,2013,33(10):40-46.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707003&amp;v=MDI4ODRlckc0SDliTXFJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIvSklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 张才斌,游昊,李本瑜,等.计及拓扑结构和运行状态的支路重要度评估方法[J].电力系统自动化,2017,41(7):15-20.DOI:10.7500/AEPS20160503009.ZHANG Caibin,YOU Hao,LI Benyu,et al.Assessment method of branch importance considering topological structure and operation state[J].Automation of Electric Power Systems,2017,41(7):15-20.DOI:10.7500/AEPS 20160503009.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Vulnerable transmission line identification using ISH theory in power grids">

                                <b>[24]</b> FAN Wenli,ZHANG Xuemin,MEI Shengwei,et al.Vulnerable transmission line identification using ISH theory in power grids[J].IET Generation,Transmission &amp; Distribution,2018,12(4):1014-1020.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200908003&amp;v=Mjg0OTBac0ZpRG5WYi9KSVNIVGVyRzRIdGpNcDQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 魏震波,刘俊勇,朱国俊.基于电网状态与结构的综合脆弱评估模型[J].电力系统自动化,2009,33(8):11-16.WEI Zhenbo,LIU Junyong,ZHU Guojun.A new integrative vulnerability valuation model to power grid based on running state and structure[J].Automation of Electric Power Systems,2009,33(8):11-16.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403028&amp;v=MDMzNDhadVpzRmlEblZiL0pJVHJCZmJHNEg5WE1ySTlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 徐行,李华强,赵祥云,等.基于运行状态和网络结构的节点综合脆弱性评估[J].电网技术,2014,38(3):731-735.XU Xing,LI Huaqiang,ZHAO Xiangyun,et al.Assessment on nodal comprehensive vulnerability based on operational state and network structure[J].Power System Technology,2014,38(3):731-735.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201413017&amp;v=MTcyOTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KUHlyUGJiRzRIOVhOckk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 蔡晔,曹一家,李勇,等.考虑电压等级和运行状态的电网脆弱线路辨识[J].中国电机工程学报,2014,34(13):76-82.CAI Ye,CAO Yijia,LI Yong,et al.Identification of vulnerable lines in urban power grid based on voltage grade and running state[J].Proceedings of the CSEE,2014,34(13):76-82.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD13101000009706&amp;v=MjY2ODVUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Z3U2FoTT1OajdCYXJLN0g5SE5yNDlGWk9zR0Mzdy9vQk1UNg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> XUE Yusheng,XIAO Shijie.Generalized congestion of power systems:insights from the massive blackouts in India[J].Journal of Modern Power Systems and Clean Energy,2013,1(2):91-100.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Multi-State Model for Reliability Assessment of Integrated Gas and Power Systems Utilizing Universal Generating Function Techniques">

                                <b>[29]</b> BAO M,DING Y,SINGH C,et al.A multi-state model for reliability assessment of integrated gas and power systems utilizing universal generating function techniques[J/OL].IEEE Transactions on Smart Grid[2019-02-01].DOI:10.1109/TSG.2019.2900796.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201901004&amp;v=MzE0MjdmWnVac0ZpRG5WYi9KSVRyQmZiRzRIOWpNcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 包铭磊,杨阳,丁一,等.考虑天然气系统影响的电力系统连锁故障评估[J].电网技术,2019,43(1):32-40.BAO Minglei,YANG Yang,DING Yi,et al.Assessment of cascading failures in power system considering effects of natural gas system[J].Power System Technology,2019,43(1):32-40.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained optimal power and natural-gas flow">

                                <b>[31]</b> CORREA-POSADA C M,SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems,2014,29(4):1780-1787.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk assessment of power systems:models,methods,and applications">

                                <b>[32]</b> LI Wenyuan.Risk assessment of power systems:models,methods,and applications[M].2nd ed.Piscataway,USA:Wiley-IEEE Press,2014:1-84.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803005&amp;v=MzA0MDBGckNVUjdxZlp1WnNGaURuVmIvSlB5clBiYkc0SDluTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The concept of betweenness in the analysis of power grid vulnerability">

                                <b>[34]</b> BOMPARD E,WU D,XUE F.The concept of betweenness in the analysis of power grid vulnerability[C]// Proceedings of 2010 Complexity in Engineering,February 22-24,2010,Rome,Italy:52-54.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209001&amp;v=MDIxOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVNIVGVyRzRIOVBNcG85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 鞠文云.基于最大流传输贡献度的电力网关键线路和节点辨识[J].电力系统自动化,2012,36(9):6-12.JU Wenyun.Identification of critical lines and nodes in power grid based on maximum flow theory[J].Automation of Electric Power Systems,2012,36(9):6-12.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100535675&amp;v=MDgzMTFGWWVnS0NuczhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndTYWhNPU5pZk9mYks3SHRET3JvOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> PAOLO C,VITO L,MASSIMO M.A topological analysis of the Italian electric power grid[J].Physical A:Statistical Mechanics and Its Applications,2004,338(1/2):92-97.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201311029&amp;v=MDUyOTFOcm85SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYi9KSVRyQmZiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> 周彦衡,吴俊勇,陈启超,等.基于克鲁斯卡尔算法的电力系统结构脆弱性评估[J].电网技术,2013,37(11):3172-3177.ZHOU Yanheng,WU Junyong,CHEN Qichao,et al.Kruskal algorithm based assessment on power system structural vulnerability[J].Power System Technology,2013,37(11):3172-3177.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601035&amp;v=MjI2NjRSN3FmWnVac0ZpRG5WYi9KSVRyQmZiRzRIOWZNcm85R1lZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 张涛,孙晓伟,徐雪琴,等.基于有功潮流介数的电网关键线路辨识[J].电网技术,2016,40(1):193-198.ZHANG Tao,SUN Xiaowei,XU Xueqin,et al.Identification of critical lines in power grid based on active power flow betweenness[J].Power System Technology,2016,40(1):193-198.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Complex networks theory: a new method of research in power grid">

                                <b>[39]</b> SUN K.Complex networks theory:a new method of research in power grid[C]// IEEE/PES Transmission and Distribution Conference and Exhibition:Asia and Pacific,August 18,2005,Dalian,China:1-6.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytical approaches for optimal placement of distributed generation sources in power systems">

                                <b>[40]</b> WANG C,NEHRIR M H.Analytical approaches for optimal placement of distributed generation sources in power systems[J].IEEE Transactions on Power Systems,2004,19(4):2068-2076.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated power and natural gas model for energy adequacy in short-term operation">

                                <b>[41]</b> CORREA-POSADA C M,SÁNCHEZ-MARTÍN P.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems,2015,30(6):3347-3355.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921004&amp;v=MDUxMDhIOWpPcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYjdBSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

