

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136410544475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921005%26RESULT%3d1%26SIGN%3d8VGECZHoGmlvgRISWByI1Cy7g%252fM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921005&amp;v=MTYzMTgzQklTSFRlckc0SDlqT3JvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;1 IES&lt;/b&gt;故障期望损失模型 "><b>1 IES</b>故障期望损失模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;1.1&lt;/b&gt; 上层模型"><b>1.1</b> 上层模型</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;1.2&lt;/b&gt; 下层模型"><b>1.2</b> 下层模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#311" data-title="2基于遗传算法的模型求解方法 ">2基于遗传算法的模型求解方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#159" data-title="&lt;b&gt;2.1&lt;/b&gt; 遗传算法"><b>2.1</b> 遗传算法</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;2.2&lt;/b&gt; 算法流程"><b>2.2</b> 算法流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#190" data-title="&lt;b&gt;3.1&lt;/b&gt; 二阶故障状态筛选和排序"><b>3.1</b> 二阶故障状态筛选和排序</a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;3.2&lt;/b&gt; 三阶故障状态筛选和排序"><b>3.2</b> 三阶故障状态筛选和排序</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#210" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#310" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#176" data-title="&lt;b&gt;图1 IES故障筛选排序方法流程&lt;/b&gt;"><b>图1 IES故障筛选排序方法流程</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;图2 IES测试算例拓扑&lt;/b&gt;"><b>图2 IES测试算例拓扑</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;表1 CHP机组和HP的容量&lt;/b&gt;"><b>表1 CHP机组和HP的容量</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;表2 二阶故障筛选结果对比&lt;/b&gt;"><b>表2 二阶故障筛选结果对比</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;表3 100次遗传算法筛选结果统计&lt;/b&gt;"><b>表3 100次遗传算法筛选结果统计</b></a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;表4 MC模拟结果&lt;/b&gt;"><b>表4 MC模拟结果</b></a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;图3 故障状态筛选结果变化&lt;/b&gt;"><b>图3 故障状态筛选结果变化</b></a></li>
                                                <li><a href="#208" data-title="&lt;b&gt;表5 三阶故障筛选结果对比&lt;/b&gt;"><b>表5 三阶故障筛选结果对比</b></a></li>
                                                <li><a href="#312" data-title="表A1 电力系统元件故障率参数">表A1 电力系统元件故障率参数</a></li>
                                                <li><a href="#313" data-title="表A2 供热系统元件故障率参数">表A2 供热系统元件故障率参数</a></li>
                                                <li><a href="#314" data-title="表A3 天然气系统元件故障率参数">表A3 天然气系统元件故障率参数</a></li>
                                                <li><a href="#315" data-title="表A4 热电联产和热泵参数">表A4 热电联产和热泵参数</a></li>
                                                <li><a href="#316" data-title="表A5 二阶故障筛选结果（常规枚举法）">表A5 二阶故障筛选结果（常规枚举法）</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" DONG Ruifeng,YU Yunsong,ZHANG Zaoxiao.Simultaneous optimization of integrated heat,mass and pressure exchange network using exergoeconomic method[J].Applied Energy,2014,136:1098-1109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700240071&amp;v=Mjg0NjVycVFUTW53WmVadEZpbmxVcjNKS0Z3U2FCbz1OaWZPZmJLOEg5RE1xSTlGWnU4UERIczRvQk1UNlQ0UFFIL2lyUmRHZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         DONG Ruifeng,YU Yunsong,ZHANG Zaoxiao.Simultaneous optimization of integrated heat,mass and pressure exchange network using exergoeconomic method[J].Applied Energy,2014,136:1098-1109.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 丁一,江艺宝,宋永华,等.能源互联网风险评估研究综述:(一)物理层面[J].中国电机工程学报,2016,36(14):3806-3816.DING Yi,JIANG Yibao,SONG Yonghua,et al.Review of risk assessment for energy internet:Part Ⅰ physical level[J].Proceedings of the CSEE,2016,36(14):3806-3816." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614013&amp;v=MTM0MTR6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIzQVB5clBiYkc0SDlmTnE0OUVaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         丁一,江艺宝,宋永华,等.能源互联网风险评估研究综述:(一)物理层面[J].中国电机工程学报,2016,36(14):3806-3816.DING Yi,JIANG Yibao,SONG Yonghua,et al.Review of risk assessment for energy internet:Part Ⅰ physical level[J].Proceedings of the CSEE,2016,36(14):3806-3816.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 江艺宝,宋永华,丁一,等.能源互联网风险评估研究综述:(二)信息及市场层面[J].中国电机工程学报,2016,36(15):4023-4033.JIANG Yibao,SONG Yonghua,DING Yi,et al.Review of risk assessment for energy internet:Part Ⅱ information and market level[J].Proceedings of the CSEE,2016,36(15):4023-4033." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615002&amp;v=MjM0Mzh0R0ZyQ1VSN3FmWnVac0ZpRG5WYjNBUHlyUGJiRzRIOWZOcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         江艺宝,宋永华,丁一,等.能源互联网风险评估研究综述:(二)信息及市场层面[J].中国电机工程学报,2016,36(15):4023-4033.JIANG Yibao,SONG Yonghua,DING Yi,et al.Review of risk assessment for energy internet:Part Ⅱ information and market level[J].Proceedings of the CSEE,2016,36(15):4023-4033.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 肖峻,贡晓旭,王成山.配电网最大供电能力与&lt;i&gt;N&lt;/i&gt;-1安全校验的对比验证[J].电力系统自动化,2012,36(18):86-91.XIAO Jun,GONG Xiaoxu,WANG Chengshan.Comparative research between total supply capability and &lt;i&gt;N&lt;/i&gt;-1 security verification for distribution networks[J].Automation of Electric Power Systems,2012,36(18):86-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218018&amp;v=MjgwMTVuVmIzQUlTSFRlckc0SDlQTnA0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         肖峻,贡晓旭,王成山.配电网最大供电能力与&lt;i&gt;N&lt;/i&gt;-1安全校验的对比验证[J].电力系统自动化,2012,36(18):86-91.XIAO Jun,GONG Xiaoxu,WANG Chengshan.Comparative research between total supply capability and &lt;i&gt;N&lt;/i&gt;-1 security verification for distribution networks[J].Automation of Electric Power Systems,2012,36(18):86-91.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘健,司玉芳.考虑负荷变化的配电网安全评估及其应用[J].电力系统自动化,2011,35(23):70-75.LIU Jian,SI Yufang.Safety evaluation and its applications in distribution networks considering load variation[J].Automation of Electric Power Systems,2011,35(23):70-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123013&amp;v=MDc4NTREblZiM0FJU0hUZXJHNEg5RE9ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘健,司玉芳.考虑负荷变化的配电网安全评估及其应用[J].电力系统自动化,2011,35(23):70-75.LIU Jian,SI Yufang.Safety evaluation and its applications in distribution networks considering load variation[J].Automation of Electric Power Systems,2011,35(23):70-75.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 侯雨伸,王秀丽,张玥,等.考虑维度重要性的电力系统可靠性评估拟蒙特卡洛方法[J].电力系统自动化,2016,40(16):31-38.HOU Yushen,WANG Xiuli,ZHANG Yue,et al.Dimensional importance based quasi-Monte Carlo method for power system reliability evaluation[J].Automation of Electric Power Systems,2016,40(16):31-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616005&amp;v=MDgwNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIzQUlTSFRlckc0SDlmTnFZOUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         侯雨伸,王秀丽,张玥,等.考虑维度重要性的电力系统可靠性评估拟蒙特卡洛方法[J].电力系统自动化,2016,40(16):31-38.HOU Yushen,WANG Xiuli,ZHANG Yue,et al.Dimensional importance based quasi-Monte Carlo method for power system reliability evaluation[J].Automation of Electric Power Systems,2016,40(16):31-38.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LI Chengxin,CHEN Guo,LIU Junyong.A new method of enhancing reliability for transmission expansion planning[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):341-349." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001896&amp;v=MTczNjVCTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd1NhQm89Tmo3QmFySzhIOVBPcVk5RlpPc09CSFUvbw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         LI Chengxin,CHEN Guo,LIU Junyong.A new method of enhancing reliability for transmission expansion planning[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):341-349.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘怀东,陈彧,崔晓君,等.基于期望损失指标的电力系统故障筛选和排序[J].电力系统保护与控制,2016,44(14):8-13.LIU Huaidong,CHEN Yu,CUI Xiaojun,et al.Contingency screening and ranking based on dynamic security region of the power system[J].Power System Protection and Control,2016,44(14):8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201614002&amp;v=MzAwMDBMeW5hZWJHNEg5Zk5xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiM0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘怀东,陈彧,崔晓君,等.基于期望损失指标的电力系统故障筛选和排序[J].电力系统保护与控制,2016,44(14):8-13.LIU Huaidong,CHEN Yu,CUI Xiaojun,et al.Contingency screening and ranking based on dynamic security region of the power system[J].Power System Protection and Control,2016,44(14):8-13.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" DING Tao,LI Cheng,YAN Chao,et al.A bilevel optimization model for risk assessment and contingency ranking in transmission system reliability evaluation[J].IEEE Transactions on Power Systems,2017,32(5):3803-3813." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A bilevel optimization model for risk assessment and contingency ranking in transmission system reliability evaluation">
                                        <b>[9]</b>
                                         DING Tao,LI Cheng,YAN Chao,et al.A bilevel optimization model for risk assessment and contingency ranking in transmission system reliability evaluation[J].IEEE Transactions on Power Systems,2017,32(5):3803-3813.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" DELGADILLO A,ARROYO J,ALGUACIL N.Analysis of electric grid interdiction with line switching[J].IEEE Transactions on Power Systems,2010,25(2):633-641." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of Electric Grid Interdiction With Line Switching">
                                        <b>[10]</b>
                                         DELGADILLO A,ARROYO J,ALGUACIL N.Analysis of electric grid interdiction with line switching[J].IEEE Transactions on Power Systems,2010,25(2):633-641.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" LI Hong,JIAO Yongchang,ZHANG Li.Orthogonal genetic algorithm for solving quadratic bilevel programming problems[J].Journal of Systems Engineering and Electronics,2010,21(5):763-770." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTGJ201005009&amp;v=MDM1NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYjNBUFRuTVpMRzRIOUhNcW85RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         LI Hong,JIAO Yongchang,ZHANG Li.Orthogonal genetic algorithm for solving quadratic bilevel programming problems[J].Journal of Systems Engineering and Electronics,2010,21(5):763-770.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" CALVETE H,CARMEN G,MATEO P M.A new approach for solving linear bilevel problems using genetic algorithms[J].European Journal of Operational Research,2008,188(1):14-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100622618&amp;v=MjU5OTFGWXVrTkNuMHhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndTYUJvPU5pZk9mYks3SHRET3JvOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         CALVETE H,CARMEN G,MATEO P M.A new approach for solving linear bilevel problems using genetic algorithms[J].European Journal of Operational Research,2008,188(1):14-28.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" XIE Haipeng,BIE Zhaohong,LI Gengfeng.Reliability-oriented networking planning for meshed VSC-HVDC grids[J].IEEE Transactions on Power Systems,2019,34(2):1342-1351." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability-oriented networking planning for meshed VSC-HVDC grids">
                                        <b>[13]</b>
                                         XIE Haipeng,BIE Zhaohong,LI Gengfeng.Reliability-oriented networking planning for meshed VSC-HVDC grids[J].IEEE Transactions on Power Systems,2019,34(2):1342-1351.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" DING Tao,LIU Shiyu,WU Zhongyu,et al.Sensitivity-based relaxation and decomposition method to dynamic reactive power optimisation considering DGs in active distribution networks[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(1):37-48." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sensitivity-based relaxation and decomposition method to dynamic reactive power optimisation considering DGs in active distribution networks">
                                        <b>[14]</b>
                                         DING Tao,LIU Shiyu,WU Zhongyu,et al.Sensitivity-based relaxation and decomposition method to dynamic reactive power optimisation considering DGs in active distribution networks[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(1):37-48.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 刘述欣,戴赛,胡林献,等.电热联合系统最优潮流研究[J].电网技术,2018,42(1):285-290.LIU Shuxin,DAI Sai,HU Linxian,et al.Study on optimal power flow of combined electro-thermal system[J].Power System Technology,2018,42(1):285-290." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801036&amp;v=MTY1NzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYjNBSVRyQmZiRzRIOW5Ncm85R1k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         刘述欣,戴赛,胡林献,等.电热联合系统最优潮流研究[J].电网技术,2018,42(1):285-290.LIU Shuxin,DAI Sai,HU Linxian,et al.Study on optimal power flow of combined electro-thermal system[J].Power System Technology,2018,42(1):285-290.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MjkzMzNpRG5WYjNBSVNIVGVyRzRIOWZOcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" LIU Xuezhi.Combined analysis of electricity and heat networks[D].Cardiff:Cardiff University,2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined analysis of electricity and heat networks">
                                        <b>[17]</b>
                                         LIU Xuezhi.Combined analysis of electricity and heat networks[D].Cardiff:Cardiff University,2014.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" HU Yuan,LIAN Haoran,BIE Zhaohong,et al.Unified probabilistic gas and power flow[J].Journal of Modern Power Systems and Clean Energy,2017,5(3):400-411." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD1B7A94D85DB2387468623030BAA5A00A&amp;v=MDU1MDJmQnJMVTA1dHBnekxxNXdxQT1OajdCYXJMS0dhREZxL3ROWVo5OURuOHh5QklWNGpsL1MzL2hyR0JFQ0xmbFJicnVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         HU Yuan,LIAN Haoran,BIE Zhaohong,et al.Unified probabilistic gas and power flow[J].Journal of Modern Power Systems and Clean Energy,2017,5(3):400-411.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" AN S,LI Q,GEDRA T.Natural gas and electricity optimal power flow[C]// 2003 IEEE PES Transmission and Distribution Conference and Exposition,September 7-12,2003,Dallas,USA:138-143." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Natural gas and electricity optimal power flow">
                                        <b>[19]</b>
                                         AN S,LI Q,GEDRA T.Natural gas and electricity optimal power flow[C]// 2003 IEEE PES Transmission and Distribution Conference and Exposition,September 7-12,2003,Dallas,USA:138-143.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-52.DOI:10.7500/AEPS20170908013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821006&amp;v=MTUwNDhadVpzRmlEblZiM0FJU0hUZXJHNEg5bk9ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" ARROYO J M,FERNANDEZ F J.Application of a genetic algorithm to &lt;i&gt;n&lt;/i&gt;-&lt;i&gt;K&lt;/i&gt; power system security assessment[J].International Journal of Electrical Power &amp;amp; Energy Systems,2013,49(1):114-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900202687&amp;v=MTUxODJzTkNuUStvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndTYUJvPU5pZk9mYks3SHRUTXBvOUZadQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         ARROYO J M,FERNANDEZ F J.Application of a genetic algorithm to &lt;i&gt;n&lt;/i&gt;-&lt;i&gt;K&lt;/i&gt; power system security assessment[J].International Journal of Electrical Power &amp;amp; Energy Systems,2013,49(1):114-121.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" SANTOS J,COSTA I F,NOGUEIRA T.New genetic algorithms for contingencies selection in the static security analysis of electric power systems[J].Expert Systems with Applications,2015,42:2849-2856." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES90D3A01BCAB75DF6433D1AD736B43C26&amp;v=MjI4NDZ3SlNRNldxeEV6QzdhWE5yaVpDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6THE1d3FBPU5pZk9mYnE0YXRLOXI0NDNGNXA5QzNsTnVSQVg2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         SANTOS J,COSTA I F,NOGUEIRA T.New genetic algorithms for contingencies selection in the static security analysis of electric power systems[J].Expert Systems with Applications,2015,42:2849-2856.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803005&amp;v=MDM3OTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYjNBUHlyUGJiRzRIOW5Nckk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" YU Juan,GUO Lin,MA Mengnan,et al.Risk assessment of integrated electrical,natural gas and district heating systems considering solar thermal CHP plants and electric boilers[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,103:277-287." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEBB5B7EFBA62E42A41B668454EA0EC1A&amp;v=MTM4MzNuZm1xUlpBQ0xMaE5ydnVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6THE1d3FBPU5pZk9mY2JLYk5TK3FQb3pGcG9KRGdrOXpXY1g2MDE3VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         YU Juan,GUO Lin,MA Mengnan,et al.Risk assessment of integrated electrical,natural gas and district heating systems considering solar thermal CHP plants and electric boilers[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,103:277-287.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" BARAN M,WU F.Network reconfiguration in distribution systems for loss reduction and load balancing[J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network reconfiguration in distribution systems for loss reduction and load balancing">
                                        <b>[25]</b>
                                         BARAN M,WU F.Network reconfiguration in distribution systems for loss reduction and load balancing[J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" LIU Xuezhi,WU Jianzhong,JENKINS N,et al.Combined analysis of electricity and heat networks[J].Applied Energy,2016,162:1238-1250." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201065&amp;v=MTc5MDhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndTYUJvPU5pZk9mYks5SDlQT3FZOUZadXNPREhvOA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         LIU Xuezhi,WU Jianzhong,JENKINS N,et al.Combined analysis of electricity and heat networks[J].Applied Energy,2016,162:1238-1250.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" HE Chuan,DAI Chenxi,WU Lei,et al.Robust network hardening strategy for enhancing resilience of integrated electricity and natural gas distribution systems against natural disasters[J].IEEE Transactions on Power Systems,2018,33(5):5787-5798." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust network hardening strategy for enhancing resilience of integrated electricity and natural gas distribution systems against natural disasters">
                                        <b>[27]</b>
                                         HE Chuan,DAI Chenxi,WU Lei,et al.Robust network hardening strategy for enhancing resilience of integrated electricity and natural gas distribution systems against natural disasters[J].IEEE Transactions on Power Systems,2018,33(5):5787-5798.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 王芃.基于图论的供热系统可靠性研究[D].哈尔滨:哈尔滨工业大学,2010.WANG Peng.Reliability of district heating system based on graph theory[D].Harbin:Harbin Institute of Technology,2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2011012876.nh&amp;v=MTE1OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIzQVYxMjZIN081SE5uTHFaRWJQSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         王芃.基于图论的供热系统可靠性研究[D].哈尔滨:哈尔滨工业大学,2010.WANG Peng.Reliability of district heating system based on graph theory[D].Harbin:Harbin Institute of Technology,2010.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" LEI Yunkai,HOU Kai,WANG Yue,et al.A new reliability assessment approach for integrated energy systems:using hierarchical decoupling optimization framework and impact-increment based state enumeration method[J].Applied Energy,2018,210:1237-1250." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE90DF438AA00EE55EF52FE7EF25BD170&amp;v=MzE0NDhyTFUwNXRwZ3pMcTV3cUE9TmlmT2ZjYXhIcVc2cTR4TkZab1BEQWxNeWhObW5EcC9QZ3JsMldRM2ZNRGdSTDJmQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         LEI Yunkai,HOU Kai,WANG Yue,et al.A new reliability assessment approach for integrated energy systems:using hierarchical decoupling optimization framework and impact-increment based state enumeration method[J].Applied Energy,2018,210:1237-1250.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:01</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),44-55 DOI:10.7500/AEPS20190119004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑期望损失的综合能源系统故障智能筛选和排序方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%81%BF&amp;code=09061281&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王灿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%AB%E6%9C%9D%E7%BA%A2&amp;code=25883524&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">别朝红</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E8%B6%85%E7%90%BC&amp;code=40372756&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘超琼</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%97%AD&amp;code=09085270&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%A5%E8%B6%85&amp;code=32220876&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">严超</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E8%AE%BE%E5%A4%87%E7%94%B5%E6%B0%94%E7%BB%9D%E7%BC%98%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力设备电气绝缘国家重点实验室(西安交通大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%99%95%E8%A5%BF%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陕西省智能电网重点实验室(西安交通大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安交通大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>综合能源系统实现了电、热、天然气等多种能源系统的耦合互联,相比于单一能源系统,其故障状态数目大幅增加,如何快速准确地从系统海量的故障状态中筛选出最严重的故障,从而提高风险评估效率,成为综合能源系统风险评估中的关键难题。针对这一问题,基于遗传算法提出了一种综合能源系统故障智能筛选和排序方法。首先,计及多种能源网络的约束条件,建立了综合能源系统故障期望损失双层优化模型,同时刻画了故障发生概率和故障损失对系统的影响。进而,基于遗传算法提出了故障期望损失双层模型的求解方法,并对传统遗传算法进行改进,使得方法能够同时筛选出期望损失最严重的多个故障状态。最后以修改的IEEE 33节点电力系统、巴厘岛供热系统和比利时天然气系统组成的综合能源系统为例,仿真结果表明所提方法的故障筛选效率明显优于常规枚举法和蒙特卡洛方法,证明了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E7%AD%9B%E9%80%89&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障筛选;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E9%99%A9%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风险评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%81%97%E4%BC%A0%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">遗传算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%B1%82%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双层优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王灿（1995—），男，博士研究生，主要研究方向：电力系统可靠性评估、新一代能源系统的规划与风险评估。E-mail:a15939097850@stu.xjtu.edu.cn;
                                </span>
                                <span>
                                    *别朝红（1970—），女，通信作者，教授，博士生导师，主要研究方向：能源互联网的运行、规划、市场机制及风险评估。E-mail:zhbie@mail.xjtu.edu.cn;
                                </span>
                                <span>
                                    潘超琼（1995—），女，博士研究生，主要研究方向：综合能源系统可靠性评估、电力系统新能源消纳。E-mail:chaoqiongpan@stu.xjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金重点项目(51637008);</span>
                                <span>国家重点研发计划资助项目(2016YFB0901900);</span>
                    </p>
            </div>
                    <h1><b>Contingency Intelligent Screening and Ranking Approach for Integrated Energy System Considering Expected Loss</b></h1>
                    <h2>
                    <span>WANG Can</span>
                    <span>BIE Zhaohong</span>
                    <span>PAN Chaoqiong</span>
                    <span>WANG Xu</span>
                    <span>YAN Chao</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Electrical Insulation and Power Equipment (Xi&apos;an Jiaotong University)</span>
                    <span>Shaanxi Key Laboratory of Smart Grid (Xi&apos;an Jiaotong University)</span>
                    <span>School of Electrical Engineering, Xi&apos;an Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The integrated energy system(IES) realizes the coupling and interaction of various energy systems such as electricity, heat and natural gas. The contingency number of IES increases dramatically compared with the traditional simplex energy system. It has become a concern for the risk assessment of IES how to screen the most serious contingencies from the mass number of contingencies fast and accurately, which is important for improving the efficiency of risk assessment. Focusing on this topic, a contingency intelligent screening and ranking approach for IES is proposed based on genetic algorithm. Firstly, considering the constraints of various energy networks in IES, a bi-level optimization model is established to depict the expected loss of IES caused by contingencies, which reflects the influences of contingency probability and economic loss caused by contingency. Furthermore, a solution algorithm of the bi-level model is proposed based on genetic algorithm. With the improvement of traditional genetic algorithm, the proposed solution algorithm can simultaneously screen multiple contingencies with highest expected loss. Finally, the case study is based on an IES test case which consists of the modified IEEE 33-bus electric system, Barry Island heating system and Belgian gas network. Numerical results indicate that the computational efficiency of proposed approach is obviously higher than that of traditional enumeration method and Monte Carlo method, which verifies the effectiveness of the proposed approach.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=contingency%20screening&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">contingency screening;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=risk%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">risk assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=genetic%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">genetic algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-level%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-level optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51637008);</span>
                                <span>National Key R&amp;D Program of China(No. 2016 YFB0901900);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">近年来,能源危机和环境污染日益严重。推动能源生产和消费革命,提高能源的综合利用效率成为各国关注的焦点。在此背景下,综合能源系统(integrated energy system,IES)应运而生。IES通过热电联产(combined heat and power,CHP)机组、热泵(heat pump,HP)、燃气锅炉等能源转化设备实现电、气、热不同能源系统的耦合互联,为区域或园区提供综合能源供应服务<citation id="286" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。多能耦合的特性使得IES运行更加灵活,对于实现能源的高效利用具有重要意义。相比于传统的单一能源系统,IES设备种类更加多样,运行特性更加复杂,不同能源系统之间相互影响,对其开展风险评估,从而准确识别系统的薄弱环节,对于保障IES安全可靠运行至关重要<citation id="287" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">故障筛选和排序是风险评估的重要内容,对于提高风险评估的效率具有重要价值。在传统电力系统风险评估中,枚举法常用于系统的<i>N</i>-1校验<citation id="289" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>,然而随着系统规模的增加,高阶故障的数目急剧增加,难以对所有故障状态进行计算评估。在复杂电力系统的可靠性及风险评估中,蒙特卡洛(Monte Carlo,MC)方法由于计算量不受系统规模的限制,获得了广泛应用<citation id="290" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。然而MC方法的性能严重依赖于抽样次数,要实现准确刻画故障发生概率,尤其是小概率事件的概率,需要进行大量的抽样评估。另外,枚举法和MC方法主要侧重对系统各类故障场景下的故障后果分析,更适用于整体风险评估,在处理高阶故障的筛选排序时效率较低。文献<citation id="288" type="reference">[<a class="sup">8</a>]</citation>以故障期望损失为指标,采用解析法对电力系统预想故障集进行了筛选排序,但文中给出的预想故障集是根据经验方法确定的部分故障状态,不具有普适性。在IES风险评估中,如果能从系统故障状态空间中快速捕捉到对系统风险影响严重的故障状态,就可以大幅减少状态分析的计算量,显著提高评估效率。</p>
                </div>
                <div class="p1">
                    <p id="63">近年来,双层优化方法在电力系统的故障筛选和排序中得到应用<citation id="291" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,其中上层模型定义了系统故障状态,下层模型刻画了针对上层模型确定的故障采取的优化校正策略。相比于枚举法和MC方法,双层优化方法更加注重对故障状态的优化选择,能够更加快速地筛选出期望损失最高的故障,为IES的故障筛选提供了重要参考。然而由于双层优化模型求解困难,以往研究中下层模型一般采用线性模型,难以刻画复杂系统的运行特性。由于IES中多种能源网络模型的复杂性,其故障状态优化校正模型呈现非线性,使用双层优化模型进行故障筛选排序时,常规解析方法难以求解,因此需要提出新的IES故障筛选排序方法。</p>
                </div>
                <div class="p1">
                    <p id="64">随着智能优化算法的发展,研究人员将遗传算法(genetic algorithm,GA)应用于双层优化问题的求解,实现了上下层模型的解耦,降低了模型求解难度<citation id="292" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。遗传算法由于不受优化模型形式的制约,具有很强的全局搜索性等特点,为处理复杂非线性双层优化模型提供了可行方法。</p>
                </div>
                <div class="p1">
                    <p id="65">针对IES的故障状态筛选和排序,本文提出了一种考虑期望损失的IES故障智能筛选和排序方法,首先建立了IES的故障期望损失双层优化模型,上层模型实现故障状态的优化选择,下层模型进行IES故障状态优化校正。进而提出了基于遗传算法的双层优化模型求解方法,并对传统遗传算法进行改进,使其能够同时筛选出期望损失最严重的多个故障状态。最后,对含电、气、热的IES测试算例进行仿真分析,验证了所提方法的有效性。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>1 IES</b>故障期望损失模型</h3>
                <div class="p1">
                    <p id="67">本文针对工业园区级别的区域IES,采用双层优化方法实现IES中严重故障的筛选排序,建立了表征IES故障期望损失的双层优化模型,同时刻画了故障发生概率以及故障造成的系统经济损失的影响。其中上层模型计及IES中多种能源网络和能源耦合设备的故障概率,实现系统期望损失最严重的故障状态的筛选;下层模型考虑IES的多能耦合特性及复杂运行约束,刻画了上层模型确定的故障状态下的系统经济损失,通过优化方法实现IES中的故障筛选,提高了故障筛选效率。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.1</b> 上层模型</h4>
                <div class="p1">
                    <p id="69">设IES中元件总数目为<i>N</i><sub>D</sub>,其中元件<i>d</i>有2种状态(正常状态和故障状态,本文中考虑了上级电网、气源、CHP机组、HP、天然气压缩机、电力线路、热力管道和天然气管道等元件的故障),<i>p</i><sub><i>d</i></sub>表示元件<i>d</i>的故障概率。假设所有元件的状态相互独立,则故障状态<i>C</i>的期望损失<i>R</i><sub><i>C</i></sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mi>C</mi></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mi>C</mi></msub><mi>F</mi><msub><mrow></mrow><mi>C</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mi>d</mi><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>s</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></msup><mi>F</mi><msub><mrow></mrow><mi>C</mi></msub></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>p</i><sub><i>C</i></sub>为故障状态<i>C</i>发生的概率;<i>s</i><sub><i>d</i></sub>为状态<i>C</i>中元件<i>d</i>的状态(<i>s</i><sub><i>d</i></sub>=0表示故障,<i>s</i><sub><i>d</i></sub>=1表示正常);<i>F</i><sub><i>C</i></sub>为故障状态<i>C</i>造成的IES经济损失,可以通过下层模型获得。</p>
                </div>
                <div class="p1">
                    <p id="72">针对IES的<i>K</i>阶故障状态进行筛选时,上层模型可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>R</mi><msub><mrow></mrow><mi>C</mi></msub><mo>=</mo><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mi>d</mi><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>s</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mi>s</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></msup><mi>F</mi><msub><mrow></mrow><mi>C</mi></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>s</mi><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mi>Κ</mi></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="75">其中式(2)用来筛选出期望损失最高的故障状态,约束条件式(3)定义了故障状态的阶数。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.2</b> 下层模型</h4>
                <div class="p1">
                    <p id="77">故障发生时,IES将采取相应措施进行故障的优化校正,从而最小化系统经济损失。在上层模型确定的故障状态<i>C</i>下(此时各元件状态<i>s</i><sub><i>d</i></sub>已确定)IES的经济损失可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mi>C</mi></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>c</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>b</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>c</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>c</mtext><mo>,</mo><mi>b</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mo>,</mo><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>L</i><sub>ec,</sub><sub><i>i</i></sub>为电负荷<i>i</i>的(有功)负荷切除量;<i>L</i><sub>hc,</sub><sub><i>b</i></sub>为热负荷<i>b</i>的负荷切除量;<i>L</i><sub>gc,</sub><sub><i>m</i></sub>为天然气负荷<i>m</i>的负荷切除量;<i>α</i><sub>ec</sub>,<i>α</i><sub>hc</sub>和<i>α</i><sub>gc</sub>分别为电负荷、热负荷和气负荷的切负荷经济损失系数;<i>N</i><sub>E</sub>,<i>N</i><sub>H</sub>和<i>N</i><sub>G</sub>分别为电负荷、热负荷和气负荷的数量。</p>
                </div>
                <div class="p1">
                    <p id="80">下层模型的约束条件包括电力网络、热力网络、天然气网络约束,以及能源耦合设备的运行约束等。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>1.2.1</b> 电力网络约束</h4>
                <div class="p1">
                    <p id="82">IES中电力网络一般是配电网,可以用交流潮流模型<citation id="293" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>表示:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>l</mi><mo stretchy="false">|</mo><mi>t</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mi>i</mi></mrow></munder><mrow><mrow><mo>[</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>l</mi></msub><mo>-</mo><mfrac><mrow><mi>r</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mn>2</mn></msubsup></mrow></mfrac></mrow><mo>]</mo></mrow></mrow></mstyle><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>l</mi><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mi>i</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>v</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>v</mi></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>E</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>l</mi><mo stretchy="false">|</mo><mi>t</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mi>i</mi></mrow></munder><mrow><mrow><mo>[</mo><mrow><mi>Q</mi><msub><mrow></mrow><mi>l</mi></msub><mo>-</mo><mfrac><mrow><mi>x</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mn>2</mn></msubsup></mrow></mfrac></mrow><mo>]</mo></mrow></mrow></mstyle><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>l</mi><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mi>i</mi></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>E</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>s</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>L</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo stretchy="false">(</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mn>2</mn></msubsup><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><mo>=</mo><mn>2</mn><mo stretchy="false">(</mo><mi>r</mi><msub><mrow></mrow><mi>l</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mi>l</mi></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>l</mi></msub><mi>Q</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mo stretchy="false">(</mo><mi>r</mi><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup><mo>+</mo><mi>x</mi><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mn>2</mn></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>L</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>P</i><sub>G,</sub><sub><i>g</i></sub>和<i>Q</i><sub>G,</sub><sub><i>g</i></sub>分别为上级电网(外部电源)<i>g</i>提供的有功和无功功率,<i>g</i>∈<i>i</i>表示接入电网节点<i>i</i>的外部电源集合;<i>P</i><sub>CHP,</sub><sub><i>w</i></sub>和<i>Q</i><sub>CHP,</sub><sub><i>w</i></sub>分别为CHP机组<i>w</i>的发电有功和无功功率,<i>w</i>∈<i>i</i>表示接入电网节点<i>i</i>的CHP机组集合;<i>P</i><sub>HP,</sub><sub><i>v</i></sub>为第<i>v</i>个HP的电负荷;<i>P</i><sub><i>l</i></sub>和<i>Q</i><sub><i>l</i></sub>分别为电力线路<i>l</i>中的有功和无功功率;<i>f</i><sub><i>l</i></sub>和<i>t</i><sub><i>l</i></sub>分别为电力线路<i>l</i>规定方向的始端节点和末端节点,∀<i>l</i>|<i>t</i><sub><i>l</i></sub>=<i>i</i>和∀<i>l</i>|<i>f</i><sub><i>l</i></sub>=<i>i</i>分别表示流入和流出节点<i>i</i>的任意电力线路;<i>r</i><sub><i>l</i></sub>和<i>x</i><sub><i>l</i></sub>分别为电力线路<i>l</i>中的电阻和电抗;<i>U</i><sub><i>fl</i></sub>和<i>U</i><sub><i>tl</i></sub>分别为节点<i>f</i><sub><i>l</i></sub>和<i>t</i><sub><i>l</i></sub>的电压;<i>L</i><sub>e,</sub><sub><i>i</i></sub>和<i>Q</i><sub>e,</sub><sub><i>i</i></sub>分别为电负荷<i>i</i>的有功和无功负荷;<i>Q</i><sub>ec,</sub><sub><i>i</i></sub>为电负荷<i>i</i>的无功负荷切除量;<i>b</i><sub>s,</sub><sub><i>i</i></sub>为节点<i>i</i>的对地电纳;<i>U</i><sub><i>i</i></sub>为节点<i>i</i>的电压;<i>s</i><sub>EL,</sub><sub><i>l</i></sub>为电力线路<i>l</i>的状态;<i>N</i><sub>EL</sub>为电力线路的数量。</p>
                </div>
                <div class="p1">
                    <p id="87">电力网络的不等式约束包括:</p>
                </div>
                <div class="p1">
                    <p id="88"><i>s</i><sub>G,</sub><sub><i>g</i></sub><i>P</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>G,</sub><sub><i>g</i></sub>≤<i>s</i><sub>G,</sub><sub><i>g</i></sub><i>P</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>g</i>=1,2,…,<i>N</i><sub>Gen</sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="89"><i>s</i><sub>G,</sub><sub><i>g</i></sub><i>Q</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><sub>G,</sub><sub><i>g</i></sub>≤<i>s</i><sub>G,</sub><sub><i>g</i></sub><i>Q</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>g</i>=1,2,…,<i>N</i><sub>Gen</sub>      (9)</p>
                </div>
                <div class="p1">
                    <p id="90"><i>U</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>U</i><sub><i>i</i></sub>≤<i>U</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>i</i>=1,2,…,<i>N</i><sub>E</sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="91">0≤<i>L</i><sub>ec,</sub><sub><i>i</i></sub>≤<i>L</i><sub>e,</sub><sub><i>i</i></sub><i>i</i>=1,2,…,<i>N</i><sub>E</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="92">0≤<i>Q</i><sub>ec,</sub><sub><i>i</i></sub>≤<i>Q</i><sub>e,</sub><sub><i>i</i></sub><i>i</i>=1,2,…,<i>N</i><sub>E</sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="93"><i>P</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup></mrow></math></mathml>+<i>Q</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mn>2</mn></msubsup></mrow></math></mathml>≤<i>s</i><sub>EL,</sub><sub><i>l</i></sub><i>U</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mn>2</mn></msubsup></mrow></math></mathml>(<i>I</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)<sup>2</sup><i>l</i>=1,2,…,<i>N</i><sub>EL</sub>      (13)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>P</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为外部电源<i>g</i>提供的有功功率上限和下限;<i>Q</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>g</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为外部电源<i>g</i>提供的无功功率上限和下限;<i>U</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>U</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>电压的上限和下限;<i>I</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为电力线路<i>l</i>电流的上限;<i>s</i><sub>G,</sub><sub><i>g</i></sub>为外部电源<i>g</i>的状态;<i>N</i><sub>Gen</sub>为外部电源的数量。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>1.2.2</b> 热力网络约束</h4>
                <div class="p1">
                    <p id="96">热力网络由热源、热力管道以及热负荷等组成,热力管道通常包括供水管道和回水管道,供水网络和回水网络的拓扑相同。热网模型包含水力模型和热力模型,其中水力模型刻画了热水在管道内传输时所满足的流量平衡方程以及压强损失方程,热力模型则反映了节点的供热功率以及热水传输过程中的热量损失<citation id="294" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="97">本文根据园区IES的特征和风险评估的需要,做以下处理。</p>
                </div>
                <div class="p1">
                    <p id="98">1)考虑到供水和回水网络的对称性,研究中只考虑热网的供水网络,并且令管道<i>q</i>的故障率<i>p</i><sup>*</sup><sub><i>q</i></sub>=1-(1-<i>p</i><sup>+</sup><sub><i>q</i></sub>)(1-<i>p</i><sup>-</sup><sub><i>q</i></sub>)来同时表征供水管道或回水管道的故障,其中<i>p</i><sup>+</sup><sub><i>q</i></sub>表示第<i>q</i>条供水管道的故障率,<i>p</i><sup>-</sup><sub><i>q</i></sub>表示第<i>q</i>条回水管道的故障率。</p>
                </div>
                <div class="p1">
                    <p id="99">2)考虑到风险评估中需要进行大量的状态评估计算,为提高状态评估效率,本文采用文献<citation id="295" type="reference">[<a class="sup">16</a>]</citation>中的简化模型来刻画热网运行约束。</p>
                </div>
                <div class="p1">
                    <p id="100">则热力网络的等式约束可以表示如下:式(14)至式(18)表示系统的热力模型约束(其中式(16)和式(17)表示热能在管网传递过程中存在能量损失);式(19)和式(20)表示热力网络的水力模型约束。</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>b</mi></mrow></munder><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>v</mi><mo>∈</mo><mi>b</mi></mrow></munder><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>v</mi></mrow></msub><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>,</mo><mi>b</mi></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mi>b</mi></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>c</mtext><mo>,</mo><mi>b</mi></mrow></msub></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102"><i>b</i>=1,2,…,<i>N</i><sub>H</sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>,</mo><mi>b</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>q</mi><mo stretchy="false">|</mo><mi>t</mi><msub><mrow></mrow><mi>q</mi></msub><mo>=</mo><mi>b</mi></mrow></munder><mi>Η</mi></mstyle><msubsup><mrow></mrow><mi>q</mi><mtext>t</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>q</mi><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mi>q</mi></msub><mo>=</mo><mi>b</mi></mrow></munder><mi>Η</mi></mstyle><msubsup><mrow></mrow><mi>q</mi><mtext>f</mtext></msubsup><mtext> </mtext><mtext> </mtext><mi>b</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="104"><i>H</i><sup>t</sup><sub><i>q</i></sub>=<i>H</i><sup>f</sup><sub><i>q</i></sub><i>ω</i><sub><i>q</i></sub><i>q</i>=1,2,…,<i>N</i><sub>HL</sub>      (16)</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921005_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="107"><i>H</i><sub>ex,</sub><sub><i>b</i></sub>=<i>τM</i><sub>ex,</sub><sub><i>b</i></sub>(<i>T</i><sub>S,</sub><sub><i>b</i></sub>-<i>T</i><sub>R,</sub><sub><i>b</i></sub>)  <i>b</i>=1,2,…,<i>N</i><sub>H</sub>      (18)</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>,</mo><mi>b</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>q</mi><mo stretchy="false">|</mo><mi>t</mi><msub><mrow></mrow><mi>q</mi></msub><mo>=</mo><mi>b</mi></mrow></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>q</mi></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>q</mi><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mi>q</mi></msub><mo>=</mo><mi>b</mi></mrow></munder><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>q</mi></msub><mtext> </mtext><mtext> </mtext><mi>b</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="109">ϕ<sub><i>q</i></sub><i>M</i><sub><i>q</i></sub>|<i>M</i><sub><i>q</i></sub>|=<i>s</i><sub>HL,</sub><sub><i>q</i></sub>(<i>ψ</i><sub><i>fq</i></sub>-<i>ψ</i><sub><i>tq</i></sub>)  <i>q</i>=1,2,…,<i>N</i><sub>HL</sub>      (20)</p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>H</i><sub>CHP,</sub><sub><i>w</i></sub>为CHP机组<i>w</i>的供热功率,<i>w</i>∈<i>b</i>表示接入热网节点<i>b</i>的CHP机组集合;<i>H</i><sub>HP,</sub><sub><i>v</i></sub>为第<i>v</i>个HP的供热功率,<i>v</i>∈<i>b</i>表示接入节点<i>b</i>的HP集合;<i>H</i><sub>ex,</sub><sub><i>b</i></sub>为供热管网向节点<i>b</i>注入的功率;<i>L</i><sub>h,</sub><sub><i>b</i></sub>和<i>L</i><sub>hc,</sub><sub><i>b</i></sub>分别为热负荷节点<i>b</i>的负荷和切负荷量;<i>H</i><sup>f</sup><sub><i>q</i></sub>为供热管道<i>q</i>从始端流向末端的热能(<i>H</i><sup>f</sup><sub><i>q</i></sub>&gt;0表示热能流向与规定方向相同,<i>H</i><sup>f</sup><sub><i>q</i></sub> &lt;0表示热能流向与规定方向相反);<i>H</i><sup>t</sup><sub><i>q</i></sub>为管道<i>q</i>末端接收的热能;<i>f</i><sub><i>q</i></sub>和<i>t</i><sub><i>q</i></sub>分别为热水管道<i>q</i>规定方向的始端和末端节点,∀<i>q</i>|<i>t</i><sub><i>q</i></sub>=<i>b</i>和∀<i>q</i>|<i>f</i><sub><i>q</i></sub>=<i>b</i>分别表示流入和流出节点<i>b</i>的热水管道;<i>ω</i><sub><i>q</i></sub>为管道<i>q</i>的热能损失系数;<i>δ</i>为单位长度管道热损率;<i>λ</i><sub><i>q</i></sub>为管道<i>q</i>的长度;<i>τ</i>为水的比热容;<i>M</i><sub>ex,</sub><sub><i>b</i></sub>为节点<i>b</i>注入的水流量;<i>T</i><sub>S,</sub><sub><i>b</i></sub>和<i>T</i><sub>R,</sub><sub><i>b</i></sub>分别为热网节点<i>b</i>的供水温度和回水温度(回水温度设为定值);<i>M</i><sub><i>q</i></sub>为管道<i>q</i>中的水流量(<i>M</i><sub><i>q</i></sub>&gt;0表示热水实际流向与规定方向相同,<i>M</i><sub><i>q</i></sub>&lt;0表示热水流向与规定方向相反);ϕ<sub><i>q</i></sub>为管道<i>q</i>的阻抗系数<citation id="296" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>;<i>s</i><sub>HL,</sub><sub><i>q</i></sub>为热水管道<i>q</i>的状态;<i>N</i><sub>HL</sub>为热水管道的数量;<i>ψ</i><sub><i>fq</i></sub>和<i>ψ</i><sub><i>tq</i></sub>分别为热网节点<i>f</i><sub><i>q</i></sub>和<i>t</i><sub><i>q</i></sub>处的水压。</p>
                </div>
                <div class="p1">
                    <p id="111">热力网络的不等式约束包括:</p>
                </div>
                <div class="p1">
                    <p id="112">-<i>s</i><sub>HL,</sub><sub><i>q</i></sub><i>H</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≤<i>H</i><sup>f</sup><sub><i>q</i></sub>≤<i>s</i><sub>HL,</sub><sub><i>q</i></sub><i>H</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>q</i>=1,2,…,<i>N</i><sub>HL</sub>      (21)</p>
                </div>
                <div class="p1">
                    <p id="113">0≤<i>L</i><sub>hc,</sub><sub><i>b</i></sub>≤<i>L</i><sub>h,</sub><sub><i>b</i></sub><i>b</i>=1,2,…,<i>N</i><sub>H</sub>      (22)</p>
                </div>
                <div class="p1">
                    <p id="114">-<i>s</i><sub>HL,</sub><sub><i>q</i></sub><i>M</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≤<i>M</i><sub><i>q</i></sub>≤<i>s</i><sub>HL,</sub><sub><i>q</i></sub><i>M</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>q</i>=1,2,…,<i>N</i><sub>HL</sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="115"><i>T</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>b</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>T</i><sub>S,</sub><sub><i>b</i></sub>≤<i>T</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>b</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>b</i>=1,2,…,<i>N</i><sub>H</sub>      (24)</p>
                </div>
                <div class="p1">
                    <p id="116"><i>ψ</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>b</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>ψ</i><sub><i>b</i></sub>≤<i>ψ</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>b</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>b</i>=1,2,…,<i>N</i><sub>H</sub>      (25)</p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>H</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为管道<i>q</i>传输热能的最大值;<i>M</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为管道<i>q</i>中水流量的上限;<i>T</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>b</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>b</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为<i>T</i><sub>S,</sub><sub><i>b</i></sub>的上限和下限;<i>ψ</i><sub><i>b</i></sub>为热网节点<i>b</i>处的水压;<i>ψ</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>b</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>ψ</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>b</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>b</i>处水压的上限和下限。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>1.2.3</b> 天然气网络约束</h4>
                <div class="p1">
                    <p id="119">天然气网络由气源、管道、压缩机以及天然气负荷等组成,天然气在管道流动的过程中因为与管壁摩擦等原因会产生压降,因此需要安装压缩机调节网络中的节点气压,其功能类似于电力网络中的变压器<citation id="297" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。天然气网络的等式约束可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ε</mi><mo>∈</mo><mi>m</mi></mrow></munder><mi>G</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>ε</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>k</mi><mo stretchy="false">|</mo><mi>z</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>m</mi></mrow></munder><mi>G</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>k</mi><mo stretchy="false">|</mo><mi>ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>m</mi></mrow></munder><mi>G</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>c</mtext></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>m</mi></mrow></munder><mi>G</mi></mstyle><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>n</mi><mo stretchy="false">|</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>m</mi></mrow></munder><mi>G</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>n</mi><mo stretchy="false">|</mo><mi>f</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>m</mi></mrow></munder><mi>G</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>m</mi></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mo>,</mo><mi>m</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>m</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mi>s</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mi>κ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mrow><mi>sgn</mi></mrow><mo stretchy="false">(</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></msub><mo>,</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></msub><mo stretchy="false">)</mo><msqrt><mrow><mo stretchy="false">|</mo><mi>π</mi><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>n</mi></msub></mrow><mn>2</mn></msubsup><mo>-</mo><mi>π</mi><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub></mrow><mn>2</mn></msubsup><mo stretchy="false">|</mo></mrow></msqrt></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122"><i>n</i>=1,2,…,<i>N</i><sub>GL</sub>      (27)</p>
                </div>
                <div class="p1">
                    <p id="123"><i>G</i><sup>dis</sup><sub>Com,</sub><sub><i>k</i></sub>=(1-<i>η</i><sub>Com,</sub><sub><i>k</i></sub>)<i>G</i><sup>suc</sup><sub>Com,</sub><sub><i>k</i></sub><i>k</i>=1,2,…,<i>N</i><sub>Com</sub>       (28)</p>
                </div>
                <div class="p1">
                    <p id="124"><i>s</i><sub>Com,</sub><sub><i>k</i></sub>(<i>π</i><sub><i>zk</i></sub>-<i>γ</i><sub>Com,</sub><sub><i>k</i></sub><i>π</i><sub><i>ρk</i></sub>)=0  <i>k</i>=1,2,…,<i>N</i><sub>Com</sub>      (29)</p>
                </div>
                <div class="area_img" id="125">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921005_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="127">式中:<i>G</i><sub>GS,</sub><sub><i>ε</i></sub>为气源<i>ε</i>的供气量,<i>ε</i>∈<i>m</i>表示接入天然气节点<i>m</i>的气源集合;<i>G</i><sup>suc</sup><sub>Com,</sub><sub><i>k</i></sub>和<i>G</i><sup>dis</sup><sub>Com,</sub><sub><i>k</i></sub>分别为天然气压缩机<i>k</i>的进气量和出气量;<i>ρ</i><sub><i>k</i></sub>和<i>z</i><sub><i>k</i></sub>分别为压缩机<i>k</i>的进气端节点和出气端节点,∀<i>k</i>|<i>z</i><sub><i>k</i></sub>=<i>m</i>和∀<i>k</i>|<i>ρ</i><sub><i>k</i></sub>=<i>m</i>分别表示流入和流出节点<i>m</i>的压缩机;<i>G</i><sub>CHP,</sub><sub><i>w</i></sub>为CHP机组<i>w</i>的天然气消耗量,<i>w</i>∈<i>m</i>表示接入天然气节点<i>m</i>的CHP机组集合;<i>G</i><sub>GL,</sub><sub><i>n</i></sub>为天然气管道<i>n</i>的气流量(<i>G</i><sub>GL,</sub><sub><i>n</i></sub>&gt;0表示天然气实际流向与规定方向相同,<i>G</i><sub>GL,</sub><sub><i>n</i></sub>&lt;0表示天然气实际流向与规定方向相反);<i>f</i><sub><i>n</i></sub>和<i>t</i><sub><i>n</i></sub>分别为天然气管道<i>n</i>规定方向的始端和末端节点,∀<i>n</i>|<i>t</i><sub><i>n</i></sub>=<i>m</i>和∀<i>n</i>|<i>f</i><sub><i>n</i></sub>=<i>m</i>分别表示流入和流出节点<i>m</i>的天然气管道;<i>L</i><sub>g,</sub><sub><i>m</i></sub>和<i>L</i><sub>gc,</sub><sub><i>m</i></sub>分别为节点<i>m</i>的天然气负荷和切负荷量;<i>s</i><sub>GL,</sub><sub><i>n</i></sub>和<i>s</i><sub>Com,</sub><sub><i>k</i></sub>分别为天然气管道<i>n</i>和压缩机<i>k</i>的状态;<i>κ</i><sub>GL,</sub><sub><i>n</i></sub>为管道<i>n</i>的Weymouth方程系数<citation id="298" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>;<i>π</i><sub><i>fn</i></sub>和<i>π</i><sub><i>tn</i></sub>分别为节点<i>f</i><sub><i>n</i></sub>和<i>t</i><sub><i>n</i></sub>的气压;<i>η</i><sub>Com,</sub><sub><i>k</i></sub>为压缩机<i>k</i>的天然气消耗比例,因为压缩机在工作时需要消耗一部分天然气,故压缩机的进气量并不等于出气量;<i>γ</i><sub>Com,</sub><sub><i>k</i></sub>为压缩机<i>k</i>的升压比例;<i>π</i><sub><i>ρk</i></sub>和<i>π</i><sub><i>zk</i></sub>分别为节点<i>ρ</i><sub><i>k</i></sub>和<i>z</i><sub><i>k</i></sub>的气压;sgn(·)为符号函数;<i>N</i><sub>GL</sub>和<i>N</i><sub>Com</sub>分别为天然气管道和压缩机的数量。</p>
                </div>
                <div class="p1">
                    <p id="128">天然气网络的不等式约束包括:</p>
                </div>
                <div class="p1">
                    <p id="129"><i>s</i><sub>GS,</sub><sub><i>ε</i></sub><i>G</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>ε</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>G</i><sub>GS,</sub><sub><i>ε</i></sub>≤<i>s</i><sub>GS,</sub><sub><i>ε</i></sub><i>G</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>ε</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>ε</i>=1,2,…,<i>N</i><sub>GS</sub>        (31)<i>s</i><sub>Com,</sub><sub><i>k</i></sub><i>G</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>c</mtext><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>G</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>≤<i>s</i><sub>Com,</sub><sub><i>k</i></sub><i>G</i><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>c</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="130"><i>k</i>=1,2,…,<i>N</i><sub>Com</sub>      (32)</p>
                </div>
                <div class="p1">
                    <p id="131"><i>γ</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>γ</i><sub>Com,</sub><sub><i>k</i></sub>≤<i>γ</i><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>k</i>=1,2,…,<i>N</i><sub>Com</sub>      (33)</p>
                </div>
                <div class="p1">
                    <p id="132">-<i>s</i><sub>GL,</sub><sub><i>n</i></sub><i>G</i><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>≤<i>G</i><sub>GL,</sub><sub><i>n</i></sub>≤<i>s</i><sub>GL,</sub><sub><i>n</i></sub><i>G</i><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>n</i>=1,2,…,<i>N</i><sub>GL</sub>      (34)</p>
                </div>
                <div class="p1">
                    <p id="133">0≤<i>L</i><sub>gc,</sub><sub><i>m</i></sub>≤<i>L</i><sub>g,</sub><sub><i>m</i></sub><i>m</i>=1,2,…,<i>N</i><sub>G</sub>      (35)</p>
                </div>
                <div class="p1">
                    <p id="134"><i>π</i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>π</i><sub><i>m</i></sub>≤<i>π</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>m</i>=1,2,…,<i>N</i><sub>G</sub>      (36)</p>
                </div>
                <div class="p1">
                    <p id="135">式中:<i>G</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>ε</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>G</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>S</mtext><mo>,</mo><mi>ε</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为气源<i>ε</i>供气量的上限和下限;<i>s</i><sub>GS,</sub><sub><i>ε</i></sub>为气源<i>ε</i>的状态;<i>G</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>c</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>G</i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>c</mtext><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为压缩机<i>k</i>进气量的上限和下限;<i>γ</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>γ</i><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>o</mtext><mtext>m</mtext><mo>,</mo><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为压缩机<i>k</i>升压比的上限和下限;<i>G</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为管道<i>n</i>气流量的最大值;<i>π</i><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>π</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为天然气节点<i>m</i>处气压<i>π</i><sub><i>m</i></sub>的上限和下限;<i>N</i><sub>GS</sub>为气源的数量。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>1.2.4</b> 能源耦合设备约束</h4>
                <div class="p1">
                    <p id="137">在IES中,CHP机组和HP等能源耦合设备实现了天然气、电力及热能之间的相互转化,起到了耦合电、热及天然气网络的作用。</p>
                </div>
                <div class="p1">
                    <p id="138">CHP机组的约束可以表示为<citation id="299" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="139"><i>P</i><sub>CHP,</sub><sub><i>w</i></sub>=<i>μ</i><sub>ge,</sub><sub><i>w</i></sub><i>G</i><sub>CHP,</sub><sub><i>w</i></sub><i>w</i>=1,2,…,<i>N</i><sub>CHP</sub>      (37)</p>
                </div>
                <div class="p1">
                    <p id="140"><i>H</i><sub>CHP,</sub><sub><i>w</i></sub>=<i>μ</i><sub>gh,</sub><sub><i>w</i></sub><i>G</i><sub>CHP,</sub><sub><i>w</i></sub><i>w</i>=1,2,…,<i>N</i><sub>CHP</sub>      (38)</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mi>w</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>w</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></math></mathml>      (39)</p>
                </div>
                <div class="p1">
                    <p id="142"><i>s</i><sub>CHP,</sub><sub><i>w</i></sub><i>G</i><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>G</i><sub>CHP,</sub><sub><i>w</i></sub>≤<i>s</i><sub>CHP,</sub><sub><i>w</i></sub><i>G</i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="143"><i>w</i>=1,2,…,<i>N</i><sub>CHP</sub>      (40)</p>
                </div>
                <div class="p1">
                    <p id="144"><i>s</i><sub>CHP,</sub><sub><i>w</i></sub><i>Q</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><sub>CHP,</sub><sub><i>w</i></sub>≤<i>s</i><sub>CHP,</sub><sub><i>w</i></sub><i>Q</i><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="145"><i>w</i>=1,2,…,<i>N</i><sub>CHP</sub>      (41)</p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>μ</i><sub>ge,</sub><sub><i>w</i></sub>和<i>μ</i><sub>gh,</sub><sub><i>w</i></sub>分别为CHP机组<i>w</i>的天然气发电效率和制热效率;<i>μ</i><sub>he,</sub><sub><i>w</i></sub>为CHP机组<i>w</i>的热电比;<i>s</i><sub>CHP,</sub><sub><i>w</i></sub>为CHP机组<i>w</i>的状态;<i>G</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>G</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为CHP机组<i>w</i>天然气消耗功率的上限和下限;<i>Q</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>w</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为CHP机组<i>w</i>提供无功功率的上限和下限;<i>N</i><sub>CHP</sub>为CHP机组的数量。</p>
                </div>
                <div class="p1">
                    <p id="147">HP的约束可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="148"><i>H</i><sub>HP,</sub><sub><i>v</i></sub>=<i>η</i><sub>HP,</sub><sub><i>v</i></sub><i>P</i><sub>HP,</sub><sub><i>v</i></sub><i>v</i>=1,2,…,<i>N</i><sub>HP</sub>      (42)</p>
                </div>
                <div class="p1">
                    <p id="149"><i>s</i><sub>HP,</sub><sub><i>v</i></sub><i>P</i><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>v</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>HP,</sub><sub><i>v</i></sub>≤<i>s</i><sub>HP,</sub><sub><i>v</i></sub><i>P</i><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>v</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>v</i>=1,2,…,<i>N</i><sub>HP</sub>      (43)</p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i>η</i><sub>HP,</sub><sub><i>v</i></sub>为第<i>v</i>个HP的电制热效率;<i>s</i><sub>HP,</sub><sub><i>v</i></sub>为第<i>v</i>个HP的状态;<i>P</i><mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>v</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>v</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>v</i>个HP的电消耗功率的上限和下限;<i>N</i><sub>HP</sub>为HP的数量。</p>
                </div>
                <div class="p1">
                    <p id="151">式(4)至式(43)构成了IES故障期望损失的下层模型,其中各元件的状态<i>s</i><sub><i>d</i></sub>由上层模型确定。可以看出,本文所提IES的故障期望损失模型(式(2)至式(43))是一个复杂非线性双层优化问题,现有的解析方法难以快速、准确地求解IES故障期望损失双层模型,因此需要提出新的模型求解方法。</p>
                </div>
                <h3 id="311" name="311" class="anchor-tag">2基于遗传算法的模型求解方法</h3>
                <div class="p1">
                    <p id="152">针对双层优化问题,近年来研究人员将遗传算法应用于复杂非线性双层优化问题的求解,有效降低了模型求解的难度<citation id="300" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>,特别是文献<citation id="301" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>]</citation>将遗传算法应用于电力系统的故障筛选和排序,显著提高了计算效率,为本文求解IES故障期望损失双层模型提供了重要参考。</p>
                </div>
                <div class="p1">
                    <p id="153">为实现IES故障期望损失双层模型的快速有效求解,本文提出了基于遗传算法的模型求解方法。其中上层模型只含有0-1变量<i>s</i><sub><i>d</i></sub>,可采用二进制编码方式的遗传算法对上层模型进行求解,此时在计算遗传算法中个体适应度时,只需要计算下层非线性优化模型,采用现有的解析方法即可高效求解,实现了上层模型和下层模型的解耦,降低了双层优化模型的求解难度。</p>
                </div>
                <div class="p1">
                    <p id="154">在IES故障筛选过程中,不仅需得到模型最优解,还需得到多个次优解,因此为提高IES故障筛选效率,本文在传统遗传算法中加入了如下环节。</p>
                </div>
                <div class="p1">
                    <p id="155">1)重复个体的替代:在遗传操作过程中,随着进化次数增加,种群个体间的差异性会逐渐减小,种群中可能存在多个相同个体,重复对相同故障状态进行计算会浪费大量时间,并且使得解的多样性减小,不利于对故障状态的筛选排序。重复个体的替代操作可以避免大量的重复计算,也可以增加种群的多样性,提高算法的全局搜索能力,有利于同时筛选出期望损失严重的多个故障状态。</p>
                </div>
                <div class="p1">
                    <p id="156">2)越限个体的修复:在遗传算法中由于交叉和变异操作的特点,很容易使生成个体违反上层模型的约束式(3),对这些越限个体进行计算只能得到无效解。越限个体的修复可以保障遗传操作中生成的个体都是问题的可行解,从而减少无效的计算量,提高故障筛选和排序的效率。</p>
                </div>
                <div class="p1">
                    <p id="157">这2个环节的引入增加了遗传算法在问题可行域中的有效搜索范围,提高了对系统<i>K</i>阶故障状态空间的搜索效率,从而增强了遗传算法求解的准确性和稳定性。</p>
                </div>
                <div class="p1">
                    <p id="158">在遗传算法中,每一个个体代表IES的一种故障状态,在计算个体适应度时,需要求解下层非线性模型,确定故障状态下IES的经济损失,此时可采用文献<citation id="302" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>中的内点法进行求解,保证了下层模型求解的准确性。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>2.1</b> 遗传算法</h4>
                <div class="p1">
                    <p id="160">本文所采用的遗传算法主要包括以下内容。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>2.1.1</b> 编码</h4>
                <div class="p1">
                    <p id="162">遗传算法中每个个体代表了一种故障状态<i>C</i>,由于系统中每个元件<i>d</i>具有两种状态(<i>s</i><sub><i>d</i></sub>=0表示故障,<i>s</i><sub><i>d</i></sub>=1表示正常),因此可以用二进制编码方式进行编码。其中每个个体用一个具有<i>N</i><sub>D</sub>个二进制元素的字符串表示,每个元素代表了IES中一个元件的状态(0表示元件故障,1表示正常)。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>2.1.2</b> 适应度函数</h4>
                <div class="p1">
                    <p id="164">个体的适应度代表了对应故障状态的期望损失。本文中,个体的适应度函数就是IES故障期望损失模型中上层模型的目标函数。这里,在计算上层模型目标函数值的过程中,需要求解下层模型,可以采用内点法进行准确求解,另外若故障状态下系统存在孤岛等极端情况使得下层模型无法收敛时,可对发电机出力、气源供气量等变量不等式约束进行松弛,将其下限设为0,从而保证在故障分析时下层模型的收敛性<citation id="303" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>2.1.3</b> 遗传操作</h4>
                <div class="p1">
                    <p id="166">在遗传算法中,首先生成一个初始种群,种群中每个个体都是随机生成的一个可行解(对于IES的<i>K</i>阶故障筛选来说,每个个体的字符串中有<i>K</i>个元素为0)。种群通过交叉、变异、重复个体的替代、越限个体的修复、自然选择等一系列遗传操作不断演化,使得种群中个体的适应度不断提高,具体内容如下所示。</p>
                </div>
                <div class="p1">
                    <p id="167">1)交叉:从种群中选择一定比例的个体,每2个个体组成一组(称为父代),每组2个个体进行交叉生成新的子代(称为交叉子代)。在交叉操作中采用单点交叉方法,生成2个新的子代。</p>
                </div>
                <div class="p1">
                    <p id="168">2)变异:按照预先给定的变异率,从种群中选择一定比例个体,进行变异操作。变异时,从个体字符串中随机选取一个元素,若它是0则将其变为1;若是1则变为0,新生成个体称为变异子代。</p>
                </div>
                <div class="p1">
                    <p id="169">3)重复个体的替代:在遗传操作中,对种群中的重复个体进行筛选,只保留一个个体,其余个体采用随机生成的新个体替代,从而提高种群的多样性。</p>
                </div>
                <div class="p1">
                    <p id="170">4)越限个体的修复:由于遗传算法的交叉和变异操作,很容易使生成子代违反上层模型约束,在遗传操作中,对每代种群中所有个体的可行性进行检查,若个体违反了上层模型约束式(3),则对这些个体进行修复<citation id="304" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="171">步骤1:若个体中故障元件数目小于<i>K</i>,则从个体字符串非0元素中随机选择一个元素替换成0,重复上述操作直至个体中故障元件数目等于<i>K</i>。</p>
                </div>
                <div class="p1">
                    <p id="172">步骤2:若个体中故障元件数目大于<i>K</i>,则从个体字符串的0元素中随机选择一个元素替换成1,重复上述操作直至个体中故障元件数目等于<i>K</i>。</p>
                </div>
                <div class="p1">
                    <p id="173">5)自然选择:将新生成的子代和种群中原有个体组成一个新的种群,评估种群中个体的适应度值,依据适应度值由大到小对个体进行排序,保留种群中适应度值较高的一部分个体(个体数目和原种群规模相同),作为下一代遗传操作的种群。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>2.2</b> 算法流程</h4>
                <div class="p1">
                    <p id="175">本文所提出的基于遗传算法的IES故障筛选和排序方法流程如图1所示,具体步骤如下。</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921005_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 IES故障筛选排序方法流程" src="Detail/GetImg?filename=images/DLXT201921005_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 IES故障筛选排序方法流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921005_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of contingency screening 
and ranking method of IES</b></p>

                </div>
                <div class="p1">
                    <p id="177">步骤1:输入IES系统数据(负荷、设备容量、元件故障率等),确定筛选的系统故障阶数<i>K</i>,计划筛选的系统故障状态数目<i>N</i><sub>SEL</sub>,给定遗传算法的种群规模<i>N</i><sub>Pop</sub>,最大进化次数<i>N</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>等参数。</p>
                </div>
                <div class="p1">
                    <p id="178">步骤2:初始化种群,评估种群个体适应度。采用内点法计算下层模型函数值,若下层模型无法收敛,则按照2.1节方法对其进行松弛,将结果代入上层模型计算个体适应度值。按适应度大小对种群中个体进行排序,令算法进化次数<i>N</i><sub>Iter</sub>=1。</p>
                </div>
                <div class="p1">
                    <p id="179">步骤3:从第<i>N</i><sub>Iter</sub>代种群开始,依次进行交叉、变异、重复个体的替代和越限个体的修复等操作,将新生成个体与原有种群中个体合并,组成新的种群。</p>
                </div>
                <div class="p1">
                    <p id="180">步骤4:评估步骤3中新生成的种群中个体的适应度,按照步骤2中方法计算适应度值,按照适应度从大到小对种群中个体进行排序,保留前<i>N</i><sub>Pop</sub>个个体作为下一代遗传操作的种群,并令<i>N</i><sub>Iter</sub>=<i>N</i><sub>Iter</sub>+1。</p>
                </div>
                <div class="p1">
                    <p id="181">步骤5:若<i>N</i><sub>Iter</sub>达到最大进化次数<i>N</i><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>或者连续<i>N</i><sub>Stall</sub>代计算的故障筛选结果都不再改变,则算法收敛,执行步骤6,否则跳转步骤3。</p>
                </div>
                <div class="p1">
                    <p id="182">步骤6:输出IES第<i>K</i>阶故障筛选排序结果,即算法求解的期望损失最高的前<i>N</i><sub>SEL</sub>个个体。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="184">本文所采用的IES测试算例由修改的IEEE 33节点电力系统<citation id="305" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>、巴厘岛32节点供热系统<citation id="306" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>以及比利时20节点天然气系统<citation id="307" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>组合而成,系统拓扑如图2所示。</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921005_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 IES测试算例拓扑" src="Detail/GetImg?filename=images/DLXT201921005_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 IES测试算例拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921005_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Topology of IES test case</b></p>

                </div>
                <div class="p1">
                    <p id="186">其中系统的电负荷(有功)为3.655 MW,热负荷为2.164 MW,天然气负荷为15.11 MW。电力母线1与上级电网ES相连,功率上限为3 MW;天然气节点1与天然气源GS1相连,天然气供应上限为10.67 MW;天然气节点8与气源GS2相连,天然气供应上限为21.47 MW。2台CHP机组(CHP1,CHP2)和1台HP作为IES中的能源耦合设备,实现了电力、天然气和供热系统的耦合互联,其容量参数如表1所示。</p>
                </div>
                <div class="area_img" id="187">
                    <p class="img_tit"><b>表1 CHP机组和HP的容量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Capacity of CHP unit and HP</b></p>
                    <p class="img_note"></p>
                    <table id="187" border="1"><tr><td><br />设备</td><td>电功率供应或<br />消耗上限/MW</td><td>热功率供应或<br />消耗上限/MW</td><td>天然气供应或<br />消耗上限/MW</td></tr><tr><td><br /> CHP1</td><td>0.8</td><td>1.04</td><td>2</td></tr><tr><td><br /> CHP2</td><td>0.8</td><td>1.04</td><td>2</td></tr><tr><td><br /> HP</td><td>0.5</td><td>0.75</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="188">在IES故障筛选和排序中,考虑了上级电网ES、气源GS、CHP机组、HP、天然气压缩机(GC)、电力线路(EL)、热力管道(TP)和天然气管道(GP)等元件的故障,各元件的故障率参数按照文献<citation id="308" type="reference">[<a class="sup">24</a>,<a class="sup">28</a>,<a class="sup">29</a>]</citation>中给出的数据进行了修改,具体参数详见附录A。系统的切负荷经济损失系数<i>α</i><sub>ec</sub>,<i>α</i><sub>hc</sub>和<i>α</i><sub>gc</sub>分别为500,300,400美元/(MW·h),其他参数详见文献<citation id="309" type="reference">[<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="189">测试算例仿真在内存为16 GB的计算机上进行,采用MATLAB 2014进行编程,其中下层非线性模型采用高性能非线性优化求解器Ipopt求解。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>3.1</b> 二阶故障状态筛选和排序</h4>
                <div class="p1">
                    <p id="191">采用本文方法对IES测试算例的二阶故障状态进行筛选和排序,从而确定期望损失最高的故障状态。为了验证结果的准确性,首先采用常规枚举法对IES的所有二阶故障状态进行评估,该测试算例的二阶故障状态总数为3 916个,选出其中期望损失最高的10个故障状态(详细结果如附录A表A5所示)。采用本文方法对IES的二阶故障进行筛选排序,遗传算法种群规模设为40,最大进化次数设为50次,故障筛选排序结果对比如表2所示。</p>
                </div>
                <div class="p1">
                    <p id="192">从表2可以看出,采用本文所提方法对IES进行故障筛选和排序,筛选出的期望损失最高的前10个二阶故障状态与常规枚举法结果相同,证明了所提方法的准确性。同时,所提方法计算耗时为1 163.09 s,小于枚举法耗时2 508.43 s,说明所提方法可以用更少的计算时间筛选出系统的严重故障状态,并且这种计算速度优势在处理更高阶故障时会更加明显。</p>
                </div>
                <div class="area_img" id="193">
                    <p class="img_tit"><b>表2 二阶故障筛选结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Results comparison of two-order contingency screening</b></p>
                    <p class="img_note"></p>
                    <table id="193" border="1"><tr><td rowspan="2"><br />序号</td><td colspan="2"><br />所提方法</td><td colspan="2">常规枚举法</td></tr><tr><td><br /> 故障元件</td><td>期望损失/<br />(美元·h<sup>-1</sup>)</td><td>故障元件</td><td>期望损失/<br />(美元·h<sup>-1</sup>)</td></tr><tr><td><br /> 1</td><td>ES,GS2</td><td>2.140 8</td><td>ES,GS2</td><td>2.140 8</td></tr><tr><td><br /> 2</td><td>GS2,CHP1</td><td>1.223 9</td><td>GS2,CHP1</td><td>1.223 9</td></tr><tr><td><br /> 3</td><td>GS2,CHP2</td><td>1.223 9</td><td>GS2,CHP2</td><td>1.223 9</td></tr><tr><td><br /> 4</td><td>GS1,GS2</td><td>1.151 1</td><td>GS1,GS2</td><td>1.151 1</td></tr><tr><td><br /> 5</td><td>ES,CHP2</td><td>0.913 8</td><td>ES,CHP2</td><td>0.913 8</td></tr><tr><td><br /> 6</td><td>ES,CHP1</td><td>0.897 3</td><td>ES,CHP1</td><td>0.897 3</td></tr><tr><td><br /> 7</td><td>GS2,HP</td><td>0.807 6</td><td>GS2,HP</td><td>0.807 6</td></tr><tr><td><br /> 8</td><td>ES,GS1</td><td>0.747 2</td><td>ES,GS1</td><td>0.747 2</td></tr><tr><td><br /> 9</td><td>ES,GP9</td><td>0.636 6</td><td>ES,GP9</td><td>0.636 6</td></tr><tr><td><br /> 10</td><td>ES,GP7</td><td>0.633 2</td><td>ES,GP7</td><td>0.633 2</td></tr><tr><td><br /> 时间/s</td><td colspan="2">1 163.09</td><td colspan="2">2 508.43</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="194">为分析遗传算法求解的稳定性,针对IES的二阶故障,采用本文所提方法进行了100次仿真分析(种群规模与进化次数等保持不变),同时为了对比,分别采用不含重复个体替代环节的方法和传统遗传算法(不含重复个体替代和越限个体修复环节)进行了100次故障筛选,统计结果如表3所示。这里为刻画算法性能,定义了前<i>N</i><sub>SEL</sub>个故障状态筛选成功率<i>S</i><sub><i>N</i></sub><sub>SEL</sub>这一指标,如式(44)所示。</p>
                </div>
                <div class="p1">
                    <p id="195"><mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>E</mtext><mtext>L</mtext></mrow></msub></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>E</mtext><mtext>L</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi></mrow></math></mathml>      (44)</p>
                </div>
                <div class="p1">
                    <p id="196">式中:<i>N</i><sub>GA</sub>为用遗传算法筛选得到的前<i>N</i><sub>SEL</sub>个故障状态中与枚举法结果相同的状态个数。</p>
                </div>
                <div class="area_img" id="197">
                    <p class="img_tit"><b>表3 100次遗传算法筛选结果统计</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Statistics results of genetic algorithm (100 times</b>)</p>
                    <p class="img_note"></p>
                    <table id="197" border="1"><tr><td rowspan="2"><br />方法</td><td colspan="4"><br />故障状态筛选成功率平均值/%</td></tr><tr><td><br /><i>S</i><sup>(1)</sup></td><td><i>S</i><sup>(5)</sup></td><td><i>S</i><sup>(10)</sup></td><td><i>S</i><sup>(20)</sup></td></tr><tr><td><br /> 本文所提方法</td><td>100</td><td>95.4</td><td>92.8</td><td>91.15</td></tr><tr><td><br /> 不含重复个体替代环节</td><td>98</td><td>50.6</td><td>44.6</td><td>36.85</td></tr><tr><td><br /> 传统遗传算法</td><td>11</td><td>5.0</td><td>4.9</td><td>5.25</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="198">从表3可以看出,采用本文所提方法对IES二阶故障进行100次筛选,期望损失最严重的故障状态筛选成功率<i>S</i><sup>(1)</sup>的平均值达到了100%,前5,10,20个故障状态的筛选成功率平均值都在90%以上,证明了所提方法具有较高的稳定性。当算法中不含重复个体替代环节时,虽然对最严重故障状态的筛选成功率仍能达到98%,但由于种群多样性的下降,对问题次优解的搜索效率严重降低,筛选成功率<i>S</i><sup>(5)</sup>,<i>S</i><sup>(10)</sup>和<i>S</i><sup>(20)</sup>都严重下降,无法适应故障筛选排序的需要。而对于传统遗传算法来说,由于算法中不含重复个体替代和越限个体修复环节,致使在遗传操作中产生了大量越限个体,种群中的大部分个体都不是系统的二阶故障状态,对系统故障状态空间的有效搜索范围严重下降,难以有效筛选出符合要求的故障状态,筛选成功率很低。</p>
                </div>
                <div class="p1">
                    <p id="199">可以看出,本文所提方法在传统遗传算法基础上加入了重复个体替代和越限个体的修复环节,增加了遗传算法在问题可行域中的有效搜索范围,提高了IES故障筛选的准确性和稳定性。</p>
                </div>
                <div class="p1">
                    <p id="200">同时采用MC模拟法对测试算例进行二阶故障筛选和排序,结果如表4所示。</p>
                </div>
                <div class="area_img" id="201">
                    <p class="img_tit"><b>表4 MC模拟结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Results of Monte Carlo simulation</b></p>
                    <p class="img_note"></p>
                    <table id="201" border="1"><tr><td rowspan="2"><br />序号</td><td colspan="2"><br />MC抽样10 000次</td><td colspan="2">MC抽样100 000次</td></tr><tr><td><br /> 故障元件</td><td>期望损失/<br />(美元·h<sup>-1</sup>)</td><td>故障元件</td><td>期望损失/<br />(美元·h<sup>-1</sup>)</td></tr><tr><td><br /> 1</td><td>ES,GS2</td><td>6.411 7</td><td>ES,GS2</td><td>2.051 7</td></tr><tr><td><br /> 2</td><td>GP1,GS2</td><td>2.111 7</td><td>GS2,CHP2</td><td>1.629 7</td></tr><tr><td><br /> 3</td><td>GS2,CHP2</td><td>1.975 4</td><td>GS2,CHP1</td><td>1.481 6</td></tr><tr><td><br /> 4</td><td>EL3,GS2</td><td>1.701 5</td><td>GS1,GS2</td><td>1.267 0</td></tr><tr><td><br /> 5</td><td>EL6,GS2</td><td>1.490 4</td><td>ES,CHP2</td><td>0.902 9</td></tr><tr><td><br /> 6</td><td>EL28,GS2</td><td>1.483 2</td><td>GS2,HP</td><td>0.888 9</td></tr><tr><td><br /> 7</td><td>EL12,GS2</td><td>1.481 6</td><td>ES,GS1</td><td>0.738 6</td></tr><tr><td><br /> 8</td><td>GP7,CHP2</td><td>1.481 6</td><td>EL25,GS2</td><td>0.702 0</td></tr><tr><td><br /> 9</td><td>GC1,GS2</td><td>1.481 6</td><td>EL26,GS2</td><td>0.691 4</td></tr><tr><td><br /> 10</td><td>GP10,GS2</td><td>1.481 6</td><td>EL12,GS2</td><td>0.691 4</td></tr><tr><td><br /> 时间/s</td><td colspan="2">3 869.92</td><td colspan="2">40 782.95</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="202">可以看出,MC方法的故障筛选结果和枚举法有很大差别,随着抽样次数增加,结果的准确度有所提高,但仍不理想。理论上MC方法需要大量的抽样次数才能保证结果的精确度,在本文中,抽样100 000次时结果的精确度仍不理想,且计算耗时达到了40 782.95 s,远远超过常规枚举法和本文所提方法的计算耗时。</p>
                </div>
                <div class="p1">
                    <p id="203">可见,在IES故障筛选排序中,本文所提方法在计算效率方面明显优于常规枚举法和MC方法。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>3.2</b> 三阶故障状态筛选和排序</h4>
                <div class="p1">
                    <p id="205">为了进一步验证本文所提出的IES故障筛选和排序方法的性能,采用本文所提方法和常规枚举法分别对测试算例的三阶故障状态进行了筛选和排序。测试算例的三阶故障状态共计113 564个,遗传算法种群规模设为50,最大进化次数设为500代,收敛判据<i>N</i><sub>Stall</sub>设为50代,在遗传算法计算过程中,期望损失最严重的前20个故障状态筛选结果变化情况如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="206">从图3可以看出,随着算法进化次数的增加,筛选出的故障状态期望损失不断提高(图中蓝色散点),故障筛选成功率<i>S</i><sup>(10)</sup>和<i>S</i><sup>(20)</sup>也不断提高,从第84次进化操作开始,前20个故障状态筛选结果(故障期望损失)就不再发生变化,故障筛选成功率<i>S</i><sup>(10)</sup>和<i>S</i><sup>(20)</sup>也达到了100%。按照预设的算法收敛条件,算法在第134代时达到收敛,选取此时算法故障筛选结果(取其中期望损失最高的前10个故障状态),与常规枚举法结果进行对比,如表5所示。</p>
                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921005_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 故障状态筛选结果变化" src="Detail/GetImg?filename=images/DLXT201921005_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 故障状态筛选结果变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921005_207.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Changes of contingency screening results</b></p>

                </div>
                <div class="area_img" id="208">
                    <p class="img_tit"><b>表5 三阶故障筛选结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Comparison of three-order contingency screening results</b></p>
                    <p class="img_note"></p>
                    <table id="208" border="1"><tr><td rowspan="2"><br />序号</td><td colspan="2"><br />所提方法</td><td colspan="2">常规枚举法</td></tr><tr><td><br /> 故障元件</td><td>期望损失/<br />(美元·<br />h<sup>-1</sup>)</td><td>故障元件</td><td>期望损失/<br />(美元·<br />h<sup>-1</sup>)</td></tr><tr><td><br /> 1</td><td>ES,GS2,CHP2</td><td>0.066 2</td><td>ES,GS2,CHP2</td><td>0.066 2</td></tr><tr><td><br /> 2</td><td>ES,GS2,CHP1</td><td>0.066 2</td><td>ES,GS2,CHP1</td><td>0.066 2</td></tr><tr><td><br /> 3</td><td>ES,GS1,GS2</td><td>0.058 0</td><td>ES,GS1,GS2</td><td>0.058 0</td></tr><tr><td><br /> 4</td><td>ES,GS2,HP</td><td>0.043 6</td><td>ES,GS2,HP</td><td>0.043 6</td></tr><tr><td><br /> 5</td><td>ES,CHP1,<br />CHP2</td><td>0.038 7</td><td>ES,CHP1,<br />CHP2</td><td>0.038 7</td></tr><tr><td><br /> 6</td><td>GS2,CHP1,<br />CHP2</td><td>0.037 8</td><td>GS2,CHP1,<br />CHP2</td><td>0.037 8</td></tr><tr><td><br /> 7</td><td>GS1,GS2,<br />CHP1</td><td>0.035 6</td><td>GS1,GS2,<br />CHP1</td><td>0.035 6</td></tr><tr><td><br /> 8</td><td>GS1,GS2,<br />CHP2</td><td>0.035 6</td><td>GS1,GS2,<br />CHP2</td><td>0.035 6</td></tr><tr><td><br /> 9</td><td>ES,EL13,GS2</td><td>0.032 6</td><td>ES,EL13,GS2</td><td>0.032 6</td></tr><tr><td><br /> 10</td><td>ES,EL11,GS2</td><td>0.032 6</td><td>ES,EL11,GS2</td><td>0.032 6</td></tr><tr><td><br /> 时间/s</td><td colspan="2">5 563.72</td><td colspan="2">75 580.38</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="209">可以看出,采用本文所提方法筛选出的期望损失最高的10个故障状态结果与采用常规枚举法筛选的结果是相同的。由于IES测试算例的三阶故障状态总数有113 564个,采用常规枚举法需要消耗大量的计算时间(约1 259 min),而采用本文所提方法达到收敛时只需要约93 min,远小于常规枚举法的计算耗时,计算效率提高了近13倍,证明了本文所提方法在计算效率上的优势。而且当IES系统规模越大,故障阶数越高时,该方法在计算速度上的优势会更加明显。</p>
                </div>
                <h3 id="210" name="210" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="211">本文针对IES的高阶故障筛选和排序,计及IES多能耦合的特性和复杂运行约束,建立了IES的故障期望损失双层模型,进而提出了一种基于遗传算法的故障期望损失模型求解方法,并对传统遗传算法进行了改进,实现了同时筛选出系统期望损失最高的多个故障状态,有助于从IES海量的高阶故障状态中快速、准确地筛选出最严重的故障。采用由修改的IEEE 33节点电力系统、巴厘岛供热系统及比利时天然气系统组成的IES测试系统进行了仿真分析,算例结果表明,所提方法的故障筛选效率明显优于常规枚举法和MC方法,证明了所提模型和方法的有效性和可行性。</p>
                </div>
                <div class="p1">
                    <p id="212">在未来的研究中,将会根据系统整体风险水平与故障期望损失的内在关系,研究如何根据系统的严重故障状态快速得到系统整体的风险水平,从而大幅度提高IES风险评估的效率。</p>
                </div>
                <div class="p1">
                    <p id="213">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="310" name="310" class="anchor-tag">附录A</h3>
                <div class="area_img" id="312">
                                            <p class="img_tit">
                                                表A1 电力系统元件故障率参数
                                                    <br />
                                                Table A1 Failure probability of components in electric system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921005_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921005_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921005_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 电力系统元件故障率参数" src="Detail/GetImg?filename=images/DLXT201921005_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="313">
                                            <p class="img_tit">
                                                表A2 供热系统元件故障率参数
                                                    <br />
                                                Table A2 Failure probability of components in heating supply system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921005_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921005_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921005_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 供热系统元件故障率参数" src="Detail/GetImg?filename=images/DLXT201921005_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：表中热力管道的故障率已按正文中公式折算。</p>

                </div>
                <div class="area_img" id="314">
                                            <p class="img_tit">
                                                表A3 天然气系统元件故障率参数
                                                    <br />
                                                Table A3 Failure probability of components in natural gas system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921005_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921005_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921005_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 天然气系统元件故障率参数" src="Detail/GetImg?filename=images/DLXT201921005_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="315">
                                            <p class="img_tit">
                                                表A4 热电联产和热泵参数
                                                    <br />
                                                Table A4 Parameters of CHP and HP
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921005_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921005_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921005_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 热电联产和热泵参数" src="Detail/GetImg?filename=images/DLXT201921005_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="316">
                                            <p class="img_tit">
                                                表A5 二阶故障筛选结果（常规枚举法）
                                                    <br />
                                                Table A5 N-2 Contingency screening with enumeration method
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921005_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921005_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921005_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 二阶故障筛选结果（常规枚举法）" src="Detail/GetImg?filename=images/DLXT201921005_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700240071&amp;v=Mjc4MTNpZk9mYks4SDlETXFJOUZadThQREhzNG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd1NhQm89Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> DONG Ruifeng,YU Yunsong,ZHANG Zaoxiao.Simultaneous optimization of integrated heat,mass and pressure exchange network using exergoeconomic method[J].Applied Energy,2014,136:1098-1109.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614013&amp;v=MDYyNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiM0FQeXJQYmJHNEg5Zk5xNDlFWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 丁一,江艺宝,宋永华,等.能源互联网风险评估研究综述:(一)物理层面[J].中国电机工程学报,2016,36(14):3806-3816.DING Yi,JIANG Yibao,SONG Yonghua,et al.Review of risk assessment for energy internet:Part Ⅰ physical level[J].Proceedings of the CSEE,2016,36(14):3806-3816.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615002&amp;v=MDgyMjNQYmJHNEg5Zk5xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiM0FQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 江艺宝,宋永华,丁一,等.能源互联网风险评估研究综述:(二)信息及市场层面[J].中国电机工程学报,2016,36(15):4023-4033.JIANG Yibao,SONG Yonghua,DING Yi,et al.Review of risk assessment for energy internet:Part Ⅱ information and market level[J].Proceedings of the CSEE,2016,36(15):4023-4033.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218018&amp;v=MzE2OTBQTnA0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIzQUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 肖峻,贡晓旭,王成山.配电网最大供电能力与<i>N</i>-1安全校验的对比验证[J].电力系统自动化,2012,36(18):86-91.XIAO Jun,GONG Xiaoxu,WANG Chengshan.Comparative research between total supply capability and <i>N</i>-1 security verification for distribution networks[J].Automation of Electric Power Systems,2012,36(18):86-91.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123013&amp;v=MDUzNDVyRzRIOURPckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYjNBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘健,司玉芳.考虑负荷变化的配电网安全评估及其应用[J].电力系统自动化,2011,35(23):70-75.LIU Jian,SI Yufang.Safety evaluation and its applications in distribution networks considering load variation[J].Automation of Electric Power Systems,2011,35(23):70-75.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616005&amp;v=MzA5MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIzQUlTSFRlckc0SDlmTnFZOUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 侯雨伸,王秀丽,张玥,等.考虑维度重要性的电力系统可靠性评估拟蒙特卡洛方法[J].电力系统自动化,2016,40(16):31-38.HOU Yushen,WANG Xiuli,ZHANG Yue,et al.Dimensional importance based quasi-Monte Carlo method for power system reliability evaluation[J].Automation of Electric Power Systems,2016,40(16):31-38.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001896&amp;v=MjU5MDlqN0Jhcks4SDlQT3FZOUZaT3NPQkhVL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd1NhQm89Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> LI Chengxin,CHEN Guo,LIU Junyong.A new method of enhancing reliability for transmission expansion planning[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):341-349.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201614002&amp;v=MDk4NDBMeW5hZWJHNEg5Zk5xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiM0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘怀东,陈彧,崔晓君,等.基于期望损失指标的电力系统故障筛选和排序[J].电力系统保护与控制,2016,44(14):8-13.LIU Huaidong,CHEN Yu,CUI Xiaojun,et al.Contingency screening and ranking based on dynamic security region of the power system[J].Power System Protection and Control,2016,44(14):8-13.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A bilevel optimization model for risk assessment and contingency ranking in transmission system reliability evaluation">

                                <b>[9]</b> DING Tao,LI Cheng,YAN Chao,et al.A bilevel optimization model for risk assessment and contingency ranking in transmission system reliability evaluation[J].IEEE Transactions on Power Systems,2017,32(5):3803-3813.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of Electric Grid Interdiction With Line Switching">

                                <b>[10]</b> DELGADILLO A,ARROYO J,ALGUACIL N.Analysis of electric grid interdiction with line switching[J].IEEE Transactions on Power Systems,2010,25(2):633-641.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTGJ201005009&amp;v=MDg4MjhIOUhNcW85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYjNBUFRuTVpMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> LI Hong,JIAO Yongchang,ZHANG Li.Orthogonal genetic algorithm for solving quadratic bilevel programming problems[J].Journal of Systems Engineering and Electronics,2010,21(5):763-770.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100622618&amp;v=MTM3MDlycVFUTW53WmVadEZpbmxVcjNKS0Z3U2FCbz1OaWZPZmJLN0h0RE9ybzlGWXVrTkNuMHhvQk1UNlQ0UFFIL2lyUmRHZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> CALVETE H,CARMEN G,MATEO P M.A new approach for solving linear bilevel problems using genetic algorithms[J].European Journal of Operational Research,2008,188(1):14-28.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability-oriented networking planning for meshed VSC-HVDC grids">

                                <b>[13]</b> XIE Haipeng,BIE Zhaohong,LI Gengfeng.Reliability-oriented networking planning for meshed VSC-HVDC grids[J].IEEE Transactions on Power Systems,2019,34(2):1342-1351.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sensitivity-based relaxation and decomposition method to dynamic reactive power optimisation considering DGs in active distribution networks">

                                <b>[14]</b> DING Tao,LIU Shiyu,WU Zhongyu,et al.Sensitivity-based relaxation and decomposition method to dynamic reactive power optimisation considering DGs in active distribution networks[J].IET Generation,Transmission &amp; Distribution,2017,11(1):37-48.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801036&amp;v=MjEzNjBJVHJCZmJHNEg5bk1ybzlHWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiM0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 刘述欣,戴赛,胡林献,等.电热联合系统最优潮流研究[J].电网技术,2018,42(1):285-290.LIU Shuxin,DAI Sai,HU Linxian,et al.Study on optimal power flow of combined electro-thermal system[J].Power System Technology,2018,42(1):285-290.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MjgyNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiM0FJU0hUZXJHNEg5Zk5xbzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined analysis of electricity and heat networks">

                                <b>[17]</b> LIU Xuezhi.Combined analysis of electricity and heat networks[D].Cardiff:Cardiff University,2014.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD1B7A94D85DB2387468623030BAA5A00A&amp;v=MDQ0ODdHUWxmQnJMVTA1dHBnekxxNXdxQT1OajdCYXJMS0dhREZxL3ROWVo5OURuOHh5QklWNGpsL1MzL2hyR0JFQ0xmbFJicnVDT052RlNpV1dyN0pJRnBtYUJ1SFlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> HU Yuan,LIAN Haoran,BIE Zhaohong,et al.Unified probabilistic gas and power flow[J].Journal of Modern Power Systems and Clean Energy,2017,5(3):400-411.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Natural gas and electricity optimal power flow">

                                <b>[19]</b> AN S,LI Q,GEDRA T.Natural gas and electricity optimal power flow[C]// 2003 IEEE PES Transmission and Distribution Conference and Exposition,September 7-12,2003,Dallas,USA:138-143.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821006&amp;v=MDU0NjRlckc0SDluT3JvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIzQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900202687&amp;v=MDk4NjFpZk9mYks3SHRUTXBvOUZadXNOQ25RK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd1NhQm89Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> ARROYO J M,FERNANDEZ F J.Application of a genetic algorithm to <i>n</i>-<i>K</i> power system security assessment[J].International Journal of Electrical Power &amp; Energy Systems,2013,49(1):114-121.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES90D3A01BCAB75DF6433D1AD736B43C26&amp;v=MTI4MTRBWDZUd0pTUTZXcXhFekM3YVhOcmlaQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnekxxNXdxQT1OaWZPZmJxNGF0SzlyNDQzRjVwOUMzbE51Ug==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> SANTOS J,COSTA I F,NOGUEIRA T.New genetic algorithms for contingencies selection in the static security analysis of electric power systems[J].Expert Systems with Applications,2015,42:2849-2856.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803005&amp;v=MjEzNjc0SDluTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmIzQVB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 余娟,马梦楠,郭林,等.含电转气的电-气互联系统可靠性评估[J].中国电机工程学报,2018,38(3):708-715.YU Juan,MA Mengnan,GUO Lin,et al.Reliability evaluation of integrated electrical and natural-gas system with power-to-gas[J].Proceedings of the CSEE,2018,38(3):708-715.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEBB5B7EFBA62E42A41B668454EA0EC1A&amp;v=MjQ0NzlLYk5TK3FQb3pGcG9KRGdrOXpXY1g2MDE3VG5mbXFSWkFDTExoTnJ2dUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pMcTV3cUE9TmlmT2ZjYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> YU Juan,GUO Lin,MA Mengnan,et al.Risk assessment of integrated electrical,natural gas and district heating systems considering solar thermal CHP plants and electric boilers[J].International Journal of Electrical Power &amp; Energy Systems,2018,103:277-287.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network reconfiguration in distribution systems for loss reduction and load balancing">

                                <b>[25]</b> BARAN M,WU F.Network reconfiguration in distribution systems for loss reduction and load balancing[J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201065&amp;v=Mjk4NzFPREhvOG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd1NhQm89TmlmT2ZiSzlIOVBPcVk5Rlp1cw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> LIU Xuezhi,WU Jianzhong,JENKINS N,et al.Combined analysis of electricity and heat networks[J].Applied Energy,2016,162:1238-1250.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust network hardening strategy for enhancing resilience of integrated electricity and natural gas distribution systems against natural disasters">

                                <b>[27]</b> HE Chuan,DAI Chenxi,WU Lei,et al.Robust network hardening strategy for enhancing resilience of integrated electricity and natural gas distribution systems against natural disasters[J].IEEE Transactions on Power Systems,2018,33(5):5787-5798.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2011012876.nh&amp;v=MTA0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZiM0FWMTI2SDdPNUhObkxxWkViUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 王芃.基于图论的供热系统可靠性研究[D].哈尔滨:哈尔滨工业大学,2010.WANG Peng.Reliability of district heating system based on graph theory[D].Harbin:Harbin Institute of Technology,2010.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE90DF438AA00EE55EF52FE7EF25BD170&amp;v=MDQ3MjlXUTNmTURnUkwyZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pMcTV3cUE9TmlmT2ZjYXhIcVc2cTR4TkZab1BEQWxNeWhObW5EcC9QZ3JsMg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> LEI Yunkai,HOU Kai,WANG Yue,et al.A new reliability assessment approach for integrated energy systems:using hierarchical decoupling optimization framework and impact-increment based state enumeration method[J].Applied Energy,2018,210:1237-1250.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921005&amp;v=MTYzMTgzQklTSFRlckc0SDlqT3JvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

