

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136410744631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921006%26RESULT%3d1%26SIGN%3duwj5lhoC%252fQ7POmRF0kYIjyBw8pQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921006&amp;v=MDczNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCSVNIVGVyRzRIOWpPcm85RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1 MECP&lt;/b&gt;能效指标概述 "><b>1 MECP</b>能效指标概述</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="1)一次能效">1)一次能效</a></li>
                                                <li><a href="#67" data-title="2)&lt;image id=&quot;272&quot; type=&quot;formula&quot; href=&quot;images/DLXT201921006_27200.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;效率">2)<image id="272" type="formula" href="images/DLXT201921006_27200.jpg" display="inline" placement="inline"><alt></alt></image>效率</a></li>
                                                <li><a href="#71" data-title="3)其他能效指标">3)其他能效指标</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;2&lt;/b&gt; 基于能量价值的能效指标 "><b>2</b> 基于能量价值的能效指标</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;2.1&lt;/b&gt; 能量价值基础理论"><b>2.1</b> 能量价值基础理论</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;2.2&lt;/b&gt; 典型&lt;b&gt;MECP&lt;/b&gt;建模与指标建立"><b>2.2</b> 典型<b>MECP</b>建模与指标建立</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;2.3&lt;/b&gt; 能量价值参数求取"><b>2.3</b> 能量价值参数求取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#150" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#151" data-title="1)场景1:用户负荷需求不变时指标对比">1)场景1:用户负荷需求不变时指标对比</a></li>
                                                <li><a href="#169" data-title="2)场景2:用户负荷需求变化时指标对比">2)场景2:用户负荷需求变化时指标对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#269" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;表1 能效评价体系部分研究成果&lt;/b&gt;"><b>表1 能效评价体系部分研究成果</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图1 典型MECP能流图&lt;/b&gt;"><b>图1 典型MECP能流图</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图2 典型多能协同CCHP系统能流图&lt;/b&gt;"><b>图2 典型多能协同CCHP系统能流图</b></a></li>
                                                <li><a href="#116" data-title="图3 蒸汽能量品位与蒸汽含&lt;image id=&quot;274&quot; type=&quot;formula&quot; href=&quot;images/DLXT201921006_27400.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;关系">图3 蒸汽能量品位与蒸汽含<image id="274" type="formula" href="images/DLXT201921006_27400.jpg" display="inline" placement="inline"><alt></alt></image>关系</a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;表2 CCHP系统各蒸汽流温度和压强&lt;/b&gt;"><b>表2 CCHP系统各蒸汽流温度和压强</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;表3 综合评价指标与一次能效计算结果&lt;/b&gt;"><b>表3 综合评价指标与一次能效计算结果</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图4 一次能效能量价值追踪&lt;/b&gt;"><b>图4 一次能效能量价值追踪</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;表4 4种典型系统性能参数&lt;/b&gt;"><b>表4 4种典型系统性能参数</b></a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;图5 能效指标随用户热电比变化趋势&lt;/b&gt;"><b>图5 能效指标随用户热电比变化趋势</b></a></li>
                                                <li><a href="#270" data-title="图A1 CCHP系统典型㶲流传输图">图A1 CCHP系统典型㶲流传输图</a></li>
                                                <li><a href="#271" data-title="表A1 某园区设备参数表">表A1 某园区设备参数表</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDgyNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家发展改革委,国家能源局关于推进多能互补集成优化示范工程建设的实施意见[EB/OL].[2018-07-04].http://www.ndrc.gov.cn/zcfb/zcfbtz/201607/t20160706_810652.html.National Development and Reform Commission,National Energy Administration’s implementation opinions on promoting the construction of multi-energy complementary integration optimization demonstration project[EB/OL].[2018-07-04].http://www.ndrc.gov.cn/zcfb/zcfbtz/201607/t20160706_810652.html.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙宏斌,郭庆来,潘昭光,等.能源互联网:驱动力、评述与展望[J].电网技术,2015,39(11):3005-3013.SUN Hongbin,GUO Qinglai,PAN Zhaoguang,et al.Energy internet:driving force,review and prospect[J].Power System Technology,2015,39(11):3005-3013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511002&amp;v=MDEyMTFOcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCSVRyQmZiRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙宏斌,郭庆来,潘昭光,等.能源互联网:驱动力、评述与展望[J].电网技术,2015,39(11):3005-3013.SUN Hongbin,GUO Qinglai,PAN Zhaoguang,et al.Energy internet:driving force,review and prospect[J].Power System Technology,2015,39(11):3005-3013.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王庆一.能源效率及相关政策和技术[J],应用能源技术,2002(6):1-8.WANG Qingyi.Energy efficiency and related policies and technologies[J].Applied Energy Technology,2002(6):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YYLY200206000&amp;v=MjAwNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2QlBEVEhkN0c0SHRQTXFZOUZaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王庆一.能源效率及相关政策和技术[J],应用能源技术,2002(6):1-8.WANG Qingyi.Energy efficiency and related policies and technologies[J].Applied Energy Technology,2002(6):1-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化,2016,40(5):1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems,2016,40(5):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MzI2MzJGaURuVmJ2QklTSFRlckc0SDlmTXFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化,2016,40(5):1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems,2016,40(5):1-7.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" GRIECO E,POGGIO A.Simulation of the influence of flue gas cleaning system on the energetic efficiency of a waste-to-energy plant[J].Applied Energy,2009,86(9):1517-1523." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100900056&amp;v=MTAxOTk9TmlmT2ZiSzdIdERPcm85RmJlc1BESGsvb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Z3U2Jocw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         GRIECO E,POGGIO A.Simulation of the influence of flue gas cleaning system on the energetic efficiency of a waste-to-energy plant[J].Applied Energy,2009,86(9):1517-1523.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王新葵,陶胜洋,王旭珍.关于热力学三大定律的讨论[J].化工高等教育,2017,34(1):75-77.WANG Xinkui,TAO Shengyang,WANG Xuzhen.Discussion on the three laws of thermodynamics[J].Higher Education in Chemical Engineering,2017,34(1):75-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HGGZ201701017&amp;v=MDI2OTJGaURuVmJ2QkxTck1kTEc0SDliTXJvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王新葵,陶胜洋,王旭珍.关于热力学三大定律的讨论[J].化工高等教育,2017,34(1):75-77.WANG Xinkui,TAO Shengyang,WANG Xuzhen.Discussion on the three laws of thermodynamics[J].Higher Education in Chemical Engineering,2017,34(1):75-77.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 郭艳飞,吴强,程林,等.基于&lt;image href=&quot;images/DLXT201921006_018.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;效率的综合能源系统能效分析模型[J].可再生能源,2017,35(9):1387-1394.GUO Yanfei,WU Qiang,CHENG Lin,et al.Energy efficiency analysis model of integrated energy system based on enthalpy efficiency[J].Renewable Energy,2017,35(9):1387-1394." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201709020&amp;v=MjUxNjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2Qkt5N0ZkN0c0SDliTXBvOUhaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         郭艳飞,吴强,程林,等.基于&lt;image href=&quot;images/DLXT201921006_018.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;效率的综合能源系统能效分析模型[J].可再生能源,2017,35(9):1387-1394.GUO Yanfei,WU Qiang,CHENG Lin,et al.Energy efficiency analysis model of integrated energy system based on enthalpy efficiency[J].Renewable Energy,2017,35(9):1387-1394.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 杨俊,谢诞梅.按能级分摊产品&lt;image href=&quot;images/DLXT201921006_021.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;成本的方法[J].武汉水利电力大学学报,1999(1):107-109.YANG Jun,XIE Danmei.Method of apportioning product exergy cost according to energy level[J].Journal of Wuhan University of Hydraulic and Electric Engineering,1999(1):107-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WSDD901.027&amp;v=MjUwNzdnPT1NajdQYXJxNEg4L01yWWdxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT1ptRlM3aFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         杨俊,谢诞梅.按能级分摊产品&lt;image href=&quot;images/DLXT201921006_021.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;成本的方法[J].武汉水利电力大学学报,1999(1):107-109.YANG Jun,XIE Danmei.Method of apportioning product exergy cost according to energy level[J].Journal of Wuhan University of Hydraulic and Electric Engineering,1999(1):107-109.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" 亓海青,韩巍,张娜,等.基于能的品位概念的&lt;image href=&quot;images/DLXT201921006_024.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;经济分析方法及其案例分析[J].中国电机工程学报,2016,36(12):3223-3231.QI Haiqing,HAN Wei,ZHANG Na,et al.Exergy economic analysis method based on energy concept and its case analysis[J].Proceedings of the CSEE,2016,36(12):3223-3231." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612011&amp;v=MzEzOTVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZidkJQeXJQYmJHNEg5Zk5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         亓海青,韩巍,张娜,等.基于能的品位概念的&lt;image href=&quot;images/DLXT201921006_024.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;经济分析方法及其案例分析[J].中国电机工程学报,2016,36(12):3223-3231.QI Haiqing,HAN Wei,ZHANG Na,et al.Exergy economic analysis method based on energy concept and its case analysis[J].Proceedings of the CSEE,2016,36(12):3223-3231.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_11" title=" 于淑梅,白兰,董琪.联合循环电厂热经济学分析方法的改进[J].热力透平,2008(2):90-93.YU Shumei,BAI Lan,DONG Qi.Improvement of thermal economic analysis method for combined cycle power plant[J].Thermal Turbine,2008(2):90-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SHQL200802005&amp;v=MDkxMTFzRmlEblZidkJOaVhhWXJHNEh0bk1yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         于淑梅,白兰,董琪.联合循环电厂热经济学分析方法的改进[J].热力透平,2008(2):90-93.YU Shumei,BAI Lan,DONG Qi.Improvement of thermal economic analysis method for combined cycle power plant[J].Thermal Turbine,2008(2):90-93.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_12" title=" 白学祥,曾鸣,李源非,等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制,2017,45(5):65-72.BAI Xuexiang,ZENG Ming,LI Yuanfei,et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control,2017,45(5):65-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201705010&amp;v=MjUwNzFzRmlEblZidkJMeW5hZWJHNEg5Yk1xbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         白学祥,曾鸣,李源非,等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制,2017,45(5):65-72.BAI Xuexiang,ZENG Ming,LI Yuanfei,et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control,2017,45(5):65-72.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_13" title=" 黄子硕,于航,彭震伟.多能互补分布式能源系统的能效水平及其影响因素[J].暖通空调,2017,47(4):23-28.HUANG Zishuo,YU Hang,PENG Zhenwei.Energy efficiency level and its influencing factors of multi-energy complementary distributed energy systems[J].Heating Ventilating &amp;amp; Air Conditioning,2017,47(4):23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NTKT201704005&amp;v=MDEyMTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCS3puQWVyRzRIOWJNcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         黄子硕,于航,彭震伟.多能互补分布式能源系统的能效水平及其影响因素[J].暖通空调,2017,47(4):23-28.HUANG Zishuo,YU Hang,PENG Zhenwei.Energy efficiency level and its influencing factors of multi-energy complementary distributed energy systems[J].Heating Ventilating &amp;amp; Air Conditioning,2017,47(4):23-28.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_14" title=" 薛屹洵,郭庆来,孙宏斌,等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备,2017,37(6):117-123.XUE Yixun,GUO Qinglai,SUN Hongbin,et al.Energy comprehensive utilization index for multi-energy collaborative parks[J].Electric Power Automation Equipment,2017,37(6):117-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706018&amp;v=MDk4NTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2QklTSFJmYkc0SDliTXFZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         薛屹洵,郭庆来,孙宏斌,等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备,2017,37(6):117-123.XUE Yixun,GUO Qinglai,SUN Hongbin,et al.Energy comprehensive utilization index for multi-energy collaborative parks[J].Electric Power Automation Equipment,2017,37(6):117-123.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_15" title=" 王雁凌,徐丹蕾,马洪宇,等.天然气分布式能源分阶段补贴机制[J].电力系统自动化,2018,42(4):202-207.DOI:10.7500/AEPS20170914010.WANG Yanling,XU Danlei,MA Hongyu,et al.Phased subsidy mechanism for natural gas distributed energy[J].Automation of Electric Power Systems,2018,42(4):202-207.DOI:10.7500/AEPS20170914010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804027&amp;v=MzA2MTZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2QklTSFRlckc0SDluTXE0OUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王雁凌,徐丹蕾,马洪宇,等.天然气分布式能源分阶段补贴机制[J].电力系统自动化,2018,42(4):202-207.DOI:10.7500/AEPS20170914010.WANG Yanling,XU Danlei,MA Hongyu,et al.Phased subsidy mechanism for natural gas distributed energy[J].Automation of Electric Power Systems,2018,42(4):202-207.DOI:10.7500/AEPS20170914010.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_16" title=" 李培强,段克会,董彦婷,等.含分布式混合储能系统的光伏直流微网能量管理策略[J].电力系统保护与控制,2017,45(13):42-48.LI Peiqiang,DUAN Kehui,DONG Yanting,et al.Energy management strategy of photovoltaic DC microgrid with distributed hybrid energy storage system[J].Power System Protection and Control,2017,45(13):42-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201713007&amp;v=MDg4MDRSN3FmWnVac0ZpRG5WYnZCTHluYWViRzRIOWJOckk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李培强,段克会,董彦婷,等.含分布式混合储能系统的光伏直流微网能量管理策略[J].电力系统保护与控制,2017,45(13):42-48.LI Peiqiang,DUAN Kehui,DONG Yanting,et al.Energy management strategy of photovoltaic DC microgrid with distributed hybrid energy storage system[J].Power System Protection and Control,2017,45(13):42-48.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_17" title=" 马一太,梁兆惠,谢英柏.燃气机热泵一次能源利用率的分析[J].煤气与热力,2004(3):133-136.MA Yitai,LIANG Zhaohui,XIE Yingbai.Analysis of primary energy utilization rate of gas engine heat pump[J].Gas &amp;amp; Heat,2004(3):133-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MQRL200403004&amp;v=MTc0NjFEelpZckc0SHRYTXJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2Qks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         马一太,梁兆惠,谢英柏.燃气机热泵一次能源利用率的分析[J].煤气与热力,2004(3):133-136.MA Yitai,LIANG Zhaohui,XIE Yingbai.Analysis of primary energy utilization rate of gas engine heat pump[J].Gas &amp;amp; Heat,2004(3):133-136.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_18" title=" 吴双应,李友荣.关于换热器热力学性能评价指标的分析与讨论[J].重庆大学学报(自然科学版),1997(4):56-61.WU Shuangying,LI Yourong.Analysis and discussion on the evaluation index of thermodynamic performance of heat exchangers[J].Journal of Chongqing University (Natural Science Edition),1997(4):56-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FIVE704.009&amp;v=MTcxMTJyNFlxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT1ptRlM3aFdnPT1JeVRkYTdTNEdzL00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         吴双应,李友荣.关于换热器热力学性能评价指标的分析与讨论[J].重庆大学学报(自然科学版),1997(4):56-61.WU Shuangying,LI Yourong.Analysis and discussion on the evaluation index of thermodynamic performance of heat exchangers[J].Journal of Chongqing University (Natural Science Edition),1997(4):56-61.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_19" title=" 吴福保,刘晓峰,孙谊媊,等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化,2018,42(13):68-75.DOI:10.7500/AEPS20170914005.WU Fubao,LIU Xiaofeng,SUN Yiqian,et al.Multi-park game optimization strategy based on CCHP[J].Automation of Electric Power Systems,2018,42(13):68-75.DOI:10.7500/AEPS20170914005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813010&amp;v=MzEzODRlckc0SDluTnJJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2QklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         吴福保,刘晓峰,孙谊媊,等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化,2018,42(13):68-75.DOI:10.7500/AEPS20170914005.WU Fubao,LIU Xiaofeng,SUN Yiqian,et al.Multi-park game optimization strategy based on CCHP[J].Automation of Electric Power Systems,2018,42(13):68-75.DOI:10.7500/AEPS20170914005.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_20" title=" 江亿,刘晓华,薛志峰,等.能源转换系统评价指标的研究[J].中国能源,2004(3):28-32.JIANG Yi,LIU Xiaohua,XUE Zhifeng,et al.Research on evaluation index of energy conversion system[J].China Energy,2004(3):28-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN200403009&amp;v=MjI2NjU3cWZadVpzRmlEblZidkJQeXJIWUxHNEh0WE1ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         江亿,刘晓华,薛志峰,等.能源转换系统评价指标的研究[J].中国能源,2004(3):28-32.JIANG Yi,LIU Xiaohua,XUE Zhifeng,et al.Research on evaluation index of energy conversion system[J].China Energy,2004(3):28-32.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_21" title=" 赵春,王培红.燃气-蒸汽联合循环热经济学分析评价指标研究[J].中国电机工程学报,2013,33(23):44-50.ZHAO Chun,WANG Peihong.Research on evaluation index of thermal-economic analysis of gas-steam combined cycle[J].Proceedings of the CSEE,2013,33(23):44-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201323005&amp;v=MDM3MzFPckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCUHlyUGJiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         赵春,王培红.燃气-蒸汽联合循环热经济学分析评价指标研究[J].中国电机工程学报,2013,33(23):44-50.ZHAO Chun,WANG Peihong.Research on evaluation index of thermal-economic analysis of gas-steam combined cycle[J].Proceedings of the CSEE,2013,33(23):44-50.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_22" title=" 马超.基于等效(&lt;image href=&quot;images/DLXT201921006_049.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;)降和结构系数的火电机组热经济学研究[D].北京:华北电力大学,2014.MA Chao.Thermal economics research of thermal power unit based on equivalent (exergy) drop and structural coefficient[D].Beijing:North China Electric Power University,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014414982.nh&amp;v=MDc4MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2QlZGMjZHcmU1R3RqRXJaRWJQSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         马超.基于等效(&lt;image href=&quot;images/DLXT201921006_049.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;)降和结构系数的火电机组热经济学研究[D].北京:华北电力大学,2014.MA Chao.Thermal economics research of thermal power unit based on equivalent (exergy) drop and structural coefficient[D].Beijing:North China Electric Power University,2014.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_23" title=" 徐航,董树锋,何仲潇,等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.XU Hang,DONG Shufeng,HE Zhongxiao,et al.Multi-energy collaborative optimization of plant integrated energy system considering energy cascade utilization[J].Automation of Electric Power Systems,2018,42(14):123-130.DOI:10.7500/AEPS20170825006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814017&amp;v=MTMxMTMzenFxQnRHRnJDVVI3cWZadVpzRmlEblZidkJJU0hUZXJHNEg5bk5xNDlFWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         徐航,董树锋,何仲潇,等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.XU Hang,DONG Shufeng,HE Zhongxiao,et al.Multi-energy collaborative optimization of plant integrated energy system considering energy cascade utilization[J].Automation of Electric Power Systems,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-01 10:36</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),54-63 DOI:10.7500/AEPS20181001003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于能量价值的多能协同园区能源利用效率指标</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E4%BA%AC%E9%94%B4&amp;code=30995173&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴京锴</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E4%BA%91%E9%A3%9E&amp;code=23569124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆云飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E5%AE%8F%E6%9D%B0&amp;code=00078952&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾宏杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%B0%E5%96%86&amp;code=08917068&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">田喆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%89%9B%E7%BA%AA%E5%BE%B7&amp;code=34513153&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">牛纪德</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%99%B6&amp;code=21110065&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐晶</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室天津大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6%E7%8E%AF%E5%A2%83%E7%A7%91%E5%AD%A6%E4%B8%8E%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0206217&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">天津大学环境科学与工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A9%E6%B4%A5%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网天津市电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>考虑多能协同园区(MECP)多能流的复杂耦合特性,解决传统能效评估指标忽略不同品种能量差异性的问题,文中建立了基于能量价值的MECP能源利用效率综合评价指标用以区分不同种能量的价值差异。该方法将成本分摊的热经济学思路与已有能质系数法相结合,引入能量价值参数,可更加灵敏、准确地反映高品位能源变化情况,解决了MECP不同种类能量的加和问题,为MECP规划及运行提供更环保、更科学的指标导向。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E5%88%A9%E7%94%A8%E6%95%88%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源利用效率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E4%BB%B7%E5%80%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量价值;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E5%8D%8F%E5%90%8C%E5%9B%AD%E5%8C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能协同园区;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吴京锴（1994—），男，硕士研究生，主要研究方向：多能协同园区评价。E-mail:wjk9894@163.com;
                                </span>
                                <span>
                                    *穆云飞（1984—），男，通信作者，博士，副教授，博士生导师，主要研究方向：电力系统稳定性分析、综合能源系统能量管理。E-mail:yunfeimu@tju.edu.cn;
                                </span>
                                <span>
                                    贾宏杰（1973—），男，博士，教授，博士生导师，主要研究方向：综合能源系统及智能电网领域的建模、优化、分析及控制。E-mail:hjjia@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(U1766210);</span>
                                <span>国家电网公司科技项目(SGTJJY00GHJS1800123);</span>
                    </p>
            </div>
                    <h1><b>Energy Value Based Efficiency Index of Energy Utilization for Multi-energy Cooperative Park</b></h1>
                    <h2>
                    <span>WU Jingkai</span>
                    <span>MU Yunfei</span>
                    <span>JIA Hongjie</span>
                    <span>TIAN Zhe</span>
                    <span>NIU Jide</span>
                    <span>XU Jing</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids, Tianjin University</span>
                    <span>School of Environmental Science and Engineering, Tianjin University</span>
                    <span>State Grid Tianjin Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Considering the complex coupling characteristics of multi-energy cooperative park(MECP) and solving the problem of ignoring the energy difference of different varieties for traditional energy efficiency assessment indicators, energy value based efficiency index of energy utilization for MECP is established to distinguish the differences of value for different kinds of energy. The proposed method combines the cost-sharing thermal economics approach with the existing energy coefficient method and introduces the parameters of energy value, which can be more efficient and precise to reflect the changes situation of high-quality energy. Moreover, the addition problem of different kinds of energy in MECP is solved, which provides more environmental protection and more scientific index guidance for MECP planning and operation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=efficiency%20of%20energy%20utilization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">efficiency of energy utilization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20value&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy value;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20cooperative%20park(MECP)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy cooperative park(MECP);</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. U1766210);</span>
                                <span>State Grid Corporation of China(No. SGTJJY00 GHJS1800123);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">多能协同园区(multi-energy cooperative park,MECP)系统主要包含燃气、太阳能、风能、电能、地热能等多种能源输入,是集能源的“生产—转化—存储—利用—回收”于一体的有机整体,具有多能耦合特性。MECP内各能源环节之间可实现相互协调、相互影响,是实现多能协同和能量梯级利用的重要形式<citation id="237" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。在中国,随着“互联网+”智慧能源发展策略的推进,MECP得到快速发展。2018年,中国能源局公布的55项智慧能源(能源互联网)示范项目,涉及MECP的示范工程高达23项<citation id="238" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,故提出一种可体现MECP低碳高效环保特征的评价指标,具有一定实用价值。</p>
                </div>
                <div class="p1">
                    <p id="54">能源利用效率(以下简称能效)反映了能源消耗水平和利用效果,是能源有效利用程度的综合指标。世界能源委员会对能效的定义为“减少提供同等能源服务的能源投入”<citation id="239" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。文献<citation id="240" type="reference">[<a class="sup">4</a>]</citation>认为提高能效与节能具有相同的内涵。能效是MECP建设的核心理念之一<citation id="241" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。然而,MECP不同能源及转换装备组成复杂,考虑单一设备或某一特定能源转换环节的能源利用情况都无法反映MECP整体综合能源利用水平。MECP能效需从系统层面进行整体评价。</p>
                </div>
                <div class="p1">
                    <p id="55">目前有关能效的研究侧重评价单一设备或者燃气三联供系统。文献<citation id="242" type="reference">[<a class="sup">6</a>]</citation>定义了冷热电联产(combined cooling heating and power,CCHP)系统的构成和一次能效指标,并验证表明,CCHP系统可通过能量的梯级利用实现燃气能量转化效率达到70%～80%,相较于分供系统,一次能效得到了显著提升。考虑到MECP涉及更多类型的能源生产、转换与存储单元,能效分析更为复杂,无法直接采用CCHP系统的评价体系对MECP系统能效进行评价。</p>
                </div>
                <div class="p1">
                    <p id="56">国内外对MECP能效评估的研究主要基于热力学第一定律和热力学第二定律。热力学第一定律即能量守恒定律<citation id="243" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。热力学第二定律表示热能中只有一部分可以转化为有用功。基于热力学第二定律的能效指标<image href="images/DLXT201921006_186.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率<citation id="244" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>,考虑了能量的质量,在评价设备能效时得到了较为广泛的应用。虽然热力学对单一能源有比较成熟的评价指标,但不同能源系统能效评价方法存在差异。同时,MECP存在不同能源输入、转换设备及冷热电多元用能需求。如何构建面向MECP的统一评价指标,有待进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="57">文献<citation id="245" type="reference">[<a class="sup">9</a>]</citation>引入能质系数的概念,建立能质系数与能量质量之间的关系,为能量品质的统一提供了借鉴思路,但该方法未充分考虑设备内能量品位的连续变化,仍有优化的空间;文献<citation id="246" type="reference">[<a class="sup">10</a>]</citation>基于能量品位,对能量进行了梯度排序,实现CCHP系统产能成本的合理分摊;文献<citation id="247" type="reference">[<a class="sup">11</a>]</citation>从热力学角度建立了CCHP系统单位经济成本与能质系数的函数关系,并将其推广至园区能效系统评价。</p>
                </div>
                <div class="p1">
                    <p id="58">传统一次能效未考虑能量差异性,<image href="images/DLXT201921006_187.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率没有充分考虑能量用途,反映MECP能效都不够全面。本文通过构建考虑能量间差异的MECP能效指标将不同种类能量统一,改进了能质系数法,将能质系数与成本分摊的热经济学思路相结合,引入能量价值参数,解决了MECP中不同能源的统一问题,可更灵敏、准确地反映高品位能源变化情况。</p>
                </div>
                <div class="p1">
                    <p id="59">本文首先对综合能源领域能效评价指标及其计算方法进行概述;进而建立基于能量价值的MECP综合评价指标(下文简称综合评价指标);最后以某高新技术MECP为例,对综合评价指标与已有指标进行了多方面对比。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1 MECP</b>能效指标概述</h3>
                <div class="p1">
                    <p id="61">表1总结了部分典型能效评价指标。现将其中部分典型指标概述如下。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62">1)一次能效</h4>
                <div class="p1">
                    <p id="63">一次能效是指一个体系(国家、地区、企业或单项耗能设备等)有效利用的能量与实际消耗一次能源的比率<citation id="248" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。一次能效的计算如式(1)所示,其具有简单、直观、方便求取的优点。</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>s</mtext><mtext>u</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>Q</i><sub>oe</sub>,<i>Q</i><sub>oh</sub>,<i>Q</i><sub>oc</sub>分别为输出的电、热、冷能;<i>Q</i><sub>i,gas</sub>,<i>Q</i><sub>i,sun</sub>,<i>Q</i><sub>i,wind</sub>,<i>Q</i><sub>other</sub>分别为输入系统的天然气、太阳能、风能和其他一次能源。</p>
                </div>
                <div class="p1">
                    <p id="66">利用一次能效评价MECP时,由于热泵、电制冷机等能效比超过1的设备的广泛应用,使得“效率”评估必须考虑空气中热能等能量的输入。导致产品能量总量大于成本,与园区内其他设备效率失去可加性<citation id="249" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。由此导致该指标在MECP综合能源利用评价过程中欠缺一定客观性。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">2)<image id="272" type="formula" href="images/DLXT201921006_27200.jpg" display="inline" placement="inline"><alt></alt></image>效率</h4>
                <div class="p1">
                    <p id="68">为了改进一次能效,文献<citation id="251" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>引入<image href="images/DLXT201921006_189.jpg" type="" display="inline" placement="inline"><alt></alt></image>的概念,以满足不同种类能量的可加性。<image href="images/DLXT201921006_190.jpg" type="" display="inline" placement="inline"><alt></alt></image>是描述能量转化为功的能力的物理量,表示工质最大做功能力,<image href="images/DLXT201921006_191.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率是连接能量的质量与数量的桥梁<citation id="250" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。<image href="images/DLXT201921006_192.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率定义为额定工况下,系统输出<image href="images/DLXT201921006_193.jpg" type="" display="inline" placement="inline"><alt></alt></image>与输入燃料<image href="images/DLXT201921006_194.jpg" type="" display="inline" placement="inline"><alt></alt></image>之比<i>φ</i><sub>tot</sub>,可由式(2)计算。</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>φ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>ε</mi><msub><mrow></mrow><mn>2</mn></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>ε</mi><msub><mrow></mrow><mn>0</mn></msub><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>ε</i><sub>1</sub>和<i>ε</i><sub>2</sub>分别为热、冷能的<image href="images/DLXT201921006_195.jpg" type="" display="inline" placement="inline"><alt></alt></image>转化系数;<i>E</i><sub>f</sub>为输入燃料能量;<i>ε</i><sub>0</sub>为燃料的<image href="images/DLXT201921006_196.jpg" type="" display="inline" placement="inline"><alt></alt></image>转化系数。式(2)等号右边分子表示输出系统的<image href="images/DLXT201921006_197.jpg" type="" display="inline" placement="inline"><alt></alt></image>总量,分母表示输入系统的<image href="images/DLXT201921006_198.jpg" type="" display="inline" placement="inline"><alt></alt></image>总量。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">3)其他能效指标</h4>
                <div class="p1">
                    <p id="72">文献<citation id="252" type="reference">[<a class="sup">13</a>]</citation>建立了MECP多能流图,探讨了影响MECP能效的因素。该指标将系统输入能量统一为标准煤,给出了能效量纲的统一表达式。效率指标定义为系统向用户供能与系统输入能量之比,可以通过式(3)计算。</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>D</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>´</mo><mo>+</mo><mi>D</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>´</mo><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mn>0</mn></mrow></msub><mo>´</mo><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mn>0</mn></mrow></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>θ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>θ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>D</i><sub>h</sub>′,<i>D</i><sub>c</sub>′,<i>D</i><sub>e,0</sub>′分别为热、冷、电用户的需求;<i>X</i><sub>c</sub>,<i>X</i><sub>h</sub>,<i>X</i><sub>e,0</sub>分别为传输的热、冷、电能量损耗;<i>F</i><sub>i</sub>和<i>E</i><sub>i</sub>分别为输入天然气和电能;<i>θ</i><sub>f</sub>和<i>θ</i><sub>e</sub>分别为输入天然气和电能的折算系数。该指标仅对输入系统的能量进行了标煤化处理,并未对输出侧不同品位能量做处理。</p>
                </div>
                <div class="p1">
                    <p id="75">文献<citation id="253" type="reference">[<a class="sup">14</a>]</citation>提出了可反映园区能源利用水平的MECP综合评价指标。该指标引入了能源不可再生系数,将外购电依渗透率折算为一次能效。该指标由式(4)给出。</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>Τ</mtext></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mo>,</mo><mtext>Τ</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>E</i><sub>grid,T</sub>和 <i>E</i><sub>other,T</sub>分别为电网购电折算的燃料量和非电输入折算的燃料量。</p>
                </div>
                <div class="p1">
                    <p id="78">该能效指标评价了MECP可再生能源的消纳率及不可再生能源利用水平,侧重能量的来源追溯。可更深入地考虑能量使用时的差异性。</p>
                </div>
                <div class="area_img" id="79">
                    <p class="img_tit"><b>表1 能效评价体系部分研究成果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Part of existing research results for energy efficiency evaluation system</b></p>
                    <p class="img_note"></p>
                    <table id="79" border="1"><tr><td><br />指标名称</td><td>计算公式</td><td>指标描述</td><td>针对MECP能效分析的局限性</td></tr><tr><td><br />一次能效<sup>[6]</sup></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>s</mtext><mtext>u</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac></mrow></math></td><td>系统输出能量与系统输入能量之比</td><td>只注重能量的量,未考虑能量的质</td></tr><tr><td><br /><img src="images\DLXT201921006_275.jpg" placement="inline" />效率<sup>[8]</sup></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>φ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>ε</mi><msub><mrow></mrow><mn>2</mn></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>ε</mi><msub><mrow></mrow><mn>0</mn></msub><mi>E</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow></math></td><td>额定工况下,系统输出<img src="images\DLXT201921006_275.jpg" placement="inline" />与<br />输入燃料<img src="images\DLXT201921006_275.jpg" placement="inline" />之比</td><td>对输出的不同能量全部求取其做<br />功能力,在某些场景下不适用</td></tr><tr><td><br />多能互补系统<br />标煤能效<sup>[13]</sup></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>D</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>´</mo><mo>+</mo><mi>D</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>´</mo><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mn>0</mn></mrow></msub><mo>´</mo><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mn>0</mn></mrow></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>θ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>θ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac></mrow></math></td><td>满足用户需求量与折算为<br />标煤的输入能量之比</td><td>输入能量统一为标准煤,输出侧<br />不同品质的能量未区分</td></tr><tr><td><br />非可再生能源利用<br />水平能效<sup>[14]</sup></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>Τ</mtext></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mo>,</mo><mtext>Τ</mtext></mrow></msub></mrow></mfrac></mrow></math></td><td>系统输出能量与输入电量输入<br />能量折算值之比</td><td>对多能耦合环节配合情况的<br />评价仍可进一步完善</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="80">对MECP而言,用户需求更为多样。传统的<image href="images/DLXT201921006_199.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率指标以单位<image href="images/DLXT201921006_200.jpg" type="" display="inline" placement="inline"><alt></alt></image>做功多少来进行数值计算。由于冷能温度往往接近环境温度,其<image href="images/DLXT201921006_201.jpg" type="" display="inline" placement="inline"><alt></alt></image>值较小,而冷能是用户直接使用以改善生活环境的一种重要途径,通过其做功能力来考察能量利用情况,与实际应用场景存在较大偏差。<image href="images/DLXT201921006_202.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率在用于MECP评价时仍需进一步完善。</p>
                </div>
                <div class="p1">
                    <p id="81">本文在前述指标基础上,通过分析不同能量的可用价值,结合品位和能量价值相关研究,引入能量价值参数完成MECP中多种输入输出能量的统一,进而建立了基于能量价值的MECP能效指标。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>2</b> 基于能量价值的能效指标</h3>
                <h4 class="anchor-tag" id="83" name="83"><b>2.1</b> 能量价值基础理论</h4>
                <div class="p1">
                    <p id="84">由于本文提出的MECP综合评价指标涉及能量价值、品位、<image href="images/DLXT201921006_203.jpg" type="" display="inline" placement="inline"><alt></alt></image>、有序能等相关概念,故首先给出相关的理论基础。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85">1)能量价值</h4>
                <div class="p1">
                    <p id="86">能量价值是指能量所具有的可用价值,用以定量地描述能量中参与能量利用和能量间转化的部分<citation id="254" type="reference"><link href="33" rel="bibliography" /><link href="35" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。本文引入能量价值参数,将不同能量的可用价值进行统一。能量价值参数的求取,是综合评价指标计算的核心,本文在计算求取过程中使用了品位、<image href="images/DLXT201921006_204.jpg" type="" display="inline" placement="inline"><alt></alt></image>、有序能等概念来求取能量价值参数。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">2)<image id="273" type="formula" href="images/DLXT201921006_27300.jpg" display="inline" placement="inline"><alt></alt></image></h4>
                <div class="p1">
                    <p id="88"><image href="images/DLXT201921006_206.jpg" type="" display="inline" placement="inline"><alt></alt></image>是描述能量转化为功的能力的物理量,定义为当系统可逆变化为给定环境平衡状态时,理论上可转换为其他能量形式的能<citation id="255" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89">3)品位</h4>
                <div class="p1">
                    <p id="90">品位是描述能量用来转化为有用功能力大小的物理量<citation id="256" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,定义为参考环境下能流的最大做功能力(<image href="images/DLXT201921006_207.jpg" type="" display="inline" placement="inline"><alt></alt></image>)与做功过程中总放热之比。热力学中常用能量品位来定量区分能量价值差异。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">4)有序能</h4>
                <div class="p1">
                    <p id="92">有序能是可完全转化为其他形式能的能量,具有最高的能量价值<citation id="257" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,即其中包含的能量全部为<image href="images/DLXT201921006_208.jpg" type="" display="inline" placement="inline"><alt></alt></image>。主要包括电能、机械能等。本文用其确定电能能量价值参数,并将之作为能量价值参考基准。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.2</b> 典型<b>MECP</b>建模与指标建立</h4>
                <div class="p1">
                    <p id="94">本文以一个典型MECP为例,给出综合评价指标的定义和计算方法。该MECP包含燃气、电力、光伏、风机等多种能源输入,以及CCHP系统、燃气锅炉、电热泵、电制冷机等能源转换设备。经过MECP内各设备的转化与分配,满足用户的冷热电需求,其能流图如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="95">图1中,<i>F</i>为单位时间燃气输入量;<i>F</i><sub>b</sub>和<i>F</i><sub>CHP</sub>分别为单位时间输入燃气锅炉和输入CCHP系统的燃气量;<i>η</i><sub>b</sub>为燃气锅炉产热效率;<i>η</i><sub>CHP,h</sub>为燃气轮机余热效率;<i>η</i><sub>CHP,e</sub>为发电效率;<i>E</i><sub>i</sub>为系统单位时间内电网购电量;<i>S</i><sub>i</sub>和<i>W</i><sub>i</sub>分别为单位时间光伏、风机向MECP输送的电能;<i>E</i><sub>h</sub>和<i>E</i><sub>c</sub>分别为单位时间系统向电热泵和电制冷机输送的电能;<i>E</i><sub>oh</sub>,<i>E</i><sub>oc</sub>,<i>E</i><sub>oe</sub>分别为MECP系统向用户输出的热、冷、电能;图中虚线框部分表示由燃气轮机、吸收式制冷机、余热回收装置组成的CCHP系统。</p>
                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921006_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型MECP能流图" src="Detail/GetImg?filename=images/DLXT201921006_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型MECP能流图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921006_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Energy flow diagram of typical MECP</b></p>

                </div>
                <div class="p1">
                    <p id="97">本文引入能量价值参数<i>α</i>,<i>β</i>,<i>γ</i>来修正具有不同能量价值的电、热、冷。该参数可将不同质量的能量统一于能量价值,解决MECP评价多种能量品位不同的问题。针对图1所示MECP,在[0,<i>T</i>]时段内,基于能量价值的能效综合指标<i>η</i><sub>t</sub>如式(5)所示。</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>=</mo><mfrac><mrow><mi>α</mi><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>e</mtext></mrow></msub><mo>+</mo><mi>β</mi><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>γ</mi><mi>E</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>q</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>Τ</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>Τ</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>Τ</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mi>F</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>Τ</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mi>E</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>S</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>W</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>λ</i><sub>e</sub>和<i>λ</i><sub>gas</sub>(<i>t</i>)分别为电能和天然气的能质系数;<i>F</i><sub>in,</sub><sub><i>T</i></sub>为[0,<i>T</i>]时段内输入燃气锅炉和输入CCHP系统的燃料量;<i>E</i><sub>in,</sub><sub><i>T</i></sub>为[0,<i>T</i>]时段内输入系统的电能,包括电网购电<i>E</i><sub>i</sub>、可再生能源输送的电能<i>S</i><sub>i</sub>和<i>W</i><sub>i</sub>;<i>q</i><sub>gas</sub>为天然气热值,在工业计算中可取常数<i>q</i><sub>gas</sub>=35.6 MJ/m<sup>3</sup><citation id="258" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="100">式(5)中分子为不同种类输出能量与其能量价值参数乘积;分母为输入MECP能量的可用价值,分别为输入燃气锅炉的能量价值、输入CCHP系统的能量价值和购买电能的能量价值。</p>
                </div>
                <div class="p1">
                    <p id="101">本文使用<i>λ</i><sub>gas</sub>和<i>λ</i><sub>e</sub>分别为天然气与电能能质系数。考虑到电能是一种有序能<citation id="259" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,故有<i>λ</i><sub>e</sub>=1。<i>λ</i><sub>gas</sub>可用天然气<image href="images/DLXT201921006_209.jpg" type="" display="inline" placement="inline"><alt></alt></image>产效率计算,即单位体积天然气所含<citation id="260" type="reference"><link href="16" rel="bibliography" />[<sup>[<a class="sup">8</a>]</sup></citation>。<i>λ</i><sub>gas</sub>的计算方法为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>r</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mi>ln</mi><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>r</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>T</i><sub>burn</sub>和<i>T</i><sub>0</sub>分别为燃气轮机中天然气燃烧温度和环境温度。</p>
                </div>
                <div class="p1">
                    <p id="104">式(8)需转化为绝对温度计算,天然气的燃烧温度(1 300 ℃)也相对固定,故当[0,<i>T</i>]考察时间段较短或时间段内环境温度变化不显著时,<i>λ</i><sub>gas</sub>数值波动较小(环境温度为-20～20 ℃时,<i>λ</i><sub>gas</sub>变化了0.03),故常用系统某时刻的<i>λ</i><sub>gas</sub>代替该时段内的<i>λ</i><sub>gas</sub><citation id="261" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,其参考取值范围为0.62～0.65。</p>
                </div>
                <div class="p1">
                    <p id="105">式(5)中,用户的电、热、冷需求<i>E</i><sub>oe</sub>,<i>E</i><sub>oh</sub>,<i>E</i><sub>oc</sub>和各设备在[0,<i>T</i>]时段的运行参数<i>F</i><sub>b,</sub><sub><i>T</i></sub>,<i>F</i><sub>CHP,</sub><sub><i>T</i></sub>,<i>E</i><sub>in,</sub><sub><i>T</i></sub>在评价时都为已知输入参数。天然气和电能的能质系数<i>λ</i><sub>e</sub>和<i>λ</i><sub>gas</sub>已求得。故求取能量价值系数参数<i>α</i>,<i>β</i>,<i>γ</i>,是完成综合评价指标计算的关键。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.3</b> 能量价值参数求取</h4>
                <div class="p1">
                    <p id="107">电能价值参数α:电能为有序能,能量价值参数为1,有α=1。热、冷价值参数β,γ:热、冷相对于电能具有较低的能量价值,在<i>MECP</i>主要生产环节中对其定量计算。</p>
                </div>
                <div class="p1">
                    <p id="108">计算综合评价指标的关键是解决式(5)中引入的能量价值参数。在<i>MECP</i>中需要充分考虑各多能耦合环节的能量转化情况,计算<i>CCHP</i>系统、热泵系统以及其他各设备系统的能量价值参数,进而求取<i>MECP</i>总能量价值参数。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.3.1</b><i>CCHP</i>系统的热、冷能量价值参数</h4>
                <div class="p1">
                    <p id="110"><i>CCHP</i>系统是<i>MECP</i>中多能耦合的关键环节,将该<i>CCHP</i>系统表示为如图2所示的<image href="images/DLXT201921006_211.jpg" type="" display="inline" placement="inline"><alt></alt></image>流图。<image href="images/DLXT201921006_212.jpg" type="" display="inline" placement="inline"><alt></alt></image>流表示工质流的做功能力,即为工质流中可以转化为其他形式能的部分。图2中,将燃气轮机表示为压气机、燃烧室、透平和发电机。透平为将高温烟汽中能量转化为机械能的装置。图2中,用E<sub>0</sub>至E<sub>13</sub>分别表示对应位置<image href="images/DLXT201921006_213.jpg" type="" display="inline" placement="inline"><alt></alt></image>流。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921006_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 典型多能协同CCHP系统能流图" src="Detail/GetImg?filename=images/DLXT201921006_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 典型多能协同CCHP系统能流图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921006_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Energy flow diagram of typical multi-energy 
collaborative CCHP system</b></p>

                </div>
                <div class="p1">
                    <p id="112">燃气轮机的输入能源为天然气,其中所含<image href="images/DLXT201921006_214.jpg" type="" display="inline" placement="inline"><alt></alt></image>为E<sub>0</sub>。通过天然气燃烧产生高温高压蒸气<image href="images/DLXT201921006_215.jpg" type="" display="inline" placement="inline"><alt></alt></image>流E<sub>3</sub>,进入透平带动发电机发电后变为<image href="images/DLXT201921006_216.jpg" type="" display="inline" placement="inline"><alt></alt></image>流E<sub>6</sub>。而后依次通过吸收式制冷机、余热回收装置输出冷、热能。最终剩余烟气<image href="images/DLXT201921006_217.jpg" type="" display="inline" placement="inline"><alt></alt></image>流E<sub>9</sub>释放到环境中。<image href="images/DLXT201921006_218.jpg" type="" display="inline" placement="inline"><alt></alt></image>流传输情况如附录<i>A</i>图<i>A</i>1所示。</p>
                </div>
                <div class="p1">
                    <p id="113">此过程中,蒸汽是携带<image href="images/DLXT201921006_219.jpg" type="" display="inline" placement="inline"><alt></alt></image>流的主要工质。随着能量转化使用,蒸汽中蕴涵的能量品质逐级降低。引入品位的概念来描述蒸汽中蕴含能量的质量<citation id="262" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="114">品位是描述能量转化为有用功能力大小的物理量。系统中工质含<image href="images/DLXT201921006_220.jpg" type="" display="inline" placement="inline"><alt></alt></image>E越多,其品位越高。品位与<image href="images/DLXT201921006_221.jpg" type="" display="inline" placement="inline"><alt></alt></image>的关系如图3所示,可用式(9)表示。</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo>=</mo><mi>f</mi><mo stretchy="false">(</mo><mi>E</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921006_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 蒸汽能量品位与蒸汽含关系" src="Detail/GetImg?filename=images/DLXT201921006_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图3 蒸汽能量品位与蒸汽含<image id="274" type="formula" href="images/DLXT201921006_27400.jpg" display="inline" placement="inline"><alt></alt></image>关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921006_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Relationship between grade of steam energy 
and exergy contained in steam</b></p>

                </div>
                <div class="p1">
                    <p id="117">图3中两点间曲线与横轴围成的面积即为生产产品能量时损失的能量价值<citation id="263" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。计算生产单位产品能量时<image href="images/DLXT201921006_223.jpg" type="" display="inline" placement="inline"><alt></alt></image>流消耗的能量价值,即可对该产品的能量价值进行评估。</p>
                </div>
                <div class="p1">
                    <p id="118">以<image href="images/DLXT201921006_224.jpg" type="" display="inline" placement="inline"><alt></alt></image>流E<sub>3</sub>到E<sub>6</sub>为例计算产品能量价值。工质流经透平前后过程的产品为电能。产品每单位<image href="images/DLXT201921006_225.jpg" type="" display="inline" placement="inline"><alt></alt></image>的能量价值c<sub><i>e</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>E</mi><msub><mrow></mrow><mn>6</mn></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mi>A</mi></mrow></mstyle><mtext>d</mtext><mi>E</mi></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>E</mi><msub><mrow></mrow><mn>6</mn></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mtext>d</mtext></mrow></mstyle><mi>E</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">由于品位、<image href="images/DLXT201921006_226.jpg" type="" display="inline" placement="inline"><alt></alt></image>无法直接测量得到,将变量转为可测量的物理量(温度)。为此,对式(10)变形。品位A由式(11)替代计算。</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:T′为工质蒸汽温度。</p>
                </div>
                <div class="p1">
                    <p id="123">蒸汽<image href="images/DLXT201921006_227.jpg" type="" display="inline" placement="inline"><alt></alt></image>与温度的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>d</mtext><mi>E</mi><mo>=</mo><mi>m</mi><mi>c</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:m为工质质量;c<sub><i>p</i></sub>为定压比热,取常数。</p>
                </div>
                <div class="p1">
                    <p id="126">式(11)和式(12)将能量价值与工质温度关联。将其代入式(10),可由各<image href="images/DLXT201921006_228.jpg" type="" display="inline" placement="inline"><alt></alt></image>流工质温度计算产品电能的能量价值为:</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>E</mi><msub><mrow></mrow><mn>6</mn></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mi>A</mi></mrow></mstyle><mtext>d</mtext><mi>E</mi></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>E</mi><msub><mrow></mrow><mn>6</mn></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mtext>d</mtext></mrow></mstyle><mi>E</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>6</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>6</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:E<sub>3</sub>和E<sub>6</sub>分别为<image href="images/DLXT201921006_229.jpg" type="" display="inline" placement="inline"><alt></alt></image>流E<sub>3</sub>和E<sub>6</sub>对应的工质温度。</p>
                </div>
                <div class="p1">
                    <p id="129">冷、热能量价值求取方法与c<sub><i>e</i></sub>一致。在如图2所示的园区<image href="images/DLXT201921006_230.jpg" type="" display="inline" placement="inline"><alt></alt></image>流图中,生产冷、热的变化<image href="images/DLXT201921006_231.jpg" type="" display="inline" placement="inline"><alt></alt></image>流分别为E<sub>6</sub>,E<sub>8</sub>和E<sub>8</sub>,E<sub>9</sub>。计算综合评价指标所需的各蒸汽流的温度T′可由联供系统设备商提供或由热力学软件<i>REFPROP</i>查询得到<citation id="264" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。将各<image href="images/DLXT201921006_232.jpg" type="" display="inline" placement="inline"><alt></alt></image>流工质温度仿照式(13)进行计算。可以分别得到此时冷、热的能量价值c<sub><i>c</i></sub>和c<sub><i>h</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>8</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>6</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>8</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>6</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow></mfrac></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>9</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>8</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>9</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>8</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">电能能量价值为1并以此为基准,将热、冷能量价值归一化,得到<i>CCHP</i>系统的热、冷能量价值参数c<sub><i>h</i></sub><sub>,</sub><sub><i>CHP</i></sub>和c<sub><i>c</i></sub><sub>,</sub><sub><i>CHP</i></sub>分别为:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>2.3.2</b> 热泵系统的热、冷能量价值参数</h4>
                <div class="p1">
                    <p id="134">计算<i>MECP</i>的能量价值参数,也需要考虑热泵系统的能量利用情况,求取其能量价值参数。热泵的能效多以热泵性能系数进行描述,常取2.6～4.5,其产品能量高于生产耗能。</p>
                </div>
                <div class="p1">
                    <p id="135">本文对热泵系统能量价值参数计算时,引入热力学完善度的概念<citation id="265" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,使热泵能效归一为0～1的数值,避免能效因热泵特性而明显偏高的情况。</p>
                </div>
                <div class="p1">
                    <p id="136">在热泵工作的过程中,消耗一定量的电能下,存在最大传热极限,即在逆卡诺循环下输出的热能值。该循环可以将能量充分利用,以达到最高能效,记作η<sub><i>COP</i></sub><sub>,</sub><sub><i>c</i></sub>。以热泵理想运行模式下的能效作为基准值,对热泵能效η<sub><i>COP</i></sub>进行归一化处理。本文采用热泵实际效率η<sub><i>COP</i></sub>与理想循环效率η<sub><i>COP</i></sub><sub>,</sub><sub><i>c</i></sub>之比作为热泵系统产能的能效价值参数。</p>
                </div>
                <div class="p1">
                    <p id="137">本文中,参考热力学完善度的评价方法,热泵能量价值参数c<sub>i,</sub><sub><i>COP</i></sub>定义为:</p>
                </div>
                <div class="p1">
                    <p id="138" class="code-formula">
                        <mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mtext>c</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="139">式中:i为制冷或制热情况,能量价值参数分别为c<sub><i>c</i></sub><sub>,</sub><sub><i>COP</i></sub>和c<sub><i>h</i></sub><sub>,</sub><sub><i>COP</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>2.3.3</b> 其他设备热、冷能量价值参数</h4>
                <div class="p1">
                    <p id="141">燃气锅炉等其他单输入单输出设备系统,对应的输出能量效率即为能量价质参数,即</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mi>η</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:η<sub>i</sub>为燃气锅炉或对应产能设备的效率;c<sub><i>c</i></sub><sub>,</sub><sub><i>other</i></sub>和c<sub><i>h</i></sub><sub>,</sub><sub><i>other</i></sub>分别为其他设备的冷、热能量价值参数。</p>
                </div>
                <div class="p1">
                    <p id="144">综上,在图1所示的<i>MECP</i>中,已从各系统多能耦合环节中获得了<i>MECP</i>中<i>CCHP</i>系统、热泵系统以及其他多能耦合环节对应的热、冷的能量价值参数。</p>
                </div>
                <div class="p1">
                    <p id="145">将各设备输出的能量价值根据其输出能量加权求和,即得到园区电、热、冷输出的总能量价值。将各个能量转化环节式(15)至式(17)的计算结果代入,进而计算园区能量价值参数,计算式如式(18)所示。</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>β</mi><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mtext>γ</mtext><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>C</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">式中:c<sub><i>h</i></sub><sub>,</sub><sub><i>CHP</i></sub>和c<sub><i>c</i></sub><sub>,</sub><sub><i>CHP</i></sub>分别为<i>MECP</i>系统中的<i>CCHP</i>系统的热、冷能量价值参数;W<sub><i>h</i></sub><sub>,</sub><sub><i>CHP</i></sub>,W<sub><i>h</i></sub><sub>,</sub><sub><i>COP</i></sub>,W<sub><i>h</i></sub><sub>,</sub><sub><i>other</i></sub>和W<sub><i>c</i></sub><sub>,</sub><sub><i>CHP</i></sub>,W<sub><i>c</i></sub><sub>,</sub><sub><i>COP</i></sub>,W<sub><i>c</i></sub><sub>,</sub><sub><i>other</i></sub>分别为<i>MECP</i>中的<i>CCHP</i>系统、热泵、燃气锅炉及其他能量转化设备的热、冷输出量,该数据取自系统的运行时各设备的运行功率,用作求取<i>MECP</i>总能量价值参数的权重。</p>
                </div>
                <div class="p1">
                    <p id="148">由式(18)计算得出β和γ,即为基于能量质量的园区能效价值参数。电能能量价值参数为1。将α,β,γ代入式(5)可得该<i>MECP</i>能效评价指标。</p>
                </div>
                <div class="p1">
                    <p id="149">与<image href="images/DLXT201921006_233.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率相比,综合评价指标解决了输出侧能量种类不同的问题,与一次能效相比,它充分考虑了多种能源的不同能量质量,是一次能效的改良与优化,兼具一次能效与<image href="images/DLXT201921006_234.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的优点,既实现了不同能量间的统一,又只需考虑输入、输出简化计算。</p>
                </div>
                <h3 id="150" name="150" class="anchor-tag"><b>3 算例分析</b></h3>
                <h4 class="anchor-tag" id="151" name="151">1)场景1:用户负荷需求不变时指标对比</h4>
                <div class="p1">
                    <p id="152">在如图1所示的<i>MECP</i>中,设备配置由附录<i>A</i>表<i>A</i>1给出<citation id="266" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。燃气轮机在标准工况下运行,额定功率为7 900 <i>kW</i>;燃气锅炉选用型号为<i>WNS</i>0.7,单机额定功率额定热功率为700 <i>kW</i>,蒸汽效率为0.916,并假设园区内各设备均额定运行。</p>
                </div>
                <div class="p1">
                    <p id="153">系统蒸汽能流图,E<sub>0</sub>至E<sub>13</sub><image href="images/DLXT201921006_235.jpg" type="" display="inline" placement="inline"><alt></alt></image>流和温度压强数据如表2所示。从中查取工质温度,代入式(13)和式(14)计算得出能量价值系数c<sub><i>e</i></sub>,c<sub><i>c</i></sub>,c<sub><i>h</i></sub>和能量价值参数α,β,γ如式(19)所示。</p>
                </div>
                <div class="area_img" id="154">
                    <p class="img_tit"><b>表2 CCHP系统各蒸汽流温度和压强</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Temperature and pressure of every steam flow for CCHP system</b></p>
                    <p class="img_note"></p>
                    <table id="154" border="1"><tr><td><br />蒸汽流序号</td><td>温度/℃</td><td>压力/kPa</td><td>蒸汽流序号</td><td>温度/℃</td><td>压力/kPa</td></tr><tr><td><i>E</i><sub>0</sub></td><td>15</td><td>101</td><td><i>E</i><sub>7</sub></td><td>-</td><td>-</td></tr><tr><td><br /><i>E</i><sub>1</sub></td><td>261</td><td>679</td><td><i>E</i><sub>8</sub></td><td>170</td><td>101</td></tr><tr><td><br /><i>E</i><sub>2</sub></td><td>15</td><td>679</td><td><i>E</i><sub>9</sub></td><td>90</td><td>101</td></tr><tr><td><br /><i>E</i><sub>3</sub></td><td>980</td><td>665</td><td><i>E</i><sub>10</sub></td><td>12</td><td>101</td></tr><tr><td><br /><i>E</i><sub>4</sub></td><td>-</td><td>-</td><td><i>E</i><sub>11</sub></td><td>7</td><td>101</td></tr><tr><td><br /><i>E</i><sub>5</sub></td><td>-</td><td>-</td><td><i>E</i><sub>12</sub></td><td>50</td><td>101</td></tr><tr><td><br /><i>E</i><sub>6</sub></td><td>580</td><td>101</td><td><i>E</i><sub>13</sub></td><td>65</td><td>101</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>6</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>6</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow></mfrac><mo>=</mo><mn>1</mn><mn>8</mn><mn>8</mn><mo>.</mo><mn>6</mn><mn>6</mn></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>8</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>6</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>8</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>6</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow></mfrac><mo>=</mo><mn>1</mn><mn>3</mn><mn>7</mn><mo>.</mo><mn>2</mn><mn>5</mn></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>9</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>8</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>9</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>8</mn></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><msup><mi>Τ</mi><mo>′</mo></msup></mfrac><mo stretchy="false">)</mo><mtext>d</mtext><msup><mi>Τ</mi><mo>′</mo></msup></mrow></mfrac><mo>=</mo><mn>6</mn><mn>6</mn><mo>.</mo><mn>3</mn><mn>5</mn></mtd></mtr><mtr><mtd><mi>β</mi><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>6</mn><mn>6</mn><mo>.</mo><mn>3</mn><mn>5</mn></mrow><mrow><mn>1</mn><mn>8</mn><mn>8</mn><mo>.</mo><mn>6</mn><mn>6</mn></mrow></mfrac><mo>=</mo><mn>0</mn><mo>.</mo><mn>3</mn><mn>5</mn><mn>2</mn></mtd></mtr><mtr><mtd><mi>γ</mi><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>1</mn><mn>3</mn><mn>7</mn><mo>.</mo><mn>2</mn><mn>5</mn></mrow><mrow><mn>1</mn><mn>8</mn><mn>8</mn><mo>.</mo><mn>6</mn><mn>6</mn></mrow></mfrac><mo>=</mo><mn>0</mn><mo>.</mo><mn>7</mn><mn>2</mn><mn>7</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">将<i>α</i>,<i>β</i>,<i>γ</i>代入式(5),即得到该MECP的综合评价指标计算式。只需输入待评价园区的输入能源量与用户用能,即可计算该MECP的综合评价指标。</p>
                </div>
                <div class="p1">
                    <p id="157">根据式(16)和式(17)计算热泵和其他设备能量价值参数。并将上述计算得到的能量价值参数结合,代入式(18),可得该MECP的综合能量价值参数的数值分别为1,0.486,0.742。进一步,将其代入式(5),即可计算该MECP的综合评价指标。</p>
                </div>
                <div class="p1">
                    <p id="158">算例MECP总电负荷为7 300 MJ,热负荷为10 310 MJ。本文以分供、联供2个案例进行对比计算。</p>
                </div>
                <div class="p1">
                    <p id="159">方案1:直接外购供电,使用燃气锅炉供热,即分供系统。</p>
                </div>
                <div class="p1">
                    <p id="160">方案2:使用燃气联供供电、供热,采用以电定热方式运行,不足热负荷由燃气锅炉提供<citation id="267" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="161">两种方案均不考虑输配能量损失,分别计算其一次能效和基于能量价值的能效综合评价指标。计算所需各设备参数如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="162">将表A1中环境温度和天然气燃烧温度代入式(8),得到<i>λ</i><sub>gas</sub>=0.63。不计输配损耗,方案1购电量<i>E</i><sub>in,1</sub>=7 300 MJ,购气量<i>F</i><sub>in,1</sub>=224.17 m<sup>3</sup>;方案2未购买电能,购气量<i>F</i><sub>in,2</sub>=535.63 m<sup>3</sup>。将2种方案的购电量和购气量<i>E</i><sub>in</sub>和<i>F</i><sub>in</sub>及用户需求代入式(1)和式(5),分别求取目前应用最广泛的一次能效与综合评价指标<citation id="268" type="reference"><link href="47" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>,结果如表3所示。</p>
                </div>
                <div class="area_img" id="163">
                    <p class="img_tit"><b>表3 综合评价指标与一次能效计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Calculation results of comprehensive evaluation index and utilization efficiency of primary energy</b></p>
                    <p class="img_note"></p>
                    <table id="163" border="1"><tr><td><br />配置方案</td><td>综合评价指标</td><td>一次能效</td></tr><tr><td><br />1</td><td>0.816 8</td><td>0.781 1</td></tr><tr><td><br />2</td><td>0.941 9</td><td>0.871 1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="164">一次能效和综合评价指标均表明方案2相对于方案1有较高的能效。本例中,分供与联供系统一次能效增长10.33%。本文提出的综合评价指标变化了15.31%。灵敏度更高。追溯其缘由,是一次能效没有根据能量价值对输入的不同能源加以修正,导致系统输入高品质能源(电能)占比变大时无法灵敏做出反应。</p>
                </div>
                <div class="p1">
                    <p id="165">具体分析跟踪情况不同原因,本例中一次能效未区分各能量的价值,电、冷、热能量价值可分别用图4中蓝色、橙色、绿色矩形框面积<i>S</i><sub>H,C1</sub>,<i>S</i><sub>C,C1</sub>,<i>S</i><sub>E,C1</sub>表示,所有能量价值均取最高值<i>A</i><sub>1</sub>,其取值与生产能量的种类无关,也不因蒸汽消耗的能量品质不同而发生变化。其产品电、冷、热的能量价值为等高的矩形,故该方法跟踪MECP内能量使用情况的能力较弱,在评价MECP能效时对高品位能量变化不够敏感。本算例中分供系统购买电能增多,高品位能量变化而指标体现不显著,具有一定的局限性。</p>
                </div>
                <div class="p1">
                    <p id="166">传统能质系数法可以统一不同品位能量,其电、冷、热能量价值可分别用图4中面积<i>S</i><sub>E,eq</sub>,<i>S</i><sub>C,eq</sub>,<i>S</i><sub>H,eq</sub>表示。该方法将各产品能量价值表示为以设备出口处能量价值为高的矩形,相较于一次能效可以更好地跟踪园区能量利用情况,但未充分考虑设备内能量品位的连续变化。</p>
                </div>
                <div class="p1">
                    <p id="167">本文考虑全过程能量价值变化,改进能质系数法,提出的基于能量质量的综合评价指标, 各能量价值可分别用图4中<i>S</i><sub>E,PEIEV</sub>,<i>S</i><sub>C,PEIEV</sub>,<i>S</i><sub>H,PEIEV</sub>表示。其图形为随着工质变化的曲边梯形。充分考虑<image href="images/DLXT201921006_236.jpg" type="" display="inline" placement="inline"><alt></alt></image>流在设备内外全流程的连续变化情况,追踪了生产不同品位能量时所消耗的有用功,可以更准确地追踪园区内能量价值的流动情况。综合评价指标是能质系数法的完善,相较于一次能效更灵敏,可以更好地跟踪高品位能量的变化,具有更清晰的物理意义,更好地贴合能量梯级利用的原则。</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921006_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 一次能效能量价值追踪" src="Detail/GetImg?filename=images/DLXT201921006_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 一次能效能量价值追踪</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921006_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Energy value tracking of utilization efficiency 
for primary energy</b></p>

                </div>
                <h4 class="anchor-tag" id="169" name="169">2)场景2:用户负荷需求变化时指标对比</h4>
                <div class="p1">
                    <p id="170">在图1的能流图中给出的<i>η</i><sub>CHP,e</sub>,<i>η</i><sub>CHP,h</sub>变化时,给出4种典型MECP系统的发电与产热参数如表4所示,分别将其表示为案例1至案例4,用于表示4种不同技术水平的燃气轮机。用户需求的变化主要体现在需求热电比发生变化,故分别计算热电比变化时系统一次能效和综合评价指标。</p>
                </div>
                <div class="area_img" id="171">
                    <p class="img_tit"><b>表4 4种典型系统性能参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Performance of parameters in four typical systems</b></p>
                    <p class="img_note"></p>
                    <table id="171" border="1"><tr><td><br />案例</td><td><i>η</i><sub>CHP,e</sub></td><td><i>η</i><sub>CHP,h</sub></td><td><i>η</i><sub>CHP,h</sub>+<i>η</i><sub>CHP,e</sub></td></tr><tr><td><br />1</td><td>0.45</td><td>0.30</td><td>0.75</td></tr><tr><td><br />2</td><td>0.40</td><td>0.40</td><td>0.80</td></tr><tr><td><br />3</td><td>0.35</td><td>0.45</td><td>0.80</td></tr><tr><td><br />4</td><td>0.30</td><td>0.50</td><td>0.80</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="172">一次能效表示为<i>C</i><sub>1</sub>,基于能量质量的综合评价指标表示为<i>η</i><sub>t</sub>,其随用户热电比由0.1变化为4.2的过程中,计算<i>C</i><sub>1</sub>及综合评价指标,其结果如图5所示。图中C1至C4分别表示技术水平由案例1变化为案例4的过程中一次能效的变化曲线,N1至N4分别表示技术水平由案例1变化为案例4过程中综合评价指标变化情况。</p>
                </div>
                <div class="p1">
                    <p id="173">从图5可以看出,两能效指标都与用户热电比正相关,但一次能效会超过1,综合评价指标随热电比变化趋势平稳,不会大于1。产生此现象的原因是一次能效没有统一能量价值,将较低品位易获得的能量与电能直接相加。一次能效在式(1)中,分子(<i>Q</i><sub>oe</sub>+<i>Q</i><sub>oh</sub>+<i>Q</i><sub>oc</sub>)并没有对不同品质能量加以区分。当热需求增大时,系统产热增多,此时能效指标将被效率大于1.0的产热设备(如热泵)迅速拉高,大量生产低品位能量,有失指标公正性。</p>
                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921006_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 能效指标随用户热电比变化趋势" src="Detail/GetImg?filename=images/DLXT201921006_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 能效指标随用户热电比变化趋势</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921006_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Trend of energy efficiency with the change 
of user’s heat to electricity ratio</b></p>

                </div>
                <div class="p1">
                    <p id="175">而综合评价指标引入热的能量价值参数,将冷、热、电能统一于其能量价值上,再进行统一考虑。此时对热价值进行折算和归一化处理。即可避免指标随用户负荷变化时的显著偏向性,也将能效的输出控制在0～1之间,便于进行横向比较。</p>
                </div>
                <h3 id="176" name="176" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="177">本文引入基于能量价值的综合评价指标,给出其计算式和计算方法。</p>
                </div>
                <div class="p1">
                    <p id="178">对比于一次能效,本指标具有如下优点。</p>
                </div>
                <div class="p1">
                    <p id="179">1)排除了输入能量品质差异造成的影响。量化了输入与输出,使相同的输入在系统中具有相同的效力。</p>
                </div>
                <div class="p1">
                    <p id="180">2)解决了输出能量品位不同,获取难度不同,却直接相加没有物理意义的问题。</p>
                </div>
                <div class="p1">
                    <p id="181">3)此指标更科学地比较不同系统间的综合能效。该指标具有更好的灵敏性、导向性,更好地体现了能量梯级利用的原则。</p>
                </div>
                <div class="p1">
                    <p id="182">该指标是一次能效的完善与发展,量化了不同品位能量组成混合能量流的综合能效,将园区内效率计量方法统一,具有更清晰的物理意义,对指导MECP优化配置和能效评价具有重要作用。</p>
                </div>
                <div class="p1">
                    <p id="183">由于多能系统的复杂性,单一评价指标往往有其适用范围。继续提出和完善面向整个多能协同系统的评价指标体系,是未来进一步的研究工作。</p>
                </div>
                <div class="p1">
                    <p id="185">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="269" name="269" class="anchor-tag">附录A</h3>
                <div class="area_img" id="270">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921006_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 CCHP系统典型㶲流传输图" src="Detail/GetImg?filename=images/DLXT201921006_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 CCHP系统典型㶲流传输图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921006_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 CCHP turbulent transmission diagram</p>

                </div>
                <div class="area_img" id="271">
                                            <p class="img_tit">
                                                表A1 某园区设备参数表
                                                    <br />
                                                Table A1 Device parameter table
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921006_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921006_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921006_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 某园区设备参数表" src="Detail/GetImg?filename=images/DLXT201921006_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjIxNTNJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2QklTSFRlckc0SDlUTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家发展改革委,国家能源局关于推进多能互补集成优化示范工程建设的实施意见[EB/OL].[2018-07-04].http://www.ndrc.gov.cn/zcfb/zcfbtz/201607/t20160706_810652.html.National Development and Reform Commission,National Energy Administration’s implementation opinions on promoting the construction of multi-energy complementary integration optimization demonstration project[EB/OL].[2018-07-04].http://www.ndrc.gov.cn/zcfb/zcfbtz/201607/t20160706_810652.html.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511002&amp;v=MzE1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCSVRyQmZiRzRIOVROcm85RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙宏斌,郭庆来,潘昭光,等.能源互联网:驱动力、评述与展望[J].电网技术,2015,39(11):3005-3013.SUN Hongbin,GUO Qinglai,PAN Zhaoguang,et al.Energy internet:driving force,review and prospect[J].Power System Technology,2015,39(11):3005-3013.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YYLY200206000&amp;v=MDI2MjBGckNVUjdxZlp1WnNGaURuVmJ2QlBEVEhkN0c0SHRQTXFZOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王庆一.能源效率及相关政策和技术[J],应用能源技术,2002(6):1-8.WANG Qingyi.Energy efficiency and related policies and technologies[J].Applied Energy Technology,2002(6):1-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605001&amp;v=MTEyODNUZXJHNEg5Zk1xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZidkJJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 吴建中.欧洲综合能源系统发展的驱动与现状[J].电力系统自动化,2016,40(5):1-7.WU Jianzhong.Drivers and state-of-the-art of integrated energy systems in Europe[J].Automation of Electric Power Systems,2016,40(5):1-7.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100900056&amp;v=MTgzNDhVcjNKS0Z3U2Jocz1OaWZPZmJLN0h0RE9ybzlGYmVzUERIay9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> GRIECO E,POGGIO A.Simulation of the influence of flue gas cleaning system on the energetic efficiency of a waste-to-energy plant[J].Applied Energy,2009,86(9):1517-1523.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HGGZ201701017&amp;v=MjYzNTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCTFNyTWRMRzRIOWJNcm85RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王新葵,陶胜洋,王旭珍.关于热力学三大定律的讨论[J].化工高等教育,2017,34(1):75-77.WANG Xinkui,TAO Shengyang,WANG Xuzhen.Discussion on the three laws of thermodynamics[J].Higher Education in Chemical Engineering,2017,34(1):75-77.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201709020&amp;v=MDQ3NTFNcG85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCS3k3RmQ3RzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 郭艳飞,吴强,程林,等.基于<image href="images/DLXT201921006_018.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的综合能源系统能效分析模型[J].可再生能源,2017,35(9):1387-1394.GUO Yanfei,WU Qiang,CHENG Lin,et al.Energy efficiency analysis model of integrated energy system based on enthalpy efficiency[J].Renewable Energy,2017,35(9):1387-1394.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WSDD901.027&amp;v=MDUyMDZ1ZlpPWm1GUzdoV2c9PU1qN1BhcnE0SDgvTXJZZ3FZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 杨俊,谢诞梅.按能级分摊产品<image href="images/DLXT201921006_021.jpg" type="" display="inline" placement="inline"><alt></alt></image>成本的方法[J].武汉水利电力大学学报,1999(1):107-109.YANG Jun,XIE Danmei.Method of apportioning product exergy cost according to energy level[J].Journal of Wuhan University of Hydraulic and Electric Engineering,1999(1):107-109.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612011&amp;v=MjQxNzZWYnZCUHlyUGJiRzRIOWZOclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 亓海青,韩巍,张娜,等.基于能的品位概念的<image href="images/DLXT201921006_024.jpg" type="" display="inline" placement="inline"><alt></alt></image>经济分析方法及其案例分析[J].中国电机工程学报,2016,36(12):3223-3231.QI Haiqing,HAN Wei,ZHANG Na,et al.Exergy economic analysis method based on energy concept and its case analysis[J].Proceedings of the CSEE,2016,36(12):3223-3231.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SHQL200802005&amp;v=MTQ5MTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCTmlYYVlyRzRIdG5Nclk5RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 于淑梅,白兰,董琪.联合循环电厂热经济学分析方法的改进[J].热力透平,2008(2):90-93.YU Shumei,BAI Lan,DONG Qi.Improvement of thermal economic analysis method for combined cycle power plant[J].Thermal Turbine,2008(2):90-93.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201705010&amp;v=MTYxNDk5Yk1xbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZidkJMeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 白学祥,曾鸣,李源非,等.区域能源供给网络热电协同规划模型与算法[J].电力系统保护与控制,2017,45(5):65-72.BAI Xuexiang,ZENG Ming,LI Yuanfei,et al.The model and algorithm of thermoelectric collaborative planning of regional energy supply network[J].Power System Protection and Control,2017,45(5):65-72.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NTKT201704005&amp;v=MjE0MjRlckc0SDliTXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2Qkt6bkE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 黄子硕,于航,彭震伟.多能互补分布式能源系统的能效水平及其影响因素[J].暖通空调,2017,47(4):23-28.HUANG Zishuo,YU Hang,PENG Zhenwei.Energy efficiency level and its influencing factors of multi-energy complementary distributed energy systems[J].Heating Ventilating &amp; Air Conditioning,2017,47(4):23-28.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706018&amp;v=MTA0NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2QklTSFJmYkc0SDliTXFZOUViSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 薛屹洵,郭庆来,孙宏斌,等.面向多能协同园区的能源综合利用率指标[J].电力自动化设备,2017,37(6):117-123.XUE Yixun,GUO Qinglai,SUN Hongbin,et al.Energy comprehensive utilization index for multi-energy collaborative parks[J].Electric Power Automation Equipment,2017,37(6):117-123.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804027&amp;v=MTUzMTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCSVNIVGVyRzRIOW5NcTQ5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王雁凌,徐丹蕾,马洪宇,等.天然气分布式能源分阶段补贴机制[J].电力系统自动化,2018,42(4):202-207.DOI:10.7500/AEPS20170914010.WANG Yanling,XU Danlei,MA Hongyu,et al.Phased subsidy mechanism for natural gas distributed energy[J].Automation of Electric Power Systems,2018,42(4):202-207.DOI:10.7500/AEPS20170914010.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201713007&amp;v=MTA1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCTHluYWViRzRIOWJOckk5Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李培强,段克会,董彦婷,等.含分布式混合储能系统的光伏直流微网能量管理策略[J].电力系统保护与控制,2017,45(13):42-48.LI Peiqiang,DUAN Kehui,DONG Yanting,et al.Energy management strategy of photovoltaic DC microgrid with distributed hybrid energy storage system[J].Power System Protection and Control,2017,45(13):42-48.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MQRL200403004&amp;v=MDU0ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCS0R6WllyRzRIdFhNckk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 马一太,梁兆惠,谢英柏.燃气机热泵一次能源利用率的分析[J].煤气与热力,2004(3):133-136.MA Yitai,LIANG Zhaohui,XIE Yingbai.Analysis of primary energy utilization rate of gas engine heat pump[J].Gas &amp; Heat,2004(3):133-136.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FIVE704.009&amp;v=MzI1Mjc0R3MvTXI0WXFZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPWm1GUzdoV2c9PUl5VGRhN1M=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 吴双应,李友荣.关于换热器热力学性能评价指标的分析与讨论[J].重庆大学学报(自然科学版),1997(4):56-61.WU Shuangying,LI Yourong.Analysis and discussion on the evaluation index of thermodynamic performance of heat exchangers[J].Journal of Chongqing University (Natural Science Edition),1997(4):56-61.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813010&amp;v=MDUzOTdidkJJU0hUZXJHNEg5bk5ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 吴福保,刘晓峰,孙谊媊,等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化,2018,42(13):68-75.DOI:10.7500/AEPS20170914005.WU Fubao,LIU Xiaofeng,SUN Yiqian,et al.Multi-park game optimization strategy based on CCHP[J].Automation of Electric Power Systems,2018,42(13):68-75.DOI:10.7500/AEPS20170914005.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN200403009&amp;v=MzI1MjhIdFhNckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCUHlySFlMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 江亿,刘晓华,薛志峰,等.能源转换系统评价指标的研究[J].中国能源,2004(3):28-32.JIANG Yi,LIU Xiaohua,XUE Zhifeng,et al.Research on evaluation index of energy conversion system[J].China Energy,2004(3):28-32.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201323005&amp;v=MDM4MjFyQ1VSN3FmWnVac0ZpRG5WYnZCUHlyUGJiRzRIOUxPckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 赵春,王培红.燃气-蒸汽联合循环热经济学分析评价指标研究[J].中国电机工程学报,2013,33(23):44-50.ZHAO Chun,WANG Peihong.Research on evaluation index of thermal-economic analysis of gas-steam combined cycle[J].Proceedings of the CSEE,2013,33(23):44-50.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014414982.nh&amp;v=MTY0MTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCVkYyNkdyZTVHdGpFclpFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 马超.基于等效(<image href="images/DLXT201921006_049.jpg" type="" display="inline" placement="inline"><alt></alt></image>)降和结构系数的火电机组热经济学研究[D].北京:华北电力大学,2014.MA Chao.Thermal economics research of thermal power unit based on equivalent (exergy) drop and structural coefficient[D].Beijing:North China Electric Power University,2014.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814017&amp;v=Mjc1NDc0SDluTnE0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVmJ2QklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 徐航,董树锋,何仲潇,等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.XU Hang,DONG Shufeng,HE Zhongxiao,et al.Multi-energy collaborative optimization of plant integrated energy system considering energy cascade utilization[J].Automation of Electric Power Systems,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921006&amp;v=MDczNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WYnZCSVNIVGVyRzRIOWpPcm85RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

