

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136410948537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921007%26RESULT%3d1%26SIGN%3dZwuk93xJFuc6nKQ0rzBYxzHXkcM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921007&amp;v=Mjk2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5Xci9CSVNIVGVyRzRIOWpPcm85Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 能源联供结构及供能站址的选择 "><b>1</b> 能源联供结构及供能站址的选择</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;1.1&lt;/b&gt; 能源联供结构"><b>1.1</b> 能源联供结构</a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于维诺图的供能区域划分"><b>1.2</b> 基于维诺图的供能区域划分</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;1.3&lt;/b&gt; 供能站选址的交替定位分配迭代"><b>1.3</b> 供能站选址的交替定位分配迭代</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2&lt;/b&gt; 子供区内的供能网络规划方法 "><b>2</b> 子供区内的供能网络规划方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;2.1&lt;/b&gt; 冷/热供能网络规划方法"><b>2.1</b> 冷/热供能网络规划方法</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;2.2&lt;/b&gt; 电力网络规划方法"><b>2.2</b> 电力网络规划方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#83" data-title="&lt;b&gt;3 供能站及供能网络的工作模型&lt;/b&gt; "><b>3 供能站及供能网络的工作模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;3.1&lt;/b&gt; 供能站内设备工作模型"><b>3.1</b> 供能站内设备工作模型</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;3.2&lt;/b&gt; 供能网络的能量传输模型"><b>3.2</b> 供能网络的能量传输模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;4&lt;/b&gt; 供能站“站内容量—站间网络”联合规划 "><b>4</b> 供能站“站内容量—站间网络”联合规划</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;4.1&lt;/b&gt; 规划的整体思路"><b>4.1</b> 规划的整体思路</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;4.2&lt;/b&gt; 目标函数"><b>4.2</b> 目标函数</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;4.3&lt;/b&gt; 约束条件"><b>4.3</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#144" data-title="&lt;b&gt;5.1&lt;/b&gt; 算例介绍"><b>5.1</b> 算例介绍</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;5.2&lt;/b&gt; 供能站选址及各类供能网络建设结果"><b>5.2</b> 供能站选址及各类供能网络建设结果</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;5.3&lt;/b&gt; 联供系统优化配置结果分析"><b>5.3</b> 联供系统优化配置结果分析</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;5.4&lt;/b&gt; 联供系统运行分析"><b>5.4</b> 联供系统运行分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;6 结语&lt;/b&gt; "><b>6 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#267" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#273" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;图1 区域互联的能源联供系统结构&lt;/b&gt;"><b>图1 区域互联的能源联供系统结构</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图2 各子供区内供电网络规划结果&lt;/b&gt;"><b>图2 各子供区内供电网络规划结果</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图3 各子供区内供冷/热网络规划结果&lt;/b&gt;"><b>图3 各子供区内供冷/热网络规划结果</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;表1 各方案经济性比较&lt;/b&gt;"><b>表1 各方案经济性比较</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;表2 设置不同个数供能站的方案3规划结果&lt;/b&gt;"><b>表2 设置不同个数供能站的方案3规划结果</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;图4 供冷季电能量流平衡及相关设备运行状况&lt;/b&gt;"><b>图4 供冷季电能量流平衡及相关设备运行状况</b></a></li>
                                                <li><a href="#268" data-title="图A1 供能站内部结构">图A1 供能站内部结构</a></li>
                                                <li><a href="#269" data-title="图A2 供冷季冷能量流平衡及相关设备运行状况">图A2 供冷季冷能量流平衡及相关设备运行状况</a></li>
                                                <li><a href="#270" data-title="图A3 供热季电能量流平衡及相关设备运行状况">图A3 供热季电能量流平衡及相关设备运行状况</a></li>
                                                <li><a href="#271" data-title="图A4 供热季热能量流平衡及相关设备运行状况">图A4 供热季热能量流平衡及相关设备运行状况</a></li>
                                                <li><a href="#272" data-title="图A5 过渡季电能量流平衡及相关设备运行状况">图A5 过渡季电能量流平衡及相关设备运行状况</a></li>
                                                <li><a href="#274" data-title="表B1 各方案规划结果">表B1 各方案规划结果</a></li>
                                                <li><a href="#275" data-title="表B2 燃气轮机相关数据">表B2 燃气轮机相关数据</a></li>
                                                <li><a href="#276" data-title="表B3 供能站中设备规划参数">表B3 供能站中设备规划参数</a></li>
                                                <li><a href="#277" data-title="表B4 供能线路参数">表B4 供能线路参数</a></li>
                                                <li><a href="#278" data-title="表B5 其他经济参数">表B5 其他经济参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjI1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5Xci9BSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王毅,张宁,康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报,2015,35(22):5669-5681.WANG Yi,ZHANG Ning,KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE,2015,35(22):5669-5681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MDgwNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbldyL0FQeXJQYmJHNEg5VE9yWTlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王毅,张宁,康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报,2015,35(22):5669-5681.WANG Yi,ZHANG Ning,KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE,2015,35(22):5669-5681.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MTg4NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbldyL0FJU0hUZXJHNEg5bk1xNDlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 邵成成,王锡凡,王秀丽,等.多能源系统分析规划初探[J].中国电机工程学报,2016,36(14):3817-3829.SHAO Chengcheng,WANG Xifan,WANG Xiuli,et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE,2016,36(14):3817-3829." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=MjgwNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuV3IvQVB5clBiYkc0SDlmTnE0OUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         邵成成,王锡凡,王秀丽,等.多能源系统分析规划初探[J].中国电机工程学报,2016,36(14):3817-3829.SHAO Chengcheng,WANG Xifan,WANG Xiuli,et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE,2016,36(14):3817-3829.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 周灿煌,郑杰辉,荆朝霞,等.面向园区微网的综合能源系统多目标优化设计[J].电网技术,2018,42(6):1687-1697.ZHOU Canhuang,ZHENG Jiehui,JING Zhaoxia,et al.Multi-objective optimal design of integrated energy system for park-level microgrid[J].Power System Technology,2018,42(6):1687-1697." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806001&amp;v=Mjk1NzREbldyL0FJVHJCZmJHNEg5bk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周灿煌,郑杰辉,荆朝霞,等.面向园区微网的综合能源系统多目标优化设计[J].电网技术,2018,42(6):1687-1697.ZHOU Canhuang,ZHENG Jiehui,JING Zhaoxia,et al.Multi-objective optimal design of integrated energy system for park-level microgrid[J].Power System Technology,2018,42(6):1687-1697.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813011&amp;v=MTcxMDk5bk5ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbldyL0FJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘维康,王丹,余晓丹,等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.LIU Weikang,WANG Dan,YU Xiaodan,et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems,2018,42(16):11-20.DOI:10.7500/AEPS20180228003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816002&amp;v=MjAzNTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5Xci9BSVNIVGVyRzRIOW5OcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘维康,王丹,余晓丹,等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.LIU Weikang,WANG Dan,YU Xiaodan,et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 胡荣,马杰,李振坤,等.分布式冷热电联供系统优化配置与适用性分析[J].电网技术,2017,41(2):418-425.HU Rong,MA Jie,LI Zhenkun,et al.Optimal allocation and applicability analysis of distributed combined cooling-heating-power system[J].Power System Technology,2017,41(2):418-425." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702011&amp;v=MDc5NjRSN3FmWnVac0ZpRG5Xci9BSVRyQmZiRzRIOWJNclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         胡荣,马杰,李振坤,等.分布式冷热电联供系统优化配置与适用性分析[J].电网技术,2017,41(2):418-425.HU Rong,MA Jie,LI Zhenkun,et al.Optimal allocation and applicability analysis of distributed combined cooling-heating-power system[J].Power System Technology,2017,41(2):418-425.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" PAZOUKI S,MOHSENZADEH A,ARDALAN S,et al.Optimal place,size,and operation of combined heat and power in multi carrier energy networks considering network reliability,power loss,and voltage profile[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(7):1615-1621." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal place,size,and operation of combined heat and power in multi carrier energy networks considering network reliability,power loss,and voltage profile">
                                        <b>[9]</b>
                                         PAZOUKI S,MOHSENZADEH A,ARDALAN S,et al.Optimal place,size,and operation of combined heat and power in multi carrier energy networks considering network reliability,power loss,and voltage profile[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(7):1615-1621.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SALIMI M,GHASEMI H,ADELPOUR M A.Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity[J].IET Generation,Transmission &amp;amp; Distribution,2015,9(8):695-707." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity">
                                        <b>[10]</b>
                                         SALIMI M,GHASEMI H,ADELPOUR M A.Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity[J].IET Generation,Transmission &amp;amp; Distribution,2015,9(8):695-707.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" SHAO Chengcheng,SHAHIDEHPOUR M,WANG Xifan,et al.Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience[J].IEEE Transactions on Power Systems,2017,32(6):4418-4429." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience">
                                        <b>[11]</b>
                                         SHAO Chengcheng,SHAHIDEHPOUR M,WANG Xifan,et al.Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience[J].IEEE Transactions on Power Systems,2017,32(6):4418-4429.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 权超,董晓峰,姜彤.基于CCHP耦合的电力,天然气区域综合能源系统优化规划[J].电网技术,2018,42(8):2456-2466.QUAN Chao,DONG Xiaofeng,JIANG Tong.Optimization planning of integrated electricity-gas community energy system based on coupled CCHP[J].Power System Technology,2018,42(8):2456-2466." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808011&amp;v=MjQzNDl1WnNGaURuV3IvQUlUckJmYkc0SDluTXA0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         权超,董晓峰,姜彤.基于CCHP耦合的电力,天然气区域综合能源系统优化规划[J].电网技术,2018,42(8):2456-2466.QUAN Chao,DONG Xiaofeng,JIANG Tong.Optimization planning of integrated electricity-gas community energy system based on coupled CCHP[J].Power System Technology,2018,42(8):2456-2466.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" ZHANG Xiaping,SHAHIDEHPOUR M,ALABDULWAHAB A A.Optimal expansion planning of energy hub with multiple energy infrastructures[J].IEEE Transactions on Smart Grid,2015,6(5):2302-2311." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal expansion planning of energy Hub with multiple energy infrastructures">
                                        <b>[13]</b>
                                         ZHANG Xiaping,SHAHIDEHPOUR M,ALABDULWAHAB A A.Optimal expansion planning of energy hub with multiple energy infrastructures[J].IEEE Transactions on Smart Grid,2015,6(5):2302-2311.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" ZHOU Xianzheng,GUO Chuangxin,WANG Yifei,et al.Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs[J].Energies,2017,10(1):124." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs">
                                        <b>[14]</b>
                                         ZHOU Xianzheng,GUO Chuangxin,WANG Yifei,et al.Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs[J].Energies,2017,10(1):124.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MDkxMTVuV3IvQUlTSFRlckc0SDlmTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" OH S D,LEE H J,JUNG J Y,et al.Optimal planning and economic evaluation of cogeneration system[J].Energy,2007,32(5):760-771." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100764416&amp;v=MjE5NjVpZk9mYks3SHRET3JvOUZZKzBMQ0gwL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGd2RhaG89Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         OH S D,LEE H J,JUNG J Y,et al.Optimal planning and economic evaluation of cogeneration system[J].Energy,2007,32(5):760-771.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 黄武靖,张宁,董瑞彪,等.多能源网络与能量枢纽联合规划方法[J].中国电机工程学报,2018,38(18):5425-5437.HUANG Wujing,ZHANG Ning,DONG Ruibiao,et al.Coordinated planning of multiple energy networks and energy hubs[J].Proceedings of the CSEE,2018,38(18):5425-5437." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201818015&amp;v=MjI2OTM0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuV3IvQVB5clBiYkc0SDluTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         黄武靖,张宁,董瑞彪,等.多能源网络与能量枢纽联合规划方法[J].中国电机工程学报,2018,38(18):5425-5437.HUANG Wujing,ZHANG Ning,DONG Ruibiao,et al.Coordinated planning of multiple energy networks and energy hubs[J].Proceedings of the CSEE,2018,38(18):5425-5437.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈庆文.基于最小覆盖圆及顶点加权V图的变电站优化选址研究[D].郑州:郑州大学,2007.CHEN Qingwen.Research of substation optimum location based on minimum circle-cover and apex weighted Voronoi diagrams[D].Zhengzhou:Zhengzhou University,2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2007121680.nh&amp;v=MzEzNjJDVVI3cWZadVpzRmlEbldyL0FWMTI3R2JLNkg5ZkVyNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈庆文.基于最小覆盖圆及顶点加权V图的变电站优化选址研究[D].郑州:郑州大学,2007.CHEN Qingwen.Research of substation optimum location based on minimum circle-cover and apex weighted Voronoi diagrams[D].Zhengzhou:Zhengzhou University,2007.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 蒲繁强.基于分区加权Voronoi图的变电站选址研究[D].天津:天津大学,2008.PU Fanqiang.Substation optimization research based on divisional weighted Voronoi diagram[D].Tianjin:Tianjin University,2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2009071834.nh&amp;v=MjkwOTgvQVYxMjdGN08vSDluUHE1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         蒲繁强.基于分区加权Voronoi图的变电站选址研究[D].天津:天津大学,2008.PU Fanqiang.Substation optimization research based on divisional weighted Voronoi diagram[D].Tianjin:Tianjin University,2008.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 卢志刚,陈金阳.基于负载率的配电网变电站与开闭所规划[J].电网技术,2009,33(6):62-66.LU Zhigang,CHEN Jinyang.Planning of substation and switching station for distribution network based on load rate[J].Power System Technology,2009,33(6):62-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200906018&amp;v=MDg3NDdmWnVac0ZpRG5Xci9BSVRyQmZiRzRIdGpNcVk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         卢志刚,陈金阳.基于负载率的配电网变电站与开闭所规划[J].电网技术,2009,33(6):62-66.LU Zhigang,CHEN Jinyang.Planning of substation and switching station for distribution network based on load rate[J].Power System Technology,2009,33(6):62-66.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 吴聪,唐巍,白牧可,等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化,2017,41(4):20-28.DOI:10.7500/AEPS20160802010.WU Cong,TANG Wei,BAI Muke,et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems,2017,41(4):20-28.DOI:10.7500/AEPS20160802010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MDI2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5Xci9BSVNIVGVyRzRIOWJNcTQ5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         吴聪,唐巍,白牧可,等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化,2017,41(4):20-28.DOI:10.7500/AEPS20160802010.WU Cong,TANG Wei,BAI Muke,et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems,2017,41(4):20-28.DOI:10.7500/AEPS20160802010.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 司守奎,孙玺菁.数学建模算法与应用[M].北京:国防工业出版社,2011:305-309.SI Shoukui,SUN Xijing.Mathematical modeling algorithm and application[M].Beijing:National Defense Industry Press,2011:305-309." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787118076479001&amp;v=Mjk1MDI0Y1hGcXpHYks1RnRITHFZdENiZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmS0tW&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         司守奎,孙玺菁.数学建模算法与应用[M].北京:国防工业出版社,2011:305-309.SI Shoukui,SUN Xijing.Mathematical modeling algorithm and application[M].Beijing:National Defense Industry Press,2011:305-309.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 王芃,刘伟佳,林振智,等.基于场景分析的风电场与电转气厂站协同选址规划[J].电力系统自动化,2017,41(6):20-29.DOI:10.7500/AEPS20161012007.WANG Peng,LIU Weijia,LIN Zhenzhi,et al.Scenario analysis based collaborative site selection planning of wind farms and power-to-gas plants[J].Automation of Electric Power Systems,2017,41(6):20-29.DOI:10.7500/AEPS 20161012007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706004&amp;v=Mjc1NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5Xci9BSVNIVGVyRzRIOWJNcVk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王芃,刘伟佳,林振智,等.基于场景分析的风电场与电转气厂站协同选址规划[J].电力系统自动化,2017,41(6):20-29.DOI:10.7500/AEPS20161012007.WANG Peng,LIU Weijia,LIN Zhenzhi,et al.Scenario analysis based collaborative site selection planning of wind farms and power-to-gas plants[J].Automation of Electric Power Systems,2017,41(6):20-29.DOI:10.7500/AEPS 20161012007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-01 10:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),63-75+79 DOI:10.7500/AEPS20181115003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">区域互联能源联供系统的优化规划</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%8C%AF%E5%9D%A4&amp;code=40326075&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李振坤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E7%BB%B4%E4%B8%80&amp;code=43040616&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭维一</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%A3%E4%BA%AE&amp;code=40967756&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">季亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%B1%B3%E9%98%B3&amp;code=41168508&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">米阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%8F%E5%90%91%E6%95%AC&amp;code=41168506&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苏向敬</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海电力大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>能源联供系统具有一次能源利用率高、经济性好等优势,但因其内部设备种类较多、能量流耦合较强而使得规划问题复杂度提高。对于联供系统的规划问题,首先阐明了供能站外部联络结构以及供能站内部的能源联供模式,针对目前新规划地块负荷供区划分和供能站选址困难的现状,提出了综合加权负荷矩指标并将其应用于维诺图,以解决供区划分和供能站选址的难题;综合考虑不同能源网络规划需求的差异,对冷/热/电能源在子供区内的配送网络采用了不同的规划结构;供能站内各类设备的容量与站间冷热电等能源连接网的规划在优化时相互影响,存在着复杂的耦合关系,文中建立了“站内容量—站间网络”联合规划模型,同时对供能站内各类设备容量和供能站间连接网进行优化规划。最后,在某新规划地块的算例中,仿真验证了所述供区划分和供能站选址方法的有效性,最终的联合规划结果验证了该方法的经济性和实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E8%81%94%E4%BE%9B%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源联供系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BE%9B%E8%83%BD%E7%AB%99%E9%80%89%E5%9D%80&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">供能站选址;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%B4%E8%AF%BA%E5%9B%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">维诺图;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%81%94%E5%90%88%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">联合规划;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李振坤（1982—），男，通信作者，博士，副教授，主要研究方向：主动配电网规划及优化运行、能源互联网的优化配置。E-mail:lzk021@163.com;
                                </span>
                                <span>
                                    郭维一（1995—），男，硕士研究生，主要研究方向：能源互联网的优化规划。E-mail:573701467@qq.com;
                                </span>
                                <span>
                                    季亮（1985—），男，博士，讲师，主要研究方向：新能源发电技术。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>上海科委科研计划资助项目(18DZ1203200);</span>
                    </p>
            </div>
                    <h1><b>Optimization Planning of Interregional Energy Co-supply System</b></h1>
                    <h2>
                    <span>LI Zhenkun</span>
                    <span>GUO Weiyi</span>
                    <span>JI Liang</span>
                    <span>MI Yang</span>
                    <span>SU Xiangjing</span>
            </h2>
                    <h2>
                    <span>School of Electric Power Engineering, Shanghai University of Electric Power</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The energy co-supply system(ECS) has the advantages of high energy efficiency and good economy, but the complexity of the system planning is increased because of the variety of internal equipment and the strong coupling of all kinds of energy flow. For the planning problem of ECS, the external connective structure among power stations and the specific energy co-supply mode in the power station are illustrated firstly. Aiming at the difficulties of area division for energy supply and site location of power station, a comprehensive weighted load torque index is presented and applied to solve those difficulties based on Voronoi diagram. Considering the different requirements of cold/hot/electric energy distribution networks, different structures are adopted for them. There is complex coupling between the equipment capacity in power station and the cold/heat/electric networks among power stations. So the joint planning model of station capacity-station network is established to optimize the equipment capacity in power station and the energy networks among power stations at the same time. Finally, the effectiveness of the proposed method is verified by simulation in a case of a renewable energy supply planning area, and the final joint planning result verifies the economy and practicability of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20co-supply%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy co-supply system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=site%20selection%20of%20power%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">site selection of power station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Voronoi%20diagram&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Voronoi diagram;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=joint%20planning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">joint planning;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Scientific Research Project of Shanghai Science and Technology Commission(No. 18 DZ1203200);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">随着人类社会的发展,用能需求的增长和能源紧缺间的矛盾日益凸显。传统供能系统孤立的规划和运行不利于系统整体能效的提升,因此能源联供系统(energy co-supply system,ECS)的概念应运而生<citation id="249" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。能源联供系统作为能源互联网的物理基础,将电、气、热、冷等各类能量流在能源的生产、转换、存储、消费等环节紧密耦合起来,能够达到提升整体能源利用率和经济性的目的<citation id="250" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。因此,研究能源联供系统的规划问题对实际建设和生产具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="50">现有能源联供系统的规划研究主要从2个角度展开:第1类基于不同负荷场景对能量的生产、转化和存储等设备进行选型和容量配置<citation id="254" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>;第2类综合考虑能源枢纽内的设备配置,对整体供能网络进行规划及拓展<citation id="255" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。第1类规划主要考虑多种设备的容量配置差异、系统不同运行方式、不同的能源价格及不同负荷比例对规划结果的影响,一般只考虑“源—荷”平衡,不考虑网络结构的规划。例如:文献<citation id="251" type="reference">[<a class="sup">5</a>]</citation>建立了能源互联系统的基本构架,给出了各类设备的配置容量及相应的运行方案;文献<citation id="256" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>均在规划模型中引入了电转气(P2G)设备,并分析了P2G设备对规划经济性的影响;文献<citation id="252" type="reference">[<a class="sup">8</a>]</citation>则分别分析了能源价格的变化、储能的配置容量,以及不同的负荷比例对系统规划结果的影响。随着能源互联网规划问题的不断深入,亦有学者对含多个供能站的能源联供系统的规划问题进行研究<citation id="257" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>,但其规划主要基于确定的网络结构,考虑“源—荷”平衡,故仍属于第1类规划中的“源—荷”规划范畴。第2类能源联供系统的规划除对能源生产、转化等设备容量进行规划以外,还兼顾了各子区域间能量连接网络的规划和拓展,如文献<citation id="253" type="reference">[<a class="sup">12</a>]</citation>通过多场景分析和多阶段规划确定了在各个规划阶段下的供能站冷热电联产(CCHP)设备投建容量和电、热供能网络建设进度。文献<citation id="258" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>均在规划中考虑了能量传输线路的扩建、新建和供能设备的优化配置方案,进行了“源—网—荷”协同规划。在联供系统规划模型求解方面,由于系统的内部耦合结构复杂、涉及变量较多,所建立的模型一般为混合整数线性规划模型<citation id="259" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>或将非线性模型线性化<citation id="260" type="reference"><link href="24" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">17</a>]</sup></citation>,以降低求解难度。</p>
                </div>
                <div class="p1">
                    <p id="51">本文针对上述第2类源网协调规划展开研究,该类规划可解决含网络规划和拓展的多个供能站的规划问题,但对于某新规划地块而言,供能站的数量、选址及各个供能站的子供区划分问题尚未见深入研究。为解决上述问题,文中首先建立综合加权负荷矩指标,将指标结合维诺图并应用交替定位分配法,确定了规划区域内各供能站的供区划分以及供能站的具体位置;然后,优化规划了供能站子供区内供电及供冷/热网的网络结构;接着,考虑了供能站内设备容量与供能站间连接网络在优化规划中的耦合影响,建立了“站内容量—站间网络”联合规划的混合整数线性规划模型;最后对某规划地块进行仿真,验证了文中所提方法的有效性。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 能源联供结构及供能站址的选择</h3>
                <h4 class="anchor-tag" id="53" name="53"><b>1.1</b> 能源联供结构</h4>
                <div class="p1">
                    <p id="54">传统的能源供给模式遵循能源分产分供,互不耦合,各类能源间的生产和供给相对独立。此种生产供给模式不利于能源的高效利用,且无法充分发挥供能区域内的资源优势。能源联供通常是由供能站对冷热电等负荷进行统一供给,兼具能量集中统筹协调的优势,使运行更加灵活。考虑供能站可生产冷、热、电3类能源,供能站间可通过自行建设能源连接网进行3类能源(其中冷热共用同一网络)在子供区间的互通互济,各供能站所需的燃气仅能通过上级气网供给且供给量充足,供能站间无燃气连接网。文中所提能源联供系统结构如图1所示。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 区域互联的能源联供系统结构" src="Detail/GetImg?filename=images/DLXT201921007_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 区域互联的能源联供系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of interregional energy co-supply system</b></p>

                </div>
                <div class="p1">
                    <p id="56">由于不同形式的能量在转化时会导致能量的损失,本文认为,为保证一次能源的利用效率,对非储能设备,应对其能源转化次数加以限制(文中设定不超过2次);对储能设备,应保证其放能时直接供给对应类型的负荷而不再经历能量转化,附录A图A1给出了供能站内部设备的具体格局。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.2</b> 基于维诺图的供能区域划分</h4>
                <div class="p1">
                    <p id="58">在某新规划地块进行能源联供的背景下,往往需要将整个供能地块划分为几个不同的子供区进行供能,如图1所示。供能站选址及子供区划分问题可借鉴变电站选址及供电区域划分的方法及理论,即将基于维诺图和交替定位迭代的变电站选址及供区划分方法<citation id="261" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>推广至能源联供系统的供能站选址。下面介绍维诺图对供区划分的意义。设某一待规划区域共有负荷节点<i>M</i>个,计划建设<i>N</i>个供能站以满足所有节点的供能需求。即将待规划区域分为<i>N</i>个子供区,每个子供区由一个供能站供能。首先依据经验选定<i>N</i>个供能站的初始位置,设<i>m</i>和<i>n</i>分别为某一负荷点和某个供能站,且<i>d</i>(<i>m</i>,<i>n</i>)为负荷点<i>m</i>到供能站<i>n</i>的地理距离,则有</p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Φ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mo stretchy="false">{</mo><mi>m</mi><mo stretchy="false">|</mo><mi>d</mi><mo stretchy="false">(</mo><mi>m</mi><mo>,</mo><mi>n</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>d</mi><mo stretchy="false">(</mo><mi>m</mi><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>n</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>m</i>=1,2,…,<i>M</i>;<i>n</i>=1,2,…,<i>N</i>;<i>Φ</i><sub><i>n</i></sub>为子供区<i>n</i>所包含的负荷节点集合;<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>n</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为1～<i>N</i>中任一非<i>n</i>的整数。</p>
                </div>
                <div class="p1">
                    <p id="61">式(1)即为供能区域划分的维诺图表达式,将<i>M</i>个负荷节点分配给<i>N</i>个集合,这样就完成了当前供能站选址情况下,负荷节点的子供区划分。使用维诺图法进行子供区划分需首要考虑依据待规划区域的负荷大小、地理分布范围及其他工程要求,初步确定供能站的建设数量和建设位置;之后利用维诺图确定在此供能站位置下的子供区的划分,子供区最终划分结果需进行下文所述的交替迭代得出。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.3</b> 供能站选址的交替定位分配迭代</h4>
                <div class="p1">
                    <p id="63">由1.2节确立的供区划分将作为供能站在各自子供区内最终选址的前提条件。在变电站的选址过程中,常将电负荷矩最小作为变电站选址的依据<citation id="262" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,亦有文献尝试将负荷矩法应用到能源供给站的选址中<citation id="263" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,但未能明确体现站址的选择对经济性的影响。</p>
                </div>
                <div class="p1">
                    <p id="64">本节将建立综合能源负荷矩指标用以确定站址。首先考虑各类负荷数值无法直接进行比较,需进行标准化,即</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>l</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup><mo>=</mo><mfrac><mrow><mi>L</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Φ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munder><mi>L</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>k</i>为负荷类别,<i>k</i>=1,2,3分别代表冷、热、电负荷;<i>L</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为第<i>j</i>个子供区内第<i>i</i>个节点的第<i>k</i>种负荷的年最大值;<i>l</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为以每个节点的<i>k</i>类负荷年最大值除以整个子供区内所有节点的年最大负荷值之和而得到的标准化后的负荷值。</p>
                </div>
                <div class="p1">
                    <p id="67">得到标准化后的负荷值以后,应计算每类各个负荷节点相对各自区域内的供能站的负荷矩,并按照每类负荷设置不同的权重。权重的设置考虑不同类型负荷的年供能天数及建设不同类型负荷的供能网络费用,即</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msubsup><mrow></mrow><mi>j</mi><mi>k</mi></msubsup><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Φ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munder><mi>L</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup><mi>D</mi><msup><mrow></mrow><mi>k</mi></msup><mi>C</mi><msup><mrow></mrow><mi>k</mi></msup></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Φ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munder><mi>L</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup><mi>D</mi><msup><mrow></mrow><mi>k</mi></msup><mi>C</mi><msup><mrow></mrow><mi>k</mi></msup></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>λ</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>k</mi></msubsup></mrow></math></mathml>为第<i>j</i>个供能区第<i>k</i>类负荷对供能站选址的影响权重;<i>D</i><sup><i>k</i></sup>为第<i>k</i>类负荷的年供能天数(冷、热负荷并非全年都有需求);<i>C</i><sup><i>k</i></sup>为建设第<i>k</i>类供能管道的单位长度费用。</p>
                </div>
                <div class="p1">
                    <p id="70"><i>λ</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>k</mi></msubsup></mrow></math></mathml>越大,证明<i>k</i>类负荷在供能区内对综合能源负荷矩的增益越大。为使得能源供给站的选址最优,须使得综合能源负荷矩最小:</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Φ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munder><mi>λ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>j</mi><mi>k</mi></msubsup><mi>l</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>i</mi></mrow><mi>k</mi></msubsup><mi>d</mi><mo stretchy="false">(</mo><mi>s</mi><msub><mrow></mrow><mi>j</mi></msub><mo>,</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>s</i><sub><i>j</i></sub>代表供能区<i>j</i>中供能站的位置;<i>d</i>(<i>s</i><sub><i>j</i></sub>,<i>i</i>)为<i>s</i><sub><i>j</i></sub>至<i>i</i>的距离。文中认为使得式(4)达到最小值的供能站的选址,即为最适宜选址。</p>
                </div>
                <div class="p1">
                    <p id="73">显然这一选址结果会改变1.2节所述的依据经验选定的供能站的初始位置,因而改变子供区划分结果,进而在新的子供区划分前提下由式(4)计算所得的选址结果也会不同,故形成的供能站选址的迭代过程如下。</p>
                </div>
                <div class="p1">
                    <p id="74">步骤1:依据规划要求,首先确定待规划区域建设供能站的数量或数量的备选集合,并依据经验确定每个供能站的初始位置。</p>
                </div>
                <div class="p1">
                    <p id="75">步骤2:依据维诺图确定供能站在此位置条件下的子供区划分。</p>
                </div>
                <div class="p1">
                    <p id="76">步骤3:在步骤2的条件下,以式(4)为目标,优化得出供能站的新位置。</p>
                </div>
                <div class="p1">
                    <p id="77">步骤4:重复步骤2和3,直至2次迭代间选址位置差异小于设定值,即认为在此能源供给站规划数量下的供能区划分和选址达到最优。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2</b> 子供区内的供能网络规划方法</h3>
                <h4 class="anchor-tag" id="79" name="79"><b>2.1</b> 冷/热供能网络规划方法</h4>
                <div class="p1">
                    <p id="80">本文考虑供能网络规划的目的是满足每个负荷节点中各种类负荷供应的前提下,使得网络建设费用最低。对于冷热管网,通常规划为辐散型网络的形式,因此目标可表示为供能站与其子供区内所有节点共同组成的点阵的最短连通路径的选择问题,本质上是求解最小生成树问题,可使用Prim算法或Kruskal算法进行求解。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.2</b> 电力网络规划方法</h4>
                <div class="p1">
                    <p id="82">电网规划针对不同电压等级、负荷大小、可靠性要求等,通常采用不同的连接形式。文中考虑现阶段供电网的环网化要求,将供电网络规划为环网形式,首先根据子供区内负荷水平和馈线最大带负载能力,确定供能站变压器出线数目,出线数目确定后,问题转化为考虑环网形式下的供电路径最短,本质上是求解旅行商最短路径(TSP)问题,求解大规模TSP问题一般采用智能算法,文中采用改良圈算法与遗传算法相结合求得环网规划路径<citation id="264" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <h3 id="83" name="83" class="anchor-tag"><b>3 供能站及供能网络的工作模型</b></h3>
                <h4 class="anchor-tag" id="84" name="84"><b>3.1</b> 供能站内设备工作模型</h4>
                <div class="p1">
                    <p id="85">供能站内设备包含能源生产设备、转化设备和存储设备,广义而言,所有能源生产设备都是将一种能源转化为另一种能源的设备,文中将消耗一次能源的设备定义为能源生产设备以进行区分。文中规划所考虑的能源生产设备包括燃气轮机(gas turbine,GT)、燃气锅炉(gas boiler,GB)、风机(wind turbine,WT)、光伏(photovoltaic,PV);转化设备包括电力变压器(electrical transformer,ET)、热泵(heat pump,HP)、电制冷(electricity to cold,E2C)装置、热制冷(heat to cold,H2C)装置;存储设备为冷热储能。具体的设备工作数学模型如文献<citation id="265" type="reference">[<a class="sup">17</a>,<a class="sup">23</a>]</citation>所示,本文限于篇幅,不再进行阐述。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>3.2</b> 供能网络的能量传输模型</h4>
                <div class="p1">
                    <p id="87">本文考虑的能量传输网络包括电网和冷热传输网络,能量传输模型均为线性以降低大规模求解的求解难度。能量传输模型不仅适用于区域内的能量传输,也适用于供能站间连接线内的能量传输。文中电网络传输模型采用直流潮流;冷热网络传输模型考虑能量平衡和传输介质水头平衡,具体传输模型细节见文献<citation id="266" type="reference">[<a class="sup">15</a>]</citation>。</p>
                </div>
                <h3 id="88" name="88" class="anchor-tag"><b>4</b> 供能站“站内容量—站间网络”联合规划</h3>
                <h4 class="anchor-tag" id="89" name="89"><b>4.1</b> 规划的整体思路</h4>
                <div class="p1">
                    <p id="90">区域能源联供系统规划的最终目的是在满足各用户各种类负荷需求的同时,以年规划运行总费用最低为目标,选择适合的供能设备及容量,确定区域供能站间最佳连接网络拓扑结构。为方便分析计算,文中对所研究的规划问题做以下假设。</p>
                </div>
                <div class="p1">
                    <p id="91">1)除燃气轮机与变压器有特定容量规格外,供能站内其他设备的投资成本与建设容量呈线性关系,供电线路及供冷/热管道建设成本仅与建设长度有关,所有设备及线路的维护费用只与其投资成本相关,具体数据见附录B。</p>
                </div>
                <div class="p1">
                    <p id="92">2)供能站内所有设备的运行效率为常数,为燃气轮机的运行设置最低负荷率约束,从而避免考虑燃气轮机在低负荷水平下的效率差异。</p>
                </div>
                <div class="p1">
                    <p id="93">因而在上述假设条件下,可建立供能站与站间传输网络联合规划的混合整数线性规划模型,下文将对数学模型进行阐释。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>4.2</b> 目标函数</h4>
                <div class="p1">
                    <p id="95">如4.1节所述,规划目标函数可表示为:</p>
                </div>
                <div class="p1">
                    <p id="96">min <i>C</i><sub>total</sub>=<i>C</i><sub>inv</sub>+<i>C</i><sub>ope</sub>+<i>C</i><sub>m</sub>+<i>C</i><sub>ex</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>C</i><sub>total</sub>为年规划运行总费用;<i>C</i><sub>inv</sub>为建设总费用;<i>C</i><sub>ope</sub>为运行费用;<i>C</i><sub>m</sub>为维护成本;<i>C</i><sub>ex</sub>为与上级电网的交互成本。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">1)建设成本</h4>
                <div class="p1">
                    <p id="99">文中所考虑的建设成本<i>C</i><sub>inv</sub>包括3个部分,分别为各区域供能站内设备的建设费用<i>C</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>、各子供区内供能线路/管道的建设费用<i>C</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>、供能站间连接线路/管道的建设费用<i>C</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>S</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup><mi>X</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup><mi>ε</mi><msup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup><mi>X</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup><mi>ε</mi><msup><mrow></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>j</mi><mi>s</mi></msubsup><mi>α</mi><msubsup><mrow></mrow><mi>j</mi><mi>s</mi></msubsup><mi>ε</mi><msup><mrow></mrow><mi>s</mi></msup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>,</mo><mi>l</mi></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>l</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mi>β</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mi>ε</mi><msup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>e</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munder><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>e</mi><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mi>γ</mi><msubsup><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mi>Y</mi><msubsup><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mi>ε</mi><msup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>C</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>为供能站中燃气轮机的建设成本,<i>C</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>与<i>C</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>结构相同,表征供能站中变压器的建设成本,<i>C</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>o</mtext><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为供能站内其他能源设备的建设成本,前3项表示供能站中设备的建设成本;<i>C</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>和<i>C</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>分别为子供区<i>j</i>内,燃气轮机选择第<i>y</i><sub>1</sub>个型号和变压器选择第<i>y</i><sub>2</sub>个型号的建设成本;<i>X</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>和<i>X</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>为0-1变量,分别表征是否建设该类型的燃气轮机和变压器;<i>ε</i>为投资回收系数,其上角标对应表示不同的设备,<i>ε</i>=<i>r</i>(1+<i>r</i>)<sup><i>n</i></sup>/[(1+<i>r</i>)<sup><i>n</i></sup>-1],其中<i>r</i>为年利率,<i>n</i>为设备寿命;<i>C</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>s</mi></msubsup></mrow></math></mathml>为子供区<i>j</i>内第<i>s</i>类设备的单位建设成本;<i>α</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>s</mi></msubsup></mrow></math></mathml>为建设容量,这里表示供能站内除变压器与燃气轮机外,其他设备的建设容量考虑为连续变量;<i>C</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>l</mi></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为子供区<i>j</i>内建设供能网络类型为<i>l</i>的单位长度的费用,其中<i>l</i>包含电力网络以及冷/热管网;<i>β</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为两点之间线路的长度,其中<i>L</i><sub>1</sub>表示某条待建设线路;<i>Ω</i><sub>1</sub>为待建设线路集合;<i>C</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>e</mi><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为联络线单位长度建设成本,其中下角标<i>e</i>表示联络线的供能类型,同样包含电力联络线和冷/热联络线;<i>γ</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为连接网络长度;<i>Y</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为表征供能站间是否建设连接线的0-1变量,其中<i>L</i><sub>2</sub>表示某条待建设联络线;<i>Ω</i><sub>2</sub>为待建设联络线路集合。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">2)运行成本</h4>
                <div class="p1">
                    <p id="103">运行成本仅考虑燃料费用,包含燃气轮机以及燃气锅炉燃料费用。</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow></munder><mrow><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msubsup><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mtext>h</mtext><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msubsup><mi>V</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow></msub></mrow></mfrac></mrow></mstyle><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow></munder><mrow><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mtext>h</mtext><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup><mi>V</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow></msub></mrow></mfrac></mrow></mstyle><mtext>Δ</mtext><mi>t</mi><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>H</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msubsup></mrow></math></mathml>和<i>H</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>分别为子供区<i>j</i>内燃气锅炉和燃气轮机在时段<i>t</i>内的发热功率;<i>C</i><sub>gas</sub>为天然气单位体积的价格;<i>η</i><sup>GB</sup><sub>h</sub>和<i>η</i><sup>GT</sup><sub>h</sub>分别为燃气锅炉和燃气轮机的产热效率;<i>V</i><sub>GH</sub>为天然气单位体积的热值。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">3)维护成本</h4>
                <div class="p1">
                    <p id="107">考虑所有设备及线路的维护成本仅与设备及线路的类型和其建设成本相关,即</p>
                </div>
                <div class="p1">
                    <p id="108"><i>C</i><sub>m</sub>=<i>ξ</i><sub>1</sub><i>C</i><sup>GT</sup><sub>inv</sub>+<i>ξ</i><sub>2</sub><i>C</i><sup>ET</sup><sub>inv</sub>+<i>ξ</i><sub>3</sub><i>C</i><sup>others</sup><sub>inv</sub>+<i>ξ</i><sub>4</sub><i>C</i><sup>line</sup><sub>inv</sub>+<i>ξ</i><sub>5</sub><i>C</i><sup>exline</sup><sub>inv</sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>ξ</i><sub>1</sub>,<i>ξ</i><sub>2</sub>,<i>ξ</i><sub>3</sub>,<i>ξ</i><sub>4</sub>,<i>ξ</i><sub>5</sub>为相应的维护成本系数。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">4)购售电成本</h4>
                <div class="p1">
                    <p id="111">考虑各子供区可与上级电网进行电量交互,其成本关系为:</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>e</mtext><mo>,</mo><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>e</mtext><mo>,</mo><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>P</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>分别为子供区<i>j</i>在<i>t</i>时刻的购、售电量;<i>C</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>e</mtext><mo>,</mo><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup></mrow></math></mathml>和<i>C</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>e</mtext><mo>,</mo><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为相应时刻的购、售电价格。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>4.3</b> 约束条件</h4>
                <h4 class="anchor-tag" id="115" name="115"><b>4.3.1</b> 投资建设约束</h4>
                <div class="p1">
                    <p id="116">所涉及的投资建设约束为供能站内设备的容量约束。对于供能站内设备建设有以下约束。其中,式(10)、式(11)是对供能站中容量为非连续变量的设备建设约束;式(12)是对站中容量为连续变量的设备建设约束。</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munder><mi>X</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>j</mi></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munder><mi>X</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>j</mi></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="119">0≤<i>α</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>s</mi></msubsup></mrow></math></mathml>≤<i>α</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>∀<i>j</i>      (12)</p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>α</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>为供能站<i>j</i>中第<i>s</i>类设备的最大可建设容量。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>4.3.2</b> 运行约束</h4>
                <div class="p1">
                    <p id="122">运行约束包含多个方面,文中计及能量平衡约束、各设备出力约束和其他约束3个部分。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">1)能量平衡约束</h4>
                <div class="p1">
                    <p id="124">式(13)—式(15)分别表示电、热、冷3种能量流的平衡关系,等式左边为供能站的综合能量流输出,右边为各种类能量负荷之和与损耗之和。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>G</mtext><mtext>Τ</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>E</mtext><mtext>Τ</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>E</mtext><mtext>x</mtext><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>n</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow><mtext>e</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>E</mtext><mn>2</mn><mtext>C</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>e</mtext><mo>,</mo><mi>m</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>G</mtext><mtext>Τ</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>G</mtext><mtext>B</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow><mtext>h</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mtext>S</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mtext>S</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mn>2</mn><mtext>C</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>h</mtext><mo>,</mo><mi>m</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mn>2</mn><mtext>C</mtext></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>E</mtext><mn>2</mn><mtext>C</mtext></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow><mtext>c</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>C</mtext><mtext>S</mtext></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>C</mtext><mtext>S</mtext></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>c</mtext><mo>,</mo><mi>m</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>P</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>G</mtext><mtext>Τ</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为燃气轮机的电输出功率;<i>P</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>E</mtext><mtext>Τ</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>E</mtext><mtext>x</mtext><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>n</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为供能站通过变压器的交换功率;<i>P</i><sup>e</sup><sub>exline</sub>,<i>P</i><sup>h</sup><sub>exline</sub>,<i>P</i><sup>c</sup><sub>exline</sub>分别为子供区间电热冷联络线中的功率交互;<i>P</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>E</mtext><mn>2</mn><mtext>C</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>E</mtext><mn>2</mn><mtext>C</mtext></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>及<i>P</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mn>2</mn><mtext>C</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mn>2</mn><mtext>C</mtext></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为热泵、电制冷机、热制冷机等能量转化设备的输入、输出;<i>P</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mtext>S</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>Η</mtext><mtext>S</mtext></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>C</mtext><mtext>S</mtext></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>C</mtext><mtext>S</mtext></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为热、冷储能设备的储能、放能功率;<i>P</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>e</mtext><mo>,</mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>h</mtext><mo>,</mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>c</mtext><mo>,</mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>分别为供区<i>j</i>内第<i>m</i>个负荷节点的电、热、冷负荷功率;<i>Ω</i><sub>3</sub>为负荷节点集合;<mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>h</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和<mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为热、冷能在能量传输网络中的损耗。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">2)设备出力约束</h4>
                <div class="p1">
                    <p id="130">供能站内各种设备出力需小于建设容量,其中式(16)和式(17)为供能站内燃气轮机出力与购售电约束,式(18)为供能站内其他设备的出力约束。</p>
                </div>
                <div class="p1">
                    <p id="131">0≤<i>P</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>G</mtext><mtext>Τ</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>X</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml><i>α</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="132">-<i>X</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml><i>α</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>E</mtext><mtext>Τ</mtext></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>E</mtext><mtext>x</mtext><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>n</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>≤<i>X</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml><i>α</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="133">0≤<i>P</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>e</mtext><mo>/</mo><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>α</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mi>s</mi></msubsup></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>α</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>为子供区<i>j</i>中型号为<i>y</i><sub>1</sub>的燃气轮机容量;<i>α</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>E</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>为子供区<i>j</i>中型号为<i>y</i><sub>2</sub>的变压器容量;<i>P</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>e</mtext><mo>/</mo><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为设备<i>s</i>的能量输出,均满足通用约束。式(17)表明子供区既可以通过变压器从上级电网获取能量,也可以通过变压器向电网售出多余电量。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135">3)其他约束</h4>
                <div class="p1">
                    <p id="136">除本节已提到的约束外,需补充其他约束。其中式(19)和式(20)表征储能充放能不可同时进行,且充放功率均需满足约束;式(21)表示储能装置的荷电状态(SOC)约束;式(22)和式(23)表征供能站间连接线上的能量传输不可同时双向进行。</p>
                </div>
                <div class="p1">
                    <p id="137">0≤<i>P</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>≤<i>Z</i><sub>1</sub><i>P</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="138">0≤<i>P</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>≤(1-<i>Z</i><sub>1</sub>)<i>P</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="139">0≤<i>S</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>≤1      (21)</p>
                </div>
                <div class="p1">
                    <p id="140">0≤<i>P</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow><mrow><mtext>e</mtext><mo>/</mo><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mn>1</mn><mo>-</mo><mn>2</mn></mrow></msubsup></mrow></math></mathml>≤Z<sub>2</sub>P<mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>,</mo><mi>max</mi></mrow><mrow><mtext>e</mtext><mo>/</mo><mtext>h</mtext><mo>/</mo><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="141">0≤P<sup><i>e</i></sup><sup>/</sup><sup><i>h</i></sup><sup>/</sup><sup><i>c</i></sup><sup>,2-1</sup><sub><i>exline</i></sub>≤(1-Z<sub>2</sub>)P<mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>,</mo><mi>max</mi></mrow><mrow><mtext>e</mtext><mo>/</mo><mtext>h</mtext><mo>/</mo><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="142">式中:P<mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>和P<mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为冷热储能的充放能功率;P<mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>和P<mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为储能的充放能功率上限;S<mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>h</mtext><mo>/</mo><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为储能的荷电状态数值;Z<sub>1</sub>为充放能标志0-1变量,1表示充能,0表示放能;P<sup><i>e</i></sup><sup>/</sup><sup><i>h</i></sup><sup>/</sup><sup><i>c</i></sup><sup>,1-2</sup><sub><i>exline</i></sub>为电热冷联络线上传输的功率,其中上角标数字1代表始端,2代表末端;P<mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mo>,</mo><mi>max</mi></mrow><mrow><mtext>e</mtext><mo>/</mo><mtext>h</mtext><mo>/</mo><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为电热冷联络线上传输的功率上限;Z<sub>2</sub>为能量传输方向标志0-1变量。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>5</b> 算例分析</h3>
                <h4 class="anchor-tag" id="144" name="144"><b>5.1</b> 算例介绍</h4>
                <div class="p1">
                    <p id="145">本文选取浙江某地新规划园区作为研究对象,规划选取3类典型季节日,分别为:供冷季(各负荷节点仅有电、冷两类负荷,时间为5月16日至9月15日),供暖季(各负荷节点仅有电、热两类负荷,时间为11月16日至次年3月15日),过渡季(各负荷节点仅有电负荷,时间为3月16日至5月15日及9月16日至11月15日),3类典型日均需要满足文中第2至第4章所提模型。供能站中设备参数由附录B给出。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>5.2</b> 供能站选址及各类供能网络建设结果</h4>
                <div class="p1">
                    <p id="147">依据工程经验,本算例拟规划建设3～5个供能站,并将最终规划结果进行经济性比较。现取供能站个数为3的规划结果进行分析,图2和图3分别为子供区内供电网络与供冷/热网络的规划建设结果,图中数字为负荷节点编号。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 各子供区内供电网络规划结果" src="Detail/GetImg?filename=images/DLXT201921007_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 各子供区内供电网络规划结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Planning results of power supply networks 
in each sub-supply area</b></p>

                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 各子供区内供冷/热网络规划结果" src="Detail/GetImg?filename=images/DLXT201921007_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 各子供区内供冷/热网络规划结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Planning results of cooling/heating networks 
in each sub-supply area</b></p>

                </div>
                <div class="p1">
                    <p id="150">供能站分区及选址结果按第1节所述方法经5次交替定位迭代后,3个供能站的建设位置变化小于设定值(本文取值10 m),结果中,供能站1负责图中右上区域共27个负荷节点的供能;供能站2负责图中左侧区域共26个负荷节点的供能;供能站3负责图中右下区域共36个负荷节点的供能。此时各供能站的综合负荷矩之和最小,即认为各供能站选址结果最适宜。在选址结果的基础上按第2节所述方法,将供电网规划为环状结构,供冷热网规划为辐射状结构,其中供电网规划中,取单条馈线最大带负载容量为8 MW,线路采用双环网形式布置。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>5.3</b> 联供系统优化配置结果分析</h4>
                <div class="p1">
                    <p id="152">文中设置3种规划方案,并对每种方案的规划运行总体年费用进行经济性评估。方案1:按照传统冷热电分产分供的规划运行模式,电负荷完全由上级电网提供,热负荷完全由供能站内自建的燃气锅炉提供,冷负荷由电制冷设备提供,各供能站间无能量连接线连接。方案2:规划中考虑第3节所提到的各类能量转化设备进行不同能量流间的优化协调,但各供能站间无能量连接线连接。方案3:在方案2的基础上,将建设供能站间能量连接线作为规划变量考虑其中,进行供能站内设备与供能站间连接线的联合规划。3种方案的具体设备规划容量结果在附录B表B1中给出。</p>
                </div>
                <div class="p1">
                    <p id="153">表B1和表1呈现了3种方案的规划建设结果与每种方案相应的年建设运行总成本。对比方案1与方案2,在均不考虑供能站间能量互联的情形下,方案2与方案1相比,主要有以下区别:①建设了大量的能量生产、转化、存储设备,使投资建设成本大幅提升,但相较于方案1而言,在变压器、燃气锅炉和电制冷设备的容量投建上有明显的缩减;②建设了风机、光伏电源、热泵等设备,充分利用了当地的风、光、地热等资源;③建设了燃气轮机及吸收式制冷机等高效的能源联产设备,并充分利用余热以提升整体能源利用率;④建设了冷热储能装置以平衡冷热负荷在时域上的峰谷差,进一步提升了系统运行的经济性。方案2与方案1相比,节省投资运行总费用7 598万元,费用降低幅度达到24.4%。</p>
                </div>
                <div class="area_img" id="154">
                    <p class="img_tit"><b>表1 各方案经济性比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Economic comparison of various plans</b></p>
                    <p class="img_note">万元</p>
                    <table id="154" border="1"><tr><td rowspan="2">方案</td><td colspan="3"><br /><i>C</i><sub>inv</sub></td><td rowspan="2"><i>C</i><sub>ope</sub></td><td rowspan="2"><i>C</i><sub>m</sub></td><td rowspan="2"><i>C</i><sub>ex</sub></td><td rowspan="2"><i>C</i><sub>total</sub></td></tr><tr><td><br /><i>C</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></td><td><i>C</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></td><td><i>C</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></td></tr><tr><td>1</td><td>974</td><td>1 725</td><td>0</td><td>7 269</td><td>235</td><td>20 979</td><td>31 183</td></tr><tr><td><br /> 2</td><td>3 295</td><td>1 725</td><td>0</td><td>13 209</td><td>468</td><td>4 888</td><td>23 585</td></tr><tr><td><br /> 3</td><td>3 221</td><td>1 725</td><td>215</td><td>13 623</td><td>477</td><td>3 804</td><td>23 065</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="155">对比方案2与方案3,在均考虑建设各类设备进行能量流优化的情形下,方案3考虑将建设区域间能量连接线作为决策变量进行协同优化。从规划结果上看,燃气轮机、电制冷设备、吸收式制冷设备的建设总容量差异不大,但所建设的区域位置有明显变化;燃气锅炉及储能装置的建设容量则明显减小,出现以上结果的原因即在于,通过区域间能量的互联互通,打破了各子供区中各类能量流只能严格按照各自区域的源—荷匹配的局限,扩大了优化空间;另一方面也使得整体负荷的峰谷差减小,使储能的配置容量得以缩减。方案3与方案2相比,主要是从降低建设成本与购电2个方面减少总成本,在方案2的基础上费用降低幅度为2.2%。</p>
                </div>
                <div class="p1">
                    <p id="156">表2给出了不同个数供能站的最终规划结果。可以看出,随着供能站建设数量的增加,其建设成本增长明显,这是由于随着供能站规划数量的增加,各个区域间的互补性减弱,峰谷差增大,因而造成了基础投资增加。故从经济性结果比较而言,本算例认为建设3个供能站的规划结果最优。</p>
                </div>
                <div class="area_img" id="157">
                    <p class="img_tit"><b>表2 设置不同个数供能站的方案3规划结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Planning results of scheme 3 with different number of energy stations</b></p>
                    <p class="img_note">万元</p>
                    <table id="157" border="1"><tr><td><br />供能站个数</td><td><i>C</i><sub>inv</sub></td><td><i>C</i><sub>ope</sub>+<i>C</i><sub>m</sub>+<i>C</i><sub>ex</sub></td><td><i>C</i><sub>total</sub></td></tr><tr><td><br /> 3</td><td>5 161</td><td>17 904</td><td>23 065</td></tr><tr><td><br /> 4</td><td>5 208</td><td>17 882</td><td>23 090</td></tr><tr><td><br /> 5</td><td>5 779</td><td>17 870</td><td>23 649</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>5.4</b> 联供系统运行分析</h4>
                <div class="p1">
                    <p id="159">以供冷季电能量流平衡及相关设备的运行情况为例,对联供系统的运行状态进行分析,供冷季冷能量流平衡及其他典型日下的设备运行状况在附录A中给出。</p>
                </div>
                <div class="p1">
                    <p id="160">对图4进行分析(图中<i>E</i><sub>load</sub>表示各子供区的电力负荷),时段23～次日时段7为负荷低谷期,各供能站除需向外供电外,还需维持电制冷设备工作以满足冷负荷需求,此时段电价较低,故电总负荷除一部分由风机发电满足以外,剩余量由向上级电网购电满足;在时段8～10以内,电价水平提高使得购电经济性降低,各供能站燃气轮机启动运行,电负荷由各供能站中光伏、风机、燃气轮机等发电设备共同满足,由于此时已有燃气轮机工作,其产生的余热可由吸收式制冷机转化为冷能以满足冷负荷需求,故此时电制冷机所消耗的功率下降;在时段11～17内,此时子供区3的电负荷达到日内峰值,仅由子供区3的燃气轮机和风光电源出力不能完全满足,而此时购电成本较高,且此时供能站1的燃气轮机尚未达到功率上限,故使其增发功率,并将其富余电量通过连接线输送至子供区3;同理,在时段18～22内,子供区2电负荷达到峰值,供能站1通过连接线向子供区2输送电能。</p>
                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 供冷季电能量流平衡及相关设备运行状况" src="Detail/GetImg?filename=images/DLXT201921007_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 供冷季电能量流平衡及相关设备运行状况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Electric energy flow balance in cooling season and operation status of related equipment</b></p>

                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>6 结语</b></h3>
                <div class="p1">
                    <p id="163">本文针对能源联供系统的规划,主要进行了以下工作:①提出了区域间互联的能源联供系统的整体结构与供能站的内部结构模型;②基于维诺图,确定了各子供区范围的划分及供能站的选址;③提出了各子供区内,不同类型供能网络的规划求解方法;④建立了包含考虑区域间各类能源连接线及供能站内设备“站内—站间”联合规划模型;⑤进行规划结果运行情况仿真,对于在典型日下的运行结果进行了逐时分析。</p>
                </div>
                <div class="p1">
                    <p id="164">综上所述,本文提出了一种在新规划地块建设能源联供系统的分区、选址及供能设备的容量规划方法。限于篇幅,只对有功能量的生产及使用进行平衡,为降低规划问题的复杂度,建立的规划模型为混合整数线性规划模型。未来的研究方向为考虑有功及无功平衡下的联供系统规划研究,以及建立联供系统的非线性规划模型及其模型的求解。</p>
                </div>
                <div class="p1">
                    <p id="165">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="267" name="267" class="anchor-tag">附录A</h3>
                <div class="area_img" id="268">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 供能站内部结构" src="Detail/GetImg?filename=images/DLXT201921007_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 供能站内部结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The internal structure of power station</p>

                </div>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 供冷季冷能量流平衡及相关设备运行状况" src="Detail/GetImg?filename=images/DLXT201921007_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 供冷季冷能量流平衡及相关设备运行状况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Cold energy flow balance in cooling season and running state of equipments related</p>

                </div>
                <div class="area_img" id="270">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 供热季电能量流平衡及相关设备运行状况" src="Detail/GetImg?filename=images/DLXT201921007_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 供热季电能量流平衡及相关设备运行状况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Electrical energy flow balance in heating season and running state of equipments related</p>

                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 供热季热能量流平衡及相关设备运行状况" src="Detail/GetImg?filename=images/DLXT201921007_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 供热季热能量流平衡及相关设备运行状况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Heat energy flow balance in heating season and running state of equipments related</p>

                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 过渡季电能量流平衡及相关设备运行状况" src="Detail/GetImg?filename=images/DLXT201921007_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 过渡季电能量流平衡及相关设备运行状况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Electrical energy flow balance in transition season and running state of equipments related</p>

                </div>
                <h3 id="273" name="273" class="anchor-tag">附录B</h3>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表B1 各方案规划结果
                                                    <br />
                                                Table B1 Planning result of every plan
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921007_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 各方案规划结果" src="Detail/GetImg?filename=images/DLXT201921007_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：表内连接网络建设情况，1代表建设，0代表不建设</p>

                </div>
                <div class="area_img" id="275">
                                            <p class="img_tit">
                                                表B2 燃气轮机相关数据
                                                    <br />
                                                Table B2 Data of gas turbines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921007_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 燃气轮机相关数据" src="Detail/GetImg?filename=images/DLXT201921007_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">变压器选用容量为5MVA，每台建设成本为25万元，规划中以建设台数数量来表征建设容量。</p>

                </div>
                <div class="area_img" id="276">
                                            <p class="img_tit">
                                                表B3 供能站中设备规划参数
                                                    <br />
                                                Table B3 Equipment planning parameters in power station
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921007_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 供能站中设备规划参数" src="Detail/GetImg?filename=images/DLXT201921007_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="277">
                                            <p class="img_tit">
                                                表B4 供能线路参数
                                                    <br />
                                                Table B4 Parameters of power line
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921007_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4 供能线路参数" src="Detail/GetImg?filename=images/DLXT201921007_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">供区内电力馈线单条容量上限为8MW，冷热管道容量上限为20MW；供区间电力连接线单条容量上限为10MW，冷热管道上限为20MW。</p>

                </div>
                <div class="area_img" id="278">
                                            <p class="img_tit">
                                                表B5 其他经济参数
                                                    <br />
                                                Table B5 Other economic parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921007_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921007_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921007_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5 其他经济参数" src="Detail/GetImg?filename=images/DLXT201921007_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjUyMzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5Xci9BSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MTExNzJyWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbldyL0FQeXJQYmJHNEg5VE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王毅,张宁,康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报,2015,35(22):5669-5681.WANG Yi,ZHANG Ning,KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE,2015,35(22):5669-5681.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MDcxOTNpRG5Xci9BSVNIVGVyRzRIOW5NcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=MTA2NzVuV3IvQVB5clBiYkc0SDlmTnE0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 邵成成,王锡凡,王秀丽,等.多能源系统分析规划初探[J].中国电机工程学报,2016,36(14):3817-3829.SHAO Chengcheng,WANG Xifan,WANG Xiuli,et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE,2016,36(14):3817-3829.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806001&amp;v=MjQxMDZxZlp1WnNGaURuV3IvQUlUckJmYkc0SDluTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周灿煌,郑杰辉,荆朝霞,等.面向园区微网的综合能源系统多目标优化设计[J].电网技术,2018,42(6):1687-1697.ZHOU Canhuang,ZHENG Jiehui,JING Zhaoxia,et al.Multi-objective optimal design of integrated energy system for park-level microgrid[J].Power System Technology,2018,42(6):1687-1697.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813011&amp;v=MzEzMzBuTnJJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuV3IvQUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 许志恒,张勇军,陈泽兴,等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng,ZHANG Yongjun,CHEN Zexing,et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems,2018,42(13):76-84.DOI:10.7500/AEPS20170713011.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816002&amp;v=MTc1NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuV3IvQUlTSFRlckc0SDluTnFZOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘维康,王丹,余晓丹,等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.LIU Weikang,WANG Dan,YU Xiaodan,et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702011&amp;v=MjYyNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbldyL0FJVHJCZmJHNEg5Yk1yWTlFWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 胡荣,马杰,李振坤,等.分布式冷热电联供系统优化配置与适用性分析[J].电网技术,2017,41(2):418-425.HU Rong,MA Jie,LI Zhenkun,et al.Optimal allocation and applicability analysis of distributed combined cooling-heating-power system[J].Power System Technology,2017,41(2):418-425.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal place,size,and operation of combined heat and power in multi carrier energy networks considering network reliability,power loss,and voltage profile">

                                <b>[9]</b> PAZOUKI S,MOHSENZADEH A,ARDALAN S,et al.Optimal place,size,and operation of combined heat and power in multi carrier energy networks considering network reliability,power loss,and voltage profile[J].IET Generation,Transmission &amp; Distribution,2016,10(7):1615-1621.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity">

                                <b>[10]</b> SALIMI M,GHASEMI H,ADELPOUR M A.Optimal planning of energy hubs in interconnected energy systems:a case study for natural gas and electricity[J].IET Generation,Transmission &amp; Distribution,2015,9(8):695-707.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience">

                                <b>[11]</b> SHAO Chengcheng,SHAHIDEHPOUR M,WANG Xifan,et al.Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience[J].IEEE Transactions on Power Systems,2017,32(6):4418-4429.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808011&amp;v=MTAzMzJwNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbldyL0FJVHJCZmJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 权超,董晓峰,姜彤.基于CCHP耦合的电力,天然气区域综合能源系统优化规划[J].电网技术,2018,42(8):2456-2466.QUAN Chao,DONG Xiaofeng,JIANG Tong.Optimization planning of integrated electricity-gas community energy system based on coupled CCHP[J].Power System Technology,2018,42(8):2456-2466.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal expansion planning of energy Hub with multiple energy infrastructures">

                                <b>[13]</b> ZHANG Xiaping,SHAHIDEHPOUR M,ALABDULWAHAB A A.Optimal expansion planning of energy hub with multiple energy infrastructures[J].IEEE Transactions on Smart Grid,2015,6(5):2302-2311.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs">

                                <b>[14]</b> ZHOU Xianzheng,GUO Chuangxin,WANG Yifei,et al.Optimal expansion co-planning of reconfigurable electricity and natural gas distribution systems incorporating energy hubs[J].Energies,2017,10(1):124.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTIyODNVUjdxZlp1WnNGaURuV3IvQUlTSFRlckc0SDlmTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100764416&amp;v=MDkzMzdIMC9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRndkYWhvPU5pZk9mYks3SHRET3JvOUZZKzBMQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> OH S D,LEE H J,JUNG J Y,et al.Optimal planning and economic evaluation of cogeneration system[J].Energy,2007,32(5):760-771.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201818015&amp;v=MDMyOTdyL0FQeXJQYmJHNEg5bk5wNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 黄武靖,张宁,董瑞彪,等.多能源网络与能量枢纽联合规划方法[J].中国电机工程学报,2018,38(18):5425-5437.HUANG Wujing,ZHANG Ning,DONG Ruibiao,et al.Coordinated planning of multiple energy networks and energy hubs[J].Proceedings of the CSEE,2018,38(18):5425-5437.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2007121680.nh&amp;v=MDI2MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbldyL0FWMTI3R2JLNkg5ZkVyNUViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈庆文.基于最小覆盖圆及顶点加权V图的变电站优化选址研究[D].郑州:郑州大学,2007.CHEN Qingwen.Research of substation optimum location based on minimum circle-cover and apex weighted Voronoi diagrams[D].Zhengzhou:Zhengzhou University,2007.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2009071834.nh&amp;v=MDU2ODNVUjdxZlp1WnNGaURuV3IvQVYxMjdGN08vSDluUHE1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 蒲繁强.基于分区加权Voronoi图的变电站选址研究[D].天津:天津大学,2008.PU Fanqiang.Substation optimization research based on divisional weighted Voronoi diagram[D].Tianjin:Tianjin University,2008.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200906018&amp;v=MTIzMTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5Xci9BSVRyQmZiRzRIdGpNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 卢志刚,陈金阳.基于负载率的配电网变电站与开闭所规划[J].电网技术,2009,33(6):62-66.LU Zhigang,CHEN Jinyang.Planning of substation and switching station for distribution network based on load rate[J].Power System Technology,2009,33(6):62-66.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704003&amp;v=MDI5MTMzenFxQnRHRnJDVVI3cWZadVpzRmlEbldyL0FJU0hUZXJHNEg5Yk1xNDlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 吴聪,唐巍,白牧可,等.基于能源路由器的用户侧能源互联网规划[J].电力系统自动化,2017,41(4):20-28.DOI:10.7500/AEPS20160802010.WU Cong,TANG Wei,BAI Muke,et al.Energy router based planning of Energy Internet at user side[J].Automation of Electric Power Systems,2017,41(4):20-28.DOI:10.7500/AEPS20160802010.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787118076479001&amp;v=MDU1NzZGdEhMcVl0Q2Jlc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZLS1Y0Y1hGcXpHYks1&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 司守奎,孙玺菁.数学建模算法与应用[M].北京:国防工业出版社,2011:305-309.SI Shoukui,SUN Xijing.Mathematical modeling algorithm and application[M].Beijing:National Defense Industry Press,2011:305-309.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706004&amp;v=MDcyNDZxZlp1WnNGaURuV3IvQUlTSFRlckc0SDliTXFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王芃,刘伟佳,林振智,等.基于场景分析的风电场与电转气厂站协同选址规划[J].电力系统自动化,2017,41(6):20-29.DOI:10.7500/AEPS20161012007.WANG Peng,LIU Weijia,LIN Zhenzhi,et al.Scenario analysis based collaborative site selection planning of wind farms and power-to-gas plants[J].Automation of Electric Power Systems,2017,41(6):20-29.DOI:10.7500/AEPS 20161012007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921007&amp;v=Mjk2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5Xci9CSVNIVGVyRzRIOWpPcm85Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

