

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136411809006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921008%26RESULT%3d1%26SIGN%3d4ZKWWgQ4z4%252f1AE6ZTKzCHpXF1PU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921008&amp;v=MTk5MTc3ck1JU0hUZXJHNEg5ak9ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1&lt;/b&gt; 演化博弈分析论证 "><b>1</b> 演化博弈分析论证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2&lt;/b&gt; 传统能源和新能源演化博弈 "><b>2</b> 传统能源和新能源演化博弈</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;2.1&lt;/b&gt; 模型构建"><b>2.1</b> 模型构建</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;2.2&lt;/b&gt; 模型分析"><b>2.2</b> 模型分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;3&lt;/b&gt; 热电联供系统多目标优化博弈 "><b>3</b> 热电联供系统多目标优化博弈</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#114" data-title="&lt;b&gt;3.1&lt;/b&gt; 模型构建"><b>3.1</b> 模型构建</a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;3.2&lt;/b&gt; 模型求解"><b>3.2</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;4&lt;/b&gt; 案例分析 "><b>4</b> 案例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;表1 传统能源与新能源演化博弈&lt;/b&gt;"><b>表1 传统能源与新能源演化博弈</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图1 传统能源和新能源演化的路径图&lt;/b&gt;"><b>图1 传统能源和新能源演化的路径图</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图2 演化算法流程图&lt;/b&gt;"><b>图2 演化算法流程图</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;表2 不同方法计算结果比较&lt;/b&gt;"><b>表2 不同方法计算结果比较</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;表3 演化博弈支付值及策略升级&lt;/b&gt;"><b>表3 演化博弈支付值及策略升级</b></a></li>
                                                <li><a href="#218" data-title="表A1 热负荷需求及机组容量配置">表A1 热负荷需求及机组容量配置</a></li>
                                                <li><a href="#220" data-title="表B1 演化博弈鞍点值计算结果">表B1 演化博弈鞍点值计算结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 龙惟定,白玮.城区需求侧能源规划和能源微网建设技术(上册)[M].北京:中国建筑工业出版社,2016.LONG Weiding,BAI Wei.Demand side community energy planning and energy micro-net technologies (Ⅰ) [M].Beijing:China Architecture &amp;amp; Building Press,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787112194858000&amp;v=MTM5OTVuS3JpZlplWnZGeW5uVXJmS0tGc1FYRnF6R2JLNUhOREZxNGRBYk9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         龙惟定,白玮.城区需求侧能源规划和能源微网建设技术(上册)[M].北京:中国建筑工业出版社,2016.LONG Weiding,BAI Wei.Demand side community energy planning and energy micro-net technologies (Ⅰ) [M].Beijing:China Architecture &amp;amp; Building Press,2016.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘涤尘,马恒瑞,王波,等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化,2018,42(4):113-120.DOI:10.7500/AEPS20170512002.LIU Dichen,MA Hengrui,WANG Bo,et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems,2018,42(4):113-120.DOI:10.7500/AEPS 20170512002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MjA0ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc3ck1JU0hUZXJHNEg5bk1xNDlFWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘涤尘,马恒瑞,王波,等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化,2018,42(4):113-120.DOI:10.7500/AEPS20170512002.LIU Dichen,MA Hengrui,WANG Bo,et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems,2018,42(4):113-120.DOI:10.7500/AEPS 20170512002.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王兆霖.城镇能源规划与集中供热[J].煤气与热力,1990,10(4):32-34.WANG Zhaoling.Urban energy planning and central heating[J].Gas &amp;amp; Heat,1990,10(4):32-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MQRL199004009&amp;v=MjM5MzNpRG5XN3JNS0R6WllyS3hGOUhNcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王兆霖.城镇能源规划与集中供热[J].煤气与热力,1990,10(4):32-34.WANG Zhaoling.Urban energy planning and central heating[J].Gas &amp;amp; Heat,1990,10(4):32-34.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 何蕾.基于需求侧综合响应的热电联供型微网运行优化[J].电测与仪表,2018,55(7):47-52.HE Lei.Optimal operation of combined heat and power micro-grid based on integrated demand response[J].Electrical Measurement &amp;amp; Instrumentation,2018,55(7):47-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201807009&amp;v=MjY2NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5XN3JNSVM3U2Y3RzRIOW5NcUk5RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         何蕾.基于需求侧综合响应的热电联供型微网运行优化[J].电测与仪表,2018,55(7):47-52.HE Lei.Optimal operation of combined heat and power micro-grid based on integrated demand response[J].Electrical Measurement &amp;amp; Instrumentation,2018,55(7):47-52.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赵加宁,袁野.中国区域能源规划的研究发展历程[J].煤气与热力,2012,32(10):84-88.ZHAO Jianing,YUAN Ye.Development course of research on regional energy planning in China[J].Gas &amp;amp; Heat,2012,32(10):84-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MQRL201210032&amp;v=MTIyODBGckNVUjdxZlp1WnNGaURuVzdyTUtEelpZckc0SDlQTnI0OUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵加宁,袁野.中国区域能源规划的研究发展历程[J].煤气与热力,2012,32(10):84-88.ZHAO Jianing,YUAN Ye.Development course of research on regional energy planning in China[J].Gas &amp;amp; Heat,2012,32(10):84-88.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 康慧.关于我国中小城镇能源规划的思考[J].中国能源,2010,32(9):35-39.KANG Hui.Considerations on energy planning of small and medium towns in China[J].Energy of China,2010,32(9):35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201009012&amp;v=MjQxNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc3ck1QeXJIWUxHNEg5SE1wbzlFWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         康慧.关于我国中小城镇能源规划的思考[J].中国能源,2010,32(9):35-39.KANG Hui.Considerations on energy planning of small and medium towns in China[J].Energy of China,2010,32(9):35-39.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 韩秀艳,孙涛,高明.新型城镇化建设、能源消费增长与碳排放强度控制研究[J].软科学,2018,32(9):90-93.HAN Xiuyan,SUN Tao,GAO Ming.Study on the new urbanization construction,energy consumption growth and carbon emission intensity controlling[J].Soft Science,2018,32(9):90-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=XUXI201809020&amp;v=MTkwNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc3ck1QVGpUWjdHNEg5bk1wbzlIWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         韩秀艳,孙涛,高明.新型城镇化建设、能源消费增长与碳排放强度控制研究[J].软科学,2018,32(9):90-93.HAN Xiuyan,SUN Tao,GAO Ming.Study on the new urbanization construction,energy consumption growth and carbon emission intensity controlling[J].Soft Science,2018,32(9):90-93.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 罗曦,郑伯红.低碳城市规划体系中能源规划思路[J].求索,2016(12):133-137.LUO Xi,ZHENG Bohong.Energy planning in low-carbon city planning system[J].Seeker,2016(12):133-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QSZZ201612026&amp;v=MTgyOTlNTkQ3UmRMRzRIOWZOclk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5XN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         罗曦,郑伯红.低碳城市规划体系中能源规划思路[J].求索,2016(12):133-137.LUO Xi,ZHENG Bohong.Energy planning in low-carbon city planning system[J].Seeker,2016(12):133-137.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘昊.中小城镇能源体系规划方法研究[D].西安:西安建筑科技大学,2012.LIU Hao.Research on planning method for small and medium-sized towns[D].Xi’an:Xi’an University of Architecture and Technology,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012045796.nh&amp;v=MjI1MzZxQnRHRnJDVVI3cWZadVpzRmlEblc3ck1WRjI2SExPOEc5YkZxWkViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘昊.中小城镇能源体系规划方法研究[D].西安:西安建筑科技大学,2012.LIU Hao.Research on planning method for small and medium-sized towns[D].Xi’an:Xi’an University of Architecture and Technology,2012.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 周敏,谢莹莹,孙叶飞,等.中国城镇化发展对能源消费的影响路径研究——基于直接效应与间接效应视角[J].资源科学,2018,40(9):1693-1705.ZHOU Min,XIE Yingying,SUN Yefei,et al.Study on the influence path of China’s urbanization development on energy consumption based on direct and indirect effect perspective[J].Resources Science,2018,40(9):1693-1705." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZRZY201809001&amp;v=Mjc0NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc3ck1Qei9SZDdHNEg5bk1wbzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         周敏,谢莹莹,孙叶飞,等.中国城镇化发展对能源消费的影响路径研究——基于直接效应与间接效应视角[J].资源科学,2018,40(9):1693-1705.ZHOU Min,XIE Yingying,SUN Yefei,et al.Study on the influence path of China’s urbanization development on energy consumption based on direct and indirect effect perspective[J].Resources Science,2018,40(9):1693-1705.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 丁占文,田立新,杨宏林.不可再生与可再生能源开发的博弈均衡分析[J].数学的实践与认识,2008,38(22):33-39.DING Zhanwen,TIAN Lixin,YANG Honglin.Game equilibrium of energy extraction in the market of nonrenewable and renewable energy[J].Mathematics in Practice and Theory,2008,38(22):33-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SSJS200822004&amp;v=MDM3NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5XN3JNTmo3QmZiRzRIdG5Pclk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         丁占文,田立新,杨宏林.不可再生与可再生能源开发的博弈均衡分析[J].数学的实践与认识,2008,38(22):33-39.DING Zhanwen,TIAN Lixin,YANG Honglin.Game equilibrium of energy extraction in the market of nonrenewable and renewable energy[J].Mathematics in Practice and Theory,2008,38(22):33-39.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 何永秀,宋栋,夏天,等.基于合作博弈论的常规能源与新能源发电权置换交易模式研究[J].电网技术,2017,41(8):2485-2490.HE Yongxiu,SONG Dong,XIA Tian,et al.Mode of generation right trade between renewable energy and conventional energy based on cooperative game theory[J].Power System Technology,2017,41(8):2485-2490." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708011&amp;v=MTkyMzh0R0ZyQ1VSN3FmWnVac0ZpRG5XN3JNSVRyQmZiRzRIOWJNcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         何永秀,宋栋,夏天,等.基于合作博弈论的常规能源与新能源发电权置换交易模式研究[J].电网技术,2017,41(8):2485-2490.HE Yongxiu,SONG Dong,XIA Tian,et al.Mode of generation right trade between renewable energy and conventional energy based on cooperative game theory[J].Power System Technology,2017,41(8):2485-2490.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 赵昕,朱连磊,丁黎黎.能源结构调整中政府、新能源产业和传统能源产业的演化博弈分析[J].武汉大学学报(哲学社会科学版),2018,71(1):145-156.ZHAO Xin,ZHU Lianlei,DING Lili.Evolutionary game analysis of government,new energy industry and traditional energy industry in energy structure adjustment[J].Wuhan University Journal (Philosophy &amp;amp; Social Science),2018,71(1):145-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WSLD201801013&amp;v=MTAyNjBNajdIYXJHNEg5bk1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc3ck0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         赵昕,朱连磊,丁黎黎.能源结构调整中政府、新能源产业和传统能源产业的演化博弈分析[J].武汉大学学报(哲学社会科学版),2018,71(1):145-156.ZHAO Xin,ZHU Lianlei,DING Lili.Evolutionary game analysis of government,new energy industry and traditional energy industry in energy structure adjustment[J].Wuhan University Journal (Philosophy &amp;amp; Social Science),2018,71(1):145-156.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 梅生伟,刘锋,魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社,2016.MEI Shengwei,LIU Feng,WEI Wei.The fundamentals of engineering game theory and application of power system[M].Beijing:Sciences Press,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=MDEzMTk5ZmJ2bktyaWZaZVp2RnlublVyZktLRnNRWEZxekdiTzdIdFRNcjQ1Rll1c1BEQk04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         梅生伟,刘锋,魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社,2016.MEI Shengwei,LIU Feng,WEI Wei.The fundamentals of engineering game theory and application of power system[M].Beijing:Sciences Press,2016.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 马小姝,李宇龙,严浪.传统多目标优化方法和多目标遗传算法的比较综述[J].电气传动自动化,2010,32(3):48-50.MA Xiaoshu,LI Yulong,YAN Lang.Comparison review of traditional multi-objective optimization methods and multi-objective genetic algorithm[J].Electric Drive Automation,2010,32(3):48-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQCD201003013&amp;v=MjA2ODFyQ1VSN3FmWnVac0ZpRG5XN3JNSVR6SWFyRzRIOUhNckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         马小姝,李宇龙,严浪.传统多目标优化方法和多目标遗传算法的比较综述[J].电气传动自动化,2010,32(3):48-50.MA Xiaoshu,LI Yulong,YAN Lang.Comparison review of traditional multi-objective optimization methods and multi-objective genetic algorithm[J].Electric Drive Automation,2010,32(3):48-50.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTg5NDl1WnNGaURuVzdyTUlTSFRlckc0SDlmTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王莹莹,梅生伟,刘锋.混合电力系统合作博弈规划的分配策略研究[J].系统科学与数学,2012,32(4):418-428.WANG Yingying,MEI Shengwei,LIU Feng.Imputation schemes for the cooperative game in the hybrid power system planning[J].Journal of Systems Science and Mathematical Sciences,2012,32(4):418-428." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=STYS201204007&amp;v=MzE3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc3ck1Oam5TZmJHNEg5UE1xNDlGWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王莹莹,梅生伟,刘锋.混合电力系统合作博弈规划的分配策略研究[J].系统科学与数学,2012,32(4):418-428.WANG Yingying,MEI Shengwei,LIU Feng.Imputation schemes for the cooperative game in the hybrid power system planning[J].Journal of Systems Science and Mathematical Sciences,2012,32(4):418-428.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 阮爱清,刘思峰,方志耕.收益与进化阶段强相关的灰色进化博弈模型研究[J].控制与决策,2008,23(6):665-671.RUAN Aiqing,LIU Sifeng,FANG Zhigeng.Category of symmetric grey evolutionary game under strong correlation between individual pay-off and evolution stage[J].Control and Decision,2008,23(6):665-671." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZYC200806014&amp;v=MTQzMzVuVzdyTUxqZlNiYkc0SHRuTXFZOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         阮爱清,刘思峰,方志耕.收益与进化阶段强相关的灰色进化博弈模型研究[J].控制与决策,2008,23(6):665-671.RUAN Aiqing,LIU Sifeng,FANG Zhigeng.Category of symmetric grey evolutionary game under strong correlation between individual pay-off and evolution stage[J].Control and Decision,2008,23(6):665-671.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" LIU Sifeng,DANG Yaoguo,FANG Zhigeng.Grey system theory and application[M].Beijing:Science Press,2004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grey system theory and application">
                                        <b>[19]</b>
                                         LIU Sifeng,DANG Yaoguo,FANG Zhigeng.Grey system theory and application[M].Beijing:Science Press,2004.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 郝然,艾芊,姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化,2018,42(4):194-201.DOI:10.7500/AEPS20170612013.HAO Ran,AI Qian,JIANG Ziqing.Bi-level game strategy for multi-agent with incomplete information in regional integrated energy system[J].Automation of Electric Power Systems,2018,42(4):194-201.DOI:10.7500/AEPS20170612013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804026&amp;v=MjA1MDBGckNVUjdxZlp1WnNGaURuVzdyTUlTSFRlckc0SDluTXE0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         郝然,艾芊,姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化,2018,42(4):194-201.DOI:10.7500/AEPS20170612013.HAO Ran,AI Qian,JIANG Ziqing.Bi-level game strategy for multi-agent with incomplete information in regional integrated energy system[J].Automation of Electric Power Systems,2018,42(4):194-201.DOI:10.7500/AEPS20170612013.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" SMITH J M,PRICE G R.The logic of animal conflict[J].Nature,1973,246:15-18." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Logic of Animal Conflict">
                                        <b>[21]</b>
                                         SMITH J M,PRICE G R.The logic of animal conflict[J].Nature,1973,246:15-18.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 詹姆斯&#183;莫莫,拉明&#183;米利.电力系统经济性市场设计与规划[M].北京:中国电力出版社,2016.MOMOH J,MILI L.Economic market design and planning for electric power systems[M].Beijing:China Electric Power Press,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512387898000&amp;v=MDc2NTIzeEU5ZmJ2bktyaWZaZVp2RnlublVyZktLRnNRWEZxekdiYTVITkxFcUlkTWJPc1BEQk04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         詹姆斯&#183;莫莫,拉明&#183;米利.电力系统经济性市场设计与规划[M].北京:中国电力出版社,2016.MOMOH J,MILI L.Economic market design and planning for electric power systems[M].Beijing:China Electric Power Press,2016.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 胡兆光,韩新阳,温权.综合资源战略规划与电力需求侧管理[M].北京:中国电力出版社,2015.HU Zhaoguang,HAN Xinyang,WEN Quan.Integrated resource strategic planning and power demand-side management[M].Beijing:China Electric Power Press,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512378025000&amp;v=MTYxODVyZktLRnNRWEZxekdiYTVITkxMcDQ5SFllc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         胡兆光,韩新阳,温权.综合资源战略规划与电力需求侧管理[M].北京:中国电力出版社,2015.HU Zhaoguang,HAN Xinyang,WEN Quan.Integrated resource strategic planning and power demand-side management[M].Beijing:China Electric Power Press,2015.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-23 07:12</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),71-81 DOI:10.7500/AEPS20190109001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">中小城镇多能源热电联供系统演化博弈分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%B8%B9&amp;code=09067092&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%B9%B3&amp;code=09053745&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%8C%AF&amp;code=41639084&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李振</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%87%A7%E5%AE%81%E5%AE%81&amp;code=41981084&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">臧宁宁</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E5%BB%BA%E7%AD%91%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E5%9C%9F%E6%9C%A8%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0133443&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安建筑科技大学土木工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%A4%A7%E5%94%90%E9%9B%86%E5%9B%A2%E7%A7%91%E5%AD%A6%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1702825&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国大唐集团科学技术研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为解决中小城镇能耗高、能效低、经济承受力差等问题,促进中小城镇能源建设安全、经济和环保多目标协同发展,基于演化博弈理论,将能源建设多目标协同发展问题转化为寻求热电联供系统清洁低碳、安全高效的策略均衡问题。首先构建传统能源和新能源灰进化博弈模型,计算模型鞍点,寻求最优稳态均衡区域,分析影响均衡演化的因素,促进多能合作。其次,在多能合作的基础上,政府监管部门、供能商和用户作为博弈参与者,以安全可靠、高效经济和清洁环保为整体目标构建博弈模型,求取整体目标最优策略。最后以某县城为例进行多能合作和系统升级演化策略选择,支付总和不断降低,表明整体目标不断趋近最优;参与者概率分布越均衡,合作越稳定。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E7%94%B5%E8%81%94%E4%BE%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热电联供;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BC%94%E5%8C%96%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">演化博弈;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%81%B0%E8%BF%9B%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">灰进化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%AD%E5%B0%8F%E5%9F%8E%E9%95%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中小城镇;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%A0%E7%BB%9F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">传统能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王丹（1982—），女，通信作者，博士研究生，主要研究方向：电力工程建造及管理。E-mail:wuzi6350629@163.com;
                                </span>
                                <span>
                                    赵平（1968—），女，博士，教授，博士生导师，主要研究方向：土木工程施工与管理、工程经济、建筑仿真与优化技术。E-mail:zhao_ping163@163.com;
                                </span>
                                <span>
                                    李振（1984—），男，博士，主要研究方向：能源系统集成与优化、煤基分布式。E-mail:lizhen@cdt-kxjs.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>陕西省重点研发计划资助项目(2018SF-385);</span>
                    </p>
            </div>
                    <h1><b>Evolutionary Game Analysis of Combined Heat and Power System in Small- and Medium-sized Towns</b></h1>
                    <h2>
                    <span>WANG Dan</span>
                    <span>ZHAO Ping</span>
                    <span>LI Zhen</span>
                    <span>ZANG Ningning</span>
            </h2>
                    <h2>
                    <span>College of Civil Engineering, Xi&apos;an University of Architecture and Technology</span>
                    <span>China Datang Corporation Science and Technology Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to solve the problems of high energy consumption, low energy efficiency and poor economic capacity in small-and medium-sized towns, and achieve the multi-objective collaborative development of safety, economy and environmental protection, based on the evolutionary game theory, the multi-objective coordinated development of energy construction is transformed into a problem of balanced strategy that can make the combined heat and power system clean, low-carbon, safe and efficient. Firstly, the game model of traditional energy and new energy is developed and the model saddle points are calculated. In order to promote multi-energy cooperation, the optimal steady-state equilibrium regions are sought, and the factors affecting the equilibrium evolution are analyzed as well. Secondly, based on multi-energy cooperation, the government regulators, energy suppliers and users act as the participants of the game, the game model is built by taking the principles of safety and reliability, high efficiency and economy, clean and green as objectives, which seeks the optimal strategy for overall goals. Finally, a county is taken as an example to select multi-energy cooperation combined with system upgrading and evolution strategies. The continuous reduction of total payment demonstrates that the overall goal is unceasingly approaching the optimal. Besides, the more balanced the distribution of participants is, the more stable the cooperation will be.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20heat%20and%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined heat and power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=evolutionary%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">evolutionary game;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=gray%20evolution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">gray evolution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=small-and%20medium-sized%20towns&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">small-and medium-sized towns;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=traditional%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">traditional energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=new%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">new energy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Key R&amp;D Program of Shaanxi Province(No.2018SF-385);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">中国城镇化正由高度集中的特大城市向在中心城市周围布局中小城镇的城市群发展<citation id="195" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。中小城镇能源供需问题突出,供给侧能源利用率低,清洁能源利用不足,热电联产的优势未充分发挥<citation id="196" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>;需求侧经济承受力差,需求规模小且分布分散,严重影响了能源的平稳供给,制约了经济的高效增长。如何实现中小城镇清洁低碳、安全高效的能源供给,是城镇化进程中的重要课题。</p>
                </div>
                <div class="p1">
                    <p id="50">针对中小城镇能源建设,文献<citation id="197" type="reference">[<a class="sup">3</a>]</citation>认为集中供热是解决城镇能源供应主要矛盾的重要措施;文献<citation id="198" type="reference">[<a class="sup">4</a>]</citation>提出热电联供是解决能源生产、消费转型和环境问题的重要手段;文献<citation id="199" type="reference">[<a class="sup">5</a>]</citation>综述了中国区域能源规划的研究发展历程,认为城镇能源规划是区域规划的主要着眼点;文献<citation id="200" type="reference">[<a class="sup">6</a>]</citation>探讨了中国中小城镇能源消费特点,主动节能是城镇能源规划的重点;文献<citation id="203" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>分析了新型城镇化建设、能源消费增长与碳排放控制等问题;文献<citation id="201" type="reference">[<a class="sup">9</a>]</citation>描述了一些中小城镇能源体系规划的方法;文献<citation id="202" type="reference">[<a class="sup">10</a>]</citation>研究了多年来中国城镇化发展对能源消费的影响路径。这些研究或对城镇能源远景建设进行定性分析,或对历史数据进行验证,但对城镇未来能源建设演化模型的构建及定量分析研究较少。</p>
                </div>
                <div class="p1">
                    <p id="51">清洁低碳、安全高效的能源供给是解决中小城镇能源供需矛盾的主要途径,这需要能源输供、政策制度、供能效率、负荷需求等多因素共同驱动,可将其归结为一类复杂系统多主体、多目标的优化决策问题。文献<citation id="204" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>认为传统能源和新能源将在其战略发展中是竞争合作关系,合作可以增加收益,良性竞争可以驱动创新,能源竞争合作发展是技术问题,更是经济问题,但是目前研究更多侧重供能商、电网及用户参与博弈,多以单一的利益目标为参与者的最优策略进行博弈,还不够全面、系统。</p>
                </div>
                <div class="p1">
                    <p id="52">针对上述问题并结合中小城镇能源供需特性,认为多能源合作的热电联供系统可满足中小城镇能源建设多目标均衡发展的要求。鉴于博弈论有力的理论优势和广泛的工程应用经验,本文以安全可靠、高效经济、清洁环保多目标均衡发展为目标,以传统能源和新能源合作联盟为基础,构建了以政府监管部门、供能商和用户为操控者的能源建设演化博弈模型并采用策略升级的方法进行求解,支付总和最低,系统整体目标最优,算例分析验证了方案、方法的可行性。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1</b> 演化博弈分析论证</h3>
                <div class="p1">
                    <p id="54">演化博弈是以有限理性参与者为对象,运用动态过程研究参与者如何在演化博弈中调整行为以适应环境或对手,并由此产生群体行为趋势的博弈理论<citation id="205" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,其特征是经群体选择下来的行为具有一定的惯性,不同于重复博弈,更注重群体行为达到均衡的调整过程。</p>
                </div>
                <div class="p1">
                    <p id="55">当前能源建设处于转型升级期,协调好传统能源和新能源短期利益竞争和长期合作联盟,是能源建设安全性的基础,传统能源和新能源协同发展,优势互补,不仅可以满足清洁用能的需求,同时优化了能源结构,促使能源利用变得更加经济高效。因此,中小城镇热电联供多目标平衡发展的前提是多能合作。</p>
                </div>
                <div class="p1">
                    <p id="56">中小城镇多能源热电联供围绕安全可靠、高效经济、清洁环保这3个方面的性能进行优化,以期达到兼顾3个方面的均衡发展目标,进而推进能源建设的高质量发展。中小城镇多能源热电联供演化可以理解为不同目标之间通过合作博弈最终达到一种动态平衡,在演化博弈理论中这种平衡策略是演化稳定策略,在这种情况下,多目标优化与合作博弈求解极为相似<citation id="206" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。故本文将中小城镇多能源热电联供发展的多目标问题转化为该系统演化博弈的建模和Nash均衡求解问题。利用博弈的理论和方法解决多目标优化问题<citation id="207" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>可以更好地解决目标间的矛盾,避免传统方法主观随意性。</p>
                </div>
                <div class="p1">
                    <p id="57">演化博弈分2种情况。一种是由学习能力较快的小组成员组成的反复博弈,相应的动态机制称为最佳反应动态;另一种是由学习速度较慢的小组成员组成大群体随机配对的反复博弈,策略调整则利用复制者动态机制进行模拟。从策略的角度看,热电联供的演化过程倾向于“最优策略”选择,其演化建模使用最佳反应动态模型;多能源的演化对理性要求不高,故选择复制者动态模型。</p>
                </div>
                <div class="p1">
                    <p id="58">热电联供系统<citation id="208" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>优化目标的操控者可以看成是相互竞争的谈判组织,在竞争中都想争取最优策略,避免不利的策略,最终各方达成协议。此优化问题是博弈理论中的讨价还价问题,即Nash谈判。</p>
                </div>
                <div class="p1">
                    <p id="59">Nash谈判的博弈模型如下:</p>
                </div>
                <div class="area_img" id="60">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921008_06000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="62">在多目标优化问题的Nash谈判模型中,有<i>n</i>个博弈参与者,其策略集分别为<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>n</i></sub>∈<i>X</i>;<i>f</i><sub>1</sub>,<i>f</i><sub>2</sub>,…,<i>f</i><sub><i>n</i></sub>为博弈各方的支付,<i>G</i>(<i>X</i>)和<i>H</i>(<i>X</i>)为约束条件。</p>
                </div>
                <div class="p1">
                    <p id="63">针对这一博弈问题,Nash提出以下4条公理<citation id="209" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,用于求出一个博弈各方均可接受的“合理”的解,论证Nash均衡解即为Pareto解的条件。设[<i>u</i><sub>1</sub>,<i>u</i><sub>2</sub>,…,<i>u</i><sub><i>n</i></sub>]为博弈各方的收益向量,<i><b>U</b></i>为所有收益向量构成的集合,<i><b>d</b></i>=[<i>d</i><sub>1</sub>,<i>d</i><sub>2</sub>,…,<i>d</i><sub><i>n</i></sub>]∈<i><b>U</b></i>为谈判的破裂点处的收益向量。下面以二元组为例,论证如下。</p>
                </div>
                <div class="p1">
                    <p id="64"><b>公理1</b> Pareto最优。<i>π</i>(<i><b>U</b></i><b>,</b><i><b>d</b></i>)&gt;<i><b>d</b></i>。进一步,若存在[<i>u</i><sub>1</sub>,<i>u</i><sub>2</sub>]∈<i><b>U</b></i>,且[<i>u</i><sub>1</sub>,<i>u</i><sub>2</sub>]≥<i>π</i>(<i><b>U</b></i>,<i><b>d</b></i>)则有[<i><b>u</b></i><sub>1</sub>,<i><b>u</b></i><sub>2</sub>]=<i>π</i>(<i><b>U</b></i><b>,</b><i><b>d</b></i>)。该公理说明若谈判不破裂,则必定存在一组谈判解使各参与方的受益均获得提升,即无其他结果使各方获得更大的收益,可知Nash谈判问题的结果一定处于该优化问题Pareto前沿。</p>
                </div>
                <div class="p1">
                    <p id="65"><b>公理2</b> 对称性。假设可行集合中,2位参与者是可互换的,即[<i><b>u</b></i><sub>1</sub>,<i><b>u</b></i><sub>2</sub>]∈<i><b>U</b></i>↔[<i><b>u</b></i><sub>2</sub>,<i><b>u</b></i><sub>1</sub>]∈<i><b>U</b></i>,且有<i>d</i><sub>1</sub>=<i>d</i><sub>2</sub>,则必有均衡点<i><b>u</b></i><sup>*</sup><sub>1</sub>=<i><b>u</b></i><sup>*</sup><sub>2</sub>。对称性反映了各方对自身利益的偏好是相同的,同时在博弈中的地位是对等的。</p>
                </div>
                <div class="p1">
                    <p id="66"><b>公理3</b> 线性变化无关性。给定一组常数<i>a</i><sub>1</sub>,<i>a</i><sub>2</sub>,<i>b</i><sub>1</sub>,<i>b</i><sub>2</sub>,存在<i><b>U</b></i>′≜{(<i>U</i><sub>1</sub>′,<i>U</i><sub>2</sub>′)|<i>U</i><sub>1</sub>′=<i>a</i><sub>1</sub><i>u</i><sub>1</sub>+<i>b</i><sub>1</sub>,<i>U</i><sub>2</sub>′=<i>a</i><sub>2</sub><i>u</i><sub>2</sub>+<i>b</i><sub>2</sub>,∀[<i>u</i><sub>1</sub>,<i>u</i><sub>2</sub>]∈<i><b>U</b></i>},<i><b>d</b></i>′≜{(<i>d</i><sub>1</sub>′,<i>d</i><sub>2</sub>′)|<i>d</i><sub>1</sub>′=<i>a</i><sub>1</sub><i>d</i><sub>1</sub>+<i>b</i><sub>1</sub>,<i>d</i><sub>2</sub>′=<i>a</i><sub>2</sub><i>d</i><sub>2</sub>+<i>b</i><sub>2</sub>,∀[<i>u</i><sub>1</sub>,<i>u</i><sub>2</sub>]∈<i><b>U</b></i>},则有<i>π</i>(<i><b>U</b></i>′,<i><b>d</b></i>′)=[<i>a</i><sub>1</sub><i>u</i><sup>*</sup><sub>1</sub>+<i>b</i><sub>1</sub>,<i>a</i><sub>2</sub><i>u</i><sup>*</sup><sub>2</sub>+<i>b</i><sub>2</sub>]。该公理说明多目标优化问题的Nash谈判结果与目标函数的数量级无关,线性变换不会改变谈判结果的相对关系。</p>
                </div>
                <div class="p1">
                    <p id="67"><b>公理4</b> 选择无关性。<i>π</i>(<i><b>U</b></i>′,<i><b>d</b></i>′)=[<i>u</i><sup>*</sup><sub>1</sub>,<i>u</i><sup>*</sup><sub>2</sub>]∈<i><b>D</b></i>⊂<i><b>U</b></i>,则<i>π</i>(<i><b>D</b></i><b>,</b><i><b>d</b></i>)=[<i>u</i><sup>*</sup><sub>1</sub>,<i>u</i><sup>*</sup><sub>2</sub>]。若保持谈判的破裂点不变,则可除去可行集合的一部分,除非它使原有的Nash谈判解不可行,否则2个谈判解相同。此公理可以对多目标优化对应的Nash谈判问题进行简化。</p>
                </div>
                <div class="p1">
                    <p id="68">Nash证明了在满足上述公理的前提下,Nash谈判问题存在唯一的合理解<i>x</i><sup>*</sup>,且满足</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mtext>m</mtext><mtext>a</mtext><munder><mstyle mathsize="140%" displaystyle="true"><mtext>x</mtext></mstyle><mrow><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>S</mi></mrow></munder></mrow><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>max</mi></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mi>max</mi></mrow></msubsup><mo stretchy="false">)</mo><mo>⋯</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mi>max</mi></mrow></msubsup><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>u</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>,<i>u</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>,…,<i>u</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为博弈各参与方的最大支付,即谈判破裂点;<i>S</i>为多目标优化问题Pareto前沿。谈判各参与方都希望自身支付距最大支付尽可能远。</p>
                </div>
                <div class="p1">
                    <p id="71">至此,Nash谈判的博弈模型求解可等价于求解式(2)的优化问题。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2</b> 传统能源和新能源演化博弈</h3>
                <div class="p1">
                    <p id="73">为促使中小城镇多能联供系统的参与者形成合作联盟,实现多目标协同发展,本章首先构建传统能源和新能源演化博弈模型,并分析促进多能合作的影响因素,尽可能保障合作的强制性,进而增强热电联供系统多目标Pareto解的有效性<citation id="210" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。同时考虑到人的有限理性以及现实中的贫信息因素,人们往往更容易对收益或支出的区间范围进行判断<citation id="211" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,为模拟现实,更好地描述不同时期、不同策略下收益矩阵的变化,在演化博弈的收益矩阵中引入了概念型灰数<citation id="212" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.1</b> 模型构建</h4>
                <div class="p1">
                    <p id="75">博弈的参与者是传统能源和新能源,2种能源策略空间是竞争、合作和替代,支付等效为支出最低或收益最大,参与者基于支付最低进行随机策略选择,新能源和传统能源由竞争关系发展到合作关系,最终实现替代。替代策略是传统能源的严格劣策略,在目前能源形势下,进行替代策略的分析意义不大,故剔除替代策略。</p>
                </div>
                <div class="p1">
                    <p id="76">概念型灰数是指人们的某种观念、意念形成的灰数。由于灰数信息缺乏,通常用基本值代替灰数进行系统分析,并称此基本值为灰数的白化值,求解白化值的过程为灰数的白化。</p>
                </div>
                <div class="p1">
                    <p id="77">以<i>a</i>为基本值的灰数可记为:</p>
                </div>
                <div class="p1">
                    <p id="78">⨂(<i>a</i>)=<i>a</i>+<i>δ</i><sub><i>a</i></sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>δ</i><sub><i>a</i></sub>为灰数的扰动灰元,此灰数的白化值为<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mo>⊗</mo></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false">(</mo><mi>a</mi><mo stretchy="false">)</mo></mrow><mo>=</mo><mi>a</mi></mrow></math></mathml>。对任意灰数<i>v</i>和<i>w</i>,<i>v</i>∈[<i>a</i>,<i>b</i>],<i>a</i>&lt;<i>b</i>,<i>w</i>∈[<i>c</i>,<i>d</i>],<i>c</i>&lt;<i>d</i>,则<i>v</i>和<i>w</i>的和记为<i>v</i>+<i>w</i>,且<i>v</i>+<i>w</i>∈[<i>a</i>+<i>c</i>,<i>b</i>+<i>d</i>];<i>v</i>和<i>w</i>的差记为<i>v</i>-<i>w</i>,且<i>v</i>-<i>w</i>∈[<i>a</i>-<i>d</i>,<i>b</i>-<i>c</i>];<i>v</i>和<i>w</i>的积记为<i>v</i>·<i>w</i>,且<i>v</i>·<i>w</i>∈[min(<i>ac</i>,<i>ad</i>,<i>bc</i>,<i>bd</i>),max(<i>ac</i>,<i>ad</i>,<i>bc</i>,<i>bd</i>)];<i>v</i>和<i>w</i>的商记为<i>v</i>/<i>w</i>,<i>c</i>≠0,<i>d</i>≠0,<i>cd</i>&gt;0,<i>v</i>/<i>w</i>∈[min(<i>a</i>/<i>c</i>,<i>a</i>/<i>d</i>,<i>b</i>/<i>c</i>,<i>b</i>/<i>d</i>),max(<i>a</i>/<i>c</i>,<i>a</i>/<i>d</i>,<i>b</i>/<i>c</i>,<i>b</i>/<i>d</i>)];⨂表示期望不低于基本值并且越多越好,可理解为⨂<i>a</i>∈[<i>a</i>,<i>b</i>],<i>b</i>&gt;<i>a</i>。</p>
                </div>
                <div class="p1">
                    <p id="80">收益与演化进程具有强相关性,反映演化程度和阶段的指标是多方面的,以参与者所选择策略的概率和所获得的收益2个参数最为直观,可作为衡量演化的指标,传统能源和新能源的演化博弈如表1所示。</p>
                </div>
                <div class="area_img" id="81">
                    <p class="img_tit"><b>表1 传统能源与新能源演化博弈</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Evolutionary game between traditional energy and renewable energy</b></p>
                    <p class="img_note"></p>
                    <table id="81" border="1"><tr><td rowspan="2"><br />传统能源</td><td colspan="2"><br />新能源</td></tr><tr><td><br /> 策略Ⅰ:合作(<i>q</i>)</td><td>策略Ⅱ:竞争(1-<i>q</i>)</td></tr><tr><td><br /> 策略Ⅰ:合作(<i>p</i>)</td><td>⨂(<i>A</i>) ⨂(<i>E</i>)</td><td>⨂(<i>B</i>) ⨂(<i>F</i>)</td></tr><tr><td><br /> 策略Ⅱ:竞争(1-<i>p</i>)</td><td>⨂(<i>C</i>) ⨂(<i>G</i>)</td><td>⨂(<i>D</i>) ⨂(<i>H</i>)</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="82">表1中策略Ⅰ代表合作,策略Ⅱ代表竞争,传统能源选择策略Ⅰ的比例为<i>p</i>,选择策略Ⅱ的比例为1-<i>p</i>,新能源选择合作的比例为<i>q</i>,选择竞争的比例为1-<i>q</i>;用<i>t</i>表示演化时期;⨂(<i>A</i>),⨂(<i>B</i>),⨂(<i>C</i>),⨂(<i>D</i>),⨂(<i>E</i>),⨂(<i>F</i>),⨂(<i>G</i>),⨂(<i>H</i>)是概念型灰数;<i>A</i>,<i>B</i>,<i>C</i>,<i>D</i>,<i>E</i>,<i>F</i>,<i>G</i>,<i>H</i>表示参与者选择某策略的基本收益值。</p>
                </div>
                <div class="p1">
                    <p id="83">传统能源<i>t</i>时期选择合作的期望收益为:</p>
                </div>
                <div class="p1">
                    <p id="84"><i>I</i><sub>Ⅰ,M,</sub><sub><i>t</i></sub>=<i>q</i><sub><i>t</i></sub>⨂(<i>A</i>)+(1-<i>q</i><sub><i>t</i></sub>)⨂(<i>B</i>)      (4)</p>
                </div>
                <div class="p1">
                    <p id="85">传统能源<i>t</i>时期选择竞争的期望收益为:</p>
                </div>
                <div class="p1">
                    <p id="86"><i>I</i><sub>Ⅱ,M,</sub><sub><i>t</i></sub>=<i>q</i><sub><i>t</i></sub>⨂(<i>C</i>)+(1-<i>q</i><sub><i>t</i></sub>)⨂(<i>D</i>)      (5)</p>
                </div>
                <div class="p1">
                    <p id="87">传统能源<i>t</i>时期的平均收益为:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>p</mi><mi>Ι</mi><msub><mrow></mrow><mrow><mn>Ⅰ</mn><mo>,</mo><mtext>Μ</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><mo stretchy="false">)</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>Ⅱ</mn><mo>,</mo><mtext>Μ</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="89">新能源<i>t</i>时期选择合作的期望收益为:</p>
                </div>
                <div class="p1">
                    <p id="90"><i>I</i><sub>Ⅰ,N,</sub><sub><i>t</i></sub>=<i>p</i><sub><i>t</i></sub>⨂(<i>E</i>)+(1-<i>p</i><sub><i>t</i></sub>)⨂(<i>G</i>)      (7)</p>
                </div>
                <div class="p1">
                    <p id="91">新能源<i>t</i>时期选择竞争的期望收益为:</p>
                </div>
                <div class="p1">
                    <p id="92"><i>I</i><sub>Ⅱ,N,</sub><sub><i>t</i></sub>=<i>p</i><sub><i>t</i></sub>⨂(<i>F</i>)+(1-<i>p</i><sub><i>t</i></sub>)⨂(<i>H</i>)      (8)</p>
                </div>
                <div class="p1">
                    <p id="93">新能源<i>t</i>时期的平均收益为:</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ν</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>q</mi><mi>Ι</mi><msub><mrow></mrow><mrow><mn>Ⅰ</mn><mo>,</mo><mtext>Ν</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>q</mi><mo stretchy="false">)</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>Ⅱ</mn><mo>,</mo><mtext>Ν</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="95">复制动态演化规律是参与者个体选择纯策略的收益高于群体的平均收益,则参与者选择该策略增加,反之减少。同理,若要传统能源选择合作持续,则选择合作的收益高于合作双方的平均收益,其复制的动态微分方程如下:</p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mfrac><mrow><mtext>d</mtext><mi>p</mi><msub><mrow></mrow><mi>t</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>p</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>Ⅰ</mn><mo>,</mo><mtext>Μ</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="97">令式(10)等于0,求解可得<i>p</i>=0,或<i>p</i>=1,或<i>p</i>=(⨂(<i>H</i>)-⨂(<i>G</i>))/(⨂(<i>E</i>)+⨂(<i>H</i>)-⨂(<i>G</i>)-⨂(<i>F</i>))。</p>
                </div>
                <div class="p1">
                    <p id="98">同理,新能源选择合作的动态微分方程如下:</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mfrac><mrow><mtext>d</mtext><mi>q</mi><msub><mrow></mrow><mi>t</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>q</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>Ⅰ</mn><mo>,</mo><mtext>Ν</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ν</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="100">令式(11)等于0,求解可得<i>q</i>=0,或<i>q</i>=1,或<i>q</i>=(⨂(<i>D</i>)-⨂(<i>B</i>))/(⨂(<i>A</i>)+⨂(<i>D</i>)-⨂(<i>B</i>)-⨂(<i>C</i>))。演化博弈5个平衡点如图1所示,即(0,0),(0,1),(1,0),(1,1),((⨂(<i>H</i>)-⨂(<i>G</i>))/(⨂(<i>E</i>)+⨂(<i>H</i>)-⨂(<i>G</i>)-⨂(<i>F</i>)),(⨂(<i>D</i>)-⨂(<i>B</i>))/(⨂(<i>A</i>)+⨂(<i>D</i>)-⨂(<i>B</i>)-⨂(<i>C</i>)))。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921008_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 传统能源和新能源演化的路径图" src="Detail/GetImg?filename=images/DLXT201921008_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 传统能源和新能源演化的路径图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921008_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Evolution path diagram of traditional 
energy and renewable energy</b></p>

                </div>
                <div class="p1">
                    <p id="102"><i>F</i><sub>1</sub>(0,0)即(竞争,竞争),<i>F</i><sub>2</sub>(0,1)即(竞争,合作),<i>F</i><sub>3</sub>(1,0)即(合作,竞争),<i>F</i><sub>4</sub>(1,1)即(合作,合作)。<i>F</i><sub>1</sub>和<i>F</i><sub>4</sub>为博弈系统的稳定均衡点,其中<i>F</i><sub>4</sub>是系统最优均衡,传统能源和新能源收益最大。由2个不稳定均衡点<i>F</i><sub>2</sub>(0,1),<i>F</i><sub>3</sub>(1,0)和鞍点<i>F</i><sub>5</sub>(<i>x</i><sub>0</sub>,<i>y</i><sub>0</sub>)连成的折线是系统演化轨迹收敛于不同稳定平衡点的临界线,当初始点位于<i>F</i><sub>1</sub><i>F</i><sub>2</sub><i>F</i><sub>5</sub><i>F</i><sub>3</sub>区域内时,系统收敛于(0,0),能源演化的策略将延续竞争状态;当初始点位于<i>F</i><sub>2</sub><i>F</i><sub>5</sub><i>F</i><sub>3</sub><i>F</i><sub>4</sub>区域内时,能源演化的策略将向合作共赢转换。由此可知,在演化博弈中,虽然均是稳定演化,不同的初始条件,长期发展将产生不同的结果;本文选择机制是合作策略,突变机制是竞争策略,突变机制的引入使演化均衡的稳定性得到检验,可判断合作策略是否在演化中占优。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>2.2</b> 模型分析</h4>
                <div class="p1">
                    <p id="104">在博弈演化的过程中,平衡点是否落在初设的合作收敛区域,将影响多能源的演化轨迹。定义演化第1年的鞍点为<i>F</i><sub>5</sub>,调整后续2～<i>n</i>年的鞍点落在合作收敛区域内,即<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo>&gt;</mo><mi>x</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>y</mi><mo>=</mo><mn>1</mn></mrow></msub><mo>&lt;</mo><mn>0</mn><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>y</mi><mo>=</mo><mn>0</mn></mrow></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>,则<i>y</i>=1恒是稳定策略;<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><mo>&gt;</mo><mi>y</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>x</mi><mo>=</mo><mn>1</mn></mrow></msub><mo>&lt;</mo><mn>0</mn><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>x</mi><mo>=</mo><mn>0</mn></mrow></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>,则<i>x</i>=1恒是稳定策略。</p>
                </div>
                <div class="p1">
                    <p id="105">可以看出,若演化年演化轨迹收敛于合作稳定均衡点,稳定平衡点<i>x</i>&gt;<i>x</i><sub>0</sub>,<i>y</i>&gt;<i>y</i><sub>0</sub>。</p>
                </div>
                <div class="p1">
                    <p id="106"><i>x</i>&gt;<i>x</i><sub>0</sub>=(⨂(<i>H</i>)-⨂(<i>G</i>))/(⨂(<i>E</i>)+⨂(<i>H</i>)-⨂(<i>G</i>)-⨂(<i>F</i>)),可推导出⨂(<i>E</i>)+⨂(<i>G</i>)&gt;⨂(<i>H</i>)+⨂(<i>F</i>),即新能源选择合作策略收益高于选择竞争策略的收益,新能源选择合作比例升高。进一步分析可知,传统能源选择合作策略时,新能源选择合作策略的基本收益值高于选择竞争的基本收益值,参与者合作意愿增强。</p>
                </div>
                <div class="p1">
                    <p id="107"><i>y</i>&gt;<i>y</i><sub>0</sub>=(⨂(<i>D</i>)- ⨂(<i>B</i>))/(⨂(<i>A</i>)+⨂(<i>D</i>)-⨂(<i>B</i>)-⨂(<i>C</i>)),可推导出⨂(<i>A</i>)+⨂(<i>B</i>)&gt;⨂(<i>C</i>)+⨂(<i>D</i>),即传统能源选择合作策略收益高于选择竞争策略的收益,传统能源选择合作比例升高。进一步分析可知,新能源选择合作策略时,传统能源选择合作策略的基本收益值高于选择竞争的基本收益值,参与者合作意愿增强。</p>
                </div>
                <div class="p1">
                    <p id="108">考虑到突变机制影响,需要尽量降低其发生的概率,具体可以增大灰数区间⨂(<i>A</i>)-⨂(<i>C</i>),⨂(<i>A</i>)+⨂(<i>B</i>),⨂(<i>E</i>)-⨂(<i>F</i>),⨂(<i>E</i>)+⨂(<i>G</i>)。影响灰参数区间⨂(<i>A</i>)-⨂(<i>C</i>),⨂(<i>A</i>)+⨂(<i>B</i>)上限增大的因素包括政府限制传统能源的能耗、收取碳税,以及传统能源通过技术进步减少碳排放提升能源利用效率,提升优化运行管理水平等;增大灰参数区间⨂(<i>E</i>)-⨂(<i>F</i>)和⨂(<i>E</i>)+⨂(<i>G</i>)上限的措施包括政府鼓励新能源发展给予的补贴,以及新能源通过技术创新提升其盈利能力和安全可靠性能,提升稳定运行管理水平等。</p>
                </div>
                <div class="p1">
                    <p id="109">多能源趋于合作或良性竞争,是热电联供系统合作的基础,多能源若趋于恶性竞争,热电联供系统的参与者无法联盟。为防止收益矩阵中灰数的下限值下降,政府亦可引导传统能源机组将计划合同电量出售给新能源机组替代其发电,给予传统煤电机组补偿,通过价格调整杠杆,打破省间区域壁垒,增强新能源的清洁供应。</p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>3</b> 热电联供系统多目标优化博弈</h3>
                <div class="p1">
                    <p id="111">目前中小城镇相对大城市,用户经济承受力差,电负荷过剩,热负荷集中供应不足,多采用分散锅炉供暖,能耗高,污染严重,实现中小城镇能源建设综合目标,必须解决上述问题,国家能源战略指导是科学高效地推进背压式热电联产,它是一种简单纯粹的能量生产形式,能量损失小且热效率高,超低能耗创造经济效益,超低排放创造社会效益。对于热负荷需求周期长且稳定,1 d内波动较小(10%～20%)的热电联产系统,可全部采用纯背压式或抽汽背压式供热机组。在选择供热机组时,既要考虑额定工况下运行的热效率,又要考虑机组低负荷运行下的经济性,背压机组耦合有机朗肯循环的热电联产系统,通过调节进汽量以适应需求侧的负荷变化,是一项低品位热能的高效利用技术。供热机组与电锅炉互动或者安装分布式热泵的热电协调调度方法,提升了供热机组运行的灵活性,为弃风、弃光消纳创造了空间。</p>
                </div>
                <div class="p1">
                    <p id="112">热电联供发展的主要驱动因素包括能源输供、能源效率和负荷需求。能源输供首先要保障系统安全可靠;能源效率需要依托建设项目的规划设计和运营管理;负荷需求是系统演化发展的根本动力,用户满意度是其关键因素。综上,驱动因素可分别归到政府、供能商和用户的职能范畴,同时实现综合目标必须受到监管部门、供能商等组织和负荷用户的约束,三者本身对综合目标有共同的追求,这是联盟的基础,但是在实现综合目标的过程中,他们代表的利益不同<citation id="213" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,各自作用不同,优势不同,故有不同的优化目标,相互制约,形成了竞争合作的博弈格局。</p>
                </div>
                <div class="p1">
                    <p id="113">演化过程中既有选择机制,也有突变机制。Maynard<citation id="214" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>认为演化稳定策略具有很强的稳定性,为抵制突变的干扰,策略群体中的个体适应度必须高于其他可能出现的突变个体的适应度,演化稳定策略持续占优是演化发展的必要条件,因此,本文构建政府监管部门、供能商、用户操控的演化博弈模型,不仅综合考虑负荷需求、能源分布与开发利用程度、设备选型、技术优化、国家政策与国情状况、联合供能的安全因素、系统的控制能力等突变因素,还提出优先策略法则。即本轮博弈结束后,进行收益或支付比较,下一轮优先考虑本轮中收益最低或支付最大者的策略操控演化,以保证演化稳定策略持续占优。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>3.1</b> 模型构建</h4>
                <div class="p1">
                    <p id="115">政府监管部门,是全社会责任和整体利益的代表,更关心全局和长远利益,能源安全与国家发展和经济社会密切相关,在当前能源危机和转型升级的大背景下,政府的优化目标是在保证能源系统安全可靠的前提下,推进能源建设的高效经济和清洁环保,满足社会用能需求,提高社会稳定性,增强公众对政府的信任度,承受突发事件带来的干扰,最小化系统遭受的损失。其升级策略包括制定明确的国家能源安全政策和出台强制性标准、建立安全监督管理的市场机制、开展宣传来推动相关工作等。</p>
                </div>
                <div class="p1">
                    <p id="116">政府支付函数可用综合指标来衡量,将预期突发事件的输供负荷损失<i>P</i><sub>poss</sub>、系统剩余输供能力<i>N</i><sub>ATC</sub>和社会失供能量期望值<i>F</i><sub>ESUE</sub>进行加权,综合指标越高,支付越高,系统风险越大,越需要引起注意<citation id="215" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="117">政府监管部门支付为:</p>
                </div>
                <div class="area_img" id="118">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921008_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="120">式中:<i>P</i><sub>poss,</sub><sub><i>i</i></sub>为突发事件<i>i</i>相关的输供负荷损失值;<i>N</i><sub>ATC,</sub><sub><i>i</i></sub>为突发事件<i>i</i>相关的系统剩余输供能力值;<i>F</i><sub>ESUE,</sub><sub><i>i</i></sub>为突发事件<i>i</i>相关的社会失供负荷期望值;<i>w</i><sub>1</sub>,<i>w</i><sub>2</sub>,<i>w</i><sub>3</sub>分别为<i>P</i><sub>poss,</sub><sub><i>i</i></sub>,<i>N</i><sub>ATC,</sub><sub><i>i</i></sub>,<i>F</i><sub>ESUE,</sub><sub><i>i</i></sub>这3个指标的权重。社会失供影响导致社会成本上升,公众认知度被赋予更高的权重度,预期事件下的<i>P</i><sub>poss,</sub><sub><i>i</i></sub>和<i>F</i><sub>ESUE,</sub><sub><i>i</i></sub>对于设定的系统可知,取<i>w</i><sub>1</sub>和<i>w</i><sub>2</sub>低于<i>w</i><sub>3</sub>。</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>U</mtext><mtext>E</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mi>j</mi></msub><mrow><mo>(</mo><mrow><mn>1</mn><mo>+</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>τ</mi></msubsup><mi>Y</mi></mrow></mstyle><msub><mrow></mrow><mi>j</mi></msub><mtext>d</mtext><mi>τ</mi></mrow><mo>)</mo></mrow></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>j</mi><mi>Τ</mi></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msup></mrow><mrow><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>j</mi><mi>Τ</mi></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msup></mrow></mfrac></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mroot><mrow><mfrac><mrow><mi>r</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>n</mtext><mo>,</mo><mi>j</mi></mrow></msub></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mspace width="0.25em" /><mfrac><mn>1</mn><mrow><mfrac><mrow><mi>r</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>d</mtext><mo>,</mo><mi>j</mi></mrow></msub></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac></mrow></mfrac><mspace width="0.25em" /><mfrac><mrow><mi>r</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mo>,</mo><mi>j</mi></mrow></msub></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext></mrow></msub></mrow></mfrac><mspace width="0.25em" /><mfrac><mrow><mi>r</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>,</mo><mi>j</mi></mrow></msub></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac></mrow><mn>4</mn></mroot></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>S</i><sub><i>j</i></sub>为地区<i>j</i>的负荷水平;<i>Y</i><sub><i>j</i></sub>为归一化的不满水平;<i>I</i><sub><i>j</i></sub>为地区<i>j</i>的经济和社会因素指数;<i>T</i>为停机时间;<i>r</i><sub>un,</sub><sub><i>j</i></sub>,<i>r</i><sub>bd,</sub><sub><i>j</i></sub>,<i>r</i><sub>sl,</sub><sub><i>j</i></sub>,<i>r</i><sub>cr,</sub><sub><i>j</i></sub>分别为地区<i>j</i>的失业率、财政水平、种族隔离程度、犯罪率;<i>σ</i><sub>un</sub>,<i>σ</i><sub>bd</sub>,<i>σ</i><sub>sl</sub>,<i>σ</i><sub>cr</sub>分别为失业率、债券等级、社会冲突指数和犯罪率的标准差。</p>
                </div>
                <div class="p1">
                    <p id="125">供能商,是项目的投资实施者,在能效管理和负荷管理中发挥强大的作用,是供能链上重要的纽带,在推动能源建设发展过程中,供能商的优化目标不仅期望供能安全可靠,能源利用清洁环保,而且更关注项目投资运营的经济效益,希望尽可能地降低建设成本,提升其利润,实现项目高效经济的运营。其升级策略包括优化、简化系统、推广先进技术和产品,开展新技术研究,积极配合政府工作,服务好用户等。</p>
                </div>
                <div class="p1">
                    <p id="126">本文所述中小城镇人口为5×10<sup>4</sup>～40×10<sup>5</sup>,根据2016年统计年鉴相关数据测算人均住房建筑面积约为30 m<sup>2</sup>,综合热指标参考值为50 W/m<sup>2</sup>,计算热负荷需求及热电联供机组容量配置见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="127">因为研究演化趋势,暂仅考虑建设成本,不涉及运营管理成本。供能商支付越低,项目盈利能力越高。</p>
                </div>
                <div class="p1">
                    <p id="128">供能商的支付为:</p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>m</mtext><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>n</mtext><mi>k</mi></mrow></msub><mi>D</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mi>k</mi></mrow></msub></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>C</i><sub>m</sub><sub><i>j</i></sub>为第<i>j</i>种传统能源建设成本单位造价;<i>Q</i><sub>m</sub><sub><i>j</i></sub>为第<i>j</i>种传统能源建设规模;<i>C</i><sub>n</sub><sub><i>k</i></sub>为第<i>k</i>种新能源建设成本单位造价;<i>D</i><sub>n</sub><sub><i>k</i></sub>为第<i>k</i>种新能源建设规模;<i>M</i>和<i>N</i>分别为传统能源和新能源数量。</p>
                </div>
                <div class="p1">
                    <p id="131">用户,是项目实施节能环保的直接受益者,是能源建设的载体,只有用户积极参与,才有可能提高终端的能源效率,改善环境。用户的优化目标是希望获得安全可靠的供能服务<citation id="216" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,用尽可能低的支出获得高品质的用能体验和节能效益。用户升级策略是树立节能低碳用能意识、使用节能设备、分享节能所带来的收益,减少用能成本等。</p>
                </div>
                <div class="p1">
                    <p id="132">用户的支付为:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>μ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mi>j</mi></msup></mrow></mfrac></mrow></mstyle><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>P</i><sub>s</sub>为用户的用能费用;<i>R</i><sub>s</sub>为用户的节能收益;<i>I</i><sub>s</sub>为用户节能投资,包括用户为节能购置的节能设备等;<i>F</i><sub><i>ij</i></sub>为第<i>j</i>年政府节能资金用于对用户的节能补贴;Δ<i>Q</i><sub><i>ij</i></sub>为用户第<i>j</i>年第<i>i</i>项节能项目的节能量;Δ<i>P</i><sub><i>ij</i></sub>为用户第<i>j</i>年第<i>i</i>项节能项目的价差;<i>μ</i><sub>g</sub>为银行的贴现率;<i>k</i>为节能用户采用或实施的节能项目数量;<i>m</i>为节能项目的经济运行期。用户用能支付越低,用户满意度越高,有助于实现节能环保、清洁用能。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.2</b> 模型求解</h4>
                <div class="p1">
                    <p id="136">通常情况,不同的博弈操控者多会倾向于自身最优策略而选择演化法则,但在实际演化过程中,操控者需要兼顾三方利益,才能长期合作,一旦一方退出,可能会在短期内造成故障或长期留下隐患。这就需要在第<i>n</i>次博弈结束后,参与者进行本轮支付或收益的比较,从而确定第<i>n</i>+1次的策略选择。例如在第<i>n</i>次博弈中,<i>U</i><sub>2</sub>支付最高,则第<i>n</i>+1次博弈需要优先选择项目高效经济的策略,供能商需要进一步优化设计降低投资成本,减少支付,降低支付总和,这样才可保障与参与者维持合作,从而实现整体目标最优。</p>
                </div>
                <div class="p1">
                    <p id="137">根据式(2),本文构建博弈模型求解可以等价为式(18)的最优解。</p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>u</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow></munder><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="139">式中:<mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo>/</mo><mi>u</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo>/</mo><mi>u</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>3</mn></msub><mo>/</mo><mi>u</mi><msubsup><mrow></mrow><mn>3</mn><mo>*</mo></msubsup></mrow></math></mathml>为归一化的支付函数,其中<i>u</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup></mrow></math></mathml>,<i>u</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup></mrow></math></mathml>,<i>u</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mo>*</mo></msubsup></mrow></math></mathml>代表三方合作可接受的最大支付,即谈判的破裂点。</p>
                </div>
                <div class="p1">
                    <p id="140">式(18)的约束条件——系统稳定运行约束表达式如下:</p>
                </div>
                <div class="area_img" id="141">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921008_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="143">式中:<i>P</i><sub>c,</sub><sub><i>t</i></sub><sub>′</sub>为<i>t</i>′时刻传统能源发电机组的发电功率;<i>W</i><sub><i>t</i></sub><sub>′</sub>为<i>t</i>′时刻新能源发电机组出力;<i>L</i><sub>e,</sub><sub><i>t</i></sub><sub>′</sub>为<i>t</i>′时刻区域电力负荷需求;<i>H</i><sub>c,</sub><sub><i>t</i></sub><sub>′</sub>为传统能源机组<i>t</i>′时刻供热功率;<i>H</i><sub>o,</sub><sub><i>t</i></sub><sub>′</sub>为<i>t</i>′时刻新能源热出力;<i>L</i><sub>h,</sub><sub><i>t</i></sub><sub>′</sub>为<i>t</i>′时刻区域热负荷需求;<i>P</i><sub>g</sub><sub><i>i</i></sub>(<i>t</i>′)为<i>t</i>′时刻机组出力,<i>P</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为其上、下限。</p>
                </div>
                <div class="p1">
                    <p id="144">在演化博弈模型中,突变因素起着关键作用,突变仅仅是策略的改变,策略突变导致收益或支付的变化,收益增加的突变策略经过选择被保留推广,收益降低的突变策略会自然消亡。考虑到参与者会尝试各种不同的策略来实现自身的策略占优,而演变的最终目标是整体最优,为降低突变发生的概率,即在本轮整体目标最优的情况下,下一轮优先考虑收益最低的参与者策略,即支付最大的参与者应当在博弈中持续占优,从而维持长期合作。为此,分别建立3个参与者主导博弈演化问题的方程:</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>≤</mo><mi>β</mi><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>3</mn></msub><mo>≤</mo><mi>γ</mi></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo><mi>α</mi><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>3</mn></msub><mo>≤</mo><mi>γ</mi></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>≤</mo><mi>α</mi><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>≤</mo><mi>β</mi></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>α</i>,<i>β</i>,<i>γ</i>为给定的支付上限。式(20)至式(22)的约束条件均包含系统稳定运行约束。</p>
                </div>
                <div class="p1">
                    <p id="149">具体演化升级计算流程如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="150">第<i>n</i>次博弈的概率分布为:</p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>3</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mn>3</mn></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="152">三者概率分布越均衡,突变发生的概率越低,合作得越稳定,系统的目标越趋于最优。</p>
                </div>
                <div class="p1">
                    <p id="153">整体均衡目标最优时需满足:</p>
                </div>
                <div class="p1">
                    <p id="154">min <i>U</i>=∑<i>U</i><sub><i>l</i></sub><i>l</i>=1,2,3      (24)</p>
                </div>
                <div class="p1">
                    <p id="155">即三者支付总和最低,代表系统的整体目标最优。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921008_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 演化算法流程图" src="Detail/GetImg?filename=images/DLXT201921008_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 演化算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921008_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of evolutionary algorithm</b></p>

                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>4</b> 案例分析</h3>
                <div class="p1">
                    <p id="158">饶阳县隶属河北省衡水市,总人口数为2.9×10<sup>5</sup>,当前需解决的民用热负荷共计216 MW,远期热负荷需求达775 MW。饶阳县以农业用电为主。2018年全年供电量4.4×10<sup>8</sup> kW·h,根据历史负荷增速计算,预计2030年最大负荷将达到28×10<sup>5</sup> kW,年供电量达到1.12 TW·h,用电需求增长迅速。</p>
                </div>
                <div class="p1">
                    <p id="159">根据饶阳县能源特征和当地政策指导意见,热电联供系统规划初期供能模式为燃煤蒸汽背压机+地源热泵+蓄热装置。地源热泵和蓄热装置可消纳当地弃风,地热泵投资单价为2 631元/kW,寿命期为20 a,热水蓄热装置单价为1 000元/kW,寿命期为10 a。风电输送成本为80万元,度电成本为0.164元/(kW·h),地热泵补贴为7 400元/户,按照供热面积计算可以补贴5 000户,补贴3 700万元。补贴费用在地热泵初投资中抵扣。灰数计算按照等权均值白化取值,鞍点值逐渐趋于(1,1)。演化博弈的参数设置和鞍点值见附录B表B1。</p>
                </div>
                <div class="p1">
                    <p id="160">以2019年的为例,参考常规背压机机组数据进行测算,25 MW的装机单位造价为11 000元/kW,公开招标热网建设费约为80～100元/m<sup>2</sup>。现将不同方法计算得到的结果加以对比,如表2所示。表2中单目标的方法只进行单一目标优化计算,仅追求单个目标的优化程度;多目标方法是以某一目标为主进行优化,再将其他目标作为约束条件转为单目标问题优化问题,权重设置带有主观性;Nash博弈法综合各项目标进行计算,较好地均衡了3个指标协同性,计算结果优于传统方法。</p>
                </div>
                <div class="area_img" id="161">
                    <p class="img_tit"><b>表2 不同方法计算结果比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of calculation results by different methods</b></p>
                    <p class="img_note"></p>
                    <table id="161" border="1"><tr><td><br />优化方法</td><td><i>U</i><sub>1</sub></td><td><i>U</i><sub>2</sub></td><td><i>U</i><sub>3</sub></td><td>总支付</td></tr><tr><td><br /> 单目标</td><td>0.98</td><td>0.90</td><td>0.97</td><td>2.85</td></tr><tr><td><br /> 多目标</td><td>1.00</td><td>0.88</td><td>0.95</td><td>2.83</td></tr><tr><td><br /> Nash</td><td>0.92</td><td>0.91</td><td>0.96</td><td>2.79</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="162">热电联供系统的演化博弈计算结果如表3所示,系统演化年为2018—2030年,设定2018年博弈由系统安全可靠目标策略(策略1)开始升级, 2019年热负荷和电负荷均增长,初始配置的机组尚能满足负荷需求,不需新建机组,负荷增加后,供能商的收益增加,鞍点进一步趋近于稳定平衡点(1,1)。博弈参与者的支付<i>U</i><sub>1</sub>=0.92,<i>U</i><sub>2</sub>=0.91,<i>U</i><sub>3</sub>=0.96,<i>U</i><sub>3</sub>支付最大,在2019年策略升级中优先考虑用户,增加节能收益,以保障合作持续进行。2020年系统升级策略是满足用能需求,提升系统安全可靠和公众满意度,保障供能系统安全可靠性。2021—2022年、2025年、2026年、2030年系统机组5次升级均由高效经济目标策略(策略2)操控。随着负荷需求增大,供能商要进一步加强传统能源和新能源的合作,对新建机组进行系统优化、机组选型优化和能耗优化,以降低机组建设成本,增强其盈利能力。2023年、2024年、2027—2029年博弈由清洁环保目标策略(策略3)操控,表明用户支付最高,需重点关注能耗、技术优化,寻求更优的节能技术和环保投资,降低能耗,提升节能效益。</p>
                </div>
                <div class="area_img" id="163">
                    <p class="img_tit"><b>表3 演化博弈支付值及策略升级</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Evolutionary game payoffs and strategy upgrades</b></p>
                    <p class="img_note"></p>
                    <table id="163" border="1"><tr><td><br />年份</td><td>(<i>P</i><sub>1</sub>,<i>P</i><sub>1</sub>,<i>P</i><sub>3</sub>)</td><td><i>U</i><sub>1</sub></td><td><i>U</i><sub>2</sub></td><td><i>U</i><sub>3</sub></td><td>升级策<br />略编号</td><td>支付<br />总和</td></tr><tr><td><br /> 2018</td><td>(0.30,0.34,0.36)</td><td>1.00</td><td>0.95</td><td>0.99</td><td>1</td><td>2.94</td></tr><tr><td><br /> 2019</td><td>(0.32,0.35,0.33)</td><td>0.92</td><td>0.91</td><td>0.96</td><td>3</td><td>2.79</td></tr><tr><td><br /> 2020</td><td>(0.30,0.37,0.33)</td><td>0.90</td><td>0.90</td><td>0.74</td><td>1</td><td>2.54</td></tr><tr><td><br /> 2021</td><td>(0.34,0.36,0.31)</td><td>0.87</td><td>0.89</td><td>0.84</td><td>2</td><td>2.60</td></tr><tr><td><br /> 2022</td><td>(0.32,0.38,0.31)</td><td>0.81</td><td>0.88</td><td>0.84</td><td>2</td><td>2.53</td></tr><tr><td><br /> 2023</td><td>(0.38,0.32,0.30)</td><td>0.78</td><td>0.85</td><td>0.89</td><td>3</td><td>2.52</td></tr><tr><td><br /> 2024</td><td>(0.36,0.34,0.30)</td><td>0.74</td><td>0.85</td><td>0.89</td><td>3</td><td>2.48</td></tr><tr><td><br /> 2025</td><td>(0.33,0.35,0.31)</td><td>0.75</td><td>0.84</td><td>0.80</td><td>2</td><td>2.39</td></tr><tr><td><br /> 2026</td><td>(0.32,0.35,0.33)</td><td>0.74</td><td>0.82</td><td>0.78</td><td>2</td><td>2.34</td></tr><tr><td><br /> 2027</td><td>(0.31,0.34,0.35)</td><td>0.73</td><td>0.80</td><td>0.81</td><td>3</td><td>2.34</td></tr><tr><td><br /> 2028</td><td>(0.32,0.34,0.34)</td><td>0.75</td><td>0.79</td><td>0.80</td><td>3</td><td>2.34</td></tr><tr><td><br /> 2029</td><td>(0.35,0.34,0.32)</td><td>0.74</td><td>0.78</td><td>0.81</td><td>3</td><td>2.33</td></tr><tr><td><br /> 2030</td><td>(0.34,0.33,0.33)</td><td>0.77</td><td>0.77</td><td>0.77</td><td>2</td><td>2.31</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="164">从2025—2030年博弈演化过程中,参与者各自的支付逐渐稳定在[0.75,0.80]区间内。支付总和随着最优策略逐步升级,支付总和不断降低趋于平稳,表示系统整体目标不断趋近最优,演化趋于稳定均衡。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="166">本文以建设中小城镇清洁高效、安全经济的能源体系为目标,借助博弈演化的复制动态机制和最佳动态机制,分别构建了传统能源、新能源的演化博弈模型和热电联供的博弈演化模型,揭示了中小城镇多能源热电联供系统均衡演化机制,得出支付趋于稳定区间,表明演化达到稳定均衡。支付总和不断降低,表示多目标整体趋于最优;支付总和最低,代表整体目标最优。首先通过构建多能源的博弈模型,分析多能源竞合发展的影响因素,由于影响因素具有灰色属性,引入灰参数描述模型,政府的政策制度和多能源自身的技术进步等可有效促进参与者合作。其次基于多能源的合作联盟,构建以政府监管部门、供能商和用户为热电联供系统的博弈参与者,以安全可靠、高效经济和清洁环保为整体目标的演化博弈模型求取多目标平衡发展的策略,有效促进中小城镇多能源热电联供系统清洁高效、经济安全演化发展。最后以某县城为例进行计算,验证了研究结论的参考性。</p>
                </div>
                <div class="p1">
                    <p id="167">本文演化计算基于当前时间,缺失对历史情况的分析,对于揭示系统全程演化规律仍有一定的局限性,实际演化情况相当复杂,所求均衡稳定策略不完全是演化稳定策略,后续将进一步探求解决上述问题的方法。</p>
                </div>
                <div class="p1">
                    <p id="169">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag">附录A</h3>
                <div class="area_img" id="218">
                                            <p class="img_tit">
                                                表A1 热负荷需求及机组容量配置
                                                    <br />
                                                Table A1 Thermal load requirements and unit capacity configuration unit capacity configuration
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921008_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921008_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921008_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 热负荷需求及机组容量配置" src="Detail/GetImg?filename=images/DLXT201921008_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="219" name="219" class="anchor-tag">附录B</h3>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表B1 演化博弈鞍点值计算结果
                                                    <br />
                                                Table B1 The result of saddle point value calculated
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921008_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921008_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921008_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 演化博弈鞍点值计算结果" src="Detail/GetImg?filename=images/DLXT201921008_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787112194858000&amp;v=MDUxNDlEZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZLS0ZzUVhGcXpHYks1SE5ERnE0ZEFiT3NQREJNOHp4VVNt&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 龙惟定,白玮.城区需求侧能源规划和能源微网建设技术(上册)[M].北京:中国建筑工业出版社,2016.LONG Weiding,BAI Wei.Demand side community energy planning and energy micro-net technologies (Ⅰ) [M].Beijing:China Architecture &amp; Building Press,2016.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MDc5OTM0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVzdyTUlTSFRlckc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘涤尘,马恒瑞,王波,等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化,2018,42(4):113-120.DOI:10.7500/AEPS20170512002.LIU Dichen,MA Hengrui,WANG Bo,et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems,2018,42(4):113-120.DOI:10.7500/AEPS 20170512002.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MQRL199004009&amp;v=MDA4MjU3cWZadVpzRmlEblc3ck1LRHpaWXJLeEY5SE1xNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王兆霖.城镇能源规划与集中供热[J].煤气与热力,1990,10(4):32-34.WANG Zhaoling.Urban energy planning and central heating[J].Gas &amp; Heat,1990,10(4):32-34.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201807009&amp;v=MDc5NzhyTUlTN1NmN0c0SDluTXFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 何蕾.基于需求侧综合响应的热电联供型微网运行优化[J].电测与仪表,2018,55(7):47-52.HE Lei.Optimal operation of combined heat and power micro-grid based on integrated demand response[J].Electrical Measurement &amp; Instrumentation,2018,55(7):47-52.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MQRL201210032&amp;v=MTExOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc3ck1LRHpaWXJHNEg5UE5yNDlHWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵加宁,袁野.中国区域能源规划的研究发展历程[J].煤气与热力,2012,32(10):84-88.ZHAO Jianing,YUAN Ye.Development course of research on regional energy planning in China[J].Gas &amp; Heat,2012,32(10):84-88.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201009012&amp;v=MzE4NDRSN3FmWnVac0ZpRG5XN3JNUHlySFlMRzRIOUhNcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 康慧.关于我国中小城镇能源规划的思考[J].中国能源,2010,32(9):35-39.KANG Hui.Considerations on energy planning of small and medium towns in China[J].Energy of China,2010,32(9):35-39.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=XUXI201809020&amp;v=MDg0Njc0SDluTXBvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVzdyTVBUalRaN0c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 韩秀艳,孙涛,高明.新型城镇化建设、能源消费增长与碳排放强度控制研究[J].软科学,2018,32(9):90-93.HAN Xiuyan,SUN Tao,GAO Ming.Study on the new urbanization construction,energy consumption growth and carbon emission intensity controlling[J].Soft Science,2018,32(9):90-93.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QSZZ201612026&amp;v=MTY4NDhadVpzRmlEblc3ck1ORDdSZExHNEg5Zk5yWTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 罗曦,郑伯红.低碳城市规划体系中能源规划思路[J].求索,2016(12):133-137.LUO Xi,ZHENG Bohong.Energy planning in low-carbon city planning system[J].Seeker,2016(12):133-137.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012045796.nh&amp;v=MzEzNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5XN3JNVkYyNkhMTzhHOWJGcVpFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘昊.中小城镇能源体系规划方法研究[D].西安:西安建筑科技大学,2012.LIU Hao.Research on planning method for small and medium-sized towns[D].Xi’an:Xi’an University of Architecture and Technology,2012.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZRZY201809001&amp;v=MjcyNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVzdyTVB6L1JkN0c0SDluTXBvOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 周敏,谢莹莹,孙叶飞,等.中国城镇化发展对能源消费的影响路径研究——基于直接效应与间接效应视角[J].资源科学,2018,40(9):1693-1705.ZHOU Min,XIE Yingying,SUN Yefei,et al.Study on the influence path of China’s urbanization development on energy consumption based on direct and indirect effect perspective[J].Resources Science,2018,40(9):1693-1705.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SSJS200822004&amp;v=MTk3ODl1WnNGaURuVzdyTU5qN0JmYkc0SHRuT3JZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 丁占文,田立新,杨宏林.不可再生与可再生能源开发的博弈均衡分析[J].数学的实践与认识,2008,38(22):33-39.DING Zhanwen,TIAN Lixin,YANG Honglin.Game equilibrium of energy extraction in the market of nonrenewable and renewable energy[J].Mathematics in Practice and Theory,2008,38(22):33-39.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708011&amp;v=MTg5MTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVzdyTUlUckJmYkc0SDliTXA0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 何永秀,宋栋,夏天,等.基于合作博弈论的常规能源与新能源发电权置换交易模式研究[J].电网技术,2017,41(8):2485-2490.HE Yongxiu,SONG Dong,XIA Tian,et al.Mode of generation right trade between renewable energy and conventional energy based on cooperative game theory[J].Power System Technology,2017,41(8):2485-2490.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WSLD201801013&amp;v=Mjc0MzQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5XN3JNTWo3SGFyRzRIOW5Ncm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 赵昕,朱连磊,丁黎黎.能源结构调整中政府、新能源产业和传统能源产业的演化博弈分析[J].武汉大学学报(哲学社会科学版),2018,71(1):145-156.ZHAO Xin,ZHU Lianlei,DING Lili.Evolutionary game analysis of government,new energy industry and traditional energy industry in energy structure adjustment[J].Wuhan University Journal (Philosophy &amp; Social Science),2018,71(1):145-156.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030500106000&amp;v=Mjg1ODAzeEU5ZmJ2bktyaWZaZVp2RnlublVyZktLRnNRWEZxekdiTzdIdFRNcjQ1Rll1c1BEQk04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 梅生伟,刘锋,魏韡.工程博弈论基础及电力系统应用[M].北京:科学出版社,2016.MEI Shengwei,LIU Feng,WEI Wei.The fundamentals of engineering game theory and application of power system[M].Beijing:Sciences Press,2016.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQCD201003013&amp;v=MjQ4MzlNSVR6SWFyRzRIOUhNckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5XN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 马小姝,李宇龙,严浪.传统多目标优化方法和多目标遗传算法的比较综述[J].电气传动自动化,2010,32(3):48-50.MA Xiaoshu,LI Yulong,YAN Lang.Comparison review of traditional multi-objective optimization methods and multi-objective genetic algorithm[J].Electric Drive Automation,2010,32(3):48-50.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTA1ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5XN3JNSVNIVGVyRzRIOWZOcW85Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=STYS201204007&amp;v=Mjg3MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5XN3JNTmpuU2ZiRzRIOVBNcTQ5Rlk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王莹莹,梅生伟,刘锋.混合电力系统合作博弈规划的分配策略研究[J].系统科学与数学,2012,32(4):418-428.WANG Yingying,MEI Shengwei,LIU Feng.Imputation schemes for the cooperative game in the hybrid power system planning[J].Journal of Systems Science and Mathematical Sciences,2012,32(4):418-428.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZYC200806014&amp;v=MDc0MzFzRmlEblc3ck1MamZTYmJHNEh0bk1xWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 阮爱清,刘思峰,方志耕.收益与进化阶段强相关的灰色进化博弈模型研究[J].控制与决策,2008,23(6):665-671.RUAN Aiqing,LIU Sifeng,FANG Zhigeng.Category of symmetric grey evolutionary game under strong correlation between individual pay-off and evolution stage[J].Control and Decision,2008,23(6):665-671.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grey system theory and application">

                                <b>[19]</b> LIU Sifeng,DANG Yaoguo,FANG Zhigeng.Grey system theory and application[M].Beijing:Science Press,2004.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804026&amp;v=MTI2MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc3ck1JU0hUZXJHNEg5bk1xNDlIWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 郝然,艾芊,姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化,2018,42(4):194-201.DOI:10.7500/AEPS20170612013.HAO Ran,AI Qian,JIANG Ziqing.Bi-level game strategy for multi-agent with incomplete information in regional integrated energy system[J].Automation of Electric Power Systems,2018,42(4):194-201.DOI:10.7500/AEPS20170612013.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Logic of Animal Conflict">

                                <b>[21]</b> SMITH J M,PRICE G R.The logic of animal conflict[J].Nature,1973,246:15-18.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512387898000&amp;v=MDE4NTZYRnF6R2JhNUhOTEVxSWRNYk9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZktLRnNR&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 詹姆斯·莫莫,拉明·米利.电力系统经济性市场设计与规划[M].北京:中国电力出版社,2016.MOMOH J,MILI L.Economic market design and planning for electric power systems[M].Beijing:China Electric Power Press,2016.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512378025000&amp;v=MjQ4NzhpZlplWnZGeW5uVXJmS0tGc1FYRnF6R2JhNUhOTExwNDlIWWVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 胡兆光,韩新阳,温权.综合资源战略规划与电力需求侧管理[M].北京:中国电力出版社,2015.HU Zhaoguang,HAN Xinyang,WEN Quan.Integrated resource strategic planning and power demand-side management[M].Beijing:China Electric Power Press,2015.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921008&amp;v=MTk5MTc3ck1JU0hUZXJHNEg5ak9ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

