

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136412043225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921009%26RESULT%3d1%26SIGN%3dZsY7TpFD4S059cKBDODixe%252fLO2E%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921009&amp;v=MTQ1MzNvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QklTSFRlckc0SDlqT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 电动私家车充电负荷推演模型架构 "><b>1</b> 电动私家车充电负荷推演模型架构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;2&lt;/b&gt; 区域电动私家车保有量预测模型 "><b>2</b> 区域电动私家车保有量预测模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;2.1 Bass&lt;/b&gt;模型及其推广"><b>2.1 Bass</b>模型及其推广</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.2&lt;/b&gt; 计及多方因素的改进&lt;b&gt;Bass&lt;/b&gt;模型"><b>2.2</b> 计及多方因素的改进<b>Bass</b>模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;3&lt;/b&gt; 电动私家车时空行为模型 "><b>3</b> 电动私家车时空行为模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#97" data-title="&lt;b&gt;3.1&lt;/b&gt; 出行活动类型"><b>3.1</b> 出行活动类型</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;3.2&lt;/b&gt; 区域转移概率"><b>3.2</b> 区域转移概率</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;3.3&lt;/b&gt; 出行时间及行驶距离"><b>3.3</b> 出行时间及行驶距离</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;3.4&lt;/b&gt; 充电行为决策"><b>3.4</b> 充电行为决策</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#130" data-title="&lt;b&gt;4&lt;/b&gt; 电动私家车充电负荷推演仿真流程 "><b>4</b> 电动私家车充电负荷推演仿真流程</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#138" data-title="&lt;b&gt;5.1&lt;/b&gt; 电动私家车保有量预测结果"><b>5.1</b> 电动私家车保有量预测结果</a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;5.2&lt;/b&gt; 充电负荷时空分布预测结果"><b>5.2</b> 充电负荷时空分布预测结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#212" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#221" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#223" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#225" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 电动私家车充电负荷推演模型架构&lt;/b&gt;"><b>图1 电动私家车充电负荷推演模型架构</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图2 出行链相关信息示意图&lt;/b&gt;"><b>图2 出行链相关信息示意图</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图3 不同宣传力度下的电动私家车保有量&lt;/b&gt;"><b>图3 不同宣传力度下的电动私家车保有量</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图4 不同政策退坡幅度下的电动私家车保有量&lt;/b&gt;"><b>图4 不同政策退坡幅度下的电动私家车保有量</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;表1 不同充电需求密度的典型区域&lt;/b&gt;"><b>表1 不同充电需求密度的典型区域</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图5 充电负荷对居民区负荷曲线的影响&lt;/b&gt;"><b>图5 充电负荷对居民区负荷曲线的影响</b></a></li>
                                                <li><a href="#218" data-title="表A1 各类出行活动停留时间概率分布拟合结果">表A1 各类出行活动停留时间概率分布拟合结果</a></li>
                                                <li><a href="#219" data-title="表A2 典型出行活动序列及发生概率">表A2 典型出行活动序列及发生概率</a></li>
                                                <li><a href="#220" data-title="表A3 车辆总成本相关参数">表A3 车辆总成本相关参数</a></li>
                                                <li><a href="#222" data-title="图A1 电动私家车充电负荷推演仿真流程图">图A1 电动私家车充电负荷推演仿真流程图</a></li>
                                                <li><a href="#224" data-title="图B1 2030年上海各乡镇级行政区电动私家车渗透率预测结果">图B1 2030年上海各乡镇级行政区电动私家车渗透率预测结果</a></li>
                                                <li><a href="#226" data-title="图C1 各类出行活动产生的充电负荷曲线">图C1 各类出行活动产生的充电负荷曲线</a></li>
                                                <li><a href="#226" data-title="图C1 各类出行活动产生的充电负荷曲线">图C1 各类出行活动产生的充电负荷曲线</a></li>
                                                <li><a href="#227" data-title="图C2 2030年上海各乡镇级行政区充电需求预测结果">图C2 2030年上海各乡镇级行政区充电需求预测结果</a></li>
                                                <li><a href="#228" data-title="图C3 典型行政区充电负荷对负荷曲线的影响">图C3 典型行政区充电负荷对负荷曲线的影响</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     中华人民共和国发展改革委员会.电动汽车充电基础设施发展指南(2015—2020年)[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbtz/201511/t20151117_758762.html.National Development and Reform Commission.A guide for the development of electric vehicle charging infrastructures (2015—2020) [EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbtz/201511/t20151117_758762.html.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 马玲玲,杨军,付聪,等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制,2013,41(3):140-148.MA Lingling,YANG Jun,FU Cong,et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control,2013,41(3):140-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303028&amp;v=MjE1MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3Qkx5bmFlYkc0SDlMTXJJOUhiSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         马玲玲,杨军,付聪,等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制,2013,41(3):140-148.MA Lingling,YANG Jun,FU Cong,et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control,2013,41(3):140-148.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李惠玲,白晓民.电动汽车充电对配电网的影响及对策[J].电力系统自动化,2011,35(17):38-43.LI Huiling,BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems,2011,35(17):38-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117009&amp;v=MjEyMzVnVXI3QklTSFRlckc0SDlETnFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李惠玲,白晓民.电动汽车充电对配电网的影响及对策[J].电力系统自动化,2011,35(17):38-43.LI Huiling,BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems,2011,35(17):38-43.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 罗卓伟,胡泽春,宋永华,等.电动汽车充电负荷计算方法[J].电力系统自动化,2011,35(14):36-42.LUO Zhuowei,HU Zechun,SONG Yonghua,et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems,2011,35(14):36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114006&amp;v=MjUyMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QklTSFRlckc0SDlETnE0OUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         罗卓伟,胡泽春,宋永华,等.电动汽车充电负荷计算方法[J].电力系统自动化,2011,35(14):36-42.LUO Zhuowei,HU Zechun,SONG Yonghua,et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems,2011,35(14):36-42.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MjEyOTZVcjdCSVNIVGVyRzRIOVhNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 陈丽丹,聂涌泉,钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报,2015,30(4):216-225.CHEN Lidan,NIE Yongquan,ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society,2015,30(4):216-225." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201504027&amp;v=MDUzNDViRzRIOVRNcTQ5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcjdCSVNyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         陈丽丹,聂涌泉,钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报,2015,30(4):216-225.CHEN Lidan,NIE Yongquan,ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society,2015,30(4):216-225.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612010&amp;v=MzI1NzdyN0JJU0hUZXJHNEg5Zk5yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘文霞,龙日尚,徐晓波,等.考虑数据新鲜度和交叉熵的电动汽车短期充电负荷预测模型[J].电力系统自动化,2016,40(12):45-52.LIU Wenxia,LONG Rishang,XU Xiaobo,et al.Forecasting model of short-term EV charging load based on data freshness and cross entropy[J].Automation of Electric Power Systems,2016,40(12):45-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612007&amp;v=MTMxMTZxQnRHRnJDVVI3cWZadVpzRmlEZ1VyN0JJU0hUZXJHNEg5Zk5yWTlGWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘文霞,龙日尚,徐晓波,等.考虑数据新鲜度和交叉熵的电动汽车短期充电负荷预测模型[J].电力系统自动化,2016,40(12):45-52.LIU Wenxia,LONG Rishang,XU Xiaobo,et al.Forecasting model of short-term EV charging load based on data freshness and cross entropy[J].Automation of Electric Power Systems,2016,40(12):45-52.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 付凤杰,方雅秀,董红召,等.基于历史行驶路线的电动汽车充电站布局优化[J].电力系统自动化,2018,42(12):72-80.DOI:10.7500/AEPS20171026002.FU Fengjie,FANG Yaxiu,DONG Hongzhao,et al.Optimized allocation of charging stations for electric vehicles based on historical trajectories[J].Automation of Electric Power Systems,2018,42(12):72-80.DOI:10.7500/AEPS 20171026002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812010&amp;v=MzExNDRlckc0SDluTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         付凤杰,方雅秀,董红召,等.基于历史行驶路线的电动汽车充电站布局优化[J].电力系统自动化,2018,42(12):72-80.DOI:10.7500/AEPS20171026002.FU Fengjie,FANG Yaxiu,DONG Hongzhao,et al.Optimized allocation of charging stations for electric vehicles based on historical trajectories[J].Automation of Electric Power Systems,2018,42(12):72-80.DOI:10.7500/AEPS 20171026002.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" XIONG Y Q,WANG B,CHU C C,et al.Electric vehicle driver clustering using statistical model and machine learning[C]// 2018 IEEE Power &amp;amp; Energy Society General Meeting (PESGM),August 5-10,2018,Portland,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electric vehicle driver clustering using statistical model and machine learning">
                                        <b>[10]</b>
                                         XIONG Y Q,WANG B,CHU C C,et al.Electric vehicle driver clustering using statistical model and machine learning[C]// 2018 IEEE Power &amp;amp; Energy Society General Meeting (PESGM),August 5-10,2018,Portland,USA.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):3-15.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):3-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201718001&amp;v=MDMxMzBiTnA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QlB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):3-15.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):3-15.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-66.DOI:10.7500/AEPS20171117007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820009&amp;v=MTU0MTREZ1VyN0JJU0hUZXJHNEg5bk9yNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王浩林,张勇军,毛海鹏.基于时刻充电概率的电动汽车充电负荷预测方法[J].电力自动化设备,2019,39(3):207-213.WANG Haolin,ZHANG Yongjun,MAO Haipeng.Charging load forecasting method based on instantaneous charging probability for electric vehicles[J].Electric Power Automation Equipment,2019,39(3):207-213." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201903033&amp;v=MjcwMzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcjdCSVNIUmZiRzRIOWpNckk5R1o0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王浩林,张勇军,毛海鹏.基于时刻充电概率的电动汽车充电负荷预测方法[J].电力自动化设备,2019,39(3):207-213.WANG Haolin,ZHANG Yongjun,MAO Haipeng.Charging load forecasting method based on instantaneous charging probability for electric vehicles[J].Electric Power Automation Equipment,2019,39(3):207-213.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈丽丹,张尧,FIGUEIREDO A.融合多源信息的电动汽车充电负荷预测及其对配电网的影响[J].电力自动化设备,2018,38(12):7-16.CHEN Lidan,ZHANG Yao,FIGUEIREDO A.Charging load forecasting of electric vehicles based on multi-source information fusion and its influence on distribution network[J].Electric Power Automation Equipment,2018,38(12):7-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201812001&amp;v=MDMwODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QklTSFJmYkc0SDluTnJZOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈丽丹,张尧,FIGUEIREDO A.融合多源信息的电动汽车充电负荷预测及其对配电网的影响[J].电力自动化设备,2018,38(12):7-16.CHEN Lidan,ZHANG Yao,FIGUEIREDO A.Charging load forecasting of electric vehicles based on multi-source information fusion and its influence on distribution network[J].Electric Power Automation Equipment,2018,38(12):7-16.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" TRAIN K E,WINSTON C.Vehicle choice behavior and the declining market share of US automakers[J].International Economic Review,2010,48(4):1469-1496." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Vehicle choice behavior and the declining market share of US automakers">
                                        <b>[15]</b>
                                         TRAIN K E,WINSTON C.Vehicle choice behavior and the declining market share of US automakers[J].International Economic Review,2010,48(4):1469-1496.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨威,向月,刘俊勇,等.基于多代理技术的电动汽车规模演化模型[J].电网技术,2017,41(7):2146-2154.YANG Wei,XIANG Yue,LIU Junyong,et al.Multi-agent modeling for the scale evolution of plug-in electric vehicles[J].Power System Technology,2017,41(7):2146-2154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707013&amp;v=MTU1MzlCSVRyQmZiRzRIOWJNcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨威,向月,刘俊勇,等.基于多代理技术的电动汽车规模演化模型[J].电网技术,2017,41(7):2146-2154.YANG Wei,XIANG Yue,LIU Junyong,et al.Multi-agent modeling for the scale evolution of plug-in electric vehicles[J].Power System Technology,2017,41(7):2146-2154.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" SHAFIEI E,THORKELSSON H,&#193;SGEIRSSON E I,et al.An agent-based modeling approach to predict the evolution of market share of electric vehicles:a case study from Iceland[J].Technological Forecasting and Social Change,2012,79(9):1638-1653." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600566637&amp;v=MjMyOTAvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGc1ZheHM9TmlmT2ZiSzdIdEROcVk5RlllMEpDbjgrb0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         SHAFIEI E,THORKELSSON H,&#193;SGEIRSSON E I,et al.An agent-based modeling approach to predict the evolution of market share of electric vehicles:a case study from Iceland[J].Technological Forecasting and Social Change,2012,79(9):1638-1653.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 曾鸣,曾繁孝,朱晓丽,等.基于Bass模型的我国电动汽车保有量预测[J].中国电力,2013,46(1):36-39.ZENG Ming,ZENG Fanxiao,ZHU Xiaoli,et al.Forecast of electric vehicles in China based on Bass model[J].Electric Power,2013,46(1):36-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201301010&amp;v=MTgxODNQWXJHNEg5TE1ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyN0JQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         曾鸣,曾繁孝,朱晓丽,等.基于Bass模型的我国电动汽车保有量预测[J].中国电力,2013,46(1):36-39.ZENG Ming,ZENG Fanxiao,ZHU Xiaoli,et al.Forecast of electric vehicles in China based on Bass model[J].Electric Power,2013,46(1):36-39.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" GUTI&#201;RREZ R,GUTI&#201;RREZ-S&#193;NCHEZ R,NAFIDI A.Modelling and forecasting vehicle stocks using the trends of stochastic Gompertz diffusion models:the case of Spain[J].Applied Stochastic Models in Business &amp;amp; Industry,2010,25(3):385-405." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modelling and forecasting vehicle stocks using the trends of stochastic Gompertz diffusion models: The case of Spain">
                                        <b>[19]</b>
                                         GUTI&#201;RREZ R,GUTI&#201;RREZ-S&#193;NCHEZ R,NAFIDI A.Modelling and forecasting vehicle stocks using the trends of stochastic Gompertz diffusion models:the case of Spain[J].Applied Stochastic Models in Business &amp;amp; Industry,2010,25(3):385-405.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" TRAPPEY C V,WU H Y.An evaluation of the time-varying extended logistic,simple logistic,and Gompertz models for forecasting short product lifecycles[J].Advanced Engineering Informatics,2008,22(4):421-430." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300475689&amp;v=MjY1OTlOckk5RllPd0tDblF3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0ZzVmF4cz1OaWZPZmJLN0h0RA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         TRAPPEY C V,WU H Y.An evaluation of the time-varying extended logistic,simple logistic,and Gompertz models for forecasting short product lifecycles[J].Advanced Engineering Informatics,2008,22(4):421-430.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" BASS F M,KRISHNAN T V,JAIN D C.Why the Bass model fits without decision variables[J].Marketing Science,1994,13(3):203-223." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJIF&amp;filename=SJIF13022100020048&amp;v=MjY5MTF0RmlubFVyM0pLRnNWYXhzPU5pZkNhTEs3SHRQT3JvOUZaT2tQREhneG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         BASS F M,KRISHNAN T V,JAIN D C.Why the Bass model fits without decision variables[J].Marketing Science,1994,13(3):203-223.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" EPPSTEIN M J,GROVER D K,MARSHALL J S,et al.An agent-based model to study market penetration of plug-in hybrid electric vehicles[J].Energy Policy,2011,39(6):3789-3802." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101100234&amp;v=MTY2NzJybzlFWmVzUERuODlvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRnNWYXhzPU5pZk9mYks3SHRETw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         EPPSTEIN M J,GROVER D K,MARSHALL J S,et al.An agent-based model to study market penetration of plug-in hybrid electric vehicles[J].Energy Policy,2011,39(6):3789-3802.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 龙子泉,常静敏,陈植元.激励政策对新能源汽车推广的影响研究——基于修正Bass模型的实证分析[J].科技管理研究,2016,34(4):138-144.LONG Ziquan,CHANG Jingmin,CHEN Zhiyuan.Effects of incentives to the promotion of new energy vehicles—based on the empirical analysis of modified Bass model[J].Science and Technology Management Research,2016,34(4):138-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KJGL201604026&amp;v=MjA2MzBac0ZpRGdVcjdCTGlmTVlyRzRIOWZNcTQ5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         龙子泉,常静敏,陈植元.激励政策对新能源汽车推广的影响研究——基于修正Bass模型的实证分析[J].科技管理研究,2016,34(4):138-144.LONG Ziquan,CHANG Jingmin,CHEN Zhiyuan.Effects of incentives to the promotion of new energy vehicles—based on the empirical analysis of modified Bass model[J].Science and Technology Management Research,2016,34(4):138-144.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" US Department of Transportation,Federal Highway Administration.National household travel survey[EB/OL].http://nhts.ornl.gov." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=National household travel survey">
                                        <b>[24]</b>
                                         US Department of Transportation,Federal Highway Administration.National household travel survey[EB/OL].http://nhts.ornl.gov.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),80-93 DOI:10.7500/AEPS20190221003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电动私家车充电负荷中长期推演模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">于海东</a>
                                <a href="javascript:;">张焰</a>
                                <a href="javascript:;">潘爱强</a>
                </h2>
                    <h2>

                    <span>上海交通大学电子信息与电气工程学院</span>
                    <span>国网上海市电力公司电力科学研究院</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对现有研究中电动汽车规模预测及其充电负荷预测相互独立的现状,提出了一种电动私家车充电负荷中长期推演模型。首先,综合考虑电动私家车使用人群的创新效应、模仿效应及电动私家车的价格因素,对Bass模型进行一定的改进以实现对电动私家车中长期保有量的预测进行动态建模。其次,基于描述车辆日出行行为特征的出行链模型,对私家车车主的出行活动的起止时间、行驶里程及停留时间进行概率建模,并采用蒙特卡洛模拟仿真城市海量的车辆行为。最后,采用上海市实际地理信息及行车数据,通过车辆规模推演与车辆行为仿真的交替进行,分析了社会宣传与政策补贴、车主充电习惯以及充电引导措施等对上海未来数年电动私家车充电负荷需求时空分布的影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Bass%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Bass模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%87%BA%E8%A1%8C%E9%93%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">出行链;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%92%99%E7%89%B9%E5%8D%A1%E6%B4%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒙特卡洛;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *于海东（1993—），男，通信作者，硕士研究生，主要研究方向：电动汽车充电负荷预测及充电站规划。E-mail:vrblack@sjtu.edu.cn;
                                </span>
                                <span>
                                    张焰（1958—），女，博士，教授，主要研究方向：电力系统规划、电力系统可靠性和大数据分析等。E-mail:zhang_yan@sjtu.edu.cn;
                                </span>
                                <span>
                                    潘爱强（1984—），男，硕士，主要研究方向：电能质量、电力系统规划。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-21</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目(520940170022);</span>
                    </p>
            </div>
                    <h1><b>Medium- and Long-term Evolution Model of Charging Load for Private Electric Vehicle</b></h1>
                    <h2>
                    <span>YU Haidong</span>
                    <span>ZHANG Yan</span>
                    <span>PAN Aiqiang</span>
            </h2>
                    <h2>
                    <span>School of Electronic Information and Electrical Engineering, Shanghai Jiao Tong University</span>
                    <span>Electric Power Research Institute of State Grid Shanghai Municipal Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the situation of scale prediction and independent charging load prediction of electric vehicles(EVs) in current researches, a medium-and long-term charging load prediction model for private EVs is proposed. Firstly, this paper improves the dynamic model of the medium-and long-term ownership prediction of private electric vehicles using Bass model with innovation, imitation and price effect of users for private EVs. Secondly, the daily travel behavior is described based on trip chain model. Probabilistic model is established to describe the starting and stopping time, daily mileage and residence time of users for private cars. Monte Carlo method is adopted to simulate the behavior of massive private electric vehicles. Finally, with realistic geographical information and vehicle travel data of Shanghai, scale prediction and behavior simulation of private EVs are conducted alternately. Various factors influencing spatial and temporal distribution of charging load in the coming years are analyzed, including media promotion about electric vehicle, subsidies for purchasing electric vehicles, charging habits of car owner and charging control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicles(EVs)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicles(EVs);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20prediction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load prediction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Bass%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Bass model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=trip%20chain&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">trip chain;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Monte%20Carlo&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Monte Carlo;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-21</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No. 520940170022);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">电动汽车的推广和普及是降低温室气体排放、应对大气污染的重要途径。中国电动汽车保有量约在2020年之前突破500万辆,相关充电设施部署计划正在推行中<citation id="184" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。大量电动汽车的接入将对电网带来诸如节点电压下降、线路阻塞、变压器过载等问题<citation id="185" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。预测未来数年中电动汽车充电负荷的动态演化及时空分布,是分析配电网承载能力、合理规划充电设施及制定有序充放电策略的基础。</p>
                </div>
                <div class="p1">
                    <p id="52">许多学者已经对电动汽车充电负荷预测做出了大量研究。文献<citation id="186" type="reference">[<a class="sup">4</a>]</citation>提出了基于概率模型与蒙特卡洛模拟的电动汽车负荷预测方法,并在后续研究中得到了广泛应用。文献<citation id="187" type="reference">[<a class="sup">5</a>]</citation>采用停车生成率模型预测停车需求,再结合车辆行驶里程分析充电需求。文献<citation id="188" type="reference">[<a class="sup">6</a>]</citation>采用出行链模型描述私家车出行活动,并对各类出行活动进行概率建模。近年来随着车辆行驶及充电数据日趋丰富,充电负荷预测方法也趋于多样化。文献<citation id="189" type="reference">[<a class="sup">7</a>]</citation>利用电动汽车大数据分析可行的充电时间及位置,结合电池、交通、出行需求和充电习惯等约束计算负荷的时空分布。文献<citation id="190" type="reference">[<a class="sup">8</a>]</citation>考虑数据新鲜度与交叉熵对充电站历史数据进行挖掘以实现短期负荷预测。文献<citation id="191" type="reference">[<a class="sup">9</a>]</citation>利用基于自动车辆识别数据的历史行驶路线来模拟电动汽车出行, 继而准确地计算电动汽车的充电需求。文献<citation id="192" type="reference">[<a class="sup">10</a>]</citation>将无监督聚类和多层感知器应用于充电历史数据预测次日车辆停靠行为及充电负荷。文献<citation id="193" type="reference">[<a class="sup">11</a>]</citation>融合地理信息与车辆信息,以充电负荷为纽带构建“车—网—路”模式预测多种车型在多种充电模式下产生的负荷。文献<citation id="194" type="reference">[<a class="sup">12</a>]</citation>基于马尔可夫决策模拟行驶路线从而预测充电负荷。文献<citation id="195" type="reference">[<a class="sup">13</a>]</citation>提出时刻充电概率以反映车主充电决策的随机性与多元性。文献<citation id="196" type="reference">[<a class="sup">14</a>]</citation>融合多方面信息对出行链模型做进一步补充。可见,充电负荷预测相关研究方法多样且已取得一定成果。但是,上述研究着眼于定量描述短期内可能出现的负荷特性,如果要对长时间尺度下的充电负荷及其时空分布进行预测,需额外考虑电动汽车规模的时空演化。</p>
                </div>
                <div class="p1">
                    <p id="53">电动汽车尤其是电动私家车的规模增长满足市场规律。针对电动汽车规模预测,国内外现有研究采用离散选择模型(discrete choice model)<citation id="197" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>、多代理模型(multi-agent model)<citation id="201" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>及扩散模型(diffusion model)<citation id="202" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>这3种模型进行建模。采用离散选择模型构建效用函数描述特定消费者对某车型的偏好,并进一步计算消费者选择各车型的概率。多代理模型以消费者个体作为基本单元,对不同市场环境下消费者的响应及相互影响进行建模。上述2种方法均着眼于消费者个体,而扩散模型从宏观视角对新产品诞生后的市场占有率动态演化进行建模,可进一步分为Bass模型<citation id="198" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>、Gompertz模型<citation id="199" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>及Logistic模型<citation id="200" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>等。</p>
                </div>
                <div class="p1">
                    <p id="54">针对当前研究中电动汽车规模预测及负荷预测两环节相互孤立的现状,本文以电动私家车为研究对象,提出一种保有量预测与车辆行为仿真交替进行的城市电动私家车中长期充电负荷预测方法。该方法除对上述2个环节进行有效衔接外,重点考察了两者的交互影响。前者确定后者的仿真规模,而后者可得出不同区域的电动私家车可见度与满意度从而影响新增电动车数量。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 电动私家车充电负荷推演模型架构</h3>
                <div class="p1">
                    <p id="56">本文对中远期电动私家车充电负荷进行推演预测的整体架构如图1所示。该架构包括2个主要环节:区域电动私家车保有量预测和车辆时空行为仿真。前者采用改进后的Bass模型对中远期电动私家车保有量进行动态建模,后者采用蒙特卡洛模拟得出确定规模下电动私家车的行驶及充电行为。区域电动私家车保有量预测综合考虑人群的创新效应、模仿效应以及电动私家车的价格因素,车辆时空行为模拟综合考虑出行活动类型、行驶里程及时间、出行目的地空间分布以及车主充电习惯。通过时空行为仿真可得出各区域电动私家车出现频率(可见度)以及各区域车主对电动私家车满意程度,作为数据反馈影响次年各区域电动私家车保有量增量。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电动私家车充电负荷推演模型架构" src="Detail/GetImg?filename=images/DLXT201921009_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电动私家车充电负荷推演模型架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of evolution model of charging 
load for private electric vehicles</b></p>

                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>2</b> 区域电动私家车保有量预测模型</h3>
                <h4 class="anchor-tag" id="59" name="59"><b>2.1 Bass</b>模型及其推广</h4>
                <div class="p1">
                    <p id="60">Bass模型是一种非参数条件似然模型,该模型将新产品的采用者划分为创新者和模仿者2类,前者受大众传媒等因素自发认同并采用新产品,后者受使用者口碑或人数影响决定效仿。离散时域下Bass模型的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>f</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mn>1</mn><mo>-</mo><mi>F</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mi>p</mi><mo>+</mo><mi>q</mi><mi>F</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>F</i>(<i>t</i>)为截至<i>t</i>时段新产品累计数量占到<i>t</i>时段总市场潜量的比例,取值范围为[0,1];<i>f</i>(<i>t</i>)为<i>t</i>时段新增消费者占<i>t</i>时段总市场潜量的比例,即d<i>F</i>/d<i>t</i>;<i>p</i>为创新系数,表示自发采用新产品的消费者数量;<i>q</i>为模仿系数,表示受他人影响采用新产品的消费者数量。</p>
                </div>
                <div class="p1">
                    <p id="63">Bass模型较好地反映了几乎所有新产品的市场扩散特征,适用范围很广,然而其考虑因素较少,尤其没有反映价格对新产品扩散的影响。基于这一缺陷,Frank Bass于1994年提出了广义Bass模型(generalized Bass model)<citation id="203" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,在原模型的基础上引入修正系数<i>x</i>(<i>t</i>),用以反映多种时变因素对产品推广的影响,如式(2)所示。计及价格因素,<i>x</i>(<i>t</i>)可由式(3)定义<citation id="204" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>f</mi><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mn>1</mn><mo>-</mo><mi>F</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mo stretchy="false">(</mo><mi>p</mi><mo>+</mo><mi>q</mi><mi>F</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mi>x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mn>1</mn><mo>-</mo><mi>α</mi><mfrac><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Ρ</mi><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>P</i>(<i>t</i>)为<i>t</i>时段新产品价格;<i>α</i>表示1%的价格增长造成的市场吸引力下降程度。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.2</b> 计及多方因素的改进<b>Bass</b>模型</h4>
                <div class="p1">
                    <p id="68">参数<i>p</i>和<i>q</i>决定了Bass模型曲线<i>F</i>(<i>t</i>)的形状,相关研究多通过对市场份额历史数据进行拟合确定<i>p</i>和<i>q</i>的取值。然而电动私家车尚在推广初期,销量、人均保有量等历史数据不完善,根据数据拟合确定参数的方法目前尚不可用。也有研究类比其他耐用品销量情况确定<i>p</i>和<i>q</i><citation id="205" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,但这种方法只能给出大致区间,没有充足的理由得出2个参数的确切值。基于上述缺陷,本文考虑媒体宣传效应对创新系数<i>p</i>进行进一步建模,考虑用户可见度与满意度对模仿系数<i>q</i>进行进一步建模。同时,区别于式(3),本文对参数<i>x</i>(<i>t</i>)采用一种新的定义方式,重点反映电动私家车与传统能源汽车的价格竞争关系,并考虑了针对电动私家车的政策补贴力度。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>2.2.1</b> 计及媒体宣传效应的创新系数<i>p</i></h4>
                <div class="p1">
                    <p id="70">人们对电动私家车这一新生事物的接受程度有赖于媒体宣传。本文认为Bass模型中的创新系数<i>p</i>与媒体宣传效应正相关。考虑到某新理念、新产品从媒体宣传到人群认同存在一定滞后性,人群对电动私家车接受程度的增量与宣传力度成正比<citation id="206" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,因此定义创新系数<i>p</i>为:</p>
                </div>
                <div class="p1">
                    <p id="71"><i>p</i>(<i>t</i>+1)=<i>p</i>(<i>t</i>)+<i>Mφ</i><sub><i>M</i></sub>      (4)</p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>p</i>(<i>t</i>)表示<i>t</i>时段(例如第<i>t</i>年)创新系数<i>p</i>;<i>M</i>表示媒体宣传力度,取值范围为[0,1];<i>φ</i><sub><i>M</i></sub>表示人群对媒体宣传的接受程度。采用式(4)定义的创新系数<i>p</i>(<i>t</i>)为时变参数,可反映自发采用新产品的消费者数量的动态变化。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.2.2</b> 计及用户可见度与满意度的模仿系数<i>q</i></h4>
                <div class="p1">
                    <p id="74">Bass模型中的模仿系数<i>q</i>反映电动私家车使用者对潜在购买者的影响,既与电动私家车在日常生活中的出现频率有关,也与潜在购买者身边电动私家车车主对电动私家车的评价有关。模仿系数<i>q</i>在城市内部存在空间差异:①城市内部各区域电动私家车渗透率各不相同,在各区域交通路网中的出现频率有一定差异;②各区域居民出行里程及充电设施建设完善程度不同,造成车主对电动私家车续航性能评价有一定差异。因此,定义区域<i>i</i>的模仿系数<i>q</i><sub><i>i</i></sub> 为:</p>
                </div>
                <div class="p1">
                    <p id="75"><i>q</i><sub><i>i</i></sub>=<i>c</i><sub><i>i</i></sub><i>s</i><sub><i>i</i></sub><i>q</i><sub>0</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>q</i><sub>0</sub>为电动私家车车主完全满意情况下的模仿系数,可参考其他耐用品模仿系数上限进行取值; <i>c</i><sub><i>i</i></sub>为区域<i>i</i>的电动私家车相对可见度;<i>s</i><sub><i>i</i></sub>为区域<i>i</i>的电动私家车车主总体满意度。</p>
                </div>
                <div class="p1">
                    <p id="77">电动私家车相对可见度<i>c</i><sub><i>i</i></sub>定义为:</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Τ</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mn>2</mn><mn>4</mn><mi>Ν</mi></mrow></mfrac><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>T</i><sub><i>k</i></sub><sub>,</sub><sub><i>i</i></sub>为车辆<i>k</i>一日中在区域<i>i</i>停留的时间;<i>N</i>为城市电动私家车总数;<i>S</i><sub><i>i</i></sub>为区域<i>i</i>的面积;<i>S</i><sub>total</sub>为城市总面积。<i>c</i><sub><i>i</i></sub>反映区域<i>i</i>相对城市总体水平的电动私家车出现频率,通过车辆时空行为仿真计算得出。</p>
                </div>
                <div class="p1">
                    <p id="80">参考文献<citation id="207" type="reference">[<a class="sup">16</a>]</citation>中的充电便利度指标,本文定义电动私家车满意度<i>s</i><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>d</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow><mi>L</mi></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>ε</mi><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>≠</mo><mi>i</mi></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>d</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow><mi>L</mi></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>ε</mi><mi>r</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msup></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>L</i>为电动私家车续航里程;<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>d</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></math></mathml>为电动私家车平均日行驶里程;<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>d</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>为由区域<i>i</i>前往区域<i>j</i>的行程平均里程;<i>a</i><sub><i>ij</i></sub>表示始发于区域<i>i</i>的出行活动,其目的地落在区域<i>j</i>的概率;<i>r</i><sub><i>i</i></sub>和<i>r</i><sub><i>j</i></sub>分别表示区域<i>i</i>和<i>j</i>的桩车比(充电桩数量比电动私家车数量),表征区域充电设施建设完备程度;<i>ε</i>为调节因子。</p>
                </div>
                <div class="p1">
                    <p id="83">式(7)的意义在于,2项因素限制了区域<i>i</i>电动私家车车主的满意度:第1项是日总行驶里程及完成日出行任务后返回驻地区域<i>i</i>的充电便捷程度,第2项是由区域<i>i</i>前往各其他区域的行驶里程及充电便捷程度。<i>s</i><sub><i>i</i></sub>也需要通过车辆时空行为仿真计算得出,取值范围为(0,1)。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2.3</b> 计及政策补贴的修正系数<i>x</i>(<i>t</i>)</h4>
                <div class="p1">
                    <p id="85">电动私家车与常规能源汽车存在竞争关系,根据式(3)单纯考量电动私家车本身的价格变化从而判断其市场吸引力变动是不够的。本文综合考虑电动私家车相对常规能源汽车的购置及使用成本,采用文献<citation id="208" type="reference">[<a class="sup">23</a>]</citation>对于修正系数<i>x</i>(<i>t</i>)的定义方式,如式(8)所示。</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mn>1</mn><mo>+</mo><mi>β</mi><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>V</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>C</i><sub>EV</sub>(<i>t</i>)和<i>C</i><sub>CV</sub>(<i>t</i>)分别为电动私家车和常规能源汽车总成本,折算到购买初年<i>t</i>的现值;<i>β</i>为成本影响系数,为负值。</p>
                </div>
                <div class="p1">
                    <p id="88">总成本包括购置成本<i>C</i><sub>buy</sub>(<i>t</i>)及使用成本<i>C</i><sub>opr</sub>(<i>t</i>)。购置成本在含税价格的基础上扣除了补贴金额以及折现后的车辆残值,如式(9)所示。</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mn>1</mn><mo>-</mo><mi>r</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>p</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>γ</mi></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mi>τ</mi></msup></mrow><mo>)</mo></mrow><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>C</i><sub>p</sub>(<i>t</i>)为车辆售价(含税);<i>C</i><sub>s</sub>(<i>t</i>)为补贴金额;<i>r</i><sub>dep</sub>为车辆折旧率;<i>τ</i>为车辆预计使用年限;<i>γ</i>为贴现率。</p>
                </div>
                <div class="p1">
                    <p id="91">使用成本是指使用期限内能耗与维护费用的贴现值之和,即</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mi>t</mi></mrow><mrow><mi>t</mi><mo>+</mo><mi>τ</mi></mrow></munderover><mrow><mfrac><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext><mtext>n</mtext><mtext>u</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>γ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mi>t</mi></mrow></msup></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>d</i><sub>annual</sub>为车辆年行驶里程;<i>P</i>(<i>k</i>)为第<i>k</i>年单位里程能耗成本(油耗或电耗);<i>C</i><sub>m</sub>为车辆年维护成本。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>3</b> 电动私家车时空行为模型</h3>
                <div class="p1">
                    <p id="95">计算城市各区域电动私家车保有量后,采用蒙特卡洛法对电动私家车行驶及充电行为进行模拟,以得出驻地位于各区域的电动私家车将在何时何地进行充电。为实施蒙特卡洛模拟,首先需要对出行行为各个环节的概率分布进行建模。</p>
                </div>
                <div class="p1">
                    <p id="96">本文基于出行链模型描述车辆日出行行为特性。出行链描述居民出行从家出发再返回家这一过程,包含大量的时间、空间及活动类型信息,而这些信息之间是相互联系和相互作用的,整个载有信息的过程被称为出行链。对于本文来说,出行链包含的各类信息如图2所示,以下将说明各类信息满足的概率模型、数据来源及拟合结果。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>3.1</b> 出行活动类型</h4>
                <div class="p1">
                    <p id="98">居民出行活动可分为回家H(home)、工作W(work)、购物S(shopping)、社交休闲SR(social and recreational)和其他事务O(other)这五大类<citation id="209" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。出行链可以简单表示为各类出行活动构成的序列,如图2中的H-W-S-H。相关调查<citation id="210" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>表明,居民出行活动以简单链(起讫点为家庭,出行活动单一,链长为3)为主,尤其工作需求产生的简单链(H-W-H)出现频次较高。复杂链(链长大于3)中,工作行为W一般至多出现一次,而购物行为S及社交娱乐行为SR可能多次出现。本文仅考虑出行活动局限在00:00—24:00范围内的情况,跨度超过1 d的出行活动序列暂不考虑。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 出行链相关信息示意图" src="Detail/GetImg?filename=images/DLXT201921009_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 出行链相关信息示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of trip chain and related information</b></p>

                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>3.2</b> 区域转移概率</h4>
                <div class="p1">
                    <p id="102">将出行链视为马尔可夫链<citation id="211" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>,为表征出行目的地的概率分布,本文将每次行程目的地所在区域视为一个状态,提出区域转移概率矩阵<i><b>A</b></i><sub><i>t</i></sub>,如式(11)所示。</p>
                </div>
                <div class="area_img" id="103">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921009_10300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="105">式中:<i>a</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时段起始于区域<i>i</i>的行程,其目的地落在区域<i>j</i>的概率,<i>i</i>,<i>j</i>=1,2,…,<i>n</i>。<i><b>A</b></i><sub><i>t</i></sub>中的元素是时变的,这是因为不同时段出行需求呈现不同的空间分布。例如早间前往工作类型区域的概率较大,而晚间前往居住区的概率较大。<i>a</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>须满足式(12)给出的约束条件。</p>
                </div>
                <div class="area_img" id="106">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921009_10600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="108">出租汽车的全球定位系统(GPS)定位信息涵盖了每次载客行程的起止位置坐标,能够反映居民出行需求的时空转移特性,可作为统计区域转移概率矩阵的数据来源。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>3.3</b> 出行时间及行驶距离</h4>
                <div class="p1">
                    <p id="110">电动私家车每日起始出行时刻<i>T</i>满足正态分布,即</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>Τ</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt><mi>σ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>Τ</mi><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup></mrow></mfrac></mrow></msup></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>μ</i><sub>s</sub>为起始出行时刻均值;<i>σ</i><sub>s</sub>为初始出行时刻方差。<i>μ</i><sub>s</sub>=8.56 h,<i>σ</i><sub>s</sub>=1.57 h。</p>
                </div>
                <div class="p1">
                    <p id="113">出行链中途各类出行活动(W,S,SR,H及O)花费的时间(即车辆停留的时间)呈现出不同的概率分布特性。对美国国家公路交通安全管理局(NHTS)数据进行汇总统计,W及SR类型出行活动花费时间近似满足正态分布,S,H及O类型出行活动花费时间近似满足指数分布式(14),其均值与标准差均为1/<i>λ</i>,<i>λ</i>为指数。各类出行活动概率分布及其相关拟合参数详见附录A表A1。此处H类型出行活动指在家中短暂停留后继续当日出行,即不考虑出行链的起讫点。</p>
                </div>
                <div class="area_img" id="114">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921009_11400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="116">电动私家车每段行程行驶里程可近似视为对数正态分布,如式(15)所示。</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false">(</mo><mi>d</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mrow><mi>d</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>σ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>ln</mi><mspace width="0.25em" /><mi>d</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>d</i><sub><i>ij</i></sub>为自区域<i>i</i>至区域<i>j</i>的行程里程;<i>σ</i><sub><i>ij</i></sub>和<i>μ</i><sub><i>ij</i></sub>为模型拟合参数。行程时间通过里程<i>d</i><sub><i>ij</i></sub>除以平均速度<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>得到,假设<i>d</i><sub><i>ij</i></sub>与<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>独立,<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>满足正态分布。<i>d</i><sub><i>ij</i></sub>及<mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>可以通过提取本地出租车GPS数据中的载客行程信息进行拟合。其中,<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>在不同时间段存在差异,需分别进行拟合。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>3.4</b> 充电行为决策</h4>
                <div class="p1">
                    <p id="120">对于出行链中每一处停留,需判断车辆是否在此充电,并计算充电负荷。随着电动私家车续航里程的不断提升,充电行为不再严格受限于续航要求,其灵活性、主观性不断提升。根据车主充电习惯将电动私家车划分为如下2类。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">1)“应需充电”型:</h4>
                <div class="p1">
                    <p id="122">电动私家车一般只在驻地(H类型)进行充电,只有当车辆续航里程不足以支持下一次行程时才选择在其他地点充电。“应需充电”型充电行为判据如式(16)所示。</p>
                </div>
                <div class="p1">
                    <p id="123"><i>E</i><sub><i>n</i></sub>-<i>ωd</i><sub><i>n</i></sub><sub>+1</sub>&lt;<i>E</i><sub>alert</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>E</i><sub><i>n</i></sub>为第<i>n</i>次行程结束后的剩余电量;<i>ω</i>为单位里程耗电量;<i>d</i><sub><i>n</i></sub><sub>+1</sub>为第<i>n</i>+1次行程里程;<i>E</i><sub>alert</sub>为告警电量,低于该电量有动力不足的风险或者会对电池寿命造成损害。行程结束后的电量可通过蒙特卡洛模拟抽样每段行驶里程后根据初始电量及单位里程电耗计算得出。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">2)“随即充电”型:</h4>
                <div class="p1">
                    <p id="126">电动私家车每到达一处目的地,只要该地配备有充电设施,就进行充电。</p>
                </div>
                <div class="p1">
                    <p id="127">本文假设,若某电动私家车决定在某地进行充电,则在其到达该目的地的时刻马上接入充电设施,连续充电直至达到理想电量或最大停留时间,如式(17)所示。</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mrow><mi>min</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>exp</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mi>η</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub></mrow></mfrac><mo>,</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub></mrow><mo>)</mo></mrow></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>T</i><sub>ch</sub>为充电时长;<i>E</i><sub>exp</sub>为理想的电池电量,一般取电池总容量的90%;<i>P</i><sub>ch</sub>为充电功率;<i>η</i>为充电效率;<i>t</i><sub>stay</sub>为停留时间。</p>
                </div>
                <h3 id="130" name="130" class="anchor-tag"><b>4</b> 电动私家车充电负荷推演仿真流程</h3>
                <div class="p1">
                    <p id="131">综合区域电动私家车保有量预测模型和电动私家车时空行为模型,对未来数年内电动私家车保有量及充电负荷时空分布进行动态预测,其流程如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="132">根据媒体宣传力度、各区域电动私家车相对可见程度和满意程度、电动私家车相对常规能源汽车的购置与使用成本,分别计算创新系数、模仿系数、价格修正系数,代入改进Bass模型更新次年各区域电动私家车保有量。</p>
                </div>
                <div class="p1">
                    <p id="133">以各区域电动私家车保有量数据为基础,对全体电动私家车行为进行蒙特卡洛模拟。首先,根据各区域电动私家车保有量比例,抽取车辆驻地。接着,抽取车主充电习惯以及出行活动序列,将电动私家车离家时的初始电量统一假设为90%,开始行程仿真。之后,对于每一次行程,若出行活动是家庭(H类型),则行程终点为车辆驻地区域;否则,根据行程起点所在区域<i>i</i>及行程起始时段<i>t</i>,从区域转移概率矩阵<i><b>A</b></i><sub><i>t</i></sub>中提取终点落在各个区域的概率<i>a</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>(<i>j</i>=1,2,…,<i>n</i>),对终点进行抽样。根据行程起止区域抽取行驶里程<i>d</i><sub><i>ij</i></sub>、根据行程起止区域及起始时间抽取平均速度<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>,计算行程用时,根据出行活动类型(S,SR,W,H及O)抽取停留时间,并根据车主充电习惯以及到达目的地后的电池电量决定是否在此充电,若在此充电则更新区域充电负荷。结束每日最后一次行程后在驻地充电补充电量至90%。完成所有电动私家车行为仿真后可得到本年各区域日充电负荷曲线,进入次年各区域电动私家车保有量预测。</p>
                </div>
                <div class="p1">
                    <p id="134">区域电动私家车保有量预测与电动私家车时空行为模拟交替进行。两环节数据接口为:前者为后者提供电动私家车总数<i>N</i>及各区域电动私家车数量比,后者为前者提供各区域电动私家车相对可见度<i>c</i><sub><i>i</i></sub>及满意度<i>s</i><sub><i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="135">未来第1年的保有量预测需要相对可见度及满意度信息,所以需要根据当前各区域电动私家车保有量先进行一次车辆时空行为模拟。这样,若预测年限为<i>y</i>年,则需要进行<i>y</i>次保有量预测与<i>y</i>+1次车辆时空行为模拟。</p>
                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="137">采用本文提出的方法对上海市2018至2030年电动私家车保有量及充电负荷时空分布进行预测。相关参数设置及数据来源见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>5.1</b> 电动私家车保有量预测结果</h4>
                <div class="p1">
                    <p id="139">图3给出了不同媒体宣传力度下的电动私家车保有量预测结果(假设政策补贴退坡幅度一致,为20%)。不同情形下短期内电动私家车保有量差异甚微,但随着时间推移,媒体宣传对电动私家车的推广作用逐渐显现。2种极端情形(<i>M</i>=1.0,<i>M</i>=0.2)下,2030年上海市电动私家车总保有量分别为264万辆和140万辆,前者是后者的1.89倍。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同宣传力度下的电动私家车保有量" src="Detail/GetImg?filename=images/DLXT201921009_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同宣传力度下的电动私家车保有量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Ownership of electric vehicles with 
different levels of media promotion</b></p>

                </div>
                <div class="p1">
                    <p id="141">图4给出了不同政策补贴退坡幅度下的电动私家车保有量预测结果(假设媒体宣传力度一致,<i>M</i>=0.6)。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同政策退坡幅度下的电动私家车保有量" src="Detail/GetImg?filename=images/DLXT201921009_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同政策退坡幅度下的电动私家车保有量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Ownership of electric vehicles with 
different degradation of subsidies</b></p>

                </div>
                <div class="p1">
                    <p id="143">在目前电动私家车售价明显高于同等级常规能源汽车的情形下,补贴金额将直接决定电动私家车的经济性。不同补贴力度下,短期内电动私家车保有量呈现明显差别。2种极端情形(补贴退坡幅度为10%和40%)下,2022年上海市电动私家车总保有量分别为55.8万辆和30.1万辆,前者是后者的1.85倍。随着时间的推移,补贴完全退出,4种情形的年增量差异不再明显。</p>
                </div>
                <div class="p1">
                    <p id="144">综上所述,在若政府或有关部门着眼于电动私家车的长远普及,宜将关注点放在社会宣传方面;若着力满足短期内的发展目标,宜从政策补贴入手。</p>
                </div>
                <div class="p1">
                    <p id="145">未来十余年时间内,上海市电动私家车保有量近似呈指数增长趋势。这是因为随着电动私家车渗透率的提升,模仿效应显著放大,而潜在购买者基数(1-<i>F</i>(<i>t</i>))仍保持在较高的水平,导致电动私家车增量逐年快速提升。指数增长趋势说明预测周期尚处在Bass模型Logistic曲线初期,电动私家车市场前景良好,在未来十余年时间内不会趋于饱和。</p>
                </div>
                <div class="p1">
                    <p id="146">附录B图B1给出了标准情境下预测周期末年(2030年)各区域电动私家车渗透率,均处在0.26至0.28的范围之内,相差不超过10%。因此可以认为城市内部电动私家车渗透率空间分化不明显。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>5.2</b> 充电负荷时空分布预测结果</h4>
                <h4 class="anchor-tag" id="148" name="148"><b>5.2.1</b> 车主充电习惯对充电负荷曲线的影响</h4>
                <div class="p1">
                    <p id="149">各类出行活动产生的充电负荷曲线如附录C图C1所示。根据车主充电习惯的差异,图C1共包含4种情形,4种情形下“随即充电”车主占比分别为20%,40%,60%,80%。</p>
                </div>
                <div class="p1">
                    <p id="150">由图C1可以看出,家庭充电在总充电负荷中占比较大,总充电负荷呈现午间(约11:00)、晚间(约18:00)2处高峰。随着“随即充电”比例提高,家庭(H类型)晚间充电负荷向其他出行活动转移,导致总充电负荷由晚间向午间转移。但应当注意到,各种情形下家庭充电需求总量均明显高于其他各类出行活动产生的充电需求。</p>
                </div>
                <div class="p1">
                    <p id="151">上海充换电设施公共数据采集与监测市级平台调查显示,上海市电动私家车车主对家庭自用充电桩偏好程度较高,“随即充电”较为符合目前实际情况,因此下文中的分析结果均来自“随即充电”。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>5.2.2</b> 城市电动私家车充电需求空间分布</h4>
                <div class="p1">
                    <p id="153">附录C图C2给出了预测周期末年上海市各区域电动私家车充电需求密度(日总充电量除以区域面积)。表1将充电需求分为4个等级,列举了不同充电需求的典型区域。充电需求基本呈现由中心城区向周边郊区递减的趋势,但新虹街道、五角场街道充电需求显著高于周边区域。前者覆盖虹桥交通枢纽,后者是上海四大副中心之一,虽远离市中心但车流量密集使得充电需求较高。充电需求空间分布将为充电设施规划提供重要指导,可根据充电需求密度确定单位面积充电设施数量。</p>
                </div>
                <div class="area_img" id="154">
                    <p class="img_tit"><b>表1 不同充电需求密度的典型区域</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Typical regions with different levels of charging demands</b></p>
                    <p class="img_note"></p>
                    <table id="154" border="1"><tr><td><br />充电需求密度/<br />((MW·h)·km<sup>-2</sup>)</td><td>典型区域</td></tr><tr><td><br /> (7,+∞)</td><td>新虹街道、五角场街道、潍坊新村街道</td></tr><tr><td><br /> [5,7]</td><td>塘桥街道、漕河泾街道、斜土路街道</td></tr><tr><td><br /> [2,5]</td><td>洋泾街道、花木街道</td></tr><tr><td><br /> [0,2)</td><td>梅陇镇、大杨镇</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>5.2.3</b> 电动私家车充电负荷对电网的影响</h4>
                <div class="p1">
                    <p id="156">城市不同区域电动私家车充电需求差异显著,充电负荷对电网的影响程度也有较大不同。附录C图C3给出了2处典型乡镇级行政区电动私家车充电负荷对电网基础负荷的影响。潍坊新村街道人口密度较高,出行需求密集,预测周期末年充电负荷将使该行政区总负荷峰值提升21.4%,而对于洋泾街道周期末年充电负荷仅使该行政区总负荷峰值提升6.2%。</p>
                </div>
                <div class="p1">
                    <p id="157">家庭充电在总充电负荷中占据极大比例,因此电动私家车充电行为可能对居民区用电负荷产生显著影响。图5(a)给出了某典型居民区基础用电负荷与发生在该区域的H类型充电负荷叠加结果。18:00—19:00时段充电负荷高峰与基础用电负荷高峰高度重合。预测周期末年充电负荷将使该居民区总负荷峰值提升49.3%,峰谷差率高达73.6%。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 充电负荷对居民区负荷曲线的影响" src="Detail/GetImg?filename=images/DLXT201921009_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 充电负荷对居民区负荷曲线的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Effect of charging load on curves of 
residential load</b></p>

                </div>
                <div class="p1">
                    <p id="159">为转移晚间充电负荷高峰,缓解对电网的冲击,有必要制定一定的充电引导措施。假设在16:30—24:00期间禁止剩余电量大于70%的电动私家车进行充电,则负荷曲线如图5(b)所示。晚间充电负荷高峰被转移到了00:00—05:00时段,一定程度填补了常规负荷低谷。最大负荷较图5(a)减少了3.83 MW,峰谷差率缩减至60.9%。限制措施解除后,仍有充足时间以供车辆充电。此外,根据附录C图C1,鼓励“随即充电”也有助于引导晚间居民区充电负荷向日间其他区域转移</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="161">本文建立考虑多方因素的改进Bass模型,预测城市各区域电动私家车保有量,基于车辆在行驶、停泊及充电等环节的行为特性,采用蒙特卡洛模拟预测城市各区域充电负荷。对比负荷预测相关研究,本文提出的方法既可以反映一日内各时段充电负荷差异,又能反映长时间尺度下电动私家车保有量变化引起的充电负荷增减。</p>
                </div>
                <div class="p1">
                    <p id="162">算例部分以上海市为背景,采用真实的地理信息与行车数据进行分析,结果表明所提方法能够有效模拟电动私家车规模的动态推演并得出未来数年充电负荷总量及时空分布变化规律。</p>
                </div>
                <div class="p1">
                    <p id="163">受限于现有数据,特别是变压器空间位置、容量及每台变压器覆盖台区等数据的缺乏,为了保证分析结果有限真实性,算例中选择了行政区来划分“区域”。如果有变压器台区信息,可以以此为依据划分区域,计算各台区进而评估是否有必要对变压器进行相应扩容。</p>
                </div>
                <div class="p1">
                    <p id="164">后续研究工作将着眼于城市局部,对停车位置即充电需求点进行更为细化的建模,并对局部配电网进行潮流计算,深入评估充电负荷对配电网的影响。</p>
                </div>
                <div class="p1">
                    <p id="165">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="212" name="212" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="213">本文算例分析以2018年作为电动私家车充电负荷推演初年（t=1）。参考《上海市交通行业发展报告(2018)》及《上海市新能源汽车产业大数据研究报告2018》，相关参数设置如下：截至2017年底，上海市注册机动车保有量390.5万辆；私家车约占机动车总数三分之二，取260.3万辆，其中电动私家车12万辆，电动私家车初始渗透率F(0)=0.046。假设各区域电动私家车初始数量按照区域人口比例分配。各区域充电设施数量来自上海市新能源汽车公共数据采集与监测研究中心统计数据。</p>
                </div>
                <div class="p1">
                    <p id="214">由于汽车市场尚未饱和，私家车保有量以增长率l=0.15-0.012t逐年增长至饱和<sup><a class="sup">[16]</a></sup>，电动私家车最大市场潜量为私家车总数的90%<sup><a class="sup">[18]</a></sup>。创新系数p的经验值集中在0.01～0.03，考虑到新产品应用初期人群接受程度相对较低，取p(0)=0.01，<image id="217" type="formula" href="images/DLXT201921009_21700.jpg" display="inline" placement="inline"><alt></alt></image>取0.004。模仿系数q的经验值取值范围0.3～0.7，但超过0.5的情形较为罕见，因此设定理想情况下的模仿系数q<sub>0</sub>为0.5。成本影响系数b=-2.4<sup><a class="sup">[23]</a></sup>。</p>
                </div>
                <div class="p1">
                    <p id="215">假设常规能源汽车售价10万元。由于当前技术条件限制，同等性能的电动私家车售价约是常规能源汽车的1.4～2.6倍<sup><a class="sup">[16]</a></sup>。因此，假设仿真初年电动私家车售价20万元。购买常规能源汽车需额外缴纳车辆售价1/11.7的购置税，因此购买成本共计10.85万元，电动私家车免购置税。车辆参数及其他总成本相关参数设置见附录A表A3。假设油价逐年增长3%，电动私家车与常规能源汽车差价逐年降低8%<sup><a class="sup">[16]</a></sup>。</p>
                </div>
                <div class="p1">
                    <p id="216">电动私家车时空行为模型中，出行活动序列及发生概率见附录A表A1，出行起始时间均值<sub>s</sub>=8.56，标准差<sub>s</sub>=1.57，各类出行活动停留时间概率分布及其相关拟合参数详见附录A表A2。区域转移概率参数a <sub>ijt</sub>、行程里程d <sub>ij</sub>及平均速度v <sub>ijt</sub>满足的概率分布参数来自上海市某出租汽车公司车辆载客行程统计结果，其中a <sub>ijt</sub>及v <sub>ijt</sub>对24小时分别进行统计，根据行程起始时间将其对应到24个时段之一。假设电动私家车家庭充电功率3kW，其他地点充电功率7kW，充电效率90%。5.2节充电负荷预测结果来源于M=0.6、补贴逐年退坡30%的情形，该情形较为符合近年来新能源汽车普及速度及未来政策导向。附录D图D2基础负荷来源于2018年某夏季工作日该行政区内配电变压器负荷之和，图5基础负荷来源于2018年夏季典型工作日。已经建设完善的城市区域基础负荷增长远慢于充电负荷，因此本例假设预测周期内基础负荷不变</p>
                </div>
                <div class="area_img" id="218">
                                            <p class="img_tit">
                                                表A1 各类出行活动停留时间概率分布拟合结果
                                                    <br />
                                                Table A1 Fitting results of duration for each kinds of activities
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 各类出行活动停留时间概率分布拟合结果" src="Detail/GetImg?filename=images/DLXT201921009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A2 典型出行活动序列及发生概率
                                                    <br />
                                                Table A2 Typical travel activity sequence and correspondent probability
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921009_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 典型出行活动序列及发生概率" src="Detail/GetImg?filename=images/DLXT201921009_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A3 车辆总成本相关参数
                                                    <br />
                                                Table A3 Vehicle cost related parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 车辆总成本相关参数" src="Detail/GetImg?filename=images/DLXT201921009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="221" name="221" class="anchor-tag">附录A</h3>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 电动私家车充电负荷推演仿真流程图" src="Detail/GetImg?filename=images/DLXT201921009_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 电动私家车充电负荷推演仿真流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart of evolutionary simulation of spatial-temporal private EV charging load evolution</p>

                </div>
                <h3 id="223" name="223" class="anchor-tag">附录B</h3>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 2030年上海各乡镇级行政区电动私家车渗透率预测结果" src="Detail/GetImg?filename=images/DLXT201921009_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 2030年上海各乡镇级行政区电动私家车渗透率预测结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Forecast result of electric private vehicle penetration in Shanghai township-level administrative regions by 2030</p>

                </div>
                <h3 id="225" name="225" class="anchor-tag">附录C</h3>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 各类出行活动产生的充电负荷曲线" src="Detail/GetImg?filename=images/DLXT201921009_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 各类出行活动产生的充电负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Charging load curves from various activities</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_22601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 各类出行活动产生的充电负荷曲线" src="Detail/GetImg?filename=images/DLXT201921009_22601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 各类出行活动产生的充电负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_22601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Charging load curves from various activities</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 2030年上海各乡镇级行政区充电需求预测结果" src="Detail/GetImg?filename=images/DLXT201921009_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 2030年上海各乡镇级行政区充电需求预测结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Forecast result of electric private vehicle charging demand in Shanghai township-level administrative regions by 2030</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921009_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 典型行政区充电负荷对负荷曲线的影响" src="Detail/GetImg?filename=images/DLXT201921009_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 典型行政区充电负荷对负荷曲线的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921009_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Effect of charging load on load profile in typical administrative region</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 中华人民共和国发展改革委员会.电动汽车充电基础设施发展指南(2015—2020年)[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbtz/201511/t20151117_758762.html.National Development and Reform Commission.A guide for the development of electric vehicle charging infrastructures (2015—2020) [EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbtz/201511/t20151117_758762.html.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303028&amp;v=MDcyOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyN0JMeW5hZWJHNEg5TE1ySTlIYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 马玲玲,杨军,付聪,等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制,2013,41(3):140-148.MA Lingling,YANG Jun,FU Cong,et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control,2013,41(3):140-148.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117009&amp;v=MTg0MDhadVpzRmlEZ1VyN0JJU0hUZXJHNEg5RE5xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李惠玲,白晓民.电动汽车充电对配电网的影响及对策[J].电力系统自动化,2011,35(17):38-43.LI Huiling,BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems,2011,35(17):38-43.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114006&amp;v=MjQxODc0SDlETnE0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 罗卓伟,胡泽春,宋永华,等.电动汽车充电负荷计算方法[J].电力系统自动化,2011,35(14):36-42.LUO Zhuowei,HU Zechun,SONG Yonghua,et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems,2011,35(14):36-42.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MTU3NzNpRGdVcjdCSVNIVGVyRzRIOVhNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201504027&amp;v=MTIxMjBJU3JCZmJHNEg5VE1xNDlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyN0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 陈丽丹,聂涌泉,钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报,2015,30(4):216-225.CHEN Lidan,NIE Yongquan,ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society,2015,30(4):216-225.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612010&amp;v=MDE0NTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcjdCSVNIVGVyRzRIOWZOclk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612007&amp;v=MTM2MTlCSVNIVGVyRzRIOWZOclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘文霞,龙日尚,徐晓波,等.考虑数据新鲜度和交叉熵的电动汽车短期充电负荷预测模型[J].电力系统自动化,2016,40(12):45-52.LIU Wenxia,LONG Rishang,XU Xiaobo,et al.Forecasting model of short-term EV charging load based on data freshness and cross entropy[J].Automation of Electric Power Systems,2016,40(12):45-52.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812010&amp;v=MTIxNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyN0JJU0hUZXJHNEg5bk5yWTlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 付凤杰,方雅秀,董红召,等.基于历史行驶路线的电动汽车充电站布局优化[J].电力系统自动化,2018,42(12):72-80.DOI:10.7500/AEPS20171026002.FU Fengjie,FANG Yaxiu,DONG Hongzhao,et al.Optimized allocation of charging stations for electric vehicles based on historical trajectories[J].Automation of Electric Power Systems,2018,42(12):72-80.DOI:10.7500/AEPS 20171026002.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electric vehicle driver clustering using statistical model and machine learning">

                                <b>[10]</b> XIONG Y Q,WANG B,CHU C C,et al.Electric vehicle driver clustering using statistical model and machine learning[C]// 2018 IEEE Power &amp; Energy Society General Meeting (PESGM),August 5-10,2018,Portland,USA.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201718001&amp;v=MDEyODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyN0JQeXJQYmJHNEg5Yk5wNDlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):3-15.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):3-15.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820009&amp;v=MjMzNTVGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyN0JJU0hUZXJHNEg5bk9yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201903033&amp;v=MTAyNjViRzRIOWpNckk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcjdCSVNIUmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王浩林,张勇军,毛海鹏.基于时刻充电概率的电动汽车充电负荷预测方法[J].电力自动化设备,2019,39(3):207-213.WANG Haolin,ZHANG Yongjun,MAO Haipeng.Charging load forecasting method based on instantaneous charging probability for electric vehicles[J].Electric Power Automation Equipment,2019,39(3):207-213.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201812001&amp;v=MDU3NjBJU0hSZmJHNEg5bk5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyN0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈丽丹,张尧,FIGUEIREDO A.融合多源信息的电动汽车充电负荷预测及其对配电网的影响[J].电力自动化设备,2018,38(12):7-16.CHEN Lidan,ZHANG Yao,FIGUEIREDO A.Charging load forecasting of electric vehicles based on multi-source information fusion and its influence on distribution network[J].Electric Power Automation Equipment,2018,38(12):7-16.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Vehicle choice behavior and the declining market share of US automakers">

                                <b>[15]</b> TRAIN K E,WINSTON C.Vehicle choice behavior and the declining market share of US automakers[J].International Economic Review,2010,48(4):1469-1496.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707013&amp;v=MTY4ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QklUckJmYkc0SDliTXFJOUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨威,向月,刘俊勇,等.基于多代理技术的电动汽车规模演化模型[J].电网技术,2017,41(7):2146-2154.YANG Wei,XIANG Yue,LIU Junyong,et al.Multi-agent modeling for the scale evolution of plug-in electric vehicles[J].Power System Technology,2017,41(7):2146-2154.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600566637&amp;v=MTQ5ODFuOCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRnNWYXhzPU5pZk9mYks3SHRETnFZOUZZZTBKQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> SHAFIEI E,THORKELSSON H,ÁSGEIRSSON E I,et al.An agent-based modeling approach to predict the evolution of market share of electric vehicles:a case study from Iceland[J].Technological Forecasting and Social Change,2012,79(9):1638-1653.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201301010&amp;v=MDA4MjRSN3FmWnVac0ZpRGdVcjdCUHlyUFlyRzRIOUxNcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 曾鸣,曾繁孝,朱晓丽,等.基于Bass模型的我国电动汽车保有量预测[J].中国电力,2013,46(1):36-39.ZENG Ming,ZENG Fanxiao,ZHU Xiaoli,et al.Forecast of electric vehicles in China based on Bass model[J].Electric Power,2013,46(1):36-39.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modelling and forecasting vehicle stocks using the trends of stochastic Gompertz diffusion models: The case of Spain">

                                <b>[19]</b> GUTIÉRREZ R,GUTIÉRREZ-SÁNCHEZ R,NAFIDI A.Modelling and forecasting vehicle stocks using the trends of stochastic Gompertz diffusion models:the case of Spain[J].Applied Stochastic Models in Business &amp; Industry,2010,25(3):385-405.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300475689&amp;v=MjY3MjhmYks3SHRETnJJOUZZT3dLQ25Rd29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGc1ZheHM9TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> TRAPPEY C V,WU H Y.An evaluation of the time-varying extended logistic,simple logistic,and Gompertz models for forecasting short product lifecycles[J].Advanced Engineering Informatics,2008,22(4):421-430.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJIF&amp;filename=SJIF13022100020048&amp;v=MTQyNTdNbndaZVp0RmlubFVyM0pLRnNWYXhzPU5pZkNhTEs3SHRQT3JvOUZaT2tQREhneG9CTVQ2VDRQUUgvaXJSZEdlcnFRVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> BASS F M,KRISHNAN T V,JAIN D C.Why the Bass model fits without decision variables[J].Marketing Science,1994,13(3):203-223.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101100234&amp;v=MjIzMjhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRnNWYXhzPU5pZk9mYks3SHRET3JvOUVaZXNQRG44OQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> EPPSTEIN M J,GROVER D K,MARSHALL J S,et al.An agent-based model to study market penetration of plug-in hybrid electric vehicles[J].Energy Policy,2011,39(6):3789-3802.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KJGL201604026&amp;v=MjkzNTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QkxpZk1Zckc0SDlmTXE0OUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 龙子泉,常静敏,陈植元.激励政策对新能源汽车推广的影响研究——基于修正Bass模型的实证分析[J].科技管理研究,2016,34(4):138-144.LONG Ziquan,CHANG Jingmin,CHEN Zhiyuan.Effects of incentives to the promotion of new energy vehicles—based on the empirical analysis of modified Bass model[J].Science and Technology Management Research,2016,34(4):138-144.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=National household travel survey">

                                <b>[24]</b> US Department of Transportation,Federal Highway Administration.National household travel survey[EB/OL].http://nhts.ornl.gov.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921009&amp;v=MTQ1MzNvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI3QklTSFRlckc0SDlqT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

