

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136412246818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921010%26RESULT%3d1%26SIGN%3dcAXs5S3sGA9E8FyeeuxfQKnh4Eo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921010&amp;v=MDE2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJ6QklTSFRlckc0SDlqT3JvOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 充电负荷时空预测模型整体框架 "><b>1</b> 充电负荷时空预测模型整体框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;2&lt;/b&gt; 区域交通道路模型 "><b>2</b> 区域交通道路模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;2.1&lt;/b&gt; 道路拓扑图"><b>2.1</b> 道路拓扑图</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;2.2&lt;/b&gt; 路阻函数模型"><b>2.2</b> 路阻函数模型</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.3&lt;/b&gt; 路径选择"><b>2.3</b> 路径选择</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;3&lt;/b&gt; 车辆出行时空模型 "><b>3</b> 车辆出行时空模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;3.1&lt;/b&gt; 出行链结构"><b>3.1</b> 出行链结构</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;3.2&lt;/b&gt; 区域功能划分"><b>3.2</b> 区域功能划分</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;3.3&lt;/b&gt; 起始出行时刻"><b>3.3</b> 起始出行时刻</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;4&lt;/b&gt; 充电负荷预测模型及&lt;b&gt;V2G&lt;/b&gt;评估 "><b>4</b> 充电负荷预测模型及<b>V2G</b>评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;4.1&lt;/b&gt; 充电条件"><b>4.1</b> 充电条件</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;4.2&lt;/b&gt; 充电负荷计算"><b>4.2</b> 充电负荷计算</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;4.3&lt;/b&gt; 基于模糊控制的&lt;b&gt;V2G&lt;/b&gt;响应评估"><b>4.3</b> 基于模糊控制的<b>V2G</b>响应评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#175" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#176" data-title="&lt;b&gt;5.1&lt;/b&gt; 行程起始时刻"><b>5.1</b> 行程起始时刻</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;5.2&lt;/b&gt; 条件参数"><b>5.2</b> 条件参数</a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;5.3&lt;/b&gt; 电动汽车时空预测仿真结果"><b>5.3</b> 电动汽车时空预测仿真结果</a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;5.4&lt;/b&gt; 电动汽车&lt;b&gt;V2G&lt;/b&gt;响应评估"><b>5.4</b> 电动汽车<b>V2G</b>响应评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#277" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#282" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#289" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;图1 充电负荷时空预测模型整体框架&lt;/b&gt;"><b>图1 充电负荷时空预测模型整体框架</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;图2 场景1整个区域充电负荷&lt;/b&gt;"><b>图2 场景1整个区域充电负荷</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;图3 场景1各地块充电负荷&lt;/b&gt;"><b>图3 场景1各地块充电负荷</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;图4 不同场景下电动汽车充电负荷&lt;/b&gt;"><b>图4 不同场景下电动汽车充电负荷</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;表1 不同场景下晚高峰时刻及最大负荷占比&lt;/b&gt;"><b>表1 不同场景下晚高峰时刻及最大负荷占比</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;图5 不同SOC阈值下区域V2G响应功率&lt;/b&gt;"><b>图5 不同SOC阈值下区域V2G响应功率</b></a></li>
                                                <li><a href="#278" data-title="图A1 V2G响应评估方法整体框架">图A1 V2G响应评估方法整体框架</a></li>
                                                <li><a href="#279" data-title="图A2 道路拓扑结构">图A2 道路拓扑结构</a></li>
                                                <li><a href="#280" data-title="图A3 出行链结构">图A3 出行链结构</a></li>
                                                <li><a href="#281" data-title="表A1 路阻函数参数取值">表A1 路阻函数参数取值</a></li>
                                                <li><a href="#283" data-title="图B1 判断是否充电流程图">图B1 判断是否充电流程图</a></li>
                                                <li><a href="#285" data-title="图B2 一次蒙特卡洛仿真计算流程图">图B2 一次蒙特卡洛仿真计算流程图</a></li>
                                                <li><a href="#286" data-title="表B1 模糊规则">表B1 模糊规则</a></li>
                                                <li><a href="#288" data-title="图B3 模糊控制器的输入，输出隶属度函数">图B3 模糊控制器的输入，输出隶属度函数</a></li>
                                                <li><a href="#290" data-title="图C1 出行链H-W-H起始、返程时刻的均值和标准差频率分布直方图">图C1 出行链H-W-H起始、返程时刻的均值和标准差频率分布直方图</a></li>
                                                <li><a href="#293" data-title="图C2 区域交通路网示意图">图C2 区域交通路网示意图</a></li>
                                                <li><a href="#294" data-title="表C1 算例测试道路参数">表C1 算例测试道路参数</a></li>
                                                <li><a href="#298" data-title="表C2 基于蒙特卡洛模拟的仿真结果分析">表C2 基于蒙特卡洛模拟的仿真结果分析</a></li>
                                                <li><a href="#299" data-title="表C3 场景1和场景2出行链组合数">表C3 场景1和场景2出行链组合数</a></li>
                                                <li><a href="#300" data-title="表C4 峰谷分时电价">表C4 峰谷分时电价</a></li>
                                                <li><a href="#301" data-title="图C3 电动汽车V2G响应功率时空分布">图C3 电动汽车V2G响应功率时空分布</a></li>
                                                <li><a href="#302" data-title="图C4 电动汽车V2G响应容量分布">图C4 电动汽车V2G响应容量分布</a></li>
                                                <li><a href="#303" data-title="图C5 区域V2G响应总容量分布">图C5 区域V2G响应总容量分布</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MTcxNTdyekFJU0hUZXJHNEg5WE1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 陈丽丹,聂涌泉,钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报,2015,30(4):216-225.CHEN Lidan,NIE Yongquan,ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society,2015,30(4):216-225." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201504027&amp;v=MTE1NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyekFJU3JCZmJHNEg5VE1xNDlIWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈丽丹,聂涌泉,钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报,2015,30(4):216-225.CHEN Lidan,NIE Yongquan,ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society,2015,30(4):216-225.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" NIE Y,CHUNG C,XU N.System state estimation considering EV penetration with unknown behavior using quasi-Newton method[J].IEEE Transactions on Power Systems,2016,31(6):4605-4615." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=System State Estimation Considering EV Penetration With Unknown Behavior Using Quasi-Newton Method">
                                        <b>[3]</b>
                                         NIE Y,CHUNG C,XU N.System state estimation considering EV penetration with unknown behavior using quasi-Newton method[J].IEEE Transactions on Power Systems,2016,31(6):4605-4615.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-66.DOI:10.7500/AEPS20171117007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820009&amp;v=MDQzNjJDVVI3cWZadVpzRmlEZ1VyekFJU0hUZXJHNEg5bk9yNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 程杉,王贤宁,冯毅煁.电动汽车充电站有序充电调度的分散式优化[J].电力系统自动化,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.CHENG Shan,WANG Xianning,FENG Yichen.Decentralized optimization of ordered charging scheduling in electric vehicle charging station[J].Automation of Electric Power Systems,2018,42(1):39-46.DOI:10.7500/AEPS20170630001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801006&amp;v=MTQ3NDU3cWZadVpzRmlEZ1VyekFJU0hUZXJHNEg5bk1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         程杉,王贤宁,冯毅煁.电动汽车充电站有序充电调度的分散式优化[J].电力系统自动化,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.CHENG Shan,WANG Xianning,FENG Yichen.Decentralized optimization of ordered charging scheduling in electric vehicle charging station[J].Automation of Electric Power Systems,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):5207-5219.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):5207-5219." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201718001&amp;v=MjEwMDViRzRIOWJOcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnpBUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):5207-5219.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):5207-5219.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" HUANG H,CHUNG C,CHAN K,et al.Quasi-Monte Carlo based probabilistic small signal stability analysis for power systems with plug-in electric vehicle and wind power integration[J].IEEE Transactions on Power Systems,2013,28(3):3335-3343." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quasi-Monte Carlo based probabilistic small signal stability analysis for power systems with plug-in electric vehicle and wind power integration">
                                        <b>[7]</b>
                                         HUANG H,CHUNG C,CHAN K,et al.Quasi-Monte Carlo based probabilistic small signal stability analysis for power systems with plug-in electric vehicle and wind power integration[J].IEEE Transactions on Power Systems,2013,28(3):3335-3343.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 赵俊华,文福拴,杨爱民,等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化,2011,35(14):2-10.ZHAO Junhua,WEN Fushuan,YANG Aimin,et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems,2011,35(14):2-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114001&amp;v=MjU3ODU3cWZadVpzRmlEZ1VyekFJU0hUZXJHNEg5RE5xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         赵俊华,文福拴,杨爱民,等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化,2011,35(14):2-10.ZHAO Junhua,WEN Fushuan,YANG Aimin,et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems,2011,35(14):2-10.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" GRAHN P,ALVEHAG K,SODER L.PHEV utilization model considering type-of-trip and recharging flexibility[J].IEEE Transactions on Smart Grid,2014,5(1):139-148." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PHEV utilization model considering type-of-trip and recharging flexibility">
                                        <b>[9]</b>
                                         GRAHN P,ALVEHAG K,SODER L.PHEV utilization model considering type-of-trip and recharging flexibility[J].IEEE Transactions on Smart Grid,2014,5(1):139-148.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 王锡凡,邵成成,王秀丽,等.电动汽车充电负荷与调度控制策略综述[J].中国电机工程学报,2013,33(1):1-10.DOI:10.7500/AEPS20180130012.WANG Xifan,SHAO Chengcheng,WANG Xiuli,et al.Survey of electric vehicle charging load and dispatch control strategies[J].Proceedings of the CSEE,2013,33(1):1-10.DOI:10.7500/AEPS20180130012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301002&amp;v=MDg1MTh6QVB5clBiYkc0SDlMTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王锡凡,邵成成,王秀丽,等.电动汽车充电负荷与调度控制策略综述[J].中国电机工程学报,2013,33(1):1-10.DOI:10.7500/AEPS20180130012.WANG Xifan,SHAO Chengcheng,WANG Xiuli,et al.Survey of electric vehicle charging load and dispatch control strategies[J].Proceedings of the CSEE,2013,33(1):1-10.DOI:10.7500/AEPS20180130012.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 王明深,穆云飞,贾宏杰,等.考虑用户出行时间和补偿价格的电动汽车集群响应能力评估模型[J].华北电力技术,2017(3):23-31.WANG Mingshen,MU Yunfei,JIA Hongjie,et al.Response capacity evaluation model of EV aggregator considering the travelling time and compensation price[J].North China Electric Power,2017(3):23-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDJ201703004&amp;v=MTMyNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyekFMUy9QWkxHNEg5Yk1ySTlGWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王明深,穆云飞,贾宏杰,等.考虑用户出行时间和补偿价格的电动汽车集群响应能力评估模型[J].华北电力技术,2017(3):23-31.WANG Mingshen,MU Yunfei,JIA Hongjie,et al.Response capacity evaluation model of EV aggregator considering the travelling time and compensation price[J].North China Electric Power,2017(3):23-31.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 吕耀棠,管霖,赵琦,等.充电式电动汽车停车场的V2G模型及接入配电网方案优化研究[J].电力自动化设备,2018,38(11):1-5.L&#220; Yaotang,GUAN Lin,ZHAO Qi,et al.Research on V2G model of EPVV and its optimal scheme accessing to distribution network[J].Electric Power Automation Equipment,2018,38(11):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201811003&amp;v=MjkwNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJ6QUlTSFJmYkc0SDluTnJvOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         吕耀棠,管霖,赵琦,等.充电式电动汽车停车场的V2G模型及接入配电网方案优化研究[J].电力自动化设备,2018,38(11):1-5.L&#220; Yaotang,GUAN Lin,ZHAO Qi,et al.Research on V2G model of EPVV and its optimal scheme accessing to distribution network[J].Electric Power Automation Equipment,2018,38(11):1-5.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 吴巨爱,薛禹胜,谢东亮,等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化,2018,42(13):101-107.DOI:10.7500/AEPS20180130012.WU Juai,XUE Yusheng,XIE Dongliang,et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems,2018,42(13):101-107.DOI:10.7500/AEPS20180130012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MTE2NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnpBSVNIVGVyRzRIOW5Ockk5RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         吴巨爱,薛禹胜,谢东亮,等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化,2018,42(13):101-107.DOI:10.7500/AEPS20180130012.WU Juai,XUE Yusheng,XIE Dongliang,et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems,2018,42(13):101-107.DOI:10.7500/AEPS20180130012.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" NEZAMODDINI N,WANG Y.Risk management and participation planning of electric vehicles in smart grids for demand response[J].Energy,2016,116:836-850." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk management and participation planning of electric vehicles in smart grids for demand response">
                                        <b>[14]</b>
                                         NEZAMODDINI N,WANG Y.Risk management and participation planning of electric vehicles in smart grids for demand response[J].Energy,2016,116:836-850.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" HOU K,XU X D,JIA H J,et al.A reliability assessment approach for integrated transportation and electrical power systems incorporating electric vehicles[J].IEEE Transactions on Smart Grid,2018,9(1):88-100." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A reliability assessment approach for integrated transportation and electrical power systems incorporating electric vehicles">
                                        <b>[15]</b>
                                         HOU K,XU X D,JIA H J,et al.A reliability assessment approach for integrated transportation and electrical power systems incorporating electric vehicles[J].IEEE Transactions on Smart Grid,2018,9(1):88-100.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 温旭丽,吴忞,曹蕊.几种典型路阻函数的特性比较及参数选择研究[J].公路交通科技(应用技术版),2014(2):205-208.WEN Xuli,WU Min,CAO Rui.Research on the feature comparison and parameter selection of several typical road load functions[J].Journal of Highway and Transportation Research and Development (Technology Application Edition),2014(2):205-208." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GLJJ201402058&amp;v=MjMwNTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnpBSWlIQlpMRzRIOVhNclk5QWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         温旭丽,吴忞,曹蕊.几种典型路阻函数的特性比较及参数选择研究[J].公路交通科技(应用技术版),2014(2):205-208.WEN Xuli,WU Min,CAO Rui.Research on the feature comparison and parameter selection of several typical road load functions[J].Journal of Highway and Transportation Research and Development (Technology Application Edition),2014(2):205-208.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" KWONG K,KAVALER R,RAJAGOPAL R,et al.Real-time measurement of link vehicle count and travel time in a road network[J].IEEE Transactions on Intelligent Transportation Systems,2010,11(4):814-825." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time measurement of link vehicle count and travel time in a road network">
                                        <b>[17]</b>
                                         KWONG K,KAVALER R,RAJAGOPAL R,et al.Real-time measurement of link vehicle count and travel time in a road network[J].IEEE Transactions on Intelligent Transportation Systems,2010,11(4):814-825.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 沈国杰.车载导航系统的最优路径规划算法研究[D].大连:大连理工大学,2013.SHEN Guojie.The research of optimal path planning algorithm in vehicle navigation system[D].Dalian:Dalian University of Technology,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013198994.nh&amp;v=MTMyNzRFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnpBVkYyNkhiS3hGdGpGcTU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         沈国杰.车载导航系统的最优路径规划算法研究[D].大连:大连理工大学,2013.SHEN Guojie.The research of optimal path planning algorithm in vehicle navigation system[D].Dalian:Dalian University of Technology,2013.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 徐青山,蔡婷婷,刘瑜俊,等.考虑驾驶人行为习惯及出行链的电动汽车充电站站址规划[J].电力系统自动化,2016,40(4):59-63.XU Qingshan,CAI Tingting,LIU Yujun,et al.Location planning of charging stations for electric vehicles based on drivers behaviors and travel chain[J].Automation of Electric Power Systems,2016,40(4):59-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604008&amp;v=MTc4NjJDVVI3cWZadVpzRmlEZ1VyekFJU0hUZXJHNEg5Zk1xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         徐青山,蔡婷婷,刘瑜俊,等.考虑驾驶人行为习惯及出行链的电动汽车充电站站址规划[J].电力系统自动化,2016,40(4):59-63.XU Qingshan,CAI Tingting,LIU Yujun,et al.Location planning of charging stations for electric vehicles based on drivers behaviors and travel chain[J].Automation of Electric Power Systems,2016,40(4):59-63.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" UK Department for Transport.National travel survey:2016.[EB/OL].https://www.gov.uk/government/statistics/national-travel-survey-2016." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=National travel survey:2016.">
                                        <b>[20]</b>
                                         UK Department for Transport.National travel survey:2016.[EB/OL].https://www.gov.uk/government/statistics/national-travel-survey-2016.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" NEUMANN F.Optimal scheduling of EV charging in distribution networks[D].Edinburgh:The University of Edinburgh,2017." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of EV charging in distribution networks">
                                        <b>[21]</b>
                                         NEUMANN F.Optimal scheduling of EV charging in distribution networks[D].Edinburgh:The University of Edinburgh,2017.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" US Department of Transportation.2009 national household travel survey[EB/OL].[2018-10-05].http://nhts.ornl.gov/2009/pub/stt.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=National Household Travel Survey">
                                        <b>[22]</b>
                                         US Department of Transportation.2009 national household travel survey[EB/OL].[2018-10-05].http://nhts.ornl.gov/2009/pub/stt.pdf.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" YILMAZ M,KREIN P T.Review of battery charger topologies,charging power levels,and infrastructure for plug-in electric and hybrid vehicles[J].IEEE Transactions on Power Electronics,2013,28(5):2151-2169." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Review of Battery Charger Topologies, Charging Power Levels, and Infrastructure for Plug-In Electric and Hybrid Vehicles">
                                        <b>[23]</b>
                                         YILMAZ M,KREIN P T.Review of battery charger topologies,charging power levels,and infrastructure for plug-in electric and hybrid vehicles[J].IEEE Transactions on Power Electronics,2013,28(5):2151-2169.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" MANJARRES P,MALIK O.Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid[J].Journal of Modern Power Systems and Clean Energy,2015,3(3):429-439." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid">
                                        <b>[24]</b>
                                         MANJARRES P,MALIK O.Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid[J].Journal of Modern Power Systems and Clean Energy,2015,3(3):429-439.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" 陈盛.城市道路交通流速度流量实用关系模型研究[D].南京:东南大学,2004.CHEN Sheng.Research on practical velocity-volume model of urban street[D].Nanjing:Southeast University,2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005033888.nh&amp;v=MTUwMDM3RzdPN0hkbkVwNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyekFWMTI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         陈盛.城市道路交通流速度流量实用关系模型研究[D].南京:东南大学,2004.CHEN Sheng.Research on practical velocity-volume model of urban street[D].Nanjing:Southeast University,2004.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 陈勇,孙逢春.电动汽车续驶里程及其影响因素的研究[J].北京理工大学学报,2001,21(5):574-578.CHEN Yong,SUN Fengchun.Study on range and its related factors of electric vehicles[J].Journal of Beijing Institute of Technology,2001,21(5):574-578." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BJLG200105008&amp;v=MDA3NjU3cWZadVpzRmlEZ1VyekFKeWZIYWJHNEh0RE1xbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         陈勇,孙逢春.电动汽车续驶里程及其影响因素的研究[J].北京理工大学学报,2001,21(5):574-578.CHEN Yong,SUN Fengchun.Study on range and its related factors of electric vehicles[J].Journal of Beijing Institute of Technology,2001,21(5):574-578.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" 魏大钧,张承慧,孙波,等.基于分时电价的电动汽车充放电多目标优化调度[J].电网技术,2014,38(11):2972-2977.WEI Dayun,ZHANG Chenghui,SUN Bo,et al.A time-of-use price based multi-objective optimal dispatching for charging and discharging of electric vehicles[J].Power System Technology,2014,38(11):2972-2977." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411006&amp;v=MDAyODl1WnNGaURnVXJ6QUlUckJmYkc0SDlYTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         魏大钧,张承慧,孙波,等.基于分时电价的电动汽车充放电多目标优化调度[J].电网技术,2014,38(11):2972-2977.WEI Dayun,ZHANG Chenghui,SUN Bo,et al.A time-of-use price based multi-objective optimal dispatching for charging and discharging of electric vehicles[J].Power System Technology,2014,38(11):2972-2977.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-06 15:05</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),88-102 DOI:10.7500/AEPS20180521002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于出行模拟的电动汽车充电负荷预测模型及<b>V2G</b>评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%90%AB%E7%8E%89&amp;code=43040618&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李含玉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E5%85%86%E6%96%8C&amp;code=28942270&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜兆斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%B8%BD%E4%B8%B9&amp;code=14207761&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈丽丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AE%A1%E9%9C%96&amp;code=05980726&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">管霖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BF%9D%E8%8D%A3&amp;code=27487607&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周保荣</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=1694865&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南方电网科学研究院有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种交通路网约束下用户出行模拟的电动汽车充电负荷时空预测模型。首先,建立计及交通道路网络拓扑,道路—阻抗函数关系和区域功能特性的交通道路模型。其次,构建不同复杂程度的出行链模型模拟用户出行特性,运用Dijkstra算法选择耗时最短的行驶路径,进而采用蒙特卡洛方法模拟区域交通路网和出行链双重约束下,家用电动汽车充电负荷工作日1 d内的时空分布特性;然后,基于电动汽车负荷时空分布结果、综合荷电状态、停驻时间和电价3种特征因素,利用模糊算法计算电动汽车入网(V2G)可响应的功率和容量,并分析荷电状态对响应结果的影响。最后,以某区域为例,仿真获取电动汽车充电需求时空分布,进行V2G响应评估,结果验证了所提模型和方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%81%93%E8%B7%AF%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">道路网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E7%A9%BA%E5%88%86%E5%B8%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时空分布;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6%E5%85%A5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车入网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李含玉（1994—），女，硕士研究生，主要研究方向：电动汽车、需求响应。E-mail:1120533546@qq.com;
                                </span>
                                <span>
                                    *杜兆斌（1977—），男，通信作者，副教授，硕士生导师，主要研究方向：电力系统优化规划与运行、电动汽车、新能源技术等。E-mail:epduzb@scut.edu.cn;
                                </span>
                                <span>
                                    陈丽丹（1981—），女，博士研究生，主要研究方向：电动汽车、电力系统优化规划与运行等。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-21</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金国际(地区)合作与交流项目资助项目(51761145106);</span>
                                <span>中国南方电网有限责任公司重点科技项目(CSGTRCK163007);</span>
                    </p>
            </div>
                    <h1><b>Trip Simulation Based Charging Load Forecasting Model and Vehicle-to-Grid Evaluation of Electric Vehicles</b></h1>
                    <h2>
                    <span>LI Hanyu</span>
                    <span>DU Zhaobin</span>
                    <span>CHEN Lidan</span>
                    <span>GUAN Lin</span>
                    <span>ZHOU Baorong</span>
            </h2>
                    <h2>
                    <span>School of Electric Power, South China University of Technology</span>
                    <span>Electric Power Research Institute, China Southern Power Grid Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A charging load forecasting model of electric vehicles(EVs) for trip simulation of users is proposed considering both traffic network and different trip chains. Firstly, a traffic road model is established that takes into account the network topology of traffic road, relationship and regional characteristics of road-impedance function. Then, different trip chain models with various complexities are constructed to simulate the trip characteristics of users. The Dijkstra algorithm is adopted to select the shortest time-consuming driving path. Moreover, Monte Carlo method is applied to simulate the spatial-temporal characteristics of charging load for household EVs which is attached to the combination of regional traffic road network and trip chains. The power and capacity affected by vehicle-to-grid(V2 G) are calculated by fuzzy algorithm according to three characteristic factors such as spatial-temporal distribution of load for EVs, comprehensive state of charge, stopping time and electricity price based on spatial-temporal distribution of load for EVs. The effect of state of charge on response results is analyzed as well. Finally, taking a certain area as an example, the spatial-temporal distribution of charging demand for EVs is obtained by simulation, and the V2 G response is evaluated. The results verify the effectiveness of the proposed model and method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicle(EV)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicle(EV);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=traffic%20road%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">traffic road network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spatial-temporal%20characteristic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spatial-temporal characteristic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=vehicle-to-grid(V2G)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">vehicle-to-grid(V2G);</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-21</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the Funds for International Cooperation and Exchange of the National Natural Science Foundation of China(No.51761145106);</span>
                                <span>China Southern Power Grid Co.,Ltd.(No.CSGTRCK163007);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="57" name="57" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="58">电动汽车作为一种有效减少二氧化碳排放的绿色交通出行方式,得到了广泛的关注和支持。一方面受用户行为不确定性、电池容量等因素影响,电动汽车充电负荷表现出时空随机性和波动性<citation id="239" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>,影响了电网安全稳定运行与优化调度。未来需要建立更为精确的电动汽车充电负荷预测模型,来有效地分析电动汽车对电网的影响。另一方面,电动汽车作为分散的储能装置,可通过电动汽车入网(vehicle-to-grid,V2G)技术作为灵活的调度资源,合理地调整其充放电行为,平抑负荷波动<citation id="238" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>,为减少对电网的影响和制定合理的调度策略提供技术支撑。</p>
                </div>
                <div class="p1">
                    <p id="59">在电动汽车负荷对传统电力系统的影响方面,文献<citation id="240" type="reference">[<a class="sup">6</a>]</citation>研究了电动汽车负荷对配电网潮流的影响,表明高渗透率电动汽车充电将导致负荷高峰时期电压越界。文献<citation id="241" type="reference">[<a class="sup">7</a>]</citation>分析了大规模电动汽车接入对配电网的影响,表明需要建立精细的电动汽车模型以应对不同的场景分析。文献<citation id="242" type="reference">[<a class="sup">8</a>]</citation>表明电动汽车无序充电将导致电能质量下降,而在合理的调控策略下,电动汽车放电可以削峰填谷。同时指出,电动汽车负荷建模要充分考虑时空随机性。</p>
                </div>
                <div class="p1">
                    <p id="60">在电动汽车充电负荷时空随机性的研究方面,文献<citation id="243" type="reference">[<a class="sup">9</a>]</citation>以本地出行调查预测电动汽车时空跨度,表明其充电负荷具有时间随机性。文献<citation id="244" type="reference">[<a class="sup">1</a>]</citation>采用停车概率模拟电动汽车1 d内的行驶、停放特性。文献<citation id="245" type="reference">[<a class="sup">2</a>]</citation>引用不同复杂程度的出行链模拟电动汽车出行目的关联性和多样性。文献<citation id="246" type="reference">[<a class="sup">3</a>]</citation>建立电动汽车出行转移概率模型,采用系统状态估计法分析电动汽车出行不确定性。上述文献在研究中表明电动汽车出行随机性时均未以交通路网作为载体,忽略了交通路网对电动汽车出行特性及充电负荷的影响。文献<citation id="247" type="reference">[<a class="sup">6</a>]</citation>建立了车—路—网模式下的电动汽车充电负荷预测模型,增加电动汽车空间复杂程度,但未考虑区域面积和路网复杂程度对电动汽车充电负荷时空分布的影响。上述研究均以15 min间隔分析电动汽车时间随机性,而出行事件可在更短的间隔内发生。由此本文提出一种综合区域交通路网和出行链双重约束的电动汽车充电负荷预测模型,采用1 min间隔描述电动汽车状态,构建其时空特性,便于电网精确掌握电动汽车充电负荷预测曲线,合理地调配资源,在未来电力市场的参与下,为电网制定电动汽车有序充电或优化调度措施提供依据。在此基础上,结合电动汽车参数特性及出行选择等因素,评估其通过V2G技术对电网进行放电的能力,为制定电动汽车调控策略提供理论支撑。本文的V2G响应评估是针对电动汽车向电网放电能力的评估,为方便描述,以下V2G响应代指V2G放电响应。</p>
                </div>
                <div class="p1">
                    <p id="61">在电动汽车V2G响应的研究方面,文献<citation id="248" type="reference">[<a class="sup">10</a>]</citation>基于电动汽车充电负荷时空分布,指出在合适的调控策略下V2G的可能性和有效性。文献<citation id="249" type="reference">[<a class="sup">11</a>]</citation>建立了考虑行驶时间和补偿电价的响应模型,并对电动汽车有功响应能力进行评估。文献<citation id="250" type="reference">[<a class="sup">12</a>]</citation>引入用户V2G响应概率参数,建立基于电价的V2G响应模型。上述研究考虑了荷电状态(state of charge,SOC)和电价对V2G的影响,但未考虑用户出行特性和V2G的时空分布,且认为每个时段的SOC具有确定的概率分布,实际SOC和停驻时间受电动汽车位置和出行时间的影响<citation id="251" type="reference"><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>,其状态参数并不满足确定的概率分布,综合多因素的V2G响应评估模型值得进一步研究。与现有方法相比,本文所提方法基于电动汽车充电负荷时空预测模型,考虑出行特性,获取SOC和停驻时间状态参数,并综合电价因素,采用模糊控制方法进行V2G放电响应评估,解决现有评估参考因素较少的问题。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 充电负荷时空预测模型整体框架</h3>
                <div class="p1">
                    <p id="63">电动汽车充电负荷时空预测模型整体框架如图1所示。首先根据路网拓扑信息和区域信息,建立区域交通道路模型。然后基于出行信息,建立电动汽车不同复杂程度的出行链模型<citation id="252" type="reference"><link href="5" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。根据家用电动汽车和充电设施参数,建立电动汽车充电模型。基于上述3种模型,随机抽取出行链,以行驶时间最短为约束,结合区域交通道路模型,确定行驶路线和行驶时间。根据SOC和出行目的确定电动汽车充电位置和充电时长,计算不同时刻、不同区域电动汽车的充电负荷,得到电动汽车充电负荷的时空分布信息。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 充电负荷时空预测模型整体框架" src="Detail/GetImg?filename=images/DLXT201921010_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 充电负荷时空预测模型整体框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Whole framework of spatial-temporal 
forecasting model for charging load</b></p>

                </div>
                <div class="p1">
                    <p id="65">基于模糊控制的电动汽车V2G响应评估方法整体框架如附录A图A1所示。通过交通路网模型和出行模型,获得电动汽车某一时刻的位置和停驻时间。综合SOC、停驻时间和电价,通过模糊算法评估V2G响应功率和容量的时空分布。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>2</b> 区域交通道路模型</h3>
                <h4 class="anchor-tag" id="67" name="67"><b>2.1</b> 道路拓扑图</h4>
                <div class="p1">
                    <p id="68">假设该区域道路均为双向,采用无向图表示其拓扑结构。道路图表示为<i>G</i>=(<i>U</i>,<i>E</i>),其中<i>U</i>表示无向图中节点的集合,即道路的起止点或交叉点,编号为1,2,…,<i>H</i>;<i>E</i>表示顶点之间的关系。用邻接矩阵表示加权图时,<i>G</i>=(<i>U</i>,<i>E</i>)对应一个<i>H</i>×<i>H</i>阶的矩阵<i><b>D</b></i>。用<i>ω</i>表示道路网络的权值函数,即路阻函数。邻接矩阵中<i><b>D</b></i>元素<i>d</i><sub><i>ij</i></sub>的赋值规则为:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921010_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>ω</i><sub><i>ij</i></sub>为道路节点<i>i</i>和节点<i>j</i>之间的权值;<i>ω</i><sub>inf</sub>表示2个节点之间没有直连的路段。</p>
                </div>
                <div class="p1">
                    <p id="72">以附录A图A2的网络为例,其邻接矩阵为:</p>
                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921010_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.2</b> 路阻函数模型</h4>
                <div class="p1">
                    <p id="76">在交通网络中,行驶时间主要受到道路等级、交叉路口红绿灯和车流量的限制。采用基于Logit的流量延误函数<citation id="253" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>来表示道路的路阻模型,以节点<i>i</i>和<i>j</i>为端点的直连路段,车辆从节点<i>i</i>出发行驶到节点<i>j</i>所用的时间用路段总延误函数表示为:</p>
                </div>
                <div class="p1">
                    <p id="77"><i>T</i>(<i>i</i>,<i>j</i>)=(<i>L</i>(<i>i</i>,<i>j</i>)+<i>I</i>(<i>i</i>,<i>j</i>))×60      (3)</p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>T</i>(<i>i</i>,<i>j</i>)为路段和交叉路口总的延误时间;<i>I</i>(<i>i</i>,<i>j</i>)为交叉路口延误时间;<i>L</i>(<i>i</i>,<i>j</i>)为路段延误时间,如式(4)所示。</p>
                </div>
                <div class="area_img" id="79">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921010_07900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="81">式中:<i>L</i><sub>0</sub>为路段自由流行驶时间;<i>q</i><sub><i>ij</i></sub>为道路流量,即每小时通过该路段的汽车数量,可通过人工观测或者交通流量仪得到<citation id="254" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;<i>C</i><sub><i>ij</i></sub>表示路段通行能力;<i>c</i><sub>1</sub>,<i>c</i><sub>2</sub>,<i>c</i><sub>3</sub>,<i>c</i><sub>4</sub>为不同道路等级下的自适应系数,与道路等级有关。</p>
                </div>
                <div class="p1">
                    <p id="82"><i>I</i>(<i>i</i>,<i>j</i>)表示交叉路口延误时间,主要考虑红绿灯因素,如式(5)所示。</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921010_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">式中:<i>I</i><sub>0</sub>为交叉路口自由流行驶时间;<i>X</i><sub><i>ij</i></sub>为路段通行能力;<i>p</i><sub>1</sub>,<i>p</i><sub>2</sub>,<i>p</i><sub>3</sub>,<i>p</i><sub>4</sub>为交叉路口的自适应系数,与是否有红绿灯有关。参考文献<citation id="255" type="reference">[<a class="sup">16</a>]</citation>,各参数取值如附录A表A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.3</b> 路径选择</h4>
                <div class="p1">
                    <p id="87">路径<i>p</i>=(<i>v</i><sub>1</sub>,<i>v</i><sub>2</sub>,…,<i>v</i><sub><i>k</i></sub>)的权值指的是从出发点<i>v</i><sub>1</sub>到目的地<i>v</i><sub><i>k</i></sub>所经过边的权值之和<citation id="256" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><mo stretchy="false">(</mo><mi>p</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>2</mn></mrow><mi>k</mi></munderover><mi>ω</mi></mstyle><mo stretchy="false">(</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>,</mo><mi>v</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="89">定义从节点<i>i</i>到节点<i>j</i>的最短路径的权值<i>σ</i>(<i>i</i>,<i>j</i>)为:</p>
                </div>
                <div class="area_img" id="90">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921010_09000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="92">边的权值采用2.2节所描述的流量延误函数表示,即<i>ω</i>(<i>p</i>)=<i>T</i>(<i>i</i>,<i>j</i>)。以行驶时间最短为目标,采用Dijkstra算法<citation id="257" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>选取最优路径。</p>
                </div>
                <div class="p1">
                    <p id="93">假设节点<i>i</i>和<i>j</i>之间的耗时最短的路径集包含<i>n</i>条直连路段,由基于Logit的流量延误函数求出第<i>s</i>条路段的行驶时间Δ<i>T</i><sub><i>s</i></sub>。第<i>s</i>条直连路段的距离Δ<i>l</i><sub><i>s</i></sub>为已知量。则节点<i>i</i>和<i>j</i>之间行程总时间Δ<i>T</i><sub><i>ij</i></sub>和行驶总路程Δ<i>l</i><sub><i>ij</i></sub>分别为:</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>Δ</mtext></mstyle><mi>Τ</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>Δ</mtext></mstyle><mi>l</mi><msub><mrow></mrow><mi>s</mi></msub></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="96">实际情况中,用户由于自身原因并不总是选择行驶时间最短路径,考虑到用户选择路径的多样性,定义耗时最短路径为用户大概率选择的路径,而选择其他路径的概率是相同的且均匀分布的。若用户从出发点到目的地有<i>m</i>(<i>m</i>&gt;1)种路径集合,那么用户选择行驶时间最短路径的概率为<i>P</i><sub><i>m</i></sub>,选择其他路径的概率为(1-<i>P</i><sub><i>m</i></sub>)/(<i>m</i>-1),本文取<i>P</i><sub><i>m</i></sub>=0.8。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>3</b> 车辆出行时空模型</h3>
                <h4 class="anchor-tag" id="98" name="98"><b>3.1</b> 出行链结构</h4>
                <div class="p1">
                    <p id="99">采用出行链结构表示电动汽车用户的出行时间、出行目的、活动数量以及发生的顺序<citation id="258" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,出行链长度表示用户在1 d内的行程数目,其平均值为2.5<citation id="259" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,用户在1 d的行程中,可能会出现在某处短暂停留,比如上下班途中接送孩子等,这些为次要出行目的,选择充电的可能性非常小。考虑主要出行目的,忽略次要目的,将上班用私家车的行程分为3类:回家(用行程H表示)、工作(用行程W表示)和其他(用行程E表示),行程E中的活动主要包括购物饮食和社交休闲。将出行链结构分为简单链(H-W/E-H)和复杂链(H-E-W-H和H-W-E-H)2种模式<citation id="260" type="reference"><link href="5" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,如附录A图A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>3.2</b> 区域功能划分</h4>
                <div class="p1">
                    <p id="101">按照出行链结构和地块功能,将区域分为住宅区、工作区和商业区,每个地块有相对应的道路节点。以上班用私家车为研究对象,按照住宅区规模分配其电动汽车保有量,并假设1 d内电动汽车初始位置和最终到达都属于住宅区。整个区域内,电动汽车可在3个地块之间行驶,假设每个地块的充电桩都已合理充分地布置规划,每个地块都包含有足够的充电设施,不考虑充电桩位置分布对电动汽车充电行为和路径选择的响应。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.3</b> 起始出行时刻</h4>
                <div class="p1">
                    <p id="103">对于出行链住宅区—工作区—住宅区(用H-W-H表示,下同),根据2016年英国交通部统计数据<citation id="261" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,此出行链在工作日初始出行时刻和返程时刻采用正态分布拟合,即</p>
                </div>
                <div class="p1">
                    <p id="104"><i>f</i>(<i>t</i>;<mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><mo>,</mo><mi>σ</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>σ</mi><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac><mrow><mi>exp</mi></mrow><mrow><mo>(</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mi>μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>μ</i>为电动汽车起始出行时刻<i>t</i>的期望值;<i>σ</i>为标准差;<i>μ</i>和<i>σ</i>取值与出行链结构和行程起止点有关。</p>
                </div>
                <div class="p1">
                    <p id="106">不同的用户,其<i>μ</i>和<i>σ</i>不尽相同,2016年英国交通部统计了出行链H-W-H起始、返程时刻的均值与标准差,其起始时刻均值<i>μ</i><sub>H-W</sub>可采用伽马(Gamma)分布拟合<citation id="262" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="107"><i>f</i><sub>Gamma</sub>(<i>x</i>;</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><mo>,</mo><mi>θ</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mi>θ</mi><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi></mrow></msup></mrow><mrow><mi>Γ</mi><mo stretchy="false">(</mo><mi>α</mi><mo stretchy="false">)</mo></mrow></mfrac><mi>x</mi><msup><mrow></mrow><mrow><mi>α</mi><mo>-</mo><mn>1</mn></mrow></msup><mi>exp</mi><mrow><mo>(</mo><mrow><mo>-</mo><mfrac><mi>x</mi><mi>θ</mi></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>x</i>为随机变量;<i>θ</i>为形状参数;<i>α</i>为尺度参数;<i>Γ</i>(<i>α</i>)为伽马函数,<i>Γ</i>(<i>α</i>)=∫<sup>∞</sup><sub>0</sub><i>x</i><sup><i>α</i></sup><sup>-1</sup>exp(-<i>x</i>)d<i>x</i>。</p>
                </div>
                <div class="p1">
                    <p id="110">标准差<i>σ</i><sub>H-W</sub>可采用标准正态分布拟合<citation id="263" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,如式(12)所示。</p>
                </div>
                <div class="p1">
                    <p id="111"><i>f</i><sub>Norm</sub>(<i>x</i>;<mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>σ</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mn>1</mn><mrow><mi>σ</mi><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac><mi>exp</mi><mrow><mo>(</mo><mrow><mo>-</mo><mfrac><mrow><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mo>|</mo></mrow></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="112">其返程时刻均值<i>μ</i><sub>W-H</sub>可采用Weibull分布<citation id="264" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>拟合,如式(13)所示。</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>e</mtext><mtext>i</mtext><mtext>b</mtext><mtext>u</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo>;</mo><mi>k</mi><mo>,</mo><mi>c</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mrow><mo>(</mo><mrow><mfrac><mi>k</mi><mi>c</mi></mfrac></mrow><mo>)</mo></mrow><mrow><mo>(</mo><mrow><mfrac><mi>x</mi><mi>k</mi></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msup><mi>exp</mi><mrow><mo>(</mo><mrow><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mi>x</mi><mi>c</mi></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mi>k</mi></msup></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>k</i>为形状参数;<i>c</i>为尺度参数。</p>
                </div>
                <div class="p1">
                    <p id="115">标准差<i>σ</i><sub>W-H</sub>可采用正态分布进行拟合<citation id="265" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。对于出行链H-E-H,根据2009年美国交通部统计数据<citation id="266" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,采用三参数Weibull分布拟合起始和返程时刻<citation id="267" type="reference"><link href="5" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,如式(14)所示。</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>e</mtext><mtext>i</mtext><mtext>b</mtext><mtext>u</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>;</mo><mi>k</mi><mo>,</mo><mi>c</mi><mo>,</mo><mi>λ</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mrow><mo>(</mo><mrow><mfrac><mi>k</mi><mi>c</mi></mfrac></mrow><mo>)</mo></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>t</mi><mo>-</mo><mi>λ</mi></mrow><mi>k</mi></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msup><mi>exp</mi><mrow><mo>(</mo><mrow><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mi>t</mi><mo>-</mo><mi>λ</mi></mrow><mi>c</mi></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mi>k</mi></msup></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>λ</i>为位置参数。</p>
                </div>
                <div class="p1">
                    <p id="118">对于出行链H-E-W-H,第3段行程W-H起始时刻与简单链H-W-H对应部分相同。考虑上班时间的固定性,第2段行程E-W的起始时刻<i>t</i><sub>E-W</sub>采用的分布规律与简单链H-W一样,而第1段行程H-E起始时刻<i>t</i><sub>H-E</sub>受第2段行程E-W的约束<citation id="268" type="reference"><link href="5" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,如式(15)所示。</p>
                </div>
                <div class="p1">
                    <p id="119"><i>t</i><sub>H-E</sub>=<i>a</i><sub>1</sub><i>t</i><sub>E-W</sub>+<i>b</i><sub>1</sub>      (15)</p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>a</i><sub>1</sub>和<i>b</i><sub>1</sub>为行程约束系数,均为常数。</p>
                </div>
                <div class="p1">
                    <p id="121">对于出行链H-W-E-H,第1段行程H-W起始时刻与简单链H-W-H对应部分相同。考虑下班时间的固定性,第2段行程W-E起始时刻<i>t</i><sub>W-E</sub>采用与简单链W-H一样的分布规律,而第3段行程E-H起始时刻<i>t</i><sub>E-H</sub>受第2段行程W-E的约束,如式(16)所示。</p>
                </div>
                <div class="p1">
                    <p id="122"><i>t</i><sub>E-H</sub>=<i>t</i><sub>W-E</sub>+<i>b</i><sub>2</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>b</i><sub>2</sub>为随机变量,考虑到用户在商业区活动时间的随机性,<i>b</i><sub>2</sub>为均匀分布并随机抽取。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>4</b> 充电负荷预测模型及<b>V2G</b>评估</h3>
                <h4 class="anchor-tag" id="125" name="125"><b>4.1</b> 充电条件</h4>
                <div class="p1">
                    <p id="126">用<i>n</i>表示不同出行链结构下的行程总数<citation id="269" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,简单链中<i>n</i>=2;复杂链中<i>n</i>=3。以1 d为完整的出行周期,当<i>i</i>=0时,电动汽车位于起始位置,考虑到电动汽车电池损耗等因素,假设起始位置的SOC的值<i>R</i><sub>SOC,0</sub>=0.9。当<i>i</i>=<i>n</i>时,电动汽车结束一天行程,返回家中。假设电动汽车返回家中都选择充电,以满足在每一天的起始位置时,<i>R</i><sub>SOC,0</sub>=0.9。采用式(17)计算<i>i</i>处的SOC。</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mi>E</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>-</mo><mi>w</mi><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>E</i><sub>h</sub>为电池容量;<i>w</i>为单位距离耗电量;<i>l</i><sub><i>i</i></sub><sub>-1,</sub><sub><i>i</i></sub>为从<i>i</i>-1处到<i>i</i>处行驶里程。</p>
                </div>
                <div class="p1">
                    <p id="129">用户在<i>i</i>=1,2,…,<i>n</i>-1处,判断是否充电的流程如附录B图B1所示,用户根据2.3节选定的出行链每一段行程中出发点和目的地之间的路径,对接下来所有行程进行统筹判断后再选择充电地点,判断过程如下。</p>
                </div>
                <div class="p1">
                    <p id="130">步骤1:根据出行链中每一段的行驶里程对SOC进行预判,如式(18)所示。若满足式(18),则用户可以随机选择在<i>i</i>和<i>n</i>之间的任意行程终点充电,或者不充电;若用户选择的充电地点不满足停留时间约束,则重新选择充电地点。</p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>ξ</mi><mo stretchy="false">)</mo><mi>E</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>&gt;</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mi>i</mi><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mi>l</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>n</mi><mo>-</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>ξ</i>为最低电量阈值;<i>w</i><sub><i>i</i></sub><sub>,</sub><sub><i>i</i></sub><sub>+1</sub>为从<i>i</i>处到<i>i</i>+1处的单位距离耗电量。</p>
                </div>
                <div class="p1">
                    <p id="133">步骤2:若不满足式(18),则减少出行链中的最后一段行程,即<i>n</i>=<i>n</i>-1,继续重复步骤1,直至用户不满足下一段行程的需求,电池的客观条件使其必须选择在<i>i</i>处充电。</p>
                </div>
                <div class="p1">
                    <p id="134">假设用户选择在刚到达目的地时开始充电,直至充满为止。则在<i>i</i>处的充电时间<i>T</i><sub>C,</sub><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mn>0</mn></mrow></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mi>E</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow><mrow><mi>η</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac><mo>×</mo><mn>6</mn><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>n</mi></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>η</i>为充电效率;<i>P</i><sub>C,</sub><sub><i>i</i></sub>为在<i>i</i>处的充电功率。</p>
                </div>
                <div class="p1">
                    <p id="137">起始充电时刻<i>t</i><sub>start,</sub><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="138"><i>t</i><sub>start,</sub><sub><i>i</i></sub>=<i>t</i><sub><i>i</i></sub><sub>-1</sub>+Δ<i>t</i><sub><i>i</i></sub><sub>,</sub><sub><i>i</i></sub><sub>-1</sub><i>i</i>=1,2,…,<i>n</i>      (20)</p>
                </div>
                <div class="p1">
                    <p id="139">式中:<i>t</i><sub><i>i</i></sub>为随机抽取从<i>i</i>处出发前往下一目的地的起始时刻;Δ<i>t</i><sub><i>i</i></sub><sub>,</sub><sub><i>i</i></sub><sub>-1</sub>为从<i>i</i>-1处行驶到<i>i</i>处的时间,由路阻函数模型求得。</p>
                </div>
                <div class="p1">
                    <p id="140">停留时间Δ<i>t</i><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="141">Δ<i>t</i><sub><i>i</i></sub>=<i>t</i><sub><i>i</i></sub>-<i>t</i><sub>start,</sub><sub><i>i</i></sub>=<i>t</i><sub><i>i</i></sub>-(<i>t</i><sub><i>i</i></sub><sub>-1</sub>+Δ<i>t</i><sub><i>i</i></sub><sub>,</sub><sub><i>i</i></sub><sub>-1</sub>)</p>
                </div>
                <div class="p1">
                    <p id="142"><i>i</i>=1,2,…,<i>n</i>      (21)</p>
                </div>
                <div class="p1">
                    <p id="143">同时必须考虑停留时间约束,如式(22)所示,即用户的停留时间不得小于其充电时间,否则用户重新选择满足约束的停留点充电。</p>
                </div>
                <div class="p1">
                    <p id="144"><i>T</i><sub>C,</sub><sub><i>i</i></sub>≤Δ<i>t</i><sub><i>i</i></sub>      (22)</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>4.2</b> 充电负荷计算</h4>
                <div class="p1">
                    <p id="146">基于区域交通道路和出行时空模型,得到电动汽车的出行轨迹、停驻时间和SOC,即获得电动汽车的时空分布信息。建立充电计算模型,采用蒙特卡洛模拟电动汽车在每个功能地块的充电负荷。一次蒙特卡洛仿真的流程如附录B图B2所示,每一次模拟都是独立的,采用蒙特卡洛模拟1 000 d。仿真步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="147">步骤1:读取该区域交通路网信息,计算路阻函数,获得区域道路拓扑的时间权值矩阵<i><b>T</b></i>和距离权值矩阵<i><b>D</b></i>。</p>
                </div>
                <div class="p1">
                    <p id="148">步骤2:区域地块总数为<i>N</i>,<i>i</i>处的电动汽车保有量为<i>N</i><sub>EV,</sub><sub><i>i</i></sub>,均匀分布随机抽取每一辆车的出行链,行程总数为<i>n</i>,根据出行链抽取每段行程目的地序号。</p>
                </div>
                <div class="p1">
                    <p id="149">步骤3:判断电动汽车某一段行程终点是否需要充电。</p>
                </div>
                <div class="p1">
                    <p id="150">步骤4:更新电动汽车状态参数,计算停驻时间,继续下一段行程,直至完成出行链行程总数。</p>
                </div>
                <div class="p1">
                    <p id="151">步骤5:继续下一个地块,直至完成该区域的仿真。以min为单位,<i>i</i>处的充电负荷<i>P</i><sub><i>i</i></sub>(<i>t</i>)和该区域总的充电负荷<i>P</i><sub>T</sub>(<i>t</i>)如式(23)和式(24)所示。</p>
                </div>
                <div class="p1">
                    <p id="152"><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="153"><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="154">式中:<i>P</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)为第<i>j</i>辆车在<i>i</i>处的充电功率。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>4.3</b> 基于模糊控制的<b>V2G</b>响应评估</h4>
                <div class="p1">
                    <p id="156">电动汽车用户自主选择是否参与响应,定义响应度<i>ρ</i>(<i>t</i>)为电动汽车<i>t</i>时刻参与V2G的概率<citation id="270" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。在计算电动汽车充电负荷时空分布的过程中,获取电动汽车1 d内参与V2G的时间和空间信息。若电动汽车在某地有充电需求,可能会在此停留一段时间,为V2G响应提供空间信息。而当电动汽车处于充电状态时,无法参与V2G响应,根据4.1节得到的停驻时间和充电时段,获取可参与V2G响应的时间信息。若无充电需求,则其停驻时间即为可参与V2G响应的时间。同时,以SOC的大小为判断是否充电的依据之一,可获得SOC的时空分布结果,并作为影响V2G的因素之一参与模糊控制。</p>
                </div>
                <div class="p1">
                    <p id="157">以矩阵<i><b>S</b></i>表示该区域所有电动汽车V2G停驻时间,其元素<i>S</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)表示<i>i</i>处的第<i>j</i>辆车在<i>t</i>时刻的可参与V2G响应的时间,即不包含电动汽充电时段。以矩阵<i><b>R</b></i>表示该区域所有电动汽车SOC,其元素<i>R</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)表示<i>i</i>处的第<i>j</i>辆车在<i>t</i>时刻的SOC;</p>
                </div>
                <div class="p1">
                    <p id="158">对于某辆车,根据附录B图B1判断其是否需要在<i>i</i>处充电,若需要,采用式(19)计算<i>T</i><sub>C,</sub><sub><i>i</i></sub>,矩阵<i><b>S</b></i>和<i><b>R</b></i>中元素为:</p>
                </div>
                <div class="p1">
                    <p id="159" class="code-formula">
                        <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext></mtd></mtr><mtr><mtd><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>t</mi><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>≤</mo><mi>t</mi><mo>≤</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mn>0</mn></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>≤</mo><mi>t</mi><mo>≤</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="160">若不需要,则<i>T</i><sub>C,</sub><sub><i>i</i></sub>=0,采用式(17)计算<i>R</i><sub>SOC,</sub><sub><i>i</i></sub>,矩阵<i><b>S</b></i>和矩阵<i><b>R</b></i>中元素为:</p>
                </div>
                <div class="p1">
                    <p id="161" class="code-formula">
                        <mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext></mtd></mtr><mtr><mtd><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>t</mi><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>≤</mo><mi>t</mi><mo>≤</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>≤</mo><mi>t</mi><mo>≤</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="162">设定<i>γ</i>为电动汽车参与V2G的SOC最低限制,<i>S</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)和<i>R</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)必须满足的约束为:如果<i>R</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)≤<i>γ</i>,则<i>S</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)=0,<i>R</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)=0,<i>ρ</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>)=0,<i>ρ</i><sup><i>j</i></sup><sub><i>i</i></sub>(<i>t</i>)表示<i>i</i>处的第<i>j</i>辆在<i>t</i>时刻参与V2G的概率。</p>
                </div>
                <div class="p1">
                    <p id="163">用户首先满足用车需求,再选择是否参与V2G响应,<i>γ</i>的取值为:</p>
                </div>
                <div class="p1">
                    <p id="164"><i>γ</i>≥<i>l</i><sub>max</sub><i>w</i><sub>max</sub>+<i>ξ</i>      (29)</p>
                </div>
                <div class="p1">
                    <p id="165">式中:<i>l</i><sub>max</sub>为区域最长路径距离;<i>w</i><sub>max</sub>为最大单位距离耗电量;<i>ξ</i>为最低电量阈值。本文<i>ξ</i>=0.3,<i>γ</i>的最小值<i>γ</i><sub>min</sub>=0.45。</p>
                </div>
                <div class="p1">
                    <p id="166">V2G响应容量与SOC、停驻时间和电价这3个因素直接相关:电动汽车SOC与其出行情况、充电情况息息相关,电动汽车SOC直接影响到可进行V2G的最大电量;可参与V2G的起始时刻与电动汽车到达时刻、充电充满时刻直接相关,电动汽车停放时间直接影响电动汽车可参与V2G时长;未来考虑电价对电动汽车充电负荷时空预测模型的影响,电价也将成为耦合电动汽车充放电的关键因素,本文简单考虑峰谷分时电价对V2G的影响,以价格矩阵<i><b>V</b></i>表示1 d内峰谷电价,其元素<i>V</i>(<i>t</i>)表示<i>t</i>时刻的电价。</p>
                </div>
                <div class="p1">
                    <p id="167">归一化处理<i><b>S</b></i><b>,</b><i><b>R</b></i>和<i><b>V</b></i>,采用模糊算法<citation id="271" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>计算电动汽车的响应度矩阵<i><b>P</b></i>,其元素为<i>ρ</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup></mrow></math></mathml>(<i>t</i>),控制器输入和输出的各隶属度函数如附录B图B2所示,模糊规则如附录B表B1所示。未来可根据不同参数对应的真实或典型统计结果设计不同模糊规则,以提高算法精度。</p>
                </div>
                <div class="p1">
                    <p id="168">电动汽车在<i>i</i>处的V2G响应功率<i>W</i><sub><i>i</i></sub>(<i>t</i>)和该区域电动汽车的V2G总功率<i>W</i><sub>T</sub>(<i>t</i>)为:</p>
                </div>
                <div class="p1">
                    <p id="169"><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></munderover><mi>ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>      (30)</p>
                </div>
                <div class="p1">
                    <p id="170"><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>W</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></munderover><mi>ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>P</i><sub>0</sub>为电动汽车的放电功率。</p>
                </div>
                <div class="p1">
                    <p id="172"><i>i</i>处的电动汽车V2G容量<i>C</i><sub><i>i</i></sub>(<i>t</i>)和该区域电动汽车的V2G总容量<i>C</i><sub>T</sub>(<i>t</i>)如式(32)和式(33)所示。</p>
                </div>
                <div class="p1">
                    <p id="173"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>γ</mi><mo stretchy="false">)</mo><mi>ρ</mi><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>E</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></math></mathml>      (32)</p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>γ</mi><mo stretchy="false">)</mo><mi>ρ</mi><msubsup><mrow></mrow><mi>i</mi><mi>j</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>E</mi><msub><mrow></mrow><mtext>h</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="175" name="175" class="anchor-tag"><b>5</b> 算例分析</h3>
                <h4 class="anchor-tag" id="176" name="176"><b>5.1</b> 行程起始时刻</h4>
                <div class="p1">
                    <p id="177">统计分析2 000条出行链H-W-H的起始、返程时刻数据<citation id="272" type="reference"><link href="41" rel="bibliography" /><link href="43" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>,统计数据频率分布直方图及拟合参数如附录C图C1所示。其他出行链参数取值详见附录C。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>5.2</b> 条件参数</h4>
                <div class="p1">
                    <p id="179">以附录C图C2所示的区域为例,计算该区域电动汽车工作日1 d内的充电负荷时空分布。区域信息应用说明如下。</p>
                </div>
                <div class="p1">
                    <p id="180">1)区域面积为25 km×25 km,共包含72个道路节点,122条道路。</p>
                </div>
                <div class="p1">
                    <p id="181">2)区域由50个地块组成,其中18个住宅区、18个工作区、13个其他区,对应相应的道路节点。还有1个区表示客观条件下电动汽车不能到达的地方,不包含在出行链。</p>
                </div>
                <div class="p1">
                    <p id="182">3)道路分为2个等级,深色为快速道路、浅色为普通道路。快速道路自由流速度<i>v</i><sub>f</sub>=55.6 km/h,普通道路自由流速度<i>v</i><sub>s</sub>=45.8 km/h。红绿灯分布在普通道路交叉路口。参考文献<citation id="273" type="reference">[<a class="sup">6</a>,<a class="sup">25</a>]</citation>,道路通行能力和各时段道路流量如附录C表C1所示,其统计数据包括传统燃油车。</p>
                </div>
                <div class="p1">
                    <p id="183">4)区域上班用私家车保有量为8 450辆,初始和最终位置都为住宅区,每个住宅区地块的电动车数量为200～800辆。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184"><b>5.3</b> 电动汽车时空预测仿真结果</h4>
                <div class="p1">
                    <p id="185">参考文献<citation id="274" type="reference">[<a class="sup">23</a>]</citation>,电动汽车状态参数取值见附录C。<i>w</i>与速度有关,随着速度增大而增大<citation id="275" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="186">为研究区域路网对电动汽车充电负荷的影响,分为以下3种仿真场景。</p>
                </div>
                <div class="p1">
                    <p id="187">场景1:标准场景,即5.1节所述场景参数。</p>
                </div>
                <div class="p1">
                    <p id="188">场景2:区域由34个地块组成,其中14个住宅区、13个工作区、7个其他区。其他参数同场景1。</p>
                </div>
                <div class="p1">
                    <p id="189">场景3:不包含道路等级和红绿灯,选择行驶距离最短的路径。其他参数同场景1。</p>
                </div>
                <div class="p1">
                    <p id="190">改变蒙特卡洛模拟次数,场景1晚高峰出现时刻及晚高峰负荷值的结果分析如附录C表C2所示,表明蒙特卡洛模拟1 000 d后得到的结果已较好地反映了统计均值,减弱了随机模拟的误差影响。</p>
                </div>
                <div class="p1">
                    <p id="191">场景1中整个区域充电负荷如图2所示,各功能地块电动汽车充电负荷如图3所示,不同场景下的电动汽车总充电负荷曲线如图4所示。</p>
                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 场景1整个区域充电负荷" src="Detail/GetImg?filename=images/DLXT201921010_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 场景1整个区域充电负荷</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Charging load in whole region of scenario 1</b></p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 场景1各地块充电负荷" src="Detail/GetImg?filename=images/DLXT201921010_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 场景1各地块充电负荷</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Charging load of different parts in scenario 1</b></p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同场景下电动汽车充电负荷" src="Detail/GetImg?filename=images/DLXT201921010_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同场景下电动汽车充电负荷</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Charging load of electric vehicle in 
different scenarios</b></p>

                </div>
                <div class="p1">
                    <p id="195">电动汽车充电负荷峰谷差明显,呈现“双峰”特性。在07:00—09:00出现早高峰,在19:00—21:00出现晚高峰。早高峰主要集中在家用私家车到达工作区的时段;晚高峰主要集中在家用电动车返回到住宅区的时段;其他区充电负荷较为分散。</p>
                </div>
                <div class="p1">
                    <p id="196">该区域电动汽车晚高峰同时充电产生的最大负荷值为27.8 MW。不用场景下电动汽车充电负荷晚高峰出现时刻及占最大负荷的比例如表1所示。</p>
                </div>
                <div class="area_img" id="197">
                    <p class="img_tit"><b>表1 不同场景下晚高峰时刻及最大负荷占比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Evening peak time and proportion of maximum loads in different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="197" border="1"><tr><td><br />场景</td><td>晚高峰出现时刻</td><td>电动汽车充电功率/MW</td><td>充电功率占比/%</td></tr><tr><td><br /> 1</td><td>19:03</td><td>11.259 0</td><td>40.5</td></tr><tr><td><br /> 2</td><td>19:15</td><td>11.564 8</td><td>41.6</td></tr><tr><td><br /> 3</td><td>18:15</td><td>10.564 0</td><td>38.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="198">3种场景下,晚高峰负荷峰值近似相同,晚高峰时刻约有40%的电动汽车在住宅区充电。</p>
                </div>
                <div class="p1">
                    <p id="199">比较场景2和场景1,场景2工作区和其他区充电负荷增加。由于场景2地块数量减少,对应的出行链组合减少,如附录C表C3所示,在相同区域面积内,地块间平均距离增大,到达工作区或其他区的耗电量大于场景1,故充电需求增大。在相同的区域面积内,功能区域数量的减少将导致早高峰充电负荷增加。</p>
                </div>
                <div class="p1">
                    <p id="200">比较场景3和场景1,场景3区域交通复杂程度降低,且选择最短路径,行驶里程减少,电动汽车早高峰最大充电负荷有大幅度下降,晚高峰出现时刻稍有提前。随着区域路网复杂程度增大,电动汽车早高峰充电负荷上升。</p>
                </div>
                <h4 class="anchor-tag" id="201" name="201"><b>5.4</b> 电动汽车<b>V2G</b>响应评估</h4>
                <div class="p1">
                    <p id="202">V2G放电功率<i>P</i><sub>0</sub>=3.5 kW。充电桩的电价参考某城市的峰谷分时电价<citation id="276" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>,如附录C表C4所示,其中充电服务费为0.8元/(kW·h)。</p>
                </div>
                <div class="p1">
                    <p id="203">按照场景1的仿真参数,假设SOC小于阈值<i>δ</i>时,较大程度隶属于子集<i>S</i>,取<i>δ</i>=0.30。各地块电动汽车V2G功率分布如附录C图C3所示。</p>
                </div>
                <div class="p1">
                    <p id="204">为研究SOC对V2G响应功率的影响,改变SOC 隶属的函数,取<i>δ</i>=0.45。为了显示区域V2G响应功率在1 d内变化的整体趋势,2种情况下该区域V2G响应总功率如图5所示,</p>
                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同SOC阈值下区域V2G响应功率" src="Detail/GetImg?filename=images/DLXT201921010_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同SOC阈值下区域V2G响应功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Response power of V2G with different 
SOC thresholds</b></p>

                </div>
                <div class="p1">
                    <p id="206">根据<i>δ</i>=0.45时的响应度矩阵,计算V2G的响应容量,各地块电动汽车V2G容量分布如附录C图C4所示。区域V2G响应总容量如附录C图C5所示,可以看出,电动汽车V2G响应行为空间上集中在工作区和住宅区,时间上集中在11:00—19:00。当参与V2G的最低SOC限制取值为0.45时,最大响应容量出现在13:00左右,其值为38.35 MW·h,占区域电池总容量的21.6%。</p>
                </div>
                <div class="p1">
                    <p id="207">降低电动汽车参与V2G响应的SOC阈值,V2G响应功率增大。未来电动汽车电池技术逐渐成熟,可适当降低SOC参与V2G的阈值,以获得更好的负荷调节效果。电动汽车电池V2G响应容量分布可以为调控策略的经济效益研究提供依据。</p>
                </div>
                <h3 id="208" name="208" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="209">本文建立了区域交通路网和出行链双重约束下电动汽车负荷时空预测模型,并以区域交通网络为例,验证了该模型的有效性。综合SOC、停驻时间和峰谷分时电价对V2G响应功率和容量进行评估,仿真结果分析如下。</p>
                </div>
                <div class="p1">
                    <p id="210">1)家用电动汽车充电负荷具有明显的“双峰”特性,叠加电网晚高峰。考虑停驻时间约束,晚高峰时刻约40%的电动汽车在住宅区充电。</p>
                </div>
                <div class="p1">
                    <p id="211">2)建立的电动汽车负荷时空预测模型可更精细地模拟电动汽车在含不同道路等级和红绿灯的交通路网中的出行特性。在获得某一区域交通路网和区域信息的基础上,此模型便于电网掌握不同数量的家用电动汽车在不同交通区域和不同出行链组合约束下的最大充电负荷需求。虽然目前国内电动汽车的出行统计数据不足,但方法是通用的。若未来有中国的统计资料之后便可更新所用模型,获得更为准确的结果。</p>
                </div>
                <div class="p1">
                    <p id="212">3)家用电动汽车的V2G响应行为具有明显的时间分布特性和区域分布特性,多集中在工作区和居民区。基于电动汽车负荷时空预测模型,建立的V2G响应评估模型,能够灵活有效地分析SOC、停驻时间和电价对V2G行为的影响,为负荷调控策略的制定提供理论支撑。</p>
                </div>
                <div class="p1">
                    <p id="213">4)基于用户出行模拟的电动汽车充电负荷预测模型及V2G响应评估,为充电站的合理配置规划提供基础。未来充电站的规划一方面要考虑交通路网的复杂程度及其与电网的耦合,另一方面要考虑多种因素影响下的电动汽车响应能力,合理地投资建设。</p>
                </div>
                <div class="p1">
                    <p id="214">本文以家用电动汽车为研究对象,但未考虑电动出租车、公交车等其他类型的电动汽车,对影响V2G响应的因素分析有待进一步拓展。本文在判断是否充电过程中,着重考虑电动汽车电池的客观条件,未来可在此基础上,考虑电动汽车用户的主观选择,设定优化目标,以起始充电时刻、充电时长为变量,统筹考虑设计电动汽车充电行为。本文只考虑电动汽车1 d内响应功率和容量的时空分布,并未对电动汽车参与响应后的充放电曲线变化进行分析。未来研究将综合SOC,停驻时间和电价等因素,对不同类型的电动汽车充放电展开更为精细的研究,耦合电网信息进行电动汽车充放电设施规划和负荷调控策略制定。</p>
                </div>
                <div class="p1">
                    <p id="215">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="277" name="277" class="anchor-tag">附录A</h3>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 V2G响应评估方法整体框架" src="Detail/GetImg?filename=images/DLXT201921010_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 V2G响应评估方法整体框架  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Framework of V2G evaluating method</p>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 道路拓扑结构" src="Detail/GetImg?filename=images/DLXT201921010_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 道路拓扑结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Topology of road network</p>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 出行链结构" src="Detail/GetImg?filename=images/DLXT201921010_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 出行链结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Typical structure of trip chains</p>

                </div>
                <div class="area_img" id="281">
                                            <p class="img_tit">
                                                表A1 路阻函数参数取值
                                                    <br />
                                                Table A1 Value of load resistance function parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921010_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 路阻函数参数取值" src="Detail/GetImg?filename=images/DLXT201921010_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="282" name="282" class="anchor-tag">附录B</h3>
                <div class="area_img" id="283">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 判断是否充电流程图" src="Detail/GetImg?filename=images/DLXT201921010_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 判断是否充电流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Flow chart of charging decision-making</p>

                </div>
                <div class="area_img" id="285">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 一次蒙特卡洛仿真计算流程图" src="Detail/GetImg?filename=images/DLXT201921010_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 一次蒙特卡洛仿真计算流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Flow chart of EV charge load forecasting based on Monte Carlo method</p>

                </div>
                <div class="area_img" id="286">
                                            <p class="img_tit">
                                                表B1 模糊规则
                                                    <br />
                                                Table B1 Rules of fuzzy control
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921010_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 模糊规则" src="Detail/GetImg?filename=images/DLXT201921010_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="287">模糊规则选用词集均为{小(S),中(M),大(B)}，对应于电价为{低(S),中(M),高(B)}，模糊规则的设计遵循：在SOC,V2G停驻时间或电价处于低水平时，用户V2G响应度均处于低水平。例如：SOC=0.9，错误!未找到引用源。错误!未找到引用源。结束充电状态，如果车主在此状态下选择继续开车，那么V2G停驻时间处于较小的子集，响应度不高。</p>
                </div>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 模糊控制器的输入，输出隶属度函数" src="Detail/GetImg?filename=images/DLXT201921010_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 模糊控制器的输入，输出隶属度函数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Input and output membership of fuzzy Controller</p>

                </div>
                <h3 id="289" name="289" class="anchor-tag">附录C</h3>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 出行链H-W-H起始、返程时刻的均值和标准差频率分布直方图" src="Detail/GetImg?filename=images/DLXT201921010_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 出行链H-W-H起始、返程时刻的均值和标准差频率分布直方图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Marginal distribution fits of average and standard deviation of daily departure times of trip-chain H-W-H</p>

                </div>
                <div class="p1">
                    <p id="291">H-E-H出行链，参考文献[2],H-E和E-H行程对应拟合参数分别为：k<sub>H-E</sub>=k<sub>E-H</sub>=1.85,c<sub>H-E</sub>=c<sub>E-H</sub>=341，λ<sub>H-E</sub>=414，λ<sub>E-H</sub>=706。</p>
                </div>
                <div class="p1">
                    <p id="292">H-E-W-H出行链，根据线性相关系数计算，行程约束系数为：a<sub>1</sub>=1.2,b<sub>1</sub>=-97。H-W-E-H出行链，b<sub>2</sub>满足均匀分布U(0,100)。</p>
                </div>
                <div class="area_img" id="293">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 区域交通路网示意图" src="Detail/GetImg?filename=images/DLXT201921010_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 区域交通路网示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Road network in the test urban area</p>

                </div>
                <div class="area_img" id="294">
                                            <p class="img_tit">
                                                表C1 算例测试道路参数
                                                    <br />
                                                Table C1 Parameters of roads capacity in the test network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921010_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 算例测试道路参数" src="Detail/GetImg?filename=images/DLXT201921010_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="295">电动汽车状态参数取值为：E <sub>h</sub>=24kW h；ξ=0.3,η=0.9；假设在H处慢充，充电功率为P<sub>s</sub>，在W和E处快充，充电功率为P<sub>f</sub>，第j辆车i处的充电功率如式(C1)所示，</p>
                </div>
                <div class="area_img" id="296">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921010_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="297">P<sub>s</sub>=3.3kW;P<sub>f</sub>=6.5kW。为简化计算，忽略道路等级，只考虑不同时段的平均速度，一天内各时段w取值为：早高峰0.16，午间0.22，晚高峰0.18，其他时段0.25，单位kW h。</p>
                </div>
                <div class="area_img" id="298">
                                            <p class="img_tit">
                                                表C2 基于蒙特卡洛模拟的仿真结果分析
                                                    <br />
                                                Table C2 Calculation results of tolerance analysis based on Monte Carlo Simulation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921010_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 基于蒙特卡洛模拟的仿真结果分析" src="Detail/GetImg?filename=images/DLXT201921010_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="299">
                                            <p class="img_tit">
                                                表C3 场景1和场景2出行链组合数
                                                    <br />
                                                Table C3 Number of different trip chains under condition 1 and condition 2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921010_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3 场景1和场景2出行链组合数" src="Detail/GetImg?filename=images/DLXT201921010_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="300">
                                            <p class="img_tit">
                                                表C4 峰谷分时电价
                                                    <br />
                                                Table C4 Peak-valley time-of-use price
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921010_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4 峰谷分时电价" src="Detail/GetImg?filename=images/DLXT201921010_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="301">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 电动汽车V2G响应功率时空分布" src="Detail/GetImg?filename=images/DLXT201921010_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 电动汽车V2G响应功率时空分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Distribution of V2G power of different parts</p>

                </div>
                <div class="area_img" id="302">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 电动汽车V2G响应容量分布" src="Detail/GetImg?filename=images/DLXT201921010_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 电动汽车V2G响应容量分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Distribution of V2G capacity of different parts</p>

                </div>
                <div class="area_img" id="303">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921010_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5 区域V2G响应总容量分布" src="Detail/GetImg?filename=images/DLXT201921010_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5 区域V2G响应总容量分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921010_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Distribution of total V2G capacity results</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MjM4MTdyekFJU0hUZXJHNEg5WE1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201504027&amp;v=MjkxMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyekFJU3JCZmJHNEg5VE1xNDlIWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈丽丹,聂涌泉,钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报,2015,30(4):216-225.CHEN Lidan,NIE Yongquan,ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society,2015,30(4):216-225.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=System State Estimation Considering EV Penetration With Unknown Behavior Using Quasi-Newton Method">

                                <b>[3]</b> NIE Y,CHUNG C,XU N.System state estimation considering EV penetration with unknown behavior using quasi-Newton method[J].IEEE Transactions on Power Systems,2016,31(6):4605-4615.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820009&amp;v=MzA2OTdCdEdGckNVUjdxZlp1WnNGaURnVXJ6QUlTSFRlckc0SDluT3I0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-66.DOI:10.7500/AEPS20171117007.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801006&amp;v=MDgwNDRlckc0SDluTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJ6QUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 程杉,王贤宁,冯毅煁.电动汽车充电站有序充电调度的分散式优化[J].电力系统自动化,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.CHENG Shan,WANG Xianning,FENG Yichen.Decentralized optimization of ordered charging scheduling in electric vehicle charging station[J].Automation of Electric Power Systems,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201718001&amp;v=MDk3OTM0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJ6QVB5clBiYkc0SDliTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):5207-5219.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):5207-5219.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quasi-Monte Carlo based probabilistic small signal stability analysis for power systems with plug-in electric vehicle and wind power integration">

                                <b>[7]</b> HUANG H,CHUNG C,CHAN K,et al.Quasi-Monte Carlo based probabilistic small signal stability analysis for power systems with plug-in electric vehicle and wind power integration[J].IEEE Transactions on Power Systems,2013,28(3):3335-3343.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114001&amp;v=MjI1NTVnVXJ6QUlTSFRlckc0SDlETnE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 赵俊华,文福拴,杨爱民,等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化,2011,35(14):2-10.ZHAO Junhua,WEN Fushuan,YANG Aimin,et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems,2011,35(14):2-10.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PHEV utilization model considering type-of-trip and recharging flexibility">

                                <b>[9]</b> GRAHN P,ALVEHAG K,SODER L.PHEV utilization model considering type-of-trip and recharging flexibility[J].IEEE Transactions on Smart Grid,2014,5(1):139-148.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301002&amp;v=Mjk3NDRSN3FmWnVac0ZpRGdVcnpBUHlyUGJiRzRIOUxNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王锡凡,邵成成,王秀丽,等.电动汽车充电负荷与调度控制策略综述[J].中国电机工程学报,2013,33(1):1-10.DOI:10.7500/AEPS20180130012.WANG Xifan,SHAO Chengcheng,WANG Xiuli,et al.Survey of electric vehicle charging load and dispatch control strategies[J].Proceedings of the CSEE,2013,33(1):1-10.DOI:10.7500/AEPS20180130012.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDJ201703004&amp;v=MTU2MDZHNEg5Yk1ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyekFMUy9QWkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王明深,穆云飞,贾宏杰,等.考虑用户出行时间和补偿价格的电动汽车集群响应能力评估模型[J].华北电力技术,2017(3):23-31.WANG Mingshen,MU Yunfei,JIA Hongjie,et al.Response capacity evaluation model of EV aggregator considering the travelling time and compensation price[J].North China Electric Power,2017(3):23-31.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201811003&amp;v=MTM3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnpBSVNIUmZiRzRIOW5Ocm85Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 吕耀棠,管霖,赵琦,等.充电式电动汽车停车场的V2G模型及接入配电网方案优化研究[J].电力自动化设备,2018,38(11):1-5.LÜ Yaotang,GUAN Lin,ZHAO Qi,et al.Research on V2G model of EPVV and its optimal scheme accessing to distribution network[J].Electric Power Automation Equipment,2018,38(11):1-5.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MDQ5NjBGckNVUjdxZlp1WnNGaURnVXJ6QUlTSFRlckc0SDluTnJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 吴巨爱,薛禹胜,谢东亮,等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化,2018,42(13):101-107.DOI:10.7500/AEPS20180130012.WU Juai,XUE Yusheng,XIE Dongliang,et al.Evaluation and simulation analysis of reserve capability for electric vehicles[J].Automation of Electric Power Systems,2018,42(13):101-107.DOI:10.7500/AEPS20180130012.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk management and participation planning of electric vehicles in smart grids for demand response">

                                <b>[14]</b> NEZAMODDINI N,WANG Y.Risk management and participation planning of electric vehicles in smart grids for demand response[J].Energy,2016,116:836-850.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A reliability assessment approach for integrated transportation and electrical power systems incorporating electric vehicles">

                                <b>[15]</b> HOU K,XU X D,JIA H J,et al.A reliability assessment approach for integrated transportation and electrical power systems incorporating electric vehicles[J].IEEE Transactions on Smart Grid,2018,9(1):88-100.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GLJJ201402058&amp;v=MDc3MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnpBSWlIQlpMRzRIOVhNclk5QWJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 温旭丽,吴忞,曹蕊.几种典型路阻函数的特性比较及参数选择研究[J].公路交通科技(应用技术版),2014(2):205-208.WEN Xuli,WU Min,CAO Rui.Research on the feature comparison and parameter selection of several typical road load functions[J].Journal of Highway and Transportation Research and Development (Technology Application Edition),2014(2):205-208.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time measurement of link vehicle count and travel time in a road network">

                                <b>[17]</b> KWONG K,KAVALER R,RAJAGOPAL R,et al.Real-time measurement of link vehicle count and travel time in a road network[J].IEEE Transactions on Intelligent Transportation Systems,2010,11(4):814-825.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013198994.nh&amp;v=MjQ2MTM1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJ6QVZGMjZIYkt4RnRqRnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 沈国杰.车载导航系统的最优路径规划算法研究[D].大连:大连理工大学,2013.SHEN Guojie.The research of optimal path planning algorithm in vehicle navigation system[D].Dalian:Dalian University of Technology,2013.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604008&amp;v=MTk1NzZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJ6QUlTSFRlckc0SDlmTXE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 徐青山,蔡婷婷,刘瑜俊,等.考虑驾驶人行为习惯及出行链的电动汽车充电站站址规划[J].电力系统自动化,2016,40(4):59-63.XU Qingshan,CAI Tingting,LIU Yujun,et al.Location planning of charging stations for electric vehicles based on drivers behaviors and travel chain[J].Automation of Electric Power Systems,2016,40(4):59-63.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=National travel survey:2016.">

                                <b>[20]</b> UK Department for Transport.National travel survey:2016.[EB/OL].https://www.gov.uk/government/statistics/national-travel-survey-2016.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of EV charging in distribution networks">

                                <b>[21]</b> NEUMANN F.Optimal scheduling of EV charging in distribution networks[D].Edinburgh:The University of Edinburgh,2017.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=National Household Travel Survey">

                                <b>[22]</b> US Department of Transportation.2009 national household travel survey[EB/OL].[2018-10-05].http://nhts.ornl.gov/2009/pub/stt.pdf.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Review of Battery Charger Topologies, Charging Power Levels, and Infrastructure for Plug-In Electric and Hybrid Vehicles">

                                <b>[23]</b> YILMAZ M,KREIN P T.Review of battery charger topologies,charging power levels,and infrastructure for plug-in electric and hybrid vehicles[J].IEEE Transactions on Power Electronics,2013,28(5):2151-2169.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid">

                                <b>[24]</b> MANJARRES P,MALIK O.Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid[J].Journal of Modern Power Systems and Clean Energy,2015,3(3):429-439.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005033888.nh&amp;v=MDk0MTZVcnpBVjEyN0c3TzdIZG5FcDVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 陈盛.城市道路交通流速度流量实用关系模型研究[D].南京:东南大学,2004.CHEN Sheng.Research on practical velocity-volume model of urban street[D].Nanjing:Southeast University,2004.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BJLG200105008&amp;v=MjYyODZHNEh0RE1xbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1VyekFKeWZIYWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 陈勇,孙逢春.电动汽车续驶里程及其影响因素的研究[J].北京理工大学学报,2001,21(5):574-578.CHEN Yong,SUN Fengchun.Study on range and its related factors of electric vehicles[J].Journal of Beijing Institute of Technology,2001,21(5):574-578.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411006&amp;v=MDYyNTNvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJ6QUlUckJmYkc0SDlYTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 魏大钧,张承慧,孙波,等.基于分时电价的电动汽车充放电多目标优化调度[J].电网技术,2014,38(11):2972-2977.WEI Dayun,ZHANG Chenghui,SUN Bo,et al.A time-of-use price based multi-objective optimal dispatching for charging and discharging of electric vehicles[J].Power System Technology,2014,38(11):2972-2977.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921010&amp;v=MDE2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJ6QklTSFRlckc0SDlqT3JvOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

