

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136412429162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921011%26RESULT%3d1%26SIGN%3d%252fViKHLrpeaF%252bWb3zhIZFt9JV0XE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921011&amp;v=MDA5ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnJPSVNIVGVyRzRIOWpPcm85RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="1)气象因子:">1)气象因子:</a></li>
                                                <li><a href="#65" data-title="2)空间—时间关联(spatio-temporal correlation)方法:">2)空间—时间关联(spatio-temporal correlation)方法:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;1&lt;/b&gt; 用户光伏空间分群原理 "><b>1</b> 用户光伏空间分群原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;1.1&lt;/b&gt; 光伏出力过程与气象的关联原理"><b>1.1</b> 光伏出力过程与气象的关联原理</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;1.2&lt;/b&gt; 广义天气类型"><b>1.2</b> 广义天气类型</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;1.3&lt;/b&gt; 天气状态确定"><b>1.3</b> 天气状态确定</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#85" data-title="&lt;b&gt;2&lt;/b&gt; 基于空间相关性的聚类流程 "><b>2</b> 基于空间相关性的聚类流程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#88" data-title="&lt;b&gt;2.1&lt;/b&gt; 聚类分析过程"><b>2.1</b> 聚类分析过程</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.2&lt;/b&gt; 初始中心位置选择"><b>2.2</b> 初始中心位置选择</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;2.3&lt;/b&gt; 按天气用户光伏群的地域分块聚类依据"><b>2.3</b> 按天气用户光伏群的地域分块聚类依据</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;2.4&lt;/b&gt; 光伏群聚类的地域分块的气象一致性评价"><b>2.4</b> 光伏群聚类的地域分块的气象一致性评价</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;2.5&lt;/b&gt; 气象站点位置的选取"><b>2.5</b> 气象站点位置的选取</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;2.6&lt;/b&gt; 用户光伏群的最优地域分块"><b>2.6</b> 用户光伏群的最优地域分块</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;3.1&lt;/b&gt; 数据预处理"><b>3.1</b> 数据预处理</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于聚类分析的子区域划分"><b>3.2</b> 基于聚类分析的子区域划分</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;3.3&lt;/b&gt; 用户光伏群的最优分类"><b>3.3</b> 用户光伏群的最优分类</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;表1 天气类型指数与天气类型对照&lt;/b&gt;"><b>表1 天气类型指数与天气类型对照</b></a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;图1 基于空间相关性的聚类流程&lt;/b&gt;"><b>图1 基于空间相关性的聚类流程</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;表2 11:00的和谐电站与不和谐电站占比&lt;/b&gt;"><b>表2 11:00的和谐电站与不和谐电站占比</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图2 不同分块地域划分的不和谐电站占比波动&lt;/b&gt;"><b>图2 不同分块地域划分的不和谐电站占比波动</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图3 不同地理区域的气象类型一致性&lt;/b&gt;"><b>图3 不同地理区域的气象类型一致性</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;表3 两种误差比较结果&lt;/b&gt;"><b>表3 两种误差比较结果</b></a></li>
                                                <li><a href="#185" data-title="图A1 某一光伏站出力聚类及对该光伏站位置的气象部门超短期日照预测聚类的对比">图A1 某一光伏站出力聚类及对该光伏站位置的气象部门超短期日照预测聚类的对比</a></li>
                                                <li><a href="#186" data-title="表A1 中午12:00广义天气类型与天气类型指数的验证">表A1 中午12:00广义天气类型与天气类型指数的验证</a></li>
                                                <li><a href="#187" data-title="图A2 5种天气分类且地理区域聚类为6时的光伏用户分布图">图A2 5种天气分类且地理区域聚类为6时的光伏用户分布图</a></li>
                                                <li><a href="#188" data-title="图A3 K=8时代表站地理位置分布图">图A3 K=8时代表站地理位置分布图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="12">


                                    <a id="bibliography_1" title=" OLIVIER F,ARISTIDOU P,ERNST D,et al.Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units[J].IEEE Transactions on Smart Grid,2016,7(2):926-936." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units">
                                        <b>[1]</b>
                                         OLIVIER F,ARISTIDOU P,ERNST D,et al.Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units[J].IEEE Transactions on Smart Grid,2016,7(2):926-936.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_2" title=" HASHEMINAMIN M,AGELIDIS V G,SALEHI V,et al.Index-based assessment of voltage rise and reverse power flow phenomena in a distribution feeder under high PV penetration[J].IEEE Journal of Photovoltaics,2015,5(4):1158-1168." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Index-Based Assessment of Voltage Rise and Reverse Power Flow Phenomena in a Distribution Feeder Under High PV Penetration &amp;quot;">
                                        <b>[2]</b>
                                         HASHEMINAMIN M,AGELIDIS V G,SALEHI V,et al.Index-based assessment of voltage rise and reverse power flow phenomena in a distribution feeder under high PV penetration[J].IEEE Journal of Photovoltaics,2015,5(4):1158-1168.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_3" title=" HAGHDADI N,BRUCE A,MACGILL I,et al.Impact of distributed photovoltaic systems on zone substation peak demand[J].IEEE Transactions on Sustainable Energy,2018,9(2):621-629." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of distributed photovoltaic systems on zone substation peak demand">
                                        <b>[3]</b>
                                         HAGHDADI N,BRUCE A,MACGILL I,et al.Impact of distributed photovoltaic systems on zone substation peak demand[J].IEEE Transactions on Sustainable Energy,2018,9(2):621-629.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_4" title=" 赵波,肖传亮,徐琛,等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化,2017,41(21):105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo,XIAO Chuanliang,XU Chen,et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems,2017,41(21):105-111.DOI:10.7500/AEPS20170306016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721015&amp;v=MTk5MzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJyT0lTSFRlckc0SDliT3JvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         赵波,肖传亮,徐琛,等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化,2017,41(21):105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo,XIAO Chuanliang,XU Chen,et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems,2017,41(21):105-111.DOI:10.7500/AEPS20170306016.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_5" title=" 张沈习,李珂,程浩忠,等.考虑相关性的间歇性分布式电源选址定容规划[J].电力系统自动化,2015,39(8):53-58.ZHANG Shenxi,LI Ke,CHENG Haozhong,et al.Optimal siting and sizing of intermittent distributed generator considering correlations[J].Automation of Electric Power Systems,2015,39(8):53-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508009&amp;v=MTQ4ODVyRzRIOVRNcDQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnJPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张沈习,李珂,程浩忠,等.考虑相关性的间歇性分布式电源选址定容规划[J].电力系统自动化,2015,39(8):53-58.ZHANG Shenxi,LI Ke,CHENG Haozhong,et al.Optimal siting and sizing of intermittent distributed generator considering correlations[J].Automation of Electric Power Systems,2015,39(8):53-58.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_6" title=" 肖传亮,赵波,周金辉,等.配电网中基于网络分区的高比例分布式光伏集群电压控制[J].电力系统自动化,2017,41(21):147-155.DOI:10.7500/AEPS20170101002.XIAO Chuanliang,ZHAO Bo,ZHOU Jinhui,et al.Network partition based cluster voltage control of high-penetration distributed photovoltaic systems in distribution networks[J].Automation of Electric Power Systems,2017,41(21):147-155.DOI:10.7500/AEPS20170101002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721021&amp;v=MTUzODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnJPSVNIVGVyRzRIOWJPcm85SFpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         肖传亮,赵波,周金辉,等.配电网中基于网络分区的高比例分布式光伏集群电压控制[J].电力系统自动化,2017,41(21):147-155.DOI:10.7500/AEPS20170101002.XIAO Chuanliang,ZHAO Bo,ZHOU Jinhui,et al.Network partition based cluster voltage control of high-penetration distributed photovoltaic systems in distribution networks[J].Automation of Electric Power Systems,2017,41(21):147-155.DOI:10.7500/AEPS20170101002.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_7" title=" 窦晓波,常莉敏,倪春花,等.面向分布式光伏虚拟集群的有源配电网多级调控[J].电力系统自动化,2018,42(3):21-31.DOI:10.7500/AEPS20170221007.DOU Xiaobo,CHANG Limin,NI Chunhua,et al.Multi-level dispatching and control of active distribution network for virtual cluster of distributed photovoltaic[J].Automation of Electric Power Systems,2018,42(3):21-31.DOI:10.7500/AEPS 20170221007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803004&amp;v=MTI0OTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnJPSVNIVGVyRzRIOW5Nckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         窦晓波,常莉敏,倪春花,等.面向分布式光伏虚拟集群的有源配电网多级调控[J].电力系统自动化,2018,42(3):21-31.DOI:10.7500/AEPS20170221007.DOU Xiaobo,CHANG Limin,NI Chunhua,et al.Multi-level dispatching and control of active distribution network for virtual cluster of distributed photovoltaic[J].Automation of Electric Power Systems,2018,42(3):21-31.DOI:10.7500/AEPS 20170221007.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_8" title=" ARGUELLO A,LARA J D,ROJAS J D,et al.Impact of rooftop PV integration in distribution systems considering socioeconomic factors[J].IEEE Systems Journal,2018,12(4):3531-3542." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of rooftop PV integration in distribution systems considering socioeconomic factors">
                                        <b>[8]</b>
                                         ARGUELLO A,LARA J D,ROJAS J D,et al.Impact of rooftop PV integration in distribution systems considering socioeconomic factors[J].IEEE Systems Journal,2018,12(4):3531-3542.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_9" title=" 龚莺飞,鲁宗相,乔颖,等.光伏功率预测技术[J].电力系统自动化,2016,40(4):140-151.GONG Yingfei,LU Zongxiang,QIAO Ying,et al.An overview of photovoltaic energy system output forecasting technology[J].Automation of Electric Power Systems,2016,40(4):140-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604021&amp;v=MTM4NTJGaURnVXJyT0lTSFRlckc0SDlmTXE0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         龚莺飞,鲁宗相,乔颖,等.光伏功率预测技术[J].电力系统自动化,2016,40(4):140-151.GONG Yingfei,LU Zongxiang,QIAO Ying,et al.An overview of photovoltaic energy system output forecasting technology[J].Automation of Electric Power Systems,2016,40(4):140-151.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_10" title=" ANTONANZAS J,OSORIO N,ESCOBAR R,et al.Review of photovoltaic power forecasting[J].Solar Energy,2016,136:78-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2F723EC610013E6B0374763F53CB76FE&amp;v=MTcwMjlkUFAydnhEWmVzUERYOU15V1FUNlRoNVQzbmgyaGMyQ3NDVFE4enFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6TDIreGE0PU5pZk9mYkhPRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         ANTONANZAS J,OSORIO N,ESCOBAR R,et al.Review of photovoltaic power forecasting[J].Solar Energy,2016,136:78-111.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_11" title=" 代倩,段善旭,蔡涛,等.基于天气类型聚类识别的光伏系统短期无辐照度发电预测模型研究[J].中国电机工程学报,2011,31(34):28-35.DAI Qian,DUAN Shanxu,CAI Tao,et al.Short-term PV generation system forecasting model without irradiation based on weather type clustering[J].Proceedings of the CSEE,2011,31(34):28-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201134005&amp;v=MTM1NjhIOURQcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnJPUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         代倩,段善旭,蔡涛,等.基于天气类型聚类识别的光伏系统短期无辐照度发电预测模型研究[J].中国电机工程学报,2011,31(34):28-35.DAI Qian,DUAN Shanxu,CAI Tao,et al.Short-term PV generation system forecasting model without irradiation based on weather type clustering[J].Proceedings of the CSEE,2011,31(34):28-35.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_12" title=" 王飞,米增强,甄钊,等.基于天气状态模式识别的光伏电站发电功率分类预测方法[J].中国电机工程学报,2013,33(34):75-82.WANG Fei,MI Zengqiang,ZHEN Zhao,et al.A classified forecasting approach of power generation for photovoltaic plants based on weather condition pattern recognition[J].Proceedings of the CSEE,2013,33(34):75-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334012&amp;v=MDQxODdmWnVac0ZpRGdVcnJPUHlyUGJiRzRIOUxQcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王飞,米增强,甄钊,等.基于天气状态模式识别的光伏电站发电功率分类预测方法[J].中国电机工程学报,2013,33(34):75-82.WANG Fei,MI Zengqiang,ZHEN Zhao,et al.A classified forecasting approach of power generation for photovoltaic plants based on weather condition pattern recognition[J].Proceedings of the CSEE,2013,33(34):75-82.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_13" title=" 袁晓玲,施俊华,徐杰彦.计及天气类型指数的光伏发电短期出力预测[J].中国电机工程学报,2013,33(34):57-64.YUAN Xiaoling,SHI Junhua,XU Jieyan.Short-term power forecasting for photovoltaic generation considering weather type index[J].Proceedings of the CSEE,2013,33(34):57-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334010&amp;v=MTQzNTBMUHE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJyT1B5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         袁晓玲,施俊华,徐杰彦.计及天气类型指数的光伏发电短期出力预测[J].中国电机工程学报,2013,33(34):57-64.YUAN Xiaoling,SHI Junhua,XU Jieyan.Short-term power forecasting for photovoltaic generation considering weather type index[J].Proceedings of the CSEE,2013,33(34):57-64.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_14" title=" ZAGOURAS A,PEDRO H T C,COIMBRA C F M.On the role of lagged exogenous variables and spatio-temporal correlations in improving the accuracy of solar forecasting methods[J].Renewable Energy,2015,78:203-218." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES87F6CC868FC84DE90C15D7C0E322B3E2&amp;v=MjM4MzZhTmUvM0lkRGJKMThCSGhOdWg4VG1UNTRQSGlSckdjMmU3RG1ScytkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnekwyK3hhND1OaWZPZmJ1Lw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         ZAGOURAS A,PEDRO H T C,COIMBRA C F M.On the role of lagged exogenous variables and spatio-temporal correlations in improving the accuracy of solar forecasting methods[J].Renewable Energy,2015,78:203-218.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_15" title=" YANG C,THATTE A A,XIE L.Multitime-scale data-driven spatio-temporal forecast of photovoltaic generation[J].IEEE Transactions on Sustainable Energy,2015,6(1):104-112." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multitime-scale data-driven spatiotemporal forecast of photovoltaic generation">
                                        <b>[15]</b>
                                         YANG C,THATTE A A,XIE L.Multitime-scale data-driven spatio-temporal forecast of photovoltaic generation[J].IEEE Transactions on Sustainable Energy,2015,6(1):104-112.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_16" title=" TASCIKARAOGLU A,SANANDAJI B M,CHICCO G,et al.Compressive spatio-temporal forecasting of meteorological quantities and photovoltaic power[J].IEEE Transactions on Sustainable Energy,2016,7(3):1295-1305." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Compressive spatio-temporal forecasting of meteorological quantities and photovoltaic power">
                                        <b>[16]</b>
                                         TASCIKARAOGLU A,SANANDAJI B M,CHICCO G,et al.Compressive spatio-temporal forecasting of meteorological quantities and photovoltaic power[J].IEEE Transactions on Sustainable Energy,2016,7(3):1295-1305.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_17" title=" 于若英,陈宁,苗淼,等.考虑天气和空间相关性的光伏电站输出功率修复方法[J].电网技术,2017,41(7):2229-2236.YU Ruoying,CHEN Ning,MIAO Miao,et al.A repair method for PV power station output data considering weather and spatial correlations [J].Power System Technology,2017,41(7):2229-2236." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707023&amp;v=MzIwNTJxSTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1Vyck9JVHJCZmJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         于若英,陈宁,苗淼,等.考虑天气和空间相关性的光伏电站输出功率修复方法[J].电网技术,2017,41(7):2229-2236.YU Ruoying,CHEN Ning,MIAO Miao,et al.A repair method for PV power station output data considering weather and spatial correlations [J].Power System Technology,2017,41(7):2229-2236.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_18" title=" AGOUA X G,GIRARD R,KARINIOTAKIS G.Short-term spatio-temporal forecasting of photovoltaic power production[J].IEEE Transactions on Sustainable Energy,2018,9(2):538-546." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-Term Spatio-Temporal Forecastin g of Photovoltaic Power Production">
                                        <b>[18]</b>
                                         AGOUA X G,GIRARD R,KARINIOTAKIS G.Short-term spatio-temporal forecasting of photovoltaic power production[J].IEEE Transactions on Sustainable Energy,2018,9(2):538-546.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_19" title=" 申振.基于轨迹特征的分布式光伏发电功率预测技术研究[D].南京:东南大学,2017.SHEN Zhen.Research on power forecasting of distributed photovoltaic power based on trajectory characteristics[D].Nanjing:Southeast University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018003262.nh&amp;v=MDEwNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1Vyck9WRjI2RnJPNEhkUEtyWkViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         申振.基于轨迹特征的分布式光伏发电功率预测技术研究[D].南京:东南大学,2017.SHEN Zhen.Research on power forecasting of distributed photovoltaic power based on trajectory characteristics[D].Nanjing:Southeast University,2017.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_20" title=" 谭津,邓长虹,杨威,等.微电网光伏发电的Adaboost天气聚类超短期预测方法[J].电力系统自动化,2017,41(21):33-39.DOI:10.7500/AEPS20170217006.TAN Jin,DENG Changhong,YANG Wei,et al.Ultra-short-term photovoltaic power forecasting in microgrid based on Adaboost clustering[J].Automation of Electric Power Systems,2017,41(21):33-39.DOI:10.7500/AEPS 20170217006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721006&amp;v=MTUxMTVnVXJyT0lTSFRlckc0SDliT3JvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         谭津,邓长虹,杨威,等.微电网光伏发电的Adaboost天气聚类超短期预测方法[J].电力系统自动化,2017,41(21):33-39.DOI:10.7500/AEPS20170217006.TAN Jin,DENG Changhong,YANG Wei,et al.Ultra-short-term photovoltaic power forecasting in microgrid based on Adaboost clustering[J].Automation of Electric Power Systems,2017,41(21):33-39.DOI:10.7500/AEPS 20170217006.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_21" title=" LIU Y,ZHAO J,ZHANG M,et al.A novel photovoltaic power output forecasting method based on weather type clustering and wavelet support vector machines regression[C]// 12th International Conference on Natural Computation,Fuzzy Systems and Knowledge Discovery (ICNC-FSKD),August 13-15,2016,Changsha,China:29-34." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel photovoltaic power output forecasting method based on weather type clustering and wavelet support vector machines regression">
                                        <b>[21]</b>
                                         LIU Y,ZHAO J,ZHANG M,et al.A novel photovoltaic power output forecasting method based on weather type clustering and wavelet support vector machines regression[C]// 12th International Conference on Natural Computation,Fuzzy Systems and Knowledge Discovery (ICNC-FSKD),August 13-15,2016,Changsha,China:29-34.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_22" title=" 林俐,潘险险,张凌云,等.基于免疫离群数据和敏感初始中心的&lt;i&gt;K&lt;/i&gt;-means算法的风电场机群划分[J].中国电机工程学报,2016,36(20):5461-5468.LIN Li,PAN Xianxian,ZHANG Lingyun,et al.The &lt;i&gt;K&lt;/i&gt;-means clustering algorithm for wind farm based on immune-outlier data and immune-sensitive initial center[J].Proceedings of the CSEE,2016,36(20):5461-5468." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201620008&amp;v=Mjg2MDNVUjdxZlp1WnNGaURnVXJyT1B5clBiYkc0SDlmT3I0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         林俐,潘险险,张凌云,等.基于免疫离群数据和敏感初始中心的&lt;i&gt;K&lt;/i&gt;-means算法的风电场机群划分[J].中国电机工程学报,2016,36(20):5461-5468.LIN Li,PAN Xianxian,ZHANG Lingyun,et al.The &lt;i&gt;K&lt;/i&gt;-means clustering algorithm for wind farm based on immune-outlier data and immune-sensitive initial center[J].Proceedings of the CSEE,2016,36(20):5461-5468.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_23" title=" KHAN S S,AHMAD A.Cluster center initialization algorithm for &lt;i&gt;K&lt;/i&gt;-means clustering[J].Pattern Recognition Letters,2004,25(11):1293-1302." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300415397&amp;v=MjA0MzNIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRnNWYnhRPU5pZk9mYks3SHRET3JJOUZZT29LRDNVK29CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         KHAN S S,AHMAD A.Cluster center initialization algorithm for &lt;i&gt;K&lt;/i&gt;-means clustering[J].Pattern Recognition Letters,2004,25(11):1293-1302.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_24" title=" 谢娟英,郭文娟,谢维信,等.基于样本空间分布密度的初始聚类中心优化&lt;i&gt;K&lt;/i&gt;-均值算法[J].计算机应用研究,2012,29(3):888-892.XIE Juanying,GUO Wenjuan,XIE Weixin,et al.&lt;i&gt;K&lt;/i&gt;-means clustering algorithm based on optimal initial centers related to pattern distribution of samples in space[J].Application Research of Computers,2012,29(3):888-892." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201203025&amp;v=MjE3NzBac0ZpRGdVcnJPTHo3U1pMRzRIOVBNckk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         谢娟英,郭文娟,谢维信,等.基于样本空间分布密度的初始聚类中心优化&lt;i&gt;K&lt;/i&gt;-均值算法[J].计算机应用研究,2012,29(3):888-892.XIE Juanying,GUO Wenjuan,XIE Weixin,et al.&lt;i&gt;K&lt;/i&gt;-means clustering algorithm based on optimal initial centers related to pattern distribution of samples in space[J].Application Research of Computers,2012,29(3):888-892.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-10 16:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),97-105+162 DOI:10.7500/AEPS20180422003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于空间相关性的大规模分布式用户光伏空间分群方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%84%A6%E7%94%B0%E5%88%A9&amp;code=38470065&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">焦田利</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E5%9D%9A%E6%B0%91&amp;code=07054925&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章坚民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%86%8A&amp;code=22387235&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李熊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E5%86%9B&amp;code=30361012&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8F%B6%E6%96%B9%E5%BD%AC&amp;code=34224624&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">叶方彬</a>
                                <a href="javascript:;">麻吕斌</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%9D%AD%E5%B7%9E%E7%94%B5%E5%AD%90%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0073968&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杭州电子科技大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%9D%AD%E5%B7%9E%E5%B8%82%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0878587&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司杭州市供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%8D%8E%E4%BA%91%E4%BF%A1%E6%81%AF%E7%A7%91%E6%8A%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江华云信息科技有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种面向大规模分布式用户光伏出力预测的光伏空间分群方法,目的在于为气象站点优化部署或多光伏用户基于“空间—时间关联”的功率预测提供依据。将气象对光伏出力的影响分为大气候和小气候2类。大气候主要是日照或5类天气类型影响,通过光伏实际出力占额定出力的比例来划分,从而将历史数据时段划分为5类天气类型样本群;小气候认为是光伏安装高程、温度、湿度以及周围地理环境等广义小气候影响。对5类天气类型历史样本群,进行空间相关的聚类分析,得到用户光伏地域分块划分。综合分块中不合群的用户光伏点数量和分块气象一致性来决定最优地域分块方案为用户光伏空间分群策略。以具有丰富气候带和地貌的某市遍布全境的2 887个分布式用户光伏群为例,分群方法得到了较好的验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%A8%E6%88%B7%E5%85%89%E4%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式用户光伏;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E7%A9%BA%E9%97%B4%E5%88%86%E7%BE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏空间分群;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A9%BA%E9%97%B4%E7%9B%B8%E5%85%B3%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">空间相关性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Ci%3EK%3C%2Fi%3E-means%E8%81%9A%E7%B1%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><i>K</i>-means聚类;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    焦田利（1991—），女，硕士研究生，主要研究方向：含分布式发电的电力系统运行与控制。E-mail:599308289@qq.com;
                                </span>
                                <span>
                                    *章坚民（1962—），男，通信作者，教授，博士生导师，主要研究方向：智能电网态势感知及可视化、信息物理系统集成建模、信息安全与防护、电网优化规划与运行。E-mail:zhangjmhzcn@hdu.edu.cn;
                                </span>
                                <span>
                                    李熊（1975—），男，高级工程师，主要研究方向：电力系统及其自动化。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-22</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51677047);</span>
                    </p>
            </div>
                    <h1><b>Spatial Clustering Method for Large-scale Distributed User Photovoltaics Based on Spatial Correlation</b></h1>
                    <h2>
                    <span>JIAO Tianli</span>
                    <span>ZHANG Jianmin</span>
                    <span>LI Xiong</span>
                    <span>ZHU Jun</span>
                    <span>YE Fangbin</span>
                    <span>MA Lyubin</span>
            </h2>
                    <h2>
                    <span>School of Automation, Hangzhou Dianzi University</span>
                    <span>Electric Power Research Institute of State Grid Zhejiang Electric Power Co., Ltd.</span>
                    <span>Hangzhou Electric Power Supply Company of State Grid Zhejiang Electric Power Co., Ltd.</span>
                    <span>Huayun Information Science and Technology Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A spatial clustering method for large-scale distributed user photovoltaic output prediction is proposed. The aim is to provide a basis for the deployment of meteorological stations and power prediction based on “space-time correlation” for photovoltaic users. The impact of meteorology on photovoltaic output is divided into major climate factor and microclimate factor. The major climate factor is mainly attributed by sunlight in five types of weather, which is modeled by the ratio of the actual photovoltaic output to the rated output so that the historical periodical data can be divided into five weather type sample groups. The microclimate factor is considered as the general micro-climate influence of photovoltaic installation elevation, temperature, humidity and surrounding geographic environment. Spatial correlation clustering analysis is carried out for five types of weather historical sample groups, and user photovoltaic region partition is obtained. Considering the number of photovoltaic sites that are not clustered in sub-blocks and the meteorological consistency of sub-blocks, the optimal regional sub-blocking plan is determined as a photovoltaic spatial clustering strategy. Taking 2 887 distributed user photovoltaic clusters across the whole city with rich climatic zones and landforms as examples, the proposed clustering method has been well verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20user%20photovoltaic(PV)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed user photovoltaic(PV);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spatial%20clustering%20of%20photovoltaics&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spatial clustering of photovoltaics;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20prediction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power prediction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spatial%20relativity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spatial relativity;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Ci%3EK%3C%2Fi%3E-means%20clustering&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><i>K</i>-means clustering;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-22</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51677047);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">分布式用户光伏已得到大规模应用,以浙江省为例,2016年底接入浙江省电网公司电能量采集系统的用户光伏达3万户。此类用户采取自发自用、余量上网的运行方式,其光伏出力的随机性和波动性对低压、中压配电网以及配电网对光伏的消纳能力、区域变电站负载<citation id="164" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>影响很大,含中压接入的光伏电站在内的光伏发电接入的规模性和高渗透性,使得配电网规划、运行控制必须考虑接入光伏的相关性<citation id="162" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、光伏出力的集群性控制特征<citation id="165" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>,甚至社会经济性的空间影响<citation id="163" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。新形势下,光伏预测技术<citation id="166" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>面临了很大的挑战,也呈现出新的发展趋势。</p>
                </div>
                <div class="p1">
                    <p id="62">光伏功率预测方法的分类方式有很多<citation id="167" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>:按预测过程,分为直接法和间接法;按建模方式,分为物理方法和统计方法;按预测时间尺度,分为超短期(0～6 h)、短期(6～24 h)和中长期(1月～1年)预测法;按预测的空间范围,分为单场预测和区域预测。本文研究的是采取区域的超短期预测,至于预测过程和建模方法的选择,由以下因素决定。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">1)气象因子:</h4>
                <div class="p1">
                    <p id="64">目前能够提供超短期、短期日照等气象数据的公共气象站十分稀少<citation id="168" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>;从气象部门提供的某一用户站址超短期日照预测聚类来看,几乎很难发现其与该用户光伏出力聚类的相关性,因而本文重点在于无辐照的大规模分布式光伏的出力预测。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">2)空间—时间关联(spatio-temporal correlation)方法:</h4>
                <div class="p1">
                    <p id="66">利用气象因素空间关联和时间关联性,直接提高气象因子的预测精度<citation id="172" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>,或利用此特点而仅使用多光伏站功率数据用于提高光伏预测精度。例如:文献<citation id="169" type="reference">[<a class="sup">17</a>]</citation>计算周围电站与待修复电站的输出功率时间序列相关系数,将相似电站数据作为训练样本来预测待修复电站的输出功率。文献<citation id="170" type="reference">[<a class="sup">18</a>]</citation>利用赤池信息量准则(Akaike information criterion,AIC)筛选最优的近距离电站来预测缺少出力历史数据的光伏电站。文献<citation id="171" type="reference">[<a class="sup">19</a>]</citation>通过光伏从站与“精确光伏主站”的关联关系,提高从站的光伏出力预测精度。文献<citation id="173" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>的方法也不适合大规模分布式光伏的预测,一是分散式用户光伏均无气象预测设备,二是即便一个区域里某些电站具有气象预测设备,也不能确保任何分布式用户光伏均可以找到符合空间相关性好的参考电站。</p>
                </div>
                <div class="p1">
                    <p id="67">本文研究空间相关性与以往文献的目的不同<citation id="174" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。由于光伏出力与就地日照呈现近似线性关系<citation id="175" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>,因此大规模分散用户光伏站的功率过程一定程度上反映了就地的地表日照等气象信息的变化过程;通过光伏出力的空间相关性反推大规模分布式光伏所在地域(空间)的气象相关性,将分布式光伏群划分为具有气象一致性的小范围光伏群,一方面为含日照量测的公共气象站点提供优化部署依据,另一方面也为基于空间—时间关联原理的气象因子或光伏出力预测提供空间区划分的依据。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>1</b> 用户光伏空间分群原理</h3>
                <h4 class="anchor-tag" id="69" name="69"><b>1.1</b> 光伏出力过程与气象的关联原理</h4>
                <div class="p1">
                    <p id="70">光伏出力与许多因素相关联,本文有以下划分。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">1)大气候影响</h4>
                <div class="p1">
                    <p id="72">天气状态可直接根据光照强度或云量大小来确定,是光伏出力主要影响因素,称为大气候影响。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">2)广义小气候的影响</h4>
                <div class="p1">
                    <p id="74">其他气象气候或受地貌等环境影响的参数,如温度、风速及风向、湿度、云层、悬浮颗粒指数等,以及光伏安装高程及朝向,光伏板和逆变器等技术参数等,统称为广义小气候。</p>
                </div>
                <div class="p1">
                    <p id="75">对于大气候、广义小气候等对光伏出力的严格影响,不是本文研究目的。进一步对数据或信息来源分析,可以发现,对于大规模分布式用户光伏而言,一是没有严格的气象条件地理分区信息,二是没有光照数据及其他气象信息,三是严重缺乏其安装及技术参数。因此,需要从“大数据分析”中寻找“等效光照强度”这一刻画光伏出力本质的时空分布规律。具体而言,通过对相同天气状况下的光伏出力过程按照地理区域再次聚类分群,以寻求局部地区的光伏出力相关性更高的关联性用户光伏集群。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.2</b> 广义天气类型</h4>
                <div class="p1">
                    <p id="77">国家标准GB/T 22164—2008将天气状态分为33种类型<citation id="176" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,按此分类来对光伏出力预测分析工作量很大。根据文献<citation id="177" type="reference">[<a class="sup">17</a>]</citation>,光伏出力在晴天、多云、阴天、雨天等4种天气类型下变化规律有明显差异。本文进一步将雨天细化为阵雨和大雨,将晴天、多云、阴天、阵雨、大雨5种天气类型作为广义天气类型,分析其光伏出力在广义天气类型下地理位置分布的差异性,进而根据空间相关性划分用户光伏群。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>1.3</b> 天气状态确定</h4>
                <div class="p1">
                    <p id="79">文献<citation id="178" type="reference">[<a class="sup">13</a>]</citation>将每天的发电功率按天气类型进行分类统计,在天气预报数据的基础上,根据欧氏距离对天气类型进一步归类,根据各天气类型数据之间的倍率关系映射为天气类型指数。文献<citation id="179" type="reference">[<a class="sup">20</a>]</citation>利用滑动平均法对太阳辐照度进行平滑处理,并引入天气类型衰减系数修正阴雨天气下的太阳辐照度模型,进而对天气准确分类。文献<citation id="180" type="reference">[<a class="sup">21</a>]</citation>将同样天气状态下的光伏历史出力数据的平均值作为最大期望算法的输入,直接输出分类结果。对于缺少相关气象数据的用户光伏,用光伏历史出力数据提取天气类型的特征向量是聚类的关键。由于光照强度直接影响光伏出力,而晴天时由于云量较少,光照强度处于最大值,一定程度上可反映光伏实际出力与额定出力的占比值最大;随着光照强度减弱,光伏实际出力与额定出力的占比值逐步减小。因此提出地域分块天气类型指数<i>M</i><sub><i>c</i></sub>,其中<i>c</i>=1,2,…,<i>K</i>,<i>K</i>是地域总分块数;定义在地域分块<i>c</i>内的光伏实际出力与额定出力的比值作为天气类型指数,即</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>i</i>为地域分块<i>c</i>内的光伏用户序号;<i>t</i>为光伏日采集点数;<i>P</i><sub><i>c</i></sub>(<i>i</i>,<i>t</i>)为在离散采样的条件下第<i>i</i>个用户光伏在第<i>t</i>时刻的采样值;<i>P</i><sub>r</sub>(<i>i</i>)为第<i>i</i>个用户光伏的额定出力;若采样间隔为15 min,1 d有96点,即<i>t</i>=1,2,…,<i>T</i>,<i>T</i>=96。</p>
                </div>
                <div class="p1">
                    <p id="82">而<i>K</i>的优选,将通过对分块地域内光伏出力映射的气象一致性和波动性,即<i>M</i><sub><i>c</i></sub>的聚类而获取。根据天气类型指数按区间对应5种广义天气类型,分布区间和对应5类天气类型如表1所示。</p>
                </div>
                <div class="area_img" id="83">
                    <p class="img_tit"><b>表1 天气类型指数与天气类型对照</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of weather type indices and weather types</b></p>
                    <p class="img_note"></p>
                    <table id="83" border="1"><tr><td><br />天气类型指数区间</td><td>天气类型</td></tr><tr><td><br />[1,0.8)</td><td>晴天、晴间多云</td></tr><tr><td><br />[0.8,0.6)</td><td>多云、阴间多云</td></tr><tr><td><br />[0.6,0.4)</td><td>阴天</td></tr><tr><td><br />[0.4,0.2)</td><td>阵雨、雷阵雨、小雨</td></tr><tr><td><br />[0.2,0)</td><td>中雨、大雨、大到暴雨</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="84">本文利用用户光伏的光伏出力数据验证天气类型指数区间划分的合理性,观测时间为中午12:00,调取部分的气象数据,验证结果如附录A表A1所示。数据结果表明,天气类型指数根据区间划分的天气类型与实际的天气类型完全一致,所以完全可以使用天气类型指数分区间进行天气类型的划分。</p>
                </div>
                <h3 id="85" name="85" class="anchor-tag"><b>2</b> 基于空间相关性的聚类流程</h3>
                <div class="p1">
                    <p id="86">聚类分析是根据数据的相似度进行样本分组的一种方法,能够对样本数据依据不同分类原则自动对数据做初步划分,因此在拥有大量历史数据的场群预测方面得到广泛应用。<i>K</i>-means聚类算法是典型的非层次聚类算法,采用距离作为相似性的评价指标,原理简单且便于处理大量的数据。因此本文使用<i>K</i>-means聚类算法对用户光伏的地理位置实现空间上用户光伏区域划分,聚类流程如图1所示。</p>
                </div>
                <div class="area_img" id="87">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921011_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于空间相关性的聚类流程" src="Detail/GetImg?filename=images/DLXT201921011_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于空间相关性的聚类流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921011_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Clustering process based on spatial correlation</b></p>

                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.1</b> 聚类分析过程</h4>
                <div class="p1">
                    <p id="89">根据数据自身的距离或相似度将它们划分成若干组,划分的原则是组内样本距离最小化而组间距离最大化。该算法的具体步骤如下<citation id="181" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">1)数据清理。</h4>
                <div class="p1">
                    <p id="91">对原始数据进行质量分析,包括数据缺失值分析、数据异常值处理等。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92">2)数据预处理。</h4>
                <div class="p1">
                    <p id="93">对数据进行归一化和标准化,用于消除样本尺度或量纲之间的差异。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94">3)聚类特征提取。</h4>
                <div class="p1">
                    <p id="95">从数据中提取最有效的聚类特征,转换为特征向量。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96">4)聚类。</h4>
                <div class="p1">
                    <p id="97">针对特征向量,选择最佳的聚类个数和距离函数,执行聚类或分组。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">5)聚类评价。</h4>
                <div class="p1">
                    <p id="99">对聚类的效果选择合适的评价函数进行评价。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.2</b> 初始中心位置选择</h4>
                <div class="p1">
                    <p id="101">聚类分析结果依赖于初始聚类中心和聚类个数,具有一定的不稳定性。选择合适的初始聚类中心位置对分析聚类结果至关重要,目前很多研究成果都是基于数据的密度或空间分布来判断样本分布密集区域,选择相距较远的样本为初始聚类中心,有效地避开了数据的噪声点和孤立点<citation id="182" type="reference"><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。假设待聚类的具有<i>p</i>维特征的数据集为<i><b>X</b></i>={<i><b>x</b></i><sub>1</sub>,<i><b>x</b></i><sub>2</sub>,…,<i><b>x</b></i><sub><i><b>i</b></i></sub>,…,<i><b>x</b></i><sub><i>n</i></sub>},<i>K</i>个初始聚类中心为<i><b>C</b></i><sub>1</sub>,<i><b>C</b></i><sub>2</sub>,…,<i><b>C</b></i><sub><i>K</i></sub>,用<i><b>W</b></i><sub>1</sub>,<i><b>W</b></i><sub>2</sub>,…,<i><b>W</b></i><sub><i>K</i></sub>表示<i>K</i>个类所包含的样本集合,所有的样本集合为<i><b>W</b></i>。</p>
                </div>
                <div class="p1">
                    <p id="102">定义1:样本<i><b>x</b></i><sub><i>i</i></sub>,<i><b>x</b></i><sub><i>j</i></sub>之间的欧氏距离为,</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>d</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>p</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>x</i><sub><i>i</i></sub><sub>,</sub><sub><i>k</i></sub>和<i>x</i><sub><i>j</i></sub><sub>,</sub><sub><i>k</i></sub>分别为<i><b>x</b></i><sub><i>i</i></sub>和<i><b>x</b></i><sub><i>j</i></sub>的第<i>k</i>维特征。</p>
                </div>
                <div class="p1">
                    <p id="105">定义2:数据集样本的平均距离为,</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>n</mi><mo stretchy="false">(</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>i</mi></munderover><mi>d</mi></mstyle></mrow></mstyle><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">定义3:数据点<i><b>x</b></i><sub><i>i</i></sub>的密度<i>d</i><sub>en</sub>(<i><b>x</b></i><sub><i>i</i></sub>)为,</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>d</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">{</mo><mi>q</mi><mo stretchy="false">|</mo><mi>d</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mo>≤</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mi>θ</mi><mo>,</mo><mi>j</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>q</mi><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>θ</i>为密度半径系数;<i>q</i>为样本集中满足条件的样本个数。</p>
                </div>
                <div class="p1">
                    <p id="110">根据定义3,计算数据集中每一个样本数据的密度,寻找密度最大的样本<i><b>x</b></i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>1</mn></msubsup></mrow></math></mathml>作为第1个类的初始中心<i><b>C</b></i><sub>1</sub>,并删除处于密度半径圆内的样本,即</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">W</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mo stretchy="false">{</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">|</mo><mi>d</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo>,</mo><mi mathvariant="bold-italic">x</mi><msubsup><mrow></mrow><mi>i</mi><mn>1</mn></msubsup><mo stretchy="false">)</mo><mo>&lt;</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mi>θ</mi><mo>,</mo><mi>j</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>n</mi><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">W</mi><mo>=</mo><mi mathvariant="bold-italic">W</mi><mo>-</mo><mi mathvariant="bold-italic">W</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">重新在<i><b>W</b></i>中寻找密度最大的样本<i><b>x</b></i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>c</mi></msubsup></mrow></math></mathml>,将其作为第<i>c</i>个类别的初始中心,并令</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">W</mi><msub><mrow></mrow><mi>c</mi></msub><mo>=</mo><mo stretchy="false">{</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">|</mo><mi>d</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo>,</mo><mi mathvariant="bold-italic">x</mi><msubsup><mrow></mrow><mi>i</mi><mi>c</mi></msubsup><mo stretchy="false">)</mo><mo>&lt;</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mi>θ</mi><mo>,</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>n</mi><mo>,</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∉</mo><mi mathvariant="bold-italic">W</mi><msub><mrow></mrow><mi>r</mi></msub><mo>,</mo><mi>r</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>c</mi><mo>-</mo><mn>1</mn><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">W</mi><mo>=</mo><mi mathvariant="bold-italic">W</mi><mo>-</mo><mi mathvariant="bold-italic">W</mi><msub><mrow></mrow><mi>c</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">重复上述步骤直至找出<i>K</i>个初始聚类中心<i><b>C</b></i><sub>1</sub>,<i><b>C</b></i><sub>2</sub>,…,<i><b>C</b></i><sub><i>K</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="115">对于本课题,数据集<i><b>x</b></i><sub><i>i</i></sub>为各光伏点的经纬度(<i>l</i><sub><i>i</i></sub>,<i>h</i><sub><i>i</i></sub>)坐标:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mi>l</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo><mspace width="0.25em" /></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">对于设定的聚类数<i>K</i>,可以得到对应的地理中心作为初始地理分块的中心位置:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mi>l</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mtext> </mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Κ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.3</b> 按天气用户光伏群的地域分块聚类依据</h4>
                <div class="p1">
                    <p id="120">假设所有光伏集合为<i>Ω</i><sub>0</sub>,对于某一时刻<i>t</i>,按照表1的天气类型指数,将光伏分为5个数据集,假设为<i>Ω</i><sub><i>s</i></sub>(<i>t</i>),<i>s</i>=1,2,…,5,显然有:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∪</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mn>5</mn></munderover><mi>Ω</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">然后对于<i>Ω</i><sub><i>s</i></sub>(<i>t</i>),按照设置的分类数<i>K</i>,对于该数据集内光伏的经纬度坐标,按照初始聚类中心进行聚类,获取该数据集每个光伏站的所属地块编号,如附录A图A2为各类天气类型下、地块分块数为6的光伏地理分布图。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.4</b> 光伏群聚类的地域分块的气象一致性评价</h4>
                <div class="p1">
                    <p id="124">地域分块还需要考虑区块内光伏出力映射的气象一致性和波动性,即通过分块地域内天气类型指数的方差<i>C</i><sub>o</sub>(<i>t</i>,<i>K</i>)来获取:</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo>,</mo><mi>Κ</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>c</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mo stretchy="false">[</mo></mstyle><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mi>c</mi></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>c</mi></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Μ</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>Μ</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>M</i><sub><i>c</i></sub>(<i>i</i>,<i>t</i>)为第<i>c</i>个分块地域第<i>t</i>时刻第<i>i</i>个光伏用户的气象类型指数;<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>Μ</mi><mo>¯</mo></mover></math></mathml><sub><i>c</i></sub>(<i>t</i>)为第<i>t</i>时刻第<i>c</i>个分块地域光伏群的气象类型指数平均值;<i>N</i><sub><i>c</i></sub>为第<i>c</i>个分块地域覆盖的用户光伏数量。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>2.5</b> 气象站点位置的选取</h4>
                <div class="p1">
                    <p id="128">在所研究的地域通过聚类分析划分为分块地域后,分别在分块地域中选择最具相关性的用户光伏作为代表电站,通常为1个,其所在位置作为气象站点选择的参考位置。本文首先考虑代表电站与区域覆盖用户光伏整体出力的相关性因素,尽量选择与分块地域用户光伏整体出力波动性最接近的用户光伏;为此,以分块地域内用户光伏的平均功率时间序列,作为分块地域光伏的出力中心,以式(11)的皮尔逊相关系数来计算区域内每个用户光伏出力与区域光伏出力中心的相关性系数;选择系数最高的用户光伏,作为分块地域代表电站,其所在位置作为气象站点选择的参考位置:</p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mrow><mover accent="true"><mi>y</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="false">)</mo></mrow><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>y</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mrow><mover accent="true"><mi>y</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>y</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mi>c</mi></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>c</mi></msub></mrow></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover accent="true"><mi>y</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>y</mi></mstyle><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>x</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为第<i>i</i>个用户光伏的功率时间序列;<i>y</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>为第<i>c</i>个分块地域的平均功率时间序列。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>2.6</b> 用户光伏群的最优地域分块</h4>
                <div class="p1">
                    <p id="133">需要注意的是,用户光伏群最优地域分块<i>K</i>值随着每15 min数据样本的分布不同而改变,即所选代表电站随不同时刻的数据样本改变而更新,但考虑经济因素,气象监测点应为固定的几个代表电站,因此需要对代表电站进一步的优化。引入均方根误差和平均绝对误差指标。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">1)均方根误差</h4>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>c</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>c</mi></msub></mrow></munderover><mrow><msqrt><mrow><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mstyle></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="136" name="136">2)平均绝对误差</h4>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>c</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>c</mi></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo stretchy="false">|</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="139" name="139"><b>3.1</b> 数据预处理</h4>
                <div class="p1">
                    <p id="140">某县级市境内以丘陵山地为主,地势自西北向东南倾斜,立体气候明显,海拔跨度为50～1 506 m,年平均气温由16 ℃降至9 ℃,相当于横跨亚热带和温带2个气候带;总计2 887个分布式用户光伏几乎遍布全境;选择具有丰富天气类型的2017年6月至8月共92 d,截取09:00至17:00共8 h间隔15 min的历史出力数据作为数据源。</p>
                </div>
                <div class="p1">
                    <p id="141">为消除用户光伏的装机容量、设备使用时间、灰尘覆盖等量纲之间的差异性,使用式(1)对数据进行标准化处理,使光伏出力采样值的幅值在[0,1]之间。由于缺乏光伏出力额定值,采取用第<i>i</i>个用户光伏间隔15 min的采样值历史最大值估算。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>3.2</b> 基于聚类分析的子区域划分</h4>
                <div class="p1">
                    <p id="143">以11:00为例,首先对天气类型指数按区间对光伏历史出力数据进行天气类型匹配识别;然后通过<i>K</i>-means聚类,对每一种天气类型下光伏出力数据的地理位置划分子区域;聚类类数<i>K</i>范围设定为<citation id="183" type="reference">[<a class="sup">3</a>,<a class="sup">10</a>]</citation>。附录A图A2展示了地理位置聚类分块数量为6块,每一种天气类型下聚类后光伏用户的地理位置分布;为方便区分对子区域编号1至6。</p>
                </div>
                <div class="p1">
                    <p id="144">每一种天气类型下,光伏出力的大小从属于一个地理区域,即该区域的光伏出力彼此具有相似性。分别定位每一个用户光伏的地理位置区域,若5种天气类型下用户光伏都从属于一个确定的地理位置区域,只须从同一地理区域中选择合适的电站作为初步参考电站,即无论什么天气类型下,该用户光伏的出力都跟随该相同的参考电站,称为和谐电站。若不同的天气类型下,用户光伏从属于不同的地理区域,即从属于不同的参考电站,称为不和谐电站;对于不和谐电站,则不同天气类型,难以跟随同一参考电站。计算每一个区域覆盖的光伏电站并计算不和谐电站在全部电站中的数量占比,结果如表2所示。电站总数为2 887,其中和谐电站数量占全部电站的92.31%。</p>
                </div>
                <div class="p1">
                    <p id="145">图2为不同地理区域划分的不和谐电站占比曲线;随着地理位置分块类数增加,不和谐电站占比不一定随聚类类数变大而变大(或变小);根据本县域案例的分析,图2已表明了其波动性,如<i>K</i>=8时不和谐电站数量就比<i>K</i>=7时要小。</p>
                </div>
                <div class="p1">
                    <p id="146">图3为不同分块地域的气象类型一致性指标随<i>K</i>的变化曲线。可以发现,随着地理位置分块类数增加,分块地域面积减小,天气类型指数的方差逐渐减小,区域内气象趋于统一,因此考虑微地形、微气象的影响,划分的子区域面积不宜过大。故综合考虑不和谐电站占比和气象一致性,该间隔15 min的数据样本中,聚类数为8的用户光伏分群为最优划分,代表站位置如附录A图A3,其他时刻的数据样本选择代表站的方法类似,可得出不同时刻的数据样本下,优化得到的最优划分类数有<i>K</i>=7,8,9。</p>
                </div>
                <div class="area_img" id="147">
                    <p class="img_tit"><b>表2 11:00的和谐电站与不和谐电站占比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Proportion of harmony and disharmony power stations at 11:00</b></p>
                    <p class="img_note"></p>
                    <table id="147" border="1"><tr><td rowspan="2">电站类型</td><td rowspan="2">区域<br />编号</td><td colspan="2"><br />晴天</td><td rowspan="2"></td><td colspan="2"><br />多云</td><td rowspan="2"></td><td colspan="2"><br />阴天</td><td rowspan="2"></td><td colspan="2"><br />小雨</td><td rowspan="2"></td><td colspan="2"><br />大雨</td><td rowspan="2">总天数/d</td><td rowspan="2">区域覆盖<br />电站数量</td></tr><tr><td><br />天数/d</td><td>占比/%</td><td><br />天数/d</td><td>占比/%</td><td><br />天数/d</td><td>占比/%</td><td><br />天数/d</td><td>占比/%</td><td><br />天数/d</td><td>占比/%</td></tr><tr><td rowspan="6"><br />和谐电站</td><td>1</td><td>26</td><td>28.6</td><td></td><td>23</td><td>25.3</td><td></td><td>16</td><td>17.6</td><td></td><td>15</td><td>16.5</td><td></td><td>11</td><td>12.1</td><td>91</td><td>672</td></tr><tr><td><br />2</td><td>23</td><td>25.8</td><td></td><td>25</td><td>28.1</td><td></td><td>18</td><td>20.2</td><td></td><td>13</td><td>14.6</td><td></td><td>10</td><td>11.2</td><td>89</td><td>387</td></tr><tr><td><br />3</td><td>25</td><td>27.2</td><td></td><td>25</td><td>27.2</td><td></td><td>19</td><td>20.7</td><td></td><td>13</td><td>14.1</td><td></td><td>10</td><td>10.9</td><td>92</td><td>305</td></tr><tr><td><br />4</td><td>24</td><td>26.1</td><td></td><td>26</td><td>28.3</td><td></td><td>16</td><td>17.4</td><td></td><td>15</td><td>16.3</td><td></td><td>11</td><td>12.0</td><td>92</td><td>307</td></tr><tr><td><br />5</td><td>23</td><td>25.0</td><td></td><td>25</td><td>27.2</td><td></td><td>18</td><td>19.6</td><td></td><td>16</td><td>17.4</td><td></td><td>10</td><td>10.9</td><td>92</td><td>517</td></tr><tr><td><br />6</td><td>23</td><td>25.0</td><td></td><td>24</td><td>26.1</td><td></td><td>18</td><td>19.6</td><td></td><td>18</td><td>19.6</td><td></td><td>9</td><td>9.8</td><td>92</td><td>477</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921011_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同分块地域划分的不和谐电站占比波动" src="Detail/GetImg?filename=images/DLXT201921011_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同分块地域划分的不和谐电站占比波动</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921011_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Percentage fluctuations of disharmony 
power station with different geographical blocks</b></p>

                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921011_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同地理区域的气象类型一致性" src="Detail/GetImg?filename=images/DLXT201921011_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同地理区域的气象类型一致性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921011_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Consistency of weather types in different 
geographical blocks</b></p>

                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.3</b> 用户光伏群的最优分类</h4>
                <div class="p1">
                    <p id="151">基于用户光伏历史数据的不同分类数量<i>K</i>的计算结果见表3。</p>
                </div>
                <div class="area_img" id="152">
                    <p class="img_tit"><b>表3 两种误差比较结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison results of two kinds of error</b></p>
                    <p class="img_note"></p>
                    <table id="152" border="1"><tr><td><br />最优分类<i>K</i></td><td>平均绝对误差</td><td>均方根误差</td></tr><tr><td><br />7</td><td>197.20</td><td>2 750.40</td></tr><tr><td><br />8</td><td>280.35</td><td>3 904.05</td></tr><tr><td><br />9</td><td>277.93</td><td>3 936.50</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="153">由表3可以看出,在最优分类<i>K</i>=7时,2种误差都是最小值,说明在这种区域分布优选出的代表电站历史出力数据与区域的波动情况最为接近。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="155">本文提出一种基于空间相关性的广域分布式用户光伏群分群方法。将光伏群的历史出力数据按照天气类型进行识别,利用聚类分析方法对每类天气类型下的用户光伏按照地域进行分块,分析不同区域分块的出力一致性,优化用户光伏的分群位置,选出最具有代表性的参考电站作为气象监测点的建设位置或购买气象数据的气象站参考位置,以利用最少的气象数据来预测群里每个用户光伏的功率,从而既优化了气象站位置选择以确保光伏预测精度,又减少了引入气象数据的成本,提高了经济性。另外,即便不采取增加气象站方式,本文也提出了大规模分布式电站的气象一致性分群,可通过气象一致性的分布式电站组建分群的时间—空间光伏出力预测。</p>
                </div>
                <div class="p1">
                    <p id="157">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag">附录A</h3>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 某一光伏站出力聚类及对该光伏站位置的气象部门超短期日照预测聚类的对比" src="Detail/GetImg?filename=images/DLXT201921011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 某一光伏站出力聚类及对该光伏站位置的气象部门超短期日照预测聚类的对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Cluster of PV power output and its corresponding site predicted solar radiation cluster supply by meteorological department</p>

                </div>
                <div class="area_img" id="186">
                                            <p class="img_tit">
                                                表A1 中午12:00广义天气类型与天气类型指数的验证
                                                    <br />
                                                Table A1 Verification of weather type and weather type index
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921011_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921011_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921011_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 中午12:00广义天气类型与天气类型指数的验证" src="Detail/GetImg?filename=images/DLXT201921011_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 5种天气分类且地理区域聚类为6时的光伏用户分布图" src="Detail/GetImg?filename=images/DLXT201921011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 5种天气分类且地理区域聚类为6时的光伏用户分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Regional distribution of PVs for 5 typical weather types in case spatial clustering blocks is 6</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 K=8时代表站地理位置分布图" src="Detail/GetImg?filename=images/DLXT201921011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 K=8时代表站地理位置分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Representative station geographical map in the case of K=8</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="12">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units">

                                <b>[1]</b> OLIVIER F,ARISTIDOU P,ERNST D,et al.Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units[J].IEEE Transactions on Smart Grid,2016,7(2):926-936.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Index-Based Assessment of Voltage Rise and Reverse Power Flow Phenomena in a Distribution Feeder Under High PV Penetration &amp;quot;">

                                <b>[2]</b> HASHEMINAMIN M,AGELIDIS V G,SALEHI V,et al.Index-based assessment of voltage rise and reverse power flow phenomena in a distribution feeder under high PV penetration[J].IEEE Journal of Photovoltaics,2015,5(4):1158-1168.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of distributed photovoltaic systems on zone substation peak demand">

                                <b>[3]</b> HAGHDADI N,BRUCE A,MACGILL I,et al.Impact of distributed photovoltaic systems on zone substation peak demand[J].IEEE Transactions on Sustainable Energy,2018,9(2):621-629.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721015&amp;v=MTM1OTlHRnJDVVI3cWZadVpzRmlEZ1Vyck9JU0hUZXJHNEg5Yk9ybzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 赵波,肖传亮,徐琛,等.基于渗透率的区域配电网分布式光伏并网消纳能力分析[J].电力系统自动化,2017,41(21):105-111.DOI:10.7500/AEPS20170306016.ZHAO Bo,XIAO Chuanliang,XU Chen,et al.Penetration based accommodation capacity analysis on distributed photovoltaic connection in regional distribution network[J].Automation of Electric Power Systems,2017,41(21):105-111.DOI:10.7500/AEPS20170306016.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508009&amp;v=MjU4Njk5VE1wNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1Vyck9JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张沈习,李珂,程浩忠,等.考虑相关性的间歇性分布式电源选址定容规划[J].电力系统自动化,2015,39(8):53-58.ZHANG Shenxi,LI Ke,CHENG Haozhong,et al.Optimal siting and sizing of intermittent distributed generator considering correlations[J].Automation of Electric Power Systems,2015,39(8):53-58.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721021&amp;v=MTgwMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1Vyck9JU0hUZXJHNEg5Yk9ybzlIWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 肖传亮,赵波,周金辉,等.配电网中基于网络分区的高比例分布式光伏集群电压控制[J].电力系统自动化,2017,41(21):147-155.DOI:10.7500/AEPS20170101002.XIAO Chuanliang,ZHAO Bo,ZHOU Jinhui,et al.Network partition based cluster voltage control of high-penetration distributed photovoltaic systems in distribution networks[J].Automation of Electric Power Systems,2017,41(21):147-155.DOI:10.7500/AEPS20170101002.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803004&amp;v=MjcwNzFNckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnJPSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 窦晓波,常莉敏,倪春花,等.面向分布式光伏虚拟集群的有源配电网多级调控[J].电力系统自动化,2018,42(3):21-31.DOI:10.7500/AEPS20170221007.DOU Xiaobo,CHANG Limin,NI Chunhua,et al.Multi-level dispatching and control of active distribution network for virtual cluster of distributed photovoltaic[J].Automation of Electric Power Systems,2018,42(3):21-31.DOI:10.7500/AEPS 20170221007.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of rooftop PV integration in distribution systems considering socioeconomic factors">

                                <b>[8]</b> ARGUELLO A,LARA J D,ROJAS J D,et al.Impact of rooftop PV integration in distribution systems considering socioeconomic factors[J].IEEE Systems Journal,2018,12(4):3531-3542.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604021&amp;v=MDYzMDk5Zk1xNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1Vyck9JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 龚莺飞,鲁宗相,乔颖,等.光伏功率预测技术[J].电力系统自动化,2016,40(4):140-151.GONG Yingfei,LU Zongxiang,QIAO Ying,et al.An overview of photovoltaic energy system output forecasting technology[J].Automation of Electric Power Systems,2016,40(4):140-151.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2F723EC610013E6B0374763F53CB76FE&amp;v=MTMyNzA5TXlXUVQ2VGg1VDNuaDJoYzJDc0NUUTh6cUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pMMit4YTQ9TmlmT2ZiSE9HZFBQMnZ4RFplc1BEWA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> ANTONANZAS J,OSORIO N,ESCOBAR R,et al.Review of photovoltaic power forecasting[J].Solar Energy,2016,136:78-111.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201134005&amp;v=MjEzMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1Vyck9QeXJQYmJHNEg5RFBxNDlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 代倩,段善旭,蔡涛,等.基于天气类型聚类识别的光伏系统短期无辐照度发电预测模型研究[J].中国电机工程学报,2011,31(34):28-35.DAI Qian,DUAN Shanxu,CAI Tao,et al.Short-term PV generation system forecasting model without irradiation based on weather type clustering[J].Proceedings of the CSEE,2011,31(34):28-35.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334012&amp;v=MTAxNzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnJPUHlyUGJiRzRIOUxQcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王飞,米增强,甄钊,等.基于天气状态模式识别的光伏电站发电功率分类预测方法[J].中国电机工程学报,2013,33(34):75-82.WANG Fei,MI Zengqiang,ZHEN Zhao,et al.A classified forecasting approach of power generation for photovoltaic plants based on weather condition pattern recognition[J].Proceedings of the CSEE,2013,33(34):75-82.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334010&amp;v=MTY0MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1Vyck9QeXJQYmJHNEg5TFBxNDlFWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 袁晓玲,施俊华,徐杰彦.计及天气类型指数的光伏发电短期出力预测[J].中国电机工程学报,2013,33(34):57-64.YUAN Xiaoling,SHI Junhua,XU Jieyan.Short-term power forecasting for photovoltaic generation considering weather type index[J].Proceedings of the CSEE,2013,33(34):57-64.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES87F6CC868FC84DE90C15D7C0E322B3E2&amp;v=Mjc1MTJmYnUvYU5lLzNJZERiSjE4QkhoTnVoOFRtVDU0UEhpUnJHYzJlN0RtUnMrZENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pMMit4YTQ9TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> ZAGOURAS A,PEDRO H T C,COIMBRA C F M.On the role of lagged exogenous variables and spatio-temporal correlations in improving the accuracy of solar forecasting methods[J].Renewable Energy,2015,78:203-218.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multitime-scale data-driven spatiotemporal forecast of photovoltaic generation">

                                <b>[15]</b> YANG C,THATTE A A,XIE L.Multitime-scale data-driven spatio-temporal forecast of photovoltaic generation[J].IEEE Transactions on Sustainable Energy,2015,6(1):104-112.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Compressive spatio-temporal forecasting of meteorological quantities and photovoltaic power">

                                <b>[16]</b> TASCIKARAOGLU A,SANANDAJI B M,CHICCO G,et al.Compressive spatio-temporal forecasting of meteorological quantities and photovoltaic power[J].IEEE Transactions on Sustainable Energy,2016,7(3):1295-1305.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707023&amp;v=MTEyMTdyck9JVHJCZmJHNEg5Yk1xSTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 于若英,陈宁,苗淼,等.考虑天气和空间相关性的光伏电站输出功率修复方法[J].电网技术,2017,41(7):2229-2236.YU Ruoying,CHEN Ning,MIAO Miao,et al.A repair method for PV power station output data considering weather and spatial correlations [J].Power System Technology,2017,41(7):2229-2236.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-Term Spatio-Temporal Forecastin g of Photovoltaic Power Production">

                                <b>[18]</b> AGOUA X G,GIRARD R,KARINIOTAKIS G.Short-term spatio-temporal forecasting of photovoltaic power production[J].IEEE Transactions on Sustainable Energy,2018,9(2):538-546.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018003262.nh&amp;v=MDEwNjdmWnVac0ZpRGdVcnJPVkYyNkZyTzRIZFBLclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 申振.基于轨迹特征的分布式光伏发电功率预测技术研究[D].南京:东南大学,2017.SHEN Zhen.Research on power forecasting of distributed photovoltaic power based on trajectory characteristics[D].Nanjing:Southeast University,2017.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721006&amp;v=MTk0ODRSN3FmWnVac0ZpRGdVcnJPSVNIVGVyRzRIOWJPcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 谭津,邓长虹,杨威,等.微电网光伏发电的Adaboost天气聚类超短期预测方法[J].电力系统自动化,2017,41(21):33-39.DOI:10.7500/AEPS20170217006.TAN Jin,DENG Changhong,YANG Wei,et al.Ultra-short-term photovoltaic power forecasting in microgrid based on Adaboost clustering[J].Automation of Electric Power Systems,2017,41(21):33-39.DOI:10.7500/AEPS 20170217006.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel photovoltaic power output forecasting method based on weather type clustering and wavelet support vector machines regression">

                                <b>[21]</b> LIU Y,ZHAO J,ZHANG M,et al.A novel photovoltaic power output forecasting method based on weather type clustering and wavelet support vector machines regression[C]// 12th International Conference on Natural Computation,Fuzzy Systems and Knowledge Discovery (ICNC-FSKD),August 13-15,2016,Changsha,China:29-34.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201620008&amp;v=MjcwNjc0SDlmT3I0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJyT1B5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 林俐,潘险险,张凌云,等.基于免疫离群数据和敏感初始中心的<i>K</i>-means算法的风电场机群划分[J].中国电机工程学报,2016,36(20):5461-5468.LIN Li,PAN Xianxian,ZHANG Lingyun,et al.The <i>K</i>-means clustering algorithm for wind farm based on immune-outlier data and immune-sensitive initial center[J].Proceedings of the CSEE,2016,36(20):5461-5468.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300415397&amp;v=MTQxMzZLRnNWYnhRPU5pZk9mYks3SHRET3JJOUZZT29LRDNVK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> KHAN S S,AHMAD A.Cluster center initialization algorithm for <i>K</i>-means clustering[J].Pattern Recognition Letters,2004,25(11):1293-1302.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201203025&amp;v=MDE5NTR6cXFCdEdGckNVUjdxZlp1WnNGaURnVXJyT0x6N1NaTEc0SDlQTXJJOUhZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 谢娟英,郭文娟,谢维信,等.基于样本空间分布密度的初始聚类中心优化<i>K</i>-均值算法[J].计算机应用研究,2012,29(3):888-892.XIE Juanying,GUO Wenjuan,XIE Weixin,et al.<i>K</i>-means clustering algorithm based on optimal initial centers related to pattern distribution of samples in space[J].Application Research of Computers,2012,29(3):888-892.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921011&amp;v=MDA5ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGdVcnJPSVNIVGVyRzRIOWpPcm85RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

