

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136399983850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922014%26RESULT%3d1%26SIGN%3dJ6NenrVdei5xG0h7s3Z0qriuL3M%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922014&amp;v=MTQ5MTh0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVNIVGVyRzRIOWpPclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 数学模型 "><b>1</b> 数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;1.1&lt;/b&gt; 目标函数"><b>1.1</b> 目标函数</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;1.2&lt;/b&gt; 约束条件"><b>1.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;2&lt;/b&gt; 极限场景生成 "><b>2</b> 极限场景生成</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#276" data-title="3模型求解 ">3模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#116" data-title="&lt;b&gt;3.1&lt;/b&gt; 备用经济性分配主问题"><b>3.1</b> 备用经济性分配主问题</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;3.2&lt;/b&gt; 备用可行性校核子问题"><b>3.2</b> 备用可行性校核子问题</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;3.3&lt;/b&gt; 主子问题协调和收敛条件"><b>3.3</b> 主子问题协调和收敛条件</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.4&lt;/b&gt; 算法流程图"><b>3.4</b> 算法流程图</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.5&lt;/b&gt; 求解方法"><b>3.5</b> 求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#145" data-title="&lt;b&gt;4.1 10&lt;/b&gt;机系统算例"><b>4.1 10</b>机系统算例</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;4.2&lt;/b&gt; 某省级电网算例"><b>4.2</b> 某省级电网算例</a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;4.3&lt;/b&gt; 模型保守性的说明"><b>4.3</b> 模型保守性的说明</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#278" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#112" data-title="&lt;b&gt;图1 极限潮流计算流程图&lt;/b&gt;"><b>图1 极限潮流计算流程图</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图2 算法流程图&lt;/b&gt;"><b>图2 算法流程图</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;表1 时段6的风电出力和负荷功率&lt;/b&gt;"><b>表1 时段6的风电出力和负荷功率</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;表2 传统方法的优化结果&lt;/b&gt;"><b>表2 传统方法的优化结果</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;表3 极限场景对比&lt;/b&gt;"><b>表3 极限场景对比</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;图3 线路3和4的潮流松弛结果&lt;/b&gt;"><b>图3 线路3和4的潮流松弛结果</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;表4 3种方法的运行成本对比&lt;/b&gt;"><b>表4 3种方法的运行成本对比</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;表5 机组计划出力&lt;/b&gt;"><b>表5 机组计划出力</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;表6 机组上备用&lt;/b&gt;"><b>表6 机组上备用</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;表7 机组下备用&lt;/b&gt;"><b>表7 机组下备用</b></a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;图4 调度计划对比&lt;/b&gt;"><b>图4 调度计划对比</b></a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;图5 线路1和2的潮流松弛结果&lt;/b&gt;"><b>图5 线路1和2的潮流松弛结果</b></a></li>
                                                <li><a href="#279" data-title="表A1常规发电机组参数">表A1常规发电机组参数</a></li>
                                                <li><a href="#280" data-title="表A2负荷预测数据">表A2负荷预测数据</a></li>
                                                <li><a href="#281" data-title="图A1风电的预测出力">图A1风电的预测出力</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" CARRION M,ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems,2006,21(3):1371-1378." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem">
                                        <b>[1]</b>
                                         CARRION M,ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems,2006,21(3):1371-1378.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 周玮,彭昱,孙辉,等.含风电场的电力系统动态经济调度[J].中国电机工程学报,2009,29(25):13-18.ZHOU Wei,PENG Yu,SUN Hui,et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE,2009,29(25):13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MTQ2Nzh0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMUHlyUGJiRzRIdGpPcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         周玮,彭昱,孙辉,等.含风电场的电力系统动态经济调度[J].中国电机工程学报,2009,29(25):13-18.ZHOU Wei,PENG Yu,SUN Hui,et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE,2009,29(25):13-18.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王楠,张粒子,袁喆,等.基于奔德斯算法的安全约束机组组合方法[J].电网技术,2012,36(10):203-208.WANG Nan,ZHANG Lizi,YUAN Zhe,et al.A method for security constrained unit commitment based on Benders algorithm[J].Power System Technology,2012,36(10):203-208." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201210037&amp;v=MTcwNDJyQmZiRzRIOVBOcjQ5R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王楠,张粒子,袁喆,等.基于奔德斯算法的安全约束机组组合方法[J].电网技术,2012,36(10):203-208.WANG Nan,ZHANG Lizi,YUAN Zhe,et al.A method for security constrained unit commitment based on Benders algorithm[J].Power System Technology,2012,36(10):203-208.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张利,赵建国,韩学山.考虑网络安全约束的机组组合新算法[J].电网技术,2006,30(21):50-55.ZHANG Li,ZHAO Jianguo,HAN Xueshan.A new unit commitment algorithm considering network security constraints[J].Power System Technology,2006,30(21):50-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200621014&amp;v=MjQwMDc0SHRmT3JvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI3TElUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张利,赵建国,韩学山.考虑网络安全约束的机组组合新算法[J].电网技术,2006,30(21):50-55.ZHANG Li,ZHAO Jianguo,HAN Xueshan.A new unit commitment algorithm considering network security constraints[J].Power System Technology,2006,30(21):50-55.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张国强,吴文传,张伯明.考虑风电接入的有功运行备用协调优化[J].电力系统自动化,2011,35(12):15-19.ZHANG Guoqiang,WU Wenchuan,ZHANG Boming.Optimization of operation reserve coordination considering wind power integration[J].Automation of Electric Power Systems,2011,35(12):15-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112004&amp;v=MTg2NTBac0ZpRG1VcjdMSVNIVGVyRzRIOUROclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张国强,吴文传,张伯明.考虑风电接入的有功运行备用协调优化[J].电力系统自动化,2011,35(12):15-19.ZHANG Guoqiang,WU Wenchuan,ZHANG Boming.Optimization of operation reserve coordination considering wind power integration[J].Automation of Electric Power Systems,2011,35(12):15-19.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" DOHERTY R,O&#39;MALLEY M.A new approach to quantify reserve demand in systems with significant installed wind capacity[J].IEEE Transactions on Power Systems,2005,20(2):587-595." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new approach to quantify reserve demand in systems with significant installed wind capacity">
                                        <b>[6]</b>
                                         DOHERTY R,O&#39;MALLEY M.A new approach to quantify reserve demand in systems with significant installed wind capacity[J].IEEE Transactions on Power Systems,2005,20(2):587-595.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王丹平,陈之栩,涂孟夫,等.考虑大规模风电接入的备用容量计算[J].电力系统自动化,2012,36(21):24-28.WANG Danping,CHEN Zhixu,TU Mengfu,et al.Reserve capacity calculation considering large-scale wind power integration[J].Automation of Electric Power Systems,2012,36(21):24-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221004&amp;v=Mjc5NjBJU0hUZXJHNEg5UE9ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyN0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王丹平,陈之栩,涂孟夫,等.考虑大规模风电接入的备用容量计算[J].电力系统自动化,2012,36(21):24-28.WANG Danping,CHEN Zhixu,TU Mengfu,et al.Reserve capacity calculation considering large-scale wind power integration[J].Automation of Electric Power Systems,2012,36(21):24-28.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 薛志英,周明,李庚银.大规模风电接入电力系统备用决策评述[J].电力系统保护与控制,2013,41(4):148-155.XUE Zhiying,ZHOU Ming,LI Gengyin.Survey on reserve decision of power systems with large scale wind power integration[J].Power System Protection and Control,2013,41(4):148-155." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201304027&amp;v=MTU0Mzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMTHluYWViRzRIOUxNcTQ5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         薛志英,周明,李庚银.大规模风电接入电力系统备用决策评述[J].电力系统保护与控制,2013,41(4):148-155.XUE Zhiying,ZHOU Ming,LI Gengyin.Survey on reserve decision of power systems with large scale wind power integration[J].Power System Protection and Control,2013,41(4):148-155.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" PAPAVASILIOU A,OREN S S,O’NEILL R P.Reserve requirements for wind power integration:a scenario-based stochastic programming framework[J].IEEE Transactions on Power Systems,2011,26(4):2197-2206." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reserve Requirements for Wind Power Integration: A Scenario-Based Stochastic Programming Framework">
                                        <b>[9]</b>
                                         PAPAVASILIOU A,OREN S S,O’NEILL R P.Reserve requirements for wind power integration:a scenario-based stochastic programming framework[J].IEEE Transactions on Power Systems,2011,26(4):2197-2206.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 艾小猛,塔伊尔江&#183;巴合依,杨立滨,等.基于场景集的含风电电力系统旋转备用优化[J].电网技术,2018,42(3):835-841.AI Xiaomeng,TAYIERJIANG Baheyi,YANG Libin,et al.Optimizing the spinning reserve in wind power system using scenario method[J].Power System Technology,2018,42(3):835-841." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803021&amp;v=MDUwNDhIOW5Nckk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         艾小猛,塔伊尔江&#183;巴合依,杨立滨,等.基于场景集的含风电电力系统旋转备用优化[J].电网技术,2018,42(3):835-841.AI Xiaomeng,TAYIERJIANG Baheyi,YANG Libin,et al.Optimizing the spinning reserve in wind power system using scenario method[J].Power System Technology,2018,42(3):835-841.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 雷雪姣,潘士娟,管晓宏,等.考虑传输安全裕度的电力系统发电经济调度[J].中国电机工程学报,2014,34(31):5651-5658.LEI Xuejiao,PAN Shijuan,GUAN Xiaohong,et al.Transmission safety margin constrained unit commitment in power systems[J].Proceedings of the CSEE,2014,34(31):5651-5658." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431025&amp;v=MDUwOTVtVXI3TFB5clBiYkc0SDlYUHJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         雷雪姣,潘士娟,管晓宏,等.考虑传输安全裕度的电力系统发电经济调度[J].中国电机工程学报,2014,34(31):5651-5658.LEI Xuejiao,PAN Shijuan,GUAN Xiaohong,et al.Transmission safety margin constrained unit commitment in power systems[J].Proceedings of the CSEE,2014,34(31):5651-5658.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 李禹鹏,冯楠,崔勇,等.考虑风电不确定性及柔性负荷的安全约束机组组合问题研究[J].电力建设,2017,38(2):129-137.LI Yupeng,FENG Nan,CUI Yong,et al.Security constrained unit commitment problem considering wind power uncertainty and flexible load[J].Electric Power Construction,2017,38(2):129-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201702018&amp;v=MTcwNzh0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVNIQmZiRzRIOWJNclk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李禹鹏,冯楠,崔勇,等.考虑风电不确定性及柔性负荷的安全约束机组组合问题研究[J].电力建设,2017,38(2):129-137.LI Yupeng,FENG Nan,CUI Yong,et al.Security constrained unit commitment problem considering wind power uncertainty and flexible load[J].Electric Power Construction,2017,38(2):129-137.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 叶荣,陈皓勇,王钢,等.多风电场并网时安全约束机组组合的混合整数规划解法[J].电力系统自动化,2010,34(5):29-33.YE Rong,CHEN Haoyong,WANG Gang,et al.A mixed integer programming method for security-constrained unit commitment with multiple wind farms[J].Automation of Electric Power Systems,2010,34(5):29-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201005007&amp;v=MDgyMjVyRzRIOUhNcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         叶荣,陈皓勇,王钢,等.多风电场并网时安全约束机组组合的混合整数规划解法[J].电力系统自动化,2010,34(5):29-33.YE Rong,CHEN Haoyong,WANG Gang,et al.A mixed integer programming method for security-constrained unit commitment with multiple wind farms[J].Automation of Electric Power Systems,2010,34(5):29-33.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张粒子,李丰,叶红豆,等.考虑风电和负荷波动及&lt;i&gt;N&lt;/i&gt;-1故障的发电备用优化方法研究[J].太阳能学报,2014,35(1):64-73.ZHANG Lizi,LI Feng,YE Hongdou,et al.Optimal reserve dispatch approach considering wind power and load fluctuations and &lt;i&gt;N&lt;/i&gt;-1 fault[J].Acta Energiae Solaris Sinica,2014,35(1):64-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201401012&amp;v=MDg4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMTVRUSGRyRzRIOVhNcm85RVpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张粒子,李丰,叶红豆,等.考虑风电和负荷波动及&lt;i&gt;N&lt;/i&gt;-1故障的发电备用优化方法研究[J].太阳能学报,2014,35(1):64-73.ZHANG Lizi,LI Feng,YE Hongdou,et al.Optimal reserve dispatch approach considering wind power and load fluctuations and &lt;i&gt;N&lt;/i&gt;-1 fault[J].Acta Energiae Solaris Sinica,2014,35(1):64-73.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 颜远,林舜江,刘明波.考虑备用动作约束的含风电场电力系统多目标动态优化调度[J].电网技术,2018,42(2):479-487.YAN Yuan,LIN Shunjiang,LIU Mingbo.Multi-objective optimal dynamic dispatch of power system with wind farms considering reserve action constraints[J].Power System Technology,2018,42(2):479-487." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802017&amp;v=MDA3MTlMSVRyQmZiRzRIOW5Nclk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1Vcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         颜远,林舜江,刘明波.考虑备用动作约束的含风电场电力系统多目标动态优化调度[J].电网技术,2018,42(2):479-487.YAN Yuan,LIN Shunjiang,LIU Mingbo.Multi-objective optimal dynamic dispatch of power system with wind farms considering reserve action constraints[J].Power System Technology,2018,42(2):479-487.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 汪超群,韦化,吴思缘.计及风电不确定性的随机安全约束机组组合[J].电网技术,2017,41(5):1419-1427.WANG Chaoqun,WEI Hua,WU Siyuan.Stochastic-security-constrained unit commitment considering uncertainty of wind power[J].Power System Technology,2017,41(5):1419-1427." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705010&amp;v=MTc3MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyN0xJVHJCZmJHNEg5Yk1xbzlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         汪超群,韦化,吴思缘.计及风电不确定性的随机安全约束机组组合[J].电网技术,2017,41(5):1419-1427.WANG Chaoqun,WEI Hua,WU Siyuan.Stochastic-security-constrained unit commitment considering uncertainty of wind power[J].Power System Technology,2017,41(5):1419-1427.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 夏澍,周明,李庚银.考虑线路安全校核的含风电电力系统有功和备用协调调度[J].中国电机工程学报,2013,33(13):18-26.XIA Shu,ZHOU Ming,LI Gengyin.A coordinated active power and reserve dispatch approach for wind power integrated power systems considering line security verification[J].Proceedings of the CSEE,2013,33(13):18-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313005&amp;v=MTgyMjBGckNVUjdxZlp1WnNGaURtVXI3TFB5clBiYkc0SDlMTnJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         夏澍,周明,李庚银.考虑线路安全校核的含风电电力系统有功和备用协调调度[J].中国电机工程学报,2013,33(13):18-26.XIA Shu,ZHOU Ming,LI Gengyin.A coordinated active power and reserve dispatch approach for wind power integrated power systems considering line security verification[J].Proceedings of the CSEE,2013,33(13):18-26.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王凯,褚晓东,张文.基于成本-价值解耦的源-荷备用协同优化[J].中国电机工程学报,2015,35(20):5188-5198.WANG Kai,CHU Xiaodong,ZHANG Wen.Cooperative optimization for supply/demand side reserve by decoupling cost and value of reserve[J].Proceedings of the CSEE,2015,35(20):5188-5198." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201520010&amp;v=MTk2OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyN0xQeXJQYmJHNEg5VE9yNDlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王凯,褚晓东,张文.基于成本-价值解耦的源-荷备用协同优化[J].中国电机工程学报,2015,35(20):5188-5198.WANG Kai,CHU Xiaodong,ZHANG Wen.Cooperative optimization for supply/demand side reserve by decoupling cost and value of reserve[J].Proceedings of the CSEE,2015,35(20):5188-5198.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" HEITSCH H,R&#214;MISCH W.Scenario reduction algorithms in stochastic programming[J].Computational Optimization and Applications,2003,24(2/3):187-206." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002014922&amp;v=MDkwMDhaK1p1Rmlya1c3ekpJVjA9Tmo3QmFyTzRIdEhPcjQ1QmJla05ZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdSN3Fk&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         HEITSCH H,R&#214;MISCH W.Scenario reduction algorithms in stochastic programming[J].Computational Optimization and Applications,2003,24(2/3):187-206.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" FENG Y H,RYAN S M.Scenario reduction for stochastic unit commitment with wind penetration[C]// 2014 IEEE PES General Meeting | Conference &amp;amp; Exposition,July 27-31,2014,National Harbor,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Scenario reduction for stochastic unit commitment with wind penetration">
                                        <b>[20]</b>
                                         FENG Y H,RYAN S M.Scenario reduction for stochastic unit commitment with wind penetration[C]// 2014 IEEE PES General Meeting | Conference &amp;amp; Exposition,July 27-31,2014,National Harbor,USA.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" RUJEERAPAIBOON N,SCHINDLER K,KUHN D,et al.Scenario reduction revisited:fundamental limits and guarantees[EB/OL].[2019-07-26].https://arxiv.org/abs/1701.04072." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Scenario reduction revisited:fundamental limits and guarantees">
                                        <b>[21]</b>
                                         RUJEERAPAIBOON N,SCHINDLER K,KUHN D,et al.Scenario reduction revisited:fundamental limits and guarantees[EB/OL].[2019-07-26].https://arxiv.org/abs/1701.04072.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" WANG J H,SHAHIDEHPOUR M,LI Z Y.Security-constrained unit commitment with volatile wind power generation[J].IEEE Transactions on Power Systems,2008,23(3):1319-1327." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-Constrained Unit Commitment With Volatile Wind Power Generation">
                                        <b>[22]</b>
                                         WANG J H,SHAHIDEHPOUR M,LI Z Y.Security-constrained unit commitment with volatile wind power generation[J].IEEE Transactions on Power Systems,2008,23(3):1319-1327.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 吴俊,薛禹胜,舒印彪,等.大规模可再生能源接入下的电力系统充裕性优化:(三)多场景的备用优化[J].电力系统自动化,2019,43(11):1-7.DOI:10.7500/AEPS20181023003.WU Jun,XUE Yusheng,SHU Yinbiao,et al.Adequacyoptimization for a large-scale renewable energy integrated power system:Part three reserve optimization in multiple scenarios[J].Automation of Electric Power Systems,2019,43(11):1-7.DOI:10.7500/AEPS20181023003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911001&amp;v=MDI2NzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVNIVGVyRzRIOWpOcm85RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         吴俊,薛禹胜,舒印彪,等.大规模可再生能源接入下的电力系统充裕性优化:(三)多场景的备用优化[J].电力系统自动化,2019,43(11):1-7.DOI:10.7500/AEPS20181023003.WU Jun,XUE Yusheng,SHU Yinbiao,et al.Adequacyoptimization for a large-scale renewable energy integrated power system:Part three reserve optimization in multiple scenarios[J].Automation of Electric Power Systems,2019,43(11):1-7.DOI:10.7500/AEPS20181023003.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ZHAI Q Z,GUAN X H,CHENG J H,et al.Fast identification of inactive security constraints in SCUC problems[J].IEEE Transactions on Power Systems,2010,25(4):1946-1954." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast Identification of Inactive Security Constraints in SCUC Problems">
                                        <b>[24]</b>
                                         ZHAI Q Z,GUAN X H,CHENG J H,et al.Fast identification of inactive security constraints in SCUC problems[J].IEEE Transactions on Power Systems,2010,25(4):1946-1954.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 丁涛,柏瑞,郭庆来,等.考虑不确定功率注入的安全约束经济调度模型非有效约束识别方法[J].中国电机工程学报,2014,34(34):6050-6057.DING Tao,BO Rui,GUO Qinglai,et al.Identification of inactive constraints for SCED model considering uncertain power injection[J].Proceedings of the CSEE,2014,34(34):6050-6057." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434005&amp;v=Mjk4NTR6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI3TFB5clBiYkc0SDlYUHE0OUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         丁涛,柏瑞,郭庆来,等.考虑不确定功率注入的安全约束经济调度模型非有效约束识别方法[J].中国电机工程学报,2014,34(34):6050-6057.DING Tao,BO Rui,GUO Qinglai,et al.Identification of inactive constraints for SCED model considering uncertain power injection[J].Proceedings of the CSEE,2014,34(34):6050-6057.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),101-110 DOI:10.7500/AEPS20190427002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于极限场景分析的电力系统有功功率和备用协调调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%81%E8%AE%BF&amp;code=43279064&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梁访</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E6%AF%85&amp;code=20182394&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E4%B8%B9&amp;code=26044238&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BA%AC%E9%98%B3&amp;code=21175178&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周京阳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对电力系统有功备用在调用过程中因线路传输容量不足而无法投入使用的问题,提出一种基于极限场景分析的有功功率和备用协调调度方法。首先,建立考虑备用可用性的优化调度模型。然后,基于连续贪婪算法,提出计及备用调用时机组出力调整范围的极限场景生成方法。最后,将模型分解为预测场景下的备用经济性分配主问题和若干极限场景下的备用可行性校核子问题,进行迭代求解。通过在新英格兰10机39节点系统的测试结果表明,所提方法不仅可以有效解决备用可用性问题,还可以识别影响备用可用性的关键线路和时段。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E5%8A%9F%E5%A4%87%E7%94%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有功备用;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%87%E7%94%A8%E5%8F%AF%E7%94%A8%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">备用可用性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化调度模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9E%81%E9%99%90%E5%9C%BA%E6%99%AF%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">极限场景分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E8%A7%A3%E5%8D%8F%E8%B0%83%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分解协调算法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *梁访(1994—)，男，通信作者，硕士研究生，主要研究方向:电力系统经济运行。E-mail:liangf13@163.com;
                                </span>
                                <span>
                                    潘毅(1968—)，女，博士研究生，教授级高级工程师，主要研究方向:电力调度自动化、电力市场。;
                                </span>
                                <span>
                                    许丹(1985—)，男，博士研究生，高级工程师，主要研究方向:电力系统经济运行。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“全局计划决策与现货市场核心技术研究与应用”;</span>
                                <span>中国电力科学研究院创新基金项目“基于标准化组件的多级调度集中式全局计划决策”;</span>
                    </p>
            </div>
                    <h1><b>Coordinated Dispatching of Active Power and Reserve for Power System Based on Extreme Scenario Analysis</b></h1>
                    <h2>
                    <span>LIANG Fang</span>
                    <span>PAN Yi</span>
                    <span>XU Dan</span>
                    <span>ZHOU Jingyang</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the failure of using active power reserve in dispatching process for power system due to insufficient transmission capacity of lines, a coordinated dispatch method of active power and reserve for power systems based on extreme scenario analysis is proposed. Firstly, an optimal dispatching model considering reserve availability is introduced. Secondly, based on continuous greedy algorithm, a method of generating extreme scenarios considering the adjusted range of output for units is developed. Finally, the model is decomposed into main problem of reserve economic allocation for prediction scenario and several checking problems of reserve availability for extreme scenarios and solved iteratively. The case studies are carried out on a 10-unit and 39-node system in New England. The results show that the proposed approach not only can effectively solve the problem of reserve availability, but also identify the important lines and time periods that affect reserve availability.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20power%20reserve&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active power reserve;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reserve%20availability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reserve availability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20dispatching%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal dispatching model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=extreme%20scenario%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">extreme scenario analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=decomposition-coordination%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">decomposition-coordination algorithm;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China and China Electric Power Research Institute;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">为了缓解日益严重的能源和环境问题,风电作为一种清洁能源受到了广泛关注。但是由于风电功率的随机性和波动性,大规模风电并网将使电力系统的不确定性因素增加,调度运行面临更大的挑战。在电力系统中进行合理的备用容量分配,以平抑风电和负荷波动引起的功率失衡,有助于提高系统运行的可靠性,同时提高风电的消纳能力。</p>
                </div>
                <div class="p1">
                    <p id="54">传统调度模型中,备用容量分配的要求通常为系统总备用容量不小于总备用需求,同时满足预测场景下的机组出力约束和线路安全约束,而对备用调用过程中机组出力调整过程及其对系统潮流的影响考虑较少<citation id="256" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。大规模风电并网后,系统不平衡功率的波动性显著上升,为了保证系统的可靠性,系统对备用容量的需求更大,备用调用也更频繁<citation id="254" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。有学者从风电和负荷不确定性对系统可靠性的影响出发,针对大规模风电接入下系统总备用容量需求的确定问题展开了相关研究,并取得了一定的成果<citation id="257" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。但若仍采用传统方法进行机组间备用容量的分配,系统实际运行过程中可能会出现总备用容量充足,但却因无法满足线路安全约束而导致备用无法投入使用的问题,有学者将其定义为“备用可用性”问题<citation id="255" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="55">场景分析法是处理该问题的一种思路,其基本思想是优化预测场景下的机组出力和备用分配方案,并使各误差场景下的备用有效投入使用<citation id="260" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。蒙特卡洛模拟法需产生大量场景才能反映系统的不确定性特征,但模型规模过大、计算难度增加。因此,有研究提出引入极限场景来代表风电和负荷偏离预测场景的各种可能方向<citation id="261" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>,但其极限场景是对各偏差极端情况的组合,场景数量会随风电和负荷数量呈指数增加,模型规模过大;同时,由于未考虑备用调用时机组出力调整对线路潮流的影响,生成的极限场景难以反映当前调度计划下线路阻塞最严重的可能情况。文献<citation id="258" type="reference">[<a class="sup">17</a>]</citation>虽然利用机组出力范围筛选场景,但其仅适用机组按固定比例参与不平衡功率调整的情况,未考虑其他调整策略的可行性,可能导致问题难以获得可行解。在模型求解方面,统一优化的方法可以获得相对精确的结果,但场景数量较多时求解效率不足。已有场景削减技术可以显著减少场景规模,但通常的做法是在优化前利用场景概率、场景相似度作为筛选指标<citation id="262" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>,筛选结果往往依靠主观经验,且未能考虑影响优化结果的关键信息,容易漏选、误选关键场景,如筛除小概率高风险场景,影响结果可靠性。有学者将预测场景与各误差场景解耦,基于主问题即预测场景的优化结果,对各误差场景进行可行性校核,并向主问题添加不可行场景约束进行迭代求解<citation id="263" type="reference"><link href="28" rel="bibliography" /><link href="36" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">18</a>,<a class="sup">22</a>]</sup></citation>。但若对所有误差场景均进行校核,不仅计算效率较低,还可能产生大量冗余的不可行场景约束,因此有必要在校核前利用主问题优化信息对误差场景进行筛选,实现高效迭代<citation id="259" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">本文在前述研究的基础上,提出了一种基于极限场景分析的有功功率和备用协调调度方法。首先,建立考虑备用可用性的优化调度模型,并将模型分解为预测场景下的备用经济性分配主问题和若干极限场景下的备用可行性校核子问题。然后,根据主问题优化的机组出力计划和备用分配方案,利用连续贪婪算法<citation id="264" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>更新极限场景集,再对各极限场景进行备用可行性校核,迭代求解。本文方法可以解决电力系统中的备用可用性问题,提高备用调用的可靠性。最后,在新英格兰10机39节点系统中进行算法测试,测试结果验证了本文算法的合理性和有效性。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 数学模型</h3>
                <h4 class="anchor-tag" id="58" name="58"><b>1.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="59">模型以系统发电成本、开停机成本以及备用容量成本总和最小为优化目标,即</p>
                </div>
                <div class="p1">
                    <p id="60"><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mrow><mrow><mo>(</mo><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>Ρ</mtext></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>S</mtext></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>D</mtext></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>R</mtext></msubsup></mrow><mo>)</mo></mrow></mrow></mstyle></mrow></mstyle></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>C</i><sup>P</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>C</i><sup>S</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>C</i><sup>D</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>分别为机组<i>i</i>在<i>t</i>时段的发电成本、开机成本以及停机成本,均采用分段线性模型;<i>C</i><sup>R</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为机组<i>i</i>在<i>t</i>时段的备用容量成本,包括上备用容量成本和下备用容量成本,分别与上备用容量和下备用容量成正比;<i>N</i><sub>T</sub>为调度时段数;<i>N</i><sub>G</sub>为火电机组数量。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="63" name="63">1)系统功率平衡约束</h4>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>W</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>-</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>n</i>为节点编号;<i>N</i><sub>N</sub>为系统节点数目;<i>p</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为场景<i>k</i>中火电机组<i>i</i>在<i>t</i>时段的出力值;<i>p</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为场景<i>k</i>中风电机组<i>w</i>在<i>t</i>时段的出力值;<i>d</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为场景<i>k</i>中节点<i>n</i>在<i>t</i>时段的节点负荷功率;<i>G</i><sub><i>n</i></sub>和<i>W</i><sub><i>n</i></sub>分别为节点<i>n</i>处的火电集合与风电集合;<i>k</i>=0表示预测场景,<i>k</i>≠0表示风电和负荷波动下的误差场景。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66">2)火电机组出力上下限约束</h4>
                <div class="p1">
                    <p id="67"><i>P</i><sub><i>i</i></sub><sub>,min</sub><i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>p</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>≤<i>P</i><sub><i>i</i></sub><sub>,max</sub><i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>P</i><sub><i>i</i></sub><sub>,min</sub>和<i>P</i><sub><i>i</i></sub><sub>,max</sub>分别为火电机组<i>i</i>的最小技术出力和最大技术出力;<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为预测场景中机组<i>i</i>在<i>t</i>时段的开停机状态,取1表示开机,取0表示停机。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">3)火电机组爬坡约束</h4>
                <div class="area_img" id="266">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="72">式中:<mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Δ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Δ</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>分别为机组<i>i</i>的向下和向上爬坡速率限值;<i>T</i>为时间间隔。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">4)火电机组最小开停机时间约束</h4>
                <div class="area_img" id="267">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">式中:<i>T</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>i</i>的最小连续开机时间和最小连续停机时间。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77">5)备用约束</h4>
                <div class="area_img" id="268">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="269">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">式中:<i>r</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>r</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>i</i>在<i>t</i>时段提供的上备用和下备用;<i>τ</i>为备用响应时间;<i>R</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>R</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为系统在<i>t</i>时段的上备用需求和下备用需求。</p>
                </div>
                <div class="p1">
                    <p id="83">由于系统备用容量需求的确定问题不是本文的研究重点,为简化分析,本文按各时段风电出力和负荷功率的最大预测误差来确定系统备用容量需求。假设在<i>t</i>时段风电机组<i>w</i>的风电功率预测误差的变化区间为<mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>η</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></mrow><msub><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>η</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo>]</mo></mrow></mrow></math></mathml>,节点<i>n</i>的负荷功率预测误差的变化区间为<mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>ξ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></mrow><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ξ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mo>]</mo></mrow></mrow></math></mathml>,则系统备用容量需求为:</p>
                </div>
                <div class="area_img" id="270">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="86" name="86">6)备用调用场景下的机组出力约束</h4>
                <div class="p1">
                    <p id="87"><i>p</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>-<i>r</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>p</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>≤<i>p</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>+<i>r</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>k</i>≠0      (9)</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">7)线路安全约束</h4>
                <div class="area_img" id="271">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="91">式中:<i>p</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>为场景<i>k</i>中线路<i>l</i>在<i>t</i>时段的输送功率;<i>N</i><sub>L</sub>为线路数目(包括普通线路、断面);<i>A</i><sub><i>l</i></sub><sub>,</sub><sub><i>n</i></sub>为节点<i>n</i>注入功率对线路<i>l</i>潮流的灵敏度,可通过直流潮流模型计算得到;<i>P</i><sub><i>l</i></sub><sub>,max</sub>为线路<i>l</i>的传输容量限值。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>2</b> 极限场景生成</h3>
                <div class="p1">
                    <p id="93">本文的极限场景反映各线路各时段可能出现的阻塞最严重情况,其影响因素包括机组出力计划、备用分配方案、各风电出力和负荷功率。本文极限场景生成的思路为:根据预测场景下的机组出力计划和备用分配方案确定备用调用场景下的机组出力调整范围,然后结合风电与负荷的变化区间计算各线路在各时段的极限潮流,包括正向潮流与反向潮流的最大值;若超出线路的传输容量限值,则相应的机组出力调整范围、风电出力和负荷功率构成一种极限场景。以计算线路正向潮流最大值为例,对本文极限场景的生成原理进行说明(计算反向潮流时同理)。</p>
                </div>
                <div class="p1">
                    <p id="94">可通过如下优化模型计算正向潮流最大值。</p>
                </div>
                <div class="area_img" id="272">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="97">式(11)是简单的线性规划问题,可以采用单纯形法求解,但由于本文需要多次计算潮流最大值,会造成求解时间增加。根据连续贪婪算法思想,可以不直接求解而仅通过简单计算获得问题解。</p>
                </div>
                <div class="p1">
                    <p id="98">首先按式(12)构建辅助变量<i>e</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>,用来表示场景<i>k</i>中<i>t</i>时段节点<i>n</i>的净注入功率,并计算变化范围上下限<i>E</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>max</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>E</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>min</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>,即</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>W</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>-</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>      (12)</p>
                </div>
                <div class="area_img" id="273">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="102">则式(11)变为:</p>
                </div>
                <div class="area_img" id="274">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="105">进一步,构建辅助变量<i>w</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>,使<i>w</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>≥0,有</p>
                </div>
                <div class="p1">
                    <p id="106"><i>w</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>=<i>e</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>-<i>E</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>min</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="107">则可以将式(14)转化为标准形式,即</p>
                </div>
                <div class="area_img" id="275">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110">从“背包问题”的角度看式(16):存在<i>N</i><sub>N</sub>种物品,物品<i>n</i>的重量为<i>w</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>,单位重量价值为<i>A</i><sub><i>l</i></sub><sub>,</sub><sub><i>n</i></sub>,要求背包总重量不能超过<i>W</i><sub><i>t</i></sub>,如何装物品使总价值最大?连续贪婪算法可以有效解决该问题,其思路为:将物品按单位重量的价值排序,优先放入单位重量价值大的物品,直到背包重量达到要求。</p>
                </div>
                <div class="p1">
                    <p id="111">根据连续贪婪算法,按照图1流程计算线路<i>l</i>在<i>t</i>时段的正向潮流最大值。</p>
                </div>
                <div class="area_img" id="112">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922014_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 极限潮流计算流程图" src="Detail/GetImg?filename=images/DLXT201922014_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 极限潮流计算流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922014_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of extreme power flow calculation</b></p>

                </div>
                <div class="p1">
                    <p id="113">若线路<i>l</i>在<i>t</i>时段的极限潮流超过线路传输容量限值,则根据<i>w</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>取值,通过式(12)和式(15)可得到各节点的风电出力<i>p</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和负荷功率<i>d</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>,结合火电机组出力调整范围构成极限场景。</p>
                </div>
                <div class="p1">
                    <p id="114">需要说明的是,<i>p</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>d</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>的取值并不能由<i>e</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>唯一确定。根据图1计算流程,除临界点外所有节点的<i>e</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>都取其变化区间的端点,可直接由式(13)得到<i>p</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>d</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>。在临界点处,等效节点负荷<mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>W</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup><mo>-</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>取值应使线路正向潮流取大值,即临界点处相应的灵敏度因子为正时等效节点负荷尽量取大值,否则尽量取小值;而由于将风电当成负荷处理,当等效节点负荷一定时,只要<i>p</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>和<i>d</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mi>k</mi></msubsup></mrow></math></mathml>满足其取值范围,对结果分析就没有影响。</p>
                </div>
                <h3 id="276" name="276" class="anchor-tag">3模型求解</h3>
                <div class="p1">
                    <p id="115">考虑备用可用性的优化调度模型是一个场景多、约束复杂的大规模优化问题,而该问题本身存在可解耦的逻辑结构,即可以将其分解为预测场景下的备用经济性分配主问题和极限场景下的可行性校核子问题,并通过主子问题的迭代来协调备用容量分配方案的经济性与可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>3.1</b> 备用经济性分配主问题</h4>
                <div class="p1">
                    <p id="117">主问题的任务是进行备用的经济性分配,通过调用成本较低的机组来满足系统负荷需求和备用需求,不考虑备用调用过程,则优化目标为系统的总运行成本最小即式(1);约束条件则包括式(2)—式(8)和式(10),其中各式的k均取0,即仅考虑预测场景下的约束。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>3.2</b> 备用可行性校核子问题</h4>
                <div class="p1">
                    <p id="119">子问题对主问题的备用容量分配方案进行可行性校核,即在极限场景下考虑功率平衡约束、机组出力调整范围约束和线路安全约束,判断可行域是否非空。但由于子问题可行域为空时迭代难以进行,对各线路潮流进行松弛,并以备用调用时松弛量总和最小为优化目标。若子问题优化目标均小于给定阈值,说明备用分配方案可行,否则需向主问题返回协调约束。</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msubsup><mrow></mrow><mi>t</mi><mi>k</mi></msubsup><mo>=</mo><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo>+</mo></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo>-</mo></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (17)</p>
                </div>
                <div class="area_img" id="277">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922014_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123">式中:<i>Δ</i>P<mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mtext>t</mtext></mrow><mrow><mtext>k</mtext><mo>+</mo></mrow></msubsup></mrow></math></mathml>和<i>Δ</i>P<mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mtext>t</mtext></mrow><mrow><mtext>k</mtext><mo>-</mo></mrow></msubsup></mrow></math></mathml>分别为极限场景k下线路l在t时段潮流的正向松弛量和反向松弛量。同时注意到,各极限场景下的子问题之间不存在耦合关系,可以分别进行求解。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>3.3</b> 主子问题协调和收敛条件</h4>
                <h4 class="anchor-tag" id="125" name="125"><b>3.3.1</b> 主子问题协调</h4>
                <div class="p1">
                    <p id="126">若主问题的机组出力计划和备用分配方案无法通过场景k子问题的可行性校核,即v<mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>t</mtext><mtext>k</mtext></msubsup></mrow></math></mathml>&gt;0时,则向主问题引入该场景下各火电机组出力变量p<mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>t</mtext></mrow><mrow><mtext>k</mtext><mo stretchy="false">(</mo><mtext>m</mtext><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>(共N<sub><i>G</i></sub>个),返回如下协调约束。</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>λ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></munderover><mi>A</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">[</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>-</mo><mover accent="true"><mi>p</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128"><i>p</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mn>0</mn><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>-<i>r</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>≤<i>p</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>≤<i>p</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mn>0</mn><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>W</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munder><mover accent="true"><mi>p</mi><mo>^</mo></mover></mstyle><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup><mo>-</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>d</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>m</i>为迭代次数;<i>v</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为场景<i>k</i>校核子问题的优化目标值;<i>λ</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为子问题线路潮流约束的拉格朗日乘子;<mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>p</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为子问题的机组出力结果;<mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>p</mi><mo>^</mo></mover><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>和<mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>d</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>分别为场景<i>k</i>的风电出力和负荷功率值;<i>p</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mn>0</mn><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>r</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>r</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>分别为第<i>m</i>+1次迭代中主问题待优化的预测场景机组出力变量、上备用变量和下备用变量。</p>
                </div>
                <div class="p1">
                    <p id="131">主子协调约束中的式(19)反映了场景<i>k</i>下机组出力调整量和线路潮流松弛总量的关系,可评估场景<i>k</i>下的机组出力该调整多少才能消除越限量,具有明确的物理意义;式(20)为预测场景优化变量<i>p</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mn>0</mn><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>r</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>r</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>与<i>p</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>的耦合关系约束;式(21)为场景<i>k</i>下的功率平衡约束。引入式(21)的原因在于:主子协调约束不是直接作用于预测场景下的机组出力变量和备用变量,而是先由式(19)形成<i>p</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>的取值空间,再通过式(20)影响预测场景下机组出力变量和备用变量的取值范围。因此,若<i>p</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>的取值空间过大,会导致式(20)的约束能力较弱,甚至可能无法作用到主问题求解结果,使算法难以收敛;而式(21)在主问题中引入了场景<i>k</i>的特征信息,有利于加快算法收敛。</p>
                </div>
                <div class="p1">
                    <p id="132">注意到,引入主子协调约束后的主问题模型本质上为原问题模型(详见本文第1章)的松弛形式,因此可以保证求解结果的整体经济性。同时,与返回所有越限线路的安全约束相比,式(19)每次仅返回1个约束,减小了主问题的计算规模。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>3.3.2</b> 收敛条件</h4>
                <div class="p1">
                    <p id="134">当所有子问题的线路潮流松弛量均小于给定阈值时,说明备用分配方案可适应风电出力和负荷功率的变化,迭代终止,即</p>
                </div>
                <div class="p1">
                    <p id="135">Δ<i>P</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo>+</mo></mrow></msubsup></mrow></math></mathml>+Δ<i>P</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>k</mi><mo>-</mo></mrow></msubsup></mrow></math></mathml>≤<i>ε</i></p>
                </div>
                <div class="p1">
                    <p id="136">∀<i>l</i>=1,2,…,<i>N</i><sub>L</sub>;∀<i>t</i>=1,2,…,<i>N</i><sub>T</sub>      (22)</p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>ε</i>为收敛阈值,根据实际情况取较小的正数。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.4</b> 算法流程图</h4>
                <div class="p1">
                    <p id="139">算法流程如图2所示,首先采用传统方法进行预测场景下的备用经济性分配,然后利用连续贪婪算法计算各线路各时段的极限潮流,若出现潮流越限则生成相应极限场景;在所有极限场景下对备用分配方案进行可行性校核,若校核不通过,则按3.3.1节所述向主问题返回协调约束。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922014_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 算法流程图" src="Detail/GetImg?filename=images/DLXT201922014_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922014_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of algorithm</b></p>

                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.5</b> 求解方法</h4>
                <div class="p1">
                    <p id="142">本文所建立的备用经济性分配主问题模型是一个混合整数规划问题,备用可行性校核子问题模型是线性规划问题,因此可以直接使用成熟的商业软件CPLEX进行求解。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="144">本文以新英格兰10机39节点系统和某省级电网为例,对算法进行测试和分析。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>4.1 10</b>机系统算例</h4>
                <h4 class="anchor-tag" id="146" name="146"><b>4.1.1</b> 算例数据</h4>
                <div class="p1">
                    <p id="147">24个时段系统负荷预测数据详见附录A表A1,其分布在19个不同的节点上;2个风电场分别接在2号节点和21号节点,预测出力曲线详见附录A图A1;风电和负荷功率的变化范围分别取其预测值的15%和5%;系统共含46条线路,线路9,37和44的传输容量限值为500 MW,其余线路为170 MW;上、下备用成本均取20美元/(MW·h)。各常规机组参数详见附录A表A2。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>4.1.2</b> 传统方法的备用可用性问题</h4>
                <div class="p1">
                    <p id="149">为了阐述电力系统优化调度中的备用可用性问题,本文以时段6为例进行说明。由本文的极限场景生成方法得到该时段的极限场景如表1所示。</p>
                </div>
                <div class="area_img" id="150">
                    <p class="img_tit"><b>表1 时段6的风电出力和负荷功率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Wind power and load power in period 6</b></p>
                    <p class="img_note"></p>
                    <table id="150" border="1"><tr><td><br />场景</td><td>风电1出力/MW</td><td>风电2出力/MW</td><td>负荷功率/MW</td></tr><tr><td><br />预测场景</td><td>94.860</td><td>84.0</td><td>1 100</td></tr><tr><td><br />极限场景</td><td>109.089</td><td>71.4</td><td>1 155</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="151">采用传统方法(即不考虑备用可用性)优化得到预测场景下时段6的机组出力计划和备用分配方案如表2所示。</p>
                </div>
                <div class="area_img" id="152">
                    <p class="img_tit"><b>表2 传统方法的优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Optimization results of traditional method</b></p>
                    <p class="img_note"></p>
                    <table id="152" border="1"><tr><td><br />机组编号</td><td>计划出力/MW</td><td>上备用/MW</td><td>下备用/MW</td></tr><tr><td><br />1</td><td>349.46</td><td>81.83</td><td>60.00</td></tr><tr><td><br />2</td><td>451.68</td><td>0</td><td>21.83</td></tr><tr><td><br />3</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />4</td><td>120.00</td><td>0</td><td>0</td></tr><tr><td><br />其他</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />总计</td><td>921.14</td><td>81.83</td><td>81.83</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="153">由表1可知,在该极限场景下风电和负荷预测偏差引起的功率不平衡量共为53.37 MW,而此时系统共有81.83 MW上备用容量,传统方法认为此时系统能够通过调整各机组出力来满足功率平衡。但测试结果表明,无法通过该极限场景下的备用可行性校核,求解对应子问题得到线路3和线路4的潮流松弛结果分别为28.01 MW和4.49 MW,说明由于线路3和线路4的传输容量限制,备用将无法被成功调用。本例表明,系统确实会出现总备用容量充足但因线路传输容量限制而导致备用分配方案不可行的情况。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>4.1.3</b> 优化结果对比</h4>
                <div class="p1">
                    <p id="155">在10机系统中利用本文的模型和求解算法,将迭代终止阈值设置为1 MW,经过4次迭代得到求解结果。下面从极限场景、备用可用性和运行成本方面与传统方法进行结果对比。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">1)极限场景</h4>
                <div class="p1">
                    <p id="157">在传统方法和本文方法的优化结果下,可计算各线路各时段的极限潮流,进而得到各极限场景对应的线路和时段如表3所示,其中,本文方法部分给出了每次迭代过程中的极限场景。</p>
                </div>
                <div class="area_img" id="158">
                    <p class="img_tit"><b>表3 极限场景对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of extreme scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="158" border="1"><tr><td>方法</td><td>线路3<br />对应时段</td><td>线路4<br />对应时段</td><td>线路11<br />对应时段</td><td>线路19<br />对应时段</td></tr><tr><td>传统方法</td><td>1～22,24</td><td>4～21</td><td>10～13,20</td><td>15,21</td></tr><tr><td><br />第1次迭代</td><td>1～22,24</td><td>4～21</td><td>10～13,20</td><td>15,21</td></tr><tr><td><br />第2次迭代</td><td>2～22,24</td><td>6～21</td><td>10～13,20</td><td></td></tr><tr><td><br />第3次迭代</td><td>2～18,20～24</td><td>6～16,18～21</td><td>10～13,20</td><td></td></tr><tr><td><br />第4次迭代</td><td>2～18,20～24</td><td>6～16,18～21</td><td>10～13,20</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="159">在极限场景生成中,如果采用文献<citation id="265" type="reference">[<a class="sup">15</a>]</citation>中各个风电与负荷功率最大偏差组合的方法,极限场景数为2<sup>19+2</sup>,模型规模巨大。本文将每次迭代时各线路和各时段阻塞最严重的情况作为极限场景,极限场景数量最多为2×46×24=2 208。由表3可见,大多数线路的极限潮流均不超过传输容量限值,极限场景数大大减少。本例中,在传统方法和本文方法的优化结果下,利用前述极限场景生成方法,可得到系统极限场景数分别为48和42。从极限场景的分布情况还可以注意到,备用调用时线路3,4,11和19可能出现潮流越限,在优化调度过程中应将其作为关键线路给予重点关注。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">2)备用可用性分析</h4>
                <div class="p1">
                    <p id="161">图3为迭代过程中通过子问题求解得到的线路3和线路4各个时段的线路潮流松弛结果,其中1条曲线对应1个时段,且第1次迭代结果与传统方法对应,下文同。由图3可见,传统方法下多个时段极限场景的子问题校核无法通过,线路3和线路4阻塞比较严重;随着迭代的进行,各时段线路潮流松弛量逐渐减小,最终均低于给定阈值,即可以在满足线路安全约束的前提下使备用投入使用,说明本文方法可以有效解决备用可用性问题。</p>
                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922014_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 线路3和4的潮流松弛结果" src="Detail/GetImg?filename=images/DLXT201922014_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 线路3和4的潮流松弛结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922014_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Relaxation results of power flow 
for transmission line 3 and 4</b></p>

                </div>
                <h4 class="anchor-tag" id="163" name="163">3)运行成本分析</h4>
                <div class="p1">
                    <p id="164">不同方法的优化结果如表4所示,其中传统方法未考虑备用可用性问题;相较于本文方法,方法A采用的是单纯形法计算线路最大潮流。可以看到,考虑备用可用性问题后,系统运行成本将增加0.289%。</p>
                </div>
                <div class="area_img" id="165">
                    <p class="img_tit"><b>表4 3种方法的运行成本对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Cost comparison between three methods</b></p>
                    <p class="img_note"></p>
                    <table id="165" border="1"><tr><td><br />方法</td><td>求解时间/s</td><td>运行成本/美元</td></tr><tr><td><br />传统方法</td><td>2.13</td><td>1 030 480</td></tr><tr><td><br />方法A</td><td>16.51</td><td>1 033 460</td></tr><tr><td><br />本文方法</td><td>14.82</td><td>1 033 460</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="166">以负荷较高的时段(时段9～11)为例,对2种方法下的调度计划进行对比,如表5至表7所示。</p>
                </div>
                <div class="area_img" id="167">
                    <p class="img_tit"><b>表5 机组计划出力</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Planned output of units</b></p>
                    <p class="img_note"></p>
                    <table id="167" border="1"><tr><td rowspan="2"><br />机组<br />编号</td><td colspan="3"><br />传统方法下的机组<br />计划出力/MW</td><td colspan="3">本文方法下的机组<br />计划出力/MW</td></tr><tr><td><br />时段9</td><td>时段10</td><td>时段11</td><td>时段9</td><td>时段10</td><td>时段11</td></tr><tr><td><br />1</td><td>368.27</td><td>408.41</td><td>406.27</td><td>364.30</td><td>412.47</td><td>415.63</td></tr><tr><td><br />2</td><td>455.00</td><td>455.00</td><td>455.00</td><td>455.00</td><td>455.00</td><td>423.71</td></tr><tr><td><br />3</td><td>120.00</td><td>130.00</td><td>130.00</td><td>130.00</td><td>130.00</td><td>130.00</td></tr><tr><td><br />4</td><td>130.00</td><td>130.00</td><td>130.00</td><td>130.00</td><td>130.00</td><td>130.00</td></tr><tr><td><br />5</td><td>0</td><td>0</td><td>0</td><td>0</td><td>45.00</td><td>90.00</td></tr><tr><td><br />6</td><td>50.00</td><td>80.00</td><td>79.00</td><td>44.13</td><td>72.98</td><td>70.00</td></tr><tr><td><br />7</td><td>0</td><td>30.00</td><td>36.62</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />8</td><td>15.84</td><td>17.95</td><td>21.54</td><td>15.67</td><td>20.91</td><td>24.95</td></tr><tr><td><br />9</td><td>0</td><td>25.00</td><td>15.00</td><td>0</td><td>10.00</td><td>0</td></tr><tr><td><br />10</td><td>0</td><td>0</td><td>10.87</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />总计</td><td>1 139.11</td><td>1 276.36</td><td>1 284.30</td><td>1 139.11</td><td>1 276.36</td><td>1 284.30</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="168">
                    <p class="img_tit"><b>表6 机组上备用</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Up reserve of units</b></p>
                    <p class="img_note"></p>
                    <table id="168" border="1"><tr><td rowspan="2"><br />机组<br />编号</td><td colspan="3"><br />传统方法下的机组<br />上备用/MW</td><td colspan="3">本文方法下的机组<br />上备用/MW</td></tr><tr><td><br />时段9</td><td>时段10</td><td>时段11</td><td>时段9</td><td>时段10</td><td>时段11</td></tr><tr><td><br />1</td><td>86.72</td><td>46.59</td><td>48.74</td><td>34.13</td><td>20.98</td><td>19.96</td></tr><tr><td><br />2</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />3</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />4</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />5</td><td>0</td><td>0</td><td>0</td><td>0</td><td>45.00</td><td>42.40</td></tr><tr><td><br />6</td><td>0</td><td>0</td><td>0</td><td>30.00</td><td>6.79</td><td>10.00</td></tr><tr><td><br />7</td><td>0</td><td>16.96</td><td>23.62</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />8</td><td>2.41</td><td>0</td><td>0</td><td>25.00</td><td>15.78</td><td>25.00</td></tr><tr><td><br />9</td><td>0</td><td>25.00</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />10</td><td>0</td><td>0</td><td>25.00</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />总计</td><td>89.13</td><td>88.55</td><td>97.36</td><td>89.13</td><td>88.55</td><td>97.36</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="169">
                    <p class="img_tit"><b>表7 机组下备用</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 7 Down reserve of units</b></p>
                    <p class="img_note"></p>
                    <table id="169" border="1"><tr><td rowspan="2"><br />机组<br />编号</td><td colspan="3"><br />传统方法下的机组<br />下备用/MW</td><td colspan="3">本文方法下的机组<br />下备用/MW</td></tr><tr><td><br />时段9</td><td>时段10</td><td>时段11</td><td>时段9</td><td>时段10</td><td>时段11</td></tr><tr><td><br />1</td><td>60.00</td><td>60.00</td><td>60.00</td><td>59.13</td><td>28.55</td><td>37.36</td></tr><tr><td><br />2</td><td>29.13</td><td>28.55</td><td>37.36</td><td>0</td><td>60.00</td><td>60.00</td></tr><tr><td><br />3</td><td>0</td><td>0</td><td>0</td><td>30.00</td><td>0</td><td>0</td></tr><tr><td><br />其他</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />总计</td><td>89.13</td><td>88.55</td><td>97.36</td><td>89.13</td><td>88.55</td><td>97.36</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="170">本算例中,1号和2号机组的经济性最好,且其所在节点注入对关键线路3和4潮流的灵敏度因子均为正值。传统方法为了追求结果的经济性,系统将充分调用1和2号机组满足功率平衡,并主要由其为系统提供上备用和下备用。为提高备用分配方案的可行性,需要调整机组的计划出力和备用分配方案,以减小备用调用场景下1号机组的出力调整空间。因此,虽然1号机组的计划出力变化较小,但其提供的上备用容量显著下降,剩余的上备用需求由其他机组满足,进而影响各机组计划出力。</p>
                </div>
                <div class="p1">
                    <p id="171">如图4所示,考虑备用可用性后,为了兼顾系统的经济性和安全性,2号机组的计划出力在某些时段(如时段13～18)受到了限制,并开启5号机组来代替容量较小的7号机组以满足系统功率需求,系统运行成本增加。这部分增加的成本,一方面反映了系统为保证可靠性而调整调度计划所需要付出的经济代价,另一方面也表明,由于线路传输容量的限制,备用沿不同路径传输的经济性是不同的,备用可用性问题在一定程度上可以看作在优化调度问题中对备用传输成本的考虑。</p>
                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922014_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 调度计划对比" src="Detail/GetImg?filename=images/DLXT201922014_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 调度计划对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922014_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of dispatching plans</b></p>

                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>4.2</b> 某省级电网算例</h4>
                <div class="p1">
                    <p id="174">将本文算法应用到某省级电网,该电网包含619个节点、923条线路、3个风电场、198台常规机组,其中部分常规机组的启停状态已知,优化时段数为24。设置迭代终止阈值为1 MW,模型经过11次迭代得到最终结果,求解时间为871.49 s。部分线路迭代过程中各时段的线路潮流松弛结果如图5所示。可以看出,若模型不考虑备用可用性问题,备用调用过程中将引起部分线路的潮流超出其传输容量限值,而采用本文算法可以通过调整机组出力计划和备用分配方案消除越限,使备用可以有效投入使用。</p>
                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922014_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 线路1和2的潮流松弛结果" src="Detail/GetImg?filename=images/DLXT201922014_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 线路1和2的潮流松弛结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922014_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Relaxation results of power flow
for transmission line 1 and 2</b></p>

                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>4.3</b> 模型保守性的说明</h4>
                <div class="p1">
                    <p id="177">本文采用区间来表示风电和负荷功率的不确定性,形式简单且不用考虑其概率分布,便于分析计算。但是预测区间可能大于实际取值范围,且极限场景发生的概率较低,因此计算结果较保守。为满足系统对经济性和安全性的不同要求,一方面应尽可能提高预测区间的准确性,或者结合风电和负荷的概率分布信息选择置信区间;另一方面可以利用历史统计数据和运行经验,将关注的大量误差场景作为初始场景集,在优化过程中再利用贪婪算法进行误差场景的筛选,降低结果的保守性。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="179">电力系统的备用分配方案是否足以应对系统中可能出现的不平衡功率,不仅要看总备用容量是否充足,还应该考虑备用实际调用过程中是否会因线路传输容量限制而无法投入使用,即“备用可用性”问题。本文研究了考虑备用可用性的电力系统优化调度,通过算例分析得出主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="180">1)本文构建了考虑备用可用性的调度模型,并利用极限场景分析方法进行求解。与传统方法相比,本文方法可以有效解决备用可用性问题,在不显著增加运行成本的情况下提高了系统的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="181">2)本文的极限场景生成方法可以避免场景数量过多的问题,同时生成的极限场景可反映各线路各时段阻塞最严重的情况,识别影响备用可用性的关键线路及时段,为系统的调度决策提供参考。</p>
                </div>
                <div class="p1">
                    <p id="182">3)电力系统中不同备用传输路径的经济性是不同的,如何在优化调度过程中考虑隐含的备用传输成本有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="183">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="278" name="278" class="anchor-tag">附录A</h3>
                <div class="area_img" id="279">
                                            <p class="img_tit">
                                                表A1常规发电机组参数
                                                    <br />
                                                Table A1 Parameters of conventional generating units
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922014_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922014_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922014_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1常规发电机组参数" src="Detail/GetImg?filename=images/DLXT201922014_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="280">
                                            <p class="img_tit">
                                                表A2负荷预测数据
                                                    <br />
                                                Table A2 Forecasted load data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922014_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922014_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922014_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2负荷预测数据" src="Detail/GetImg?filename=images/DLXT201922014_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922014_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电的预测出力" src="Detail/GetImg?filename=images/DLXT201922014_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电的预测出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922014_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power forecast curve of wind farms</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem">

                                <b>[1]</b> CARRION M,ARROYO J M.A computationally efficient mixed-integer linear formulation for the thermal unit commitment problem[J].IEEE Transactions on Power Systems,2006,21(3):1371-1378.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MzE4NTg3TFB5clBiYkc0SHRqT3FvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 周玮,彭昱,孙辉,等.含风电场的电力系统动态经济调度[J].中国电机工程学报,2009,29(25):13-18.ZHOU Wei,PENG Yu,SUN Hui,et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE,2009,29(25):13-18.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201210037&amp;v=MjQ0MjViRzRIOVBOcjQ5R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王楠,张粒子,袁喆,等.基于奔德斯算法的安全约束机组组合方法[J].电网技术,2012,36(10):203-208.WANG Nan,ZHANG Lizi,YUAN Zhe,et al.A method for security constrained unit commitment based on Benders algorithm[J].Power System Technology,2012,36(10):203-208.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200621014&amp;v=MDc5MDJDVVI3cWZadVpzRmlEbVVyN0xJVHJCZmJHNEh0Zk9ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张利,赵建国,韩学山.考虑网络安全约束的机组组合新算法[J].电网技术,2006,30(21):50-55.ZHANG Li,ZHAO Jianguo,HAN Xueshan.A new unit commitment algorithm considering network security constraints[J].Power System Technology,2006,30(21):50-55.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112004&amp;v=MjQ2NzVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyN0xJU0hUZXJHNEg5RE5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张国强,吴文传,张伯明.考虑风电接入的有功运行备用协调优化[J].电力系统自动化,2011,35(12):15-19.ZHANG Guoqiang,WU Wenchuan,ZHANG Boming.Optimization of operation reserve coordination considering wind power integration[J].Automation of Electric Power Systems,2011,35(12):15-19.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new approach to quantify reserve demand in systems with significant installed wind capacity">

                                <b>[6]</b> DOHERTY R,O'MALLEY M.A new approach to quantify reserve demand in systems with significant installed wind capacity[J].IEEE Transactions on Power Systems,2005,20(2):587-595.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221004&amp;v=MTI2MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVNIVGVyRzRIOVBPcm85RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王丹平,陈之栩,涂孟夫,等.考虑大规模风电接入的备用容量计算[J].电力系统自动化,2012,36(21):24-28.WANG Danping,CHEN Zhixu,TU Mengfu,et al.Reserve capacity calculation considering large-scale wind power integration[J].Automation of Electric Power Systems,2012,36(21):24-28.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201304027&amp;v=MzIzNDZHNEg5TE1xNDlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyN0xMeW5hZWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 薛志英,周明,李庚银.大规模风电接入电力系统备用决策评述[J].电力系统保护与控制,2013,41(4):148-155.XUE Zhiying,ZHOU Ming,LI Gengyin.Survey on reserve decision of power systems with large scale wind power integration[J].Power System Protection and Control,2013,41(4):148-155.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reserve Requirements for Wind Power Integration: A Scenario-Based Stochastic Programming Framework">

                                <b>[9]</b> PAPAVASILIOU A,OREN S S,O’NEILL R P.Reserve requirements for wind power integration:a scenario-based stochastic programming framework[J].IEEE Transactions on Power Systems,2011,26(4):2197-2206.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803021&amp;v=MDU3MzMzenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyN0xJVHJCZmJHNEg5bk1ySTlIWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 艾小猛,塔伊尔江·巴合依,杨立滨,等.基于场景集的含风电电力系统旋转备用优化[J].电网技术,2018,42(3):835-841.AI Xiaomeng,TAYIERJIANG Baheyi,YANG Libin,et al.Optimizing the spinning reserve in wind power system using scenario method[J].Power System Technology,2018,42(3):835-841.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431025&amp;v=MjE3NjNVUjdxZlp1WnNGaURtVXI3TFB5clBiYkc0SDlYUHJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 雷雪姣,潘士娟,管晓宏,等.考虑传输安全裕度的电力系统发电经济调度[J].中国电机工程学报,2014,34(31):5651-5658.LEI Xuejiao,PAN Shijuan,GUAN Xiaohong,et al.Transmission safety margin constrained unit commitment in power systems[J].Proceedings of the CSEE,2014,34(31):5651-5658.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201702018&amp;v=MTQ2MjBGckNVUjdxZlp1WnNGaURtVXI3TElTSEJmYkc0SDliTXJZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李禹鹏,冯楠,崔勇,等.考虑风电不确定性及柔性负荷的安全约束机组组合问题研究[J].电力建设,2017,38(2):129-137.LI Yupeng,FENG Nan,CUI Yong,et al.Security constrained unit commitment problem considering wind power uncertainty and flexible load[J].Electric Power Construction,2017,38(2):129-137.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201005007&amp;v=MjA1ODc0SDlITXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI3TElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 叶荣,陈皓勇,王钢,等.多风电场并网时安全约束机组组合的混合整数规划解法[J].电力系统自动化,2010,34(5):29-33.YE Rong,CHEN Haoyong,WANG Gang,et al.A mixed integer programming method for security-constrained unit commitment with multiple wind farms[J].Automation of Electric Power Systems,2010,34(5):29-33.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201401012&amp;v=MDU0NzJybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyN0xNVFRIZHJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张粒子,李丰,叶红豆,等.考虑风电和负荷波动及<i>N</i>-1故障的发电备用优化方法研究[J].太阳能学报,2014,35(1):64-73.ZHANG Lizi,LI Feng,YE Hongdou,et al.Optimal reserve dispatch approach considering wind power and load fluctuations and <i>N</i>-1 fault[J].Acta Energiae Solaris Sinica,2014,35(1):64-73.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802017&amp;v=MjU3OTg3TElUckJmYkc0SDluTXJZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 颜远,林舜江,刘明波.考虑备用动作约束的含风电场电力系统多目标动态优化调度[J].电网技术,2018,42(2):479-487.YAN Yuan,LIN Shunjiang,LIU Mingbo.Multi-objective optimal dynamic dispatch of power system with wind farms considering reserve action constraints[J].Power System Technology,2018,42(2):479-487.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705010&amp;v=MDc5MjFUckJmYkc0SDliTXFvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI3TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 汪超群,韦化,吴思缘.计及风电不确定性的随机安全约束机组组合[J].电网技术,2017,41(5):1419-1427.WANG Chaoqun,WEI Hua,WU Siyuan.Stochastic-security-constrained unit commitment considering uncertainty of wind power[J].Power System Technology,2017,41(5):1419-1427.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313005&amp;v=MTE3MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyN0xQeXJQYmJHNEg5TE5ySTlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 夏澍,周明,李庚银.考虑线路安全校核的含风电电力系统有功和备用协调调度[J].中国电机工程学报,2013,33(13):18-26.XIA Shu,ZHOU Ming,LI Gengyin.A coordinated active power and reserve dispatch approach for wind power integrated power systems considering line security verification[J].Proceedings of the CSEE,2013,33(13):18-26.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201520010&amp;v=MjYwNTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMUHlyUGJiRzRIOVRPcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王凯,褚晓东,张文.基于成本-价值解耦的源-荷备用协同优化[J].中国电机工程学报,2015,35(20):5188-5198.WANG Kai,CHU Xiaodong,ZHANG Wen.Cooperative optimization for supply/demand side reserve by decoupling cost and value of reserve[J].Proceedings of the CSEE,2015,35(20):5188-5198.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002014922&amp;v=MzEyNTloNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1Rmlya1c3ekpJVjA9Tmo3QmFyTzRIdEhPcjQ1QmJla05ZM2s1ekJk&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> HEITSCH H,RÖMISCH W.Scenario reduction algorithms in stochastic programming[J].Computational Optimization and Applications,2003,24(2/3):187-206.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Scenario reduction for stochastic unit commitment with wind penetration">

                                <b>[20]</b> FENG Y H,RYAN S M.Scenario reduction for stochastic unit commitment with wind penetration[C]// 2014 IEEE PES General Meeting | Conference &amp; Exposition,July 27-31,2014,National Harbor,USA.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Scenario reduction revisited:fundamental limits and guarantees">

                                <b>[21]</b> RUJEERAPAIBOON N,SCHINDLER K,KUHN D,et al.Scenario reduction revisited:fundamental limits and guarantees[EB/OL].[2019-07-26].https://arxiv.org/abs/1701.04072.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-Constrained Unit Commitment With Volatile Wind Power Generation">

                                <b>[22]</b> WANG J H,SHAHIDEHPOUR M,LI Z Y.Security-constrained unit commitment with volatile wind power generation[J].IEEE Transactions on Power Systems,2008,23(3):1319-1327.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911001&amp;v=MDI3MTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI3TElTSFRlckc0SDlqTnJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 吴俊,薛禹胜,舒印彪,等.大规模可再生能源接入下的电力系统充裕性优化:(三)多场景的备用优化[J].电力系统自动化,2019,43(11):1-7.DOI:10.7500/AEPS20181023003.WU Jun,XUE Yusheng,SHU Yinbiao,et al.Adequacyoptimization for a large-scale renewable energy integrated power system:Part three reserve optimization in multiple scenarios[J].Automation of Electric Power Systems,2019,43(11):1-7.DOI:10.7500/AEPS20181023003.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast Identification of Inactive Security Constraints in SCUC Problems">

                                <b>[24]</b> ZHAI Q Z,GUAN X H,CHENG J H,et al.Fast identification of inactive security constraints in SCUC problems[J].IEEE Transactions on Power Systems,2010,25(4):1946-1954.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434005&amp;v=MTA3NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI3TFB5clBiYkc0SDlYUHE0OUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 丁涛,柏瑞,郭庆来,等.考虑不确定功率注入的安全约束经济调度模型非有效约束识别方法[J].中国电机工程学报,2014,34(34):6050-6057.DING Tao,BO Rui,GUO Qinglai,et al.Identification of inactive constraints for SCED model considering uncertain power injection[J].Proceedings of the CSEE,2014,34(34):6050-6057.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922014&amp;v=MTQ5MTh0R0ZyQ1VSN3FmWnVac0ZpRG1VcjdMSVNIVGVyRzRIOWpPclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

