

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136391853850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922015%26RESULT%3d1%26SIGN%3dSZQjbVJC8rz3Dws5bgzraht5Jq8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922015&amp;v=MTE5OTBac0ZpRGtWTHpBSVNIVGVyRzRIOWpPclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="1分析决策中心业务运行特征与多活技术框架 ">1分析决策中心业务运行特征与多活技术框架</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#40" data-title="&lt;b&gt;1.1&lt;/b&gt; 分析决策中心业务运行时特征"><b>1.1</b> 分析决策中心业务运行时特征</a></li>
                                                <li><a href="#44" data-title="&lt;b&gt;1.2&lt;/b&gt; 分析决策中心业务多活技术框架"><b>1.2</b> 分析决策中心业务多活技术框架</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;2 分析决策中心业务多活关键技术&lt;/b&gt; "><b>2 分析决策中心业务多活关键技术</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;2.1&lt;/b&gt; 负载均衡技术"><b>2.1</b> 负载均衡技术</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;2.2&lt;/b&gt; 中心容错技术"><b>2.2</b> 中心容错技术</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;2.3&lt;/b&gt; 阶段结果数据同步技术"><b>2.3</b> 阶段结果数据同步技术</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.4&lt;/b&gt; 断点续算技术"><b>2.4</b> 断点续算技术</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;2.5&lt;/b&gt; 业务单元化技术"><b>2.5</b> 业务单元化技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;3&lt;/b&gt; 实验验证 "><b>3</b> 实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;3.1&lt;/b&gt; 环境部署"><b>3.1</b> 环境部署</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;3.2&lt;/b&gt; 验证内容"><b>3.2</b> 验证内容</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#39" data-title="&lt;b&gt;图1 新一代调度控制系统架构图(省级以上&lt;/b&gt;)"><b>图1 新一代调度控制系统架构图(省级以上</b>)</a></li>
                                                <li><a href="#43" data-title="&lt;b&gt;图2 分析决策中心业务运行时特征分类&lt;/b&gt;"><b>图2 分析决策中心业务运行时特征分类</b></a></li>
                                                <li><a href="#46" data-title="&lt;b&gt;图3 分析决策中心业务多活技术框架图&lt;/b&gt;"><b>图3 分析决策中心业务多活技术框架图</b></a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;图4 分析决策中心多活技术分类示意图&lt;/b&gt;"><b>图4 分析决策中心多活技术分类示意图</b></a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;图5 两级负载均衡示意图&lt;/b&gt;"><b>图5 两级负载均衡示意图</b></a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;图6 中心容错示意图&lt;/b&gt;"><b>图6 中心容错示意图</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;图7 中心间阶段结果数据同步&lt;/b&gt;"><b>图7 中心间阶段结果数据同步</b></a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;图8 多中心间长时间多阶段业务断点续算&lt;/b&gt;"><b>图8 多中心间长时间多阶段业务断点续算</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图9 业务单元化技术原理&lt;/b&gt;"><b>图9 业务单元化技术原理</b></a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;图10 单元化架构下服务调用流程&lt;/b&gt;"><b>图10 单元化架构下服务调用流程</b></a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;图11 业务多活技术测试验证环境&lt;/b&gt;"><b>图11 业务多活技术测试验证环境</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=Mjg1MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTHpBSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDM5NTFzRmlEa1ZMekFJU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 郭建成,南贵林,许丹,等.大电网全局监控内涵与关键技术[J].电力系统自动化,2018,42(18):1-7.DOI:10.7500/AEPS20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818001&amp;v=MTA4MTM0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkx6QUlTSFRlckc0SDluTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         郭建成,南贵林,许丹,等.大电网全局监控内涵与关键技术[J].电力系统自动化,2018,42(18):1-7.DOI:10.7500/AEPS20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王玉琴,潘凯岩,刘海波.区域灾备系统在EMS系统中的建设探究[J].电气技术,2016(12):113-116.WANG Yuqin,PAN Kaiyan,LIU Haibo.Exploration on the construction of regional disaster recovery system in EMS system[J].Electrical Engineering,2016(12):113-116." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQJS201612040&amp;v=MTg2MzlHRnJDVVI3cWZadVpzRmlEa1ZMekFJVHpCZmJHNEg5Zk5yWTlCWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王玉琴,潘凯岩,刘海波.区域灾备系统在EMS系统中的建设探究[J].电气技术,2016(12):113-116.WANG Yuqin,PAN Kaiyan,LIU Haibo.Exploration on the construction of regional disaster recovery system in EMS system[J].Electrical Engineering,2016(12):113-116.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 余咏.容灾备份系统在四川电网的应用分析[J].科技视界,2016(8):2095-2457.YU Yong.Application analysis of disaster recovery system in Sichuan power grid[J].Science &amp;amp; Technology Vision,2016(8):2095-2457." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KJSJ201608160&amp;v=MTY4NTJGaURrVkx6QUxpZllaTEc0SDlmTXA0NURaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         余咏.容灾备份系统在四川电网的应用分析[J].科技视界,2016(8):2095-2457.YU Yong.Application analysis of disaster recovery system in Sichuan power grid[J].Science &amp;amp; Technology Vision,2016(8):2095-2457.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 京东商城基础架构部.京东基础架构建设之路[M].北京:电子工业出版社,2017:133-144.Infrastructure Department of Jingdong Mall.The road of Jingdong infrastructure construction[M].Beijing:Publishing House of Electronics Industry,2017:133-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787121328657000&amp;v=MTMxOTBLNkg5TE9wNGxBWStzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpKMTBjWEZxekdi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         京东商城基础架构部.京东基础架构建设之路[M].北京:电子工业出版社,2017:133-144.Infrastructure Department of Jingdong Mall.The road of Jingdong infrastructure construction[M].Beijing:Publishing House of Electronics Industry,2017:133-144.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 阿里巴巴集团双11技术团队.尽在双11:阿里巴巴技术演进与超越[M].北京:电子工业出版社,2017:9-16.Alibaba Group Double 11 Technical Team.All in double 11:Alibaba technology evolution and transcendence[M].Beijing:Publishing House of Electronics Industry,2017:9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787121309175000&amp;v=MzA1NTRVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZKSjEwY1hGcXpHYks2SDlMTXBvNUNZZXNQREJNOHp4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         阿里巴巴集团双11技术团队.尽在双11:阿里巴巴技术演进与超越[M].北京:电子工业出版社,2017:9-16.Alibaba Group Double 11 Technical Team.All in double 11:Alibaba technology evolution and transcendence[M].Beijing:Publishing House of Electronics Industry,2017:9-16.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 范媛媛.银行多活数据中心网络关键技术研究[J].中国金融电脑,2017(3):61-64.FAN Yuanyuan.Research on key technologies of bank multi-active data centers[J].Financial Computer of China,2017(3):61-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGJN201703013&amp;v=MDUwMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMekFQeXJCWUxHNEg5Yk1ySTlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         范媛媛.银行多活数据中心网络关键技术研究[J].中国金融电脑,2017(3):61-64.FAN Yuanyuan.Research on key technologies of bank multi-active data centers[J].Financial Computer of China,2017(3):61-64.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     王毅.深入剖析 Amazon 云计算平台[M].北京:清华大学出版社,2017:21-23.WANG Yi.Deep analysis of Amazon cloud computing platform[M].Beijing:Tsinghua University Press,2017:21-23.</a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 沈秋翔.构建多活和主备模式相结合的灾备体系[J].中国金融电脑,2016(1):23-26.SHEN Qiuxiang.Constructing disaster recovery system combining multi-activity and master-slave mode[J].Financial Computer of China,2016(1):23-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGJN201601006&amp;v=MTI0MTlBUHlyQllMRzRIOWZNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         沈秋翔.构建多活和主备模式相结合的灾备体系[J].中国金融电脑,2016(1):23-26.SHEN Qiuxiang.Constructing disaster recovery system combining multi-activity and master-slave mode[J].Financial Computer of China,2016(1):23-26.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2017,42(7):1000-3673.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2017,42(7):1000-3673." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807029&amp;v=MTkxNTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkx6QUlUckJmYkc0SDluTXFJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2017,42(7):1000-3673.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2017,42(7):1000-3673.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 张鹏飞,魏军,李方军,等.应用层全局负载均衡及本地负载均衡研究及设计[J].电力信息与通信技术,2015(2):119-122.ZHANG Pengfei,WEI Jun,LI Fangjun,et al.Research and design of global and local load balancing strategy in application layer[J].Electric Power Information and Communication Technology,2015(2):119-122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201502033&amp;v=MDU3OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTHpBSVRYVFpyRzRIOVRNclk5R1o0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张鹏飞,魏军,李方军,等.应用层全局负载均衡及本地负载均衡研究及设计[J].电力信息与通信技术,2015(2):119-122.ZHANG Pengfei,WEI Jun,LI Fangjun,et al.Research and design of global and local load balancing strategy in application layer[J].Electric Power Information and Communication Technology,2015(2):119-122.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 朱虹宇,李挺,闫健恩,等.基于动态负载均衡的分布式任务调度算法研究[J].高技术通讯,2014,24(12):1261-1269.ZHU Hongyu,LI Ting,YAN Jian’en,et al.Research on a distributed task scheduling algorithm based on dynamic load balancing[J].Chinese High Technology Letters,2014,24(12):1261-1269." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJSX201412007&amp;v=MjI2NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMekFJaWZZZHJHNEg5WE5yWTlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         朱虹宇,李挺,闫健恩,等.基于动态负载均衡的分布式任务调度算法研究[J].高技术通讯,2014,24(12):1261-1269.ZHU Hongyu,LI Ting,YAN Jian’en,et al.Research on a distributed task scheduling algorithm based on dynamic load balancing[J].Chinese High Technology Letters,2014,24(12):1261-1269.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 胡创,马文韬,王文杰,等.CC-Paxos:整合广域存储系统的一致性和可靠性[J].计算机工程与设计,2017(3):626-632.HU Chuang,MA Wentao,WANG Wenjie,et al.CC-Paxos:integrating consistency and reliability in wide-area storage systems[J].Computer Engineering and Design,2017(3):626-632." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SJSJ201703014&amp;v=MDA3ODRaTEc0SDliTXJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkx6QU5pZlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         胡创,马文韬,王文杰,等.CC-Paxos:整合广域存储系统的一致性和可靠性[J].计算机工程与设计,2017(3):626-632.HU Chuang,MA Wentao,WANG Wenjie,et al.CC-Paxos:integrating consistency and reliability in wide-area storage systems[J].Computer Engineering and Design,2017(3):626-632.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 徐进,黄勃,冯炯.基于消息通信的分布式系统最终一致性平台[J].计算机应用,2017(4):1157-1163.XU Jin,HUANG Bo,FENG Jiong.Eventual consistency platform of distributed system based on message communication[J].Journal of Computer Applications,2017(4):1157-1163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY201704044&amp;v=MjE0ODI3QmQ3RzRIOWJNcTQ5QllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTHpBTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         徐进,黄勃,冯炯.基于消息通信的分布式系统最终一致性平台[J].计算机应用,2017(4):1157-1163.XU Jin,HUANG Bo,FENG Jiong.Eventual consistency platform of distributed system based on message communication[J].Journal of Computer Applications,2017(4):1157-1163.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),110-115 DOI:10.7500/AEPS20190602002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新一代调控系统分析决策中心业务多活框架与技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BF%9F%E6%98%8E%E7%8E%89&amp;code=32313714&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">翟明玉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E6%B4%AA%E5%BC%BA&amp;code=37883789&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许洪强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BD%AD%E6%99%96&amp;code=34891770&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">彭晖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E7%92%9F&amp;code=23995324&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余璟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E4%BB%A5%E8%B8%8A&amp;code=38539177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛以踊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%82%B3%E7%A5%A5&amp;code=37168199&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴炳祥</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司国家电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>新一代电网调度控制系统采用“物理分布、逻辑统一”的体系架构,全局分析决策业务集中部署于多个异地分析决策中心。在研究新一代电网调度控制系统分析决策业务运行时特征的基础上,提出了分析决策中心业务多活的技术框架,研发了负载均衡、中心容错、阶段结果数据同步、断点续算和业务单元化等关键技术,并结合原型系统进行了验证测试,实现了各分析决策中心地位均等,同时对外提供服务。确保了单个分析决策中心故障下,其他中心对核心业务或全部业务的快速接管,实现用户对中心故障的“透明无感知”。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网调度控制系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E6%9E%90%E5%86%B3%E7%AD%96%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分析决策中心;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%9A%E5%8A%A1%E5%A4%9A%E6%B4%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">业务多活;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%AD%E5%BF%83%E5%AE%B9%E9%94%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中心容错;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%AD%E7%82%B9%E7%BB%AD%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">断点续算;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *翟明玉(1969—)，男，通信作者，博士，研究员级高级工程师，主要研究方向:电力系统自动化、电网智能调度。E-mail:zhaimingyu@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    许洪强(1964—)，男，教授级高级工程师，主要研究方向:电力系统自动化、电网智能调度、电力系统调度运行。E-mail:xu-hongqiang@sgcc.com.cn;
                                </span>
                                <span>
                                    彭晖(1974—)，男，研究员级高级工程师，主要研究方向:电力系统自动化、电网智能调度。Email:penghui@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-06-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司总部科技项目“‘物理分布、逻辑统一’体系架构下的支撑平台关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Framework and Technologies of Multi-active Service in Analysis and Decision-making Centers of New Generation Dispatching and Control System</b></h1>
                    <h2>
                    <span>ZHAI Mingyu</span>
                    <span>XU Hongqiang</span>
                    <span>PENG Hui</span>
                    <span>YU Jing</span>
                    <span>GE Yiyong</span>
                    <span>WU Bingxiang</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co., Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>National Electric Power Dispatching and Control Center, State Grid Corporation of China</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Based on the “physical distribution and logical integration” architecture of new generation power grid dispatching and control system, the global analysis and decision-making services are deployed in multiple analysis and decision-making centers at different locations. According to the analysis of runtime characteristics of analysis and decision-making services, a technical framework of multi-active service in analysis and decision-making centers is proposed. Key technologies of load balance, center fault tolerance, phase result data synchronization, breakpoint computing continuation and service unitization are studied and developed, and these multi-active technologies are verified in the prototype system. In the normal state, the multiple centers have the same importance and serve for clients' requests simultaneously. While one center breaks down, the other centers would quickly take over the whole or core services originally in the fault center, which realizes “transparent &amp; no perception” while services switch for the clients. </p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20grid%20dispatching%20and%20control%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power grid dispatching and control system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=analysis%20and%20decision-making%20center&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">analysis and decision-making center;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-active%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-active service;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=center%20fault%20tolerance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">center fault tolerance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=breakpoint%20computing%20continuation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">breakpoint computing continuation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-06-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="32" name="32" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="33">近年来,随着特高压交直流混联大电网和清洁能源的快速发展,电力系统特性发生了深刻变化。电网运行的一体化<citation id="86" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>特征凸显,全局监视、全网防控、集中决策的需求日益突出。为了应对上述挑战,新一代电网调度控制系统(以下简称“新系统”)在继承原有成果的基础上,引入“互联网+”理念和云计算、大数据以及人工智能等新技术,采用“物理分布、逻辑统一”的全新架构<citation id="87" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,面向调控业务场景设计,重组再造新应用功能,全面满足电网发展对调度控制技术支撑能力的新要求。</p>
                </div>
                <div class="p1">
                    <p id="34">新系统由部署于调度端的监控系统和部署于云端的模型数据中心及分析决策中心组成。监控系统在本地建设,支撑所辖电网实时就地控制;模型数据中心实现全网模型和数据的统一管理和按需使用;分析决策中心集中建设,基于模型数据中心的全网模型数据,进行全局分析、全局防控、全局决策<citation id="88" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。分析决策中心是新系统的全局性业务中心,分两级部署:国(分)省调人员在一级分析决策中心开展面向全网的分析决策业务,省地调人员在二级分析决策中心开展所辖电网的分析决策业务。</p>
                </div>
                <div class="p1">
                    <p id="35">传统的电网调控系统一般建设2个中心,采用主备模式<citation id="90" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>运行。主备模式部署简单,但存在以下的缺点:①备用中心只在主中心发生灾难时才承担业务,平时不能充分利用;②主备中心切换时涉及很多配置调整,准备时间较长;③由于备用中心长期闲置,没有经过实际运行的考验,难以保证切主中心后能够正常值班。新系统的分析决策业务集中部署于多个异地的分析决策中心,为了保证运行业务的性能与可靠性,迫切需要借鉴互联网行业异地多活<citation id="89" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>的理念,实现各分析决策中心地位均等,同时对外提供服务;在一个中心故障时,其他中心对关键业务或全部业务进行快速接管,实现用户对中心故障的“透明无感知”。</p>
                </div>
                <div class="p1">
                    <p id="36">国内外一些互联网企业积极研究并应用异地多活技术<citation id="91" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>,实现跨区业务冗余。另外,异地多活技术在金融行业<citation id="93" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>也得到了应用。新系统多活包括数据层<citation id="92" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>的模型数据中心双活和业务层的分析决策中心多活2个层面,本文的重点是研究分析决策中心业务层面的多活技术,围绕各类计算、分析业务在多个中心间的切换与续算,在模型数据中心双活的基础上,实现业务级的多活。</p>
                </div>
                <div class="p1">
                    <p id="37">在分析新系统实际需求的基础上,提出了分析决策中心的业务多活技术框架,突破了负载均衡、中心容错、阶段结果数据同步、断点续算和业务单元化等关键技术,并研发实现了原型系统,构建了实验验证环境,完成多活技术验证。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag">1分析决策中心业务运行特征与多活技术框架</h3>
                <div class="p1">
                    <p id="38">新系统中,分析决策中心业务从模型中心获得初始数据,为远程的监视控制提供计算分析类服务,如图1所示。</p>
                </div>
                <div class="area_img" id="39">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_039.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新一代调度控制系统架构图(省级以上)" src="Detail/GetImg?filename=images/DLXT201922015_039.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新一代调度控制系统架构图(省级以上</b>)  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_039.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Architecture of new generation dispatching
and control system (above provincial level</b>)</p>

                </div>
                <h4 class="anchor-tag" id="40" name="40"><b>1.1</b> 分析决策中心业务运行时特征</h4>
                <div class="p1">
                    <p id="41">为实现分析决策中心业务异地多活,从业务运行时间与处理阶段2个维度对分析决策中心的业务进行分析,将分析决策中心业务分为:①位于第一象限的长时间多阶段业务;②其他象限的简单业务。</p>
                </div>
                <div class="p1">
                    <p id="42">对耗时长且可多阶段执行的第1类业务,每当一个阶段执行完成后,实时同步阶段结果数据至其他中心,如发生故障,进行中心切换后,从当前第1个未完成阶段继续执行,实现断点续算,减少业务重算耗时;对其他简单业务,如发生故障,中心切换后,直接在新的中心重新启动计算,处理简单易管理,如图2所示。</p>
                </div>
                <div class="area_img" id="43">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_043.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 分析决策中心业务运行时特征分类" src="Detail/GetImg?filename=images/DLXT201922015_043.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 分析决策中心业务运行时特征分类</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_043.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Service classification according to its running time 
characteristics in analysis and decision-making centers</b></p>

                </div>
                <h4 class="anchor-tag" id="44" name="44"><b>1.2</b> 分析决策中心业务多活技术框架</h4>
                <div class="p1">
                    <p id="45">根据对分析决策中心业务运行时特征的分析,提出了分析决策中心业务多活技术框架,从下至上分为3层:数据层、业务层、客户层,如图3所示。</p>
                </div>
                <div class="area_img" id="46">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 分析决策中心业务多活技术框架图" src="Detail/GetImg?filename=images/DLXT201922015_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 分析决策中心业务多活技术框架图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Technical framework of multi-active services in
analysis and decision-making center</b></p>

                </div>
                <div class="p1">
                    <p id="47">底层的数据层实现模型数据中心双活,为分析决策中心业务运行提供基础的模型数据、实时数据和运行数据。中间为业务层,为了实现业务多活,提出了负载均衡、中心容错、阶段结果数据同步、断点续算以及业务单元化等多项技术,为分析决策业务提供多活技术支撑;最上层为客户层,客户端根据业务层提供的分析决策中心状态在多中心间进行业务访问的负载均衡。</p>
                </div>
                <div class="p1">
                    <p id="48">进一步,可以把上述分析决策中心业务层多活技术分为2类:“活起来”技术和“活得好”技术。</p>
                </div>
                <div class="p1">
                    <p id="49">“活起来”技术包括负载均衡技术与中心容错技术,分别用于对来自客户层的业务访问进行负载均衡和对分析决策中心的实时运行状态进行管理,适用于分析决策中心的所有业务,是分析决策中心业务多活的通用技术;“活得好”技术包括阶段结果数据同步、断点续算、业务单元化等技术,用来支撑长时间多阶段业务在多个分析决策中心间的异地多活,如图4所示。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 分析决策中心多活技术分类示意图" src="Detail/GetImg?filename=images/DLXT201922015_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 分析决策中心多活技术分类示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of multi-active technology
classification in analysis and decision-making centers</b></p>

                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>2 分析决策中心业务多活关键技术</b></h3>
                <div class="p1">
                    <p id="52">本章重点讨论支撑分析决策中心业务多活的负载均衡、中心容错、阶段结果数据同步、断点续算和业务单元化等关键技术。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>2.1</b> 负载均衡技术</h4>
                <div class="p1">
                    <p id="54">负载均衡技术按照一定的策略将来自客户层的访问请求,均衡到不同的分析决策中心,实现各中心在正常状态下都能分担业务处理,达到“活起来”的目标。如图5所示,负载均衡采用全局与本地相结合的两级分层设计,能够根据均衡策略以及业务场景、服务的实时运行状态与资源使用情况,均衡到特定的中心。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 两级负载均衡示意图" src="Detail/GetImg?filename=images/DLXT201922015_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 两级负载均衡示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of two-stage load balance</b></p>

                </div>
                <div class="p1">
                    <p id="56">全局负载服务以集群的方式广域部署在多个分析决策中心,用于实现多个分析决策中心之间的负载分流,使得业务请求可以定位到不同分析决策中心的本地负载均衡集群节点。全局负载均衡服务的进程运行在各中心的对外关口节点上,全局负载均衡服务之间完全独立、对等,单个中心的全局负载均衡服务故障不影响系统运行,客户端可以配置从任意中心的全局负载均衡服务进行服务的查询与定位。全局负载均衡可以使用的策略包括随机分配、就近分配、应用层状态分配<citation id="94" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>(定位到延迟小、负载轻、性能好并且关联业务场景在线运行的中心)等。全局负载均衡获取中心容错状态(详见2.2节)检测结果,一旦发现某个分析决策中心异常,自动暂停分发请求到该中心,当检测到中心恢复正常后,自动将新的请求分发到该中心。</p>
                </div>
                <div class="p1">
                    <p id="57">当客户层请求通过全局负载均衡定位到分析决策中心后,本地负载均衡在中心内将该请求按照本地均衡策略,分发到后端的服务器上。后端服务器处理完请求后,处理结果通过本地负载均衡集群返回客户。本地负载均衡能有效屏蔽分析决策中心业务集群中服务器节点的增加、故障等各类情况,实现业务客户层对分析决策中心业务集群的透明访问。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>2.2</b> 中心容错技术</h4>
                <div class="p1">
                    <p id="59">如图6所示,中心容错技术通过中心运行状态感知功能,快速识别分析决策中心故障,并把状态通知给全局负载均衡节点,使其能够利用该信息来分流客户层访问请求;其他正常的中心能够利用故障信息识别出故障中心,并按照容错策略选择一个正常中心,把故障中心的长时间多阶段业务迁移到该中心,保障业务的连续性。中心容错技术包括中心状态检测与业务切换2个部分。</p>
                </div>
                <div class="area_img" id="60">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 中心容错示意图" src="Detail/GetImg?filename=images/DLXT201922015_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 中心容错示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_060.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Schematic diagram of center fault tolerance</b></p>

                </div>
                <div class="p1">
                    <p id="61">中心状态检测包括网络运行状态检测与业务运行状态检测2个方面。网络运行状态检测在各个分析决策中心对外关口节点上运行周期心跳报文检测程序,根据收到的报文情况,确认关口节点是否可达,判定该中心网络是否正常,能否对外提供服务。业务状态检测监视各中心的业务场景运行状态、服务运行状态,及时发现场景、服务的异常情况,作为中心间业务切换的依据。</p>
                </div>
                <div class="p1">
                    <p id="62">在一个中心故障后,中心间业务切换技术能够实现把故障中心的长时间多阶段业务切换到一个正常工作的中心。业务切换需要进行抖动过滤处理,防止引发反复切换,对系统的可用性带来影响。只有在连续多次检查到中心状态变化,并实际确认中心故障后,才会进行真正切换。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>2.3</b> 阶段结果数据同步技术</h4>
                <div class="p1">
                    <p id="64">如图7所示,阶段结果数据同步技术用于把一个分析决策中心长时间多阶段业务的各个阶段计算结果同步到其他分析决策中心,当该中心故障后,另外的中心能够利用同步来的计算结果,对该业务顺利进行“断点续算”(详见2.4节)。</p>
                </div>
                <div class="p1">
                    <p id="65">不同于目前IT界普遍采用的基于数据库日志的数据同步方式,阶段结果数据同步不会将中心的所有数据变化同步到其他中心。分析决策中心业务各阶段生成的中间结果,采用业务主动触发调用的方式,在分析决策中心间进行同步,这样业务能够根据自身需要及时同步阶段计算结果,提升同步的实时性,并降低同步的数据量。分析决策中心业务阶段结果数据形式上包括关系库数据、实时库数据和中间文件等几类,由业务在当前工作的分析决策中心生成。为了满足不同业务的数据同步需求,提供了这3类数据的强一致性和最终一致性的数据提交接口<citation id="95" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 中心间阶段结果数据同步" src="Detail/GetImg?filename=images/DLXT201922015_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 中心间阶段结果数据同步</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Data synchronization of phase results 
between centers</b></p>

                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.4</b> 断点续算技术</h4>
                <div class="p1">
                    <p id="68">长时间多阶段业务计算周期耗时长,如果切换后从头执行,会造成计算资源浪费,并且从头执行时间长,影响业务运行效果。参照FTP文件断点续传思想,本文提出了业务断点续算技术。如图8所示,借助前文阶段结果数据同步功能,业务在每一个计算阶段完成时,将中间结果同步到其他中心,如果业务所在中心发生故障(图中决策中心A阶段3),中心切换后,该业务可在新选中的中心,从上一个数据提交点的下一阶段继续执行。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 多中心间长时间多阶段业务断点续算" src="Detail/GetImg?filename=images/DLXT201922015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 多中心间长时间多阶段业务断点续算</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Breakpoint computing continuation of long-time
and multiple-stage services between centers</b></p>

                </div>
                <div class="p1">
                    <p id="70">在阶段结果数据同步时,平台层保证了数据更新的完整性,只有在一个阶段的所有结果全部到达后,才会进行本中心的数据结果更新,从而避免数据不一致造成断点续算不成功。为了实现长时间多阶段业务的断点续算,业务需要对运行流程进行少量适配改造工作,包括在每个计算阶段结束时加入数据同步的调用,以及在新中心中重启时完成对业务阶段的识别与数据的恢复,重建下一阶段计算环境。以实时发电计划为例,作为国分省各级调度机构实时发电调控的重要支撑功能之一,正常情况下自动周期执行,和自动发电控制功能形成协调闭环控制,业务阶段可分为数据准备、数据校验、初始计划编制、优化计算、安全校核、计划批准、计划下发等多个阶段,通过在业务中加入断点续算功能,实现中心故障切换后,从未完成的第一个阶段开始继续运行。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.5</b> 业务单元化技术</h4>
                <div class="p1">
                    <p id="72">在新系统中,一个多阶段业务封装为一个单元(称为业务单元化),一个阶段通常用一个服务来实现。如图9所示,分析决策中心A和B运行了2个业务单元,分析决策中心C运行了1个业务单元。在中心状态正常情况下,业务单元化技术提供了保障多阶段业务的各个阶段全部在同一中心内部执行的技术手段,使得业务不能跨中心执行;由于业务的各个阶段在同一中心内执行,减少了跨中心执行可能带来的通信延迟,提高了多阶段业务的实时性。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图9 业务单元化技术原理" src="Detail/GetImg?filename=images/DLXT201922015_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图9 业务单元化技术原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.9 Principle of service unitization technology</b></p>

                </div>
                <div class="p1">
                    <p id="74">业务单元化技术实现了边界路由隔离,通过在一个单元内的服务调用会话中增加服务所属的单元信息,形成服务与单元的关联。如图10所示,在单元的执行过程中,根据服务与单元之间的关联关系,定位到同一个分析决策中心。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图10 单元化架构下服务调用流程" src="Detail/GetImg?filename=images/DLXT201922015_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图10 单元化架构下服务调用流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.10 Procedure of service calling 
in unitization structure</b></p>

                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>3</b> 实验验证</h3>
                <div class="p1">
                    <p id="77">为了验证本文提出的分析决策中心业务多活技术框架的可行性,研发了分析决策中心业务多活原型系统,搭建了实验验证环境,并完成相关关键技术实验验证。验证结果通过了新系统核查专家组的验收。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>3.1</b> 环境部署</h4>
                <div class="p1">
                    <p id="79">实验验证环境如图11所示,由3个分析决策中心和2个监控系统组成。其中分析决策中心A与监控系统1位于南京,其他部分部署在北京。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922015_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图11 业务多活技术测试验证环境" src="Detail/GetImg?filename=images/DLXT201922015_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图11 业务多活技术测试验证环境</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922015_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.11 Verification environment of 
service multi-active technologies</b></p>

                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>3.2</b> 验证内容</h4>
                <div class="p1">
                    <p id="82">分别在两地监控系统通过客户端访问分析决策中心业务,并配置就近策略,南京监控系统的业务请求根据策略被均衡到南京的分析决策中心,北京监控系统的业务请求被均衡北京的分析决策中心,模拟指定中心故障,业务请求被分流到其他中心;在调用多阶段业务时,服务调用集中在同一个中心,未出现跨中心访问的现象;模拟一个分析决策中心故障时,故障识别与中心间业务切换时间约为5 s。</p>
                </div>
                <div class="p1">
                    <p id="83">结合实时发电计划,验证了阶段结果数据同步与断点续算的可行性。通过在当前值班中心的南京调度控制系统客户端上,人工触发启动一次实时发电计划业务流程计算,实时发电计划按照业务阶段顺序执行,能够将阶段数据实时同步到其他分析决策中心,当执行到中间某阶段时,模拟当前分析决策中心故障,此时中心容错技术将另一个分析决策中心切为工作中心,该中心的实时发电计划计算驱动自动识别值班中心变化后接管后续阶段计算任务,并完成所有剩余后续阶段,实现了用户对中心故障“切换无感知”,提高了分析决策中心功能的可靠性。</p>
                </div>
                <h3 id="84" name="84" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="85">本文在参考互联网多活技术的基础上,结合电网调控系统分析决策中心业务的特点,提出了分析决策中心业务多活技术框架和相关关键技术。通过实验验证表明,该技术满足新系统“物理分布、逻辑统一”体系架构下分析决策中心的异地建设需求,实现了多个分析决策中心间负载均衡与故障冗余切换。后续将开展故障分析决策中心恢复正常后投运带来的技术问题,进一步完善分析决策中心业务多活技术方案。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTk1NjVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTHpBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTg5ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMekFJU0hUZXJHNEg5bk1ybzlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818001&amp;v=MjUwNjJDVVI3cWZadVpzRmlEa1ZMekFJU0hUZXJHNEg5bk5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 郭建成,南贵林,许丹,等.大电网全局监控内涵与关键技术[J].电力系统自动化,2018,42(18):1-7.DOI:10.7500/AEPS20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQJS201612040&amp;v=MjE0NjBGckNVUjdxZlp1WnNGaURrVkx6QUlUekJmYkc0SDlmTnJZOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王玉琴,潘凯岩,刘海波.区域灾备系统在EMS系统中的建设探究[J].电气技术,2016(12):113-116.WANG Yuqin,PAN Kaiyan,LIU Haibo.Exploration on the construction of regional disaster recovery system in EMS system[J].Electrical Engineering,2016(12):113-116.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KJSJ201608160&amp;v=MjAxMzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTHpBTGlmWVpMRzRIOWZNcDQ1RFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 余咏.容灾备份系统在四川电网的应用分析[J].科技视界,2016(8):2095-2457.YU Yong.Application analysis of disaster recovery system in Sichuan power grid[J].Science &amp; Technology Vision,2016(8):2095-2457.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787121328657000&amp;v=MTQyODNPcDRsQVkrc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZKSjEwY1hGcXpHYks2SDlM&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 京东商城基础架构部.京东基础架构建设之路[M].北京:电子工业出版社,2017:133-144.Infrastructure Department of Jingdong Mall.The road of Jingdong infrastructure construction[M].Beijing:Publishing House of Electronics Industry,2017:133-144.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787121309175000&amp;v=MTk3NzFKSjEwY1hGcXpHYks2SDlMTXBvNUNZZXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 阿里巴巴集团双11技术团队.尽在双11:阿里巴巴技术演进与超越[M].北京:电子工业出版社,2017:9-16.Alibaba Group Double 11 Technical Team.All in double 11:Alibaba technology evolution and transcendence[M].Beijing:Publishing House of Electronics Industry,2017:9-16.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGJN201703013&amp;v=MTY3MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMekFQeXJCWUxHNEg5Yk1ySTlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 范媛媛.银行多活数据中心网络关键技术研究[J].中国金融电脑,2017(3):61-64.FAN Yuanyuan.Research on key technologies of bank multi-active data centers[J].Financial Computer of China,2017(3):61-64.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 王毅.深入剖析 Amazon 云计算平台[M].北京:清华大学出版社,2017:21-23.WANG Yi.Deep analysis of Amazon cloud computing platform[M].Beijing:Tsinghua University Press,2017:21-23.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGJN201601006&amp;v=MDQ5NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMekFQeXJCWUxHNEg5Zk1ybzlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 沈秋翔.构建多活和主备模式相结合的灾备体系[J].中国金融电脑,2016(1):23-26.SHEN Qiuxiang.Constructing disaster recovery system combining multi-activity and master-slave mode[J].Financial Computer of China,2016(1):23-26.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807029&amp;v=Mjg5NzJGaURrVkx6QUlUckJmYkc0SDluTXFJOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2017,42(7):1000-3673.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2017,42(7):1000-3673.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201502033&amp;v=MDAwNjc0SDlUTXJZOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkx6QUlUWFRackc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张鹏飞,魏军,李方军,等.应用层全局负载均衡及本地负载均衡研究及设计[J].电力信息与通信技术,2015(2):119-122.ZHANG Pengfei,WEI Jun,LI Fangjun,et al.Research and design of global and local load balancing strategy in application layer[J].Electric Power Information and Communication Technology,2015(2):119-122.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJSX201412007&amp;v=MTA5ODhIOVhOclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTHpBSWlmWWRyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 朱虹宇,李挺,闫健恩,等.基于动态负载均衡的分布式任务调度算法研究[J].高技术通讯,2014,24(12):1261-1269.ZHU Hongyu,LI Ting,YAN Jian’en,et al.Research on a distributed task scheduling algorithm based on dynamic load balancing[J].Chinese High Technology Letters,2014,24(12):1261-1269.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SJSJ201703014&amp;v=Mjc5OTR6cXFCdEdGckNVUjdxZlp1WnNGaURrVkx6QU5pZllaTEc0SDliTXJJOUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 胡创,马文韬,王文杰,等.CC-Paxos:整合广域存储系统的一致性和可靠性[J].计算机工程与设计,2017(3):626-632.HU Chuang,MA Wentao,WANG Wenjie,et al.CC-Paxos:integrating consistency and reliability in wide-area storage systems[J].Computer Engineering and Design,2017(3):626-632.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY201704044&amp;v=MTY0NDk5Yk1xNDlCWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMekFMejdCZDdHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 徐进,黄勃,冯炯.基于消息通信的分布式系统最终一致性平台[J].计算机应用,2017(4):1157-1163.XU Jin,HUANG Bo,FENG Jiong.Eventual consistency platform of distributed system based on message communication[J].Journal of Computer Applications,2017(4):1157-1163.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922015&amp;v=MTE5OTBac0ZpRGtWTHpBSVNIVGVyRzRIOWpPclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

