

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136393017287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922016%26RESULT%3d1%26SIGN%3dIxl1F6%252fjYneiF%252bipKqa78QPoz7w%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922016&amp;v=MDI1NTh0R0ZyQ1VSN3FmWnVac0ZpRGtXcnpNSVNIVGVyRzRIOWpPclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;1&lt;/b&gt; 总体框架 "><b>1</b> 总体框架</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#39" data-title="&lt;b&gt;1.1&lt;/b&gt; 需求分析"><b>1.1</b> 需求分析</a></li>
                                                <li><a href="#44" data-title="&lt;b&gt;1.2&lt;/b&gt; 服务编排流程"><b>1.2</b> 服务编排流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;2&lt;/b&gt; 服务编排关键技术 "><b>2</b> 服务编排关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;2.1&lt;/b&gt; 服务描述"><b>2.1</b> 服务描述</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;2.2&lt;/b&gt; 流程编译技术"><b>2.2</b> 流程编译技术</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;2.3&lt;/b&gt; 流程执行技术"><b>2.3</b> 流程执行技术</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.4&lt;/b&gt; 组件调用技术"><b>2.4</b> 组件调用技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;3&lt;/b&gt; 实验验证 "><b>3</b> 实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#41" data-title="&lt;b&gt;图1 在线协同应对场景&lt;/b&gt;"><b>图1 在线协同应对场景</b></a></li>
                                                <li><a href="#47" data-title="&lt;b&gt;图2 服务编排总体框架&lt;/b&gt;"><b>图2 服务编排总体框架</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图3 流程编译示意图&lt;/b&gt;"><b>图3 流程编译示意图</b></a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;图4 静态安全分析和安全约束调度场景流程图&lt;/b&gt;"><b>图4 静态安全分析和安全约束调度场景流程图</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;表1 服务编排实验数据&lt;/b&gt;"><b>表1 服务编排实验数据</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MzE3ODRSN3FmWnVac0ZpRGtXcnpQSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MDQ3ODRSN3FmWnVac0ZpRGtXcnpQSVNIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDYxOTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnpQSVNIVGVyRzRIOW5Ncm85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     国家电网有限公司.新一代调度控制系统总体设计[R].2018.State Grid Corporation of China.Overall design of new generation dispatching and control system[R].2018.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" MENDLING J.Business process execution language for Web service (BPEL) [J].Emisa Forum,2006,26(1):78-94." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Business process execution language for web service (bpel)">
                                        <b>[5]</b>
                                         MENDLING J.Business process execution language for Web service (BPEL) [J].Emisa Forum,2006,26(1):78-94.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 辜希武,卢正鼎.Web服务编排描述语言WS-CDL的形式化模型框架[J].计算机科学,2007,34(9):5-11.GU Xiwu,LU Zhengding.A formal model framework for Web services choreography description language[J].Computer Science,2007,34(9):5-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA200709004&amp;v=MTUyOTREa1dyelBMejdCYjdHNEh0Yk1wbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         辜希武,卢正鼎.Web服务编排描述语言WS-CDL的形式化模型框架[J].计算机科学,2007,34(9):5-11.GU Xiwu,LU Zhengding.A formal model framework for Web services choreography description language[J].Computer Science,2007,34(9):5-11.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 梁平,杨宪泽.动态绑定实现自动服务编排[J].计算机科学,2011,38(6):177-179.LIANG Ping,YANG Xianze.Automatic service orchestration by dynamically binding[J].Computer Science,2011,38(6):177-179." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201106044&amp;v=MTgwNTVrV3J6UEx6N0JiN0c0SDlETXFZOUJZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         梁平,杨宪泽.动态绑定实现自动服务编排[J].计算机科学,2011,38(6):177-179.LIANG Ping,YANG Xianze.Automatic service orchestration by dynamically binding[J].Computer Science,2011,38(6):177-179.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 尤殿龙,申利民,王辉,等.一个基于WS-CDL的服务编排行为模型及角色映射[J].小型微型计算机系统,2014,35(7):1561-1565.YOU Dianlong,SHEN Limin,WANG Hui,et al.Model of behavior model of service choreography protocol and role mapping based on WS-CDL[J].Journal of Chinese Computer Systems,2014,35(7):1561-1565." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXWX201407027&amp;v=MjA3MTVIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyelBQVFhjZHJHNEg5WE1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         尤殿龙,申利民,王辉,等.一个基于WS-CDL的服务编排行为模型及角色映射[J].小型微型计算机系统,2014,35(7):1561-1565.YOU Dianlong,SHEN Limin,WANG Hui,et al.Model of behavior model of service choreography protocol and role mapping based on WS-CDL[J].Journal of Chinese Computer Systems,2014,35(7):1561-1565.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" PAUTASSO C.Restful Web service composition with BPEL for REST[J].Data &amp;amp; Knowledge Engineering,2009,68(9):851-866." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300248057&amp;v=MjA2NjFyM0pLRjhkYVJVPU5pZk9mYks3SHRET3JJOUZadThIREhrK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         PAUTASSO C.Restful Web service composition with BPEL for REST[J].Data &amp;amp; Knowledge Engineering,2009,68(9):851-866.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张光宇,应时,贾向阳,等.元数据驱动的多样化服务的混合编排方法[J].计算机应用研究,2018,35(3):777-781.ZHANG Guangyu,YING Shi,JIA Xiangyang,et al.Method to orchestrate multifarious service driven by metadata[J].Application Research of Computers,2018,35(3):777-781." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201803030&amp;v=MjIyNDdmWnVac0ZpRGtXcnpQTHo3U1pMRzRIOW5Nckk5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张光宇,应时,贾向阳,等.元数据驱动的多样化服务的混合编排方法[J].计算机应用研究,2018,35(3):777-781.ZHANG Guangyu,YING Shi,JIA Xiangyang,et al.Method to orchestrate multifarious service driven by metadata[J].Application Research of Computers,2018,35(3):777-781.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     电力系统简单服务接口规范:GB/T 33604—2017[S].2017.Simple service interface specification for power system:GB/T 33604—2017[S].2017.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 电力系统模型数据动态消息编码规范:GB/T 33603—2017[S].2017.Coding specification of dynamic message for electric power system model and data:GB/T 33603—2017[S].2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSF&amp;filename=SCSF00049381&amp;v=MTk1NDE3S1dSYnFlWitWdkh5bnNVTGc9Tmk3WWFMTzRIdFhGcklkRUMrNFBEMzFMeHhZVDZ6b09TM2ZtcFdGYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         电力系统模型数据动态消息编码规范:GB/T 33603—2017[S].2017.Coding specification of dynamic message for electric power system model and data:GB/T 33603—2017[S].2017.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" LEITE L A F,ANSALDI OLIVA G,NOGUEIRA G M,et a1.A systematic literature review of service choreography adaptation[J].Service Oriented Computing and Applications,2013(7):199-216." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A systematic literature review of service choreography adaptation">
                                        <b>[13]</b>
                                         LEITE L A F,ANSALDI OLIVA G,NOGUEIRA G M,et a1.A systematic literature review of service choreography adaptation[J].Service Oriented Computing and Applications,2013(7):199-216.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" SONG W,MA X X,LV J.Instance migration in dynamic evolution of web service compositions[J].Chinese Journal of Computers,2009,32(9):1816-1831." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJX200909012&amp;v=MTg5MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnpQTHo3QmRyRzRIdGpNcG85RVpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         SONG W,MA X X,LV J.Instance migration in dynamic evolution of web service compositions[J].Chinese Journal of Computers,2009,32(9):1816-1831.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" SUMARAY A,MAKKI S K.A comparison of data serialization formats for optimal efficiency on a mobile platform[C]// Proceedings of the 6th International Conference on Ubiquitous Information Management and Communication,February 20-22,2012,Kuala Lumpur,Malaysia." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A comparison of data serialization formats for optimal efficiency on a mobile platform">
                                        <b>[15]</b>
                                         SUMARAY A,MAKKI S K.A comparison of data serialization formats for optimal efficiency on a mobile platform[C]// Proceedings of the 6th International Conference on Ubiquitous Information Management and Communication,February 20-22,2012,Kuala Lumpur,Malaysia.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-16 10:14</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),116-121 DOI:10.7500/AEPS20190412003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于微服务架构的新一代调控系统服务编排技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%87%E4%B9%A6%E9%B9%8F&amp;code=38539176&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">万书鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%98%93%E5%BC%BA&amp;code=36389688&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">易强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%87%AF&amp;code=38539178&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张凯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BD%AD%E6%99%96&amp;code=34891770&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">彭晖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%AF%85&amp;code=36419857&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%98%8E&amp;code=31598711&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨明</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>新一代调控系统“物理分布、逻辑统一”体系架构下,各调度控制中心需要共享集中部署的分析决策服务,一方面需要实现各功能模块的共享复用,另外一方面需要满足各级调度控制中心业务场景的功能组合需求,这就需要采用基于微服务架构的服务编排技术。文中首先介绍了服务编排的技术框架,然后介绍了相关的关键技术,最后以静态安全分析业务流程和安全约束调度流程为例说明所提技术能满足新一代调控系统灵活组装业务场景的需要。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微服务;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%9A%E5%8A%A1%E5%9C%BA%E6%99%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">业务场景;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%8D%E5%8A%A1%E7%BC%96%E6%8E%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">服务编排;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B5%81%E7%A8%8B%E5%AE%9A%E4%B9%89&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">流程定义;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BC%96%E5%88%B6%E6%A8%A1%E6%9D%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">编制模板;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%A7%E8%A1%8C%E5%BC%95%E6%93%8E&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">执行引擎;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *万书鹏(1982—)，男，通信作者，硕士，高级工程师，主要研究方向:电力系统自动化。E-mail:wanshupeng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    易强(1983—)，男，硕士，工程师，主要研究方向:电力系统自动化。E-mail:yiqiang@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    张凯(1986—)，男，硕士，工程师，主要研究方向:电力系统自动化。E-mail:zhangkai2@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“‘物理分布、逻辑统一’体系架构下的支撑平台关键技术研究”;已申请国家发明专利(申请号:2018110602778.8);</span>
                    </p>
            </div>
                    <h1>Microservice Architecture Based Service Choreography Technology for New Generation Dispatching and Control System</h1>
                    <h2>
                    <span>WAN Shupeng</span>
                    <span>YI Qiang</span>
                    <span>ZHANG Kai</span>
                    <span>PENG Hui</span>
                    <span>WANG Yi</span>
                    <span>YANG Ming</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co., Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the framework of “physical distribution and logical unification” of the new generation dispatching and control system, each control center needs to share centrally deployed analytical decision services. On the one hand, it is necessary to realize the sharing and reuse of each functional module. On the other hand, it is necessary to meet the functional combination requirements of business scenarios for dispatching and control centers at all levels, which requires the adoption of service orchestration technology based on microservice architecture. This paper first introduces the technical framework of service orchestration, and then the key technologies. Finally, it is illustrated that this technology can meet the needs of flexible assembly of business scenarios in a new generation dispatching and control system by taking static security analysis business process and security constraint scheduling process as examples.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microservice&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microservice;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=business%20scenario&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">business scenario;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=service%20choreography&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">service choreography;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=process%20definition&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">process definition;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=orchestration%20template&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">orchestration template;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=execution%20engine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">execution engine;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="32" name="32" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="33">随着特高压交直流混联电网规模快速扩大,新能源快速发展,分布式电源、储能不断增长,市场化需求、网络安全、自然灾害等外部风险增加,以及国家电网有限公司“三型两网”建设的宏观背景,迫切需要新一代的调度控制系统满足“全业务信息感知、全系统协同控制、全过程在线决策、全时空优化平衡、全方位负荷调度”的需求。为满足上述要求,新一代调控系统<citation id="85" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>采用“物理分布、逻辑统一”体系架构,该架构下,各调度控制中心需要共享集中部署的分析决策服务,并根据各级调度控制中心的个性化需求,以搭积木的方式灵活组合业务功能。</p>
                </div>
                <div class="p1">
                    <p id="34">现有调度控制系统采用了面向服务的架构(SOA)<sup></sup><citation id="86" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,支撑平台部分基础模块,如实时数据库、历史数据库、权限等以较大粒度进行了服务封装;大量分析决策功能没有服务化,功能实现的粒度同样也比较大,这就导致这些服务和功能难以复用、共享。同时由于缺少编排机制,功能组合需要通过硬编码的方式来完成,效率不高,灵活性不强,难以适应全网一体化运行的未来调度控制系统<citation id="87" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="35">新一代调控系统中采用微服务架构(MSA)<sup></sup><citation id="88" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,将应用分解为多个小的功能,将功能封装成微服务,将以应用为单位的集中部署方式转变为以微服务为单位的灵活部署方式,实现业务灵活分布和功能解耦重用。在微服务架构下,服务会拆分成很多新的微服务,原有的业务将借助服务编排工具,方便地实现微服务之间的协作,进而快速、灵活组装成各类业务场景。采用基于微服务架构的服务编排技术,能有效提升软件模块的复用度,降低应用实现复杂度,打造多厂家协同的开放生态,实现从业务场景编码到业务场景编排的提升。</p>
                </div>
                <div class="p1">
                    <p id="36">目前在IT业内对服务编排的研究主要针对Web服务<citation id="89" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>,文献<citation id="94" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</citation>都通过采用基于可扩展标记语言(XML)的Web服务编排描述语言从全局的角度定义每个服务之间的协作,再转换为具体可执行的Web服务业务流程执行语言的方式实现服务编排。但是基于Web服务编排描述语言(Web services choreography description language,WS-CDL)的服务编排方式仅支持使用简单对象访问协议(SOAP)的Web服务,无法解析多种格式的服务消息,因此文献<citation id="90" type="reference">[<a class="sup">9</a>]</citation>提出一种扩展语言,解决SOAP和表述性状态传递(REST)模式服务的组合问题。文献<citation id="91" type="reference">[<a class="sup">10</a>]</citation>通过对多样化服务进行元数据建模,定义服务交互的统一消息格式和数据传递规则,实现支持多样化服务协议的服务编排工具。不同于构建在基于XML的Web服务编排描述语言的互联网微服务,新一代调控系统基于高效二进制流的简单服务接口规范<citation id="92" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>、M语言<citation id="93" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>等标准规范来构建微服务,因而难以采用Web服务的编排手段,也无法从服务元数据开始重新建模,因而需要提供一种适应新一代调控系统微服务架构的服务编排方法。</p>
                </div>
                <div class="p1">
                    <p id="37">本文提出一种基于新一代调控系统微服务架构的服务编排技术,包括基于电力系统简单服务接口规范的服务描述,用于将业务流程转换为可执行的服务流程的服务流程编译技术,以及解析并执行服务流程和内部组件的编制执行引擎。</p>
                </div>
                <h3 id="38" name="38" class="anchor-tag"><b>1</b> 总体框架</h3>
                <h4 class="anchor-tag" id="39" name="39"><b>1.1</b> 需求分析</h4>
                <div class="p1">
                    <p id="40">调度控制业务场景化是新一代调控系统的特征之一<citation id="95" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。新一代系统中,功能是包含数据输入输出和数据处理的过程,将这些功能以接口规范的方式服务化封装后,成为可复用功能。场景是由这些可复用功能根据业务逻辑灵活组合而成,进而子场景还可以像功能一样迭代组合成更大的业务场景。业务场景用于满足不同调度控制机构各业务的需求。以事中在线协同应对场景(图1中虚线框内部分)为例,它包括调度操作过程校核、电网异常/事故分析、在线辅助决策3个子场景,调度操作过程校核子场景又包括调度员潮流、静态安全分析、短路电流计算等功能或者更小的子场景。本文后面验证内容就包括了静态安全分析子场景部分的内容。借助服务编排实现业务场景,可有效实现功能复用,实现多单位联合开发,有助于打造新一代研发的开放生态。</p>
                </div>
                <div class="area_img" id="41">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922016_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 在线协同应对场景" src="Detail/GetImg?filename=images/DLXT201922016_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 在线协同应对场景</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922016_041.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Online collaborative response scenario</b></p>

                </div>
                <div class="p1">
                    <p id="42">在开发业务场景时,单个服务往往无法完成全部需求,必须依靠一组服务相互之间的协作才能达到目的。通过服务编排可以将多个分布、独立、自治的微服务根据业务语义及逻辑关系进行灵活集成,通过实现各服务之间的协作,进而构成一个完整的业务流程/业务场景。因此,服务编排是新一代调控系统场景实现的重要技术手段。</p>
                </div>
                <div class="p1">
                    <p id="43">在以往的调度控制系统中一般通过序列管理实现将独立的功能模块进行编排和组合,打造一个新的业务流程。如网络分析在线应用中的实时序列管理模块,将状态估计、潮流计算、静态安全分析等应用模型以服务项的方式组合,并由实时序列对计算周期及频度进行控制,保证在线应用的有序计算。但是序列管理为静态的功能编排,需要通过编写程序制定好序列流程,无法根据需要动态改变,只能通过功能定制实现静态流程。而服务编排通过可视化的界面直观地编辑和展示流程,不需要修改程序就可以根据需求动态改变流程,提供了服务化下动态改变流程的条件。正是有了现在微服务的概念以及对功能进行服务化改造,才使得原有的静态功能编排,提升到了动态的服务编排,使得业务人员能够根据业务需要灵活动态地编排服务,满足业务多样性的需要。</p>
                </div>
                <h4 class="anchor-tag" id="44" name="44"><b>1.2</b> 服务编排流程</h4>
                <div class="p1">
                    <p id="45">服务编排通过友好的编排界面,根据业务场景对基本功能服务进行组合,形成一个可执行的业务流程,协同各相关服务功能的交互,最终完成用户定义的业务场景。服务编排包括编排(choreography)和编制(orchestration)2个部分。编排是以协议的形式从全局视角定义成员服务之间必须遵守的通信契约和交互行为。编制则是从组合服务的视角描述服务内部的业务流程及其执行细节<citation id="96" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。编排形成的是服务之间的拓扑关系,不具有可执行性,因此需要转变为易于执行的编制模型。</p>
                </div>
                <div class="p1">
                    <p id="46">服务编排的总体架构如图2所示,包括编排过程、编译过程和执行过程。</p>
                </div>
                <div class="area_img" id="47">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922016_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 服务编排总体框架" src="Detail/GetImg?filename=images/DLXT201922016_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 服务编排总体框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922016_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Overall architecture of service choreography</b></p>

                </div>
                <div class="p1">
                    <p id="48">1)在编排过程中,服务编排界面从服务注册中心获取服务描述,应用开发人员使用服务编排界面,将已有服务按照业务的功能流程进行组合,形成格式化的编排流程文件。</p>
                </div>
                <div class="p1">
                    <p id="49">2)在映射过程中,映射程序通过映射规则将描述服务拓扑关系的编排流程文件通过流程编译,形成描述组合服务内部服务调用过程的编制执行文件。</p>
                </div>
                <div class="p1">
                    <p id="50">3)在执行过程中,编制执行引擎加载编制执行文件形成组合服务,组合服务消费者调用组合服务,编制执行引擎将根据编制执行文件中定义的流程,进行流程执行和组件调用,最后将执行结果返回给组合服务消费者。</p>
                </div>
                <div class="p1">
                    <p id="51">服务编排后,其形态是一个组合服务,集成后形成的组合服务有完整的服务接口和服务描述文件,在服务注册和使用时和基本服务没有区别,区别仅在于这个组合服务是通过服务编排来实现出来的,而不需要通过程序开发代码编码的方式来实现。服务编排的输入是已注册到服务管理中心中的服务,这些已注册的服务经由应用开发人员进行编排组合后,产生一个新的组合服务,并将该服务注册到服务管理中心。编排后的服务和普通服务一样,可以编排进其他服务中。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>2</b> 服务编排关键技术</h3>
                <h4 class="anchor-tag" id="53" name="53"><b>2.1</b> 服务描述</h4>
                <div class="p1">
                    <p id="54">调度控制系统不同于互联网系统,开放性及标准化程度相对较低,因此在新一代调控系统设计时就要求“标准统一、继承开放”。新一代调控系统通过Protobuf规范服务接口参数格式,通过服务总线统一通信方式,通过服务管理规范服务注册流程。服务编排中服务是核心对象,其结构内容在服务编排的每个环节都会使用,关系到服务编排的编排力度和后续的功能实现。例如在服务描述中包含服务启动命令,则在服务执行时该服务还未启动,服务编制执行引擎能够通过任务调度功能自动启动服务,完成服务编排的执行流程。在服务编排中需要规范服务描述,从服务管理中获取服务相关信息。</p>
                </div>
                <div class="p1">
                    <p id="55">对于服务参数的表示是服务描述的核心内容。在服务编排的过程中,上一个服务的输出往往不能完全匹配下一个服务的输入,可能需要从之前的多个服务输出中拆分出相关内容,再进行重新合并,才能形成新服务的输入数据,而拆分的最小结构就是参数。因此服务描述中需要对服务的参数名称、类型和属性进行具体定义。</p>
                </div>
                <div class="p1">
                    <p id="56">现有的电力系统简单服务接口规范<citation id="97" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>已对基本的服务信息进行了描述,但是缺少服务参数、服务启动命令等服务编排所需要的关键信息。因此服务编排的服务描述将在电力系统简单服务接口规范的基础上,采用XML格式补充参数、启动命令、场景等信息的描述,并形成编制规范。本文提出的服务描述的具体格式为:</p>
                </div>
                <div class="area_img" id="99">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201922016_09900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>
                <div class="p1">
                    <p id="63">其中第1行为服务定义的描述,与电力系统简单服务接口的服务定义格式一致,Service,type和param分别表示服务名、参数类型和参数名,用英文标识,prompt为提示符,是对服务功能的说明,可以使用中文进行描述。从第2行开始为参数列表,是对参数的补充说明,mode可以为in,out或in/out,分别表示输入参数、输出参数或输入输出参数。最后的cmd和scenario标签定义了服务的启动命令和场景信息。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>2.2</b> 流程编译技术</h4>
                <div class="p1">
                    <p id="65">流程编译技术与程序的编译类似,都是将高级语言变成计算机可以识别的二进制语言。流程编译中的高级语言是基于可视化图形产生的描述服务执行流程的编排流程文件,转化成的二进制语言为程序可理解执行的编制执行文件。通过用户操作图形界面形成的编排流程文件描述了业务流程中参数、组件,以及它们之间的对应关系,但是编排流程文件还不能直接执行,需要编译成可高效动态解析的描述内部组件调用关系的编制执行文件,供编制执行引擎使用。</p>
                </div>
                <div class="p1">
                    <p id="66">流程编译如图3所示,包含词法分析、语法分析、检查优化和流程映射4个过程。词法分析从图形产生的编排流程文件中识别出各个基本单元,如参数、组件以及参数和组件之间的对应关系。语法分析在词法分析的基础上进一步进行语义层面的解析,确定各个组件的输入参数和输出参数,获取组件之间的调用关系以及在每一次调用中组件的输入参数所对应的其他组件的输出参数。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922016_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 流程编译示意图" src="Detail/GetImg?filename=images/DLXT201922016_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 流程编译示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922016_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Diagram of process compilation</b></p>

                </div>
                <div class="p1">
                    <p id="68">检查优化过程用于确保流程的正确和高效,需要检查参数类型,确保组件调用时客户端和服务端对应的参数类型匹配;检查服务流程,确保流程不存在死循环和孤岛,具有最终输出;优化并发过程,根据各个组件的输入参数值可获取的先后顺序,将同一时间可获取所有输入参数值(即可调用)的组件进行并发执行。</p>
                </div>
                <div class="p1">
                    <p id="69">词法分析、语法分析和检查优化过程后形成一个保存在内存中的流程编译的中间结构,该结构按照编制执行模板的规范要求记录参数、组件和相互关系。根据编制执行文件高效动态解析的需求,采用支持运行时高效动态解析的Protobuf<citation id="98" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>编码格式作为编制执行文件的模板格式,这样映射过程就转变为按照编制执行模板进行动态编码的过程,编制执行引擎加载编制执行文件后解析的过程,就转变为按照编制执行模板进行动态解码的过程。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>2.3</b> 流程执行技术</h4>
                <div class="p1">
                    <p id="71">流程执行技术提供解决对多种编排流程的表示和处理的方法。其核心是解决串行、并行、分支和循环等多种流程的表示和执行方式,以及嵌套流程的处理过程。</p>
                </div>
                <div class="p1">
                    <p id="72">一个基本的串行流程由一组组件及其对应参数组成,编制执行引擎顺序执行每个组件,直到最后一个组件处理完毕。并行流程与串行流程类似,只是流程内的各个组件采用多线程方式同时执行。分支和循环流程由前置组件、判断参数和后续流程组成,前置组件是在进行条件或循环判断时需要预先执行的组件,一般用于产生条件判断的参数值;判断参数用于决定是否进入分支或循环;后续流程是分支或循环真正的执行内容。串行、并行、分支和循环之间支持相互嵌套使用,流程中的组件可以替换成另一个流程,实现流程嵌套。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.4</b> 组件调用技术</h4>
                <div class="p1">
                    <p id="74">服务编排主要是处理服务调用,但是为了提高组合服务的执行效率,还需要提供基于函数和动态库方式的调用形式。服务、函数和动态库在服务编排中通称为组件,是服务编排中一个最小的执行单元,根据执行效率从高到低,分为函数组件、动态库组件和服务组件。函数组件是集成在服务编排系统中的简单的函数调用,虽然运行速度最快,但只能实现固定的几种最基本的功能,如取最大值、最小值等;动态库组件是通过动态库接口调用的方式实现业务逻辑的模块,运行时需要加载额外的动态库性能中等,同时限制了运行的功能只能和组合服务在一台机器上;服务组件为以服务的方式提供功能的模块,涉及网络通信性能相对前2种较低,但限制也最少,功能执行可以和组合服务在不同的机器上。组件的执行分成2个部分:一是对组件的输入输出参数进行编解码,二是根据组件类型调用组件。</p>
                </div>
                <div class="p1">
                    <p id="75">服务编排过程中的编解码有2个部分:一是组合服务本身输入、输出参数的编解码,二是组合服务内部各个成员函数输入、输出参数的编解码。基于Protobuf的动态解析特性,编制执行引擎使用Protobuf进行编解码,同时也支持M语言编码。在编制执行引擎接收到数据之后,通过获取类型文件,依据Protobuf的反射功能,自动创建具体类型的反射对象,完成编解码功能。解码后产生一个或多个参数值,这些参数值被保存在内存中对应参数位置,供后续组件使用。组件执行时会选择需要的参数,获取参数值,函数和动态库组件直接使用,服务组件需要将多个参数重新编码后再使用。</p>
                </div>
                <div class="p1">
                    <p id="76">编制执行引擎根据组件的类型采用不同的执行方法。对于函数组件,编制执行引擎直接调用对应的函数接口;对于动态库组件,编制执行引擎将根据动态库名称打开该动态库,并把它装入内存,然后根据函数名称查找函数在内存中的地址,最后调用动态库中的对应函数;对于服务组件,编制执行引擎首先根据场景、子场景等信息定位服务位置,然后通过服务总线调用对应的服务,最后获取服务返回结果进行解码,完成组件执行过程。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>3</b> 实验验证</h3>
                <div class="p1">
                    <p id="78">为验证服务编排技术的可行性和流程执行性能,通过服务编排实验模拟静态安全分析业务流程和安全约束调度流程,如图4所示。通过编排工具编排,定义断面服务、拓扑分析服务、潮流服务、<i>N</i>-1开断服务、校正支路越限服务之间的协作方式,实现开断计算和支路越限校正功能。</p>
                </div>
                <div class="area_img" id="79">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922016_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 静态安全分析和安全约束调度场景流程图" src="Detail/GetImg?filename=images/DLXT201922016_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 静态安全分析和安全约束调度场景流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922016_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of static security analysis and security
constraint scheduling scenario</b></p>

                </div>
                <div class="p1">
                    <p id="80">实验数据采用华东电网全网数据,部署服务管理中心和应用服务器,其中应用服务器上部署模拟的断面服务、拓扑分析服务、潮流服务、<i>N</i>-1开断服务和校正支路越限服务。实验中通过断面服务、拓扑分析服务、潮流服务和<i>N</i>-1开断服务编排组合出静态安全分析业务流程;通过支线越限数判断、校正支线越限和判断校正结果组合出安全约束调度流程。静态安全分析流程的输出作为安全约束调度流程的输入,安全约束调度流程的输出通过统一展示服务展示给分析人员,再由分析人员决定是否要修改参数重启安全约束调度流程。实验使用3个不同断面进行计算,并分别记录各服务和组合服务耗时,通过组合服务总耗时减去其他服务耗时,计算出执行流程的时间消耗。具体结果如表1所示,组合服务按编排流程运行正常,耗时基本与分别调用各个服务的耗时相当,流程解析与执行的耗时小于50 ms,最终通过服务编排形成的验证场景能够正确校正<i>N</i>-1开断中支路越限的断面,满足业务场景运行要求。</p>
                </div>
                <div class="area_img" id="81">
                    <p class="img_tit"><b>表1 服务编排实验数据</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Experiment data of service choreography</b></p>
                    <p class="img_note"></p>
                    <table id="81" border="1"><tr><td><br />断面<br />编号</td><td>断面服<br />务耗时/<br />ms</td><td>拓扑分<br />析耗时/<br />ms</td><td>潮流服<br />务耗时/<br />ms</td><td>开断服<br />务耗时/<br />ms</td><td>组合服<br />务耗时/<br />ms</td><td>执行流<br />程耗时/<br />ms</td></tr><tr><td><br />1</td><td>998</td><td>133</td><td>554</td><td>3 896</td><td>5 617</td><td>36</td></tr><tr><td><br />2</td><td>932</td><td>115</td><td>628</td><td>3 572</td><td>5 279</td><td>32</td></tr><tr><td><br />3</td><td>1 017</td><td>138</td><td>584</td><td>3 966</td><td>5 746</td><td>41</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="83">为适应新一代调控系统“物理分布、逻辑统一”体系架构,实现软件功能的开放复用,满足各级调度控制中心个性化业务需求,本文提出新一代调控系统基于微服务架构的服务编排技术框架,研发了服务描述、流程编译、流程执行等关键技术,并结合静态安全分析业务场景,进行了实验验证。验证结果表明,服务编排能够解决现有调度控制系统需要通过编码方式才能处理的功能组合问题,编排后的业务场景运行效率满足业务需求。</p>
                </div>
                <div class="p1">
                    <p id="84">服务编排技术的研发是新一代调控系统业务场景灵活组合的技术手段,并为打造新一代调控系统开放生态提供支撑。对于全部由规范化的服务组成的场景特别适合于通过服务编排实现;对于场景过程中包含消息或前端的情况,无法完全用服务编排实现整个场景,但是仍然可以通过服务编排实现场景中的部分内容。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDU1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnpQSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MDI2MjNVUjdxZlp1WnNGaURrV3J6UElTSFRlckc0SDlUTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=Mjk4OTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnpQSVNIVGVyRzRIOW5Ncm85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 国家电网有限公司.新一代调度控制系统总体设计[R].2018.State Grid Corporation of China.Overall design of new generation dispatching and control system[R].2018.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Business process execution language for web service (bpel)">

                                <b>[5]</b> MENDLING J.Business process execution language for Web service (BPEL) [J].Emisa Forum,2006,26(1):78-94.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA200709004&amp;v=MTE2MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnpQTHo3QmI3RzRIdGJNcG85RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 辜希武,卢正鼎.Web服务编排描述语言WS-CDL的形式化模型框架[J].计算机科学,2007,34(9):5-11.GU Xiwu,LU Zhengding.A formal model framework for Web services choreography description language[J].Computer Science,2007,34(9):5-11.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201106044&amp;v=MjY2ODhadVpzRmlEa1dyelBMejdCYjdHNEg5RE1xWTlCWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 梁平,杨宪泽.动态绑定实现自动服务编排[J].计算机科学,2011,38(6):177-179.LIANG Ping,YANG Xianze.Automatic service orchestration by dynamically binding[J].Computer Science,2011,38(6):177-179.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXWX201407027&amp;v=MjUxMzdyelBQVFhjZHJHNEg5WE1xSTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 尤殿龙,申利民,王辉,等.一个基于WS-CDL的服务编排行为模型及角色映射[J].小型微型计算机系统,2014,35(7):1561-1565.YOU Dianlong,SHEN Limin,WANG Hui,et al.Model of behavior model of service choreography protocol and role mapping based on WS-CDL[J].Journal of Chinese Computer Systems,2014,35(7):1561-1565.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300248057&amp;v=MTEwNjBUTW53WmVadEZpbmxVcjNKS0Y4ZGFSVT1OaWZPZmJLN0h0RE9ySTlGWnU4SERIaytvQk1UNlQ0UFFIL2lyUmRHZXJxUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> PAUTASSO C.Restful Web service composition with BPEL for REST[J].Data &amp; Knowledge Engineering,2009,68(9):851-866.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201803030&amp;v=MTgzMjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyelBMejdTWkxHNEg5bk1ySTlHWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张光宇,应时,贾向阳,等.元数据驱动的多样化服务的混合编排方法[J].计算机应用研究,2018,35(3):777-781.ZHANG Guangyu,YING Shi,JIA Xiangyang,et al.Method to orchestrate multifarious service driven by metadata[J].Application Research of Computers,2018,35(3):777-781.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 电力系统简单服务接口规范:GB/T 33604—2017[S].2017.Simple service interface specification for power system:GB/T 33604—2017[S].2017.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSF&amp;filename=SCSF00049381&amp;v=MzA4MDdUNnpvT1MzZm1wV0ZhZTdLV1JicWVaK1Z2SHluc1VMZz1OaTdZYUxPNEh0WEZySWRFQys0UEQzMUx4eFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 电力系统模型数据动态消息编码规范:GB/T 33603—2017[S].2017.Coding specification of dynamic message for electric power system model and data:GB/T 33603—2017[S].2017.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A systematic literature review of service choreography adaptation">

                                <b>[13]</b> LEITE L A F,ANSALDI OLIVA G,NOGUEIRA G M,et a1.A systematic literature review of service choreography adaptation[J].Service Oriented Computing and Applications,2013(7):199-216.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJX200909012&amp;v=MjA0MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrV3J6UEx6N0Jkckc0SHRqTXBvOUVab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> SONG W,MA X X,LV J.Instance migration in dynamic evolution of web service compositions[J].Chinese Journal of Computers,2009,32(9):1816-1831.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A comparison of data serialization formats for optimal efficiency on a mobile platform">

                                <b>[15]</b> SUMARAY A,MAKKI S K.A comparison of data serialization formats for optimal efficiency on a mobile platform[C]// Proceedings of the 6th International Conference on Ubiquitous Information Management and Communication,February 20-22,2012,Kuala Lumpur,Malaysia.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922016&amp;v=MDI1NTh0R0ZyQ1VSN3FmWnVac0ZpRGtXcnpNSVNIVGVyRzRIOWpPclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

