

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136393213537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922017%26RESULT%3d1%26SIGN%3dIB3piE51Wrutv8HsSSYqnqPn8Ek%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922017&amp;v=MDUwMjFyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzRIOWpPclk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;1&lt;/b&gt; 图数据库简介 "><b>1</b> 图数据库简介</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;1.1&lt;/b&gt; 数据模型"><b>1.1</b> 数据模型</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;1.2&lt;/b&gt; 数据查询访问"><b>1.2</b> 数据查询访问</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;2&lt;/b&gt; 基于图数据库的&lt;b&gt;CIM/E&lt;/b&gt;模型构建 "><b>2</b> 基于图数据库的<b>CIM/E</b>模型构建</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;2.1 CIM/E&lt;/b&gt;模型数据描述规范"><b>2.1 CIM/E</b>模型数据描述规范</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;2.2&lt;/b&gt; 数据模式设计"><b>2.2</b> 数据模式设计</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;2.3&lt;/b&gt; 数据模型装载"><b>2.3</b> 数据模型装载</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;3&lt;/b&gt; 基于图数据库的网络拓扑 "><b>3</b> 基于图数据库的网络拓扑</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#114" data-title="&lt;b&gt;3.1&lt;/b&gt; 图划分与网络拓扑"><b>3.1</b> 图划分与网络拓扑</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;3.2&lt;/b&gt; 并行网络拓扑算法"><b>3.2</b> 并行网络拓扑算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#272" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#275" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;表1 不同类型数据库对关联的描述&lt;/b&gt;"><b>表1 不同类型数据库对关联的描述</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图1 BSP计算模型&lt;/b&gt;"><b>图1 BSP计算模型</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;表2 不同类型数据库查询方法&lt;/b&gt;"><b>表2 不同类型数据库查询方法</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图2 模型系统拓扑结构&lt;/b&gt;"><b>图2 模型系统拓扑结构</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图3 划分子图&lt;/b&gt;"><b>图3 划分子图</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;图4 连通分量&lt;/b&gt;"><b>图4 连通分量</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图5 基于BSP模型的计算母线搜索&lt;/b&gt;"><b>图5 基于BSP模型的计算母线搜索</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图6 计算母线模型图&lt;/b&gt;"><b>图6 计算母线模型图</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;表3 软硬件运行环境&lt;/b&gt;"><b>表3 软硬件运行环境</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;表4 网络拓扑分析执行时间&lt;/b&gt;"><b>表4 网络拓扑分析执行时间</b></a></li>
                                                <li><a href="#273" data-title="图A1 CIM/E文件并联补偿器对象">图A1 CIM/E文件并联补偿器对象</a></li>
                                                <li><a href="#274" data-title="图A2全顶点建模的物理节点模型图">图A2全顶点建模的物理节点模型图</a></li>
                                                <li><a href="#276" data-title="图B1开关与刀闸建模为边的物理节点模型图">图B1开关与刀闸建模为边的物理节点模型图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="182">


                                    <a id="bibliography_1" title="刘振亚．特高压交直流电网[M]．北京:中国电力出版社，2013.LIU Zhenya.Ultra-high voltage AC&amp;amp;DC grid[M].Beijing:China Electric Power Press,2013．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512353626000&amp;v=Mjg3NDVOTEpySWxIWXVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpLVnNRWEZxekdiYTVI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        刘振亚．特高压交直流电网[M]．北京:中国电力出版社，2013.LIU Zhenya.Ultra-high voltage AC&amp;amp;DC grid[M].Beijing:China Electric Power Press,2013．
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_2" title="刘振亚．全球能源互联网[M]．北京:中国电力出版社，2015.LIU Zhenya.Global energy internet[M].Beijing:China Electric Power Press,2015．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512370524000&amp;v=MjY5MjRLcmlmWmVadkZ5bm5VcmZKS1ZzUVhGcXpHYmE1SE5MTHI0cEhZT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        刘振亚．全球能源互联网[M]．北京:中国电力出版社，2015.LIU Zhenya.Global energy internet[M].Beijing:China Electric Power Press,2015．
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_3" title="孙宏斌，郭庆来，潘昭光，等．能源互联网:驱动力、评述与展望[J]．电网技术，2015,39(11):3005-3013.SUN Hongbin,GUO Qinglai,PAN Zhaoguang,et al.Energy internet:driving force,review and outlook[J].Power System Technology,2015,39(11):3005-3013．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511002&amp;v=MTkwNzJGaURrV3JyTUlUckJmYkc0SDlUTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        孙宏斌，郭庆来，潘昭光，等．能源互联网:驱动力、评述与展望[J]．电网技术，2015,39(11):3005-3013.SUN Hongbin,GUO Qinglai,PAN Zhaoguang,et al.Energy internet:driving force,review and outlook[J].Power System Technology,2015,39(11):3005-3013．
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_4" title="孙宏斌，郭庆来，潘昭光．能源互联网:理念、架构与前沿展望[J]．电力系统自动化，2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDYyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEg5VE5wbzlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        孙宏斌，郭庆来，潘昭光．能源互联网:理念、架构与前沿展望[J]．电力系统自动化，2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8．
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_5" title="赵俊华，文福拴，杨爱民，等．电动汽车对电力系统的影响及其调度与控制问题[J]．电力系统自动化，2011,35(14):2-10.ZHAO Junhua,WEN Fushuan,YANG Aimin,et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems,2011,35(14):2-10．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114001&amp;v=MDU4Mjk5RE5xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        赵俊华，文福拴，杨爱民，等．电动汽车对电力系统的影响及其调度与控制问题[J]．电力系统自动化，2011,35(14):2-10.ZHAO Junhua,WEN Fushuan,YANG Aimin,et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems,2011,35(14):2-10．
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_6" title="马玲玲，杨军，付聪，等．电动汽车充放电对电网影响研究综述[J]．电力系统保护与控制，2013,41(3):140-148.MA Lingling,YANG Jun,FU Cong,et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control,2013,41(3):140-148．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303028&amp;v=MjY3NzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNTHluYWViRzRIOUxNckk5SGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        马玲玲，杨军，付聪，等．电动汽车充放电对电网影响研究综述[J]．电力系统保护与控制，2013,41(3):140-148.MA Lingling,YANG Jun,FU Cong,et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control,2013,41(3):140-148．
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_7" title="李惠玲，白晓民．电动汽车充电对配电网的影响及对策[J]．电力系统自动化，2011,35(17):38-43.LI Huiling,BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems,2011,35(17):38-43．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117009&amp;v=MTU1NzMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEg5RE5xSTlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        李惠玲，白晓民．电动汽车充电对配电网的影响及对策[J]．电力系统自动化，2011,35(17):38-43.LI Huiling,BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems,2011,35(17):38-43．
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_8" title="高宗和，滕贤亮，张小白．适应大规模风电接入的互联电网有功调度与控制方案[J]．电力系统自动化，2010,34(17):37-41.GAO Zonghe,TENG Xianliang,ZHANG Xiaobai.Solution of active power dispatch and control scheme for interconnected power grids with large-scale wind power integration[J].Automation of Electric Power Systems,2010,34(17):37-41．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201017010&amp;v=MDUwOTdyck1JU0hUZXJHNEg5SE5xSTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        高宗和，滕贤亮，张小白．适应大规模风电接入的互联电网有功调度与控制方案[J]．电力系统自动化，2010,34(17):37-41.GAO Zonghe,TENG Xianliang,ZHANG Xiaobai.Solution of active power dispatch and control scheme for interconnected power grids with large-scale wind power integration[J].Automation of Electric Power Systems,2010,34(17):37-41．
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_9" title="肖浩，裴玮，孔力．基于模型预测控制的微电网多时间尺度协调优化调度[J]．电力系统自动化，2016,40(18):7-14.XIAO Hao,PEI Wei,KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems,2016,40(18):7-14．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MTY1MTJwNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        肖浩，裴玮，孔力．基于模型预测控制的微电网多时间尺度协调优化调度[J]．电力系统自动化，2016,40(18):7-14.XIAO Hao,PEI Wei,KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems,2016,40(18):7-14．
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_10" title="丁明，王伟胜，王秀丽，等．大规模光伏发电对电力系统影响综述[J]．中国电机工程学报，2014,34(1):1-14.DING Ming,WANG Weisheng,WANG Xiuli,et al.A review on the effect of large-scale PV generation on power systems[J].Proceedings of the CSEE,2014,34(1):1-14．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401001&amp;v=MjM5ODZxZlp1WnNGaURrV3JyTVB5clBiYkc0SDlYTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        丁明，王伟胜，王秀丽，等．大规模光伏发电对电力系统影响综述[J]．中国电机工程学报，2014,34(1):1-14.DING Ming,WANG Weisheng,WANG Xiuli,et al.A review on the effect of large-scale PV generation on power systems[J].Proceedings of the CSEE,2014,34(1):1-14．
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_11" title="许洪强，姚建国，南贵林，等．未来电网调度控制系统应用功能的新特征[J]．电力系统自动化，2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTMyOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        许洪强，姚建国，南贵林，等．未来电网调度控制系统应用功能的新特征[J]．电力系统自动化，2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001．
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_12" title="许洪强，姚建国，於益军，等．支撑一体化大电网的调度控制系统架构及关键技术[J]．电力系统自动化，2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDkxNjFyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        许洪强，姚建国，於益军，等．支撑一体化大电网的调度控制系统架构及关键技术[J]．电力系统自动化，2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001．
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_13" title="于尔铿，刘广一，周京阳，等．能量管理系统(EMS)[M]．北京:科学出版社，1998.YU Erkeng,LIU Guangyi,ZHOU Jingyang,et al.Energy management system(EMS)[M].Beijing:Science Press,1998．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030066855999&amp;v=MTg2MzZxWWRBWWVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpLVnNRVlYyN0diTzdIdEhL&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        于尔铿，刘广一，周京阳，等．能量管理系统(EMS)[M]．北京:科学出版社，1998.YU Erkeng,LIU Guangyi,ZHOU Jingyang,et al.Energy management system(EMS)[M].Beijing:Science Press,1998．
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_14" title="姚建国，杨胜春，高宗和，等．电网调度自动化系统发展趋势展望[J]．电力系统自动化，2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713001&amp;v=MjIzNTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzRIdGJOckk5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        姚建国，杨胜春，高宗和，等．电网调度自动化系统发展趋势展望[J]．电力系统自动化，2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11．
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_15" title="姚建国，杨胜春，单茂华．面向未来互联电网的调度技术支持系统架构思考[J]．电力系统自动化，2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MjQ3NjdmWnVac0ZpRGtXcnJNSVNIVGVyRzRIOUxPcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        姚建国，杨胜春，单茂华．面向未来互联电网的调度技术支持系统架构思考[J]．电力系统自动化，2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59．
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_16" title="张慎明，卜凡强，姚建国，等．遵循IEC 61970标准的实时数据库管理系统[J]．电力系统自动化，2002,26(24):26-30.ZHANG Shenming,BU Fanqiang,YAO Jianguo,et al.Real-time database management system(DBMS)that conforms to IEC 61970standard[J].Automation of Electric Power Systems,2002,26(24):26-30．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200224006&amp;v=MjM2NTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEh0UE9xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        张慎明，卜凡强，姚建国，等．遵循IEC 61970标准的实时数据库管理系统[J]．电力系统自动化，2002,26(24):26-30.ZHANG Shenming,BU Fanqiang,YAO Jianguo,et al.Real-time database management system(DBMS)that conforms to IEC 61970standard[J].Automation of Electric Power Systems,2002,26(24):26-30．
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_17" title="吴庆曦，彭晖，王瑾，等．电网调控集群分布式实时数据库的设计与关键技术[J]．电力系统自动化，2017,41(22):89-95.DOI:10.7500/AEPS20170506004.WU Qingxi,PENG Hui,WANG Jin,et al.Design and key technologies of cluster based distributed real-time database for power dispatching and control system[J].Automation of Electric Power Systems,2017,41(22):89-95.DOI:10.7500/AEPS20170506004．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722012&amp;v=MTU1NzR6cXFCdEdGckNVUjdxZlp1WnNGaURrV3JyTUlTSFRlckc0SDliT3JZOUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        吴庆曦，彭晖，王瑾，等．电网调控集群分布式实时数据库的设计与关键技术[J]．电力系统自动化，2017,41(22):89-95.DOI:10.7500/AEPS20170506004.WU Qingxi,PENG Hui,WANG Jin,et al.Design and key technologies of cluster based distributed real-time database for power dispatching and control system[J].Automation of Electric Power Systems,2017,41(22):89-95.DOI:10.7500/AEPS20170506004．
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_18" title="郑宗强，翟明玉，彭晖，等．电网调控分布式SCADA系统体系架构与关键技术[J]．电力系统自动化，2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705011&amp;v=MDQwMzFNcW85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        郑宗强，翟明玉，彭晖，等．电网调控分布式SCADA系统体系架构与关键技术[J]．电力系统自动化，2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005．
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_19" title="罗玉春，王毅，戴则梅，等．基于多调度控制中心的分解协调状态估计[J]．电网技术，2016,40(5):1516-1521.LUO Yuchun,WANG Yi,DAI Zemei,et al.Decomposition and coordination state estimation for multi dispatching and control centers[J].Power System Technology,2016,40(5):1516-1521．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605037&amp;v=MTIwNTJGaURrV3JyTUlUckJmYkc0SDlmTXFvOUdZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        罗玉春，王毅，戴则梅，等．基于多调度控制中心的分解协调状态估计[J]．电网技术，2016,40(5):1516-1521.LUO Yuchun,WANG Yi,DAI Zemei,et al.Decomposition and coordination state estimation for multi dispatching and control centers[J].Power System Technology,2016,40(5):1516-1521．
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_20" title="Tinker Pop Documentation[EB/OL].[2019-02-04].http://tinkerpop.apache.org/docs/current/reference/#intro．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Tinker Pop Documentation">
                                        <b>[20]</b>
                                        Tinker Pop Documentation[EB/OL].[2019-02-04].http://tinkerpop.apache.org/docs/current/reference/#intro．
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_21" title="林子雨．大数据技术原理与应用[M]．北京:人民邮电出版社，2015.LIN Ziyu.Principles and applications of big data technology[M].Beijing:People’s Posts&amp;amp;Telecommunications Publishing House,2015．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787115392879000&amp;v=MjczNTBNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmSktWc1FYRnF6R2JLNUc5TEZyWWRDYmVzUERC&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        林子雨．大数据技术原理与应用[M]．北京:人民邮电出版社，2015.LIN Ziyu.Principles and applications of big data technology[M].Beijing:People’s Posts&amp;amp;Telecommunications Publishing House,2015．
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_22" title="LIU Guangyi,LIU Kewen,SHI Di,et al.Graph computation and its applications in smart grid[C]//IEEE International Congress on Big Data(Big Data Congress),June 25-30,2017,Honolulu,USA:507-510．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Graph computation and its applications in smart grid">
                                        <b>[22]</b>
                                        LIU Guangyi,LIU Kewen,SHI Di,et al.Graph computation and its applications in smart grid[C]//IEEE International Congress on Big Data(Big Data Congress),June 25-30,2017,Honolulu,USA:507-510．
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_23" title="周爱华，裘洪彬，高昆仑，等．基于图数据库的电网拓扑分析技术研究[J]．电力信息与通信技术，2018,16(8):23-27.ZHOU Aihua,QIU Hongbin,GAO Kunlun,et al.Research on graph database based power grid topology analysis technology[J].Electric Power Information and Communication Technology,2018,16(8):23-27．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201808004&amp;v=MDExNTBuTXA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrV3JyTUlUWFRackc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        周爱华，裘洪彬，高昆仑，等．基于图数据库的电网拓扑分析技术研究[J]．电力信息与通信技术，2018,16(8):23-27.ZHOU Aihua,QIU Hongbin,GAO Kunlun,et al.Research on graph database based power grid topology analysis technology[J].Electric Power Information and Communication Technology,2018,16(8):23-27．
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_24" title="辛耀中，陶洪铸，李毅松，等．电力系统数据模型描述语言E[J]．电力系统自动化，2006,30(10):48-51.XIN Yaozhong,TAO Hongzhu,LI Yisong,et al.E language for electric power system model description[J].Automation of Electric CN1CN4CN5CN6CB6CB4CB5CN2CN3CB2CN7CN8CB8CB&lt;sub&gt;7&lt;/sub&gt;CB&lt;sup&gt;1&lt;/sup&gt;CB&lt;sub&gt;3&lt;/sub&gt;&lt;sub&gt;C&lt;/sub&gt;B9LN3 Bus Bar1Bus Bar2CB1&lt;sup&gt;6&lt;/sup&gt;CB1&lt;sub&gt;5&lt;/sub&gt;CN13CCN1BusBG1G2LD1Bus Bar母线CB开关LN线路LD负荷G发电机Trwd变压器绕组CN物理节点图例CN11CN9CN10CB10CB12LN1LN2LD2Power Systems,2006,30(10):48-51．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200610012&amp;v=MTY5NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEh0Zk5yNDlFWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        辛耀中，陶洪铸，李毅松，等．电力系统数据模型描述语言E[J]．电力系统自动化，2006,30(10):48-51.XIN Yaozhong,TAO Hongzhu,LI Yisong,et al.E language for electric power system model description[J].Automation of Electric CN1CN4CN5CN6CB6CB4CB5CN2CN3CB2CN7CN8CB8CB&lt;sub&gt;7&lt;/sub&gt;CB&lt;sup&gt;1&lt;/sup&gt;CB&lt;sub&gt;3&lt;/sub&gt;&lt;sub&gt;C&lt;/sub&gt;B9LN3 Bus Bar1Bus Bar2CB1&lt;sup&gt;6&lt;/sup&gt;CB1&lt;sub&gt;5&lt;/sub&gt;CN13CCN1BusBG1G2LD1Bus Bar母线CB开关LN线路LD负荷G发电机Trwd变压器绕组CN物理节点图例CN11CN9CN10CB10CB12LN1LN2LD2Power Systems,2006,30(10):48-51．
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_25" title="米为民，辛耀中，蒋国栋，等．电网模型交换标准CIM/E和CIM/XML的比对分析[J]．电网技术，2013,37(4):936-941.MI Weimin,XIN Yaozhong,JIANG Guodong,et al.Comparative analysis of grid model exchange standard CIM/E and CIM/XML[J].Power System Technology,2013,37(4):936-941．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201304007&amp;v=MjE3MjRmYkc0SDlMTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrV3JyTUlUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        米为民，辛耀中，蒋国栋，等．电网模型交换标准CIM/E和CIM/XML的比对分析[J]．电网技术，2013,37(4):936-941.MI Weimin,XIN Yaozhong,JIANG Guodong,et al.Comparative analysis of grid model exchange standard CIM/E and CIM/XML[J].Power System Technology,2013,37(4):936-941．
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_26" title="MALEWICZ G,AUSTERN M H,BIK A C,et al.Pregel:a system for large-scale graph processing[C]//Proceedings of the2010 ACM SIGMOD International Conference on Management of data,June 20-21,2010,Beijing,China:135-146．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Pregel:A System for Large-Scale Graph Processing">
                                        <b>[26]</b>
                                        MALEWICZ G,AUSTERN M H,BIK A C,et al.Pregel:a system for large-scale graph processing[C]//Proceedings of the2010 ACM SIGMOD International Conference on Management of data,June 20-21,2010,Beijing,China:135-146．
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_27" title="VALIANT L G.A bridging model for parallel computation[J].Communications of the ACM,1990,33(8):103-111．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000026309&amp;v=MTM5NjZNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Y4ZGJ4WT1OaWZJWTdLN0h0ak5yNDlGWk9rSkQzd3dvQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        VALIANT L G.A bridging model for parallel computation[J].Communications of the ACM,1990,33(8):103-111．
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_28" title="VALIANT L G.A bridging model for multi-core computing[J].Journal of Computer and System Sciences,2011,77(1):154-166．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601257207&amp;v=MDM0MzA0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRjhkYnhZPU5pZk9mYks3SHRETnFZOUVadTRJRG53K29CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                        VALIANT L G.A bridging model for multi-core computing[J].Journal of Computer and System Sciences,2011,77(1):154-166．
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_29" title="陈星莺，孙恕坚，钱锋．一种基于追踪技术的快速电力网拓扑分析方法[J]．电网技术，2004,28(5):22-24.CHEN Xingying,SUN Shujian,QIAN Feng.A fast power system network topology based on tracking technology[J].Power System Technology,2004,28(5):22-24．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200405006&amp;v=MzExMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JVHJCZmJHNEh0WE1xbzlGWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                        陈星莺，孙恕坚，钱锋．一种基于追踪技术的快速电力网拓扑分析方法[J]．电网技术，2004,28(5):22-24.CHEN Xingying,SUN Shujian,QIAN Feng.A fast power system network topology based on tracking technology[J].Power System Technology,2004,28(5):22-24．
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_30" title="郎燕生，李静，罗雅迪，等．基于图划分的大电网拓扑分析[J]．电力系统保护与控制，2017,45(23):114-121.LANG Yansheng,LI Jing,LUO Yadi,et al.Large power grid topology analysis based on graph partitioning[J].Power System Protection and Control,2017,45(23):114-121．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201723014&amp;v=MzAxOTFPckk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNTHluYWViRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        郎燕生，李静，罗雅迪，等．基于图划分的大电网拓扑分析[J]．电力系统保护与控制，2017,45(23):114-121.LANG Yansheng,LI Jing,LUO Yadi,et al.Large power grid topology analysis based on graph partitioning[J].Power System Protection and Control,2017,45(23):114-121．
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_31" title="徐得超，赵敏，江涵，等．用于大规模电力系统机电暂态实时仿真的并行网络拓扑算法[J]．高电压技术，2016,42(1):296-302.XU Dechao,ZHAO Min,JIANG Han,et al.Power system parallel network topology algorithm applied to electromechanical transient real-time simulation of large-scale power system[J].High Voltage Engineering,2016,42(1):296-302．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201601040&amp;v=MTgwMDc0SDlmTXJvOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrV3JyTUlpblNaTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                        徐得超，赵敏，江涵，等．用于大规模电力系统机电暂态实时仿真的并行网络拓扑算法[J]．高电压技术，2016,42(1):296-302.XU Dechao,ZHAO Min,JIANG Han,et al.Power system parallel network topology algorithm applied to electromechanical transient real-time simulation of large-scale power system[J].High Voltage Engineering,2016,42(1):296-302．
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_32" title="YAN D,CHENG J,XING K,et al.Pregel algorithms for graph connectivity problems with performance guarantees[J].Proceedings of the VLDB Endowment,2014,7(14):1821-1832." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Pregel Algorithms for Graph Connectivity Problems with Performance Guarantees">
                                        <b>[32]</b>
                                        YAN D,CHENG J,XING K,et al.Pregel algorithms for graph connectivity problems with performance guarantees[J].Proceedings of the VLDB Endowment,2014,7(14):1821-1832.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-16 10:13</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),122-132 DOI:10.7500/AEPS20190424001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于图数据库的电网<b>CIM/E</b>模型构建及网络拓扑</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E5%8D%8E&amp;code=35210358&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%B4%E6%B1%9F%E9%B9%8F&amp;code=43279068&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戴江鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%AF%85&amp;code=36419857&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%97%AA%E9%91%AB&amp;code=36547254&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">闪鑫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BF%9F%E6%98%8E%E7%8E%89&amp;code=32313714&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">翟明玉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%B9%BF%E4%B8%80&amp;code=37365189&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘广一</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=1700647&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%85%A8%E7%90%83%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E7%BE%8E%E5%9B%BD%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全球能源互联网美国研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电力系统规模日益庞大、运行调整更加频繁,对分析计算实时性提出了更高要求。图数据库是近年来兴起的一种源于互联网海量数据并行处理的新型数据库,其数据模型可直观表达电网拓扑结构并易实现并行化遍历查询。首先,从数据模型和数据查询等方面介绍了图数据库的特点,分析了将其应用于大规模电力系统分析计算的潜在优势;其次,面向完整性、一致性以及高效性等准则,提出了基于图数据库并遵循CIM/E标准的电网数据模型设计方法,研发了数据模型装载工具。最后,在电网图数据库模型基础上,实现了一种并行化的电力网络拓扑分析算法。对实际大规模省级电网的计算结果表明,所提方法可显著提高拓扑搜索效率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%BE%E6%95%B0%E6%8D%AE%E5%BA%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">图数据库;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%BE%E8%AE%A1%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">图计算;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E5%BB%BA%E6%A8%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络建模;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E6%8B%93%E6%89%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络拓扑;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=CIM%2FE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">CIM/E;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *黄华(1978—)，男，通信作者，硕士，高级工程师，主要研究方向:电网调度自动化、电力系统分析与无功电压优化控制、新能源并网分析控制。E-mail:huanghua2@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    戴江鹏(1982—)，男，博士，高级工程师，主要研究方向:先进计算、电力系统分析、分布式系统。E-mail:jiangpeng.dai@geirina.net;
                                </span>
                                <span>
                                    王毅(1980—)，男，硕士，高级工程师，主要研究方向:状态估计、随机潮流、优化潮流、并行计算。E-mail:wang-yi2@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-24</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                    </p>
            </div>
                    <h1>Graph Database Based Construction and Network Topology of CIM/E for Power Grid</h1>
                    <h2>
                    <span>HUANG Hua</span>
                    <span>DAI Jiangpeng</span>
                    <span>WANY Yi</span>
                    <span>SHAN Xin</span>
                    <span>ZHAI Mingyu</span>
                    <span>LIU Guangyi</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation ( State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co.,Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>Global Energy Interconnection Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Power system is becoming larger and larger,and the operation adjustment is more and more frequent,which puts higher requirements on the real-time performance of analysis and calculation. The graph database is a new database that originated from the parallel processing of massive data in internet. The data model can visually express the topology of the grid and easily realize parallel traversal query. Firstly,the characteristics of graph database are introduced from the aspects of data model and data query,and the potential advantages of its application in large-scale power system analysis and calculation are analyzed. Secondly,oriented to the criteria for integrity,consistency and efficiency,a power grid model design method based on graph datebase and following CIM/E standard is developed. Finally,based on graph database model of power grid,a parallel power grid topology analysis algorithm is implemented. The calculation results of the actual large-scale provincial power grid show that the proposed method can significantly improve the topology search efficiency.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=graph%20database&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">graph database;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=graph%20computation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">graph computation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20grid%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power grid model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=network%20topology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">network topology;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=CIM%2FE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">CIM/E;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-24</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902600);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="67" name="67" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="68">随着经济技术发展,电力系统一方面通过高电压、大容量和长距离的输电网络实现数千公里范围内的高度互联,使得互联大电网的范围不断扩大<citation id="246" type="reference"><link href="182" rel="bibliography" /><link href="184" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>;另一方面新能源机组、可调节负荷、电动汽车等接入电网<citation id="247" type="reference"><link href="186" rel="bibliography" /><link href="188" rel="bibliography" /><link href="190" rel="bibliography" /><link href="192" rel="bibliography" /><link href="194" rel="bibliography" /><link href="196" rel="bibliography" /><link href="198" rel="bibliography" /><link href="200" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,使得接入的可调节设备海量增长并增加了运行方式不确定性。因此,电力系统规模日益庞大,运行调整更加频繁,对分析控制的准确性和实时性提出了更高要求。</p>
                </div>
                <div class="p1">
                    <p id="69">调度控制系统是大电网运行控制的重要中枢。物理电网的发展要求调度控制系统具有“全、快、准”等特征<citation id="248" type="reference"><link href="202" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,能够基于跨调控中心的全局模型进行快速准确计算<citation id="249" type="reference"><link href="204" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。目前调度控制系统的运行分析周期一般为5 min,而新能源间歇性可能使1 min内风电、光伏出力剧烈波动,因此提高安全分析软件的实时性、缩短调度控制系统分析计算周期对电网安全运行具有十分重要的意义。</p>
                </div>
                <div class="p1">
                    <p id="70">调度控制系统的发展与测量控制以及计算机技术的进步密切相关<citation id="254" type="reference"><link href="206" rel="bibliography" /><link href="208" rel="bibliography" /><link href="210" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。其中,数据库管理系统是调度控制系统的核心,一般包括商用数据库和实时数据库。商用数据库用来存放非实时和非经常访问的数据,一般采用成熟的关系型数据库;实时数据库可采用关系型、层次型或对象型的数据模型,一般采用内存数据库方式实现<citation id="250" type="reference"><link href="212" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。随着电网监控范围的不断扩展和海量内存、多核CPU/GPU以及并行计算等计算机软硬件技术的进步,调度控制系统的实时数据库及相关应用亦从单机集中式扩展为集群分布式,以满足电网调控系统对大规模实时数据的处理性能要求。文献<citation id="251" type="reference">[<a class="sup">17</a>]</citation>设计了一种基于集群管理的电网调度分布式实时数据库,以厂站为单元、依据电网运行分区等进行数据分片,并以分片为基础实现分布式的实时数据访问。文献<citation id="252" type="reference">[<a class="sup">18</a>]</citation>提出了一种新型分布式数据采集与监控(SCADA)系统的体系架构,基于分布式实时数据管理技术实现了数据采集处理及拓扑着色分析等功能。文献<citation id="253" type="reference">[<a class="sup">19</a>]</citation>提出一种基于实时电网动态分区及多调度控制中心的大电网分解协调状态估计方法,多个子区域独立进行状态估计然后进行整合。综合来看,文献<citation id="255" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>采用了多机分布式架构,以分片或子区域为单元分配计算任务并进行协同,并行粒度为分区级,且处理数据采集等任务时,分片或厂站之间数据交互和协同计算较少。</p>
                </div>
                <div class="p1">
                    <p id="71">图数据库(graph database,GDB)是近年来兴起的一种用于互联网海量数据并行分析处理的技术,其最初的概念来源于图论<citation id="258" type="reference"><link href="220" rel="bibliography" /><link href="222" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。由于电力系统网络拓扑结构可用图来直观表达且易实现并行化访问,因此将图数据库应用于电力系统分析有望提高大规模电力系统海量数据处理的计算效率<citation id="256" type="reference"><link href="224" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。文献<citation id="257" type="reference">[<a class="sup">23</a>]</citation>基于图数据库研究电网拓扑分析,验证了图数据库相对关系数据库的优势;但其电网图数据模型将开关定义为顶点,在模型构建方面还可进一步优化;此外,其拓扑面向电网运行管理,主要分析物理节点之间的连通性,未涉及电力系统分析使用的计算母线、电气岛等基础计算模型。</p>
                </div>
                <div class="p1">
                    <p id="72">CIM/E模型是中国国家电网有限公司提出的一种描述电力系统模型的规范<citation id="259" type="reference"><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>,相对于CIM/XML标准可优化对网络拓扑关系的描述。电力系统模型构建及网络拓扑是调度控制系统最基础应用,本文遵循CIM/E规范构建基于图数据库的电网模型,并通过网络拓扑验证了图数据库和图计算技术的优势。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>1</b> 图数据库简介</h3>
                <div class="p1">
                    <p id="74">图数据库由基于图结构的数据集合以及基于图遍历的计算引擎组成,下文将从数据模型以及数据查询等方面介绍其特点并分析其应用于电力系统的潜在优势。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>1.1</b> 数据模型</h4>
                <div class="p1">
                    <p id="76">与传统数据库不同,图数据库基于图论理论,采用节点(vertex)和边(edge)表达数据模型<citation id="260" type="reference"><link href="220" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。数据属性存储在节点和边中,数据间的关系通过节点之间的边进行描述。</p>
                </div>
                <div class="p1">
                    <p id="77">图数据库与传统数据库对于实体的描述具有共通性,例如无论关系型、层次型或面向对象型数据库对于并联补偿器的描述,都可以采用额定电压、额定容量、无功量测等属性集,不同之处在于对实体之间关联的描述和处理,如表1所示。</p>
                </div>
                <div class="area_img" id="78">
                    <p class="img_tit"><b>表1 不同类型数据库对关联的描述</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Association description of different databases</b></p>
                    <p class="img_note"></p>
                    <table id="78" border="1"><tr><td><br />数据库类型</td><td>对关联的描述</td></tr><tr><td><br />关系型数据库</td><td>外键,可以描述一对多、多对多等关联</td></tr><tr><td><br />层次型数据库</td><td>层次指针,易于描述一对多关联,对多对多关联描述复杂</td></tr><tr><td><br />面向对象型数据库</td><td>引用,可以描述一对多、多对多等关联</td></tr><tr><td><br />图数据库</td><td>边,可以描述一对多、多对多等关联,可以对边赋予属性</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="79">其中,关系型数据库在电力系统中应用最为广泛,具有简单、易维护、用户界面友好等优点,但对电力系统拓扑结构的描述比较困难;层次型数据库较符合实际电力系统的分层分级关系,容易描述电力系统拓扑结构,目前许多电力系统分析应用软件基于层次型数据库实现;面向对象数据库易于与面向对象的软件工程结合,但实现比较复杂,目前还没有成熟产品<citation id="261" type="reference"><link href="212" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。图数据库的数据模型与电力系统网络结构则具有自然的相似性,可对电力系统拓扑结构等进行直观表达,并更易扩展。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>1.2</b> 数据查询访问</h4>
                <div class="p1">
                    <p id="81">数据查询包括一组用于访问数据的程序接口以及相关的支撑服务,是数据库管理系统的计算引擎。图数据库的数据模型中,每个顶点或边均可具备计算功能,既是数据存储单元也是动态计算单元。对图结构的数据集合进行查询也称为图遍历或图计算。基于图中各顶点独立进行局部计算并通过边进行信息交换,易于实现并行化的图计算。目前,Pregel<citation id="262" type="reference"><link href="232" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>等并行图计算框架主要采用Valiant等提出的整体同步并行(bulk synchronous parallel,BSP)计算模型<citation id="263" type="reference"><link href="234" rel="bibliography" /><link href="236" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="82">BSP模型通过一系列全局超步(SuperStep)进行逐次迭代。如图1所示,一个超步主要包括以下3个组件。①局部计算:每个参与的处理器都有自身的计算任务,不同处理器计算任务异步并且独立;②通信:各处理器相互交换数据;③栅栏同步(barrier synchronization):当一个处理器遇到“路障”(或栅栏),会等到其他所有处理器完成它们的计算步骤。每一次同步也是一个超步的完成和下一个超步的开始。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 BSP计算模型" src="Detail/GetImg?filename=images/DLXT201922017_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 BSP计算模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Computation model of BSP</b></p>

                </div>
                <div class="p1">
                    <p id="84">数据库所提供的数据查询方法与数据模型密切相关。传统数据库与图数据库的数据查询方法对比如表2所示。</p>
                </div>
                <div class="area_img" id="85">
                    <p class="img_tit"><b>表2 不同类型数据库查询方法</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Query methods of different databases</b></p>
                    <p class="img_note"></p>
                    <table id="85" border="1"><tr><td><br />数据库类型</td><td>数据查询方法</td></tr><tr><td><br />关系型数据库</td><td>跨表查询需要连接多个表,增加查询复杂度并降低查询性能</td></tr><tr><td><br />层次型数据库</td><td>格式化模型,查询效率高,但多对多关联查询需使用虚拟节点或冗余数据</td></tr><tr><td><br />面向对象型数据库</td><td>未见成熟产品</td></tr><tr><td><br />图数据库</td><td>图遍历,易并行化,对大型图具有极高的查询效率</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="86">集群分布式的关系型实时数据库可显著提升数据访问效率,但目前主要应用于数据交互和协同计算较少的数据采集处理以及拓扑着色分析,其并行粒度为分区级<citation id="264" type="reference"><link href="214" rel="bibliography" /><link href="216" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。层次型数据库查询效率高但鲜见数据并行访问相关研究。图数据库易并行化特点使得大型图数据查询具有极高的效率,有望在大规模电力系统海量数据分析处理方面取得良好效果。</p>
                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>2</b> 基于图数据库的<b>CIM/E</b>模型构建</h3>
                <div class="p1">
                    <p id="88">基于图数据库建立电网模型是将图计算技术应用于电力系统分析计算的基础。其基本原则是遵循CIM/E标准,保证电网模型的完整性、一致性。同时,适应图数据库特点以尽量提高模型访问效率。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>2.1 CIM/E</b>模型数据描述规范</h4>
                <div class="p1">
                    <p id="90">CIM/E是在IEC 61970-301电力系统公共信息模型(CIM)的基础上,为解决CIM/XML描述电网拓扑时的效率问题而开发的一种新型高效的电力系统模型数据描述规范<citation id="265" type="reference"><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。其以类似关系表的形式描述了电力系统基准电压、厂站等26类对象。以并联补偿器类(含并联电容器、电抗器)为例,其对应的CIM/E文件如附录A图A1所示。其中,并联补偿器类对象表包括(mRID,name等)11个域,其中既包含描述基本特性的属性(mRID,name等)、描述拓扑的属性(I_node),也包含描述关联的属性(VoltageLevel和Substation等)。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.2</b> 数据模式设计</h4>
                <div class="p1">
                    <p id="92">图数据库数据模式设计主要内容是根据应用场景,定义顶点、边的类型以及相关属性(attribute)。模式设计的准则如下。</p>
                </div>
                <div class="p1">
                    <p id="93">准则1:完整性和一致性,能完整描述电力系统对象特性,并与已有定义尽量保持一致。</p>
                </div>
                <div class="p1">
                    <p id="94">准则2:高效性,适应图数据库特性以尽量提高数据访问效率。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.2.1</b> 准则1</h4>
                <div class="p1">
                    <p id="96">CIM/E模型在公共信息模型基础上发展而来,对电网设备的数据描述具有通用性,因此以CIM/E为基于图数据库的电力系统模型构建基础范本,在图数据库中将CIM/E对象类建模为顶点、将对象类之间的关联建模为边,可满足完整性和一致性准则。</p>
                </div>
                <div class="p1">
                    <p id="97">图数据库数据模型可直观描述电力系统拓扑属性,下文将结合模型系统的拓扑结构,对设计准则进行进一步阐述。如图2所示,该模型系统包含3个厂站,各厂站内部由母线(BusBar)、开关(断路器)、刀闸(隔离开关)、发电机(G)、负荷(LD)等设备构成,各厂站之间通过交流线路(LN)连接。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 模型系统拓扑结构" src="Detail/GetImg?filename=images/DLXT201922017_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 模型系统拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Topologic structure of power system model</b></p>

                </div>
                <div class="p1">
                    <p id="99">基于准则1,在图数据库中将母线、开关、刀闸、发电机、负荷、线路等电力系统设备定义为顶点、各设备之间的连接线定义为边。此外,为建立设备之间的拓扑关联,将CIM/E模型中描述设备拓扑关系的物理节点属性定义为顶点。满足准则1的图数据库模型如附录A图A2所示。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.2.2</b> 准则2</h4>
                <div class="p1">
                    <p id="101">准则2与目前图数据库以顶点为中心、基于图遍历进行访问查询的设计理念相关。遵循该设计理念,图数据库进行数据访问查询的特点如下。</p>
                </div>
                <div class="p1">
                    <p id="102">1)可直接对顶点进行访问但不能直接对边进行访问,对边的访问需要从顶点出发进行遍历查询。</p>
                </div>
                <div class="p1">
                    <p id="103">2)对图的完全遍历所需时间与经过的跳数(从起始顶点遍历到目标顶点所经过的边个数)成正比,即图的顶点数和边数越多,访问查询所需时间越长。因此,需要在满足准则1的基础上,对图数据库中的顶点和边进行调整和优化。</p>
                </div>
                <div class="p1">
                    <p id="104">由图2可见,开关、刀闸数量是变压器、母线、发电机、负荷、线路等设备数量的数倍。在附录A图A2的基础上,如将开关、刀闸在图数据库中的模型从顶点修改为边,则图数据库中顶点和相应的边数量将会大幅减少,因此图遍历的跳数亦将相应减少并可提高图数据库查询访问效率。优化后的图数据库模型如附录B图B1所示,该模型可同时满足准则1和准则2。</p>
                </div>
                <div class="p1">
                    <p id="105">除拓扑关联外,CIM/E模型还描述了设备其他关联,例如同步发电机类所含的基准电压标识、电压等级标识、厂站标识等关联。与拓扑关联类似,首先在图数据库中建立基准电压、电压等级、厂站等类型的顶点,然后通过同步发电机类顶点到基准电压等类型顶点的边描述上述关联。</p>
                </div>
                <div class="p1">
                    <p id="106">本文将采用同时满足准则1和准则2的数据模式,相应图数据库模型如附录B图B1所示。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>2.3</b> 数据模型装载</h4>
                <div class="p1">
                    <p id="108">数据模型装载将CIM/E文件解析成面向图数据库的顶点和边数据集,并存储到图数据库。</p>
                </div>
                <div class="p1">
                    <p id="109">根据数据模型定义,从CIM/E文件可直接抽取出区域、基准电压、厂站、电压等级、母线段、同步发电机、交流线路、交流线段、交流线端点、直流线、直流线端点、换流器、负荷、变压器、变压器绕组、变压器分接头类型、并联补偿器、串联补偿器、间隔等19类顶点的数据集,每类顶点的数据集形成独立数据文件。关于物理节点类的顶点,由于其在CIM/E交换文件中并无对应的对象类,因此扫描CIM/E文件中所有含物理节点属性的对象,读取该属性形成物理节点数据的并集。</p>
                </div>
                <div class="p1">
                    <p id="110">形成各顶点的数据集后,读取对象的引用属性,在源对象与目标对象之间形成边。以附录A图A1中并联补偿器对象为例,并联补偿器与物理节点之间的边以节点对(mRID,I_node)表示,3个并联补偿器到物理节点之间的边分别为(117938015996739703,44999748349852),(117938015996739704,44999748349853)以及(117938015996739705,44999748349884)。依次扫描CIM/E文件所有对象,可按引用属性类别形成所有表示各类边的节点对,并将节点对按边类型存储为边数据集。开关、刀闸等2类边数据集与上述边略有差异,该类型边的源对象和目标对象均为物理节点。</p>
                </div>
                <div class="p1">
                    <p id="111">形成顶点和边的数据集文件后,图数据库启动数据装载任务。各顶点的数据集装载可以并发进行,提升了数据装载速度。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>3</b> 基于图数据库的网络拓扑</h3>
                <div class="p1">
                    <p id="113">网络拓扑是根据开关、刀闸状态将电网物理节点(Node)模型转化为计算母线(Bus)模型的过程<citation id="266" type="reference"><link href="206" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。在已构建的电网图数据库模型基础上,结合图划分与BSP模型实现了一种并行化的电力网络拓扑分析方法。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>3.1</b> 图划分与网络拓扑</h4>
                <div class="p1">
                    <p id="115">如图2所示,电力网络由发电机、负荷、母线、变压器、线路、开关、刀闸等元件以及物理连接节点构成。其图数据库模型用附录B图B1表示,记为图<i>G</i>=(<i>V</i>,<i>E</i>)。其中<i>V</i>是<i>G</i>的顶点集合,<i>E</i>是<i>G</i>的边集合,且顶点和边均赋予属性。</p>
                </div>
                <div class="p1">
                    <p id="116">图划分问题的目标是将<i>G</i>划分为更小的分量。给定<i>G</i>=(<i>V</i>,<i>E</i>)和正整数<i>p</i>,找到<i>V</i>的子集<i>V</i><sub>1</sub>,<i>V</i><sub>2</sub>,…,<i>V</i><sub><i>p</i></sub>,使得<i>i</i>≠<i>j</i>时,<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∪</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>p</mi></munderover><mrow></mrow></mstyle></mrow></math></mathml><i>V</i><sub><i>i</i></sub>=<i>V</i>且<i>V</i><sub><i>i</i></sub>∩<i>V</i><sub><i>j</i></sub>=∅。</p>
                </div>
                <div class="p1">
                    <p id="117">任意集合{<i>V</i><sub><i>i</i></sub>⊆<i>V</i><citation id="267" type="reference">[<a class="sup">1</a>]</citation>≤<i>i</i>≤<i>p</i>}称为<i>p</i>路分区,如图3所示。每个<i>V</i><sub><i>i</i></sub>是分区的一部分,称为<i>G</i>的子图。当子图中任意2个顶点均可通过一条或多条边相互连接,同时任何顶点都不与子图外的其他顶点相连接,则称该子图为<i>G</i>的一个连通分量。针对图3进行划分,如果删去子图间的连接边,则可形成<i>G</i>的连通分量,如图4所示。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 划分子图" src="Detail/GetImg?filename=images/DLXT201922017_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 划分子图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Partition of subgraphs</b></p>

                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 连通分量" src="Detail/GetImg?filename=images/DLXT201922017_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 连通分量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Connected components</b></p>

                </div>
                <div class="p1">
                    <p id="120">电力系统网络拓扑一般分为2个阶段,第1阶段形成计算母线,第2阶段形成电气岛。其中计算母线是通过处于闭合状态的开关、刀闸连接起来的物理节点集合,而电气岛则是通过变压器、线路等支路元件连接起来的计算母线集合。计算母线和电气岛均可视为不同阶段图划分所形成的子图。因此,网络拓扑可转化为满足一定约束的分阶段图划分问题。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>3.2</b> 并行网络拓扑算法</h4>
                <div class="p1">
                    <p id="122">传统网络拓扑搜索类算法一般采用深度优先<citation id="268" type="reference"><link href="206" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>或广度优先法<citation id="269" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>,在程序实现上多采用串行方式或厂站、分区级别的并行方式<citation id="271" type="reference"><link href="216" rel="bibliography" /><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>。应用图划分技术求解网络拓扑的基本策略是通过搜索连通分量自动形成子图。连通分量搜索亦可采用深度优先或广度优先法,但处理大规模连通分量时运行缓慢<citation id="270" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。着眼于子图连通性分析,基于图划分技术和BSP模型,本文实现了一种细粒度的并行化网络拓扑方法,以下将分2个阶段介绍。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>3.2.1</b> 计算母线搜索</h4>
                <div class="p1">
                    <p id="124">计算母线是<i>G</i>的子图,子图内各顶点可通过闭合的开关、刀闸所在边连通,且不能跨越变压器、线路等支路元件。以附录B图B1为例,变电站2中开关CB10,CB11,CB12,CB13均处于闭合状态,在<i>G</i>上基于BSP模型进行连通性搜索形成计算母线,其过程如图5所示。顶点CN<sub>9</sub>,CN<sub>10</sub>,CN<sub>11</sub>和CN<sub>12</sub>的初始物理节点标识(BID)分别为9,10,11和12。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 基于BSP模型的计算母线搜索" src="Detail/GetImg?filename=images/DLXT201922017_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 基于BSP模型的计算母线搜索</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Computation bus search based on BSP model</b></p>

                </div>
                <div class="p1">
                    <p id="126">具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="127">步骤1:初始化,给每个节点类顶点赋予全网唯一的标识BID。</p>
                </div>
                <div class="p1">
                    <p id="128">步骤2:发送初始消息,各节点类顶点判断出射边(指从该顶点出发指向相邻顶点的有向边)类型和状态,如果出射边为开关、刀闸且处于闭合状态,则沿该出射边发送一条包含BID值的消息,同时各顶点转入休眠状态。</p>
                </div>
                <div class="p1">
                    <p id="129">步骤3:接收处理消息,各节点类顶点如果接收到其他顶点发送的消息,则解析得到BID;如果收到的BID小于当前顶点自身BID,则更新当前顶点BID且该顶点转为激活状态,同时沿出射边发送新的BID。</p>
                </div>
                <div class="p1">
                    <p id="130">步骤4:判断顶点状态,如果所有顶点均处于休眠状态,则转步骤5;否则,返回步骤3。</p>
                </div>
                <div class="p1">
                    <p id="131">步骤5:在图数据库中增加计算母线类顶点。</p>
                </div>
                <div class="p1">
                    <p id="132">步骤6:结束。</p>
                </div>
                <div class="p1">
                    <p id="133">其中,每个顶点均具备比较自身与相邻顶点BID大小并以较小值更新BID的计算功能。为每个顶点分配独立的处理器工作进程或线程,各顶点独立进行局部计算并通过边发送信息到相邻顶点。通过处理器主控进程或线程实现各顶点信息同步,判断所有顶点状态及控制迭代过程。其中,每次迭代称为1个超步。</p>
                </div>
                <div class="p1">
                    <p id="134">通过3次迭代,各顶点BID均更新为最小值9,表明这些顶点通过开关、刀闸连通成子图,属于同一计算母线。</p>
                </div>
                <div class="p1">
                    <p id="135">计算母线搜索过程可从<i>G</i>中所有节点类顶点同时启动,因此该过程是一种更细粒度的节点级并行方式。所有变电站计算母线搜索过程结束后,图数据库中形成计算母线模型。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.2.2</b> 电气岛搜索</h4>
                <div class="p1">
                    <p id="137">建立计算母线后,通过变压器、线路等支路元件将其连通,具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="138">步骤1:从变压器、线路类顶点出发,沿出射边搜索其两端的节点类顶点,并进而查找节点类顶点各自对应的计算母线类顶点。</p>
                </div>
                <div class="p1">
                    <p id="139">步骤2:在图数据库中增加对应计算支路(BCH)类型的边,该边的两侧顶点为步骤1中获得的计算母线。</p>
                </div>
                <div class="p1">
                    <p id="140">通过上述步骤,形成计算母线和计算支路构成的计算母线模型图,如图6所示。电气岛是由计算支路连接起来的计算母线集合,也是计算母线模型图的子图。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 计算母线模型图" src="Detail/GetImg?filename=images/DLXT201922017_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 计算母线模型图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Computation bus model</b></p>

                </div>
                <div class="p1">
                    <p id="142">基于计算母线模型图和BSP模型,采用类似3.2.1节中节点级并行算法进行连通性搜索并形成电气岛。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="144">选取某省级电网开展实际验证及算例分析。该省级电网包括2 834个变电站、2 851条母线、4 540个发电机、2 204个负荷、1 343条传输线、4 456个变压器、818个并联电容器/电抗器、3个串联补偿器、11 036个开关、21 828个刀闸和47 689个物理连接节点。</p>
                </div>
                <div class="p1">
                    <p id="145">将CIM/E数据转换为顶点和边的数据集并装载到图数据库,建立电力系统物理节点图模型。采用将开关和刀闸建模为边的建模方式,生成的图模型包含68 528个顶点和58 499条边。如果采用全顶点的建模方式,则该图模型顶点的数量将增加至101 392个,边的数量将增加至91 363条。因此,通过优化开关和刀闸的图数据库定义模式,可显著减少图模型中顶点和边的数量,减少的顶点数和边数均为开关与刀闸数量之和。</p>
                </div>
                <div class="p1">
                    <p id="146">基于上述电力系统物理节点图模型,运行基于图数据库的实时网络拓扑分析软件。该软件运行于Linux多核多处理器单节点计算机系统,软硬件配置如表3所示。</p>
                </div>
                <div class="area_img" id="147">
                    <p class="img_tit"><b>表3 软硬件运行环境</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Software and hardware operation environment</b></p>
                    <p class="img_note"></p>
                    <table id="147" border="1"><tr><td><br />软硬件</td><td>配置</td></tr><tr><td><br />CPU</td><td>Intel Xeon E5-26202<br />(2.1 GHz,6 cores,2 threads/core)</td></tr><tr><td><br />内存</td><td>64 GB</td></tr><tr><td><br />操作系统</td><td>CentOS 6.8 (Linux)</td></tr><tr><td><br />图计算平台</td><td>TigerGraph</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="148">该软件采用多线程运行方式,各顶点并发执行局部计算,并通过消息传递实现局部计算的协调和同步。初始化启动时执行全网拓扑分析,创建了1个由3 293条计算母线和3 168条计算支路组成的计算母线图模型;此后根据从SCADA系统接收的开关或刀闸变位信号,对所在电压等级进行子图连通性分析完成局部网络拓扑。以500 kV的NC站为例,其220 kV开关发生变位时,仅从该站220 kV电压等级各节点同时启动搜索过程。</p>
                </div>
                <div class="p1">
                    <p id="149">基于图数据库的全网拓扑或局部拓扑软件与现有调度控制系统网络拓扑软件均生成了含3 293条计算母线和3 168条计算支路的基础计算模型,验证了电网图数据库模型的完整性和一致性。与传统串行拓扑分析方法相比,执行时间结果如表4所示。</p>
                </div>
                <div class="area_img" id="150">
                    <p class="img_tit"><b>表4 网络拓扑分析执行时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Execution time of network topology analysis</b></p>
                    <p class="img_note"></p>
                    <table id="150" border="1"><tr><td><br />分析方法</td><td>执行时间/s</td></tr><tr><td><br />串行全网拓扑</td><td>3.480 0</td></tr><tr><td><br />并行全网拓扑</td><td>0.062 5</td></tr><tr><td><br />并行局部拓扑</td><td>0.016 5<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="151">其中,串行全网拓扑为现有调度控制系统所使用的拓扑分析方法。由表4可见,基于图数据库的并行网络拓扑可显著加快拓扑分析速度,为状态估计、调度员潮流等在线分析计算提供毫秒级的基础计算模型。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="153">图数据库数据模型可直观表达电网拓扑结构并易实现并行化遍历查询,具有应用于大规模电力系统分析计算的潜在优势。本文提出了基于图数据库并遵循CIM/E标准的电网数据模型设计方法,研发了数据模型装载工具。采用该方法建立的电网图数据库模型具有一致性和完整性好、访问效率高等优点。在电网图数据库模型基础上,实现了一种基于图划分和BSP模型的并行化网络拓扑分析算法。与传统网络拓扑算法相比,本文所提算法是一种细粒度的节点级并行算法。某省级大规模电网的实际测试验证表明,本文模型和算法可显著加快网络拓扑分析速度,为电网在线分析等提供毫秒级的计算模型,从而提高大电网实时计算整体效率。</p>
                </div>
                <div class="p1">
                    <p id="154">目前本文重点研究了电网一次设备的图数据库建模及其拓扑。面向电网泛在物联,构建电网一次设备与二次设备融合、包含地理信息及用能数据的图数据库模型是进一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="155">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="272" name="272" class="anchor-tag">附录A</h3>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 CIM/E文件并联补偿器对象" src="Detail/GetImg?filename=images/DLXT201922017_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 CIM/E文件并联补偿器对象  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Shunt compensator object in CIM/E file</p>

                </div>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2全顶点建模的物理节点模型图" src="Detail/GetImg?filename=images/DLXT201922017_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2全顶点建模的物理节点模型图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Node model Graph with all objects described by vertices</p>

                </div>
                <h3 id="275" name="275" class="anchor-tag">附录B</h3>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922017_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1开关与刀闸建模为边的物理节点模型图" src="Detail/GetImg?filename=images/DLXT201922017_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1开关与刀闸建模为边的物理节点模型图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922017_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Node model Graph with breakers and disconnectors described by edges</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="182">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512353626000&amp;v=MTEzMzdOTEpySWxIWXVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpLVnNRWEZxekdiYTVI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>刘振亚．特高压交直流电网[M]．北京:中国电力出版社，2013.LIU Zhenya.Ultra-high voltage AC&amp;DC grid[M].Beijing:China Electric Power Press,2013．
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512370524000&amp;v=MTU0NTdIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpLVnNRWEZxekdiYTVITkxMcjRwSFlPc1BEQk04enhVU21EZDlT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>刘振亚．全球能源互联网[M]．北京:中国电力出版社，2015.LIU Zhenya.Global energy internet[M].Beijing:China Electric Power Press,2015．
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511002&amp;v=MTIyODdmWnVac0ZpRGtXcnJNSVRyQmZiRzRIOVROcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>孙宏斌，郭庆来，潘昭光，等．能源互联网:驱动力、评述与展望[J]．电网技术，2015,39(11):3005-3013.SUN Hongbin,GUO Qinglai,PAN Zhaoguang,et al.Energy internet:driving force,review and outlook[J].Power System Technology,2015,39(11):3005-3013．
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=Mjc3NTMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEg5VE5wbzlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>孙宏斌，郭庆来，潘昭光．能源互联网:理念、架构与前沿展望[J]．电力系统自动化，2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8．
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114001&amp;v=MTAzODNUZXJHNEg5RE5xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>赵俊华，文福拴，杨爱民，等．电动汽车对电力系统的影响及其调度与控制问题[J]．电力系统自动化，2011,35(14):2-10.ZHAO Junhua,WEN Fushuan,YANG Aimin,et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems,2011,35(14):2-10．
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303028&amp;v=MTQ5NDViRzRIOUxNckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>马玲玲，杨军，付聪，等．电动汽车充放电对电网影响研究综述[J]．电力系统保护与控制，2013,41(3):140-148.MA Lingling,YANG Jun,FU Cong,et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control,2013,41(3):140-148．
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117009&amp;v=MDg5MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzRIOUROcUk5RmJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>李惠玲，白晓民．电动汽车充电对配电网的影响及对策[J]．电力系统自动化，2011,35(17):38-43.LI Huiling,BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems,2011,35(17):38-43．
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201017010&amp;v=MzIyMDl1WnNGaURrV3JyTUlTSFRlckc0SDlITnFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>高宗和，滕贤亮，张小白．适应大规模风电接入的互联电网有功调度与控制方案[J]．电力系统自动化，2010,34(17):37-41.GAO Zonghe,TENG Xianliang,ZHANG Xiaobai.Solution of active power dispatch and control scheme for interconnected power grids with large-scale wind power integration[J].Automation of Electric Power Systems,2010,34(17):37-41．
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618002&amp;v=MDk3NTh0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzRIOWZOcDQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>肖浩，裴玮，孔力．基于模型预测控制的微电网多时间尺度协调优化调度[J]．电力系统自动化，2016,40(18):7-14.XIAO Hao,PEI Wei,KONG Li.Multi-time scale coordinated optimal dispatch of microgrid based on model predictive control[J].Automation of Electric Power Systems,2016,40(18):7-14．
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401001&amp;v=MjQyMjFyQ1VSN3FmWnVac0ZpRGtXcnJNUHlyUGJiRzRIOVhNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>丁明，王伟胜，王秀丽，等．大规模光伏发电对电力系统影响综述[J]．中国电机工程学报，2014,34(1):1-14.DING Ming,WANG Weisheng,WANG Xiuli,et al.A review on the effect of large-scale PV generation on power systems[J].Proceedings of the CSEE,2014,34(1):1-14．
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTg1ODhadVpzRmlEa1dyck1JU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>许洪强，姚建国，南贵林，等．未来电网调度控制系统应用功能的新特征[J]．电力系统自动化，2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001．
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDY0MjJIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>许洪强，姚建国，於益军，等．支撑一体化大电网的调度控制系统架构及关键技术[J]．电力系统自动化，2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001．
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030066855999&amp;v=MjQ5NDZadkZ5bm5VcmZKS1ZzUVZWMjdHYk83SHRIS3FZZEFZZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlpl&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>于尔铿，刘广一，周京阳，等．能量管理系统(EMS)[M]．北京:科学出版社，1998.YU Erkeng,LIU Guangyi,ZHOU Jingyang,et al.Energy management system(EMS)[M].Beijing:Science Press,1998．
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713001&amp;v=Mjc1MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzRIdGJOckk5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>姚建国，杨胜春，高宗和，等．电网调度自动化系统发展趋势展望[J]．电力系统自动化，2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11．
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MTMwMzBMT3JvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrV3JyTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>姚建国，杨胜春，单茂华．面向未来互联电网的调度技术支持系统架构思考[J]．电力系统自动化，2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59．
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200224006&amp;v=MTY0MTMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1JU0hUZXJHNEh0UE9xNDlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>张慎明，卜凡强，姚建国，等．遵循IEC 61970标准的实时数据库管理系统[J]．电力系统自动化，2002,26(24):26-30.ZHANG Shenming,BU Fanqiang,YAO Jianguo,et al.Real-time database management system(DBMS)that conforms to IEC 61970standard[J].Automation of Electric Power Systems,2002,26(24):26-30．
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722012&amp;v=MjkxNjhIOWJPclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>吴庆曦，彭晖，王瑾，等．电网调控集群分布式实时数据库的设计与关键技术[J]．电力系统自动化，2017,41(22):89-95.DOI:10.7500/AEPS20170506004.WU Qingxi,PENG Hui,WANG Jin,et al.Design and key technologies of cluster based distributed real-time database for power dispatching and control system[J].Automation of Electric Power Systems,2017,41(22):89-95.DOI:10.7500/AEPS20170506004．
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705011&amp;v=MDA5MDBJU0hUZXJHNEg5Yk1xbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>郑宗强，翟明玉，彭晖，等．电网调控分布式SCADA系统体系架构与关键技术[J]．电力系统自动化，2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005．
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605037&amp;v=MzI1OTFNcW85R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVRyQmZiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>罗玉春，王毅，戴则梅，等．基于多调度控制中心的分解协调状态估计[J]．电网技术，2016,40(5):1516-1521.LUO Yuchun,WANG Yi,DAI Zemei,et al.Decomposition and coordination state estimation for multi dispatching and control centers[J].Power System Technology,2016,40(5):1516-1521．
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Tinker Pop Documentation">

                                <b>[20]</b>Tinker Pop Documentation[EB/OL].[2019-02-04].http://tinkerpop.apache.org/docs/current/reference/#intro．
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787115392879000&amp;v=MTg3NjJMRnJZZENiZXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmSktWc1FYRnF6R2JLNUc5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>林子雨．大数据技术原理与应用[M]．北京:人民邮电出版社，2015.LIN Ziyu.Principles and applications of big data technology[M].Beijing:People’s Posts&amp;Telecommunications Publishing House,2015．
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Graph computation and its applications in smart grid">

                                <b>[22]</b>LIU Guangyi,LIU Kewen,SHI Di,et al.Graph computation and its applications in smart grid[C]//IEEE International Congress on Big Data(Big Data Congress),June 25-30,2017,Honolulu,USA:507-510．
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201808004&amp;v=MDE2NTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVRYVFpyRzRIOW5NcDQ5RllJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>周爱华，裘洪彬，高昆仑，等．基于图数据库的电网拓扑分析技术研究[J]．电力信息与通信技术，2018,16(8):23-27.ZHOU Aihua,QIU Hongbin,GAO Kunlun,et al.Research on graph database based power grid topology analysis technology[J].Electric Power Information and Communication Technology,2018,16(8):23-27．
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200610012&amp;v=MTc0MTBmTnI0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrV3JyTUlTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>辛耀中，陶洪铸，李毅松，等．电力系统数据模型描述语言E[J]．电力系统自动化，2006,30(10):48-51.XIN Yaozhong,TAO Hongzhu,LI Yisong,et al.E language for electric power system model description[J].Automation of Electric CN1CN4CN5CN6CB6CB4CB5CN2CN3CB2CN7CN8CB8CB<sub>7</sub>CB<sup>1</sup>CB<sub>3</sub><sub>C</sub>B9LN3 Bus Bar1Bus Bar2CB1<sup>6</sup>CB1<sub>5</sub>CN13CCN1BusBG1G2LD1Bus Bar母线CB开关LN线路LD负荷G发电机Trwd变压器绕组CN物理节点图例CN11CN9CN10CB10CB12LN1LN2LD2Power Systems,2006,30(10):48-51．
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201304007&amp;v=MDYzNTlNSVRyQmZiRzRIOUxNcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>米为民，辛耀中，蒋国栋，等．电网模型交换标准CIM/E和CIM/XML的比对分析[J]．电网技术，2013,37(4):936-941.MI Weimin,XIN Yaozhong,JIANG Guodong,et al.Comparative analysis of grid model exchange standard CIM/E and CIM/XML[J].Power System Technology,2013,37(4):936-941．
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Pregel:A System for Large-Scale Graph Processing">

                                <b>[26]</b>MALEWICZ G,AUSTERN M H,BIK A C,et al.Pregel:a system for large-scale graph processing[C]//Proceedings of the2010 ACM SIGMOD International Conference on Management of data,June 20-21,2010,Beijing,China:135-146．
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000026309&amp;v=Mjc2MjRaT2tKRDN3d29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGOGRieFk9TmlmSVk3SzdIdGpOcjQ5Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>VALIANT L G.A bridging model for parallel computation[J].Communications of the ACM,1990,33(8):103-111．
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601257207&amp;v=MjA1MzdpZk9mYks3SHRETnFZOUVadTRJRG53K29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGOGRieFk9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b>VALIANT L G.A bridging model for multi-core computing[J].Journal of Computer and System Sciences,2011,77(1):154-166．
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200405006&amp;v=MjE1NDhIdFhNcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXcnJNSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b>陈星莺，孙恕坚，钱锋．一种基于追踪技术的快速电力网拓扑分析方法[J]．电网技术，2004,28(5):22-24.CHEN Xingying,SUN Shujian,QIAN Feng.A fast power system network topology based on tracking technology[J].Power System Technology,2004,28(5):22-24．
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201723014&amp;v=MDY0ODNhZWJHNEg5Yk9ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1dyck1MeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>郎燕生，李静，罗雅迪，等．基于图划分的大电网拓扑分析[J]．电力系统保护与控制，2017,45(23):114-121.LANG Yansheng,LI Jing,LUO Yadi,et al.Large power grid topology analysis based on graph partitioning[J].Power System Protection and Control,2017,45(23):114-121．
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201601040&amp;v=Mjc1OTVrV3JyTUlpblNaTEc0SDlmTXJvOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b>徐得超，赵敏，江涵，等．用于大规模电力系统机电暂态实时仿真的并行网络拓扑算法[J]．高电压技术，2016,42(1):296-302.XU Dechao,ZHAO Min,JIANG Han,et al.Power system parallel network topology algorithm applied to electromechanical transient real-time simulation of large-scale power system[J].High Voltage Engineering,2016,42(1):296-302．
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Pregel Algorithms for Graph Connectivity Problems with Performance Guarantees">

                                <b>[32]</b>YAN D,CHENG J,XING K,et al.Pregel algorithms for graph connectivity problems with performance guarantees[J].Proceedings of the VLDB Endowment,2014,7(14):1821-1832.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922017&amp;v=MDUwMjFyQ1VSN3FmWnVac0ZpRGtXcnJNSVNIVGVyRzRIOWpPclk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

