

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136393410881250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922018%26RESULT%3d1%26SIGN%3dTvyDzBg6Oz3hEZJ%252ftGByTxNVllY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922018&amp;v=MDU1NjZxZlp1WnNGaURrVzc3TUlTSFRlckc0SDlqT3JZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#1" data-title="0 引言 ">0 引言</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#10" data-title="1 总体框架设计 ">1 总体框架设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#11" data-title="1.1 网络架构">1.1 网络架构</a></li>
                                                <li><a href="#16" data-title="1.2 人机云终端架构">1.2 人机云终端架构</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#23" data-title="2 关键技术 ">2 关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#24" data-title="2.1 人机交互协议">2.1 人机交互协议</a></li>
                                                <li><a href="#29" data-title="2.2 广域人机交互服务">2.2 广域人机交互服务</a></li>
                                                <li><a href="#36" data-title="2.3 CIM/G规范扩展">2.3 CIM/G规范扩展</a></li>
                                                <li><a href="#42" data-title="2.4 人机云终端APP客户端组态化">2.4 人机云终端APP客户端组态化</a></li>
                                                <li><a href="#47" data-title="2.5 云终端桌面管理">2.5 云终端桌面管理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="3 效果展示 ">3 效果展示</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="4 结语 ">4 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#13" data-title="图1 网络架构">图1 网络架构</a></li>
                                                <li><a href="#18" data-title="图2 人机云终端架构">图2 人机云终端架构</a></li>
                                                <li><a href="#21" data-title="图3 人机云终端APP客户端与互联网APP对比图">图3 人机云终端APP客户端与互联网APP对比图</a></li>
                                                <li><a href="#32" data-title="图4 广域人机交互服务">图4 广域人机交互服务</a></li>
                                                <li><a href="#39" data-title="图5 CIM/G扩展">图5 CIM/G扩展</a></li>
                                                <li><a href="#116" data-title="图A1人机交互协议示例">图A1人机交互协议示例</a></li>
                                                <li><a href="#117" data-title="图A2画面G文件示例">图A2画面G文件示例</a></li>
                                                <li><a href="#118" data-title="图A3组件间通信">图A3组件间通信</a></li>
                                                <li><a href="#120" data-title="图B1云终端桌面和应用商店">图B1云终端桌面和应用商店</a></li>
                                                <li><a href="#121" data-title="图B2综合告警画面组态化编辑">图B2综合告警画面组态化编辑</a></li>
                                                <li><a href="#122" data-title="图B3综合告警画面广域浏览">图B3综合告警画面广域浏览</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="58">


                                    <a id="bibliography_1" title="许洪强，姚建国，於益军，等．支撑一体化大电网的调度控制系统架构及关键技术[J]．电力系统自动化，2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDI5MzVrVzc3TUlTSFRlckc0SDluTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        许洪强，姚建国，於益军，等．支撑一体化大电网的调度控制系统架构及关键技术[J]．电力系统自动化，2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001．
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_2" title="姚建国，杨胜春，单茂华．面向未来互联电网的调度技术支持系统架构思考[J]．电力系统自动化，2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MjU0Mzg3TUlTSFRlckc0SDlMT3JvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        姚建国，杨胜春，单茂华．面向未来互联电网的调度技术支持系统架构思考[J]．电力系统自动化，2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59．
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_3" title="冯树海，姚建国，杨胜春，等．“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J]．电力自动化设备，2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis centre for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201512021&amp;v=MTAwODZHNEg5VE5yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3N01JU0hSZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        冯树海，姚建国，杨胜春，等．“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J]．电力自动化设备，2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis centre for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144．
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_4" title="许洪强．调控云架构及应用展望[J]．电网技术，2017,41(10):3104-3111.XU Hongqiang.The architecture for dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710002&amp;v=MjEzMTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVRyQmZiRzRIOWJOcjQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        许洪强．调控云架构及应用展望[J]．电网技术，2017,41(10):3104-3111.XU Hongqiang.The architecture for dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111．
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_5" title="郭建成，南贵林，许丹，等．大电网全局监控内涵与关键技术[J]．电力系统自动化，2018,42(18):1-7.DOI:10.7500/AEPS 20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818001&amp;v=MDU2NzdCdEdGckNVUjdxZlp1WnNGaURrVzc3TUlTSFRlckc0SDluTnA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        郭建成，南贵林，许丹，等．大电网全局监控内涵与关键技术[J]．电力系统自动化，2018,42(18):1-7.DOI:10.7500/AEPS 20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001．
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_6" title="许洪强，姚建国，南贵林，等．未来电网调度控制系统应用功能的新特征[J]．电力系统自动化，2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTE5MjU3cWZadVpzRmlEa1c3N01JU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        许洪强，姚建国，南贵林，等．未来电网调度控制系统应用功能的新特征[J]．电力系统自动化，2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001．
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_7" title="罗军舟，金嘉晖，宋爱波，等．云计算:体系架构与关键技术[J]．通信学报，2011,32(7):3-21.LUO Junzhou,JIN Jiahui,SONG Aibo,et al.Cloud computing:architecture and key technologies[J].Journal on Communications,2011,32(7):3-21．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXXB201107003&amp;v=MjU1ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzc3TU1UWFRiTEc0SDlETXFJOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        罗军舟，金嘉晖，宋爱波，等．云计算:体系架构与关键技术[J]．通信学报，2011,32(7):3-21.LUO Junzhou,JIN Jiahui,SONG Aibo,et al.Cloud computing:architecture and key technologies[J].Journal on Communications,2011,32(7):3-21．
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                    程亿强，许花．基于异构系统的调度变电站一体化远程调阅的设计与实现[C]//中国电机工程学会电力系统自动化专委会学术年会论文集，2014年9月1-4日，青岛，中国．CHENG Yiqiang,XU Hua.Design and implementation of integrated remote access system for dispatch and substation based on heterogeneous system[C]//Proceedings of Annual Meeting of Power System Automation Committee of CEES,September 1-4,2014,Qingdao,China．</a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_9" title="辛耀中，石俊杰，周京阳，等．智能电网调度控制系统现状与技术展望[J]．电力系统自动化，2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MDg4MDFyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        辛耀中，石俊杰，周京阳，等．智能电网调度控制系统现状与技术展望[J]．电力系统自动化，2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8．
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_10" title="辛耀中，郭建成，杨胜春，等．智能电网调度控制系统:应用技术[M]．北京:中国电力出版社，2016.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Smart grid dispatching control system:application technology[M].Beijing:China Electrical Power Press,2016．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519802189000&amp;v=MzIwMDBYRnF6R2JhNUY5bk1yWTVOYmVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpLRjhR&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        辛耀中，郭建成，杨胜春，等．智能电网调度控制系统:应用技术[M]．北京:中国电力出版社，2016.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Smart grid dispatching control system:application technology[M].Beijing:China Electrical Power Press,2016．
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_11" title="梅峥，路轶，李西太，等．电网调控系统广域服务访问及管理方法[J]．电力系统自动化，2017,41(19):74-81.DOI:10.7500/AEPS20161207006.MEI Zheng,LU Yi,LI Xitai,et al.Wide-area service access and management for power grid dispatching and control system[J].Automation of Electric Power Systems,2017,41(19):74-81.DOI:10.7500/AEPS20161207006．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719010&amp;v=MjIyNTREa1c3N01JU0hUZXJHNEg5Yk5wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        梅峥，路轶，李西太，等．电网调控系统广域服务访问及管理方法[J]．电力系统自动化，2017,41(19):74-81.DOI:10.7500/AEPS20161207006.MEI Zheng,LU Yi,LI Xitai,et al.Wide-area service access and management for power grid dispatching and control system[J].Automation of Electric Power Systems,2017,41(19):74-81.DOI:10.7500/AEPS20161207006．
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_12" title="尚学伟，赵林，范泽龙，等．基于调度数据网的广域数据总线体系架构和关键技术[J]．电力系统自动化，2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811015&amp;v=MTg2MTFOcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        尚学伟，赵林，范泽龙，等．基于调度数据网的广域数据总线体系架构和关键技术[J]．电力系统自动化，2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005．
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_13" title="马云龙，梅峥，郭子明，等．电力调度系统广域分布式代理关键技术[J]．电力系统及其自动化学报，2018,30(3):62-68.MA Yunlong,MEI Zheng,GUO Ziming,et al.Research on key techniques of wide-area distributed proxy in the power dispatching system[J].Proceedings of the CSU-EPSA,2018,30(3):62-68．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201803010&amp;v=MzIyMjhIOW5Nckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIUmFyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        马云龙，梅峥，郭子明，等．电力调度系统广域分布式代理关键技术[J]．电力系统及其自动化学报，2018,30(3):62-68.MA Yunlong,MEI Zheng,GUO Ziming,et al.Research on key techniques of wide-area distributed proxy in the power dispatching system[J].Proceedings of the CSU-EPSA,2018,30(3):62-68．
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_14" title="王恒，辛耀中，尚学伟，等．智能电网调度控制系统数据总线技术[J]．电力系统自动化，2015,39(1):9-13.WANG Heng,XIN Yaozhong,SHANG Xuewei,et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):9-13．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501003&amp;v=MjU0MTR6cXFCdEdGckNVUjdxZlp1WnNGaURrVzc3TUlTSFRlckc0SDlUTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        王恒，辛耀中，尚学伟，等．智能电网调度控制系统数据总线技术[J]．电力系统自动化，2015,39(1):9-13.WANG Heng,XIN Yaozhong,SHANG Xuewei,et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):9-13．
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_15" title="王磊．微服务架构与实践[M]．北京:电子工业出版社，2016.WANG Lei.Microservice architecture and practice[M].Beijing:Publishing House of Electronics Industry,2016．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787121275913000&amp;v=MzA0NDllWnZGeW5uVXJmSktGOFFYRnF6R2JLNkg5UExxb1pFWitzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        王磊．微服务架构与实践[M]．北京:电子工业出版社，2016.WANG Lei.Microservice architecture and practice[M].Beijing:Publishing House of Electronics Industry,2016．
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_16" title="李伟，辛耀中，沈国辉，等．基于CIM/G的电网图形维护与共享方案[J]．电力系统自动化，2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MTQ0NDNVUjdxZlp1WnNGaURrVzc3TUlTSFRlckc0SDlUTXJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        李伟，辛耀中，沈国辉，等．基于CIM/G的电网图形维护与共享方案[J]．电力系统自动化，2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47．
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_17" title="赵林，王丽丽，刘艳，等．电网实时监控可视化技术研究与分析[J]．电网技术，2014,38(2):538-543.ZHAO Lin,WANG Lili,LIU Yan,et al.Research and analysis on visualization technology for power grid real-time monitoring[J].Power System Technology,2014,38(2):538-543．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201402042&amp;v=MjYyOTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVRyQmZiRzRIOVhNclk5Qlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        赵林，王丽丽，刘艳，等．电网实时监控可视化技术研究与分析[J]．电网技术，2014,38(2):538-543.ZHAO Lin,WANG Lili,LIU Yan,et al.Research and analysis on visualization technology for power grid real-time monitoring[J].Power System Technology,2014,38(2):538-543．
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_18" title="赵林，赵家庆，钱科军，等．调度自动化系统新型人机界面关键技术研究[J]．电网技术，2014,38(11):3193-3198.ZHAO Lin,ZHAO Jiaqing,QIAN Kejun,et al.Research on key technology of new man-computer interface for dispatching automation system[J].Power System Technology,2014,38(11):3193-3198．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411039&amp;v=MDI4MzFOcm85R2JZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVRyQmZiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        赵林，赵家庆，钱科军，等．调度自动化系统新型人机界面关键技术研究[J]．电网技术，2014,38(11):3193-3198.ZHAO Lin,ZHAO Jiaqing,QIAN Kejun,et al.Research on key technology of new man-computer interface for dispatching automation system[J].Power System Technology,2014,38(11):3193-3198．
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_19" title="赵林，张令涛，王赞，等．调度自动化系统多视图人机交互界面设计[J]．电力系统自动化，2018,42(6):86-91.DOI:10.7500/AEPS20170914006.ZHAO Lin,ZHANG Lingtao,WANG Zan,et al.Design of humanmachine interaction interface with multiple views for dispatching automation system[J].Automation of Electric Power Systems,2018,42(6):86-91.DOI:10.7500/AEPS20170914006．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806013&amp;v=MTQ4NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIVGVyRzRIOW5NcVk5RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        赵林，张令涛，王赞，等．调度自动化系统多视图人机交互界面设计[J]．电力系统自动化，2018,42(6):86-91.DOI:10.7500/AEPS20170914006.ZHAO Lin,ZHANG Lingtao,WANG Zan,et al.Design of humanmachine interaction interface with multiple views for dispatching automation system[J].Automation of Electric Power Systems,2018,42(6):86-91.DOI:10.7500/AEPS20170914006．
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_20" title="YIN F,DING W.Patterns research in the design of configuration software[J].Computer Automated Measurement&amp;amp;Control,2005,13(3):298-300．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZCK20050300Z&amp;v=MDcyMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzc3TUx6ZklaYkc0SHRUTXJJOUZEb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        YIN F,DING W.Patterns research in the design of configuration software[J].Computer Automated Measurement&amp;amp;Control,2005,13(3):298-300．
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_21" title="许洪强．面向调控云的电力调度通用数据对象结构化设计及应用[J]．电网技术，2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807029&amp;v=MDgwNTVIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3N01JVHJCZmJHNEg5bk1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        许洪强．面向调控云的电力调度通用数据对象结构化设计及应用[J]．电网技术，2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-29 10:25</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),130-139 DOI:10.7500/AEPS20180822003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向大电网的人机云终端设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">许洪强</a>
                                <a href="javascript:;">赵林</a>
                                <a href="javascript:;">景沈艳</a>
                                <a href="javascript:;">张亮</a>
                                <a href="javascript:;">孙湃</a>
                </h2>
                    <h2>

                    <span>国家电网有限公司国家电力调度控制中心</span>
                    <span>南瑞集团有限公司(国网电力科学研究院有限公司)</span>
                    <span>北京科东电力控制系统有限公司</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>按照大电网调度控制系统“物理分布、逻辑统一”的总原则，文中设计了面向大电网的人机云终端架构。提出了电力描述语言CIM/G扩展规范和通用的人机交互协议，为不同厂家灵活定制应用的客户端提供了支撑。探讨了构建应用客户端的组态化技术，提供了快速开发的技术手段。利用云终端桌面的自动化部署，满足了用户随时随地下载安装应用客户端的需求。研究了与全局云终端管理、全局权限管理和全局服务管理的交互，通过云终端设备的接入认证、用户权限控制和广域人机交互服务的访问机制，实现了对大系统安全透明的访问和故障状态下服务访问的无缝切换，实现了位置无关的无差别调度。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%A7%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度控制系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%BA%E6%9C%BA%E4%BA%91%E7%BB%88%E7%AB%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">人机云终端;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%BA%E6%9C%BA%E4%BA%A4%E4%BA%92%E5%8D%8F%E8%AE%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">人机交互协议;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E5%9F%9F%E4%BA%BA%E6%9C%BA%E4%BA%A4%E4%BA%92%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广域人机交互服务;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    许洪强(1964—)，男，教授级高级工程师，主要研究方向:电力系统调度自动化。;
                                </span>
                                <span>
                                    赵林(1976—)，男，教授级高级工程师，主要研究方向:电力系统调度自动化。E-mail:zhaolin@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *景沈艳(1976—)，女，通信作者，工程师，主要研究方向:电力系统调度自动化。E-mail:jingshenyan@aliyun.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-22</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“‘物理分布、逻辑统一’体系架构下的支撑平台关键技术研究”;</span>
                    </p>
            </div>
                    <h1>Design of Human-Machine Cloud Terminal for Large-scale Power Grid</h1>
                    <h2>
                    <span>XU Hongqiang</span>
                    <span>ZHAO Lin</span>
                    <span>JING Shenyan</span>
                    <span>ZHANG Liang</span>
                    <span>SUN Pai</span>
            </h2>
                    <h2>
                    <span>National Electric Power Dispatching and Control Center,State Grid Corporation of China</span>
                    <span>NARI Group Corporation ( State Grid Electric Power Research Institute)</span>
                    <span>Beijing Kedong Power Control System Co.,Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>According to the general principle of “physical distribution and logical unification”of the dispatching and control system of large-scale power grid,a human-machine cloud terminal architecture is designed. The extended specification of power description language CIM/G and general human-machine interaction protocol are proposed,which provide support for different vendors to customize the application clients flexibly. The configuration technology of application client is discussed,and the technical means of rapid development is provided. The automatic deployment of cloud terminal desktop meets the needs of users to install application clients anytime anywhere. The interaction among global cloud terminal device management,global rights management and global service management is studied,through the access authentication of cloud terminal equipment,user authority control and access mechanism of wide-area human-machine interaction service,the secure and transparent access to large system and seamless switch of service access with fault state are realized,and the indifference location-independent scheduling is achieved.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=large-scale%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">large-scale power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20and%20control%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching and control system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=human-machine%20cloud%20terminal&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">human-machine cloud terminal;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=human-machine%20interaction%20protocol&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">human-machine interaction protocol;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wide%20area%20human-machine%20interaction%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wide area human-machine interaction service;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-22</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="1" name="1" class="anchor-tag">0 引言</h3>
                <div class="p1">
                    <p id="2">随着特高压交直流混联大电网快速发展，电网特性发生了深刻变化。大电网联系更加紧密，局部故障影响全局化，大电网运行的一体化特征凸显，全局监视、全网防控的需求日益突出。为应对电网调度面临的新挑战，需建设支撑一体化大电网的调度控制系统，全面支撑大电网安全、稳定、经济运行。</p>
                </div>
                <div class="p1">
                    <p id="3">大电网调度控制系统由分析决策中心、模型数据中心、监控子系统等主要部分组成<citation id="100" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>，监控子系统支持所辖电网数据采集与控制，同时基于分析决策中心的全局预想、预判策略，对潜在风险实施预控措施。模型数据中心为全局分析决策提供同源同质的全局模型以及完整准确的实时数据断面。分析决策中心基于模型数据中心的全网模型数据，进行全局分析、全局防控和全局决策。</p>
                </div>
                <div class="p1">
                    <p id="4">大电网调控系统基于“物理分布、逻辑统一”的理念，将分析决策中心、模型数据中心和监控子系统通过高速通信网络连接起来，形成逻辑上统一的大系统<citation id="101" type="reference"><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。人机云终端是逻辑统一大系统的人机交互终端，是通过安全认证接入大电网调控系统的、带有专用支撑软件的终端设备。其可以按需下载安装各类应用的客户端(这里的客户端是指可以运行在云终端上的软件，实现各类应用的人机交互与展示，以下简称APP客户端)，并从大系统中获取数据进行浏览和操作。人机云终端的设计需要满足以下几方面的需求。</p>
                </div>
                <div class="p1">
                    <p id="5">1)大系统中各开发厂商都能在开放的生态中，灵活快速地构建基于人机云终端的各类APP客户端，所调阅的图形画面能够在APP客户端之间共享;分属不同厂商研制的APP客户端和后台服务可以互联互通。</p>
                </div>
                <div class="p1">
                    <p id="6">2)大系统的各级用户能够基于人机云终端，方便地下载、安装、升级和管理APP客户端软件。</p>
                </div>
                <div class="p1">
                    <p id="7">3)支持对大系统安全透明的访问，在分析决策中心、模型数据中心或监控系统的服务发生故障时，可以在采用多活或双活模式的子系统间无缝切换。</p>
                </div>
                <div class="p1">
                    <p id="8">4)人机云终端具有地理位置无关性，用户可以通过部署在不同调控中心的人机云终端，获取管辖电网的数据，在权限的约束下，实现本地异地无差别调度。</p>
                </div>
                <div class="p1">
                    <p id="9">综上所述，与传统的调度自动化系统人机相比，人机云终端具有开放性、访问透明性和位置无关性的特点。本文借鉴互联网思想，研究了面向大电网的人机云终端设计。本文提出了电力描述语言CIM/G扩展规范和人机交互协议，为图形画面文件的共享以及APP客户端与后台服务通信的标准化提供支撑。探索了快速生成APP客户端的组态化技术，讨论了云终端桌面对APP客户端的全生命周期管理，实现了广域范围内的下载和同步更新。通过研究全局的云终端设备管理，全局的用户权限控制和全局的人机服务交互机制，实现了对逻辑统一大系统的安全透明访问和故障发生时对服务访问的无缝切换，实现了本地异地无差别调度。随着电网地图、监视控制和网络分析等应用的客户端在人机云终端的研究部署，人机云终端可以更好地实现大电网运行监视全景感知与分析决策主动引导，为调控人员提供智能化的人机交互体验。</p>
                </div>
                <h3 id="10" name="10" class="anchor-tag">1 总体框架设计</h3>
                <h4 class="anchor-tag" id="11" name="11">1.1 网络架构</h4>
                <div class="p1">
                    <p id="12">人机云终端在大电网调控系统中的网络架构如图1所示，各监控系统分布式部署，采用双活模式，模型数据中心和分析决策中心集中部署，采用多活模式。人机交互网是承载人机云终端与分析决策中心、模型数据中心和监控系统进行交互的专用网络。人机云终端内置安全芯片，支持平台的安全接入认证及系统网络的安全访问。</p>
                </div>
                <div class="area_img" id="13">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_01300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 网络架构" src="Detail/GetImg?filename=images/DLXT201922018_01300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图1 网络架构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_01300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.1 Network architecture</p>

                </div>
                <div class="p1">
                    <p id="14">调控云平台作为大系统的底层技术基础，依托云计算、大数据等技术，形成了“资源虚拟化、数据标准化、应用服务化”的调控技术支撑体系<citation id="102" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。人机云终端与部署在调控云中的全局云终端管理、全局权限管理、全局服务管理<citation id="103" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>和应用商店管理进行通信，实现安全透明的系统访问。全局云终端管理包括对全网云终端设备的管理，人机云终端接入人机交互网时，需要向全局云终端管理认证申请，只有已注册的安全设备才能被授权接入系统;全局权限管理负责全网用户权限的管理，当用户登录系统、下载APP客户端或访问系统资源时，人机云终端都需要与全局权限管理交互，确保合法用户访问相应权限的资源;全局服务管理负责全网服务的注册管理、服务查询和定位发现，人机云终端与全局服务管理交互，获取全网的人机服务定位，满足人机同时访问广域范围内的多个服务实例的需求;应用商店管理负责全网APP客户端的注册发布，人机云终端访问应用商店，实现APP客户端随时随地的下载更新。</p>
                </div>
                <div class="p1">
                    <p id="15">人机云终端通过与全局管理交互，对云终端设备的接入认证、用户权限控制、人机服务的访问和APP客户端的下载升级进行安全管控，从模型数据中心、分析决策中心和各监控系统中获取全局的基础模型、实时运行工况、分析决策结果、统计数据等电网信息，为大电网的监视、分析、防控和决策提供支撑。</p>
                </div>
                <h4 class="anchor-tag" id="16" name="16">1.2 人机云终端架构</h4>
                <div class="p1">
                    <p id="17">人机云终端运行于大电网调控系统平台之上，如图2所示，基于统一的接口适配层，各种APP客户端通过人机交互协议与系统的平台服务层交互，从平台提供的广域服务中获取电网信息，在桌面终端和大屏幕终端等多种不同的显示终端中展示。</p>
                </div>
                <div class="area_img" id="18">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_01800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 人机云终端架构" src="Detail/GetImg?filename=images/DLXT201922018_01800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图2 人机云终端架构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_01800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.2 Architecture of human-machine cloud terminal</p>

                </div>
                <div class="p1">
                    <p id="19">平台服务层除了提供基础模型服务、运行类数据服务、实时类数据服务和大数据分析服务，还提供调度潮流计算、网络分析等应用服务，可随需求而扩展<citation id="104" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。人机云终端位于平台应用层的最顶端，为系统各应用(如数据采集与监控(SCADA)、自动发电控制(AGC)等应用)提供数据展示和人机交互窗口。云终端桌面是APP客户端的运行载体，结合应用商店，实现各类APP客户端的全生命周期管理。APP客户端是满足特定业务需求的电网应用的客户端，既包含人机浏览器、电网地图等具有通用人机功能的基础应用客户端，也包含监视控制、网络分析等展示电网各大类应用信息的专用应用客户端。</p>
                </div>
                <div class="p1">
                    <p id="20">与分析决策中心、模型数据中心及各监控系统广域交互的人机云终端APP客户端，类似于与网站交互的互联网APP<citation id="105" type="reference"><link href="70" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>，如百度浏览器、高德地图等，对比见图3。</p>
                </div>
                <div class="area_img" id="21">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_02100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 人机云终端APP客户端与互联网APP对比图" src="Detail/GetImg?filename=images/DLXT201922018_02100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图3 人机云终端APP客户端与互联网APP对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_02100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.3 Comparison between cloud terminal APP client and Internet APP</p>

                </div>
                <div class="p1">
                    <p id="22">当用户使用百度浏览器应用访问网站时，网络的通用语言即超文本标记语言(HTML)文件用来共享网站页面的样式，而应用后台通过超文本传输协议(HTTP)访问微服务，获得数据，在不同的终端上动态展示网页内容。与此类似的设计思想，调控人员使用APP客户端与分析决策中心、模型数据中心及各监控系统进行广域人机交互。电力描述语言CIM/G文件用来共享画面，APP客户端通过人机交互协议访问广域服务，获取全局电网信息，实现在不同终端上的一致性展示。</p>
                </div>
                <h3 id="23" name="23" class="anchor-tag">2 关键技术</h3>
                <h4 class="anchor-tag" id="24" name="24">2.1 人机交互协议</h4>
                <div class="p1">
                    <p id="25">大电网的一体化运行对人机交互的通用性需求日益增大，为解决APP客户端与后台服务数据交换统一性的要求，接口适配层定义了通用化的协议。</p>
                </div>
                <div class="p1">
                    <p id="26">人机交互协议是基于TCP/IP通信协议来传递数据的应用层协议，APP客户端可以通过人机交互网与平台的服务建立TCP连接，进行统一的人机数据交互。它面向广域服务，支持请求响应式和订阅发布式2种服务模式。在请求响应模式下，APP客户端每次要先发送服务请求，然后从平台服务层得到服务结果，比如实时数据查询服务。而在订阅发布模式下，APP客户端只需要发送一次请求，平台服务层会根据具体情况全部推送或变化推送服务结果，比如画面刷新服务等。</p>
                </div>
                <div class="p1">
                    <p id="27">人机交互协议报文分为请求、响应和异常3种类型，采用文本或二进制数据交互格式，安全方面通过消息头部实现安全认证与加密，达到防止消息篡改、泄露，保持完整性的目的。报文包括应用协议控制头、报文头和报文体。应用协议控制头包含控制码(有无后续报文)、连接类型(长连接或短连接)和报文格式码等信息，报文头定义了消息类型、交互类型码、安全标识和服务码等描述人机交互通用信息的内容。报文体根据人机交互服务具体功能定义。</p>
                </div>
                <div class="p1">
                    <p id="28">附录A图A1以人机交互协议中线路负载率查询服务为例，说明报文头和报文体的内容。人机交互协议提供了轻量级安全的数据交换方式，支持广域人机交互服务功能的扩展。</p>
                </div>
                <h4 class="anchor-tag" id="29" name="29">2.2 广域人机交互服务</h4>
                <div class="p1">
                    <p id="30">在智能电网调度控制系统的开发中，人机界面在调度机构间仅存在少量的数据交互，通过本地代理和远程代理之间建立网络连接，实现远程浏览<citation id="106" type="reference"><link href="72" rel="bibliography" /><link href="74" rel="bibliography" /><link href="76" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。这种点对点的远程浏览方式难以支撑人机云终端面向大系统多活及双活子系统访问的需求。</p>
                </div>
                <div class="p1">
                    <p id="31">如图4所示，人机云终端APP客户端通过人机交互接口接入人机交互网，基于人机交互协议访问平台服务。人机交互接口是人机云终端上的客户端支撑软件，包含人机服务发现、服务连接、报文处理和故障处理等模块。</p>
                </div>
                <div class="area_img" id="32">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_03200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 广域人机交互服务" src="Detail/GetImg?filename=images/DLXT201922018_03200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图4 广域人机交互服务  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_03200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.4 Wide area human-machine interaction service</p>

                </div>
                <div class="p1">
                    <p id="33">多活及双活子系统的人机服务都会在全局服务管理注册，每个服务具有全局唯一域名。人机交互接口的服务发现模块与全局服务管理的服务发现通信，定位至人机网关服务;服务连接模块与人机网关服务建立连接;报文处理模块负责人机交互协议的收发。人机网关服务部署在服务端，为人机云终端提供服务访问的统一入口，将服务请求转发给其他人机服务。服务端通过平台层的域名管理、负载均衡、访问控制等技术<citation id="107" type="reference"><link href="78" rel="bibliography" /><link href="80" rel="bibliography" /><link href="82" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>，为大规模并发访问提供了支撑。当监测到某些服务发生异常无法访问时，人机交互接口的故障处理模块会与全局服务管理通信，查询其他相应的服务实例，获得多活或双活子系统的人机网关服务的定位并且自动切换，实现无缝透明的访问，提高系统的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="34">广域人机交互服务既包含通用服务，也包含业务逻辑为主的专用服务，这样APP客户端不仅可以请求常规的功能服务，例如画面文件服务、地理信息服务等<citation id="108" type="reference"><link href="84" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>，还可以按需订阅高级服务，例如当前电网负载率排在前5位的线路。广域人机交互服务之间相对独立，单一功能的改变只需重新构建部署相应的服务即可<citation id="109" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>，这样围绕业务领域来创建的APP客户端就可以独立地进行开发，快速完成产品功能的升级。</p>
                </div>
                <div class="p1">
                    <p id="35">人机云终端可以在任意位置，获得全局人机服务的定位，基于人机交互协议按需访问广域人机交互服务。用户通过部署在不同调控中心的人机云终端登录时，人机云终端会与全局权限管理交互，根据用户身份账号，确定用户所属地区和角色，在权限控制的约束下访问相应的平台服务，获取管辖电网的数据，实现本地异地的无差别调度。</p>
                </div>
                <h4 class="anchor-tag" id="36" name="36">2.3 CIM/G规范扩展</h4>
                <div class="p1">
                    <p id="37">电力系统图形描述语言CIM/G可以表达电力设备特征，支持电力设备信息和电力图形数据的高效存取以及不同系统之间电力图形数据的交互<citation id="110" type="reference"><link href="88" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。目前CIM/G规范只对基本图形和电气图元等基础目标进行了描述，图形用户界面(GUI)组件未在规范中定义。而由于业务的需要，各厂商开发的人机画面中大量使用了GUI组件和矢量图形混合排列的画面<citation id="111" type="reference"><link href="90" rel="bibliography" /><link href="92" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>，这类画面是通过编程语言定制实现的，在CIM/G文件中无法描述，导致复合画面无法广域浏览和操作，从而限制了各类分析结果的远程调阅与共享。</p>
                </div>
                <div class="p1">
                    <p id="38">扩展规范支持可视化图元、GUI组件、复合窗体等元素<citation id="112" type="reference"><link href="94" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>，如图5所示。GUI组件包括按钮、列表和文本框等控件;可视化图元包括雷达图、网络图等图元;动态变换包括闪烁、填充、旋转等变换效果;复合窗体包括窗体、布局和嵌套等版式。</p>
                </div>
                <div class="area_img" id="39">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_03900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 CIM/G扩展" src="Detail/GetImg?filename=images/DLXT201922018_03900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图5 CIM/G扩展  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_03900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.5 CIM/G extension</p>

                </div>
                <div class="p1">
                    <p id="40">扩展规范为GUI组件定义了外观样式属性、事件响应属性和动态图形变换属性。外观样式属性包括组件的位置和颜色等信息，事件响应属性提供了鼠标键盘等基本的人机交互事件触发方式。动态图形变换属性用于设置图元的动态变换规则，支持图形根据实时数据的变化，实现旋转和位移等多种变化样式。扩展规范增加了适用于调控系统的人机脚本。脚本除了包含基本的参数变量，还支持电力图元和GUI组件对象。扩展规范中定义的电力图元和GUI组件所包含的相关属性，均可以在脚本中直接使用。附录A图A2是显示/隐藏所有交流线路的画面G文件的示例，描述了电力设备和GUI组件按钮的位置及显示文本等外观样式，定义了按钮的单击事件及事件触发时的响应脚本，脚本中通过设置电力图元交流线路的属性显示/隐藏线路。</p>
                </div>
                <div class="p1">
                    <p id="41">CIM/G扩展规范增加了对GUI组件和复合窗体等可视化图元和控件的支持，并利用脚本传递消息机制增强了人机交互的方式，为组态化生成APP客户端提供了基础。</p>
                </div>
                <h4 class="anchor-tag" id="42" name="42">2.4 人机云终端APP客户端组态化</h4>
                <div class="p1">
                    <p id="43">当前的人机交互界面主要是由编程实现的，开发周期较长，而且界面的通用性不高。组态(configuration)是指通过类似“搭积木”的简单方式来完成所需的软件功能<citation id="113" type="reference"><link href="96" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。基于图形界面的CIM/G生成工具即人机画面设计器，以“所见即所得”的方式满足APP客户端开发的需要。</p>
                </div>
                <div class="p1">
                    <p id="44">组态化的方法，就是用可视化的方式完成画面中组件的自由搭建、组件间通信和后台数据的灵活获取。人机画面设计器封装了CIM/G扩展规范支持的电气设备、GUI组件等图元作为基本组件，它们都可以被自由地拖拽摆放到场景图中。场景图类似于层次树，其每个节点都代表了一个组件元素，通过根节点(层级)，分枝节点(布局框)和叶子节点(图元)自由组合。GUI组件和电力矢量图形可以有2种方式组合，一种是GUI组件作为位图显示，其位置是相对于电力矢量图形位置的偏移量，这样在矢量图形放缩时，可以根据偏移量及放缩比例重新绘制位图，保持一致。另一种方式是GUI组件作为矢量图显示，这样就可以和电力矢量图形同步放大缩小。这里设计器采用的是第2种方式，提高了画面刷新的性能。</p>
                </div>
                <div class="p1">
                    <p id="45">设计器可以自由配置图元组件的外观样式、人机事件处理和功能逻辑。组件间的通信机制如附录A图A3所示，满足CIM/G规范的组件均认为是注册到设计器消息处理模块的对象。当人机操作或画面元素数据发生变化时，会发送消息，消息处理模块根据消息的类型转发给监听事件的组件，与事件关联的人机脚本会自动执行，完成参数传递、逻辑处理、服务访问等功能。组态化配置完成后保存，设计器自动生成CIM/G文件。</p>
                </div>
                <div class="p1">
                    <p id="46">组态化生成的APP客户端，可以满足广域浏览的需求。CIM/G文件中的电网图元标识，与电力通用数据对象标识<citation id="114" type="reference"><link href="98" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>匹配后，可以获取全网共享的图形设备信息。画面解析后，通过访问广域人机服务，实现同一画面的广域无差别浏览。</p>
                </div>
                <h4 class="anchor-tag" id="47" name="47">2.5 云终端桌面管理</h4>
                <div class="p1">
                    <p id="48">人机云终端桌面作为系统的门户，为了满足电网安全的需要，支持人脸、声纹和指纹等身份验证和权限管控。用户通过身份验证登录系统后，创建自己的云终端桌面环境。在用户下载安装APP客户端或修改配置后，云终端桌面会自动将更改上传至云端，与该用户的账号绑定。之后无论用户何时何地在人机云终端上登录，这些信息会自动推送到此账号登录的云终端桌面上，同步更新APP客户端数据，满足用户在不同人机云终端设备上无差别使用。</p>
                </div>
                <div class="p1">
                    <p id="49">云终端桌面默认集成基础APP客户端，包括人机浏览器、即时通信和电网地图等。人机浏览器支持满足CIM/G扩展规范的广域人机画面的浏览和操作;即时通信为调控人员提供在线交流工具，实现图片、语音和文件等安全高效的传递;电网地图获取地理瓦片、电网实时运行工况、天气及外部环境信息融合展示，提供更为细致的大电网运行状态。专用APP客户端需要用户根据业务需求自行下载安装，包括监视控制、稳态分析等，满足业务场景所需的各种功能。</p>
                </div>
                <div class="p1">
                    <p id="50">标准的电力图形描述规范和人机交互协议，实现了图形和服务的全部开放，各厂商都可以按照规范开发APP客户端，满足跨调度机构的业务需要。APP客户端经过注册、提交、审核等流程，可以上线发布。用户通过云终端桌面的应用商店下载安装，满足广域环境下快速更新部署APP客户端的需求。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag">3 效果展示</h3>
                <div class="p1">
                    <p id="52">利用本文提出的设计方案，课题组已经完成了人机云终端的原型系统开发。人机云终端首先通过密码、人脸识别等多种方式进行身份验证，登录后系统自动启动云终端桌面。见附录B图B1，云终端桌面上已经预先集成了人机浏览器、即时通信、电网地图等基础APP客户端，云终端桌面的应用商店中有专用APP客户端的详细介绍，如功能简介、适用的地区和数据来源，安装需求、适用角色等，用户可以根据自身业务需要，下载安装不同的APP客户端。</p>
                </div>
                <div class="p1">
                    <p id="53">利用本文提出的组态化方法，实现了综合告警APP客户端，组态化编辑见附录B图B2，组态化生成的综合告警画面不再依赖于编程语言，通过组件的自由摆放和组合实现了灵活快速的开发。其实际运行时的显示效果见附录B图B3，综合告警画面间可以联动更新展示，左上窗口单击告警定位按钮，右上窗口潮流图中的告警点会自动闪烁显示。与传统的远程浏览不同，人机云终端APP客户端不再通过点对点的远程代理连接，而是基于人机交互协议同时访问广域范围内的多个服务实例，实现与位置无关的浏览。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag">4 结语</h3>
                <div class="p1">
                    <p id="55">本文研究了面向大电网的人机云终端架构设计，通过云终端设备接入认证、用户权限控制和广域人机交互服务的访问机制，实现了对大系统的安全访问。标准的电力图形描述规范和人机交互协议，为开放的生态提供了支撑，支持了各厂商APP客户端的开发集成。用户通过部署在不同调控中心的人机云终端，获取管辖电网的数据，在权限的约束下，实现本地异地无差别调度。</p>
                </div>
                <div class="p1">
                    <p id="56">下一步人机云终端将研究对高级可视化图元的插件化支持，结合大电网运行状态、外部环境条件、分析决策服务、地理空间等，提供更加完善的多元信息融合及广域一致的高级可视化展示。在协同运作方面，人机云终端将研究通过按需订阅来自分析决策中心的相关预警信息等服务，结合全网共享的模型数据和分析决策结果，辅助调控人员协同调度。</p>
                </div>
                <div class="p1">
                    <p id="57">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag">附录A</h3>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1人机交互协议示例" src="Detail/GetImg?filename=images/DLXT201922018_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1人机交互协议示例  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Example for Human-Machine Interaction Protocol</p>

                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2画面G文件示例" src="Detail/GetImg?filename=images/DLXT201922018_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2画面G文件示例  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Example for CIM/G file</p>

                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3组件间通信" src="Detail/GetImg?filename=images/DLXT201922018_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3组件间通信  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Communication between HMI Components</p>

                </div>
                <h3 id="119" name="119" class="anchor-tag">附录B</h3>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1云终端桌面和应用商店" src="Detail/GetImg?filename=images/DLXT201922018_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1云终端桌面和应用商店  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Cloud Desktop and APP Store</p>

                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2综合告警画面组态化编辑" src="Detail/GetImg?filename=images/DLXT201922018_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2综合告警画面组态化编辑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Alarm Browser Configuration Designer</p>

                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922018_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3综合告警画面广域浏览" src="Detail/GetImg?filename=images/DLXT201922018_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3综合告警画面广域浏览  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922018_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Alarm Browser in Wide Area</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="58">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MjkyODVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>许洪强，姚建国，於益军，等．支撑一体化大电网的调度控制系统架构及关键技术[J]．电力系统自动化，2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001．
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MDUyNjFyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIVGVyRzRIOUxPcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>姚建国，杨胜春，单茂华．面向未来互联电网的调度技术支持系统架构思考[J]．电力系统自动化，2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59．
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201512021&amp;v=MDI4NjFyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIUmZiRzRIOVROclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>冯树海，姚建国，杨胜春，等．“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J]．电力自动化设备，2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis centre for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144．
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710002&amp;v=MTc5NzMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3N01JVHJCZmJHNEg5Yk5yNDlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>许洪强．调控云架构及应用展望[J]．电网技术，2017,41(10):3104-3111.XU Hongqiang.The architecture for dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111．
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818001&amp;v=MjE5NzBuTnA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzc3TUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>郭建成，南贵林，许丹，等．大电网全局监控内涵与关键技术[J]．电力系统自动化，2018,42(18):1-7.DOI:10.7500/AEPS 20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001．
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTk1OTR6cXFCdEdGckNVUjdxZlp1WnNGaURrVzc3TUlTSFRlckc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>许洪强，姚建国，南贵林，等．未来电网调度控制系统应用功能的新特征[J]．电力系统自动化，2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001．
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXXB201107003&amp;v=MDAxNzFzRmlEa1c3N01NVFhUYkxHNEg5RE1xSTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>罗军舟，金嘉晖，宋爱波，等．云计算:体系架构与关键技术[J]．通信学报，2011,32(7):3-21.LUO Junzhou,JIN Jiahui,SONG Aibo,et al.Cloud computing:architecture and key technologies[J].Journal on Communications,2011,32(7):3-21．
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                程亿强，许花．基于异构系统的调度变电站一体化远程调阅的设计与实现[C]//中国电机工程学会电力系统自动化专委会学术年会论文集，2014年9月1-4日，青岛，中国．CHENG Yiqiang,XU Hua.Design and implementation of integrated remote access system for dispatch and substation based on heterogeneous system[C]//Proceedings of Annual Meeting of Power System Automation Committee of CEES,September 1-4,2014,Qingdao,China．
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTY1NDU3cWZadVpzRmlEa1c3N01JU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>辛耀中，石俊杰，周京阳，等．智能电网调度控制系统现状与技术展望[J]．电力系统自动化，2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8．
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519802189000&amp;v=MTUzOTVuM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZKS0Y4UVhGcXpHYmE1RjluTXJZNU5iZXNQREJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>辛耀中，郭建成，杨胜春，等．智能电网调度控制系统:应用技术[M]．北京:中国电力出版社，2016.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Smart grid dispatching control system:application technology[M].Beijing:China Electrical Power Press,2016．
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719010&amp;v=MjYxNDRSN3FmWnVac0ZpRGtXNzdNSVNIVGVyRzRIOWJOcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>梅峥，路轶，李西太，等．电网调控系统广域服务访问及管理方法[J]．电力系统自动化，2017,41(19):74-81.DOI:10.7500/AEPS20161207006.MEI Zheng,LU Yi,LI Xitai,et al.Wide-area service access and management for power grid dispatching and control system[J].Automation of Electric Power Systems,2017,41(19):74-81.DOI:10.7500/AEPS20161207006．
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811015&amp;v=MjYyNTMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3N01JU0hUZXJHNEg5bk5ybzlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>尚学伟，赵林，范泽龙，等．基于调度数据网的广域数据总线体系架构和关键技术[J]．电力系统自动化，2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005．
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201803010&amp;v=MTE4NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIUmFyRzRIOW5Nckk5RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>马云龙，梅峥，郭子明，等．电力调度系统广域分布式代理关键技术[J]．电力系统及其自动化学报，2018,30(3):62-68.MA Yunlong,MEI Zheng,GUO Ziming,et al.Research on key techniques of wide-area distributed proxy in the power dispatching system[J].Proceedings of the CSU-EPSA,2018,30(3):62-68．
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501003&amp;v=Mjg1MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3N01JU0hUZXJHNEg5VE1ybzlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>王恒，辛耀中，尚学伟，等．智能电网调度控制系统数据总线技术[J]．电力系统自动化，2015,39(1):9-13.WANG Heng,XIN Yaozhong,SHANG Xuewei,et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):9-13．
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787121275913000&amp;v=MTg1OTVuM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZKS0Y4UVhGcXpHYks2SDlQTHFvWkVaK3NQREJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>王磊．微服务架构与实践[M]．北京:电子工业出版社，2016.WANG Lei.Microservice architecture and practice[M].Beijing:Publishing House of Electronics Industry,2016．
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MzAyNDhIOVRNcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>李伟，辛耀中，沈国辉，等．基于CIM/G的电网图形维护与共享方案[J]．电力系统自动化，2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47．
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201402042&amp;v=MjE4MzJGaURrVzc3TUlUckJmYkc0SDlYTXJZOUJab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>赵林，王丽丽，刘艳，等．电网实时监控可视化技术研究与分析[J]．电网技术，2014,38(2):538-543.ZHAO Lin,WANG Lili,LIU Yan,et al.Research and analysis on visualization technology for power grid real-time monitoring[J].Power System Technology,2014,38(2):538-543．
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411039&amp;v=MDE4NjhIOVhOcm85R2JZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>赵林，赵家庆，钱科军，等．调度自动化系统新型人机界面关键技术研究[J]．电网技术，2014,38(11):3193-3198.ZHAO Lin,ZHAO Jiaqing,QIAN Kejun,et al.Research on key technology of new man-computer interface for dispatching automation system[J].Power System Technology,2014,38(11):3193-3198．
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806013&amp;v=MTIyMzBac0ZpRGtXNzdNSVNIVGVyRzRIOW5NcVk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>赵林，张令涛，王赞，等．调度自动化系统多视图人机交互界面设计[J]．电力系统自动化，2018,42(6):86-91.DOI:10.7500/AEPS20170914006.ZHAO Lin,ZHANG Lingtao,WANG Zan,et al.Design of humanmachine interaction interface with multiple views for dispatching automation system[J].Automation of Electric Power Systems,2018,42(6):86-91.DOI:10.7500/AEPS20170914006．
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZCK20050300Z&amp;v=MTM0OTZXNzdNTHpmSVpiRzRIdFRNckk5RkRvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>YIN F,DING W.Patterns research in the design of configuration software[J].Computer Automated Measurement&amp;Control,2005,13(3):298-300．
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807029&amp;v=MTU2MDViRzRIOW5NcUk5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXNzdNSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>许洪强．面向调控云的电力调度通用数据对象结构化设计及应用[J]．电网技术，2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922018&amp;v=MDU1NjZxZlp1WnNGaURrVzc3TUlTSFRlckc0SDlqT3JZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

