

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136393619475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922019%26RESULT%3d1%26SIGN%3dSN6iAVMXAD%252bop0qUxF2%252bOJHosEU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922019&amp;v=MDIxMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzd6UElTSFRlckc0SDlqT3JZOUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;1&lt;/b&gt; 电网地图的发展趋势和新特征 "><b>1</b> 电网地图的发展趋势和新特征</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;2&lt;/b&gt; 电网地图总体设计 "><b>2</b> 电网地图总体设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;2.1&lt;/b&gt; 地图背景层"><b>2.1</b> 地图背景层</a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;2.2&lt;/b&gt; 电网线路及电网状态信息层"><b>2.2</b> 电网线路及电网状态信息层</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;2.3&lt;/b&gt; 电网清洁能源信息层"><b>2.3</b> 电网清洁能源信息层</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;2.4&lt;/b&gt; 电网外部环境信息层"><b>2.4</b> 电网外部环境信息层</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;3&lt;/b&gt; 电网地图设计关键技术 "><b>3</b> 电网地图设计关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于瓦片的地图背景"><b>3.1</b> 基于瓦片的地图背景</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;3.2&lt;/b&gt; 电网线路的自动延布及厂站的动态嵌入"><b>3.2</b> 电网线路的自动延布及厂站的动态嵌入</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;3.3&lt;/b&gt; 电网外部环境与清洁能源可视化"><b>3.3</b> 电网外部环境与清洁能源可视化</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;3.4&lt;/b&gt; 虚拟现实及厂站街景的结合"><b>3.4</b> 虚拟现实及厂站街景的结合</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;4&lt;/b&gt; 效果展示 "><b>4</b> 效果展示</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 电网地图图层&lt;/b&gt;"><b>图1 电网地图图层</b></a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;图2 电网地图的瓦片拼接&lt;/b&gt;"><b>图2 电网地图的瓦片拼接</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图3 电网线路的自动延布&lt;/b&gt;"><b>图3 电网线路的自动延布</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图4 厂站接线图的动态嵌入流程&lt;/b&gt;"><b>图4 厂站接线图的动态嵌入流程</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;表1 外部环境图层属性&lt;/b&gt;"><b>表1 外部环境图层属性</b></a></li>
                                                <li><a href="#130" data-title="图A1电网区域运行状态">图A1电网区域运行状态</a></li>
                                                <li><a href="#131" data-title="图A2电网地图结合告警应用展示">图A2电网地图结合告警应用展示</a></li>
                                                <li><a href="#132" data-title="图A3厂站虚拟现实">图A3厂站虚拟现实</a></li>
                                                <li><a href="#133" data-title="图A4厂站街景">图A4厂站街景</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MjE3NzVrVzd6UElUckJmYkc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDA2NTNpRGtXN3pQSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 沈国辉,孙丽卿,游大宁,等.智能调度系统信息综合可视化方法[J].电力系统保护与控制,2014,42(13):129-134.SHEN Guohui,SUN Liqing,YOU Daning,et al.Intelligent dispatch system information comprehensive visualization method[J].Power System Protection and Control,2014,42(13):129-134." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201413021&amp;v=MzA1Mjl1WnNGaURrVzd6UEx5bmFlYkc0SDlYTnJJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         沈国辉,孙丽卿,游大宁,等.智能调度系统信息综合可视化方法[J].电力系统保护与控制,2014,42(13):129-134.SHEN Guohui,SUN Liqing,YOU Daning,et al.Intelligent dispatch system information comprehensive visualization method[J].Power System Protection and Control,2014,42(13):129-134.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李飞,黄琦,纪元,等.输配电地理信息系统平台图形浏览服务的实现[J].电力系统自动化,2017,41(11):99-105.DOI:10.7500/AEPS20160920007.LI Fei,HUANG Qi,JI Yuan,et al.Implementation of graphical browsing service of geographic information system platform in transmission and distribution network[J].Automation of Electric Power Systems,2017,41(11):99-105.DOI:10.7500/AEPS20160920007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711014&amp;v=MTQyMjJIVGVyRzRIOWJOcm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXN3pQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李飞,黄琦,纪元,等.输配电地理信息系统平台图形浏览服务的实现[J].电力系统自动化,2017,41(11):99-105.DOI:10.7500/AEPS20160920007.LI Fei,HUANG Qi,JI Yuan,et al.Implementation of graphical browsing service of geographic information system platform in transmission and distribution network[J].Automation of Electric Power Systems,2017,41(11):99-105.DOI:10.7500/AEPS20160920007.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王晓辉,吴克河,肖湘宁,等.电力WebGIS平台研究[J].电网技术,2012,36(4):174-178.WANG Xiaohui,WU Kehe,XIAO Xiangning,et al.A study on power WebGIS platform[J].Power System Technology,2012,36(4):174-178." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201204031&amp;v=MDY1NTJxNDlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3elBJVHJCZmJHNEg5UE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王晓辉,吴克河,肖湘宁,等.电力WebGIS平台研究[J].电网技术,2012,36(4):174-178.WANG Xiaohui,WU Kehe,XIAO Xiangning,et al.A study on power WebGIS platform[J].Power System Technology,2012,36(4):174-178.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 宋文乐,张晓冬,陈勇.基于WebGIS的电力信息系统[J].电力信息与通信技术,2012,10(11):12-15.SONG Wenle,ZHANG Xiaodong,CHEN Yong.WebGIS based power information system[J].Electric Power Information and Communication Technology,2012,10(11):12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201211007&amp;v=MjA0OTh0R0ZyQ1VSN3FmWnVac0ZpRGtXN3pQSVRYVFpyRzRIOVBOcm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         宋文乐,张晓冬,陈勇.基于WebGIS的电力信息系统[J].电力信息与通信技术,2012,10(11):12-15.SONG Wenle,ZHANG Xiaodong,CHEN Yong.WebGIS based power information system[J].Electric Power Information and Communication Technology,2012,10(11):12-15.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 周云成,许童羽,付立思.基于CIM和SOA的电力GIS系统架构[J].电网技术,2014,38(4):1115-1121.ZHOU Yuncheng,XU Tongyu,FU Lisi.Electric power GIS system architecture based on CIM and SOA[J].Power System Technology,2014,38(4):1115-1121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201404046&amp;v=MDE2NzZXN3pQSVRyQmZiRzRIOVhNcTQ5QllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         周云成,许童羽,付立思.基于CIM和SOA的电力GIS系统架构[J].电网技术,2014,38(4):1115-1121.ZHOU Yuncheng,XU Tongyu,FU Lisi.Electric power GIS system architecture based on CIM and SOA[J].Power System Technology,2014,38(4):1115-1121.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李伟,辛耀中,沈国辉,等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化,2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MTgwMDk5VE1ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3elBJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李伟,辛耀中,沈国辉,等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化,2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" Energy management system application program interface (EMS-API)-API 556:CIM-based graphic program exchange format (CIM/G):IEC 61970-556[S].2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy management system application program interface (EMS-API)-Part 556:CIM-based graphic exchange format (CIM/G)">
                                        <b>[9]</b>
                                         Energy management system application program interface (EMS-API)-API 556:CIM-based graphic program exchange format (CIM/G):IEC 61970-556[S].2014.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王家耀.时空大数据时代的地图学[J].测绘学报,2017,46(10):1226-1237.WANG Jiayao.Cartography in the age of spatio-temporal big data[J].Acta Geodaetica et Carographica Sinica,2017,46(10):1226-1237." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CHXB201710006&amp;v=MTkwNjFyQ1VSN3FmWnVac0ZpRGtXN3pQSmlYVGJMRzRIOWJOcjQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王家耀.时空大数据时代的地图学[J].测绘学报,2017,46(10):1226-1237.WANG Jiayao.Cartography in the age of spatio-temporal big data[J].Acta Geodaetica et Carographica Sinica,2017,46(10):1226-1237.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 朱欣焰,周成虎,呙维,等.全息位置地图概念内涵及其关键技术初探[J].武汉大学学报(信息科学版),2015,40(3):285-295.ZHU Xinyan,ZHOU Chenhu,GUO Wei,et al.Preliminary study on conception and key technologies of the location-based pan-information map[J].Geomatics and Information Science of Wuhan University,2015,40(3):285-295." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WHCH201503001&amp;v=Mjc2NTREa1c3elBNaVhJWnJHNEg5VE1ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         朱欣焰,周成虎,呙维,等.全息位置地图概念内涵及其关键技术初探[J].武汉大学学报(信息科学版),2015,40(3):285-295.ZHU Xinyan,ZHOU Chenhu,GUO Wei,et al.Preliminary study on conception and key technologies of the location-based pan-information map[J].Geomatics and Information Science of Wuhan University,2015,40(3):285-295.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" WANG Zhe,FERRERIA N,WEI Youhao,et al.Gaussian Cubes:real-time modeling for visual exploration of large multidimensional datasets[J].IEEE Transactions on Visualization &amp;amp; Computer Graphics,2017,23(1):681-690." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Gaussian Cubes:real-time modeling for visual exploration of large multidimensional datasets">
                                        <b>[12]</b>
                                         WANG Zhe,FERRERIA N,WEI Youhao,et al.Gaussian Cubes:real-time modeling for visual exploration of large multidimensional datasets[J].IEEE Transactions on Visualization &amp;amp; Computer Graphics,2017,23(1):681-690.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     智能电网调度控制系统第2部分:名词和术语:Q/GDW 1680.2—2014[S].2014.Smart grid dispatching and control system—Part 2 the nouns and terminology:Q/GDW 1680.2—2014[S].2014.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MjE1ODdmWnVac0ZpRGtXN3pQSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 许洪强.调控云架构及应用展望[J].电网技术,2017,41(10):3104-3111.XU Hongqiang.Architecture of dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710002&amp;v=Mjg3NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXN3pQSVRyQmZiRzRIOWJOcjQ5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         许洪强.调控云架构及应用展望[J].电网技术,2017,41(10):3104-3111.XU Hongqiang.Architecture of dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 朱秀丽,周治武,李静,等.网络矢量地图瓦片技术研究[J].测绘通报,2016,11:106-109.ZHU Xiuli,ZHOU Zhiwu,LI Jing,et al.Research for Web map vector tiles technology[J].Bulletin of Surveying and Mapping,2016,11:106-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CHTB201611027&amp;v=MTA2MzJybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3elBKaVhmYkxHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         朱秀丽,周治武,李静,等.网络矢量地图瓦片技术研究[J].测绘通报,2016,11:106-109.ZHU Xiuli,ZHOU Zhiwu,LI Jing,et al.Research for Web map vector tiles technology[J].Bulletin of Surveying and Mapping,2016,11:106-109.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 晏雄锋,艾廷华,张翔,等.空间数据连续尺度表达的矢量金字塔模型[J].武汉大学学报(信息科学版),2018,43(4):502-508.YAN Xiongfeng,AI Tinghua,ZHANG Xiang,et al.A vector pyramid model to support continuous multi-scale representation of spatial data[J].Geomatics and Information Science of Wuhan University,2018,43(4):502-508." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=WHCH201804003&amp;v=MjkwNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3elBNaVhJWnJHNEg5bk1xNDlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         晏雄锋,艾廷华,张翔,等.空间数据连续尺度表达的矢量金字塔模型[J].武汉大学学报(信息科学版),2018,43(4):502-508.YAN Xiongfeng,AI Tinghua,ZHANG Xiang,et al.A vector pyramid model to support continuous multi-scale representation of spatial data[J].Geomatics and Information Science of Wuhan University,2018,43(4):502-508.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-14 10:39</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),137-144 DOI:10.7500/AEPS20181209003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于地理信息与电网外部环境的电网地图设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BA%AE&amp;code=38843101&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%9F%E7%83%81&amp;code=43279071&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">佟烁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BB%A4%E6%B6%9B&amp;code=38199421&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张令涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%B0%E5%9B%BD%E8%BE%89&amp;code=38843099&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">田国辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%9E%97&amp;code=38199420&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵林</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E7%A7%91%E4%B8%9C%E7%94%B5%E5%8A%9B%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0060625&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京科东电力控制系统有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着特高压电网建设,各级电网间耦合更加紧密,为提升调控人员对构成电网运行风险因素更加全面的综合感知,提出了一种通过地理位置组织电网电气信息、天气、气象灾害等多源关联信息的电网地图设计方案。首先,提出了一种基于地理信息和电网模型的电网线路自动延布方法,实现不同缩放层级下各电压等级电网线路的实时监控及厂站接线图的动态嵌入。其次,将暴雨、暴雪、大风、山火、雷电等多种电网外部环境监视信息有效地投射到电网地理接线图上,帮助电网调控人员对电网风险进行预判、预研和预控。最后,研究了电网地图与虚拟现实场景以及变电站街景的有效结合,增强电网调控人员对电网的真实场景代入感,进一步提升电网调控人员对电网风险的态势感知能力。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E5%9C%B0%E5%9B%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网地图;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%B0%E7%90%86%E4%BF%A1%E6%81%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">地理信息;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E5%A4%96%E9%83%A8%E7%8E%AF%E5%A2%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网外部环境;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E5%8A%A8%E5%BB%B6%E5%B8%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自动延布;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E7%8E%B0%E5%AE%9E&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟现实;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张亮(1984—)，男，硕士，高级工程师，主要研究方向:电网调度自动化。E-mail:zhangliang5@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    佟烁(1987—)，男，硕士，工程师，主要研究方向:调度系统自动化、人机交互。E-mail:tongshuo612@126.com;
                                </span>
                                <span>
                                    *张令涛(1979—)，男，通信作者，博士，高级工程师，主要研究方向:电网调度自动化、智能人机交互等。E-mail:zhangingao@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“‘物理分布、逻辑统一’体系架构下的支撑平台关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Design of Power Grid Map Based on Geographic Information and External Environment</b></h1>
                    <h2>
                    <span>ZHANG Liang</span>
                    <span>TONG Shuo</span>
                    <span>ZHANG Lingtao</span>
                    <span>TIAN Guohui</span>
                    <span>ZHAO Lin</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>Beijing Kedong Power Control System Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the construction of ultra-high voltage(UHV) power grid, the coupling between power grids at different voltage levels becomes closer. In order to enhance the comprehensive perception of the risk factors of power grid operation by the regulators, a power grid map design scheme is proposed, which organizes multi-source related information such as electrical information, weather and meteorological disasters through geographical location. Firstly, an automatic extension method for power grid connection based on geographic information and grid model is proposed to realize real-time monitoring of power grid wiring at different voltage levels and dynamic embedding of station wiring. Then, the monitoring information of external environment of power grid, such as storm, snowstorm, gale, mountain fire and lightning, is effectively projected to the geographic wiring diagram of the power grid to help regulators to predict, pre-study and pre-control the risk of the power grid. Finally, the effective combination of power grid map, virtual reality scene and street view of substation is studied to enhance the regulators' perception for the real scene of the power grid, and further improve the regulators' situational awareness of power grid risk.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20grid%20map&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power grid map;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=geographic%20information&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">geographic information;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=external%20environment%20of%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">external environment of power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=automatic%20layout&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">automatic layout;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20reality&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual reality;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">随着特高压大电网的形成,电网运行特性呈现高度耦合一体化特征<citation id="115" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。省级以上调度机构协同管理国家电网主网“一张网”的业务需求强烈,国、分、省三级调度亟须从“一张网”中获得全面的电网运行综合信息,从而支撑大电网的全局监控和全局分析<citation id="116" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。现有的调度自动化系统人机主要通过电网地理接线图为调控人员提供实时接线、潮流等电网运行信息,而电网运行的外部信息包括地理、天气等尚未与电网运行信息进行有效结合。</p>
                </div>
                <div class="p1">
                    <p id="38">电网地图是在电网潮流图的基础上,融合了地理信息、电网信息及外部环境信息等多元信息的地图,是智能调控平台的重要组成部分。如何在电网地图中融合多源综合信息,为调控人员实时提供电网中设备、地理、天气等综合信息,帮助调控人员全面感知电网运行的风险因素,从而掌握电网运行存在的风险,对风险进行预判,实施有效预控,是智能调控平台亟待研究的课题。</p>
                </div>
                <div class="p1">
                    <p id="39">近几年来,研发人员对电网地图的多源信息综合展示开展了大量的研究,并且重视程度越来越高。文献<citation id="117" type="reference">[<a class="sup">3</a>]</citation>研究了智能调度系统信息综合可视化方法,研究的多层次电网综合信息可视化展示—全景地理图,主要应用于地理背景下的电网运行信息监视及综合智能告警功能中地理背景下的告警设备定位。但该方法只支持地理背景图,并不支持真实经纬度对应的地理图,并且采用的地理图中并不包含天气、气象灾害等外部环境信息的展示。文献<citation id="118" type="reference">[<a class="sup">4</a>]</citation>提出了一种输配电地理信息查询浏览方法,实现了省级输配电网地理信息的快速调阅,文献<citation id="120" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>提出了一种电力网络地理信息系统(Web geographic information system,WebGIS)查询平台,但是以上方法均只实现了地理图的调阅,并未实现电网信息以及电网外部环境等信息的综合展示。文献<citation id="119" type="reference">[<a class="sup">7</a>]</citation>提出了一种基于公共信息模型(CIM)和面向服务的架构(SOA)的电力地理信息系统(GIS)架构,但该架构中电力图形保存及共享为可缩放矢量图形(SVG)格式,并不符合电网内部通用的CIM/G规范<citation id="121" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="40">本文提出了一种以地理位置为核心,通过位置来组织电网电气信息、天气、气象灾害等多源关联信息的电网地图设计方案。首先,方案中提出了一种支持经纬度对应的电网模型自动生成和延布方法,实现了不同缩放层级地理背景下各电压等级电气接线图的自动生成及厂站接线图的动态嵌入。其次,电网地图方案将暴雨、暴雪、大风、山火、雷电等多种电网外部环境监视信息有效地投射到电网地图上,并结合虚拟现实场景以及变电站街景,帮助电网调控人员对电网风险进行全网分析和全局监控。最后,本文方案中提出的电网地图实现了基于标准CIM/G文件的共享和浏览。</p>
                </div>
                <h3 id="41" name="41" class="anchor-tag"><b>1</b> 电网地图的发展趋势和新特征</h3>
                <div class="p1">
                    <p id="42">结合地图学新技术的发展和大电网的发展趋势,电网地图进入了新的发展阶段。随着大数据时代的到来,地图学正逐步跨入第四范式“数据密集型”新时代,研究多源异构的时空大数据融合、分析挖掘技术,从而实现研究对象时间序列的预测分析和空间分布规律的分析是当前地图学的发展趋势<citation id="122" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。文献<citation id="123" type="reference">[<a class="sup">11</a>]</citation>提出了以位置为纽带,通过多维动态场景构建和语义位置关联等技术,实现动态关联事物或对象的多时态、多主题、多层次、多粒度信息的全息位置地图。文献<citation id="124" type="reference">[<a class="sup">12</a>]</citation>提出了支持多维数据实时建模的高斯立方体,在基于多源异构的多维关联信息的基础上,通过数据挖掘、分析计算出最优的高斯分布,扩展和提升了大数据的建模能力,能够实现地理空间多维数据的可视化展示。以上研究思路可以借鉴,但生成的地图并不符合电网图形存储和共享的CIM/G规范<citation id="125" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,而且其采用的浏览器/服务器(B/S)软件架构无法满足电网生产控制区的安全需求<citation id="127" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>,因此并不适合直接用于调控系统的电网地图。文献<citation id="126" type="reference">[<a class="sup">16</a>]</citation>介绍了基于矢量瓦片的地图绘制技术,通过客户端解析和渲染结构化的矢量地图编码文本,从而获得更好的交互体验和展现的灵活性,但目前矢量瓦片地图尚处在发展阶段,还没有统一的数据标准。</p>
                </div>
                <div class="p1">
                    <p id="43">因此,根据电网地图的应用现状和大电网对电网地图的需求,结合地图学最新的发展趋势,本文提出了一种适用于智能电网调控平台多源异构信息综合展示的电网地图,所提出的电网地图方案具备以下特点。</p>
                </div>
                <div class="p1">
                    <p id="44">1)能够根据地理位置自动绘制对应位置的厂站,自动延布连接线路,并且能够自动关联电网相关数据。</p>
                </div>
                <div class="p1">
                    <p id="45">2)改进了电网地图只支持区域地理背景图的缺点,实现了与真实经纬度准确对应的地理背景图。</p>
                </div>
                <div class="p1">
                    <p id="46">3)除了展示电网相关的厂站图和线路之外,还综合展示电网相关的天气、气象灾害、清洁能源等外部环境信息。</p>
                </div>
                <div class="p1">
                    <p id="47">4)支持国、分、省等各级调度分责维护,并支持基于标准CIM/G格式的共享和浏览。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>2</b> 电网地图总体设计</h3>
                <div class="p1">
                    <p id="49">电网地图借鉴了GIS的图层思想,电网地图包含的图层结构如图1所示。电网地图以地图位置作为纽带,融合了电网相关的接线图、电网状态信息、清洁能源以及电网外部环境信息,综合展示电网的运行状态。地图层为电网地图的基础层,基于地图层的经纬度位置可以自动生成对应位置的电网模型,并自动延布线路和自动关联电网信息。清洁能源图层展示风、光、水等新能源的分布情况和实时监控信息,结合外部环境图层展示天气、自然灾害等环境信息,能够提升调控人员对电网运行状态的全面感知能力和风险预判能力,以下介绍电网地图每个图层展示的信息。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922019_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电网地图图层" src="Detail/GetImg?filename=images/DLXT201922019_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电网地图图层</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922019_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Layers of power grid map</b></p>

                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>2.1</b> 地图背景层</h4>
                <div class="p1">
                    <p id="52">地图背景为电网地图的底层背景,基于地理背景所对应的经纬度坐标,为覆盖其上的各图层图形目标提供更直观的地理位置信息,地图背景主要来源于GIS,主要包含行政图背景、卫星遥感图背景、地理图背景等不同背景样式。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>2.2</b> 电网线路及电网状态信息层</h4>
                <div class="p1">
                    <p id="54">电网线路主要包括基于地理位置摆放的各厂站及厂站间的线路。厂站主要包括不同电压等级的变电站、热电厂等。线路包括各电压等级的交流线路以及特高压直流线路,线路根据其杆塔地理位置在地图背景上延布。</p>
                </div>
                <div class="p1">
                    <p id="55">电网状态信息包括运行状态信息和监视指标信息。运行状态信息主要是电网地图中线路及厂站中设备的带电、停电状态、故障挂牌等信息。监视指标信息主要指电网地图中线路的线路负载率、潮流等信息。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>2.3</b> 电网清洁能源信息层</h4>
                <div class="p1">
                    <p id="57">电网清洁能源信息以图形动画展示电网中水能、风能及太阳能光伏等清洁能源的地理位置分布,及其对应的装机容量、出力等重要监视信息。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>2.4</b> 电网外部环境信息层</h4>
                <div class="p1">
                    <p id="59">电网外部环境信息层主要包括天气层和气象灾害层。天气层主要包括不同地理区域下的气候、温度、风力等基本天气信息。气象灾害层主要包括雷电、暴雨、暴雪、大风、山火等。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>3</b> 电网地图设计关键技术</h3>
                <h4 class="anchor-tag" id="61" name="61"><b>3.1</b> 基于瓦片的地图背景</h4>
                <div class="p1">
                    <p id="62">电网地图的背景主要通过在线或者离线的地图瓦片拼接而成。较为成熟的开源或商业瓦片地图服务如tile map service(TMS)及Web map tile service(WMTS),通常都支持如下标准的地图瓦片<citation id="128" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">1)坐标系:</h4>
                <div class="p1">
                    <p id="64">WGS84。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">2)投影:</h4>
                <div class="p1">
                    <p id="66">墨卡托投影(Marcator,正轴等角圆柱投影)。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">3)当经度范围在[-180°,180°],投影为正方形时,纬度范围:</h4>
                <div class="p1">
                    <p id="68">[-85.05113°,85.05113°]。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">4)单张瓦片大小:</h4>
                <div class="p1">
                    <p id="70">256×256。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">5)瓦片格式:</h4>
                <div class="p1">
                    <p id="72">JPG或PNG。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">6)瓦片缩放等级为3至18:</h4>
                <div class="p1">
                    <p id="74">因显示范围为中国电网地图,因此缩放等级从3开始,等级越大,地图显示越详细,当等级为3时,国内绝大部分区域在一张瓦片地图内。</p>
                </div>
                <div class="p1">
                    <p id="75">依照上述标准,电网地图缩放层级下的瓦片拼接关系如图2所示,电网地图通过指定的缩放层级、行号、列号和瓦片样式即可获得指定的瓦片,最后按照指定位置将瓦片绘制到电网地图背景组件上。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922019_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电网地图的瓦片拼接" src="Detail/GetImg?filename=images/DLXT201922019_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电网地图的瓦片拼接</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922019_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Tile splicing of power grid map</b></p>

                </div>
                <div class="p1">
                    <p id="77">瓦片地图模型是一种金字塔样式的多分辨率层次模型,从瓦片金字塔的最顶层到最底层,分辨率逐层升高,但其覆盖的地理范围不变,瓦片金字塔如图2右侧所示。同第1缩放层级的瓦片获取相比,更高缩放层级的瓦片,只是在行号及列号上进行了位数的逐层递加。</p>
                </div>
                <div class="p1">
                    <p id="78">同时为了提升电网地图的整体绘制效率,电网地图只绘制视口范围内的瓦片及图形目标,同时考虑到在实际使用过程中,画面视口通常会在一个区域范围变化,因此提前预加载视口周围一圈地理背景瓦片,确保当视口位移变化较小时,地理背景的显示无延迟。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>3.2</b> 电网线路的自动延布及厂站的动态嵌入</h4>
                <div class="p1">
                    <p id="80">现有电网地图展示的电网线路和厂站是通过程序定制的,开发周期长而且维护升级困难,本文利用电网模型和地理信息实现了电网线路的自动延布和厂站的动态嵌入,提升了电网地图的生成效率,并且生成的电网地图符合电网CIM/G图形规范,能够在各级调控中心进行标准化浏览。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">1)电网线路的自动延布</h4>
                <div class="p1">
                    <p id="82">电网模型中存有电网线路所需要的厂站、线路等信息,通过结合经纬度信息可实现电网线路在地理背景上的自动延布,自动延布原理如图3所示。当需要展示视口范围内电网线路时,读取视口范围内的厂站信息和线路信息,并查找出对应的经纬度地理信息,然后生成内存中的厂站、线路和杆塔模型对象,最后转化为CIM/G对象并进行绘制。以下详细介绍线路自动延布过程。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922019_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 电网线路的自动延布" src="Detail/GetImg?filename=images/DLXT201922019_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 电网线路的自动延布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922019_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Automatic layout of lines in power grid</b></p>

                </div>
                <div class="p1">
                    <p id="84">首先生成厂站模型对象,读取电网模型中的厂站信息,主要包括厂站标识(keyid)、厂站类型(st_type)、接线图名称(graph_name),同时获取厂站对应的地理经纬度坐标。将上述获取的厂站模型信息和地理信息存入到对应的厂站模型对象中,每一个厂站的模型对象转化为电网地图中的一个敏感替代图元(Sentive)对象,厂站CIM/G对象示例如下:</p>
                </div>
                <div class="p1">
                    <p id="85">〈Sensitive id="63" lon="119.302" lat="26.047" lw="1.0" index="1" ls="1" graph_name="#FJ_sgd_mgtd3.mgtd.icn.g" fm="0" app="100000"w="20.0"tfr="rotate(-0.0) scale(1.0,1.0)" stationid ="113997366155018272"fc="255,255,255" keyid ="113997366155018272" zoomScale="1"st_type="1"lc="255,255,255" switchapp="1" h="20.0" /〉</p>
                </div>
                <div class="p1">
                    <p id="86">接着生成电网的线路杆塔模型对象,读取模型云中杆塔的模型信息和经纬度信息,然后结合2类信息生成杆塔模型对象,每一个杆塔的模型对象转化为电网地图中的一个位图(Image)对象,位图CIM/G对象示例如下:</p>
                </div>
                <div class="p1">
                    <p id="87">〈image id="177" lon="118.666" lat="25.047" w="411.0" lw="1.0" ls="1" ShowStyle="0" fm="0" tfr="rotate(-0.0) scale(1.0,1.0)" ahref="杆塔.png" fc="255,255,255" zoomScaleType ="1" lc="255,255,255" h="139.0" /〉</p>
                </div>
                <div class="p1">
                    <p id="88">其次生成电网的线路模型对象,读取电网区域内电网模型中的交流/直流线路信息,主要包括标识(id)、一端厂站ID(ist_id)、二端厂站ID(jst_id)、电压类型ID(bv_id),根据两端厂站ID找到对应的厂站,从而确定线路首末端的经纬度坐标,同时获取线路杆塔的地理经纬度坐标,作为线路的多个中点坐标。将上述获取的线路模型信息和杆塔地理信息存入到对应的线路模型对象中,每一个线路的模型对象转化为电网地图中的一个交流/直流线路(ACLine/DCLine)对象,线路CIM/G对象示例见附录A。</p>
                </div>
                <div class="p1">
                    <p id="89">最后将前述部分生成的厂站对象、线路对象以及杆塔对象实现对电网地图的绘制。在绘制的过程中,需结合当前电网地图显示的缩放级别,依据坐标系和投影将画面中图形的经纬度坐标转化为二维画面坐标,从而将图形绘制在正确的位置上。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">2)厂站接线图的动态嵌入</h4>
                <div class="p1">
                    <p id="91">厂站接线图的动态嵌入实现了当地图缩放到一定层级后,视口范围内的厂站图元自动转变为厂站接线图,且与该厂站相连的线路与厂站接线图中的线端自动相连接。厂站接线图的动态嵌入流程如图4所示。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 厂站接线图的动态嵌入流程" src="Detail/GetImg?filename=images/DLXT201922019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 厂站接线图的动态嵌入流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of dynamic embedding 
of substation wiring diagram</b></p>

                </div>
                <div class="p1">
                    <p id="93">首先判断某厂站的位置是否在电网地图当前的视口范围内,如果在视口范围内则继续判断电网地图当前缩放层级是否达到嵌入厂站接线图的特定缩放层级,满足上述2个条件则说明需要对该厂站进行厂站缩放展示;然后获取满足上述条件的厂站所对应的厂站画面名称,以此名称为基础,获取并解析该厂站的CIM/G画面,并生成厂站接线图形对象,将该图形对象按照厂站经纬度位置在电网地图上进行展示;生成厂站接线图形对象后,计算该厂站接线图形对象中所有线端的二维图形坐标并分别将其转化为对应的经纬度坐标,以便获得厂站接线图的线端接入点;最后,依据线路绕转算法,将需要和该厂站相连接的线路与厂站接线图形对象的线端接入点相连接,实现厂站接线图的动态嵌入。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>3.3</b> 电网外部环境与清洁能源可视化</h4>
                <div class="p1">
                    <p id="95">电网地图主要集成了包括天气以及气象灾害等外部环境信息,每一种类型的外部环境在电网地图中均对应一个可视图层,清洁能源也作为一个图层展示电网中水能、风能及太阳能光伏等清洁能源的地理位置分布。可视图层包含的主要属性信息如表1所示。</p>
                </div>
                <div class="area_img" id="96">
                    <p class="img_tit"><b>表1 外部环境图层属性</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 External environment layer properties</b></p>
                    <p class="img_note"></p>
                    <table id="96" border="1"><tr><td><br />名称</td><td>标签</td><td>可视范围</td><td>层级索引</td><td>是否区域缩放</td></tr><tr><td><br /> 基本天气</td><td>Weather</td><td>3～18</td><td>1</td><td>否</td></tr><tr><td><br /> 雷电</td><td>Thunder</td><td>3～18</td><td>4</td><td>否</td></tr><tr><td><br /> 暴雨</td><td>TorrentialRain</td><td>3～18</td><td>5</td><td>否</td></tr><tr><td><br /> 暴雪</td><td>SnowStorm</td><td>3～18</td><td>6</td><td>否</td></tr><tr><td><br /> 大风</td><td>HighWind</td><td>3～18</td><td>7</td><td>是</td></tr><tr><td><br /> 山火</td><td>MountainFire</td><td>3～18</td><td>2</td><td>否</td></tr><tr><td><br /> 覆冰</td><td>Icing</td><td>3～18</td><td>8</td><td>是</td></tr><tr><td><br /> 台风</td><td>Typhoon</td><td>3～18</td><td>3</td><td>是</td></tr><tr><td><br /> 清洁能源</td><td>CleanEnergy</td><td>3～18</td><td>9</td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="97">表1中的可视范围指的是所展示信息在地图中可见的地图瓦片缩放等级。另外,用户可以根据索引号对展示信息进行消隐或展示,其中,是否区域缩放表示的是展示的环境信息是否支持区域缩放,对于关注区域影响范围的天气,比如大风、覆冰和台风等天气支持区域缩放,能够实现随着地图缩放,对应的天气可视化效果也随之缩放。外部环境可视化主要展示的外部环境信息如下。</p>
                </div>
                <div class="p1">
                    <p id="98">1)基本天气信息,主要包括天气、温度、风力、风向等。</p>
                </div>
                <div class="p1">
                    <p id="99">2)雷电监测状态信息,5～30 min内线路走廊内(线路两侧数千米内)的落雷次数、落雷位置、落雷强度。</p>
                </div>
                <div class="p1">
                    <p id="100">3)暴雨、暴雪、大风、山火等状态信息。</p>
                </div>
                <div class="p1">
                    <p id="101">4)覆冰条件和状态(线路杆塔上的覆冰状态监测)信息。</p>
                </div>
                <div class="p1">
                    <p id="102">5)动态台风路径信息。</p>
                </div>
                <div class="p1">
                    <p id="103">6)清洁能源的装机容量、出力等实时监控信息。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.4</b> 虚拟现实及厂站街景的结合</h4>
                <div class="p1">
                    <p id="105">电网地图中的厂站图元包含有该厂站模型信息,通过鼠标点击电网地图上的指示图标触发该厂站对应的虚拟现实场景或街景。</p>
                </div>
                <div class="p1">
                    <p id="106">厂站虚拟现实主要基于Unity3D的WebGL技术开发,通过一、二次设备的建模,能够逼真地显示厂站内部的设备三维模型。而厂站街景主要基于HTML5技术开发,能够帮助调控人员在不同的距离内查看厂站内的真实环境。电网地图集成了WebView,支持厂站虚拟现实场景与街景的调用,同时支持通过JavaScript等脚本语言与虚拟现实或街景进行联动。</p>
                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>4</b> 效果展示</h3>
                <div class="p1">
                    <p id="108">根据本文设计方案所开发出的电网地图为新一代调控系统的重要组成部分,目前已经完成开发,并在华中、东北、湖南等多个国分中心和省级调控中心进行测试使用,使用效果显著。</p>
                </div>
                <div class="p1">
                    <p id="109">开发完成的电网地图实现了以地理位置为核心,组织电网电气信息、天气、气象灾害等多源关联信息进行综合展示,调控人员可以自由选择显示的图层,逐步细化关注信息内容。结合调控应用,电网地图实现了区域电网运行状态展示和告警信息的定位和展示,展示效果如附录A图A1、图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="110">如图A1所示,电网地图实现了将暴雨、暴雪、大风、山火、雷电等多种电网外部环境监视信息有效地投射到电网地理接线图上,可以提升调控人员对电网运行状态的感知能力。图A2展示了当有告警信息上传至调控中心时,在电网地图中首先定位该告警信息发生的具体位置,并闪烁显示,点击该告警图标,便可打开该告警信息的详细内容,辅助调控人员进行决策。</p>
                </div>
                <div class="p1">
                    <p id="111">电网地图同时实现了与虚拟现实场景以及变电站街景的结合,展示效果见附录A图A3、图A4。结合虚拟现实和街景能够增强电网调控人员对电网真实场景的代入感和沉浸感,有助于理解电网设备的运行机理。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="113">本文在研究电网自动接线、厂站动态嵌入、电网外部环境可视化、虚拟现实及厂站街景的结合等技术的基础上,实现了基于地理信息与电网外部环境的电网地图的设计与开发。地理信息、电网运行信息和外部环境信息等各类数据的图形化表达为调度人员提供了更加形象和直观的可视化展示手段,从而方便地把握当前系统的运行态势,及时发现系统运行中的异常信息,采取及时有效的运行控制措施。下一步将以此为基础研究将告警、预警信息与电网地图的结合以及基于电网地图的可视化分析工具等功能,逐步完善电网地图的各项功能后进一步在各级调控中心继续推广使用,提升调控系统的“主动调度”能力。</p>
                </div>
                <div class="p1">
                    <p id="114">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag">附录A</h3>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922019_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1电网区域运行状态" src="Detail/GetImg?filename=images/DLXT201922019_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1电网区域运行状态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922019_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Grid area status</p>

                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922019_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电网地图结合告警应用展示" src="Detail/GetImg?filename=images/DLXT201922019_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电网地图结合告警应用展示  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922019_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Grid map combined with alarm application display</p>

                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922019_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3厂站虚拟现实" src="Detail/GetImg?filename=images/DLXT201922019_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3厂站虚拟现实  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922019_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Virtual reality of Substation</p>

                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922019_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4厂站街景" src="Detail/GetImg?filename=images/DLXT201922019_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4厂站街景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922019_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Station virtual scene map</p>

                </div>
                <div class="p1">
                    <p id="134">&lt;ACLine id="184"lonlat="119.331,26.045 119.355,26.018 119.413,26.028 119.455,26.007"app="100000"switchapp="1""keyid="116530642086265494"线路tfr="rotate(-0.0)scale(1.0,1.0)"keyid Desc="福建.榕南Ⅰ路"lw="2.0"ls="1"keyid2Desc="福建.南门/220k V.榕南Ⅰ路"fm="0"fc="255,255,255"lc="0,0,0"zoom Scale Type="0"keyid1Desc="福建.福州/220k V.榕南Ⅰ路"keyid="116530640945414331"keyid2="116812115922125172"keyid1="116812115922125171"/&gt;</p>
                </div>
                <div class="p1">
                    <p id="135">&lt;DCLine id="188"lonlat="117.375,24.457 117.376,24.343 117.449,24.314 117.58,24.259 117.6,24.116"app="100000"switchapp="1"tfr="rotate(-0.0)scale(1.0,1.0)"keyid Desc="福建.林枫直流极1线路"lw="2.0"ls="1"keyid2Desc="1福建.枫泾换流站/500k V.林枫直流极1线路"fm="0"fc="255,255,255"lc="0,0,0"zoom Scale Type="0"keyid1Desc="福建.团林换流站/500k V林枫直流极1线路"keyid="116530642086265494"keyid2="116812117062976536"keyid1="116812117062976535"/&gt;</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MTE0MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXN3pQSVRyQmZiRzRIOWZNcTQ5RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTQ1Mjk5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3elBJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201413021&amp;v=MTQyMjNhZWJHNEg5WE5ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1c3elBMeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 沈国辉,孙丽卿,游大宁,等.智能调度系统信息综合可视化方法[J].电力系统保护与控制,2014,42(13):129-134.SHEN Guohui,SUN Liqing,YOU Daning,et al.Intelligent dispatch system information comprehensive visualization method[J].Power System Protection and Control,2014,42(13):129-134.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711014&amp;v=MDAwNzNvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzd6UElTSFRlckc0SDliTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李飞,黄琦,纪元,等.输配电地理信息系统平台图形浏览服务的实现[J].电力系统自动化,2017,41(11):99-105.DOI:10.7500/AEPS20160920007.LI Fei,HUANG Qi,JI Yuan,et al.Implementation of graphical browsing service of geographic information system platform in transmission and distribution network[J].Automation of Electric Power Systems,2017,41(11):99-105.DOI:10.7500/AEPS20160920007.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201204031&amp;v=MDI5MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXN3pQSVRyQmZiRzRIOVBNcTQ5R1pZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王晓辉,吴克河,肖湘宁,等.电力WebGIS平台研究[J].电网技术,2012,36(4):174-178.WANG Xiaohui,WU Kehe,XIAO Xiangning,et al.A study on power WebGIS platform[J].Power System Technology,2012,36(4):174-178.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201211007&amp;v=MjM2NDFUWFRackc0SDlQTnJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzd6UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 宋文乐,张晓冬,陈勇.基于WebGIS的电力信息系统[J].电力信息与通信技术,2012,10(11):12-15.SONG Wenle,ZHANG Xiaodong,CHEN Yong.WebGIS based power information system[J].Electric Power Information and Communication Technology,2012,10(11):12-15.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201404046&amp;v=Mjc4OTZXN3pQSVRyQmZiRzRIOVhNcTQ5QllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 周云成,许童羽,付立思.基于CIM和SOA的电力GIS系统架构[J].电网技术,2014,38(4):1115-1121.ZHOU Yuncheng,XU Tongyu,FU Lisi.Electric power GIS system architecture based on CIM and SOA[J].Power System Technology,2014,38(4):1115-1121.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MjUwMTJGaURrVzd6UElTSFRlckc0SDlUTXJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李伟,辛耀中,沈国辉,等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化,2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy management system application program interface (EMS-API)-Part 556:CIM-based graphic exchange format (CIM/G)">

                                <b>[9]</b> Energy management system application program interface (EMS-API)-API 556:CIM-based graphic program exchange format (CIM/G):IEC 61970-556[S].2014.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CHXB201710006&amp;v=MTUyMTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzd6UEppWFRiTEc0SDliTnI0OUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王家耀.时空大数据时代的地图学[J].测绘学报,2017,46(10):1226-1237.WANG Jiayao.Cartography in the age of spatio-temporal big data[J].Acta Geodaetica et Carographica Sinica,2017,46(10):1226-1237.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WHCH201503001&amp;v=MTcyNjl1WnNGaURrVzd6UE1pWElackc0SDlUTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 朱欣焰,周成虎,呙维,等.全息位置地图概念内涵及其关键技术初探[J].武汉大学学报(信息科学版),2015,40(3):285-295.ZHU Xinyan,ZHOU Chenhu,GUO Wei,et al.Preliminary study on conception and key technologies of the location-based pan-information map[J].Geomatics and Information Science of Wuhan University,2015,40(3):285-295.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Gaussian Cubes:real-time modeling for visual exploration of large multidimensional datasets">

                                <b>[12]</b> WANG Zhe,FERRERIA N,WEI Youhao,et al.Gaussian Cubes:real-time modeling for visual exploration of large multidimensional datasets[J].IEEE Transactions on Visualization &amp; Computer Graphics,2017,23(1):681-690.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 智能电网调度控制系统第2部分:名词和术语:Q/GDW 1680.2—2014[S].2014.Smart grid dispatching and control system—Part 2 the nouns and terminology:Q/GDW 1680.2—2014[S].2014.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=Mjk5NDJIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXN3pQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710002&amp;v=MTAyNDdmWnVac0ZpRGtXN3pQSVRyQmZiRzRIOWJOcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 许洪强.调控云架构及应用展望[J].电网技术,2017,41(10):3104-3111.XU Hongqiang.Architecture of dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CHTB201611027&amp;v=MDI3NTZXN3pQSmlYZmJMRzRIOWZOcm85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 朱秀丽,周治武,李静,等.网络矢量地图瓦片技术研究[J].测绘通报,2016,11:106-109.ZHU Xiuli,ZHOU Zhiwu,LI Jing,et al.Research for Web map vector tiles technology[J].Bulletin of Surveying and Mapping,2016,11:106-109.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=WHCH201804003&amp;v=MTM5OTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtXN3pQTWlYSVpyRzRIOW5NcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 晏雄锋,艾廷华,张翔,等.空间数据连续尺度表达的矢量金字塔模型[J].武汉大学学报(信息科学版),2018,43(4):502-508.YAN Xiongfeng,AI Tinghua,ZHANG Xiang,et al.A vector pyramid model to support continuous multi-scale representation of spatial data[J].Geomatics and Information Science of Wuhan University,2018,43(4):502-508.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922019&amp;v=MDIxMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVzd6UElTSFRlckc0SDlqT3JZOUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

