

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136394023068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922021%26RESULT%3d1%26SIGN%3d8QiYy%252bIZobQbHt1nrELJsAfv%252fKI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922021&amp;v=MDU0NTFzRmlEbFVyN1BJU0hUZXJHNEg5ak9yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="1总体框架 ">1总体框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;2 关键技术&lt;/b&gt; "><b>2 关键技术</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;2.1&lt;/b&gt; 图元标准化技术"><b>2.1</b> 图元标准化技术</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;2.2&lt;/b&gt; 图形标准化技术"><b>2.2</b> 图形标准化技术</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;2.3&lt;/b&gt; 拓扑模型标准化技术"><b>2.3</b> 拓扑模型标准化技术</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;2.4&lt;/b&gt; 多用户分布式版本控制技术"><b>2.4</b> 多用户分布式版本控制技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;3&lt;/b&gt; 应用实例 "><b>3</b> 应用实例</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;图1 基于调控云的电网图形一体化维护总体框架&lt;/b&gt;"><b>图1 基于调控云的电网图形一体化维护总体框架</b></a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;图2 一站多图的网络建模&lt;/b&gt;"><b>图2 一站多图的网络建模</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图3 多用户分布式版本控制流程&lt;/b&gt;"><b>图3 多用户分布式版本控制流程</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 曲朝阳,陈帅,杨帆,等.基于云计算技术的电力大数据预处理属性约简方法[J].电力系统自动化,2014,38(8):67-71.QU Zhaoyang,CHEN Shuai,YANG Fan,et al.An attribute reducing method for electric power big data preprocessing based on cloud computing technology[J].Automation of Electric Power Systems,2014,38(8):67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201408013&amp;v=MjMzNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEbFVyN1BJU0hUZXJHNEg5WE1wNDlFWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         曲朝阳,陈帅,杨帆,等.基于云计算技术的电力大数据预处理属性约简方法[J].电力系统自动化,2014,38(8):67-71.QU Zhaoyang,CHEN Shuai,YANG Fan,et al.An attribute reducing method for electric power big data preprocessing based on cloud computing technology[J].Automation of Electric Power Systems,2014,38(8):67-71.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王德文.基于云计算的电力数据中心基础架构及其关键技术[J].电力系统自动化,2012,36(11):67-71.WANG Dewen.Basic framework and key technology for a new generation of data center in electric power corporation based on cloud computation[J].Automation of Electric Power Systems,2012,36(11):67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201211013&amp;v=MDIwNTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXI3UElTSFRlckc0SDlQTnJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王德文.基于云计算的电力数据中心基础架构及其关键技术[J].电力系统自动化,2012,36(11):67-71.WANG Dewen.Basic framework and key technology for a new generation of data center in electric power corporation based on cloud computation[J].Automation of Electric Power Systems,2012,36(11):67-71.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MzIyNTMzenFxQnRHRnJDVVI3cWZadVpzRmlEbFVyN1BJU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201201004&amp;v=MzIzNDk5UE1ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVyN1BJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李伟,辛耀中,沈国辉,等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化,2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MDQ3MjJDVVI3cWZadVpzRmlEbFVyN1BJU0hUZXJHNEg5VE1ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李伟,辛耀中,沈国辉,等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化,2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 严亚勤,邱健,訾鹏.一种基于Web的电网图示化编辑器的设计与实现[J].电力系统保护与控制,2010,38(8):92-96.YAN Yaqin,QIU Jian,ZI Peng.Design and realization of a power grid diagram editor based on Web[J].Power System Protection and Control,2010,38(8):92-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201008022&amp;v=MDg5MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVyN1BMeW5hZWJHNEg5SE1wNDlIWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         严亚勤,邱健,訾鹏.一种基于Web的电网图示化编辑器的设计与实现[J].电力系统保护与控制,2010,38(8):92-96.YAN Yaqin,QIU Jian,ZI Peng.Design and realization of a power grid diagram editor based on Web[J].Power System Protection and Control,2010,38(8):92-96.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     张子玥.基于图模一体化的电力系统图形编辑软件的研究与开发[D].武汉:华中科技大学,2008.ZHANG Ziyue.Research and implementation of graph editing software of power system based on integration of graph and model[D].Wuhan:Huazhong University of Science and Technology,2008.</a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     曹莉莎.基于HTML5的电网图形软件研究与开发[D].北京:华北电力大学,2013.CAO Lisha.Research and development on electric grid graph software based on HTML5[D].Beijing:North China Electric Power University,2013.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李亚平,姚建国,黄海峰,等.SVG技术在电网调度自动化系统中的应用[J].电力系统自动化,2005,29(23):80-82.LI Yaping,YAO Jianguo,HUANG Haifeng,et al.Application of SVG in the dispatching automation system of power network[J].Automation of Electric Power Systems,2005,29(23):80-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200523018&amp;v=MTAxMjNVUjdxZlp1WnNGaURsVXI3UElTSFRlckc0SHRUT3JJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李亚平,姚建国,黄海峰,等.SVG技术在电网调度自动化系统中的应用[J].电力系统自动化,2005,29(23):80-82.LI Yaping,YAO Jianguo,HUANG Haifeng,et al.Application of SVG in the dispatching automation system of power network[J].Automation of Electric Power Systems,2005,29(23):80-82.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 蒋浩,王磊,陆燕,等.利用端子坐标进行静态拓扑的自动分析[J].电力系统自动化,2010,34(8):67-71.JIANG Hao,WANG Lei,LU Yan,et al.An automatic power network static topology analysis based on terminal coordinates methods[J].Automation of Electric Power Systems,2010,34(8):67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201008016&amp;v=MjYwMjZxZlp1WnNGaURsVXI3UElTSFRlckc0SDlITXA0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         蒋浩,王磊,陆燕,等.利用端子坐标进行静态拓扑的自动分析[J].电力系统自动化,2010,34(8):67-71.JIANG Hao,WANG Lei,LU Yan,et al.An automatic power network static topology analysis based on terminal coordinates methods[J].Automation of Electric Power Systems,2010,34(8):67-71.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘涛,朱翠兰,汤卫东,等.华中电网分布式网络建模与实时信息共享方案[J].电力系统自动化,2011,35(2):48-50.LIU Tao,ZHU Cuilan,TANG Weidong,et al.Distributed power network modeling and real time data sharing scheme for Central China Power Grid[J].Automation of Electric Power Systems,2011,35(2):48-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201102012&amp;v=MTU1OTREbFVyN1BJU0hUZXJHNEg5RE1yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘涛,朱翠兰,汤卫东,等.华中电网分布式网络建模与实时信息共享方案[J].电力系统自动化,2011,35(2):48-50.LIU Tao,ZHU Cuilan,TANG Weidong,et al.Distributed power network modeling and real time data sharing scheme for Central China Power Grid[J].Automation of Electric Power Systems,2011,35(2):48-50.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 季学纯,徐春雷,杨志宏,等.电网调控模型中心体系架构与关键技术[J].电力系统自动化,2018,42(16):127-132.DOI:10.7500/AEPS20170912018.JI Xuechun,XU Chunlei,YANG Zhihong,et al.Structure and key technologies of power grid dispatching and control model center[J].Automation of Electric Power Systems,2018,42(16):127-132.DOI:10.7500/AEPS20170912018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816016&amp;v=MjM5MzdyN1BJU0hUZXJHNEg5bk5xWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         季学纯,徐春雷,杨志宏,等.电网调控模型中心体系架构与关键技术[J].电力系统自动化,2018,42(16):127-132.DOI:10.7500/AEPS20170912018.JI Xuechun,XU Chunlei,YANG Zhihong,et al.Structure and key technologies of power grid dispatching and control model center[J].Automation of Electric Power Systems,2018,42(16):127-132.DOI:10.7500/AEPS20170912018.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 杜三恩,荣根齐,马世英,等.基于端点聚合的企业电力系统离线网络拓扑分新及应用[J].中国电力,2018,51(7):13-20.DU Sanen,RONG Genqi,MA Shiying,et al.Electric power enterprise offline topology analysis and its application based on terminals mergence[J].Electric Power,2018,51(7):13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201807003&amp;v=MTQxMTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcjdQUHlyUFlyRzRIOW5NcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         杜三恩,荣根齐,马世英,等.基于端点聚合的企业电力系统离线网络拓扑分新及应用[J].中国电力,2018,51(7):13-20.DU Sanen,RONG Genqi,MA Shiying,et al.Electric power enterprise offline topology analysis and its application based on terminals mergence[J].Electric Power,2018,51(7):13-20.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李风光,王永生,祝若鑫,等.多版本并发控制的WFS要素更新方法[J].测绘科学技术学报,2014,31(2):212-220.LI Fengguang,WANG Yongsheng,ZHU Ruoxin,et al.WFS element updating method for multi-version concurrency control [J].Journal of Geomatics Science and Technology,2014,31(2):212-220." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFJC201402024&amp;v=MTE0NTVsVXI3UEx5dkJiYkc0SDlYTXJZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李风光,王永生,祝若鑫,等.多版本并发控制的WFS要素更新方法[J].测绘科学技术学报,2014,31(2):212-220.LI Fengguang,WANG Yongsheng,ZHU Ruoxin,et al.WFS element updating method for multi-version concurrency control [J].Journal of Geomatics Science and Technology,2014,31(2):212-220.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 雷宝龙,万书鹏,陈鹏,等.轻量级分布式文件管理在调度自动化系统中的研究与应用[J].电力系统自动化,2015,39(2):147-151.LEI Baolong,WAN Shupeng,CHEN Peng,et al.Research and application of lightweight file management strategy in power dispatching automation system[J].Automation of Electric Power Systems,2015,39(2):147-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201502024&amp;v=MjYyMDBGckNVUjdxZlp1WnNGaURsVXI3UElTSFRlckc0SDlUTXJZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         雷宝龙,万书鹏,陈鹏,等.轻量级分布式文件管理在调度自动化系统中的研究与应用[J].电力系统自动化,2015,39(2):147-151.LEI Baolong,WAN Shupeng,CHEN Peng,et al.Research and application of lightweight file management strategy in power dispatching automation system[J].Automation of Electric Power Systems,2015,39(2):147-151.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 许花,宁剑,黄昆,等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.XU Hua,NING Jian,HUANG Kun,et al.CIM/G based multi-version management and display of graphics[J].Automation of Electric Power Systems,2017,41(24):164-169.DOI:10.7500/AEPS20170316004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724024&amp;v=MTc1MTZVcjdQSVNIVGVyRzRIOWJPcTQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         许花,宁剑,黄昆,等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.XU Hua,NING Jian,HUANG Kun,et al.CIM/G based multi-version management and display of graphics[J].Automation of Electric Power Systems,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 黄缙华,赵强.基于开放标准的电力系统图数模一体化研究[J].现代电力,2010,27(6):73-78.HUANG Jinhua,ZHAO Qiang.Research on integration of graphic,data and model based on open standards[J].Modern Electric Power,2010,27(6):73-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201006016&amp;v=MTUxMTFzRmlEbFVyN1BQU25QWXJHNEg5SE1xWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         黄缙华,赵强.基于开放标准的电力系统图数模一体化研究[J].现代电力,2010,27(6):73-78.HUANG Jinhua,ZHAO Qiang.Research on integration of graphic,data and model based on open standards[J].Modern Electric Power,2010,27(6):73-78.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 曹伟,王炎初,顾全,等.基于电网省地一体化维护的图模集成研究[J].中国电力,2015,48(2):81-84.CAO Wei,WANG Yanchu,GU Quan,at al.Research of power network model integration under integrated maintenance model of EMS[J].Electric Power,2015,48(2):81-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201502019&amp;v=MjA1NzdyN1BQeXJQWXJHNEg5VE1yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         曹伟,王炎初,顾全,等.基于电网省地一体化维护的图模集成研究[J].中国电力,2015,48(2):81-84.CAO Wei,WANG Yanchu,GU Quan,at al.Research of power network model integration under integrated maintenance model of EMS[J].Electric Power,2015,48(2):81-84.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 袁一鸣,张麟.王承民,等.图模一体化技术及其在电网规划软件系统中的应用[J].东北电力大学学报,2009,29(2):1-4.YUAN Yiming,ZHANG Lin,WANG Chengmin,et al.Chart-module integration and its application in software system of power network programming[J].Journal of Northeast Dianli University,2009,29(2):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBDL200902003&amp;v=MjUwMjhIdGpNclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcjdQSVMvUFlyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         袁一鸣,张麟.王承民,等.图模一体化技术及其在电网规划软件系统中的应用[J].东北电力大学学报,2009,29(2):1-4.YUAN Yiming,ZHANG Lin,WANG Chengmin,et al.Chart-module integration and its application in software system of power network programming[J].Journal of Northeast Dianli University,2009,29(2):1-4.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 刘伯杰.电网调度中心图形信息跨平台共享与应用方法研究[D].武汉:华中科技大学大学,2016.LIU Bojie.Research on method of graphics exchange and application for power grid dispatching center[D].Wuhan:Huazhong University of Science and Technology,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016920162.nh&amp;v=MTcwMTZxQnRHRnJDVVI3cWZadVpzRmlEbFVyN1BWRjI2R0xxNkh0REtyWkViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         刘伯杰.电网调度中心图形信息跨平台共享与应用方法研究[D].武汉:华中科技大学大学,2016.LIU Bojie.Research on method of graphics exchange and application for power grid dispatching center[D].Wuhan:Huazhong University of Science and Technology,2016.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 程亿强,吴晓娜,李汇群,等.智能电网调度控制系统图形广域维护与浏览技术[J].电力系统自动化,2017,41(14):171-175.DOI:10.7500/AEPS20161116003.CHENG Yiqiang,WU Xiaona,LI Huiqun,et al.Graphics wide-area maintenance and browsing technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems.2017,41(14):171-175.DOI:10.7500/AEPS20161116003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714025&amp;v=MDE1ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcjdQSVNIVGVyRzRIOWJOcTQ5SFlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         程亿强,吴晓娜,李汇群,等.智能电网调度控制系统图形广域维护与浏览技术[J].电力系统自动化,2017,41(14):171-175.DOI:10.7500/AEPS20161116003.CHENG Yiqiang,WU Xiaona,LI Huiqun,et al.Graphics wide-area maintenance and browsing technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems.2017,41(14):171-175.DOI:10.7500/AEPS20161116003.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-16 10:14</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),151-156 DOI:10.7500/AEPS20190430007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于调控云的电网图形一体化维护技术应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%B8%BD&amp;code=43279078&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张丽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%98%99%E5%87%8C%E7%87%95&amp;code=32697859&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阙凌燕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E6%99%93&amp;code=36110586&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩晓</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%A3%E5%AD%A6%E7%BA%AF&amp;code=36419853&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">季学纯</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对传统电网调度控制系统图形维护、展示不足的问题,提出基于调控云的电网图形一体化维护技术,并对图元标准化、图形标准化、拓扑模型标准化、多用户分布式版本控制等关键技术给出具体解决方案。该技术已在省级及以上电力调度控制中心试点应用。实践表明,一体化维护技术能在调控云平台全网模型的基础上,实现国分省地图形一体化维护、构建全网拓扑的目标,为高级应用拓扑分析提供条件。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E6%8E%A7%E4%BA%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调控云;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A0%87%E5%87%86%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">标准化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9B%BE%E5%BD%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">图形;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8B%93%E6%89%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">拓扑;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=CIM%2FG&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">CIM/G;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E4%BD%93%E5%8C%96%E7%BB%B4%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一体化维护;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张丽(1985—)，女，通信作者，硕士，高级工程师，主要研究方向:电网调度自动化。E-mail:zhang-li2@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    阙凌燕(1977—)，女，硕士，正高级工程师，主要研究方向:电力系统自动化。E-mail:que-lingyan@zj.sgcc.com.cn;
                                </span>
                                <span>
                                    韩晓(1982—)，男，硕士，高级工程师，主要研究方向:电网调度自动化。E-mail:hanxiao@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-30</p>

            </div>
                    <h1><b>Application of Grid Graphics Integrated Maintenance Technology Based on Dispatching and Control Cloud</b></h1>
                    <h2>
                    <span>ZHANG Li</span>
                    <span>QUE Lingyan</span>
                    <span>HAN Xiao</span>
                    <span>JI Xuechun</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Grid Zhejiang Electric Power Co., Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the deficiencies of graphics maintenance and display of traditional power grid dispatching and control system, this paper proposes an integrated maintenance technology of power grid graphics based on dispatching and control cloud, and gives specific solutions to key technologies such as graphics element standardization, graphics standardization, topology model standardization and multi-user distributed version control. This technology has been applied in provincial and above power dispatching and control centers in China. Practice shows that this technology can achieve the goal of integrated maintenance of national and provincial graphics and construction of the whole network topology on the basis of dispatching and control cloud platform, and provide conditions for topology analysis of advanced applications.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20and%20control%20cloud&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching and control cloud;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=standardization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">standardization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=graphics&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">graphics;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=topology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">topology;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=CIM%2FG&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">CIM/G;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20maintenance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated maintenance;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-30</p>
                            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">随着电网调度一体化运行的实施,一体化电网的统一协调控制需要在多个调控或多级调控中心之间实现电网图形的一体化维护,对大电网的图形浏览及标准化、智能化维护提出了更高的要求。目前,国家电力调度控制中心(简称国调)以大电网一体化安全稳定优质运行为目标,依托云计算<citation id="100" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>、大数据和互联网等IT技术开展调控云建设,打通调度各专业数据壁垒,整合电网各类数据资源,实现电网数据充分共享,逐步形成“资源虚拟化、数据标准化、应用服务化”的调控技术支撑体系。电网图形一体化维护作为电力系统图形管理类业务部署在调控云平台上,调控云的快速发展及Web前端技术的逐步成熟与应用,给Browser/Server(B/S)架构下图形一体化维护的研究提供良好基础。</p>
                </div>
                <div class="p1">
                    <p id="46">电网调度控制系统<citation id="106" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>(以下简称“调控系统”)图形采用CIM/G格式<citation id="101" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>进行存储,在B/S架构下研究基于CIM/G格式的图形编辑及展示有利于避免Ⅰ区、Ⅲ区图形文件共享时由于格式不一致导致的文件信息缺失问题。文献<citation id="102" type="reference">[<a class="sup">6</a>]</citation>设计并实现一种基于互联网应用的图示化维护工具,在E语言的基础上生成厂站接线图并在Web端展示。文献<citation id="103" type="reference">[<a class="sup">7</a>]</citation>介绍基于CIM/G的调控系统Web图形展示技术。文献<citation id="104" type="reference">[<a class="sup">8</a>]</citation>实现基于HTML5的电网图形软件,此软件基于B/S架构,对可缩放矢量图形(SVG)<sup></sup><citation id="105" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>格式图形进行编辑和展示。</p>
                </div>
                <div class="p1">
                    <p id="47">传统的调控系统图形维护、展示为电网运行和调度管理提供有力支撑,但在国家电网调控中心(简称国调)、国家电网调控分中心(简称分调)、省级调度中心(简称省调)、地级调度中心(简称地调)电网图形统一维护和展示、构建全网拓扑方面还存在以下不足:①采用传统的Client/Server(C/S)架构在安全Ⅰ区进行图形维护,维护人员需配备单独的工作站;②国调、分调、省调、地调、县级调度中心(简称县调)各自维护电网图形,图元类型、图形格式难以统一,导致同一厂站不同电压等级的图形信息无法及时共享;③各调控系统图模共享前,需建立模型中心进行模型拼接、图形格式转换;④电网模型及图形不完整,构建全网拓扑困难,状态估计、拓扑分析、负荷预测等高级应用网络分析的精确度受到影响。</p>
                </div>
                <div class="p1">
                    <p id="48">针对上述情况,本文提出了一种基于调控云的电网图形一体化维护方法,详细阐述CIM/G 格式图元标准化、图形标准化、拓扑模型标准化、多用户分布式版本控制等关键技术,利用调控云全电网模型、Web前端技术实现电网图形的标准化维护及信息共享,达到国分省地图元、图形一体维护、拓扑全网一致的目标。电网图形的一体化维护在安全Ⅲ区进行,导出的CIM模型及CIM/G图形通过调度数据网传输至安全Ⅰ/Ⅱ区,便于电网图形在安全Ⅰ/Ⅱ/Ⅲ区的统一部署和一体化维护,提升电网图形服务范围,为状态估计、电量等高级应用提供全网拓扑分析的基础,提高电网安全稳定和经济运行水平。</p>
                </div>
                <h3 id="113" name="113" class="anchor-tag">1总体框架</h3>
                <div class="p1">
                    <p id="49">基于调控云的电网图形一体化维护技术的图形工具着眼于调控系统图形,以省级云为电网图形维护中心,汇集地、县调控系统中的存量图形,按照各地用户不同权限及国调统一标准进行图元标准化、图形标准化、构建全网拓扑等电网图形维护。对于新建厂站,图形及模型维护从省级云端发起,绘制包含标准化图元的电网图形,建立标准化拓扑模型。</p>
                </div>
                <div class="p1">
                    <p id="50">国分云、省级云、地县调控系统通过调度数据网进行电网图形信息的共享,标准化的图形、模型从省级云上传至国分云,下发至地县调控系统,实现全网图模一体化维护及全局共享。总体框架见图1。</p>
                </div>
                <div class="area_img" id="51">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922021_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于调控云的电网图形一体化维护总体框架" src="Detail/GetImg?filename=images/DLXT201922021_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于调控云的电网图形一体化维护总体框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922021_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overall framework of power grid graphics integrated maintenance based on dispatching and control cloud</b></p>

                </div>
                <div class="p1">
                    <p id="52">基于调控云的电网图形一体化维护总体框架分为国分云、省级云、地县调度3级,每一级包括基础服务、Web图形服务、Web图形客户端三大模块。</p>
                </div>
                <div class="p1">
                    <p id="53">1)基础服务包括权限服务、模型服务、文件服务、数据库服务,是整个电网图形标准化的应用支撑平台。在Web图形进行业务处理时,会调用相应的基础服务实现权限控制、模型数据获取、文件的分布式存储及数据库访问。</p>
                </div>
                <div class="p1">
                    <p id="54">2)Web图形服务包括图元标准化转换逻辑、图形标准化处理逻辑、拓扑模型标准化维护逻辑及分布式版本控制逻辑,是电网图形一体化维护技术的核心。</p>
                </div>
                <div class="p1">
                    <p id="55">3)Web图形客户端包括Web图形编辑、Web图形浏览、Web模型检索,是电网图形标准化技术的人机页面。通过Web浏览器展示、维护调控系统图形,包括厂站接线图的绘制、图元的绘制和变换、电气图元图模数据的关联、拓扑模型的建立等。</p>
                </div>
                <div class="p1">
                    <p id="56">国分云主要维护500 kV及以上电压等级的模型、图形,如换流站、大型发电厂等。省级云负责维护本省500 kV以下的图模,若涉及特高压的设备或跨界线路等边界设备,则从国分云订阅,构建标准化的电网图形及拓扑模型,并将之通过调度数据网上传至国分云,解决相同设备不同地区重复维护的问题,提升电网图形和拓扑模型的准确度。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>2 关键技术</b></h3>
                <h4 class="anchor-tag" id="58" name="58"><b>2.1</b> 图元标准化技术</h4>
                <div class="p1">
                    <p id="59">CIM/G是电力系统图形描述规范,基于CIM/G标准可存储电网图形文件、电气图元文件、复杂图元文件、间隔图元文件等<citation id="107" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>,其中电气图元是电网图形的基本组成部分。</p>
                </div>
                <div class="p1">
                    <p id="60">Web图元编辑器实现了电气图元的构建、维护和发布功能,建立标准图元组件库。图元组件库中的Element目录用于存储电气图元,图元根据设备类型进行详细分类,如断路器、刀闸、接地刀闸、小车开关、容抗开关、变压器、负荷、电压互感器、电流互感器、电容、电抗等。标准图元组件库构建后,各省地维护存量图元与标准图元组件的对应关系。本文基于图元组件库及对应关系,根据CIM/G文件中图元位置、宽高、放缩比例、旋转角度及旋转中心调用自适应算法调整图元位置、宽高等参数,完成省地存量图形中图元的标准化。</p>
                </div>
                <div class="p1">
                    <p id="61">间隔图元是一类组合图元,包括单母线带旁路出线、双母线带旁路出线、双断路器、3/2接线、4/3接线、母联间隔、变压器间隔。Web间隔编辑器基于标准图元组件库构建间隔图元库并保存在bay目录中。</p>
                </div>
                <div class="p1">
                    <p id="62">图元标准化技术对电气图元类型、名称及间隔图元的分类、命名进行标准化,有利于调控云平台上国调、分调、省调、地调图元的源端维护,全局共享。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>2.2</b> 图形标准化技术</h4>
                <div class="p1">
                    <p id="64">国、分、省调控云平台具备电网模型数据完整、电力设备模型全网统一等优势,因此,电网图形基于结构化、规范化的模型数据按照模型区域进行标准化可以提高电网图形的准确率,具有现实意义。</p>
                </div>
                <div class="p1">
                    <p id="65">图形标准化技术总体上分为2个方面:①图形存储目录结构标准化;②图形内容标准化。</p>
                </div>
                <div class="p1">
                    <p id="66">图形存储目录结构标准化的本质是电网图形分区域、分类型、分版本存储,电气设备关联的模型与调控云平台模型一致。电网图形按调控云平台的区域分类可分为国、分、省、地、县5个区域,每一区域分配唯一的owner号进行区分。图形类型按厂站类型分为变电站(substation)、发电厂(plant)、换流站(converter substation)等,作为图形文件存储的二级目录。</p>
                </div>
                <div class="p1">
                    <p id="67">图形内容标准化的本质是图形CIM/G文件图元组件的标准化及电气图元关联模型的标准化。</p>
                </div>
                <div class="p1">
                    <p id="68">图元组件的标准化是在标准图元组件库及原始图元名称与标准图元名称映射关系的基础上进行差异分析的过程。通过遍历CIM/G文件中图元组件名称及图元映射关系,根据同一类型图元内部属性一致的特点,对比原始图元与标准图元的位置、宽高、放缩比例、旋转角度及旋转中心的差异,调用自适应算法调整标准图元在图形CIM/G文件中的位置、宽高等参数,完成图元组件的标准化,保证标准图形文件的最终展示效果。</p>
                </div>
                <div class="p1">
                    <p id="69">电气图元关联模型的标准化基于调控云平台模型维护工具生成的模型映射库。调控云平台电网模型按设备类型、所属区域对设备统一编码生成标准模型,按统计类型、量测类型赋予设备量测特定含义生成标准量测,确保国、省、地电网模型的全网唯一、设备量测的统一采集与展示。电气图元关联模型的标准化在调控云平台原始模型与标准模型、原始量测与标准量测映射关系的基础上,通过电网图的遍历及设备模型、量测的智能转换,对省地调存量图形中设备模型、设备量测进行标准化。图的遍历方式主要包括文档对象模型(DOM)遍历和基于事件驱动(SAX)的遍历。具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="70">步骤1:电网系统中Web前端发出存量图形标准化转换请求,通过前后台数据通信机制将请求发送至Web图形服务。</p>
                </div>
                <div class="p1">
                    <p id="71">步骤2:Web图形服务接收到图元转换请求后,使用DOM解析技术快速高效解析图元文件。</p>
                </div>
                <div class="p1">
                    <p id="72">步骤3:图形预处理模块根据图元组件库中图元转换规则找到标准图元。</p>
                </div>
                <div class="p1">
                    <p id="73">步骤4:图元转换服务采用矩阵变换算法进行对称变换、比例变换、旋转变换调整标准图元的位置、缩放比例、旋转角度。</p>
                </div>
                <div class="p1">
                    <p id="74">步骤5:图形ID转换服务实时读取模型数据,根据模型映射库中设备、量测的对应关系,将CIM/G图形中各图元的模型、量测信息转换为国调标准模型、标准量测。</p>
                </div>
                <div class="p1">
                    <p id="75">步骤6:调用文件服务将标准CIM/G图形存入服务器,并更新前端Web图形展示。</p>
                </div>
                <div class="p1">
                    <p id="76">本文的图形标准化提供省地调存量图形基于全网模型的批量转换入口,省去人工重复维护图形的成本,解决不同地区图元绘制、命名不规范的问题,为图形、模型的源端维护提供基础。</p>
                </div>
                <div class="p1">
                    <p id="77">为了实现全网一张图的目标,本文提出在国分省调全模型的基础上对于新建站只绘制一张厂站图,包含此厂站中各级调度所需电压等级的电力设备模型,由分调、省调共享。省调向地调发布某厂站图形、模型前,电网图形按电压等级分割并导出全厂站模型,地调导入图模生成对应电压等级的电网图形、模型,从而保证了电网图形的统一性、规范化、简洁性。例如:对于一个500 kV厂站,若地调只关心110 kV及以下电压等级的设备,则在图形分割时选择110 kV及以下电压等级,以变压器为分界线分割,生成包含地调owner号的标准图形,通过Web图形编辑器对之进行微调,确保非调管范围的图元缺失修复及图形布局调整。通过反向隔离装置横向同步至安全Ⅰ区,完成图模数据与安全Ⅰ区调控系统的共享。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.3</b> 拓扑模型标准化技术</h4>
                <div class="p1">
                    <p id="79">电网是各个电力设备通过一定的拓扑连接关系连接到一起的有机整体<citation id="108" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>,根据图形、模型构建拓扑模型能够直观地建立电气设备间连接关系,及时发现拓扑连接相关问题。</p>
                </div>
                <div class="p1">
                    <p id="80">本文提出的基于调控云全电网模型的拓扑模型标准化技术,主要包含2个方面:①电气设备物理连接点号的标准化;②拓扑模型存储方式的标准化。</p>
                </div>
                <div class="p1">
                    <p id="81">电气设备物理连接点号的标准化是对连接点号组成内容的标准化,将连接点号按厂站ID、电压等级、设备编号组织,符合国调统一连接点号标准。拓扑模型存储方式的标准化本质上是拓扑模型分区域、分类型存储,采用统一的表结构存储所有设备的连接点号。</p>
                </div>
                <div class="p1">
                    <p id="82">拓扑模型标准化过程中,对于存量厂站,通过批量导入的方式将厂站存量拓扑连接点号按照国调统一标准生成新的标准连接点号,存入标准化的表结构中。对于新建或改造站,利用图形编辑器的拓扑建模工具,遍历此厂站相关的厂站图及模型,重新生成标准化的物理连接点号。</p>
                </div>
                <div class="p1">
                    <p id="83">拓扑建模的本质是图的遍历,图的遍历分为深度优先搜索和广度优先搜索<citation id="109" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。深度优先搜索算法根据连接线标识的连接关系,找出电气图元关联的下一电气图元。考虑到改造站存在多幅厂站图的复杂情况,支持一站一图、一站多图拓扑模型的构建。同厂站下所有厂站图中的电气设备均需建立拓扑连接关系,核心是母线、变压器等边界设备的处理。如图2所示,若某变电站的2幅厂站图中存在同一母线B2,则母线所连设备K3至K7的物理连接点号应具有连通性。</p>
                </div>
                <div class="area_img" id="84">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922021_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 一站多图的网络建模" src="Detail/GetImg?filename=images/DLXT201922021_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 一站多图的网络建模</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922021_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Modeling of one-substation multi-graph network</b></p>

                </div>
                <div class="p1">
                    <p id="85">在进行分中心全网拓扑模型建立时,通过订阅分中心1 000 kV和500 kV的图形及模型,按照一站多图的方式将多张图的拓扑模型拼接成一个完整的分中心大电网,得到全网拓扑;在进行地调局部拓扑分析时,从地调图形、模型出发,构建局部拓扑,且要注意上下级拓扑关系。</p>
                </div>
                <div class="p1">
                    <p id="86">拓扑模型标准化技术提供全网或局部拓扑模型构建方法,完成35 kV以上电压等级模型拓扑关系的建立,使全网拓扑节点号完全一致,通过标准化拓扑表结构进行拓扑模型的上传/订阅,实现国分、省地拓扑模型的统一建立、全局共享。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.4</b> 多用户分布式版本控制技术</h4>
                <div class="p1">
                    <p id="88">国分云、省级云的实现理念是分布式部署,各级用户维护管辖范围内的图形模型,因此需要在分布式环境中多用户高并发的情况下对图形的维护进行控制,保证电网图形新增、修改后图形文件的全网一致性。</p>
                </div>
                <div class="p1">
                    <p id="89">为了解决这一问题,本文引入多用户分布式并发控制技术<citation id="110" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,采用权限控制、分布式文件管理<citation id="111" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>、图形加锁技术,解决分布式环境中多用户同时操作图形时可能产生的冲突。给每一图形文件设定图形文件版本号VerNo,即图形文件唯一标识,存储在图形文件及图形信息表中。用户进行图形转换或使用图模一体化<citation id="112" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>工具即Web图形编辑器绘制图形后,调用图形版本控制服务,获取最新的图形文件版本号,调用分布式文件服务将带有VerNo的图形文件持久存储至文件服务器。变化图形文件保存后,图形文件版本号递增,同时更新图形信息表中该图形文件的版本号,使其与图形文件VerNo一致。多用户分布式版本控制的具体流程见图3。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922021_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 多用户分布式版本控制流程" src="Detail/GetImg?filename=images/DLXT201922021_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 多用户分布式版本控制流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922021_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Multi-user distributed version control procedure</b></p>

                </div>
                <div class="p1">
                    <p id="91">省调、地调用户在维护电网图形时具有不同的权限,省调用户只维护省调的图形,即220 kV以上电压等级的图形,地调用户仅维护本地调及其县调的图形。当某用户开始维护一幅厂站图时,调用权限服务将此图锁定,在同一时刻只能由一个用户对某一幅图进行维护。通过多用户分布式版本的控制,能够限制各级用户的维护职能,更好地实现分级维护,全网共享的目标。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>3</b> 应用实例</h3>
                <div class="p1">
                    <p id="93">本文提出的基于调控云的电网图形一体化维护技术已成功应用于国网范围内省级及以上电力调度控制中心现场,根据国分省一体化调度的要求,系统分别部署在国分省调安全Ⅲ区虚拟化服务器上,无须配备图形维护工作站。</p>
                </div>
                <div class="p1">
                    <p id="94">国分调控云已汇集6幅分中心潮流图、71521幅厂站图,通过上传/订阅机制实现图形、模型的共享。省级云以浙江为例,在安全Ⅲ区共部署4台图形服务器集群,4台模型服务器集群,2台数据库服务器集群,省地调用户订阅国分云建立的图模数据或其他省级云建立的跨界线路数据,通过Web图形编辑器完成7803幅省、地、县电网图形维护,利用Web模型检索界面实现图形与已有模型的关联及新模型的创建,生成标准化图元、图形、新模型,采用纵向同步机制将之上传至国分云,完成国分省图形及模型数据的双向共享。基于调控云的电网图形一体化维护技术的应用解决了图模维护在不同专业、不同系统间存在大量重复工作的问题,实现图形、模型数据一次建立、全局共享的目标。</p>
                </div>
                <div class="p1">
                    <p id="95">本文在国、分、省、地、县用户分级权限、统一控制的基础上,根据用户所属区域owner控制图形维护权限,引入多用户分布式并发控制、图形加锁技术,发起图形编辑请求时,校验用户权限、图形编辑状态,若已有用户在编辑此图,则给出提示并退出,解决多用户同时编辑同一幅图的问题。图形保存引入图形版本号分配、分布式文件存储技术,图形文件的上传/下载都在文件服务器上进行,解决图形文件不统一的问题。对于新建站,在省级云中使用Web图形编辑界面完成此厂站500 kV以下厂站图、模型维护及拓扑连接关系生成等一系列工作,各地调、县调用户通过图模发布流程将新建站的图模下发至安全Ⅰ区调控系统,形成完整的图模源端维护、安全Ⅰ区投在线流程及管理机制,减轻省地调用户图模维护的工作量,提升省地信息协同水平。</p>
                </div>
                <div class="p1">
                    <p id="96">基于调控云的电网图形一体化维护技术在图元标准化、图形标准化维护及全网模型的基础上,实现拓扑模型标准化维护,提供一站一图、一站多图全网拓扑构建方式,为状态估计、潮流计算、电量计算等高级应用提供全网拓扑分析数据,提高高级应用拓扑分析的准确性、实时性。此外,Web图形浏览提供一体化页面展示状态估计计算前值、有功对比、无功对比等合理分析结果断面及电量正向有功、反向有功、正向无功、反向无功的底码、电量数据,同时,也可展示前置汇集的运行数据、实时数据,提升了高级应用、运行数据图形化展示的支撑水平和图形一体化管理能力。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="98">应用结果显示,本文提出的基于调控云的电网图形一体化维护技术,在调控云平台总体框架基础上,引入电网图形标准化、分布式环境下多用户编辑图形权限控制及CIM/G图形文件分布式存储、图形版本控制、拓扑模型标准化维护及信息共享机制,实现B/S架构下基于标准图元组件库及模型映射库的电网图形一体化维护,减少人工重复维护图形的工作量,满足国分省地图形源端维护、统一展示的需求,并提供全网拓扑模型的构建方式,有利于提升高级应用网络分析精确度。为进一步满足用户图形源端维护的需求,后续将在此基础上深入研究按间隔生成图形、模型的功能,达到图形绘制的智能化、操作的人性化。</p>
                </div>
                <div class="p1">
                    <p id="99">感谢国电南瑞科技股份有限公司科技项目“新一代电网调度控制系统人机交互关键技术深化研究与软件开发”对本文的支持!</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201408013&amp;v=MjM2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcjdQSVNIVGVyRzRIOVhNcDQ5RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 曲朝阳,陈帅,杨帆,等.基于云计算技术的电力大数据预处理属性约简方法[J].电力系统自动化,2014,38(8):67-71.QU Zhaoyang,CHEN Shuai,YANG Fan,et al.An attribute reducing method for electric power big data preprocessing based on cloud computing technology[J].Automation of Electric Power Systems,2014,38(8):67-71.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201211013&amp;v=MTYwMDZxZlp1WnNGaURsVXI3UElTSFRlckc0SDlQTnJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王德文.基于云计算的电力数据中心基础架构及其关键技术[J].电力系统自动化,2012,36(11):67-71.WANG Dewen.Basic framework and key technology for a new generation of data center in electric power corporation based on cloud computation[J].Automation of Electric Power Systems,2012,36(11):67-71.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MjExNjhadVpzRmlEbFVyN1BJU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201201004&amp;v=Mjc3Mjk5UE1ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVyN1BJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501009&amp;v=MTgxMTNpRGxVcjdQSVNIVGVyRzRIOVRNcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李伟,辛耀中,沈国辉,等.基于CIM/G的电网图形维护与共享方案[J].电力系统自动化,2015,39(1):42-47.LI Wei,XIN Yaozhong,SHEN Guohui,et al.Scheme of power grid graphics maintenance and sharing based on CIM/G[J].Automation of Electric Power Systems,2015,39(1):42-47.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201008022&amp;v=MDExMjZxZlp1WnNGaURsVXI3UEx5bmFlYkc0SDlITXA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 严亚勤,邱健,訾鹏.一种基于Web的电网图示化编辑器的设计与实现[J].电力系统保护与控制,2010,38(8):92-96.YAN Yaqin,QIU Jian,ZI Peng.Design and realization of a power grid diagram editor based on Web[J].Power System Protection and Control,2010,38(8):92-96.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 张子玥.基于图模一体化的电力系统图形编辑软件的研究与开发[D].武汉:华中科技大学,2008.ZHANG Ziyue.Research and implementation of graph editing software of power system based on integration of graph and model[D].Wuhan:Huazhong University of Science and Technology,2008.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 曹莉莎.基于HTML5的电网图形软件研究与开发[D].北京:华北电力大学,2013.CAO Lisha.Research and development on electric grid graph software based on HTML5[D].Beijing:North China Electric Power University,2013.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200523018&amp;v=MjM0OTlHRnJDVVI3cWZadVpzRmlEbFVyN1BJU0hUZXJHNEh0VE9ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李亚平,姚建国,黄海峰,等.SVG技术在电网调度自动化系统中的应用[J].电力系统自动化,2005,29(23):80-82.LI Yaping,YAO Jianguo,HUANG Haifeng,et al.Application of SVG in the dispatching automation system of power network[J].Automation of Electric Power Systems,2005,29(23):80-82.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201008016&amp;v=MzI1MjhIOUhNcDQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcjdQSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 蒋浩,王磊,陆燕,等.利用端子坐标进行静态拓扑的自动分析[J].电力系统自动化,2010,34(8):67-71.JIANG Hao,WANG Lei,LU Yan,et al.An automatic power network static topology analysis based on terminal coordinates methods[J].Automation of Electric Power Systems,2010,34(8):67-71.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201102012&amp;v=MTg4MzZVcjdQSVNIVGVyRzRIOURNclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘涛,朱翠兰,汤卫东,等.华中电网分布式网络建模与实时信息共享方案[J].电力系统自动化,2011,35(2):48-50.LIU Tao,ZHU Cuilan,TANG Weidong,et al.Distributed power network modeling and real time data sharing scheme for Central China Power Grid[J].Automation of Electric Power Systems,2011,35(2):48-50.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816016&amp;v=MzE0ODl1WnNGaURsVXI3UElTSFRlckc0SDluTnFZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 季学纯,徐春雷,杨志宏,等.电网调控模型中心体系架构与关键技术[J].电力系统自动化,2018,42(16):127-132.DOI:10.7500/AEPS20170912018.JI Xuechun,XU Chunlei,YANG Zhihong,et al.Structure and key technologies of power grid dispatching and control model center[J].Automation of Electric Power Systems,2018,42(16):127-132.DOI:10.7500/AEPS20170912018.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201807003&amp;v=MjcxMzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcjdQUHlyUFlyRzRIOW5NcUk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 杜三恩,荣根齐,马世英,等.基于端点聚合的企业电力系统离线网络拓扑分新及应用[J].中国电力,2018,51(7):13-20.DU Sanen,RONG Genqi,MA Shiying,et al.Electric power enterprise offline topology analysis and its application based on terminals mergence[J].Electric Power,2018,51(7):13-20.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFJC201402024&amp;v=MTI0NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcjdQTHl2QmJiRzRIOVhNclk5SFlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李风光,王永生,祝若鑫,等.多版本并发控制的WFS要素更新方法[J].测绘科学技术学报,2014,31(2):212-220.LI Fengguang,WANG Yongsheng,ZHU Ruoxin,et al.WFS element updating method for multi-version concurrency control [J].Journal of Geomatics Science and Technology,2014,31(2):212-220.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201502024&amp;v=MDI0OTZxQnRHRnJDVVI3cWZadVpzRmlEbFVyN1BJU0hUZXJHNEg5VE1yWTlIWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 雷宝龙,万书鹏,陈鹏,等.轻量级分布式文件管理在调度自动化系统中的研究与应用[J].电力系统自动化,2015,39(2):147-151.LEI Baolong,WAN Shupeng,CHEN Peng,et al.Research and application of lightweight file management strategy in power dispatching automation system[J].Automation of Electric Power Systems,2015,39(2):147-151.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724024&amp;v=MDAxMTFzRmlEbFVyN1BJU0hUZXJHNEg5Yk9xNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 许花,宁剑,黄昆,等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.XU Hua,NING Jian,HUANG Kun,et al.CIM/G based multi-version management and display of graphics[J].Automation of Electric Power Systems,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201006016&amp;v=MTUxMzNZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXI3UFBTblBZckc0SDlITXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 黄缙华,赵强.基于开放标准的电力系统图数模一体化研究[J].现代电力,2010,27(6):73-78.HUANG Jinhua,ZHAO Qiang.Research on integration of graphic,data and model based on open standards[J].Modern Electric Power,2010,27(6):73-78.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201502019&amp;v=MzI1OTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcjdQUHlyUFlyRzRIOVRNclk5RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 曹伟,王炎初,顾全,等.基于电网省地一体化维护的图模集成研究[J].中国电力,2015,48(2):81-84.CAO Wei,WANG Yanchu,GU Quan,at al.Research of power network model integration under integrated maintenance model of EMS[J].Electric Power,2015,48(2):81-84.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBDL200902003&amp;v=MDkzNjFTL1BZckc0SHRqTXJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXI3UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 袁一鸣,张麟.王承民,等.图模一体化技术及其在电网规划软件系统中的应用[J].东北电力大学学报,2009,29(2):1-4.YUAN Yiming,ZHANG Lin,WANG Chengmin,et al.Chart-module integration and its application in software system of power network programming[J].Journal of Northeast Dianli University,2009,29(2):1-4.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016920162.nh&amp;v=MTMwOTBES3JaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXI3UFZGMjZHTHE2SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 刘伯杰.电网调度中心图形信息跨平台共享与应用方法研究[D].武汉:华中科技大学大学,2016.LIU Bojie.Research on method of graphics exchange and application for power grid dispatching center[D].Wuhan:Huazhong University of Science and Technology,2016.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714025&amp;v=MjA2OTJGaURsVXI3UElTSFRlckc0SDliTnE0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 程亿强,吴晓娜,李汇群,等.智能电网调度控制系统图形广域维护与浏览技术[J].电力系统自动化,2017,41(14):171-175.DOI:10.7500/AEPS20161116003.CHENG Yiqiang,WU Xiaona,LI Huiqun,et al.Graphics wide-area maintenance and browsing technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems.2017,41(14):171-175.DOI:10.7500/AEPS20161116003.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922021&amp;v=MDU0NTFzRmlEbFVyN1BJU0hUZXJHNEg5ak9yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

