

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136394240256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922022%26RESULT%3d1%26SIGN%3dpNl2Fp%252bcsA7QIG8PmCIdC9hTdWQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922022&amp;v=Mjc1OTNpRGxVcnpCSVNIVGVyRzRIOWpPclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#28" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#34" data-title="&lt;b&gt;1&lt;/b&gt; 实时数据平台建设目标原则 "><b>1</b> 实时数据平台建设目标原则</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;2&lt;/b&gt; 系统总体结构 "><b>2</b> 系统总体结构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#43" data-title="1)实时数据平台两级部署方式">1)实时数据平台两级部署方式</a></li>
                                                <li><a href="#46" data-title="2)实时数据平台体系架构">2)实时数据平台体系架构</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;3 电网调控实时数据平台体系架构的关键技术&lt;/b&gt; "><b>3 电网调控实时数据平台体系架构的关键技术</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;3.1&lt;/b&gt; 电网模型在线同步技术"><b>3.1</b> 电网模型在线同步技术</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;3.2&lt;/b&gt; 原始报文分布式汇集技术"><b>3.2</b> 原始报文分布式汇集技术</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;3.3&lt;/b&gt; 分布式实时处理技术"><b>3.3</b> 分布式实时处理技术</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;3.4&lt;/b&gt; 大规模并行状态估计技术"><b>3.4</b> 大规模并行状态估计技术</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;3.5&lt;/b&gt; 实时数据统一服务技术"><b>3.5</b> 实时数据统一服务技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;4&lt;/b&gt; 实际应用 "><b>4</b> 实际应用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="1)全局性">1)全局性</a></li>
                                                <li><a href="#105" data-title="2)实时性">2)实时性</a></li>
                                                <li><a href="#107" data-title="3)同时性">3)同时性</a></li>
                                                <li><a href="#109" data-title="4)服务化">4)服务化</a></li>
                                                <li><a href="#111" data-title="5)免维护">5)免维护</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#114" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;图1 实时数据平台部署示意图&lt;/b&gt;"><b>图1 实时数据平台部署示意图</b></a></li>
                                                <li><a href="#48" data-title="&lt;b&gt;图2 实时数据平台体系架构&lt;/b&gt;"><b>图2 实时数据平台体系架构</b></a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;图3 RT_ID和SG_ID的转换关系示意图&lt;/b&gt;"><b>图3 RT_ID和SG_ID的转换关系示意图</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;图4 实时数据平台电网模型同步流程图&lt;/b&gt;"><b>图4 实时数据平台电网模型同步流程图</b></a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;图5 传统多级转发方式下的数据时延示意图&lt;/b&gt;"><b>图5 传统多级转发方式下的数据时延示意图</b></a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;图6 实时数据平台数据采集流程图&lt;/b&gt;"><b>图6 实时数据平台数据采集流程图</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图7 实时数据统一服务框架&lt;/b&gt;"><b>图7 实时数据统一服务框架</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 姚建国,杨胜春,高宗和,等.电网调度自动化系统发展趋势展望[J].电力系统自动化,2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713001&amp;v=MjI3MjU3cWZadVpzRmlEbFVyekJJU0hUZXJHNEh0Yk5ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         姚建国,杨胜春,高宗和,等.电网调度自动化系统发展趋势展望[J].电力系统自动化,2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917003&amp;v=MTMwMzFOcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCSVNIVGVyRzRIdGo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201201004&amp;v=MDg0OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCSVNIVGVyRzRIOVBNcm85RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MDAxNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ6QklTSFRlckc0SDlMT3JvOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501022&amp;v=MTcyMjJIVGVyRzRIOVRNcm85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MzEyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCSVNIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 许洪强,姚建国,於益军.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTMwNjRSN3FmWnVac0ZpRGxVcnpCSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         许洪强,姚建国,於益军.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDc5MDBGckNVUjdxZlp1WnNGaURsVXJ6QklTSFRlckc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 许洪强.调控云架构及应用展望[J].电网技术,2017,41(10):3104-3111.XU Hongqiang.Architecture of dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710002&amp;v=MTkxODdmWnVac0ZpRGxVcnpCSVRyQmZiRzRIOWJOcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         许洪强.调控云架构及应用展望[J].电网技术,2017,41(10):3104-3111.XU Hongqiang.Architecture of dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807029&amp;v=MDgzNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCSVRyQmZiRzRIOW5NcUk5SGJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807006.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705011&amp;v=MjI0MTMzenFxQnRHRnJDVVI3cWZadVpzRmlEbFVyekJJU0hUZXJHNEg5Yk1xbzlFWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807006.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807006.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 罗玉春,王毅,闪鑫,等.KLU稀疏直接求解器在状态估计中的应用[J].中国电力,2019,52(2):111-118.LUO Yuchun,WANG Yi,SHAN Xin,et al.Application of KLU sparse direct linear solver in state estimation[J].Electric Power,2019,52(2):111-118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201902015&amp;v=MzA5NzQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCUHlyUFlyRzRIOWpNclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         罗玉春,王毅,闪鑫,等.KLU稀疏直接求解器在状态估计中的应用[J].中国电力,2019,52(2):111-118.LUO Yuchun,WANG Yi,SHAN Xin,et al.Application of KLU sparse direct linear solver in state estimation[J].Electric Power,2019,52(2):111-118.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 罗玉春,王毅,戴则梅,等.基于多调度控制中心的分解协调状态估计[J].电网技术,2016,40(5):1516-1521.LUO Yuchun,WANG Yi,DAI Zemei,et al.Decomposition and coordination state estimation for multi dispatching and control centers[J].Power System Technology,2016,40(5):1516-1521." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605037&amp;v=MTQyNzBac0ZpRGxVcnpCSVRyQmZiRzRIOWZNcW85R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         罗玉春,王毅,戴则梅,等.基于多调度控制中心的分解协调状态估计[J].电网技术,2016,40(5):1516-1521.LUO Yuchun,WANG Yi,DAI Zemei,et al.Decomposition and coordination state estimation for multi dispatching and control centers[J].Power System Technology,2016,40(5):1516-1521.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-14 10:39</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),157-164 DOI:10.7500/AEPS20190730004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电网调控实时数据平台体系架构及关键技术研究与应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E6%B4%AA%E5%BC%BA&amp;code=37883789&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许洪强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E4%B8%96%E6%98%8E&amp;code=35638321&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙世明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E6%9C%9D%E5%BC%BA&amp;code=30790816&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛朝强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B1%88%E5%88%9A&amp;code=30790819&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">屈刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E4%BA%91%E6%9E%AB&amp;code=36110588&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙云枫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%85%B4%E5%BF%97&amp;code=32563817&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王兴志</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E6%96%87%E5%BD%A6&amp;code=43279076&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙文彦</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司国家电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%8D%8E%E4%B8%9C%E5%88%86%E9%83%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司华东分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>一体化运行的互联大电网对现有调度自动化系统实时数据的全局性和实时性等提出了新的挑战,文中提出了电网调控实时数据平台体系架构和建设目标原则。在此基础上,研究了电网模型在线同步、分布式数据汇集与处理、大规模并行状态估计、实时数据统一服务等关键技术,实现了基于模型自动同步免维护下的全网实时数据单点采集、全网共享。研发的电网调控实时数据平台在国分调控中心试点建设,应用结果表明,所提技术方案提高了实时数据汇集的全局性、实时性和运维效率,能够为电网分析决策应用提供全面、实时、准确的全网实时数据和状态估计数据断面。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E6%95%B0%E6%8D%AE%E5%B9%B3%E5%8F%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时数据平台;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8E%9F%E5%A7%8B%E6%8A%A5%E6%96%87%E6%B1%87%E9%9B%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">原始报文汇集;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E6%A8%A1%E5%9E%8B%E5%9C%A8%E7%BA%BF%E5%90%8C%E6%AD%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网模型在线同步;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E6%95%B0%E6%8D%AE%E5%A4%84%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式数据处理;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E8%A1%8C%E7%8A%B6%E6%80%81%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并行状态估计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E6%95%B0%E6%8D%AE%E7%BB%9F%E4%B8%80%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时数据统一服务;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    许洪强(1964—)，男，教授级高级工程师，主要研究方向:电力系统调度自动化。E-mail:xu-hongqiang@sgcc.com.cn;
                                </span>
                                <span>
                                    *孙世明(1981—)，男，通信作者，高级工程师，主要研究方向:电力系统自动化系统。E-mail:sunshiming@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    葛朝强(1975—)，男，博士，高级工程师，主要研究方向:电力系统及其自动化、电力市场。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-07-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                    </p>
            </div>
                    <h1><b>Research and Application of Architecture and Key Technologies for Power Grid Real-time Dispatching and Control Data Platform</b></h1>
                    <h2>
                    <span>XU Hongqiang</span>
                    <span>SUN Shiming</span>
                    <span>GE Zhaoqiang</span>
                    <span>QU Gang</span>
                    <span>SUN Yunfeng</span>
                    <span>WANG Xingzhi</span>
                    <span>SUN Wenyan</span>
            </h2>
                    <h2>
                    <span>National Electric Power Dispatching and Control Center, State Grid Corporation of China</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co., Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>East China Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Integrated and interconnected bulk power grid puts forward new challenges to the global and real-time data of the existing dispatching automation system. This paper puts forward the architecture and construction principle of the power grid dispatching an control real-time data platform. On this basis,some key technologies such as online synchronization of power grid model,distributed data collection and processing,large-scale parallel state estimation,unified service of real-time data are studied. And single-point acquisition and sharing of real-time data in the entire network are realized based on automatic model synchronization without maintenance. The power grid real-time dispatching and control data platform is piloted in the national electric power dispatching and control subcenter. The application results show that the proposed scheme improves the globality,real-time capability,operation and maintenance efficiency of real-time data aggregation,and it could provide comprehensive,real-time and accurate snapshots of real-time data and state estimation data in the entire power grid for power grid analysis and decision-making applications.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20data%20platform&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time data platform;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=original%20message%20collection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">original message collection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=online%20synchronization%20of%20power%20grid%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">online synchronization of power grid model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20data%20processing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed data processing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=parallel%20state%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">parallel state estimation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unified%20service%20of%20real-time%20data&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unified service of real-time data;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-07-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902600);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="28" name="28" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="29">随着特高压交直流互联大电网建设的全面提速、电力市场化改革的深入推进、大规模新能源的集中接入,大电网一体化运行特征越发明显,电网调度运行正在步入一个新时期、新阶段。电网从小范围互联、弱互联电网逐步发展成强耦合互联电网,在此过程中广大科研学者一直在对支撑电网调度运行的调控系统技术进行研究<citation id="117" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。目前电网虽然是互联的,但因调控系统是按照调度机构建设运行,系统间是烟囱型的,难以及时准确获取区域外的电网信息,电网态势感知和分析局限在所管辖电网。这种调度机构独立建设调控系统的技术体系难以支撑大型交直流混联电网调度运行的需求,必须根据电网特性的变化,按照“一个互联大电网,逻辑上一套大系统”的理念,建设面向全网一体化运行的电网调控系统,全面提升大电网运行的技术支撑水平和能力<citation id="116" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="30">文献<citation id="118" type="reference">[<a class="sup">8</a>]</citation>提出了未来新一代电网调度控制系统应用功能的新特征是“全局、快速、准确(简称全、快、准)”,系统需要从全局角度处理全网面临的问题,必须基于全网模型和数据开展面向一体化运行的电网分析决策应用。未来新一代调控系统针对“国调、分调、省调”以及“省调、地调、县调”这2个层面分别设计建设统一的分析决策中心,在各级调控机构建设分散的当地监控系统,其中统一的分析决策中心需要全网模型和数据支撑。</p>
                </div>
                <div class="p1">
                    <p id="31">全网实时数据汇集处理是实现一体化分析决策的前提和基础,重点要解决好数据全、数据快、数据准、数据易获取、系统运维免维护等几个方面问题。而现有技术不能适应面向全网模型的海量数据汇集处理及分析决策应用对全网数据的实时性要求,具体表现在以下4个方面:①现有实时数据汇集采用人工定义转发方式,无法满足数据汇集全的要求;②多级调控机构逐级转发熟数据方式导致数据存在较大时延及各级电网数据不同步,数据实时性和同时性差影响了分析决策应用的计算结果准确性;③集中式数据处理技术,无法适应全网数据汇集后的海量数据实时处理的性能要求;④现有系统间数据交换维护工作量大,共享能力弱,数据获取困难,不能满足新一代电网对信息全面快速感知的需求。</p>
                </div>
                <div class="p1">
                    <p id="32">文献<citation id="119" type="reference">[<a class="sup">9</a>]</citation>为适应中国电网一体化已凸显的特征,系统全面地将云计算的概念引入电网调控领域,提出了国家电网公司调控云总体规划,设计了调控云总体架构,提出了调控云建设需要突破的模型数据平台、运行数据平台、实时数据平台及大数据平台关键技术。其中,模型数据平台是全网实时数据汇集处理的基础,实时数据平台则是全网实时数据汇集处理的主要物理依托。</p>
                </div>
                <div class="p1">
                    <p id="33">基于此,本文提出了基于分布式并行框架的电网调控实时数据平台体系架构,实现了电网调控实时数据同步汇集与处理,并在国分调控中心部署应用。实践表明,本方案可提高多级调控机构间数据汇集的实时性,满足全网分析决策应用对全网实时断面数据要求。</p>
                </div>
                <h3 id="34" name="34" class="anchor-tag"><b>1</b> 实时数据平台建设目标原则</h3>
                <div class="p1">
                    <p id="35">实时数据平台是支撑电网全局在线分析应用的重要基础,是调控云实时性、全局性计算特征的重要体现,是服务于生产控制类SaaS应用的重要平台,实现对全网实时数据的“全、快、准”汇集,生成精确、及时的全网状态估计断面数据,并通过实时数据统一服务为调控云及新一代调控系统的全局分析和决策类业务场景,提供全网“实时数据断面”“状态估计断面”,同时为调控云上其他业务提供实时数据订阅服务。</p>
                </div>
                <div class="p1">
                    <p id="36">实时数据平台根据其支撑的业务需求,应具备全局性、实时性、同时性、服务化及免维护5个特性。</p>
                </div>
                <div class="p1">
                    <p id="37">1)全局性,为支撑面向全网的应用分析功能,需实现面向全网的实时数据汇集,支持全网全电压等级实时数据采集。</p>
                </div>
                <div class="p1">
                    <p id="38">2)实时性,为实时反映电网运行状态,提供准确的实时数据,需实现面向全网数据的快速并行处理计算,包括厂站原始数据和全网状态估计处理计算。</p>
                </div>
                <div class="p1">
                    <p id="39">3)同时性,为提升决策分析类应用功能结果的准确性,需实现各级电网转发带时标的数据报文,提供带时标全网实时数据断面。</p>
                </div>
                <div class="p1">
                    <p id="40">4)服务化,为支撑各业务部门可按需快速获取全网全电压等级实时数据,对电网信息的全面感知,降低数据获取门槛,需实现以对象化ID为基础的全网实时数据统一服务。</p>
                </div>
                <div class="p1">
                    <p id="41">5)免维护,为支撑实时数据平台易用可用,需实现全网数据汇集和计算过程免维护。</p>
                </div>
                <h3 id="42" name="42" class="anchor-tag"><b>2</b> 系统总体结构</h3>
                <h4 class="anchor-tag" id="43" name="43">1)实时数据平台两级部署方式</h4>
                <div class="p1">
                    <p id="44">实时数据平台依据调控云总体架构设计,采用国分、省级两级部署方式,如图1所示,其中主导节点(国分实时数据平台)部署220 kV及以上主网模型数据并实现对应实时数据汇集处理,侧重于支撑国分省调主网实时业务;协同节点(省级实时数据平台)部署35 kV及以上省网模型数据并实现对应实时数据汇集处理,侧重于支撑省地县调局部电网实时业务。两级实时数据平台通过资源高速同步网,部署实时数据统一服务实现不同电压等级实时数据共享,在主导或协调节点均可获取到全网全电压等级的实时数据。</p>
                </div>
                <div class="area_img" id="45">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922022_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 实时数据平台部署示意图" src="Detail/GetImg?filename=images/DLXT201922022_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 实时数据平台部署示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922022_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Deployment diagram of real-time data platform</b></p>

                </div>
                <h4 class="anchor-tag" id="46" name="46">2)实时数据平台体系架构</h4>
                <div class="p1">
                    <p id="47">实时数据平台主导和协同节点的技术路线一致,本文重点从国分实时数据平台角度来介绍系统的技术路线。实时数据平台体系架构如图2所示。</p>
                </div>
                <div class="area_img" id="48">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922022_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 实时数据平台体系架构" src="Detail/GetImg?filename=images/DLXT201922022_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 实时数据平台体系架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922022_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Architecture of real-time data platform</b></p>

                </div>
                <div class="p1">
                    <p id="49">国分实时数据平台分为生产控制大区和非生产控制大区2个部分,在生产控制大区通过调度数据网与国调、分调、省调系统相连,从调控系统前置机获取所有220 kV电压等级以上厂站的原始报文,对汇集的原始报文实现分布式数据处理,并基于全网模型和实时数据完成并行状态估计计算,形成全网实时数据和状态估计结果数据断面,由全网实时数据统一服务为新一代调控系统分析和决策类应用提供全网实时数据;生产控制大区和非生产控制大区间通过正反向隔离装置连接,非生产控制大区向生产控制大区同步电网模型,生产控制大区向非生产控制大区同步实时和状态估计数据断面;在非生产控制大区,通过综合数据网与模型数据平台、运行数据平台相连,实现从模型数据平台获取电网模型,向运行数据平台提供实时运行数据,并由非生产控制大区全网实时数据统一服务与调控云业务应用共享数据。</p>
                </div>
                <div class="p1">
                    <p id="50">在该架构下,实时数据平台能够解决以下2个方面的问题。</p>
                </div>
                <div class="p1">
                    <p id="51">1)通过调控系统直接转发带时标的厂站原始报文机制,和原始报文分布式汇集及并行处理技术,实现了实时数据平台上全网海量报文数据的实时接收和处理,解决了现有调控系统实时数据的汇集不全和数据延时不同步的问题。</p>
                </div>
                <div class="p1">
                    <p id="52">2)通过采用电网模型在线同步、数字型对象ID编码(简称为“RT_ID”)及实时数据统一服务技术,使得实时数据平台与模型数据平台共用一套电网模型及对象ID,实现了基于通用对象ID的全网数据广域实时共享,对外提供方便快捷的实时数据统一服务,降低各业务部门获取全网实时数据的门槛和代价。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>3 电网调控实时数据平台体系架构的关键技术</b></h3>
                <div class="p1">
                    <p id="54">电网调控实时数据平台体系架构的关键技术包括电网模型在线同步技术、分布式数据汇集技术、分布式实时处理技术、大规模并行状态估计技术、实时数据统一服务技术等。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>3.1</b> 电网模型在线同步技术</h4>
                <div class="p1">
                    <p id="56">电网模型在线同步主要完成实时数据平台上电网模型和采集点表模型的免维护实时同步,并采用调控云通用数据对象ID编码<citation id="120" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,实现全网一套模型,其关键技术包括RT_ID编码、电网模型和采集点表模型同步技术3个部分。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57">1)RT_ID编码</h4>
                <div class="p1">
                    <p id="58">实时数据平台沿用调控云通用数据对象ID访问模型数据平台上电网模型数据。但该通用对象ID是字符型,为了满足实时数据高效处理和检索的要求,本文提出了RT_ID编码方式。</p>
                </div>
                <div class="p1">
                    <p id="59">调控云对象ID(简称为“SG_ID”)编码规则采用“四段式”方式,由数据对象“大类码”“小类码”“数据管理机构代码”和“序列号”4 个部分组成,不超过 18 位十进制数字构成,采用字符型存储。实时数据平台RT_ID设计为2个长整型数表示,将SG_ID中的类型码拆出,剩余的数据管理机构代码和序列号总共为14个数字,转换为整数后,存储在一个长整型数据中。4个数字的类型码转换为4位整数存储在第2个长整型数中,为了保证数据扩展性,类型码扩展为6位数存储。例如对于一个通用数据对象设备SG_ID:110132010000000005,拆分成2个部分1101和32010000000005,分别存储在2个无符号长整型数中。</p>
                </div>
                <div class="p1">
                    <p id="60">为了提升数据库访问效率,RT_ID在表示对象的量测时,采用数据表的域号标识量测,域号存放在第2个长整型数据的低4位。RT_ID和SG_ID的转换关系如图3所示。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922022_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 RT_ID和SG_ID的转换关系示意图" src="Detail/GetImg?filename=images/DLXT201922022_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 RT_ID和SG_ID的转换关系示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922022_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of conversion 
relationship between RT_ID and SG_ID</b></p>

                </div>
                <div class="p1">
                    <p id="62">实时数据平台的RT_ID与调控云的SG_ID可以快速互相转换,同时能够直观地表示数据,数据处理效率较高,同时使用的2个长整型数据都留出了一定的冗余空间,兼顾了数据的扩展性。</p>
                </div>
                <div class="p1">
                    <p id="63">实时数据平台模型来自模型数据平台,其模型对象ID与源端调控系统模型对象ID一致性,则通过SG_ID映射表来解决,即调控云上对象从调控系统源端抽取过程中,自动形成调控系统对象ID和SG_ID的映射关系表,该映射表为实时数据平台汇集源端调控系统数据提供统一对象基础。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64">2)电网模型同步</h4>
                <div class="p1">
                    <p id="65">实时数据平台采用存量下载、增量自动更新的方式从模型数据平台获取电网模型,同步流程如图4所示。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922022_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 实时数据平台电网模型同步流程图" src="Detail/GetImg?filename=images/DLXT201922022_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 实时数据平台电网模型同步流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922022_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of power grid model synchronization on real-time data platform</b></p>

                </div>
                <div class="p1">
                    <p id="67">存量模型下载基于模型数据平台模型裁剪服务,通过指定模型范围、电压等级等信息,以全量模型结构化查询语言(SQL)信息方式获取实时数据平台所需电网全模型。</p>
                </div>
                <div class="p1">
                    <p id="68">增量模型同步通过广域服务总线接收模型数据平台的增量模型变化消息,根据订阅范围过滤后形成实时数据平台上所需的增量模型。同时,对2个平台上电网及设备模型进行周期性比对,实现对差异模型追补,保证模型数据平台与实时数据平台模型一致性。电网模型从模型数据平台到实时数据平台的维护更新的全过程实现自动化、免维护,无需人工干预,真正实现全网一套模型。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">3)采集点表模型同步</h4>
                <div class="p1">
                    <p id="70">采集点表模型用于实时数据平台上解析调控系统原始报文以获取对应设备实时数据。采集点表模型同步采用增量同步和全量同步。增量部分为触发式同步,当调控系统维护采集点表模型后,立即把变更的采集点表模型同步至实时数据平台;全量部分为周期性同步,调控系统周期性把全部采集点表模型同步至实时数据平台,作为一致性校验补充手段。</p>
                </div>
                <div class="p1">
                    <p id="71">采集点表同步过程分为以下3步:①调控系统结合调控云上的设备映射关系生成采集点表模型文件,并通过本地代理将点表文件发送给实时数据平台远程代理;②实时数据平台代理接收到点表文件,并存储至指定位置,并发送文件更新通知;③实时数据平台点表同步服务从文件服务器获取对应采集点表模型文件并更新至本地点表模型。</p>
                </div>
                <div class="p1">
                    <p id="72">点表模型同步过程中,采用采集点表模型版本号保证点表和数据报文的一致性。调控系统在采集点表模型变更的同时更新版本号,并在转发原始报文中附带版本号,实时数据平台上数据处理时会校验采集点表模型版本号与报文中版本号的一致性,如不一致则实时数据平台不处理该报文。整个采集点表模型的同步更新通过采集模型文件自动生成和文件广域实时传输实现免维护。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>3.2</b> 原始报文分布式汇集技术</h4>
                <div class="p1">
                    <p id="74">原始报文分布式汇集主要完成对国调、分调、省调的调控系统厂站原始报文汇集,采用多链路的负载均衡和同一规约链路汇集技术,保证数据采集效率和可靠性,实现厂站数据在调控系统单点采集,在全网共享,其关键技术包括转发机制、通信链路负载均衡及汇集3个部分。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">1)转发机制</h4>
                <div class="p1">
                    <p id="76">目前上下级调控机构间的实时数据转发机制如图5所示,采用多级调控系统层层转发熟数据的传输模式,以220 kV厂站数据转发为例,经过多级调控机构转发,到达国调汇集点,数据时延超过10 s。</p>
                </div>
                <div class="p1">
                    <p id="77">实时数据平台采用原始报文汇集方式,以调控系统为桥梁,建立实时数据平台与厂站的逻辑直采通道,调控系统把直采通道原始报文转发至实时数据平台,数据传输网络时延可降低至毫秒级,数据从厂站到实时数据平台汇集点时延缩短至1 s以内。</p>
                </div>
                <div class="p1">
                    <p id="78">同时,调控系统在转发站端原始报文时,在报文尾部添加时标信息,用以支持后续为分析业务应用提供同一时标数据断面。</p>
                </div>
                <div class="area_img" id="79">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922022_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 传统多级转发方式下的数据时延示意图" src="Detail/GetImg?filename=images/DLXT201922022_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 传统多级转发方式下的数据时延示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922022_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of data delay time in 
traditional multi-level transferring mode</b></p>

                </div>
                <h4 class="anchor-tag" id="80" name="80">2)通信链路负载均衡</h4>
                <div class="p1">
                    <p id="81">实时数据平台接收国调、分调、省调直采厂站的原始报文,数据量成倍增加,须采用分布式数据汇集技术实现厂站报文按区域分节点并行处理。将数据采集节点按每2台分一组,每组分别接入不同区域的厂站,实现组间、组内负载均衡。当一个节点故障时,其传输控制协议(TCP)链接由组内另一节点接管;当一个组故障时,由其他组接管,通过组间、组内的任务转移实现数据汇集的可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82">3)通信链路汇集</h4>
                <div class="p1">
                    <p id="83">由于实时数据平台和调控系统是通过建立TCP链路来传输链路报文,如每个直采通道建立一个链路,链路数量规模大,管理困难,因此采用按规约建立TCP链路分组的方式。每个组按需配置TCP链路,同组的TCP链路按照负载均衡方式负责相同规约直采链路报文的发送,实时数据平台数据采集流程如图6所示。</p>
                </div>
                <div class="area_img" id="84">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922022_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 实时数据平台数据采集流程图" src="Detail/GetImg?filename=images/DLXT201922022_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 实时数据平台数据采集流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922022_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Flow chart of data collection on 
real-time data platform</b></p>

                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>3.3</b> 分布式实时处理技术</h4>
                <div class="p1">
                    <p id="86">分布式实时处理主要完成对汇集到实时数据平台上的全网快速变化的海量数据实时处理,以及对不同调控机构上送的同一数据进行多源优选处理。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">1) 分布式数据处理</h4>
                <div class="p1">
                    <p id="88">调控系统实时数据具有快速连续变化特点,实时数据平台由于其数据汇集特性,全网各级调度实时数据报文均传输至该平台,相比省级调控系统,秒级变化数据量规模增加了几十倍,传统系统单机集中式数据处理模式,无法处理如此大量的实时变化数据。</p>
                </div>
                <div class="p1">
                    <p id="89">通过采用分布式技术对传统数据处理的主备冗余模式进行改进,突破传统数据处理机制的局限,把传统集中式系统中在单个节点上进行实时数据处理的任务分布到多个节点上进行,每个节点处理的数据均为完整实时数据的一个子集,利用不同节点对数据进行分布式并行处理以提高处理速度<citation id="121" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。同时,为了保证数据分布处理的可靠性,设计了分区多副本处理机制,即同一副本数据在不同物理节点上建立副本。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">2) 全网多源数据处理</h4>
                <div class="p1">
                    <p id="91">实时数据平台的实时报文数据源来自国调、分调、省调系统,考虑到数据可靠性要求,实现了数据多源互备,部分数据分中心、省调系统同时采集并转发至实时数据平台,对这部分数据需提供多源处理策略。全网多源数据处理策略是根据厂站所属调度管辖权配置数据默认选取策略,当默认源数据质量异常时,自动选择另外正常数据源进行替代,即分中心直调厂站数据源优先选择分中心,分中心数据异常时选择省调数据源。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>3.4</b> 大规模并行状态估计技术</h4>
                <div class="p1">
                    <p id="93">国分实时数据平台汇集了全网220 kV及以上电压等级的量测数据,为全网一体化状态估计提供了基础量测条件,但也对状态估计的计算速度及鲁棒性方面提出了更高要求。本文提出了基于网络分块的分解协调并行计算及多线程矩阵并行求解的方法,实现了大规模电网状态估计的快速求解<citation id="122" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。建立了分区分解协调并行计算机制,采用节点分裂法或支路切割法对电网进行动态分层,各分区子网络计算相互独立,减少不同分区之间量测坏数据的影响,并通过协调层根据量测灵敏度对状态量的修正及协调计算达到与集中计算一致的结果。针对状态估计信息矩阵求解及因子分解在整个计算耗时占高问题,采用多核CPU共享内存编程方式实现并行计算,实现了每个分区状态估计的快速求解。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>3.5</b> 实时数据统一服务技术</h4>
                <div class="p1">
                    <p id="95">实时数据平台作为全网实时数据的汇集点,其主要目标是为了实现全网实时数据的统一服务。为此,需要构建实时数据的服务体系以实现对不同电压等级、不同范围的电网实时数据统一访问。</p>
                </div>
                <div class="p1">
                    <p id="96">在实时数据平台两级部署的条件下,实时数据的服务体系包括了国分、省两级实时数据平台的数据统一发布服务,从而完成不同电压等级数据的对外发布功能,并借助服务管理技术,实现对两级实时数据平台的透明访问,其结构如图7所示,图7考虑到国分、省地调控云的多站点是对等关系,对数据的访问采取了多站点负载均衡的方式。</p>
                </div>
                <div class="p1">
                    <p id="97">实时数据统一服务依赖广域服务代理完成对位于不同级别、不同地理位置的实时数据的透明访问,基于广域服务代理的广域服务总线实现了对远程服务的发现、定位和访问,从而屏蔽了实时数据的存储位置,实现了全网数据的统一访问。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 实时数据统一服务框架" src="Detail/GetImg?filename=images/DLXT201922022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 实时数据统一服务框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922022_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Unified service framework of real-time data</b></p>

                </div>
                <div class="p1">
                    <p id="99">统一数据服务支持对时标数据的统一断面访问,实时数据平台的数据具备数据变化时标,因此后台数据库不仅存储当前的电网量测数据,还对一定时间范围(可配)的变化数据进行带时标缓存。实时数据统一服务能够根据访问请求中的数据时刻,从缓存的断面存储中取得与之匹配的数据断面,再根据请求数据访问对断面中的数据进行裁剪,形成查询结果断面进行返回。</p>
                </div>
                <div class="p1">
                    <p id="100">实时数据平台上的状态估计实现了服务化改造,完成了状态估计服务化接口协议设计,为电网各类高级应用提供了基于标准接口状态估计断面服务,方便更多厂家获取状态估计结果,体现服务化为系统开放性带来的优势。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>4</b> 实际应用</h3>
                <div class="p1">
                    <p id="102">本文介绍的电网调控实时数据平台已在国调3个分中心进行示范应用,实现了上述关键技术的部署测试,已经开展并完成了华东、华中、西北各分中心及其管辖范围内各省级调控系统220 kV及以上的电网实时数据接入,年内完成全国范围内所有220 kV及以上电网实时数据汇集。该平台建设以来,对全网实时数据质量在以下几个方面得到显著提升。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">1)全局性</h4>
                <div class="p1">
                    <p id="104">传统数据共享要依赖上下级调控系统人工定义转发点方式实现,无法实现数据全覆盖。实时数据平台采用全站原始报文转发技术,真正实现了数据单点采集,全网共享,数据共享全覆盖。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">2)实时性</h4>
                <div class="p1">
                    <p id="106">目前全网数据汇集需经过多级调控系统层层转发,数据时延超过10 s以上,实时数据平台采用从调控系统前置机直接转发站端原始报文到实时平台技术,将数据转发时延控制在调控系统与实时数据平台网络时延上,经过对多个省调转发数据链路时延测试,基本在200 ms左右,同时实时数据平台内部采用分布式数据并行处理技术,能够将从原始报文到处理为熟数据的时间控制在1 s以内,数据实时性提升显著。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">3)同时性</h4>
                <div class="p1">
                    <p id="108">现有数据传输汇集处理是不带时标的,实时数据平台采用在调控系统原始报文转发时添加时标信息,在汇集点完成对时标数据处理与存储,并通过实时数据统一服务为分析业务应用提供同一时间断面数据。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109">4)服务化</h4>
                <div class="p1">
                    <p id="110">以往调控系统的数据共享通常都是通过文件方式提供准实时断面数据,各业务部门获取全网实时数据存在较高的门槛,既要解决不同信息系统间对象ID映射问题,还要解决信系统间通信交互问题,制约了部分实时业务应用的发展,实时数据平台采用服务化技术,以全网通用数据对象ID为基础,可直接获取到所需实时数据,实现了全网实时数据按需服务,实时共享。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">5)免维护</h4>
                <div class="p1">
                    <p id="112">实时数据平台从电网和采集点表模型同步、厂站和潮流图形获取、站端实时报文转发等各项技术,均考虑自动闭环实现,免去了人工维护可能造成的错误和工作量。</p>
                </div>
                <div class="p1">
                    <p id="113">提升电网实时数据质量是基础,对外提供统一的完整、准确、实时的全网数据才是实时数据平台的核心。本文还在实时数据平台上开展了基于全网实时数据的微服务微应用探索,目前已经实现为调控云业务应用提供单线图实时数据调阅服务、各级电网实时负荷及发电结构组成数据服务、电网一次设备重载监视服务、电网一次设备数据查询服务等服务功能。</p>
                </div>
                <h3 id="114" name="114" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="115">电网调控实时数据平台通过调控系统源端报文实时转发和全网汇集真正实现了基于全网模型自动同步免维护下的实时数据单点采集、全网共享,提高了全网实时数据汇集的实时性和运维效率,能够为调控云和新一代调控系统高级分析应用提供了实时、全面、准确的全网实时数据和状态估计数据断面,为提高应用级分析结果准确性提供强力的数据支撑。目前该平台处于试点建设,各分/省调调控系统数据全面接入阶段,如何基于平台上汇集的全网实时数据,积极探索发掘创新实时数据业务应用,提供面向新业态、新场景的实时数据共享服务,是下一步需要重点研究的内容。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713001&amp;v=MjkxNzBiTnJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ6QklTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 姚建国,杨胜春,高宗和,等.电网调度自动化系统发展趋势展望[J].电力系统自动化,2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917003&amp;v=MDAyMzVsVXJ6QklTSFRlckc0SHRqTnFJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201201004&amp;v=MzA4MzNpRGxVcnpCSVNIVGVyRzRIOVBNcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MTk3MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ6QklTSFRlckc0SDlMT3JvOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501022&amp;v=MjU3NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCSVNIVGVyRzRIOVRNcm85SFpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTg4OTZVcnpCSVNIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDQ2NjdmWnVac0ZpRGxVcnpCSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 许洪强,姚建国,於益军.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDcyODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ6QklTSFRlckc0SDluTXJvOUZaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710002&amp;v=MTI1NTBiTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ6QklUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 许洪强.调控云架构及应用展望[J].电网技术,2017,41(10):3104-3111.XU Hongqiang.Architecture of dispatching and control cloud and its application prospect[J].Power System Technology,2017,41(10):3104-3111.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807029&amp;v=MDAxNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCSVRyQmZiRzRIOW5NcUk5SGJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705011&amp;v=MTM2OTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnpCSVNIVGVyRzRIOWJNcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807006.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807006.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201902015&amp;v=MDI2OTVsVXJ6QlB5clBZckc0SDlqTXJZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 罗玉春,王毅,闪鑫,等.KLU稀疏直接求解器在状态估计中的应用[J].中国电力,2019,52(2):111-118.LUO Yuchun,WANG Yi,SHAN Xin,et al.Application of KLU sparse direct linear solver in state estimation[J].Electric Power,2019,52(2):111-118.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605037&amp;v=MjE2MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVyekJJVHJCZmJHNEg5Zk1xbzlHWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 罗玉春,王毅,戴则梅,等.基于多调度控制中心的分解协调状态估计[J].电网技术,2016,40(5):1516-1521.LUO Yuchun,WANG Yi,DAI Zemei,et al.Decomposition and coordination state estimation for multi dispatching and control centers[J].Power System Technology,2016,40(5):1516-1521.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922022&amp;v=Mjc1OTNpRGxVcnpCSVNIVGVyRzRIOWpPclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

