

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136394488850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922023%26RESULT%3d1%26SIGN%3dL7pCBTM%252fVdtD09db7kIjJ2YYJ2c%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922023&amp;v=MDk4NTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ2TElTSFRlckc0SDlqT3JZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;1&lt;/b&gt; 广域数据的透明访问需求 "><b>1</b> 广域数据的透明访问需求</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="&lt;b&gt;1.1&lt;/b&gt; 访问透明性"><b>1.1</b> 访问透明性</a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;1.2&lt;/b&gt; 位置透明性"><b>1.2</b> 位置透明性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;2&lt;/b&gt; 透明访问框架总体构建方案 "><b>2</b> 透明访问框架总体构建方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;2.1&lt;/b&gt; 电力系统通用服务协议"><b>2.1</b> 电力系统通用服务协议</a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;2.2&lt;/b&gt; 应用于调度系统的透明访问框架"><b>2.2</b> 应用于调度系统的透明访问框架</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;2.3&lt;/b&gt; 透明访问框架部署方式"><b>2.3</b> 透明访问框架部署方式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;3&lt;/b&gt; 关键技术分析与应用 "><b>3</b> 关键技术分析与应用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于全局索引的分布式数据流处理技术"><b>3.1</b> 基于全局索引的分布式数据流处理技术</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;3.2&lt;/b&gt; 跨区域的服务发现与管控技术"><b>3.2</b> 跨区域的服务发现与管控技术</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;3.3&lt;/b&gt; 广域数据传输技术"><b>3.3</b> 广域数据传输技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="&lt;b&gt;4&lt;/b&gt; 原型系统 "><b>4</b> 原型系统</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;图1 基于代理的服务协议框架&lt;/b&gt;"><b>图1 基于代理的服务协议框架</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图2 透明访问总体架构&lt;/b&gt;"><b>图2 透明访问总体架构</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图3 分布式数据流处理架构&lt;/b&gt;"><b>图3 分布式数据流处理架构</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图4 透明访问模拟验证环境&lt;/b&gt;"><b>图4 透明访问模拟验证环境</b></a></li>
                                                <li><a href="#167" data-title="表A1量测数据传输测试结果">表A1量测数据传输测试结果</a></li>
                                                <li><a href="#168" data-title="表A2文件数据传输测试结果">表A2文件数据传输测试结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTU1NzZxQnRHRnJDVVI3cWZadVpzRmlEbFVydktJU0hUZXJHNEg5bk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MTIxMTZVcnZLSVNIVGVyRzRIOUxPcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTY5MDRSN3FmWnVac0ZpRGxVcnZLSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=Mjc0OTNvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ2S0lTSFRlckc0SDlUTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 常乃超,张智刚,卢强,等.智能电网调度控制系统新型应用架构设计[J].电力系统自动化,2015,39(1):53-59.CHANG Naichao,ZHANG Zhigang,LU Qiang,et al.A novel application architecture design for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):53-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501011&amp;v=MTEwMjU3cWZadVpzRmlEbFVydktJU0hUZXJHNEg5VE1ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         常乃超,张智刚,卢强,等.智能电网调度控制系统新型应用架构设计[J].电力系统自动化,2015,39(1):53-59.CHANG Naichao,ZHANG Zhigang,LU Qiang,et al.A novel application architecture design for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):53-59.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     国家能源局.电力系统通用服务协议:GB/T 33602—2017[S].2017.National Energy Administration.General service protocol for electric power system:GB/T 33602—2017[S].2017.</a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李军良,辛耀中,范广民,等.电力系统动态消息编码技术[J].电力系统自动化,2015,39(1):14-18.LI Junliang,XIN Yaozhong,FAN Guangmin,et al.Dynamic message coding technology of power systems[J].Automation of Electric Power Systems,2015,39(1):14-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501004&amp;v=MjI1ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnZLSVNIVGVyRzRIOVRNcm85RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李军良,辛耀中,范广民,等.电力系统动态消息编码技术[J].电力系统自动化,2015,39(1):14-18.LI Junliang,XIN Yaozhong,FAN Guangmin,et al.Dynamic message coding technology of power systems[J].Automation of Electric Power Systems,2015,39(1):14-18.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 杜鹏,陶洪铸,高保成,等.面向多应用的通用数据采集技术方案[J].电力系统自动化,2015,39(1):26-30.DU Peng,TAO Hongzhu,GAO Baocheng,et al.A universal multi-application oriented data acquisition technical solution[J].Automation of Electric Power Systems,2015,39(1):26-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501006&amp;v=MjgxMzdydktJU0hUZXJHNEg5VE1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         杜鹏,陶洪铸,高保成,等.面向多应用的通用数据采集技术方案[J].电力系统自动化,2015,39(1):26-30.DU Peng,TAO Hongzhu,GAO Baocheng,et al.A universal multi-application oriented data acquisition technical solution[J].Automation of Electric Power Systems,2015,39(1):26-30.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 陈宁,徐春雷,庄卫金,等.地县一体化调度自动化系统分布式数据采集方法[J].电力系统自动化,2011,35(24):89-93.CHEN Ning,XU Chunlei,ZHUANG Weijin,et al.Distributed data acquisition of unified city and county dispatching automation system[J].Automation of Electric Power Systems,2011,35(24):89-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124019&amp;v=Mjg3NDk5RE9xNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVydktJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈宁,徐春雷,庄卫金,等.地县一体化调度自动化系统分布式数据采集方法[J].电力系统自动化,2011,35(24):89-93.CHEN Ning,XU Chunlei,ZHUANG Weijin,et al.Distributed data acquisition of unified city and county dispatching automation system[J].Automation of Electric Power Systems,2011,35(24):89-93.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 姚志强,吴艳平,徐歆,等.面向智能电网的主厂站一体化关键技术探讨[J].电力系统自动化,2017,41(8):179-185.DOI:10.7500/AEPS20161013003.YAO Zhiqiang,WU Yanping,XU Xin,et al.Discussion on key technologies in integration of dispatching center and substation for smart grid[J].Automation of Electric Power Systems,2017,41(8):179-185.DOI:10.7500/AEPS20161013003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708028&amp;v=MDM1Nzh0R0ZyQ1VSN3FmWnVac0ZpRGxVcnZLSVNIVGVyRzRIOWJNcDQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         姚志强,吴艳平,徐歆,等.面向智能电网的主厂站一体化关键技术探讨[J].电力系统自动化,2017,41(8):179-185.DOI:10.7500/AEPS20161013003.YAO Zhiqiang,WU Yanping,XU Xin,et al.Discussion on key technologies in integration of dispatching center and substation for smart grid[J].Automation of Electric Power Systems,2017,41(8):179-185.DOI:10.7500/AEPS20161013003.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201512021&amp;v=MTQ1NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVydktJU0hSZmJHNEg5VE5yWTlIWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705011&amp;v=MDU0NTFzRmlEbFVydktJU0hUZXJHNEg5Yk1xbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王恒,辛耀中,尚学伟,等.智能电网调度控制系统数据总线技术[J].电力系统自动化,2015,39(1):9-13.WANG Heng,XIN Yaozhong,SHANG Xuewei,et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):9-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501003&amp;v=MjgzNTMzenFxQnRHRnJDVVI3cWZadVpzRmlEbFVydktJU0hUZXJHNEg5VE1ybzlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王恒,辛耀中,尚学伟,等.智能电网调度控制系统数据总线技术[J].电力系统自动化,2015,39(1):9-13.WANG Heng,XIN Yaozhong,SHANG Xuewei,et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):9-13.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" >
                                        <b>[14]</b>
                                     国家能源局.电力系统简单服务接口规范:GB/T 33604—2017[S].2017.National Energy Administration.Simple service interface specification for power system:GB/T 33604—2017[S].2017.</a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陈爱林,叶锋,耿明志,等.一种IEC 61850通用数据类数据库信息模型的建模方法[J].电力系统自动化,2013,37(13):88-92.CHEN Ailin,YE Feng,GENG Mingzhi,et al.A design method of database information model using IEC 61850 common data classes[J].Automation of Electric Power Systems,2013,37(13):88-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201313017&amp;v=MTc0MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ2S0lTSFRlckc0SDlMTnJJOUVZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈爱林,叶锋,耿明志,等.一种IEC 61850通用数据类数据库信息模型的建模方法[J].电力系统自动化,2013,37(13):88-92.CHEN Ailin,YE Feng,GENG Mingzhi,et al.A design method of database information model using IEC 61850 common data classes[J].Automation of Electric Power Systems,2013,37(13):88-92.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张海东,张鸿,宋鑫,等.SCD模型到CIM/E模型的转换方法[J].电力系统自动化,2012,36(15):91-95.ZHANG Haidong,ZHANG Hong,SONG Xin,et al.Model conversion method from smart substation SCD to control center CIM/E[J].Automation of Electric Power Systems,2012,36(15):91-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201215016&amp;v=MjE2NDRSN3FmWnVac0ZpRGxVcnZLSVNIVGVyRzRIOVBOcW85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张海东,张鸿,宋鑫,等.SCD模型到CIM/E模型的转换方法[J].电力系统自动化,2012,36(15):91-95.ZHANG Haidong,ZHANG Hong,SONG Xin,et al.Model conversion method from smart substation SCD to control center CIM/E[J].Automation of Electric Power Systems,2012,36(15):91-95.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 李高望,鞠文云,段献忠,等.电力调度数据网传输特性分析[J].中国电机工程学报,2012,32(22):141-148.LI Gaowang,JU Wenyun,DUAN Xianzhong,et al.Transmission characteristics analysis of the electric power dispatching data network[J].Proceedings of the CSEE,2012,32(22):141-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201222020&amp;v=MDQ1MDBQeXJQYmJHNEg5UE9yWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVydks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李高望,鞠文云,段献忠,等.电力调度数据网传输特性分析[J].中国电机工程学报,2012,32(22):141-148.LI Gaowang,JU Wenyun,DUAN Xianzhong,et al.Transmission characteristics analysis of the electric power dispatching data network[J].Proceedings of the CSEE,2012,32(22):141-148.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807029&amp;v=Mjg2NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVydktJVHJCZmJHNEg5bk1xSTlIYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 尚学伟,赵林,范泽龙,等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811015&amp;v=MTI3OTNvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ2S0lTSFRlckc0SDluTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         尚学伟,赵林,范泽龙,等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李峰,庄卫金,王勇,等.基于PSS/E的可用于调度主站验证的仿真系统设计[J].中国电力,2014,47(1):66-70.LI Feng,ZHUANG Weijin,WANG Yong,et al.PSS/E-based simulation system design for functional verification on the power dispatching automation system[J].Electric Power,2014,47(1):66-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201401017&amp;v=MTU2NTFzRmlEbFVydktQeXJQWXJHNEg5WE1ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李峰,庄卫金,王勇,等.基于PSS/E的可用于调度主站验证的仿真系统设计[J].中国电力,2014,47(1):66-70.LI Feng,ZHUANG Weijin,WANG Yong,et al.PSS/E-based simulation system design for functional verification on the power dispatching automation system[J].Electric Power,2014,47(1):66-70.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),165-173 DOI:10.7500/AEPS20190429024            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于通用服务协议的广域数据透明访问框架及关键技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%B8%BF&amp;code=27806177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张鸿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E8%83%9C%E6%98%A5&amp;code=27635099&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨胜春</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%B5%B7%E5%B3%B0&amp;code=31489963&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄海峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%AE%B6%E5%BA%86&amp;code=12793049&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵家庆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BA%8E%E8%8A%B3&amp;code=37039815&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">于芳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%84%E5%8D%AB%E9%87%91&amp;code=30799186&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">庄卫金</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%8B%8F%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0044517&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网苏州供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了突破现有电网数据使用瓶颈,适应未来“物理分布,逻辑统一”的体系架构,支撑跨广域业务数据的访问需求,从数据访问透明性和服务位置透明性着手,基于现有电力系统通用服务协议,构建了广域数据透明访问的服务框架,形成了透明访问框架的部署方案。同时针对构建透明访问框架中所遇到的问题进行了分析,并通过基于全局索引的分布式数据流处理技术、跨区域的服务发现与管控技术,以及广域数据传输技术等关键技术的研究和使用,为构建广域数据的透明访问框架提供了技术支撑和实施保障。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%9A%E7%94%A8%E6%9C%8D%E5%8A%A1%E5%8D%8F%E8%AE%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">通用服务协议;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%8F%E6%98%8E%E8%AE%BF%E9%97%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">透明访问;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%8D%E5%8A%A1%E4%BB%A3%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">服务代理;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%A2%E5%90%91%E6%9C%8D%E5%8A%A1%E6%9E%B6%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">面向服务架构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E5%9F%9F%E6%95%B0%E6%8D%AE%E8%AE%BF%E9%97%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广域数据访问;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张鸿(1980—)，男，通信作者，高级工程师，主要研究方向:电力系统自动化。E-mail:zhanghong2@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    杨胜春(1973—)，男，研究员级高级工程师，主要研究方向:需求响应、智能调度、电网调度自动化。E-mail:yangshengchun@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    黄海峰(1969—)，男，研究员级高级工程师，主要研究方向:电力系统自动化。E-mail:huanghaifeng@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Framework and Key Technologies of Wide-area Data Transparent Access Based on General Service Protocol</b></h1>
                    <h2>
                    <span>ZHANG Hong</span>
                    <span>YANG Shengchun</span>
                    <span>HUANG Haifeng</span>
                    <span>ZHAO Jiaqing</span>
                    <span>YU Fang</span>
                    <span>ZHUANG Weijin</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>State Grid Suzhou Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to break through the bottleneck of current power grid data usage, adapt to the future “physical distribution, logical unification” architecture, and support the access requirements of cross wide-area business data, this paper starts with the transparency of data access and service location, constructs a transparent access framework of wide-area data and forms the deployment solution based on the existing general service protocol for electric power system. Meanwhile, the problems encountered in the construction of transparent access framework are analyzed. Through the research and application of key technologies such as distributed data stream processing technology based on global index, cross-region service discovery and control technology and wide-area data transmission technology, the technology is provided for the construction, technical support and implementation guarantee of transparent access framework of wide-area data.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=general%20service%20protocol&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">general service protocol;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transparent%20access&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transparent access;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=service%20proxy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">service proxy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=service%20oriented%20architecture&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">service oriented architecture;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wide-area%20data%20access&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wide-area data access;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China(No. SGJS0000 DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">IT和互联网技术的高速发展和技术进步推动了众多行业突破性的技术变革。在电网调度控制领域内部,围绕调度数据网络,以多级调控中心、变电站站控层、间隔层等网络节点,在安全区内部构成了与广域互联网类似的生态环境。同时由于电网的高速发展,也对数据的采集、传输和分析提出了更高的要求<citation id="151" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">目前,随着数据交互技术的进步,主厂站间的数据交互,从最初的单纯“四遥”,发展到以远程浏览、告警直传为代表的集多种数据类型为一体的模式;同时,控制中心间的数据交互也从单纯的数据转发发展成为以远程调阅为代表的复杂的数据交换模式。但是,由于数据交互的本质方法仍是采用以窄带通信为主导的协议传输方式,导致面对海量信息处理和未来决策快速性的综合要求时显得力不从心。鉴于此,迫切需要从全网的角度对广域数据信息的访问方式进行研究。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>1</b> 广域数据的透明访问需求</h3>
                <div class="p1">
                    <p id="46">传统互联网技术中的透明性指的是对用户和应用程序屏蔽分布式系统组件的分离性,使系统被认为是一个整体,而不是独立组件的集合。将该概念应用于调度系统中,则抽象为业务应用在获取数据时屏蔽分布式调控系统的数据分离性,使数据访问成为一个整体,而不是多个独立访问的集合,其中对于广域数据透明访问最重要的2个透明性就是访问透明性和位置透明性。</p>
                </div>
                <h4 class="anchor-tag" id="47" name="47"><b>1.1</b> 访问透明性</h4>
                <div class="p1">
                    <p id="48">现有协议传输方式的数据交互模式无法适应未来“物理分布,逻辑统一”的调度体系架构要求<citation id="152" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。经过几年的研究,业界对未来的大电网一体化调度的新模式已经达成共识,其特点是“物理分布,逻辑统一”,即以采集、监视、控制执行就地化、电网模型管理区域化、决策全网一体化为目标。故从逻辑看,可以认为全网是一套系统,各个组成节点间存在众多的数据交互要求。</p>
                </div>
                <div class="p1">
                    <p id="49">而目前的数据交互机制,造成变电站的源端数据资源只能被所管辖的调控中心直接访问,限制了全电网跨区域间的数据流动,影响了跨区域应用计算分析的准确性和及时性。例如:在进行跨区域的长距离输电送端和受端计算分析时,由于基础数据来源的不一致,导致两端数据可能并不在一个时间断面,进而造成两端分析结果的不一致。未来的大电网一体化调度,需要保证在更广域范围内,数据资源的流动性和一致性,必须采用服务化的数据交互模式来减少数据中转环节<citation id="153" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>,达到对于数据或服务访问的透明性。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.2</b> 位置透明性</h4>
                <div class="p1">
                    <p id="51">电网数据按专业单独传送,形成烟囱效应,缺乏跨业务的数据横向支撑手段。虽然目前电网通信网络是星形辐射式结构,但由于电网不同业务的责任区域划分,导致电网数据传送呈现烟囱效应,从前端采集到应用系统都归单个业务使用和管理。例如:保信、数据采集与监控(SCADA)、状态监测、广域测量系统(WAMS)、计量等业务都有独立的通道,数据被限制在特定范围内使用,而且应用和平台耦合过高,导致系统维护难度大,现有架构在调控中心需求发生变化时,难以快速升级改造,只能采用协议扩展的方式适应新增业务。</p>
                </div>
                <div class="p1">
                    <p id="52">文献<citation id="154" type="reference">[<a class="sup">5</a>]</citation>通过分解协调策略和多目标趋优控制的计算分析方法,降低了全网系统级分析计算导致的数据集中问题。但是随着中国智能电网特高压交直流混合系统的建设,复杂电网环境下的全局性动态安全分析、实时状态感知和集中监控等功能对大范围的数据需求愈发迫切。在此环境下,无论从电网运行还是设备监控等角度,都对数据的采集、传输和分析提出了更高的要求。因此,形成跨业务的开放型厂站服务,构建数据资源服务,提升数据资源的可用性,逐步将变电站、调控中心的业务数据以服务的方式提供公开、透明的数据访问能力,使得任意业务客户端在权限允许的条件下,可以很容易地远程访问服务端数据,且不依赖于服务提供者的平台、地点和数据格式。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>2</b> 透明访问框架总体构建方案</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>2.1</b> 电力系统通用服务协议</h4>
                <div class="p1">
                    <p id="55">为了满足广域数据的透明访问交互需求,透明访问框架的设计和实现过程中遵循了国家标准《电力系统通用服务协议》中的规范和要求。协议定义的电网数据服务框架中,厂站和调控中心都可作为电网中的服务节点,按照“有则可用,按需访问”的原则实现主厂站之间数据交互的高效性、即时性和准确性<citation id="155" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">电力系统通用服务协议从协议层面,不仅能够支撑构建面向服务的通信体系架构,还能兼容现有常用的通信协议。通用服务协议建立了基于面向对象技术的实时数据传输机制,结合了电力系统动态消息编码技术<citation id="156" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>,增加了支持类描述信息的数据单元,可供数据交互过程中动态定义和识别数据。协议规定了通用服务的体系结构、交互方式、服务原语及通信协议,可用来实现各级电网调度控制中心,各类发电厂、变电站相互间的静态和动态服务数据交换。</p>
                </div>
                <div class="p1">
                    <p id="57">如图1所示,通用服务协议的基础交互框架采用基于代理的服务模式,通过服务提供者本地服务代理和远端服务代理之间进行交互。一方面考虑了服务请求者和服务提供者不能直连的问题,增强了服务的延伸和拓展能力;另一方面也可通过代理的方式对访问请求进行安全管控,增强了通信安全性,能够满足广域数据透明访问对透明性和安全性方面的要求。</p>
                </div>
                <div class="area_img" id="58">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922023_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于代理的服务协议框架" src="Detail/GetImg?filename=images/DLXT201922023_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于代理的服务协议框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922023_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Proxy based service protocol framework</b></p>

                </div>
                <h4 class="anchor-tag" id="59" name="59"><b>2.2</b> 应用于调度系统的透明访问框架</h4>
                <div class="p1">
                    <p id="60">在调度系统内的广域数据透明访问主要特点表现在:突破了点对点交互的限制,只要网络上任意授权节点,都可以使用;基于面向服务的设计思路,无论主站还是子站皆可对外提供数据和应用服务,达到对电网运行状态的全方位感知。</p>
                </div>
                <div class="p1">
                    <p id="61">文献<citation id="160" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>提出了主厂站一体化解决方案,文献<citation id="157" type="reference">[<a class="sup">10</a>]</citation>提供了在常规条件下的分布式数据采集方案,文献<citation id="158" type="reference">[<a class="sup">11</a>]</citation>从一体化分析角度提供了一体化分析中心总体设计思路,文献<citation id="159" type="reference">[<a class="sup">12</a>]</citation>利用分布式技术有效提升了数据资源、任务管理的处理效率和可靠性。通过对现有方案的综合分析,结合现有调度系统和数据子站的部署特点,将组成透明访问架构的节点按照业务功能分为3种类型,分别为数据子站节点、数据集中节点和数据应用节点,不同节点可进行组合形成对应的业务系统功能。</p>
                </div>
                <div class="p1">
                    <p id="62">数据子站节点可作为基础数据源提供电网运行数据和设备监控数据等;数据集中节点是为了满足电网调度和监控的快速响应需求,将一定区域(如调度管辖区域)的数据子站实时数据进行汇集后,进行一定的分析、监视和控制,数据集中节点也可作为数据服务端对外提供区域监视数据和分析结果数据,可有效降低网络负载和数据子站的服务负载;数据应用节点作为数据的使用者,可根据业务需求从数据集中节点获得区域的分析监控数据,也可直接从数据子站节点获取源端初始数据。透明访问总体架构如图2所示。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>2.3</b> 透明访问框架部署方式</h4>
                <div class="p1">
                    <p id="64">透明访问框架作为一种通用的服务架构,其中的数据子站、数据集中节点和数据应用节点都可成为网络中的一个服务节点,均可提供请求响应式、订阅发布式2类数据获取机制,从而实现不同层次数据的按需获取。结合现有调度系统及未来调度发展的特点,可形成以下几类部署方式。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">1)数据集中节点单独部署:</h4>
                <div class="p1">
                    <p id="66">形成类似数据集控中心或数据中心,有独立的存储和数据访问能力,可快速提供所汇集的数据子站信息和历史数据信息。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922023_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 透明访问总体架构" src="Detail/GetImg?filename=images/DLXT201922023_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 透明访问总体架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922023_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Overall architecture of transparent access</b></p>

                </div>
                <h4 class="anchor-tag" id="69" name="69">2)数据集中节点和数据应用节点联合部署:</h4>
                <div class="p1">
                    <p id="70">形成省级、国(分)中心的主站调控系统数据透明访问和数据应用服务功能,如图2左侧红色虚线框内部分,一方面可满足自身调控业务数据需求,另一方面也可对外提供一定的数据应用分析功能。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">3)数据应用节点单独部署:</h4>
                <div class="p1">
                    <p id="72">根据应用的数据范围,可为不同层级的分析决策中心提供应用访问能力和分析计算结果数据服务。</p>
                </div>
                <div class="p1">
                    <p id="73">例如:数据集中节点的数据断面信息、区域状态估计的计算结果等可对外提供服务,供数据应用节点或其他集中监控业务查询和获取;数据应用节点可以查询多个数据集中节点的断面数据或分析计算结果作为业务数据输入,其业务分析计算结果也可以作为数据服务对外提供,扩展了整体调度系统业务数据横向访问的数据范围<citation id="161" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>3</b> 关键技术分析与应用</h3>
                <div class="p1">
                    <p id="75">广域数据透明访问架构的构建和部署,在不同的业务需求场景和环境下的侧重点各有不同<citation id="162" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,但在满足常规业务数据访问需求的过程中所遇到的主要问题有以下3个方面:①由于分布式系统导致的数据访问透明性问题;②由于跨服务域访问导致的服务位置透明性问题;③广域环境下的服务管理与监控问题。基于这3个方面的主要问题,分别进行了相关关键技术的研究与应用。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>3.1</b> 基于全局索引的分布式数据流处理技术</h4>
                <div class="p1">
                    <p id="77">在常规的广域业务数据服务需求中,分布式业务数据流的需求最为广泛,例如对某个分中心范围内的所有220 kV以上设备量测数据的查询。因此在架构实现过程中,首先对于广域环境下数据对象的访问透明性解决方案进行了研究与设计。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>3.1.1</b> 面向数据对象的分层定义和全局索引</h4>
                <div class="p1">
                    <p id="79">调度系统中最广泛使用的数据对象就是模型设备对象,文献<citation id="163" type="reference">[<a class="sup">18</a>]</citation>面向调控云的电力调度通用数据对象进行了结构化设计,采用“四段式”方式形成了不超过18位十进制数字构成的以字符型存储的唯一性标识。全局索引信息由标准字段和扩展字段2个部分内容构成:其中标准字段为上述通用数据对象的唯一性标识;扩展字段则由该模型设备所处的数据子站编码或数据集中节点编码,以及根据具体实时业务需求扩展的参数字段组成。</p>
                </div>
                <div class="p1">
                    <p id="80">由于调度系统采用的是分层分级体系架构,因此该唯一标识应通过全局资源管理(如调控云或模型数据中心)统一生成,并建立数据对象的全局索引,提供数据对象与可提供数据服务节点编码之间的映射。在实际应用时,其扩展字段应包含子站编码以及包含其管辖范围的上一层级调度的编码,使其不仅能够获取到该数据对象的唯一标识,而且能够作为资源定位的全局索引使用。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>3.1.2</b>  广域数据透明访问的分布式流处理架构</h4>
                <div class="p1">
                    <p id="82">广域数据的透明访问流程与原有数据服务的访问流程有一定的差异,其中采用了数据清单的方式解决了由于数据分离性导致的数据定位问题,其主要处理架构如图3所示。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922023_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 分布式数据流处理架构" src="Detail/GetImg?filename=images/DLXT201922023_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 分布式数据流处理架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922023_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Processing architecture of distributed data stream</b></p>

                </div>
                <div class="p1">
                    <p id="84">用户在调用数据查询服务进行数据查询时,应提供所需查询的数据范围或数据索引清单,同时可根据业务需求指定数据提供者,如分中心进行区域内所有220 kV以上断面数据查询,则可以直接指定本中心的数据服务,由本地数据服务提供查询功能;若不指定,则通过本节点的广域数据透明访问的数据服务引擎进行数据清单的拆分,按照全局资源索引拆分为多个数据子清单后,提交给对应的节点数据服务进行查询,并将查询结果按照清单进行合并后,返回给用户。</p>
                </div>
                <div class="p1">
                    <p id="85">通过数据清单、数据提供者的映射关系,将用户的查询请求有效地进行资源分解,既能够充分利用本地资源,满足本地的监控实时性需求,又能够为跨区域的分析计算应用提供透明的业务数据访问能力,从而达到数据访问的透明性要求。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>3.1.3</b> 数据源的选择策略</h4>
                <div class="p1">
                    <p id="87">数据子站作为调度数据的源端,其数据来源是固定且唯一的,但是作为调度系统主站,由于调管区域范围的差异,可能会导致同一数据对象会有多个数据服务提供者提供服务。因此,在进行数据访问时需要对数据源端的选择策略进行分析和处理。</p>
                </div>
                <div class="p1">
                    <p id="88">主要的选择策略及原则如下:①本调管区域范围及电压等级范围内的数据优先由本地数据服务提供;②本调管区域范围内的非监控电压等级范围数据优先由包含该数据对象的数据集中节点提供;③其他数据由数据子站直接提供。</p>
                </div>
                <div class="p1">
                    <p id="89">以华东分中心查询所属区域内110 kV及以上量测断面数据为例,按照以下流程形成查询结果:①华东范围220 kV及以上数据对象的量测数据由本地数据服务提供;②华东范围110 kV量测数据由华东范围内四省一市的透明访问数据服务提供;③其他非监控范围内量测数据形成其所在数据子站的数据清单,直接提交给对应数据子站的数据服务进行查询;④合并3个部分的查询结果,形成最终的完整断面数据。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>3.1.4</b> 分布式数据流处理的异常处理</h4>
                <div class="p1">
                    <p id="91">由于采用了分布式的数据流处理方式来解决数据的透明访问需求,因此在涉及较大区域范围或量测深度(只能由数据子站直接提供)时,数据查询效率及服务稳定性会受到一定的影响,因此对于其中的异常处理,应遵循以下的主要原则。</p>
                </div>
                <div class="p1">
                    <p id="92">1)当数据子站服务异常时,应提供实时告警并终止对应的查询服务。</p>
                </div>
                <div class="p1">
                    <p id="93">2)当数据集中节点数据服务异常而数据子站服务正常时,如省调系统数据服务异常时,分中心请求省调范围内数据查询,则将数据查询请求继续分解到各数据子站直接查询。</p>
                </div>
                <div class="p1">
                    <p id="94">3)若数据查询清单中有查询失败的数据对象,在用户允许的情况下,由最近一次数据进行替代或由指定数据对象量测进行替代,同时添加替代标识。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>3.2</b> 跨区域的服务发现与管控技术</h4>
                <div class="p1">
                    <p id="96">在透明访问服务架构中,解决位置透明性的主要方式是实现跨区域的服务访问,在满足调控安全的前提下,达到远方服务在本地的无感知调用。文献<citation id="164" type="reference">[<a class="sup">19</a>]</citation>中提出的广域数据总线体系架构下电力调度域名管理和广域服务的管理技术,对本文实现的跨区域透明访问服务发现与管控提供了实现的支撑和补充。本文所研究的重点主要在广域服务发现、广域服务管控以及服务异常处理几个方面。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>3.2.1</b> 广域服务的发现</h4>
                <div class="p1">
                    <p id="98">服务发现就是服务或者应用之间互相定位的过程。服务发现机制的基本实现,一般是事先部署好一个网络位置较为稳定的服务注册中心(如省调系统、分中心系统或独立的全局服务管理中心),服务提供者(服务端)向注册中心注册自己的位置信息,并在变动后及时予以更新,相应地,服务消费者则周期性地从注册中心获取服务提供者的最新位置信息从而“发现”要访问的目标服务资源。复杂的服务发现机制还能够让服务提供者提供其描述信息、状态信息及资源使用信息等,以供消费者实现更为复杂的服务选择逻辑。</p>
                </div>
                <div class="p1">
                    <p id="99">在透明访问服务架构中,采用的服务发现方法主要有以下2种类型,可根据不同的业务需求进行选择。</p>
                </div>
                <div class="p1">
                    <p id="100">1)客户端发现:由客户端到服务注册中心发现其目标节点服务的位置信息,然后根据其位置信息调用目标节点服务,此类发现方式通常用于对数据节点数据的深度访问(如数据子站内的告警订阅服务、故障简报查询服务等)或新增服务的发现和访问。</p>
                </div>
                <div class="p1">
                    <p id="101">2)服务端发现:这种方式要额外用到服务代理组件,服务消费者将请求发往服务代理,由服务代理负责查询目标服务注册中心,获取服务提供者的位置信息,并将服务消费者的请求转发给服务提供者,此类发现方式通常用于跨区域的常规服务访问。</p>
                </div>
                <div class="p1">
                    <p id="102">目前在服务访问的位置透明性需求解决中,主要应用的是服务端发现方式,即通过跨区域的服务代理组件,屏蔽不同调度中心之间或上下级调度中心之间的位置差异,通过多级数据路由的方式进行远端服务的本地调用。所应用的服务代理模式在通用服务协议中有具体交互流程和交互规则,此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="103">以宁东—浙江800 kV特高压直流输电线路为例,华东调度员想要访问直流送出端宁东换流站的厂站图形和实时数据,具体实现流程如下。</p>
                </div>
                <div class="p1">
                    <p id="104">1)华东调度员通过透明访问客户端调用远方图形数据服务“国调.宁东换流站.图形数据服务”,其中“国调”为数据集中节点名,“宁东换流站”为数据子站节点名,“图形数据服务”为调用的服务名称。</p>
                </div>
                <div class="p1">
                    <p id="105">2)华东服务代理接收到数据请求后,解析数据服务名称发现为区域外服务,则通过统一的电力调度域名管理,获取到服务下一跳国调中心服务代理地址,并将服务请求进行转发。</p>
                </div>
                <div class="p1">
                    <p id="106">3)国调中心服务代理接收到华东服务代理转发的服务请求后,判断“国调宁东换流站”为国调直属调管范围,可直接进行访问,则将服务请求直接转发给宁东换流站的图形数据服务。</p>
                </div>
                <div class="p1">
                    <p id="107">4)宁东换流站图形数据服务接收到查询请求后,进行图形数据查询并将结果返回给国调中心服务代理。</p>
                </div>
                <div class="p1">
                    <p id="108">5)国调中心服务代理接收到查询响应后直接转发给华东服务代理。</p>
                </div>
                <div class="p1">
                    <p id="109">6)华东服务代理接收到国调中心的查询响应后返回给透明访问客户端,至此完成一次图形数据的查询请求。</p>
                </div>
                <div class="p1">
                    <p id="110">7)其后的服务交互,可使用之前已经建立的逻辑链路直接进行转发而不再去进行服务定位操作,保证了后续服务的响应效率。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>3.2.2</b> 广域服务管控</h4>
                <div class="p1">
                    <p id="112">广域服务通过注册方式将服务信息注册到区域内的服务注册中心中,并定期更新其运行状态。不同域内的服务注册中心可通过主动请求或定期同步的方式进行域内服务信息的交换。广域服务的管控主要在以下几个方面。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">1)服务能力评估:</h4>
                <div class="p1">
                    <p id="114">评判本地服务资源的负载率,提供服务路径优化选择功能。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">2)本地服务能力扩展:</h4>
                <div class="p1">
                    <p id="116">对本地服务资源进行管理,对服务能力进行扩展或缩减,优化资源使用。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117">3)服务快速熔断:</h4>
                <div class="p1">
                    <p id="118">在进行大量远程访问过程中,根据服务信息状态,对于故障服务能够在本地使得客户端立即返回失败信息,减少请求等待时间和网络资源占用。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>3.2.3</b> 服务状态分析</h4>
                <div class="p1">
                    <p id="120">由于广域环境下服务访问的跨区域特点,因此当远端服务异常时,往往难以有效定位故障位置。因此,需要采用完备的服务调用、数据流向跟踪等技术手段,提供对服务运行状态的分析和故障的追踪定位。主要包括以下几个方面。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">1)服务状态监视:</h4>
                <div class="p1">
                    <p id="122">服务注册中心在接收服务注册信息的同时,除了能够支持服务主动刷新状态信息之外,对关键服务还应能够通过心跳、轮询的方式主动获取服务状态并记录服务状态日志。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">2)服务访问轨迹记录:</h4>
                <div class="p1">
                    <p id="124">通过分布式日志等技术手段,对广域服务调用时各路径节点以及服务代理的运行状态、策略选择和变更等信息进行记录和分析,当发生关键路径状态改变时进行告警或提示。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">3)服务故障的定位:</h4>
                <div class="p1">
                    <p id="126">通过对服务调用故障信息及分布式日志的分析,对服务故障节点快速定位,为后续快速故障恢复提供数据支撑。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">4)服务性能优化:</h4>
                <div class="p1">
                    <p id="128">通过对常用业务服务的运行状态和访问轨迹分析,找到广域环境下各服务路径的传输性能和服务负载的平衡点,充分利用网络和设备资源,提高服务响应效率和服务稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>3.3</b> 广域数据传输技术</h4>
                <div class="p1">
                    <p id="130">由于广域数据透明访问所涉及的区域广、网络环境复杂,因此在实施过程中,针对在广域数据传输过程中可能遇到的一些问题也做了研究,并采取了相应的技术策略进行应对。主要分为以下几个方面。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131">1)分布式代理弹性扩展技术</h4>
                <div class="p1">
                    <p id="132">透明访问架构中的分布式代理采用了弹性扩展技术,可以动态增加或删减代理集群服务器,而不影响其他正在运行的代理节点。结合负载均衡技术,当分布式代理集群负载超过一定限制时,可以增加代理服务器节点,请求将根据负载均衡算法自动路由到新增代理服务器,均衡代理集群的负载,增强了代理集群的负载能力和安全性;当代理集群的负载长时间低于某个负载下限时,可以删减代理集群服务器,而不影响其他正在运行的代理节点,充分利用了系统硬件资源。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133">2)服务代理的链路复用技术</h4>
                <div class="p1">
                    <p id="134">服务代理作为广域透明访问架构中的关键节点,承担了较重的网络通信负载和网络资源开销。通过采用服务代理链路复用的方式,结合通用服务协议中的关联服务和身份认证机制,对频繁访问的服务建立长连接,并在链路中通过全局唯一的关联标识将物理链路划分为多个逻辑链路。采用多线程并发传输技术,充分利用带宽资源,有效地降低频繁建立网络连接所导致的资源损耗。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135">3)链路故障自动恢复技术</h4>
                <div class="p1">
                    <p id="136">在基于服务状态监视的基础上,自动感知服务链路故障并定位故障节点,由服务管控模块根据服务访问的路径,采用切换链路或使用备用服务路径的方式对故障节点的服务功能进行恢复,保证原有服务功能的稳定运行。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag"><b>4</b> 原型系统</h3>
                <div class="p1">
                    <p id="138">为了验证透明访问框架及其关键技术的可行性,在研究过程中依托于中国电力科学研究院有限公司云环境的新一代原型系统,构建了多跳路由的广域网络环境,以接近真实的运行数据为依托,结合调度控制测试验证系统提供的电网模拟运行数据<citation id="165" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,形成一个类似广域环境下的多级调控中心与变电站间的验证环境,并在其基础上开展项目的验证工作。原型系统由模拟分中心、模拟省调以及2套模拟数据子站组成。通过路由设置,使分中心系统可直接连接数据子站A,省调系统可直接连接数据子站A和B,分中心可通过省调代理访问数据子站B。模拟验证环境整体架构如图4所示。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922023_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 透明访问模拟验证环境" src="Detail/GetImg?filename=images/DLXT201922023_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 透明访问模拟验证环境</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922023_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulated verification environment of
transparent access</b></p>

                </div>
                <div class="p1">
                    <p id="140">其中主网以千兆交换机作为交换节点,其下子网之间以百兆交换机互联。原型系统验证的功能以调度系统常规数据访问需求为测试范围,包括:服务管理(服务注册、管理和查询),实时数据服务(数据集查询、设置和数据查询),模型服务(获取子站模型信息),告警服务(订阅告警类型、接收告警信息),历史数据服务(查询子站指定时间范围历史数据)和文件服务(获取文件列表及获取文件)等,已完成上述功能的第三方软件功能性测试,同时对实时数据的获取性能进行了验证。测试结果详见附录A表A1和表A2。</p>
                </div>
                <div class="p1">
                    <p id="141">从测试中可以看出,对于可直接访问的数据子站,数据获取时间满足现有调度对实时数据的要求。从发出数据请求、服务端获取数据编码发送到客户端接收响应解码数据,可在1 s内获取到指定的数据信息;对于需要跨服务代理进行跨区域访问的请求,虽然有一定程度的性能损耗,但是依然能够保证常规数据在1 s内获取到的实时性要求,而对于类似相量测量单元(PMU)这类高频度采样数据,则不建议采用跨区域订阅的方式实时获取。</p>
                </div>
                <div class="p1">
                    <p id="142">通过传输数据文件对流数据对象方式的传输效率测试表明:数据传输的整体速率与数据传输双方所设置的确认窗口大小相关,在百兆网络传输环境中,使用默认的数据包大小1 024字节和确认窗口大小8帧,能够达到330 kbit/s的网络传输速度,扩大确认窗口能够有效降低交互等待时间,提高传输速度,但是对于网络负载和异常后的处理代价也相应提高,可根据具体实施环境进行调整。</p>
                </div>
                <div class="p1">
                    <p id="143">原型系统也对于数据子站的数据服务进行了压力测试和并发性测试。测试中观察到,对于多个客户端直接对数据子站进行数据服务请求会导致数据子站的网络资源和计算资源负载迅速升高,过多的直接访问会影响数据子站的服务能力,而采用数据的区域集中方式可有效降低数据子站的访问负载,保证透明访问整体架构的数据服务能力和运行可靠性。</p>
                </div>
                <h3 id="144" name="144" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="145">本文以电力系统通用服务协议为基础构建了适应广域数据访问需求的透明访问框架,并针对透明访问的主要需求提出了解决方案及其关键技术,提升了调控数据的访问和获取能力。</p>
                </div>
                <div class="p1">
                    <p id="146">但是,在现有调度系统体系架构下,广域数据透明访问技术的应用和实施还存在客观的问题需要解决,如区域调度导致的调管范围叠加的情况,透明访问时的权限管控等,都需要做进一步的研究和探讨。因此,随着新一代调控系统的发展和体系架构的革新,在后续的推广和应用过程中将继续在以下几个方面继续开展深入研究。</p>
                </div>
                <div class="p1">
                    <p id="147">1)不断补充和完善透明访问的服务架构和统一接口,以适应不断增长和变化的访问需求。</p>
                </div>
                <div class="p1">
                    <p id="148">2)加强对透明访问认证和权限方面的研究,保证服务访问和数据传输的安全性与可靠性。</p>
                </div>
                <div class="p1">
                    <p id="149">3)研究将基于服务的透明访问技术在新一代调控系统运行状态在线采集和传输中的应用方法,以支撑跨区域的一体化运行维护需求。</p>
                </div>
                <div class="p1">
                    <p id="150">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="166" name="166" class="anchor-tag">附录A</h3>
                <div class="area_img" id="167">
                                            <p class="img_tit">
                                                表A1量测数据传输测试结果
                                                    <br />
                                                Table A1 Measurement data transmission test results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922023_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922023_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922023_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1量测数据传输测试结果" src="Detail/GetImg?filename=images/DLXT201922023_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="168">
                                            <p class="img_tit">
                                                表A2文件数据传输测试结果
                                                    <br />
                                                Table A2 File data transmission test results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922023_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922023_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922023_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2文件数据传输测试结果" src="Detail/GetImg?filename=images/DLXT201922023_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTE3NzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ2S0lTSFRlckc0SDluTXFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MjA1NTZxQnRHRnJDVVI3cWZadVpzRmlEbFVydktJU0hUZXJHNEg5TE9ybzlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTgxNjNVUjdxZlp1WnNGaURsVXJ2S0lTSFRlckc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MjE5NjJIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnZLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501011&amp;v=MjgzMDdmWnVac0ZpRGxVcnZLSVNIVGVyRzRIOVRNcm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 常乃超,张智刚,卢强,等.智能电网调度控制系统新型应用架构设计[J].电力系统自动化,2015,39(1):53-59.CHANG Naichao,ZHANG Zhigang,LU Qiang,et al.A novel application architecture design for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):53-59.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 国家能源局.电力系统通用服务协议:GB/T 33602—2017[S].2017.National Energy Administration.General service protocol for electric power system:GB/T 33602—2017[S].2017.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501004&amp;v=MTUxNjhadVpzRmlEbFVydktJU0hUZXJHNEg5VE1ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李军良,辛耀中,范广民,等.电力系统动态消息编码技术[J].电力系统自动化,2015,39(1):14-18.LI Junliang,XIN Yaozhong,FAN Guangmin,et al.Dynamic message coding technology of power systems[J].Automation of Electric Power Systems,2015,39(1):14-18.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501006&amp;v=MDY5ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnZLSVNIVGVyRzRIOVRNcm85RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 杜鹏,陶洪铸,高保成,等.面向多应用的通用数据采集技术方案[J].电力系统自动化,2015,39(1):26-30.DU Peng,TAO Hongzhu,GAO Baocheng,et al.A universal multi-application oriented data acquisition technical solution[J].Automation of Electric Power Systems,2015,39(1):26-30.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124019&amp;v=MTgyNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVydktJU0hUZXJHNEg5RE9xNDlFYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈宁,徐春雷,庄卫金,等.地县一体化调度自动化系统分布式数据采集方法[J].电力系统自动化,2011,35(24):89-93.CHEN Ning,XU Chunlei,ZHUANG Weijin,et al.Distributed data acquisition of unified city and county dispatching automation system[J].Automation of Electric Power Systems,2011,35(24):89-93.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708028&amp;v=MTcyMzQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnZLSVNIVGVyRzRIOWJNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 姚志强,吴艳平,徐歆,等.面向智能电网的主厂站一体化关键技术探讨[J].电力系统自动化,2017,41(8):179-185.DOI:10.7500/AEPS20161013003.YAO Zhiqiang,WU Yanping,XU Xin,et al.Discussion on key technologies in integration of dispatching center and substation for smart grid[J].Automation of Electric Power Systems,2017,41(8):179-185.DOI:10.7500/AEPS20161013003.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201512021&amp;v=MjQ4MzVsVXJ2S0lTSFJmYkc0SDlUTnJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705011&amp;v=MjM4ODFTSFRlckc0SDliTXFvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ2S0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501003&amp;v=MDI1MjBJU0hUZXJHNEg5VE1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVydks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王恒,辛耀中,尚学伟,等.智能电网调度控制系统数据总线技术[J].电力系统自动化,2015,39(1):9-13.WANG Heng,XIN Yaozhong,SHANG Xuewei,et al.A new data bus technology for smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):9-13.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" >
                                    <b>[14]</b>
                                 国家能源局.电力系统简单服务接口规范:GB/T 33604—2017[S].2017.National Energy Administration.Simple service interface specification for power system:GB/T 33604—2017[S].2017.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201313017&amp;v=MzE2NjZxZlp1WnNGaURsVXJ2S0lTSFRlckc0SDlMTnJJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈爱林,叶锋,耿明志,等.一种IEC 61850通用数据类数据库信息模型的建模方法[J].电力系统自动化,2013,37(13):88-92.CHEN Ailin,YE Feng,GENG Mingzhi,et al.A design method of database information model using IEC 61850 common data classes[J].Automation of Electric Power Systems,2013,37(13):88-92.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201215016&amp;v=Mjc3NzdydktJU0hUZXJHNEg5UE5xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张海东,张鸿,宋鑫,等.SCD模型到CIM/E模型的转换方法[J].电力系统自动化,2012,36(15):91-95.ZHANG Haidong,ZHANG Hong,SONG Xin,et al.Model conversion method from smart substation SCD to control center CIM/E[J].Automation of Electric Power Systems,2012,36(15):91-95.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201222020&amp;v=MDAwNDdmWnVac0ZpRGxVcnZLUHlyUGJiRzRIOVBPclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李高望,鞠文云,段献忠,等.电力调度数据网传输特性分析[J].中国电机工程学报,2012,32(22):141-148.LI Gaowang,JU Wenyun,DUAN Xianzhong,et al.Transmission characteristics analysis of the electric power dispatching data network[J].Proceedings of the CSEE,2012,32(22):141-148.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807029&amp;v=MTAwNTMzenFxQnRHRnJDVVI3cWZadVpzRmlEbFVydktJVHJCZmJHNEg5bk1xSTlIYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 许洪强.面向调控云的电力调度通用数据对象结构化设计及应用[J].电网技术,2018,42(7):2248-2254.XU Hongqiang.Structured design and application of power dispatching universal data object for dispatching and control cloud[J].Power System Technology,2018,42(7):2248-2254.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811015&amp;v=MDM2NjVyRzRIOW5Ocm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVcnZLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 尚学伟,赵林,范泽龙,等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201401017&amp;v=MzE3OTh2S1B5clBZckc0SDlYTXJvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李峰,庄卫金,王勇,等.基于PSS/E的可用于调度主站验证的仿真系统设计[J].中国电力,2014,47(1):66-70.LI Feng,ZHUANG Weijin,WANG Yong,et al.PSS/E-based simulation system design for functional verification on the power dispatching automation system[J].Electric Power,2014,47(1):66-70.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922023&amp;v=MDk4NTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVXJ2TElTSFRlckc0SDlqT3JZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

