

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136394795881250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922024%26RESULT%3d1%26SIGN%3d7pY1tOBDp1z2o2tiKeq72%252fFPpss%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922024&amp;v=MDg1MjZHNEg5ak9yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU3ektJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#34" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#37" data-title="&lt;b&gt;1&lt;/b&gt; 总体方案 "><b>1</b> 总体方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;2&lt;/b&gt; 关键技术 "><b>2</b> 关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;2.1&lt;/b&gt; 电网智能感知与交互"><b>2.1</b> 电网智能感知与交互</a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;2.2&lt;/b&gt; 调控语音识别技术"><b>2.2</b> 调控语音识别技术</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;2.3&lt;/b&gt; 调控操作知识库构建"><b>2.3</b> 调控操作知识库构建</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;2.4&lt;/b&gt; 决策推理"><b>2.4</b> 决策推理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;3&lt;/b&gt; 应用实例 "><b>3</b> 应用实例</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#39" data-title="&lt;b&gt;图1 系统架构&lt;/b&gt;"><b>图1 系统架构</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;图2 语料库和指令库的结构&lt;/b&gt;"><b>图2 语料库和指令库的结构</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;图3 知识库维护&lt;/b&gt;"><b>图3 知识库维护</b></a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;图4 智能决策示意图&lt;/b&gt;"><b>图4 智能决策示意图</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图5 智能决策流程图&lt;/b&gt;"><b>图5 智能决策流程图</b></a></li>
                                                <li><a href="#89" data-title="图A1知识库构建过程">图A1知识库构建过程</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 文成林,吕菲亚,包哲静,等.基于数据驱动的微小故障诊断方法综述[J].自动化学报,2016,42(9):1285-1299.WEN Chenglin,L&#220; Feiya,BAO Zhejing,et al.A review of data driven-based incipient fault diagnosis[J].Acta Automatica Sinica,2016,42(9):1285-1299." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201609001&amp;v=MTMzNTdCdEdGckNVUjdxZlp1WnNGaURsVTd6S0tDTGZZYkc0SDlmTXBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         文成林,吕菲亚,包哲静,等.基于数据驱动的微小故障诊断方法综述[J].自动化学报,2016,42(9):1285-1299.WEN Chenglin,L&#220; Feiya,BAO Zhejing,et al.A review of data driven-based incipient fault diagnosis[J].Acta Automatica Sinica,2016,42(9):1285-1299.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 袁文浩,孙文珠,夏斌,等.利用深度卷积神经网络提高未知噪声下的语音增强性能[J].自动化学报,2018,44(4):751-759.YUAN Wenhao,SUN Wenzhu,XIA Bin,et al.Improving speech enhancement in unseen noise using deep convolutional neural network[J].Acta Automatica Sinica,2018,44(4):751-759." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201804016&amp;v=MjkzMzc3ektLQ0xmWWJHNEg5bk1xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         袁文浩,孙文珠,夏斌,等.利用深度卷积神经网络提高未知噪声下的语音增强性能[J].自动化学报,2018,44(4):751-759.YUAN Wenhao,SUN Wenzhu,XIA Bin,et al.Improving speech enhancement in unseen noise using deep convolutional neural network[J].Acta Automatica Sinica,2018,44(4):751-759.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙宏斌,谢开,蒋维勇,等.智能机器调度员的原理和原型系统[J].电力系统自动化,2007,31(16):1-6.SUN Hongbin,XIE Kai,JIANG Weiyong,et al.Automatic operator for power systems:principle and prototype[J].Automation of Electric Power Systems,2007,31(16):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200716002&amp;v=MjMyNzFzRmlEbFU3ektJU0hUZXJHNEh0Yk5xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙宏斌,谢开,蒋维勇,等.智能机器调度员的原理和原型系统[J].电力系统自动化,2007,31(16):1-6.SUN Hongbin,XIE Kai,JIANG Weiyong,et al.Automatic operator for power systems:principle and prototype[J].Automation of Electric Power Systems,2007,31(16):1-6.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 郑南宁.人工智能面临的挑战[J].自动化学报,2016,42(5):641-642.ZHENG Nanning.On challenges in artificial intelligence[J].Acta Automatica Sinica,2016,42(5):641-642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201605001&amp;v=MjM4Njl1WnNGaURsVTd6S0tDTGZZYkc0SDlmTXFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郑南宁.人工智能面临的挑战[J].自动化学报,2016,42(5):641-642.ZHENG Nanning.On challenges in artificial intelligence[J].Acta Automatica Sinica,2016,42(5):641-642.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201201004&amp;v=MjkzNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU3ektJU0hUZXJHNEg5UE1ybzlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 侯恺,曾沅,贾宏杰,等.基于马尔可夫链的调度操作流程风险评估及优选方法[J].电力系统自动化,2015,39(19):142-148.HOU Kai,ZENG Yuan,JIA Hongjie,et al.Risk assessment and optimization method for Markov chain-based scheduling operations[J].Automation of Electric Power Systems,2015,39(19):142-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519023&amp;v=MTI4OTZVN3pLSVNIVGVyRzRIOVROcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         侯恺,曾沅,贾宏杰,等.基于马尔可夫链的调度操作流程风险评估及优选方法[J].电力系统自动化,2015,39(19):142-148.HOU Kai,ZENG Yuan,JIA Hongjie,et al.Risk assessment and optimization method for Markov chain-based scheduling operations[J].Automation of Electric Power Systems,2015,39(19):142-148.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTMwMjJIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3pLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=Mjk2MTdCdEdGckNVUjdxZlp1WnNGaURsVTd6S0lTSFRlckc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 姜惠兰,史建昇,曾凯,等.基于风险的电网调度操作最佳供电路径生成策略[J].电力系统自动化,2015,39(10):157-162.JIANG Huilan,SHI Jiansheng,ZENG Kai,et al.Optimal power supply path in dispatching operation based on risk[J].Automation of Electric Power Systems,2015,39(10):157-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510025&amp;v=MTAxMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3pLSVNIVGVyRzRIOVROcjQ5SFlZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         姜惠兰,史建昇,曾凯,等.基于风险的电网调度操作最佳供电路径生成策略[J].电力系统自动化,2015,39(10):157-162.JIANG Huilan,SHI Jiansheng,ZENG Kai,et al.Optimal power supply path in dispatching operation based on risk[J].Automation of Electric Power Systems,2015,39(10):157-162.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张楠,冯琳,杨镜非,等.基于推理链的输电网故障诊断[J].电力系统自动化,2014,38(22):78-84.ZHANG Nan,FENG Lin,YANG Jingfei,et al.Transmission grid fault diagnosis based on reasoning chain[J].Automation of Electric Power Systems,2014,38(22):78-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422012&amp;v=MTI3MTc3ektJU0hUZXJHNEg5WE9yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张楠,冯琳,杨镜非,等.基于推理链的输电网故障诊断[J].电力系统自动化,2014,38(22):78-84.ZHANG Nan,FENG Lin,YANG Jingfei,et al.Transmission grid fault diagnosis based on reasoning chain[J].Automation of Electric Power Systems,2014,38(22):78-84.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 钟锦源,张岩,文福拴,等.基于时间序列相似性匹配的输电系统故障诊断方法[J].电力系统自动化,2015,39(6):60-67.ZHONG Jinyuan,ZHANG Yan,WEN Fushuan,et al.A fault diagnosing method in power transmission systems based on time series similarity matching[J].Automation of Electric Power Systems,2015,39(6):60-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506011&amp;v=MTg2OTZxQnRHRnJDVVI3cWZadVpzRmlEbFU3ektJU0hUZXJHNEg5VE1xWTlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         钟锦源,张岩,文福拴,等.基于时间序列相似性匹配的输电系统故障诊断方法[J].电力系统自动化,2015,39(6):60-67.ZHONG Jinyuan,ZHANG Yan,WEN Fushuan,et al.A fault diagnosing method in power transmission systems based on time series similarity matching[J].Automation of Electric Power Systems,2015,39(6):60-67.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHU L P,LU C,SUN Y.Time series shapelet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems,2015,31(2):1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Time series shapelet classification based online short-term voltage stability assessment">
                                        <b>[12]</b>
                                         ZHU L P,LU C,SUN Y.Time series shapelet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems,2015,31(2):1-10.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" YU T,ZHOU B,CHAN K W,et al.Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step &lt;i&gt;Q&lt;/i&gt;(&lt;i&gt;λ&lt;/i&gt;) learning[J].IEEE Transactions on Power Systems,2011,26(3):1272-1282." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step Q(λ) learning">
                                        <b>[13]</b>
                                         YU T,ZHOU B,CHAN K W,et al.Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step &lt;i&gt;Q&lt;/i&gt;(&lt;i&gt;λ&lt;/i&gt;) learning[J].IEEE Transactions on Power Systems,2011,26(3):1272-1282.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies of intelligent dispatching based on situational awareness[J].Power System Technology,2014,38(1):33-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MTE1ODViRzRIOVhNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3pLSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies of intelligent dispatching based on situational awareness[J].Power System Technology,2014,38(1):33-39.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 卢强.数字电力系统(DPS)[J].电力系统自动化,2000,24(9):1-4.LU Qiang.Digital power systems (DPS)[J].Automation of Electric Power Systems,2000,24(9):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200009000&amp;v=MjQwNDFyQ1VSN3FmWnVac0ZpRGxVN3pLSVNIVGVyRzRIdEhNcG85RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         卢强.数字电力系统(DPS)[J].电力系统自动化,2000,24(9):1-4.LU Qiang.Digital power systems (DPS)[J].Automation of Electric Power Systems,2000,24(9):1-4.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     中国电子技术标准化研究院.人工智能标准化白皮书[EB/OL].[2018-01-24].http://www.cesi.ac.cn/201801/3545.html.China Electronics Standardization Institute.White paper on artificial intelligence standardization[EB/OL].[2018-01-24].http://www.cesi.ac.cn/201801/3545.html.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 13:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),173-179+186 DOI:10.7500/AEPS20181221001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电网调控操作智能助手方案探讨</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E9%83%91%E5%B9%B3&amp;code=28211647&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈郑平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%B1%B3%E4%B8%BA%E6%B0%91&amp;code=28890529&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">米为民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E9%9D%99%E6%80%80&amp;code=25099435&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林静怀</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%81%92&amp;code=35809823&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王恒</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%98%8A&amp;code=43047937&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王昊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E6%A0%B9%E6%BA%90&amp;code=28377870&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董根源</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%A6%8F%E5%BB%BA%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0859054&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网福建电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E7%A7%91%E4%B8%9C%E7%94%B5%E5%8A%9B%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0060625&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京科东电力控制系统有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对电网调度控制运行面临的问题,文中引入语音识别、自然语言处理等人工智能相关技术,提出了电网调控操作智能助手方案。对方案中的电网态势智能感知与交互、调控语音识别、调控知识库构建、调控智能决策等关键技术给出了具体的解决方法。基于该方案研发的调控助手软件,部分功能已在福建电网调控中心进行验证。实践证明,该方案能够协助调控人员进行电网运行指挥和事故处理,提高电网调控操作的效率和准确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%BA%E5%B7%A5%E6%99%BA%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">人工智能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E8%B0%83%E6%8E%A7%E6%93%8D%E4%BD%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网调控操作;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9F%A5%E8%AF%86%E5%BA%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">知识库;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E8%A7%84%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度规程;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E6%84%9F%E7%9F%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能感知;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E5%86%B3%E7%AD%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能决策;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈郑平(1982—)，男，硕士，高级工程师，主要研究方向:电力调度自动化系统建设、运行与维护。;
                                </span>
                                <span>
                                    *米为民(1972—)，男，通信作者，硕士，教授级高级工程师，主要研究方向:电力调度自动化系统。E-mail:miweimin@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    林静怀(1971—)，男，硕士，教授级高级工程师，主要研究方向:电网调度自动化系统建设、运行与维护。E-mail:linjinghuai@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-21</p>

            </div>
                    <h1><b>Discussion on Intelligence Assistant Scheme of Dispatching and Control Operation in Power Grid</b></h1>
                    <h2>
                    <span>CHEN Zhengping</span>
                    <span>MI Weimin</span>
                    <span>LIN Jinghuai</span>
                    <span>WANG Heng</span>
                    <span>WANG Hao</span>
                    <span>DONG Genyuan</span>
            </h2>
                    <h2>
                    <span>State Grid Fujian Electric Power Dispatching and Control Center</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>Beijing Kedong Power Control System Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>An intelligence assistant scheme for power grid dispatching and control operation is proposed by using artificial intelligence technologies such as speech recognition and natural language processing for the problem faced by power grid dispatching and control operation. In the scheme, specific solutions of some key technologies have been proposed, such as the intelligent perception and interaction of power grid operation state, dispatching and control of automatic speech recognition, establishment of knowledge base and intelligent decision. According to the dispatching and control software based on the proposed scheme, partial function of the scheme has been applied in the State Grid Fujian Electric Power Dispatching and Control Center. Practice shows that the scheme can assist the power grid regulator to complete the power grid dispatching and control operation and fault disposal, which improves the efficiency and accuracy of power grid operation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=artificial%20intelligence&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">artificial intelligence;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20and%20control%20operation%20in%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching and control operation in power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=knowledge%20base&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">knowledge base;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=intelligent%20perception&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">intelligent perception;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=intelligent%20decision&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">intelligent decision;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-21</p>
                            </div>


        <!--brief start-->
                        <h3 id="34" name="34" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="35">随着新一代电力系统的发展,电网运行特性发生了深刻变化,电网调控运行复杂性不断加大,调控人员工作强度不断提高。调控运行智能化是保障电网安全稳定运行,降低调控人员工作量的重要手段。现阶段智能调控面临以下几个问题:①调控运行规程及预案在线化、知识化不够。调控人员需频繁翻看各类文本形式的调度规程、稳定规定、保护规定、操作规定以及事故预案等来指导运行,不仅容易遗漏而且效率低。②调控系统存在大量的历史数据,然而并没有得到充分利用。亟须从大量历史数据中挖掘出有价值的运行规律,指导调控人员业务开展。③现有调控操作智能辅助系统采用传统专家系统构建,知识获取和维护采用人工编辑,扩展性差,知识推理自动化、智能化程度不够。④调控系统人机交互方式单一,效率低下,缺少语音、触摸等交互方式。以上问题造成电网调控安全运行压力和调控人员工作量不断增大,迫切需要研究智能化的电网调控辅助工具,提升调控人员驾驭大电网的能力,确保电网安全经济稳定运行。近年来,基于智能模式识别的语音识别、自然语言处理等一系列人工智能技术<citation id="78" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>应用在国内外取得了重大理论创新与应用突破,为解决电网调控运行领域的部分问题提供了有益的借鉴和参考。</p>
                </div>
                <div class="p1">
                    <p id="36">文献<citation id="79" type="reference">[<a class="sup">1</a>]</citation>提出了在自动化系统中微小故障的3种诊断方法,对本文的智能决策有重要的参考意义。文献<citation id="80" type="reference">[<a class="sup">2</a>]</citation>在语音识别过程中如何避免噪音干扰方面做了很有价值的研究,对本文的后续改进提供了新的思路。文献<citation id="81" type="reference">[<a class="sup">3</a>]</citation>阐述了智能机器调度员的原理和原型系统,强调通过海量样本挖掘出电网安全运行规则,对本文的知识库构建提供了重要的参考。本文针对电网调控运行智能化面临的问题,提出了电网调度控制操作智能助手方案(下文简称调控助手),采用自然语言识别技术,构建调度规程自学习流程引擎,自动形成调度规程知识库,解决调控运行规程及预案在线化、知识化不够,以及传统调度操作智能辅助系统知识维护性、扩展性差等问题;采用语音识别技术,构建语音交互服务,解决调控系统人机交互方式单一、效率低下的问题;通过电网运行历史数据学习、完善、优化知识库,达到从海量历史数据挖掘出有价值的规律,指导调控人员操作的目的。福建电网的应用实践证明,该方案能够有效解决电网调控运行面临的上述问题,减轻电网调控人员的运行压力,保障电网安全稳定运行。</p>
                </div>
                <h3 id="37" name="37" class="anchor-tag"><b>1</b> 总体方案</h3>
                <div class="p1">
                    <p id="38">调控助手以调控云平台及智能电网调控系统基础平台为技术支撑,实现智能感知、智能决策<citation id="82" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>、智能学习、智能交互、代理操作等功能及各应用之间的协调控制,使之具备调控人员看、听、想、学、说、做的能力,系统框架如图1所示。调控助手通过智能感知发现电网事件,将电网事件传送给智能决策引擎,智能决策引擎对该电网事件进行分析,结合当前电网运行方式,给出处置策略并将该处置策略通过智能交互传递给电网调控人员确认,得到确认后,生成操作执行逻辑,并将该执行逻辑传递给代理操作,由代理操作具体执行,代理操作将执行结果传递给智能决策引擎,再通过智能交互层将执行过程及结果展示给调控人员。</p>
                </div>
                <div class="area_img" id="39">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922024_039.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 系统架构" src="Detail/GetImg?filename=images/DLXT201922024_039.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 系统架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922024_039.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 System architecture</b></p>

                </div>
                <div class="p1">
                    <p id="40">调控助手的调控操作知识库<citation id="83" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>在安全Ⅲ区调控云平台上构建,主要通过电网调控运行规程的学习构建基础知识库,通过历史数据的学习和训练完善优化知识库,在Ⅲ区形成的知识库,跨区同步到安全Ⅰ区,形成安全Ⅰ区的调控操作知识库。</p>
                </div>
                <div class="p1">
                    <p id="41">通过调控业务智能代理,将电网调控人员制定的控制逻辑根据相关业务功能模型,调用对应的业务系统进行协同操作,从而实现操作指令的自动校验和智能下达。代理操作调用的业务系统功能主要包括:遥控、潮流计算、电网在线安全稳定分析(DSA)、自动发电控制(AGC)、自动电压控制(AVC)等。</p>
                </div>
                <div class="p1">
                    <p id="42">调控助手在功能上主要具备:①具备“管家+保姆”的能力,具备工作任务及重要消息主动提醒的能力,能够根据调控人员的具体职责和习惯,主动提醒工作任务;具备用户工作任务智能有序编排能力,协助用户完成工作,根据用户工作任务和进展阶段,调用具体业务系统完成相应工作。②具备“高参”的能力,具备调控运行辅助决策能力。能够针对捕捉到的电网运行的事件,给出相应的辅助决策建议、主动提示调控人员。</p>
                </div>
                <div class="p1">
                    <p id="43">本方案通过调控规程的学习,形成调控规程知识库,解决了调控运行规程及预案在线化、知识化不够的问题。语音服务结合智能感知、智能决策、智能交互等模块结合,增加了语音交互,解决了调控系统人机交互方式单一,效率低下的问题。通过调控操作及电网运行的历史数据学习,完善优化知识库,达到从海量历史数据挖掘出有价值的规律,指导调控人员操作的目的。</p>
                </div>
                <div class="p1">
                    <p id="44">电网调控系统及其他在线业务系统是智能决策的基础,是感知电网运行状态的数据源。电网信息感知服务负责从在线运行系统中获取智能决策需要的电网运行状态数据。如通过电网调度控制系统(D5000)平台获取数据采集与监控(SCADA)的告警信息(电压越限等), 通过调用DSA获取电网状态分析结果,是智能决策生成电网异常或事故处置方案的依据。同时,决策的执行也是在在线业务系统(如D5000等)。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>2</b> 关键技术</h3>
                <h4 class="anchor-tag" id="46" name="46"><b>2.1</b> 电网智能感知与交互</h4>
                <div class="p1">
                    <p id="47">智能感知为电网智能控制提供全景数据支撑<citation id="84" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>,包括电网调控运行状态监视和外部环境监视。其中电网调控运行状态监视主要是通过捕获、融合SCADA、广域测量系统(WAMS)、保护故障信息等从变电站、发电厂采集的告警事件、遥测量、录波等电网当前运行信息,发电计划、负荷预测系统对电网未来运行趋势的预测结果,或者通过语音、输入等人工下达的指令,提交智能决策对电网事件进行分析决策;外部环境监视主要借助视频监控、安全消防、天气气象等外部系统感知现场环境信息,捕捉事件,最后提交智能决策进行分析决策。</p>
                </div>
                <div class="p1">
                    <p id="48">电网智能感知的关键问题在于意图理解,即根据感知到的各种信息,正确判断出目前电网所处的状态或调控人员的行为,并根据调控运行规程给出正确的处置方案。把调控人员的日常工作内容(如故障处置,倒闸操作,负荷频率调整、挂牌操作等)分成若干业务场景,利用主成分分析(principal component analysis,PCA)算法,对每一个场景提炼一组特征数据,进行数字化描述。智能感知根据获取的各类电网运行信息,利用特征点匹配算法,与场景的特征数据快速匹配,从而判别电网所处的状态,理解调控人员的意图,并给出正确的处置流程。在感知的过程中,一些处理步骤需要调控人员确认,所以感知的过程有时候需要和调控人员互动。</p>
                </div>
                <div class="p1">
                    <p id="49">智能交互是通过智能搜索系统、综合展示平台、智能语音系统、智能信息推送系统等将业务中的相关数据及时、高效、直观地展现给调控人员,并通过智能决策辅助调控人员快速判断电网状态,制定合理的调控方案。智能交互系统的“说”包括:调控人员验证后的非操作类的事项文本自动合成语音,通过电话自动拨号通知电厂(如该电厂目前仅有一条线路供电,请做好全停电预案等)、发布任务提醒、向调度员汇报事故信息、通知现场人员进行检查确认、通知现场人员进行安全措施等。智能交互系统还能够解析调控人员的命令、在相关责任人的监护下,接听现场人员的电话反馈、根据电网录音形成调度日志等。智能感知和交互的正确与否,还有一个最关键的因素,就是确保电网模型数据的准确性,数据特征匹配、调控运行知识的表达都要依赖模型拓扑关系的正确和运行数据的准确。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>2.2</b> 调控语音识别技术</h4>
                <div class="p1">
                    <p id="51">语音识别<citation id="85" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>与语音合成作为独立的模块存在,通过服务的方式接收语音,经过噪音处理、特征提取、语音解码等过程,以服务的方式输出文本。语音识别最关键的问题是准确率,而影响语音识别准确率的关键是语音模型和语言模型。</p>
                </div>
                <div class="p1">
                    <p id="52">语音识别是通过语言特征提取,匹配声学特征库语音,再利用语言模型把字词解码形成完整的语句。通过在声学特征库中构建方言语音库,在语言模型中构建电力专业词汇库,提高电力专业术语文字转换正确率。因此,语音识别技术的关键是在现有基于语素的语音识别技术和通用汉语语音词典的基础上,增加电力调度专业语音词典的支持,强化电力调度特定业务场景的语言模型分析功能,提高电网调度业务语音识别解码器的解码效率,从而保证业务操作语音识别的正确率。</p>
                </div>
                <div class="p1">
                    <p id="53">在调控操作知识库中建立电力系统专业词典库,以此为基础建立语料管理库和对应的指令管理库。利用现有的电力系统专业词表,通过调控专业人员整理,形成电力系统专业词汇文本文件,导入语音系统形成电力系统专业词典。利用调度规程标注工具,由调控专业人员对典型调度规程文件进行标注,然后利用机器学习和人工干预形成语料库。指令管理库根据语料库通过配置生成。语料库和指令库的关系如图2所示。语料库的每条词语可以带若干个参数(用1.<i>n</i>表示),如某线路故障、某变压器故障等。每一个业务场景对应一个后台指令(用1.1表示),所有类型的故障场景对应一个后台指令。指令库用来配置每一个语料库的词条对应的后台指令,指令就是对应调控系统中的程序。语料库和指令库的关系多对一,即多个词条对应一个指令。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922024_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 语料库和指令库的结构" src="Detail/GetImg?filename=images/DLXT201922024_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 语料库和指令库的结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922024_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure of corpus and computer 
instruction library</b></p>

                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>2.3</b> 调控操作知识库构建</h4>
                <div class="p1">
                    <p id="56">调控操作<citation id="86" type="reference"><link href="12" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>知识库(简称知识库)是以某种存储结构存储领域专家的知识,包括事实和可行的操作与规则等。智能决策是调控助手的大脑,而知识库就是大脑中存储知识的地方。知识库包括调控运行规程索引库和专家知识库。调控运行规程索引库用于调控运行规程的结构化存储和搜索,专家知识库存储规程对应的操作逻辑流程及后期学习的知识表达及检索。知识库获取知识的方式有3种:①各种调控运行规程和预案的学习;②人工编辑;③历史数据挖掘,即从历史运行数据(电网历史运行信息及调控人员历史决策信息)中学习调控人员的历史经验。知识库维护示意图如图3所示。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922024_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 知识库维护" src="Detail/GetImg?filename=images/DLXT201922024_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 知识库维护</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922024_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Maintenance of knowledge base</b></p>

                </div>
                <div class="p1">
                    <p id="58">调控运行规程是电网调控人员在长期生产实践中总结出来的电网运行规程,是知识库中的基础知识。这部分内容主要是基于调控专业词典和对典型调度规程的标注,将文字描述通过语义分析、知识抽取等自然语言处理技术把调度规程和预案中的文字描述形成标准化的可解释性描述体,为计算机理解使用。通过这种方式把调控运行规程变成结构化的模型存储在调控运行规程索引库中。在调控规程文件中,一部分是处置流程,一部分是处置原则,因此,对应到调控运行规程索引库中,知识分成2种:流程和原则,都作为知识存储在调控运行规程索引库中。</p>
                </div>
                <div class="p1">
                    <p id="59">语义分析技术是对原始文本文件进行语义分析处理,获取各种词、词性、句法、语义角色等特征信息,从而对文本中的知识数据进行初步提取,作为建立知识库的重要前置条件。知识抽取技术是在语义分析的结果上实现知识结构化,建立节点与关系的图数据信息,形成知识架构以及能够进行后续修改、迭代更新的知识数据体系,在保证数据安全可靠,调用速度快并准确的基础上进行全方位的知识数据整理,从而形成一个可供全系统调用的大型知识库。</p>
                </div>
                <div class="p1">
                    <p id="60">以调控规程中的“500 kV和220 kV线路开关跳闸后,重合闸未投或重合不成功,省调调度员可强送电一次”为例,说明了如何利用自然语言处理和知识抽取构建知识库的过程。如附录A图A1所示。其中①至④是自然语言处理过程,⑤至⑥是知识抽取,最终把调控规程变成了处置流程。</p>
                </div>
                <div class="p1">
                    <p id="61">基于历史数据样本,专家知识库还可以通过机器学习的手段获取新知识或优化现有知识。一次电网异常或事故,如果当时的电网运行状态完全匹配预案设定的场景特征数据,则按照预案处置,否则智能决策按照调控规程,给出一个或几个操作执行流程(给出多个流程的情况,需要调控人员选择,并在事后给出评价)。在一些特殊情况下,当时的电网运行状态不能完全匹配调控运行规程和预案设定的特征数据,智能决策无法给出操作执行流程,这时候就需要调度员根据现场情况、电网知识和以往经验,完成异常或事故的处理。</p>
                </div>
                <div class="p1">
                    <p id="62">调控人员每一次的处置流程选择和自行处理的方法都保存为一个数据样本。采用神经网络模型之一的反向传播(back propagation,BP)模型开发学习工具。搭建一个电网调控操作仿真培训平台,利用这些样本数据和学习工具,对专家知识库反复强化训练,让机器去发现问题,优化调控运行规程和操作流程。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>2.4</b> 决策推理</h4>
                <div class="p1">
                    <p id="64">智能决策是调控助手的大脑,其工作模式为“知识库+在线分析结果=具体处置流程”。当智能决策引擎通过智能感知获得电网运行发生异常或事故时,知识库引擎首先根据获取的电网信息,匹配场景特征数据,从索引库中检索出相应的调控运行规程(解决调控人员查规程的问题),从专家知识库<citation id="87" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>中搜索到对应的事故处理流程模板;然后智能决策引擎获取DSA的分析结果;最后根据DSA的分析结果和事故处理流程模板,智能决策给出事故处理预案或具体的操作流程。智能决策的工作流程如图4所示。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922024_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 智能决策示意图" src="Detail/GetImg?filename=images/DLXT201922024_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 智能决策示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922024_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of intelligent decision</b></p>

                </div>
                <div class="p1">
                    <p id="66">电网态势感知后,对于预案中存在直接处理的案例且电网运行方式匹配,则直接调用预案。如果没有匹配到预案,需要决策的推理,推理执行过程可分为2个阶段:①把当前态势感知的结果事实和场景特征数据匹配,如果两者完全匹配,则把这条规则称为触发知识规则;将所有的触发知识规则取出,组成触发知识规则集;如果在匹配中未找到合适的知识进行匹配,启动机器自学习机制,开发丰富新知识,自适应修正专家库。②竞争消解:从触发知识规则集中按某种控制策略选出一条执行的知识规则,如果在选择中,出现了规则冲突,可以通过专家系统的自推理选择正确的知识规则,也可以告知调度人员进行干预,选择合适知识规则。</p>
                </div>
                <div class="p1">
                    <p id="67">智能决策的计算过程是一个复杂、运算量巨大的过程。本方案采用层次分析法进行决策推理,建立多层次的电网运行场景特征模型,将问题分解为不同的要素,并把这些要素分为不同的层次,计算出最底层(供调控运行人员决策的操作方案)相对于最高层(态势感知的结果)的相对重要权值,按照相对权重在不同的方案中做出选择。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>3</b> 应用实例</h3>
                <div class="p1">
                    <p id="69">2017年1月,福建省级调度中心(下文简称省调)开始了调控助手的研究工作。2018年3月,基于某一个业务场景的调控助手在福建省调试点应用,取得了预期的效果。</p>
                </div>
                <div class="p1">
                    <p id="70">关于500 kV和200 kV线路跳闸的处理规程经自然语言处理及知识抽取后,形成流程化的知识,并用于协助调控人员完成故障处理的交互实例如图5所示。仅给出了单一线路故障处置流程的一部分流程,用于验证系统的可行性。</p>
                </div>
                <div class="p1">
                    <p id="71">图5左侧是调控规程中关于500 kV和200 kV线路跳闸的处理过程,经过附录A图A1所示的处理,变成图5中间所示的流程模板,存储在知识库中。当感知服务从D5000平台的SCADA告警,综合智能告警等服务中感知到某断路器跳闸时,立刻与知识库中的场景特征数据快速匹配,确定故障场景(500 kV和200 kV线路开关跳闸);语音告知调控人员,并请求处理;调控人员通过语音下达处置指令;决策引擎从知识库中获取到上述的故障处置流程模板;根据流程模板,从运行系统中获取电网及设备的实时状态信息及DSA的分析结果,通过图5所示的交互(语音交互),生成事故处置流程。最后监控人员根据事故处置流程完成操作,并自动生成事故处置报告。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922024_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 智能决策流程图" src="Detail/GetImg?filename=images/DLXT201922024_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 智能决策流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922024_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Flow chart of intelligent decision</b></p>

                </div>
                <div class="p1">
                    <p id="73">目前,因涉及遥控操作,慎重起见,系统开环运行,最后在涉及拉合开关时,由调控人员人工操作。</p>
                </div>
                <div class="p1">
                    <p id="74">实践证明,该系统能够正确协助调控人员处理电网事故,缩短事故处理的时间,减轻调控人员的工作量。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="76">基于本文研发的调控助手,能够根据电网的运行状况,协助调控人员进行电网运行指挥和事故处理,提高调控操作的效率和准确性。人工智能在电网调控操作方面的研究和应用目前还处于起步阶段,仅仅实现了典型业务场景的试点应用。如何利用人工智能技术的最新成果,研究构建电网调控操作智能化平台所需要的关键技术和算法是下一步研究的方向。</p>
                </div>
                <div class="p1">
                    <p id="77">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="88" name="88" class="anchor-tag">附录A</h3>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922024_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1知识库构建过程" src="Detail/GetImg?filename=images/DLXT201922024_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1知识库构建过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922024_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Knowledge base construction process</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201609001&amp;v=MjQ0MjNmWWJHNEg5Zk1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU3ektLQ0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 文成林,吕菲亚,包哲静,等.基于数据驱动的微小故障诊断方法综述[J].自动化学报,2016,42(9):1285-1299.WEN Chenglin,LÜ Feiya,BAO Zhejing,et al.A review of data driven-based incipient fault diagnosis[J].Acta Automatica Sinica,2016,42(9):1285-1299.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201804016&amp;v=MjQxMjk5bk1xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU3ektLQ0xmWWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 袁文浩,孙文珠,夏斌,等.利用深度卷积神经网络提高未知噪声下的语音增强性能[J].自动化学报,2018,44(4):751-759.YUAN Wenhao,SUN Wenzhu,XIA Bin,et al.Improving speech enhancement in unseen noise using deep convolutional neural network[J].Acta Automatica Sinica,2018,44(4):751-759.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200716002&amp;v=MjQyMjl1WnNGaURsVTd6S0lTSFRlckc0SHRiTnFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙宏斌,谢开,蒋维勇,等.智能机器调度员的原理和原型系统[J].电力系统自动化,2007,31(16):1-6.SUN Hongbin,XIE Kai,JIANG Weiyong,et al.Automatic operator for power systems:principle and prototype[J].Automation of Electric Power Systems,2007,31(16):1-6.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201605001&amp;v=MDQ1NjViRzRIOWZNcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3pLS0NMZlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郑南宁.人工智能面临的挑战[J].自动化学报,2016,42(5):641-642.ZHENG Nanning.On challenges in artificial intelligence[J].Acta Automatica Sinica,2016,42(5):641-642.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201201004&amp;v=MDY1NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVTd6S0lTSFRlckc0SDlQTXJvOUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 汪际峰,沈国荣.大电网调度智能化的若干关键技术问题[J].电力系统自动化,2012,36(1):10-16.WANG Jifeng,SHEN Guorong.Some key technical issues on intelligent power dispatching of bulk power grid[J].Automation of Electric Power Systems,2012,36(1):10-16.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519023&amp;v=MDg5MzJGaURsVTd6S0lTSFRlckc0SDlUTnBvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 侯恺,曾沅,贾宏杰,等.基于马尔可夫链的调度操作流程风险评估及优选方法[J].电力系统自动化,2015,39(19):142-148.HOU Kai,ZENG Yuan,JIA Hongjie,et al.Risk assessment and optimization method for Markov chain-based scheduling operations[J].Automation of Electric Power Systems,2015,39(19):142-148.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MjIyOTZxQnRHRnJDVVI3cWZadVpzRmlEbFU3ektJU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=Mjk4NTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3pLSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510025&amp;v=MTIwNTNpRGxVN3pLSVNIVGVyRzRIOVROcjQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 姜惠兰,史建昇,曾凯,等.基于风险的电网调度操作最佳供电路径生成策略[J].电力系统自动化,2015,39(10):157-162.JIANG Huilan,SHI Jiansheng,ZENG Kai,et al.Optimal power supply path in dispatching operation based on risk[J].Automation of Electric Power Systems,2015,39(10):157-162.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422012&amp;v=MTY5NjJDVVI3cWZadVpzRmlEbFU3ektJU0hUZXJHNEg5WE9yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张楠,冯琳,杨镜非,等.基于推理链的输电网故障诊断[J].电力系统自动化,2014,38(22):78-84.ZHANG Nan,FENG Lin,YANG Jingfei,et al.Transmission grid fault diagnosis based on reasoning chain[J].Automation of Electric Power Systems,2014,38(22):78-84.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506011&amp;v=MDM1ODRSN3FmWnVac0ZpRGxVN3pLSVNIVGVyRzRIOVRNcVk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 钟锦源,张岩,文福拴,等.基于时间序列相似性匹配的输电系统故障诊断方法[J].电力系统自动化,2015,39(6):60-67.ZHONG Jinyuan,ZHANG Yan,WEN Fushuan,et al.A fault diagnosing method in power transmission systems based on time series similarity matching[J].Automation of Electric Power Systems,2015,39(6):60-67.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Time series shapelet classification based online short-term voltage stability assessment">

                                <b>[12]</b> ZHU L P,LU C,SUN Y.Time series shapelet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems,2015,31(2):1-10.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step Q(λ) learning">

                                <b>[13]</b> YU T,ZHOU B,CHAN K W,et al.Stochastic optimal relaxed automatic generation control in non-Markov environment based on multi-step <i>Q</i>(<i>λ</i>) learning[J].IEEE Transactions on Power Systems,2011,26(3):1272-1282.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=Mjk3MzR6cXFCdEdGckNVUjdxZlp1WnNGaURsVTd6S0lUckJmYkc0SDlYTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies of intelligent dispatching based on situational awareness[J].Power System Technology,2014,38(1):33-39.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200009000&amp;v=MDY2NTREbFU3ektJU0hUZXJHNEh0SE1wbzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 卢强.数字电力系统(DPS)[J].电力系统自动化,2000,24(9):1-4.LU Qiang.Digital power systems (DPS)[J].Automation of Electric Power Systems,2000,24(9):1-4.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 中国电子技术标准化研究院.人工智能标准化白皮书[EB/OL].[2018-01-24].http://www.cesi.ac.cn/201801/3545.html.China Electronics Standardization Institute.White paper on artificial intelligence standardization[EB/OL].[2018-01-24].http://www.cesi.ac.cn/201801/3545.html.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922024&amp;v=MDg1MjZHNEg5ak9yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU3ektJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

