

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136395060881250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922025%26RESULT%3d1%26SIGN%3dAYWkC%252bYKntmUXtZyx9Kk1Eg9dEw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922025&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922025&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922025&amp;v=MDczNjFyQ1VSN3FmWnVac0ZpRGxVN3ZKSVNIVGVyRzRIOWpPclk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#26" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="1稳态自适应巡航场景 ">1稳态自适应巡航场景</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#30" data-title="&lt;b&gt;1.1&lt;/b&gt; 场景的内涵"><b>1.1</b> 场景的内涵</a></li>
                                                <li><a href="#32" data-title="&lt;b&gt;1.2&lt;/b&gt; 新一代电网调控系统业务场景设计思路"><b>1.2</b> 新一代电网调控系统业务场景设计思路</a></li>
                                                <li><a href="#38" data-title="&lt;b&gt;1.3&lt;/b&gt; 稳态自适应巡航场景的内涵"><b>1.3</b> 稳态自适应巡航场景的内涵</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;2&lt;/b&gt; 稳态自适应巡航场景功能架构 "><b>2</b> 稳态自适应巡航场景功能架构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#42" data-title="&lt;b&gt;2.1&lt;/b&gt; 总体功能架构"><b>2.1</b> 总体功能架构</a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;2.2 态势感知模块&lt;/b&gt;—稳态自适应巡航的“雷达传感器”"><b>2.2 态势感知模块</b>—稳态自适应巡航的“雷达传感器”</a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;2.3 控制决策模块&lt;/b&gt;—稳态自适应巡航的“决策智脑”"><b>2.3 控制决策模块</b>—稳态自适应巡航的“决策智脑”</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;2.4 自动控制模块&lt;/b&gt;—稳态自适应巡航的“控制系统”"><b>2.4 自动控制模块</b>—稳态自适应巡航的“控制系统”</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#81" data-title="&lt;b&gt;3&lt;/b&gt; 原型系统试验验证 "><b>3</b> 原型系统试验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;3.1&lt;/b&gt; 稳态自适应巡航试验验证原型系统"><b>3.1</b> 稳态自适应巡航试验验证原型系统</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;3.2&lt;/b&gt; 稳态自适应巡航测试项"><b>3.2</b> 稳态自适应巡航测试项</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;3.3&lt;/b&gt; 稳态自适应巡航场景测试"><b>3.3</b> 稳态自适应巡航场景测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#126" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#130" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#34" data-title="&lt;b&gt;图1 静态安全问题的传统处理模式&lt;/b&gt;"><b>图1 静态安全问题的传统处理模式</b></a></li>
                                                <li><a href="#47" data-title="&lt;b&gt;图2 稳态自适应巡航场景功能架构&lt;/b&gt;"><b>图2 稳态自适应巡航场景功能架构</b></a></li>
                                                <li><a href="#51" data-title="&lt;b&gt;图3 稳态自适应巡航场景功能的逻辑链接和实现&lt;/b&gt;"><b>图3 稳态自适应巡航场景功能的逻辑链接和实现</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图4 电网运行状态实时评估三级指标体系&lt;/b&gt;"><b>图4 电网运行状态实时评估三级指标体系</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图5 稳态自适应巡航原型系统&lt;/b&gt;"><b>图5 稳态自适应巡航原型系统</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;表1 备用调整结果&lt;/b&gt;"><b>表1 备用调整结果</b></a></li>
                                                <li><a href="#127" data-title="图A1业务场景分类及相互关系图">图A1业务场景分类及相互关系图</a></li>
                                                <li><a href="#128" data-title="图A2监视控制类业务场景的组成">图A2监视控制类业务场景的组成</a></li>
                                                <li><a href="#129" data-title="图A3业务场景、子场景和功能模块的关系">图A3业务场景、子场景和功能模块的关系</a></li>
                                                <li><a href="#131" data-title="图B1风电增发">图B1风电增发</a></li>
                                                <li><a href="#132" data-title="图B2联络线调整结果">图B2联络线调整结果</a></li>
                                                <li><a href="#133" data-title="图B3大容量机组出力变化">图B3大容量机组出力变化</a></li>
                                                <li><a href="#134" data-title="图B4断面安全裕度控制">图B4断面安全裕度控制</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" DY-LIACCO T E.Enhancing power system security control[J].IEEE Computer Applications in Power,1997,10(3):38-41." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhancing Power System Security Control">
                                        <b>[1]</b>
                                         DY-LIACCO T E.Enhancing power system security control[J].IEEE Computer Applications in Power,1997,10(3):38-41.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" OTT A L.Development of smart dispatch tools in the PJM market[C]// Proceedings of IEEE Power and Energy Society General Meeting,July 24-29,2011,Detroit,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of smart dispatch tools in the PJM market">
                                        <b>[2]</b>
                                         OTT A L.Development of smart dispatch tools in the PJM market[C]// Proceedings of IEEE Power and Energy Society General Meeting,July 24-29,2011,Detroit,USA.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 卢强,戚晓耀,何光宇.智能电网与智能广域机器人[J].中国电机工程学报,2011,31(10):1-5.LU Qiang,QI Xiaoyao,HE Guangyu.Smart grid and smart wide area robot[J].Proceedings of the CSEE,2011,31(10):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201110001&amp;v=MTM1MzlHRnJDVVI3cWZadVpzRmlEbFU3dkpQeXJQYmJHNEg5RE5yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         卢强,戚晓耀,何光宇.智能电网与智能广域机器人[J].中国电机工程学报,2011,31(10):1-5.LU Qiang,QI Xiaoyao,HE Guangyu.Smart grid and smart wide area robot[J].Proceedings of the CSEE,2011,31(10):1-5.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张伯明,孙宏斌,吴文传.3维协调的新一代电网能量管理系统[J].电力系统自动化,2007,31(13):1-6.ZHANG Boming,SUN Hongbin,WU Wenchuan.New generation of EMS with 3-dimensional coordination[J].Automation of Electric Power Systems,2007,31(13):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713000&amp;v=MDE1OTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKSVNIVGVyRzRIdGJOckk5RlpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张伯明,孙宏斌,吴文传.3维协调的新一代电网能量管理系统[J].电力系统自动化,2007,31(13):1-6.ZHANG Boming,SUN Hongbin,WU Wenchuan.New generation of EMS with 3-dimensional coordination[J].Automation of Electric Power Systems,2007,31(13):1-6.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 周华锋,胡荣,李晓露,等.基于态势感知技术的电力系统运行驾驶舱设计[J].电力系统自动化,2015,39(7):130-137.ZHOU Huafeng,HU Rong,LI Xiaolu,et al.Design of power system operation cockpit based on situation awareness technology[J].Automation of Electric Power Systems,2015,39(7):130-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507021&amp;v=MjA5NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU3dkpJU0hUZXJHNEg5VE1xSTlIWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周华锋,胡荣,李晓露,等.基于态势感知技术的电力系统运行驾驶舱设计[J].电力系统自动化,2015,39(7):130-137.ZHOU Huafeng,HU Rong,LI Xiaolu,et al.Design of power system operation cockpit based on situation awareness technology[J].Automation of Electric Power Systems,2015,39(7):130-137.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 汪际峰,周华锋,熊卫斌,等.复杂电力系统运行驾驶舱技术研究[J].电力系统自动化,2014,38(9):100-106.WANG Jifeng,ZHOU Huafeng,XIONG Weibin,et al.Research on operation cockpit technologies of complicated power system[J].Automation of Electric Power Systems,2014,38(9):100-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409015&amp;v=MTg2NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVTd2SklTSFRlckc0SDlYTXBvOUVZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         汪际峰,周华锋,熊卫斌,等.复杂电力系统运行驾驶舱技术研究[J].电力系统自动化,2014,38(9):100-106.WANG Jifeng,ZHOU Huafeng,XIONG Weibin,et al.Research on operation cockpit technologies of complicated power system[J].Automation of Electric Power Systems,2014,38(9):100-106.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):33-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MTg5NDNVUjdxZlp1WnNGaURsVTd2SklUckJmYkc0SDlYTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):33-39.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MzA0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MzA3MjFTSFRlckc0SDluTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVTd2Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张振海,朱石坚,楼京俊.汽车巡航自适应PI控制系统设计[J].系统仿真学报,2008,20(6):1504-1507.ZHANG Zhenhai,ZHU Shijian,LOU Jingjun.Design of adaptive PI control system of vehicle cruise[J].Journal of System Simulation,2008,20(6):1504-1507." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200806031&amp;v=MjE4NDZHNEh0bk1xWTlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU3dkpQVG5OZEw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张振海,朱石坚,楼京俊.汽车巡航自适应PI控制系统设计[J].系统仿真学报,2008,20(6):1504-1507.ZHANG Zhenhai,ZHU Shijian,LOU Jingjun.Design of adaptive PI control system of vehicle cruise[J].Journal of System Simulation,2008,20(6):1504-1507.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 吴光强,张亮修,刘兆勇,等.汽车自适应巡航控制系统研究现状与发展趋势[J].同济大学学报(自然科学版),2017,45(4):544-553.WU Guangqiang,ZHANG Liangxiu,LIU Zhaoyong,et al.Research status and development trend of vehicle adaptive cruise control systems[J].Journal of Tongji University(Natural Science),2017,45(4):544-553." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDZ201704013&amp;v=Mjk0NjVMRzRIOWJNcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKTVNmUGQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         吴光强,张亮修,刘兆勇,等.汽车自适应巡航控制系统研究现状与发展趋势[J].同济大学学报(自然科学版),2017,45(4):544-553.WU Guangqiang,ZHANG Liangxiu,LIU Zhaoyong,et al.Research status and development trend of vehicle adaptive cruise control systems[J].Journal of Tongji University(Natural Science),2017,45(4):544-553.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):99-105.DOI:10.7500/AEPS20170604004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MTI4NTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKSVNIVGVyRzRIOW5NcVk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:07</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),179-188 DOI:10.7500/AEPS20190619011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">大电网调度稳态自适应巡航场景架构</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E5%BB%BA%E5%9B%BD&amp;code=27262027&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚建国</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%8F%82&amp;code=27262028&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王珂</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E4%B8%B9&amp;code=26044238&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E6%9C%9D%E5%BC%BA&amp;code=30790816&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛朝强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%82%B3%E7%A5%A5&amp;code=37168199&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴炳祥</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E8%83%9C%E6%98%A5&amp;code=27635099&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨胜春</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E5%8D%8E%E4%B8%9C%E7%94%B5%E5%8A%9B%E8%B0%83%E6%8E%A7%E5%88%86%E4%B8%AD%E5%BF%83&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网华东电力调控分中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电力调度控制中心作为电网运行控制的指挥中枢和“决策大脑”,其自动化和智能化程度亟待提升。在此背景下,文中提出新一代电网调度稳态自适应巡航场景架构,在横向上将感知、评估、决策和控制等功能环节灵活组合和智能联动,在纵向上以任务为导向实现多级调度的协同控制。在介绍新一代电网调控系统场景理念的基础上,设计了大电网调度稳态自适应巡航场景的相关功能模块。原型系统上的试运行验证了设计的合理性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%A7%E7%94%B5%E7%BD%91%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大电网调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%B3%E6%80%81%E8%87%AA%E9%80%82%E5%BA%94%E5%B7%A1%E8%88%AA%E5%9C%BA%E6%99%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稳态自适应巡航场景;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E8%83%BD%E6%9E%B6%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功能架构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E8%81%94%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能联动;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    姚建国(1963—)，男，硕士，研究员级高级工程师，主要研究方向:电力系统运行与控制、电网调度自动化、智能电网。E-mail:yaojianguo@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    *王珂(1980—)，女，通信作者，博士，研究员级高级工程师，主要研究方向:源-网-荷互动调度、电力市场。E-mail:wangke@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    许丹(1985—)，男，博士研究生，高级工程师，主要研究方向:大电网优化运行调度。E-mail:xudan@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-06-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司总部科技项目(52110418002A);</span>
                    </p>
            </div>
                    <h1><b>Architecture of Steady-state Adaptive Cruise Scenario for Large-scale Power Grid Dispatching</b></h1>
                    <h2>
                    <span>YAO Jianguo</span>
                    <span>WANG Ke</span>
                    <span>XU Dan</span>
                    <span>GE Zhaoqiang</span>
                    <span>WU Bingxiang</span>
                    <span>YANG Shengchun</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>State Grid East China Electric Power Control Sub-center</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As the command center and “decision brain” of operation and control for power grid, automation and intelligence of power dispatching and control center need to be improved urgently. In this context, an architecture of steady-state adaptive cruise scenario(SSACS) for the new generation power grid dispatching is proposed. In the horizontal direction, function links such as situational awareness, evaluation, decision and control are flexibly combined and intelligently linked. In the vertical direction, task-oriented collaborative control of multi-level dispatching is realized. On the basis of introducing the scenario concept of the new generation power grid dispatching and control system, the function modules of the SSACS for large-scale power grid dispatching are designed. The trial operation on the prototype system verifies the rationality of the design.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=large-scale%20power%20grid%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">large-scale power grid dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=steady-state%20adaptive%20cruise%20scenario(SSACS)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">steady-state adaptive cruise scenario(SSACS);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=function%20architecture&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">function architecture;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=intelligent%20linkage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">intelligent linkage;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-06-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China(No. 52110418002 A);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="26" name="26" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="27">电力调度控制中心作为电网运行控制的指挥中枢和“决策大脑”,随着特高压交直流电网建设的稳步推进以及可再生能源的大规模开发,面临如下挑战:首先,跨区互联电网电气联系增强、运行特性更加复杂,如何兼顾大电网的安全、经济、高效运行是亟待解决的问题;其次,风光等新能源发电以及电动汽车等新型负荷的快速发展使得电网运行的不确定性显著增强,传统基于预测制定调度策略的模式兼容性不足,常需调度人员频繁操作、疲于应对;再者,现有调度控制系统在应用设计方面大都以功能为实现对象,存在功能分散、相互独立、衔接复杂等问题,从而导致一项具体调控业务需要调度运行人员人工按照先后顺序操作多项功能,自动化和智能化水平仍显不足。</p>
                </div>
                <div class="p1">
                    <p id="28">国内外在智能调度领域开展了大量的研究和实践工作。文献<citation id="116" type="reference">[<a class="sup">1</a>]</citation>提出“智能调度机器人”概念,其目的是为了使运行规则能适应在线运行方式。文献<citation id="117" type="reference">[<a class="sup">2</a>]</citation>提出了先进控制中心的构想和理想调度的概念,侧重于电力市场环境下的计划滚动编制和实时有功控制。文献<citation id="118" type="reference">[<a class="sup">3</a>]</citation>提出了智能广域机器人(smart wide area robot)的思想,以电力混成控制论为理论基础,目标是使电网具备“多指标自趋优运行能力”。文献<citation id="119" type="reference">[<a class="sup">4</a>]</citation>提出了三维协调的新一代能量管理系统。该系统能够适应电网在空间、时间和目标3个维度上的特点进行多方面协调的综合预警和智能辅助决策。文献<citation id="121" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>进一步提出建设电力系统运行驾驶舱,研究了运行关键性能指标(KPI)体系设计、全景建模与画面远程调用、智能远动机等关键支撑技术,文献<citation id="120" type="reference">[<a class="sup">7</a>]</citation>提出构建基于态势感知的自动智能调度体系架构,主要包括感知预测、风险分析、辅助决策、自动控制等环节。但上述研究均没有论及在调度业务层面如何形成闭环自动控制。在深入分析智能电网调度领域已有技术成果的基础上,文献<citation id="122" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>指出未来调度控制系统应能统筹全网可调、可控资源,采用统一决策、分散控制的多级调度协同控制新模式以及灵活精准的源—网—荷控制手段,实现正常状态自适应巡航、全局风险协同防控和复杂故障协同处置,全方位保障电网安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="29">巡航是航空领域的技术术语,指持续接近定常飞行的状态,近年来引入到汽车领域并得到了快速发展[10-11]。带有自适应巡航功能的汽车,通常装有雷达传感器、数字信号处理器和控制模块,通过传感器捕捉车辆行驶过程中周边的路况信息,在无需人工干预的情况下自动、智能地做出减速、刹车、方向校正等决策。充分吸收和应用该理念,以提升正常状态下大电网调控的智能化水平为出发点,本文提出大电网调度稳态自适应巡航(以下简称“稳态自适应巡航”)场景架构,在横向上将感知、评估、决策和控制等功能环节灵活组合和智能联动,在纵向上以任务为导向实现多级调度的协同控制。文中还设计了稳态自适应巡航相应的功能模块,并搭建原型系统进行了验证。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag">1稳态自适应巡航场景</h3>
                <h4 class="anchor-tag" id="30" name="30"><b>1.1</b> 场景的内涵</h4>
                <div class="p1">
                    <p id="31">场景,原指戏剧、电影等艺术作品中在一定时间、空间内发生的一系列事件和任务,是一组连续的镜头。后渐延伸为为了满足某类需求,在一定时间、空间内发生的一系列事件和任务,是一系列功能的动态组合。功能是场景构成的基本元素,通过功能的自由组合、逻辑链接可方便快捷地构建针对不同业务的场景。本文中,场景的内涵是指为完成某一特定调度业务,通过定义一定的联动规则,使得调控系统能够自行连续执行多个功能。通俗地讲,就是将一个事件的所有动作串联起来一次性完成。每个场景的功能联动规则由触发条件、过滤条件、执行动作3个部分组成。当触发条件指定的事件或属性变化事件发生时,调控系统通过判断过滤条件是否已满足,来决定是否执行规则中定义的执行动作。如果满足过滤条件,则直接执行定义的执行动作;反之则不执行。</p>
                </div>
                <h4 class="anchor-tag" id="32" name="32"><b>1.2</b> 新一代电网调控系统业务场景设计思路</h4>
                <div class="p1">
                    <p id="33">现有调度控制系统展现给调控人员的工具一般称为应用,如调度员潮流应用、静态安全分析应用等,这些应用由输入、输出和某个特定功能组成,不针对具体的调控业务,调控人员为完成某个特定任务时,需要调用不同的应用。以静态安全问题为例,如图1所示,当调度员在监盘时发现断面重载或越限,往往需要人工启动状态估计、灵敏度分析、安全约束调度等应用,特别是如果重载断面需要调用多级调度资源进行调节时,还需要进行多级之间的人工协调沟通。可以看出这些传统的应用功能分散、衔接困难、自动化和智能化水平不足,需要调控人员随时监盘和多次操作。</p>
                </div>
                <div class="area_img" id="34">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_034.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 静态安全问题的传统处理模式" src="Detail/GetImg?filename=images/DLXT201922025_034.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 静态安全问题的传统处理模式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_034.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Traditional processing mode of static 
security problems</b></p>

                </div>
                <div class="p1">
                    <p id="35">针对上述问题,新一代调控系统遵循“业务需求驱动、功能重组再造、继承创新结合、智能元素融入”的原则,面向调度业务,以大电网安全、经济、高效运行为目标,开展了业务场景设计。业务场景不同于以往调度系统中的单个应用,它由一个或多个子场景组合而成,以满足具体的业务需求为目标。业务场景不需要人工干预,子场景之间及子场景功能之间的衔接也是自动实现的。根据当前电网调控运行的实际生产环节,新一代电网调控系统将业务场景划分为监视控制、分析决策、计划市场、综合评估、仿真模拟和系统支撑六大类,如附录A图A1所示。业务场景之间尽可能做到解耦,但互相之间也有支撑关系,场景之间的支撑通过消息和服务的方式实现。</p>
                </div>
                <div class="p1">
                    <p id="36">监视控制类业务场景是对电网运行状态及其环境与条件状况的实时采集、数据处理和信息汇集,实现对电网及设备运行状态监视、态势与风险感知、远方操作与自动控制。该业务场景从分析决策类业务场景获得调度计划、电网断面、限额等数据,从综合评估类业务场景获得评价指标等信息,从仿真模拟类业务场景获取仿真结果、操作预案等信息。附录A图A2则给出了监视控制类业务场景的构成,包含电网态势全局感知、系统级关键告警发现、面向多场景的一键式电网操作、大电网稳态自适应巡航这4个场景。</p>
                </div>
                <div class="p1">
                    <p id="37">一般情况下,业务场景由子场景链接而成,子场景下还可包含子场景或功能模块(业务场景、子场景和功能模块的关系详见附录A图A3)。功能模块是子场景(下文简称为“场景”)构成的主要元素,根据功能的通用性分为专有功能和公有复用功能。专有功能是指专门支撑某个场景所需要的功能,而公有复用功能是指可以为多个场景使用的通用功能。在场景设计中,一方面需要根据业务的实际需求对功能模块提出性能指标要求,并规范化功能接口,使其能够通过功能自由组合、逻辑链接完成场景搭建;另一方面场景将隐藏功能之间的数据流与逻辑流,并将展示功能结果的人机交互模式改为展示业务执行过程,从而极大地提升调控人员的使用便捷性;此外,场景设计过程需要深入考虑场景的可拓展性,包括新功能的灵活接入及原有逻辑的适时调整,从而保障场景对外部环境变化的适应能力。业务场景的主要特征在于自动计算、智能决策和功能联动,可以类比为智能手机的应用程序(APP)。</p>
                </div>
                <h4 class="anchor-tag" id="38" name="38"><b>1.3</b> 稳态自适应巡航场景的内涵</h4>
                <div class="p1">
                    <p id="39">稳态自适应巡航场景属于监视控制类业务,是指在正常状态下,以全景态势感知和多维实时评估为指导,统筹全网可调可控资源,采用统一决策、分散控制的多级调度协同控制模式,确定控制目标,自动执行电网实时平衡控制和安全自校正控制,实现无人工干预的频率、电压、潮流的自主控制。该场景将感知、评估、决策和控制等功能环节灵活组合和智能联动,可有效减轻调度运行人员的工作负担,提高复杂大电网调度控制的智能化水平。</p>
                </div>
                <div class="p1">
                    <p id="40">这里的“稳态”是指电力系统处于正常运行工况,其特征是各运行参量持续在某一平均值附近变化。当电网出现系统级告警或暂态/动态问题,则自动停止稳态自适应巡航,并根据电网实际情况由调度人员手动操作进入其他场景进行分析和决策。而所谓的系统级告警,是指互联电网中发生了影响多个电网的故障而产生的告警。即使退出稳态自适应巡航,传统的自动发电控制、自动电压控制仍然在监控系统中运行。</p>
                </div>
                <h3 id="41" name="41" class="anchor-tag"><b>2</b> 稳态自适应巡航场景功能架构</h3>
                <h4 class="anchor-tag" id="42" name="42"><b>2.1</b> 总体功能架构</h4>
                <div class="p1">
                    <p id="43">稳态自适应巡航主要由态势感知模块、控制决策模块、自动控制模块三大功能模块组成,如图2所示。采用周期性计算和事件触发计算2种模式。对于周期性计算模式,按照设定的时间间隔周期性启动场景各功能模块的联动计算。联动计算的规则如下。</p>
                </div>
                <div class="p1">
                    <p id="44">1)通过态势感知模块,获取负荷预测、经济运行域、状态估计、告警信息、电网实时运行指标等数据。</p>
                </div>
                <div class="p1">
                    <p id="45">2)通过控制决策模块,首先判断是否适应自动巡航。如果适应,则继续巡航;如果不适应,转人工调度。在此基础上,分别进行枢纽节点无功电压优化、静态安全决策以及多级调度实时计划编制,并据此对电网运行状态进行自适应校正。</p>
                </div>
                <div class="p1">
                    <p id="46">3)将巡航分析决策模块的结果发送给对应监控系统,通过巡航自动控制模块实现闭环控制。对于电网可能出现的重载、越限和不影响相邻电网的简单故障等情况时,稳态自适应巡航进入事件触发计算模式,根据潜在风险或已发生的简单故障,由分析决策模块中的静态安全决策确定需要调用的具体功能和调整区间,完成运行状态的自适应校正。</p>
                </div>
                <div class="area_img" id="47">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 稳态自适应巡航场景功能架构" src="Detail/GetImg?filename=images/DLXT201922025_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 稳态自适应巡航场景功能架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Function architecture of steady-state adaptive cruise scenario</b></p>

                </div>
                <div class="p1">
                    <p id="48">稳态自适应巡航场景的功能模块与其他场景之间也有数据交互。以控制决策模块为例,计划市场业务场景形成的经济运行域为其提供可行的调度计划集合。这里的经济运行域是指考虑了电源、负荷双侧存在的不确定性<citation id="124" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,采用计及置信区间的多周期、多目标的优化调度方法生成的安全约束调度计划可行解的集合。其核心是求解一个或多个调度目标随机安全约束日前(或日内滚动)发电计划问题,可以发电成本最小、新能源消纳最大或污染物排放最少等作为目标。</p>
                </div>
                <div class="p1">
                    <p id="49">对于稳态自适应巡航场景而言,其专有功能主要是巡航适应性判断功能中的巡航数据准备、巡航影响因素分析、巡航适用性分析等功能;公有功能除了数据获取功能、实时评估指标获取功能,用于该场景分析决策的实时计划、安全约束调度、区域控制偏差、无功电压优化等子功能,以及自动控制功能中的自动发电控制、自动电压控制等功能,如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="50">稳态自适应巡航的功能模块部署在一级分析决策中心(服务于国(分)省调控中心)、二级分析决策中心(服务于省地(县)调控中心)和国分省三级监控系统。态势感知和控制决策模块在分析决策中心实现,自动控制模块在监控系统执行。影响互联大电网全局的分析决策任务在一级分析决策中心实现,只对本地电网产生影响的分析决策任务在二级分析决策中心完成,控制命令则按调度管辖送到相应的监控系统执行。也就是说,一个省级调控系统的稳态自适应巡航场景,其功能模块会按需部署在一级分析决策中心和本省的二级分析决策中心及监控系统上。</p>
                </div>
                <div class="area_img" id="51">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 稳态自适应巡航场景功能的逻辑链接和实现" src="Detail/GetImg?filename=images/DLXT201922025_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 稳态自适应巡航场景功能的逻辑链接和实现</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Logical links and implementation of function of steady-state adaptive cruise scenario</b></p>

                </div>
                <div class="p1">
                    <p id="52">稳态自适应巡航可以应对电网中除系统级告警或暂态/动态问题以外的各种变化,由分析决策中心结合经济运行域、多维实时评估结果和电网调度运行偏好(权重),实现巡航目标的自动校正和调整,一般情况下不需要调度人员监盘和干预。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>2.2 态势感知模块</b>—稳态自适应巡航的“雷达传感器”</h4>
                <div class="p1">
                    <p id="54">态势感知功能模块对电网实时运行状态进行采集与评估,是稳态自适应巡航的雷达传感器,主要包括多维运行数据获取和电网态势实时评估指标获取2个功能。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>2.2.1</b> 多维运行数据获取</h4>
                <div class="p1">
                    <p id="56">获取稳态自适应巡航场景,分析计算所需的电网模型、运行数据以及全网评估分析结果,包括电网运行实时指标、状态估计断面、系统/母线负荷预测结果、可用输电能力、灵敏度结果、清洁能源消纳情况、告警信息、安全稳定分析结果、分布式电源/可调度负荷、外部环境信息、调度运行人员界面操作数据等。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>2.2.2</b> 电网态势实时评估指标获取</h4>
                <div class="p1">
                    <p id="58">从综合评估业务场景的实时评估场景获取稳态自适应巡航场景分析计算所需的电网态势实时评估指标。实时评估场景通过获取实时和未来一段时间(一般考虑2～4 h)的各类在线监视结果、稳态分析结果、稳定分析结果、辅助决策结果等运行数据和分析结果,在线评估电网实时运行状态并预测未来短期变化趋势。从“安全高效”和“清洁低碳”2个方面,通过三级评估指标体系(如图4所示)对电网运行状况进行评价,快速发现各类运行风险及清洁能源消纳趋势。通过评估指标的合理设计和实时计算,可以直观、迅速、精确、全面地反映电网实时整体运行状态及未来趋势,有效指导后续运行策略的优化调整。实时评估的准确性关系到自适应巡航运行的最终效果。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 电网运行状态实时评估三级指标体系" src="Detail/GetImg?filename=images/DLXT201922025_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 电网运行状态实时评估三级指标体系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Tri-grade index system for real-time evaluation
of power grid operation status</b></p>

                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>2.3 控制决策模块</b>—稳态自适应巡航的“决策智脑”</h4>
                <div class="p1">
                    <p id="61">控制决策模块包括巡航适应性判断和运行状态自适应校正2个功能,是稳态自适应巡航的“决策智脑”。控制决策模块涉及多个公有功能,如实时计划、安全约束调度、区域控制偏差等,这些功能也会在其他如分析决策业务场景、计划市场业务场景等中调用,只是分析的电网或数据断面有可能不一样。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>2.3.1</b> 巡航适应性判断</h4>
                <div class="p1">
                    <p id="63">结合电网态势要素的采集、处理和实时评估,自动、快速、准确地进行巡航适应性判断,并给出继续巡航还是转人工调度,是实现稳态自适应巡航的基础,具体是指针对是否发生系统级告警、是否存在暂态/动态稳定问题、巡航人工设置启停3个方面的判断,当不存在影响本电网的系统级告警、不存在暂态/动态稳定问题并且巡航设置为启动时,按照既定规则执行稳态自适应巡航,否则退出该场景。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>2.3.2</b> 电网运行状态自适应校正</h4>
                <h4 class="anchor-tag" id="65" name="65">1)静态安全在线决策</h4>
                <div class="p1">
                    <p id="66">当电网发生基态重载、越限、<i>N</i>-1越限、简单故障等安全性问题时,静态安全在线决策能够给出有功功率和无功功率调整策略,并通过国(分)省实时计划实现控制策略和目标的调整,也就是说,对于图1的静态安全问题,不再需要调控人员随时监盘并进行人工干预,而是通过功能的智能联动实现完全的自动控制。当在线决策解决不了以上安全性问题时,则需要转人工调度,该调控中心管辖的电网退出稳态自适应巡航,但并不影响互联电网内其他同级电网的稳态自适应巡航。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">2)多级实时计划联动决策</h4>
                <div class="p1">
                    <p id="68">通常情况下,在一级分析决策中心考虑全网运行情况自动进行联络线统一优化计算,并将联络线优化计算结果送入各省的二级分析决策中心,编制兼顾安全、经济、节能、环保的源荷双侧资源的实时出力或负荷调整计划,实现多级实时计划联动决策。</p>
                </div>
                <div class="p1">
                    <p id="69">各级实时计划的调度目标是由调度人员根据经济运行域加上自身偏好事先设定的理想目标,可以取调度成本、社会效益、节能环保等其中之一为单目标,也可以将上述目标通过权重结合起来形成多目标调度。由于电力系统运行的不确定性,在实际运行时,可能存在偏离既定目标的情况,基于实时评估指标和调度人员的预设意愿调整权重,能够自动修正和调整实时计划的调度目标,实现稳态自适应巡航的“方向校正”。</p>
                </div>
                <div class="p1">
                    <p id="70">除正常情况下的实时计划决策外,还需要考虑新增现货市场交易、输电通道功率偏差和分钟级三弃(是指在分钟级的时间尺度内,风、光、水由于预测误差或短时大幅波动,调度人员来不及采取措施所造成的弃水、弃风、弃光)等因素。当发生跨省区现货交易时,需要启动跨省区交易分析,给出联络线调整计划;当发生省内现货交易时,需要调整省内实时计划。当发生输电通道功率偏差时,启动偏差校正功能,给出输电通道功率偏差校正策略。当存在分钟级“三弃”时,需要判断跨省区消纳和省内消纳能力,分析清洁能源外送需求和接纳能力,给出消纳能力评估结果和消纳措施。上述分析结果通过国(分)省实时计划实现最终的控制策略和目标的调整。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">3) 全网有功频率协同决策</h4>
                <div class="p1">
                    <p id="72">互联电网发生频率或跨区联络线功率扰动事件时,一级分析决策中心的区域控制偏差功能根据全网调频资源分布、调频需求和电网潮流约束,制定全网最优调频响应或功率调整决策,并利用动态区域控制偏差等多级联动的交互手段发布快速调整需求,由各级调度监控系统充分挖掘源—网—荷—储各类调度对象的调频能力开展有功频率协调控制。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">4)枢纽节点无功电压优化</h4>
                <div class="p1">
                    <p id="74">稳态自适应巡航在分析决策中主要考虑枢纽节点的无功电压优化问题,其他无功电压优化和控制问题由部署在各级调度监控系统中自动电压控制功能完成。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.4 自动控制模块</b>—稳态自适应巡航的“控制系统”</h4>
                <div class="p1">
                    <p id="76">自动控制模块将控制决策功能模块生成的控制目标和策略下发给各级调度监控系统,由部署在监控系统的源荷协同有功频率控制、自动无功电压控制等自动控制软件实现控制目标、策略的进一步分析和优化,最终实现场景的闭环控制。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77">1)源荷协同有功频率控制</h4>
                <div class="p1">
                    <p id="78">源荷协同有功频率控制功能是在原有的自动发电控制功能的基础之上,基于控制决策模块的分析结果对电网实施有功平衡的超前控制、输电断面安全的预防和校正控制。利用控制区内常规发电、清洁能源发电、储能、可控负荷和虚拟电厂等新型调节资源,执行控制目标的优化分配和资源优化调用。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">2)自动无功电压控制</h4>
                <div class="p1">
                    <p id="80">自动电压控制在传统功能的基础上,基于分析决策中心的全网优化决策结果,考虑电压稳定分析评估和动态无功储备评估约束,支持优先对控制区域内越限电压以调整代价最小为目标进行校正控制;支持中枢母线电压和关口无功功率跟踪控制,根据当前电压无功与分析决策目标之间偏差,计算控制区内各无功资源调节量并对厂站侧下发控制指令,实现对全网优化决策目标的跟踪执行。</p>
                </div>
                <h3 id="81" name="81" class="anchor-tag"><b>3</b> 原型系统试验验证</h3>
                <h4 class="anchor-tag" id="82" name="82"><b>3.1</b> 稳态自适应巡航试验验证原型系统</h4>
                <div class="p1">
                    <p id="83">为了验证稳态自适应巡航场景设计的合理性和有效性,搭建了横跨北京、南京的广域网环境的原型系统,该原型系统也是新一代调控系统研发的主要验证环境。原型系统满足以下原则。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">1)业务流程完整性</h4>
                <div class="p1">
                    <p id="85">绝大部分场景都有外部边界,单一场景均无法完整反映整个电网运行过程,原型系统应能够保障场景业务的完整性。对于稳态自适应巡航场景而言,由于其包括了电网控制功能,因此原型系统包括电网运行仿真模拟、电网运行数据采集、运行断面生成、模型及历史运行数据等外部模块。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">2)场景部署真实性</h4>
                <div class="p1">
                    <p id="87">部分场景的功能涉及一、二级分析决策中心和监控子系统,在实际系统中,不同的部署位置将直接影响功能之间的交互方式与效率,因此原型系统能在逻辑上和地理上区分各级分析决策中心、监控子系统及调控系统的安全分区</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">3)运行性能的可观、可测性</h4>
                <div class="p1">
                    <p id="89">由于场景运行时将触发一系列相关功能,原型系统能够根据场景检测点设置,自动记录各功能(一组功能)在运行时的各项性能指标。根据上述原则构建的稳态自适应巡航实验验证原型系统如图5所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 稳态自适应巡航原型系统" src="Detail/GetImg?filename=images/DLXT201922025_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 稳态自适应巡航原型系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Prototype system of steady-state adaptive cruise</b></p>

                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>3.2</b> 稳态自适应巡航测试项</h4>
                <div class="p1">
                    <p id="92">对稳态自适应巡航进行了以下测试。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93">1)功能测试</h4>
                <div class="p1">
                    <p id="94">对场景所包含的所有功能进行测试。主要内容包括代码安全性、功能实现内容和性能指标。对于稳态自适应巡航场景,开展安全约束经济调度、安全分析、自动发电控制、自动电压控制等功能测试。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">2)功能流测试</h4>
                <div class="p1">
                    <p id="96">场景由多个功能逻辑链接而成,选择由功能构成的各条逻辑路径进行功能流测试。主要内容包括功能触发的逻辑正确性和功能之间的接口规范性。对于稳态自适应巡航场景,开展国分的跨省区输电优化—省级安全约束经济调度—自动发电控制有功控制功能流、枢纽节点无功优化—省级电网无功优化—自动电压控制无功控制功能流等测试。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97">3)逻辑模块测试</h4>
                <div class="p1">
                    <p id="98">通常一个场景将包括多个逻辑模块。每个逻辑模块都将完成特定的业务功能。对于稳态自适应巡航场景,针对态势感知模块、控制决策模块、自动控制模块进行逻辑模块测试。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">4)场景测试</h4>
                <div class="p1">
                    <p id="100">基于逻辑模块测试结果,开展业务衔接测试。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>3.3</b> 稳态自适应巡航场景测试</h4>
                <div class="p1">
                    <p id="102">为验证稳态自适应巡航场景的运行效果,在测试系统中以中国某大区电网为例,进行了试验验证。该电网包含700余台主力机组(不含风电、光伏、小水电等),220 kV及以上支路近7 000条,需考虑的断面约束近70个。场景每5 min周期启动,以5 min为分辨率,计算未来2 h(24个点)的巡航结果。由于试验内容较多,以下仅列出2个试验作示例。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">1)试验1:有功调节资源实时全局共享</h4>
                <div class="p1">
                    <p id="104">传统计划中,当某省预计将出现风光大发,导致备用不足而存在弃风弃光风险时,通常需要组织跨省区交易,通过联络线计划调整实现风光跨省区消纳。然而,如果风光瞬时大发,调度人员无法在有限的时间内完成市场交易,则将出现分钟级弃风弃光。在稳态自适应巡航场景中根据事先约定的规则,可自动按需调整跨省区联络线计划,从而实现有功调节资源实时全局共享。</p>
                </div>
                <div class="p1">
                    <p id="105">在本试验中,电能输出大省在低谷负备用仅为1 560 MW时,预计风电将突发性增发800 MW(最大值,如附录B图B1所示),使得负备用将进一步降到760 MW,不满足系统负备用下限要求,需要调整联络线计划。预设的调整策略为:调整功率小于等于300 MW时,由A省全额消纳;当调整功率大于300 MW,多余300 MW的部分由B,C,D这3个省按照2∶1∶1比例进行分配。当受端省份出现安全约束不满足情形时,削减部分按比例在其他省份进行分配。当备用需求为1 500 MW,各省联络线计划调整结果如附录B图B2所示。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">2)试验2:电网运行轨迹偏移自矫正</h4>
                <div class="p1">
                    <p id="107">试验中针对电网运行轨迹的分析包括经济性和安全性,经济性以火电煤耗为量度对象,安全性以分区备用、断面安全裕度、节点电压安全裕度为量度对象,其中有功功率和无功功率解耦优化。由于缺乏每个火电机组的煤耗曲线,试验中对同等级容量的机组取相同的煤耗曲线进行测算。系统初始状态处于小容量机组(容量小于450 MW)大发,大容量机组(容量大于等于450 MW)低出力的非经济状态;3个断面设置为安全裕度不足;省内正备用多分布于南部电网,不满足分区备用的要求。</p>
                </div>
                <div class="p1">
                    <p id="108">附录B图B3给出了大容量机组出力变化曲线。其中蓝色曲线是正常情况下的出力曲线,红色曲线是以非经济状态为起点的出力曲线,从图中可以看出,在时段4之前都是将机组拉回经济运行区的过程,后续时段则是由于负荷变化所造成的出力下降。</p>
                </div>
                <div class="p1">
                    <p id="109">附录B图B4给出了某个省间断面安全裕度不足的修正结果。通常在环网结构中各省都以口子计划为控制目标,由于稳态自适应巡航场景包含大区巡航,因此可以对省间断面进行安全裕度控制。该断面在初始时段超过了上限1 500 MW的设定功率,通过调整计划出力,可使其满足裕度要求。</p>
                </div>
                <div class="p1">
                    <p id="110">表1给出了分区正备用的调整结果。初始状态由于正备用过多分布于南部电网,实质上是要求南部机组增发出力,从而降低北部机组出力,实现正备用的南北调整,功率的调整也同时反映到了南北电网联络线。仿真表明通过2个时段的出力调整即可完成备用的重新分布。</p>
                </div>
                <div class="area_img" id="111">
                    <p class="img_tit"><b>表1 备用调整结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Adjustment results of reserve capacity</b></p>
                    <p class="img_note"></p>
                    <table id="111" border="1"><tr><td rowspan="2"><br />状态</td><td colspan="2"><br />调整备用量/MW</td></tr><tr><td><br />南部电网</td><td>北部电网</td></tr><tr><td><br />初始状态</td><td>1 617</td><td>822</td></tr><tr><td><br />调整后状态</td><td>1 195</td><td>1 205</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="113">本文提出了基于功能联动的大电网稳态自适应巡航场景的架构,设计了巡航涉及的功能模块。该场景在横向上实现了态势感知、控制决策、自动控制等功能环节的融会贯通、智能联动,在纵向上实现了多级调度的实时计划编制和协同决策控制,一方面能够有效减轻调度员的日常工作压力,另一方面也可保证大电网一体化安全稳定优质运行。</p>
                </div>
                <div class="p1">
                    <p id="114">目前,基于本文提出的场景设计架构,已经实现了大电网稳态自适应巡航场景的试验验证和初步应用。鉴于大电网运行环境的多样性和复杂性,后续还需在功能智能组合、功能逻辑链接规则以及基于评价体系的电网运行状态自调整等方面开展进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="115">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="126" name="126" class="anchor-tag">附录A</h3>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1业务场景分类及相互关系图" src="Detail/GetImg?filename=images/DLXT201922025_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1业务场景分类及相互关系图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Business Scenario Classification and Relationship</p>

                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2监视控制类业务场景的组成" src="Detail/GetImg?filename=images/DLXT201922025_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2监视控制类业务场景的组成  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Composition of Monitoring and Control Business Scenario</p>

                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3业务场景、子场景和功能模块的关系" src="Detail/GetImg?filename=images/DLXT201922025_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3业务场景、子场景和功能模块的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Relationship of Business Scenario,Subscenario and Function Module</p>

                </div>
                <h3 id="130" name="130" class="anchor-tag">附录B</h3>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1风电增发" src="Detail/GetImg?filename=images/DLXT201922025_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1风电增发  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Wind power augmentation</p>

                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2联络线调整结果" src="Detail/GetImg?filename=images/DLXT201922025_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2联络线调整结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Tie-line power adjustment results</p>

                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3大容量机组出力变化" src="Detail/GetImg?filename=images/DLXT201922025_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3大容量机组出力变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Output change of large capacity units</p>

                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922025_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4断面安全裕度控制" src="Detail/GetImg?filename=images/DLXT201922025_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4断面安全裕度控制  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922025_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Section safety margin control</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhancing Power System Security Control">

                                <b>[1]</b> DY-LIACCO T E.Enhancing power system security control[J].IEEE Computer Applications in Power,1997,10(3):38-41.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of smart dispatch tools in the PJM market">

                                <b>[2]</b> OTT A L.Development of smart dispatch tools in the PJM market[C]// Proceedings of IEEE Power and Energy Society General Meeting,July 24-29,2011,Detroit,USA.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201110001&amp;v=MTYwMTc3dkpQeXJQYmJHNEg5RE5yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 卢强,戚晓耀,何光宇.智能电网与智能广域机器人[J].中国电机工程学报,2011,31(10):1-5.LU Qiang,QI Xiaoyao,HE Guangyu.Smart grid and smart wide area robot[J].Proceedings of the CSEE,2011,31(10):1-5.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713000&amp;v=MTcyOTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKSVNIVGVyRzRIdGJOckk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张伯明,孙宏斌,吴文传.3维协调的新一代电网能量管理系统[J].电力系统自动化,2007,31(13):1-6.ZHANG Boming,SUN Hongbin,WU Wenchuan.New generation of EMS with 3-dimensional coordination[J].Automation of Electric Power Systems,2007,31(13):1-6.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507021&amp;v=MjQ4MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVTd2SklTSFRlckc0SDlUTXFJOUhaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周华锋,胡荣,李晓露,等.基于态势感知技术的电力系统运行驾驶舱设计[J].电力系统自动化,2015,39(7):130-137.ZHOU Huafeng,HU Rong,LI Xiaolu,et al.Design of power system operation cockpit based on situation awareness technology[J].Automation of Electric Power Systems,2015,39(7):130-137.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409015&amp;v=MTc1NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKSVNIVGVyRzRIOVhNcG85RVlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 汪际峰,周华锋,熊卫斌,等.复杂电力系统运行驾驶舱技术研究[J].电力系统自动化,2014,38(9):100-106.WANG Jifeng,ZHOU Huafeng,XIONG Weibin,et al.Research on operation cockpit technologies of complicated power system[J].Automation of Electric Power Systems,2014,38(9):100-106.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MjU3NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKSVRyQmZiRzRIOVhNcm85RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):33-39.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):33-39.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MjcwMzZxQnRHRnJDVVI3cWZadVpzRmlEbFU3dkpJU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDYyNDJIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200806031&amp;v=MTkwODl0bk1xWTlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFU3dkpQVG5OZExHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张振海,朱石坚,楼京俊.汽车巡航自适应PI控制系统设计[J].系统仿真学报,2008,20(6):1504-1507.ZHANG Zhenhai,ZHU Shijian,LOU Jingjun.Design of adaptive PI control system of vehicle cruise[J].Journal of System Simulation,2008,20(6):1504-1507.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDZ201704013&amp;v=MjA4NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVN3ZKTVNmUGRMRzRIOWJNcTQ5RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 吴光强,张亮修,刘兆勇,等.汽车自适应巡航控制系统研究现状与发展趋势[J].同济大学学报(自然科学版),2017,45(4):544-553.WU Guangqiang,ZHANG Liangxiu,LIU Zhaoyong,et al.Research status and development trend of vehicle adaptive cruise control systems[J].Journal of Tongji University(Natural Science),2017,45(4):544-553.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MDY1ODl1WnNGaURsVTd2SklTSFRlckc0SDluTXFZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922025" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922025&amp;v=MDczNjFyQ1VSN3FmWnVac0ZpRGxVN3ZKSVNIVGVyRzRIOWpPclk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

