

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136395334631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922026%26RESULT%3d1%26SIGN%3dw4vDgrSsaiYAHhfLKTPuxBgNq%252fs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922026&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922026&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922026&amp;v=MTgyNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVNIVGVyRzRIOWpPclk5SFlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;1&lt;/b&gt; 自动巡航的内涵 "><b>1</b> 自动巡航的内涵</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#42" data-title="&lt;b&gt;1.1&lt;/b&gt; 自动巡航的定义"><b>1.1</b> 自动巡航的定义</a></li>
                                                <li><a href="#45" data-title="&lt;b&gt;1.2&lt;/b&gt; 自动巡航的组成"><b>1.2</b> 自动巡航的组成</a></li>
                                                <li><a href="#49" data-title="&lt;b&gt;1.3&lt;/b&gt; 自动巡航的架构与核心功能模块"><b>1.3</b> 自动巡航的架构与核心功能模块</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="2经济运行域模块 ">2经济运行域模块</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;2.1&lt;/b&gt; 经济运行域的内涵"><b>2.1</b> 经济运行域的内涵</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;2.2&lt;/b&gt; 多目标日前发电计划模型与求解"><b>2.2</b> 多目标日前发电计划模型与求解</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;2.3&lt;/b&gt; 经济运行域的展示"><b>2.3</b> 经济运行域的展示</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;3&lt;/b&gt; 经济后评估模块 "><b>3</b> 经济后评估模块</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;3.1&lt;/b&gt; 经济后评估的内涵"><b>3.1</b> 经济后评估的内涵</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;3.2&lt;/b&gt; 经济后评估指标体系"><b>3.2</b> 经济后评估指标体系</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#109" data-title="&lt;b&gt;4&lt;/b&gt; 最优运行点模块 "><b>4</b> 最优运行点模块</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#110" data-title="&lt;b&gt;4.1&lt;/b&gt; 最优运行点的内涵"><b>4.1</b> 最优运行点的内涵</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;4.2&lt;/b&gt; 定速巡航下的最优运行点生成"><b>4.2</b> 定速巡航下的最优运行点生成</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;4.3&lt;/b&gt; 变速巡航下的最优运行点生成"><b>4.3</b> 变速巡航下的最优运行点生成</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;4.4&lt;/b&gt; 事件巡航下的最优运行点生成"><b>4.4</b> 事件巡航下的最优运行点生成</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="&lt;b&gt;图1 智能调度自动巡航示意图&lt;/b&gt;"><b>图1 智能调度自动巡航示意图</b></a></li>
                                                <li><a href="#51" data-title="&lt;b&gt;图2 自动巡航架构及功能示意图&lt;/b&gt;"><b>图2 自动巡航架构及功能示意图</b></a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;图3 多目标权重及经济运行域
在目标空间的示意图&lt;/b&gt;"><b>图3 多目标权重及经济运行域
在目标空间的示意图</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图4 经济运行域的可视化视图&lt;/b&gt;"><b>图4 经济运行域的可视化视图</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图5 经济后评估指标体系&lt;/b&gt;"><b>图5 经济后评估指标体系</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MTc1MjNCZmJHNEg5Zk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVML09JVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 姚建国,杨胜春,王珂,等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化,2012,36(21):1-6.YAO Jianguo,YANG Shengchun,WANG Ke,et al.Concept and research framework of smart grid “source-grid-load” interactive operation and control[J].Automation of Electric Power Systems,2012,36(21):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221000&amp;v=MDMzMDBJU0hUZXJHNEg5UE9ybzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVML08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         姚建国,杨胜春,王珂,等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化,2012,36(21):1-6.YAO Jianguo,YANG Shengchun,WANG Ke,et al.Concept and research framework of smart grid “source-grid-load” interactive operation and control[J].Automation of Electric Power Systems,2012,36(21):1-6.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=Mjk1NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVML09JU0hUZXJHNEg5bk1ybzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTcyODc0SDluTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVUwvT0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张智刚,夏清.智能电网调度发电计划体系架构及关键技术[J].电网技术,2009,33(20):1-8.ZHANG Zhigang,XIA Qing.Architecture and key technologies for generation scheduling of smart grid[J].Power System Technology,2009,33(20):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200920002&amp;v=MTYwMjRmYkc0SHRqT3I0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVUwvT0lUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张智刚,夏清.智能电网调度发电计划体系架构及关键技术[J].电网技术,2009,33(20):1-8.ZHANG Zhigang,XIA Qing.Architecture and key technologies for generation scheduling of smart grid[J].Power System Technology,2009,33(20):1-8.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张伯明,孙宏斌,吴文传,等.智能电网控制中心技术的未来发展[J].电力系统自动化,2009,33(17):21-28.ZHANG Boming,SUN Hongbin,WU Wenchuan,et al.Future development of control center technologies for smart grid[J].Automation of Electric Power Systems,2009,33(17):21-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917004&amp;v=MjY1NjZxZlp1WnNGaURsVUwvT0lTSFRlckc0SHRqTnFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张伯明,孙宏斌,吴文传,等.智能电网控制中心技术的未来发展[J].电力系统自动化,2009,33(17):21-28.ZHANG Boming,SUN Hongbin,WU Wenchuan,et al.Future development of control center technologies for smart grid[J].Automation of Electric Power Systems,2009,33(17):21-28.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):3635-3641.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):3635-3641." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MTgxODRmYkc0SDlYTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVUwvT0lUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):3635-3641.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):3635-3641.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 汪际峰,周华锋,熊卫斌,等.复杂电力系统运行驾驶舱技术研究[J].电力系统自动化,2014,38(9):100-106.WANG Jifeng,ZHOU Huafeng,XIONG Weibin,et al.Research on operation cockpit technologies of complicated power system[J].Automation of Electric Power Systems,2014,38(9):100-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409015&amp;v=MjMzMTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVNIVGVyRzRIOVhNcG85RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         汪际峰,周华锋,熊卫斌,等.复杂电力系统运行驾驶舱技术研究[J].电力系统自动化,2014,38(9):100-106.WANG Jifeng,ZHOU Huafeng,XIONG Weibin,et al.Research on operation cockpit technologies of complicated power system[J].Automation of Electric Power Systems,2014,38(9):100-106.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 汪际峰.一体化电网运行智能系统的概念及特征[J].电力系统自动化,2011,35(24):1-6.WANG Jifeng.Concept and features of integrated grid operation smart system[J].Automation of Electric Power Systems,2011,35(24):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124002&amp;v=MDA3NTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVNIVGVyRzRIOURPcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         汪际峰.一体化电网运行智能系统的概念及特征[J].电力系统自动化,2011,35(24):1-6.WANG Jifeng.Concept and features of integrated grid operation smart system[J].Automation of Electric Power Systems,2011,35(24):1-6.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTMwNTR6cXFCdEdGckNVUjdxZlp1WnNGaURsVUwvT0lTSFRlckc0SDlUTXJvOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" PETROS A I,CHIEN C C.Autonomous intelligent cruise control[J].IEEE Transactions on Vehicular Technology,1993,42(4):657-672." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Autonomous intelligent cruise control">
                                        <b>[11]</b>
                                         PETROS A I,CHIEN C C.Autonomous intelligent cruise control[J].IEEE Transactions on Vehicular Technology,1993,42(4):657-672.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" BART V A,CORNELIE J G V D,RUBEN V.The impact of cooperative adaptive cruise control on traffic-flow characteristics[J].IEEE Transactions on Intelligent Transportation System,2006,7(4):429-436." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The impact of cooperative adaptive cruise control on traffic-flow characteristics">
                                        <b>[12]</b>
                                         BART V A,CORNELIE J G V D,RUBEN V.The impact of cooperative adaptive cruise control on traffic-flow characteristics[J].IEEE Transactions on Intelligent Transportation System,2006,7(4):429-436.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 孙宏斌,张智刚,刘映尚,等.复杂电网自律协同无功电压优化控制:关键技术与未来展望[J].电网技术,2017,41(12):3741-3749.SUN Hongbin,ZHANG Zhigang,LIU Yingshang,et al.Autonomous-synergic voltage control for complicated power systems:key technology and prospects[J].Power System Technology,2017,41(12):3741-3749." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712001&amp;v=Mjg4NzNZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVUwvT0lUckJmYkc0SDliTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         孙宏斌,张智刚,刘映尚,等.复杂电网自律协同无功电压优化控制:关键技术与未来展望[J].电网技术,2017,41(12):3741-3749.SUN Hongbin,ZHANG Zhigang,LIU Yingshang,et al.Autonomous-synergic voltage control for complicated power systems:key technology and prospects[J].Power System Technology,2017,41(12):3741-3749.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):99-105.DOI:10.7500/AEPS20170604004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MTYwODhIOW5NcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(一)调度模式与数学模型[J].电力系统自动化,2014,38(20):33-39.LI Zhigang,WU Wenchuan,ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part one dispatch scheme and mathematical model[J].Automation of Electric Power Systems,2014,38(20):33-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420006&amp;v=MTA5NTMzenFxQnRHRnJDVVI3cWZadVpzRmlEbFVML09JU0hUZXJHNEg5WE9yNDlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(一)调度模式与数学模型[J].电力系统自动化,2014,38(20):33-39.LI Zhigang,WU Wenchuan,ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part one dispatch scheme and mathematical model[J].Automation of Electric Power Systems,2014,38(20):33-39.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(二)不确定集合构建与保守度调节[J].电力系统自动化,2014,38(21):32-38.LI Zhigang,WU Wenchuan,ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems,2014,38(21):32-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421006&amp;v=MjQzOTMzenFxQnRHRnJDVVI3cWZadVpzRmlEbFVML09JU0hUZXJHNEg5WE9ybzlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(二)不确定集合构建与保守度调节[J].电力系统自动化,2014,38(21):32-38.LI Zhigang,WU Wenchuan,ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems,2014,38(21):32-38.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 程乐峰,余涛,张孝顺,等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901003&amp;v=MTA0MzJGaURsVUwvT0lTSFRlckc0SDlqTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         程乐峰,余涛,张孝顺,等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-06 15:05</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),187-193+216 DOI:10.7500/AEPS20190319007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">交直流大电网调度自动巡航架构及关键技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%99%8B%E6%B3%89&amp;code=11316211&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵晋泉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%80%B8%E5%BA%B7&amp;code=43279080&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张逸康</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%8F%E5%A4%A7%E5%A8%81&amp;code=20205379&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苏大威</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E5%8F%B6%E5%B3%B0&amp;code=24039586&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江叶峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%87%E6%99%A8%E5%85%89&amp;code=26939873&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">仇晨光</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E6%B5%B7%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E4%B8%8E%E7%94%B5%E6%B0%94%E5%AD%A6%E9%99%A2&amp;code=1044544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河海大学能源与电气学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>交直流大电网的建设对调控全局化、自动化和精细化程度提出了更高的要求。为了促进大范围源、网、荷资源的优化,提升电网运行经济性和新能源消纳能力,设计了交直流大电网智能调度自动巡航的总体架构,提出了经济运行域、经济后评估和最优运行点的概念及功能框架,并探讨了多目标日前发电计划、经济后评估指标体系和基于人工智能的最优运行点生成等关键技术。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E5%A4%A7%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流大电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E5%8A%A8%E5%B7%A1%E8%88%AA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自动巡航;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%8F%E6%B5%8E%E8%BF%90%E8%A1%8C%E5%9F%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">经济运行域;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%8E%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">后评估;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *赵晋泉(1972—)，男，通信作者，博士，教授，博士生导师，主要研究方向:电力系统优化运行、电压稳定分析与控制、电力市场。E-mail:jqzhao2@tom.com;
                                </span>
                                <span>
                                    张逸康(1994—)，男，硕士研究生，主要研究方向:电力系统智能调度与优化运行。E-mail:yk_zhang1925@163.com;
                                </span>
                                <span>
                                    苏大威(1972—)，男，高级工程师，主要研究方向:电网调度自动化系统。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                    </p>
            </div>
                    <h1><b>Architecture and Key Technologies of Automatic Cruise for AC/DC Bulk Power Grid Dispatching</b></h1>
                    <h2>
                    <span>ZHAO Jinquan</span>
                    <span>ZHANG Yikang</span>
                    <span>SU Dawei</span>
                    <span>JIANG Yefeng</span>
                    <span>QIU Chenguang</span>
            </h2>
                    <h2>
                    <span>College of Energy and Electrical Engineering, Hohai University</span>
                    <span>Jiangsu Electric Power Dispatching and Control Center</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The construction and development of AC/DC bulk power grid in China have higher requirements for global regulation, automation and refinement. In order to optimize the large-scale allocation of source-grid-load resources and improve the operation economy of power grid and the accommodation rate of renewable energy, this paper presents an overall architecture of automatic cruise for smart dispatching system of AC/DC bulk power grid. In addition, the concept and framework of economy operation region, economy post-evaluation and optimal operation point are proposed. Finally, key technologies such as multi-objective day-ahead generation plan, indices of economy post-evaluation, optimal operation point based on artificial intelligence technology and other technologies are discussed in detail.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC%2FDC%20bulk%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC/DC bulk power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=intelligent%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">intelligent dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=automatic%20cruise&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">automatic cruise;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=economy%20operation%20region&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">economy operation region;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=post-evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">post-evaluation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">交直流输电工程建设、能源结构变化和电力市场改革使得中国电网特性发生深刻变化,调度经济运行迎来新的挑战。一方面,各级电网间耦合程度日益加深,电网调控运行需放眼全局<citation id="152" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;另一方面,为了更好地实现一体化源—网—荷资源优化配置<citation id="153" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,亟须提升调度控制的精细化程度。为此中国正在开展交直流大电网调度控制系统的研究<citation id="154" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>,遵循“物理分布、逻辑统一”的总原则,追求“全局、快速、准确”的新目标,以期推动调度控制系统的一体化与精益化发展。</p>
                </div>
                <div class="p1">
                    <p id="38">交直流大电网调度控制系统的实现离不开智能调度技术的支撑,在智能调度领域已有专家学者开展了大量研究。文献<citation id="155" type="reference">[<a class="sup">5</a>]</citation>着眼于调控系统中的调度环节,构建了国调、分调、省调多级调度发电计划一体化协作模式。文献<citation id="156" type="reference">[<a class="sup">6</a>]</citation>研究了基于信息流的智能电网调度控制系统架构,设计了三维协调的智能电网控制中心。文献<citation id="157" type="reference">[<a class="sup">7</a>]</citation>提出了自动智能调度的总体目标,构建了基于态势感知的自动智能调度体系架构。中国南方电网有限公司研制开发的搭载有电力系统运行驾驶舱功能<citation id="158" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>的一体化电网运行智能系统(operation smart system,OS2)<citation id="159" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>已在南方电网省级以上调控中心全面部署。国家电网有限公司研发的智能电网调度控制系统(D5000)<citation id="160" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>也已于2013年底在各级调度控制中心投入使用,实现了电网调度业务的“横向集成、纵向贯通”,增强了电网的可观测性和可控制性。这些研究为中国智能调度控制系统发展奠定了基础,但仍未满足当前调度全局化与精细化的迫切需求。</p>
                </div>
                <div class="p1">
                    <p id="39">现有调控系统中发电计划与调度环节的灵活性和自适应性并不高,仅能做到发电计划制定与实施的“自动”,无法做到调度运行过程中的“巡航”。主要原因在于日前计划模块仅给出固化权重下的一个调度计划,缺少对不同目标偏好下多调度计划及其预期运行效果的生成和展示,调度人员无法掌握电网经济运行边界,调度策略往往过于保守,经济性没有被精细化挖掘。其次,缺乏有效的经济后评估指标与调度计划自修正功能,导致了当电网实际运行效果偏离预期结果的时候,不能根据调度结果的偏差自动调整调度目标,调度运行缺乏主动性和自适应性。</p>
                </div>
                <div class="p1">
                    <p id="40">为此,本文结合车辆巡航控制的理念,定义了交直流大电网智能调度自动巡航(automatic cruise)的概念,以期通过多时间尺度调度计划与控制的动态更新与闭环实现电网调度运行目标的自动跟踪与巡航。首先研究了智能调度自动巡航的组成并设计了自动巡航的总体架构与核心功能模块,进而提出了经济运行域、经济后评估和最优运行点的概念及功能框架,讨论了支撑这些功能模块的一些关键技术。</p>
                </div>
                <h3 id="41" name="41" class="anchor-tag"><b>1</b> 自动巡航的内涵</h3>
                <h4 class="anchor-tag" id="42" name="42"><b>1.1</b> 自动巡航的定义</h4>
                <div class="p1">
                    <p id="43">巡航控制系统(cruise control system,CCS)的概念最早被应用于汽车行业<citation id="161" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>,现已拓展到航空、船舶等多个领域。汽车巡航控制系统的功能是根据车辆行驶及道路环境的变化,通过实时控制车速,提高行驶的安全性与经济性。电网的调度运行与汽车的驾驶控制相似,在电网的运行过程中需要根据电网态势的变化,通过滚动调整调度计划,确保电网安全经济运行。类比于汽车巡航控制,本文给出智能调度中自动巡航的定义,即通过经济运行域获取和刻画未来电网运行区间,通过经济后评估掌握电网经济运行指标,根据不同调度偏好确定最优运行点以实现不同时间尺度下调度计划和运行的精细化自适应调整。</p>
                </div>
                <div class="p1">
                    <p id="44">自动巡航的总目标是以多目标优化为基础,以多维经济后评估结果为指导,以权重自适应修正为手段,综合广域量测技术、态势感知技术、源荷短期预测技术,获得大电网全景信息,集变速巡航、定速巡航、事件巡航和偏差巡航于一体,实现正常状态下自动巡航,全面提升电网的经济、消纳、绿色等性能,实现电网运行的闭环化,协调校正的动态化,自动调度的智能化。</p>
                </div>
                <h4 class="anchor-tag" id="45" name="45"><b>1.2</b> 自动巡航的组成</h4>
                <div class="p1">
                    <p id="46">本文设计的自动巡航由日前时间尺度的定速巡航和变速巡航、实时时间尺度的事件巡航和偏差巡航等组成,如图1所示。</p>
                </div>
                <div class="area_img" id="47">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922026_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 智能调度自动巡航示意图" src="Detail/GetImg?filename=images/DLXT201922026_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 智能调度自动巡航示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922026_047.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of automatic cruise 
in intelligent dispatching</b></p>

                </div>
                <div class="p1">
                    <p id="48">定速巡航是一种全自动模式,类似于汽车的匀速驾驶,在系统稳定运行时能够自动跟踪既定目标,根据后评估结果自行判断并纠偏,确保电力系统运行在设定的目标范围内,实现“咖啡调度”。变速巡航是一种半自动模式,类似于汽车的加减速过程,在运行过程中可根据需要主动修改调度目标,引导电网向特定的方向运行。定速巡航和变速巡航均以日为周期滚动生成日前发电计划,通过经济运行域、经济后评估和最优运行点3个功能模块来实现。事件巡航针对电网的偶发性扰动事件自动给出巡航方案,触发事件包括天气影响下的负荷突变、风电爬坡事件、某机组非计划停运等,感知到事件后需进行事件诊断并滚动更新日内发电计划,通过最优运行点模块来实现。偏差巡航是一种偏差矫正控制,在实时尺度下周期性监测电网频率与电压的偏差并下发实时控制指令,以提升电网运行经济性和电能质量,通过实时控制模块来实现,即现有的自动发电控制(AGC)和自动电压控制(AVC)功能。</p>
                </div>
                <h4 class="anchor-tag" id="49" name="49"><b>1.3</b> 自动巡航的架构与核心功能模块</h4>
                <div class="p1">
                    <p id="50">在文献<citation id="162" type="reference">[<a class="sup">4</a>]</citation>提出的大电网调度控制系统架构基础上设计了自动巡航的完整架构,包含经济运行域、经济后评估、最优运行点(含人工智能)和实时控制4个核心功能模块。这些功能模块集成于全网分析决策中心和各级监控系统中,通过信息高速公路实现与各级调控中心及全网模型云平台的数据交换,其架构与功能关系示意图如图2所示。</p>
                </div>
                <div class="area_img" id="51">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922026_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 自动巡航架构及功能示意图" src="Detail/GetImg?filename=images/DLXT201922026_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 自动巡航架构及功能示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922026_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of architecture 
and function of automatic cruise</b></p>

                </div>
                <div class="p1">
                    <p id="52">自动巡航强调调度的透明化和可视化。经济运行域模块基于检修计划、机组数据、源荷预测等信息开展多目标优化调度计算,产生经济运行域及其可视化视图发送至全网分析决策中心数据库。经济后评估模块结合当前调度目标与主要考核指标构建后评估指标体系并对电网运行结果进行打分,指标评分发送至最优运行点模块使用。最优运行点模块基于各项指标得分与经济运行域实现不同时间尺度下发电计划的滚动计算与更新,其中定速巡航、变速巡航和事件巡航下的最优运行点生成方式各不相同。实时控制模块根据发电计划、电网的频率电压偏差以及频率电压控制要求实现AGC和AVC控制指令的计算与下发。现有调度控制系统中已经实现了AVC和AGC控制环节的自动与闭环[13-14]。调度系统中AGC和AVC仍在省级电网层面实现,因此后文有关偏差巡航与实时控制模块部分内容不再赘述,其余功能模块的内涵与模型在下文介绍。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag">2经济运行域模块</h3>
                <h4 class="anchor-tag" id="53" name="53"><b>2.1</b> 经济运行域的内涵</h4>
                <div class="p1">
                    <p id="54">为了辅助调度人员更好地掌握电网经济运行边界,本文提出了经济运行域(economy operation region,EOR)的概念,即考虑了源荷双侧不确定性的各种调度目标偏好下的所有日前安全约束最优调度计划(点)的集合。</p>
                </div>
                <div class="p1">
                    <p id="55">当只有1个目标时,经济运行域退化为1个计划运行点;当存在2个目标时,经济运行域是二维平面空间上的一条曲线;当目标数量大于等于3时,经济运行域为多维空间中广义的曲面。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>2.2</b> 多目标日前发电计划模型与求解</h4>
                <h4 class="anchor-tag" id="57" name="57"><b>2.2.1</b> 目标函数与约束条件</h4>
                <div class="p1">
                    <p id="58">经济运行域生成的核心是求解一个多目标随机安全约束日前发电计划问题。该随机多目标优化问题的最优解集在空间上构成的帕累托前沿面即为本文定义的经济运行域。文中以发电成本最小、新能源消纳最大和污染物排放最少为多目标加以说明。实际调度中也可考虑“三公”(公平、公正、公开)等因素,不限于下述目标。</p>
                </div>
                <div class="p1">
                    <p id="59">1)发电成本最小。该目标期望实现最小化全网总发电成本,允许在新能源快速波动情况下“三弃”(弃风、弃光、弃水)以减少常规机组付出的调峰代价。</p>
                </div>
                <div class="p1">
                    <p id="60">2)新能源消纳最大。该目标期望实现最大化接纳新能源,仅在系统安全约束无法满足时才弃新能源。该模式要求不计成本与环境成本代价优先消纳新能源。</p>
                </div>
                <div class="p1">
                    <p id="61">3)污染物排放最少。该目标期望实现SO<sub>2</sub>,NO<sub><i>x</i></sub>,CO<sub>2</sub>等污染气体的最小化排放,不计发电成本与新能源消纳。</p>
                </div>
                <div class="p1">
                    <p id="62">约束条件包括全网功率平衡约束、机组出力上下限约束、爬坡约束、启停时间约束、旋转备用约束、直流联络线运行约束、风电场有功出力约束和安全约束等。</p>
                </div>
                <div class="p1">
                    <p id="63">本节所述发电计划模型采用一体化方式建模,考虑了分区电网之间的互补效应,实现了调频、调峰等资源的全局共享,打破了原有的分区自平衡模式,可以实现源—网—荷资源的最优配置。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>2.2.2</b> 求解方法</h4>
                <h4 class="anchor-tag" id="65" name="65">1)随机变量的表征</h4>
                <div class="p1">
                    <p id="66">源荷不确定性出力可采用区间形式表达,可采用文献<citation id="164" type="reference">[<a class="sup">15</a>]</citation>方法构建鲁棒区间优化模型。对于含有区间数的各类约束,采用文献<citation id="165" type="reference">[<a class="sup">16</a>]</citation>的方法转化为确定性等价约束后即可将原问题转变为确定性多目标优化问题。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">2)多目标的处理</h4>
                <div class="p1">
                    <p id="68">人工智能类方法求解确定性多目标优化问题存在计算量大、解集不固定等缺点,工程实用性不佳。可采用线性加权法转化为单目标优化问题求解。不同目标通过加权组合为偏好各异的调度模式,以本文选择的3个目标为例,加权后的目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo>=</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>3</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>α</i><sub>1</sub>, <i>α</i><sub>2</sub>,<i>α</i><sub>3</sub>为3个目标对应的权重系数,满足<i>α</i><sub>1</sub>+<i>α</i><sub>2</sub>+<i>α</i><sub>3</sub>=1;<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>3</mn></msub></mrow></math></mathml>分别为归一化后的发电成本、新能源消纳和污染物排放目标函数。</p>
                </div>
                <div class="p1">
                    <p id="71">式(1)中的每组权重都对应了一个调度偏好下的调度计划解,不同权重系数下解的集合构成了经济运行域。求解所有权重组合下的解比较困难也没有必要,因此可采用权重等分的思想将权重系数离散化,计算公式如式(2)所示。以0.1为步长,共选取66组权重构成了权重系数集合<i>α</i>。</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mn>0</mn><mo>.</mo><mn>1</mn><mi>i</mi><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mn>1</mn><mn>0</mn></mtd></mtr><mtr><mtd><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mn>0</mn><mo>.</mo><mn>1</mn><mi>j</mi><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mn>1</mn><mn>0</mn><mo>-</mo><mi>i</mi></mtd></mtr><mtr><mtd><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mn>1</mn><mo>-</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">α</mi><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mn>0</mn><mo>,</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo stretchy="false">)</mo><mtext> </mtext><mo stretchy="false">(</mo><mn>0</mn><mo>,</mo><mn>0</mn><mo>.</mo><mn>1</mn><mo>,</mo><mn>0</mn><mo>.</mo><mn>9</mn><mo stretchy="false">)</mo><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mo stretchy="false">(</mo><mn>1</mn><mo>,</mo><mn>0</mn><mo>,</mo><mn>0</mn><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">图3展示了离散化后的多目标权重系数及其对应的计划运行点集。图中每个绿点表示1组权重系数,皆在如图所示的黄色平面内,每个蓝点表示1个可选的计划运行点。蓝点与绿点一一对应,所有的蓝点在三维空间中构成的曲面就是经济运行域在目标空间下的示意图。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922026_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 多目标权重及经济运行域
在目标空间的示意图" src="Detail/GetImg?filename=images/DLXT201922026_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 多目标权重及经济运行域
在目标空间的示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922026_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of multi-objective weight 
and EOR in objective space</b></p>

                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.3</b> 经济运行域的展示</h4>
                <div class="p1">
                    <p id="76">经济运行域的可视化可在目标空间与解空间分别展示。图3蓝点在三维空间中构成的曲面就是经济运行域的目标空间视图。但在实际调度应用中,三维视图通常不够直观,因此本文将图3中蓝点构成的三维曲面映射至二维平面上,即可得到经济运行域的目标平面视图,如图4(a)所示。红色曲线为拟合得到的经济运行域边界,域内各蓝点均为可选择的经济运行点,红点表示当前偏好下的计划运行点。经济运行域的目标平面视图展示了计划运行点的位置和计划运行点与经济运行边界的距离,解决了“我在哪里”和“我还能走多远”的问题,提升了调度的人机交互能力。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922026_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 经济运行域的可视化视图" src="Detail/GetImg?filename=images/DLXT201922026_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 经济运行域的可视化视图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922026_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Visual diagram of EOR</b></p>

                </div>
                <div class="p1">
                    <p id="78">由于大电网日前发电计划问题中的决策变量维数较高,很难在一张图中将所有决策变量的可变区间同时表达。因此设计了单决策变量的经济运行域解空间视图。以某台发电机的有功出力为例,绘制了其0～4 h的经济运行域视图,如图4(b)所示。各时段不同权重系数下机组出力的最大值和最小值之间的阴影区域就是该发电机的经济出力区间。</p>
                </div>
                <div class="p1">
                    <p id="79">为了说明问题,本文绘制的某发电机经济运行域解空间视图仅由三组权重下的调度计划组成,在实际应用中应选取更多组权重系数,以提升运行域的准确度。在满足电网安全约束的前提下,只要所有机组的出力均落于各自的经济运行域内,即可快速判断此时电网处于经济运行状态;相反,只要有一台机组的出力落于经济运行域外,则此时电网处于非经济运行状态。</p>
                </div>
                <h3 id="80" name="80" class="anchor-tag"><b>3</b> 经济后评估模块</h3>
                <h4 class="anchor-tag" id="81" name="81"><b>3.1</b> 经济后评估的内涵</h4>
                <div class="p1">
                    <p id="82">经济后评估的作用是对前一阶段电网经济运行水平的量化分析,是自动巡航中的“雷达系统”。经济后评估结果的准确性关系到巡航运行的最终效果。与一般电网运行评估指标不同,自动巡航中的经济后评估指标应为可通过调度手段改变的、评估结果能直接指导调度运行调整方向的指标,需要根据不同的调度目标针对性选取。</p>
                </div>
                <div class="p1">
                    <p id="83">在时间尺度方面,后评估环节以日为周期,评估过去24 h运行情况及全年累计运行情况。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>3.2</b> 经济后评估指标体系</h4>
                <div class="p1">
                    <p id="85">本文根据调度运行经济性要求建立了经济后评估指标体系。从火电经济、新能源消纳和污染物排放3个方面出发,指标体系如图5所示。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922026_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 经济后评估指标体系" src="Detail/GetImg?filename=images/DLXT201922026_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 经济后评估指标体系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922026_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Economy post-evaluation index system</b></p>

                </div>
                <h4 class="anchor-tag" id="87" name="87">1)发电经济性指标集</h4>
                <div class="p1">
                    <p id="88">度电发电成本同比增长率指标的基准值可采用前一日电网运行的度电发电成本,计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>d</mi></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>d</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></mfrac></mrow><mrow><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>d</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></mfrac></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>F</i><sub>1,</sub><sub><i>d</i></sub>和<i>F</i><sub>1,</sub><sub><i>d</i></sub><sub>-1</sub>分别为当日和前一日的发电成本;<i>W</i><sub><i>d</i></sub>和<i>W</i><sub><i>d</i></sub><sub>-1</sub>分别为当日和前一日的总发电量。</p>
                </div>
                <div class="p1">
                    <p id="91">网损同比增长率指标的基值可选取前一日电网运行实际的网损值,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mi>d</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mi>d</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>P</i><sub>loss,</sub><sub><i>d</i></sub>和<i>P</i><sub>loss,</sub><sub><i>d</i></sub><sub>-1</sub>分别为当日和前一日的实际网损值。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94">2)新能源消纳指标集</h4>
                <div class="p1">
                    <p id="95">新能源消纳率指标可直接反映当日新能源的利用情况,计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>P</i><sub>r,</sub><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sub>cut,</sub><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>分别为第<i>j</i>个新能源在<i>t</i>时段的可用功率和弃电功率;<i>T</i>为总时段;<i>N</i><sub>R</sub>为新能源总数。</p>
                </div>
                <div class="p1">
                    <p id="98">新能源消纳达限率指标可以反映当日新能源实际消纳与计划消纳下限的差距,计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>l</mtext><mo>,</mo><mtext>p</mtext><mtext>l</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>l</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>l</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>l</mtext><mo>,</mo><mtext>p</mtext><mtext>l</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msub><mi>λ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>W</i><sub>cul,real</sub>为新能源实际消纳量;<i>W</i><sub>cul,plan</sub>为新能源计划消纳下限,由新能源预测值<i>W</i><sub>pre</sub>计算得到;<i>λ</i>为消纳系数,其作用是根据时间季节的变化动态调整计划消纳下限,该值由调度人员凭借调度经验自行设定或修改,其更新周期可设为一周或一月。</p>
                </div>
                <div class="p1">
                    <p id="101">通过<i>η</i><sub><i>G</i></sub><sub>2</sub>可判断当日新能源消纳的达标情况,为新能源消纳权重系数<i>α</i><sub>2</sub>的确定提供参考。若<i>η</i><sub><i>G</i></sub><sub>2</sub>&gt;0,表示当日新能源实际消纳低于计划消纳下限,新能源消纳情况不佳,后续运行中应适当提高<i>α</i><sub>2</sub>;相反,若<i>η</i><sub><i>G</i></sub><sub>2</sub>&lt;0,则表示当日新能源消纳超过计划消纳下限,<i>α</i><sub>2</sub>可保持不变。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">3)污染物排放指标集</h4>
                <div class="p1">
                    <p id="103">度电污染物排放同比增长率的基准值可取各地区前一年相同时期的平均排放水平,公式如下:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mi>D</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>C</i><sub>E</sub>和<i>C</i><sub>S</sub>分别为当日单位电量污染物排放量和同期平均排放量。</p>
                </div>
                <div class="p1">
                    <p id="106">减排指标完成率体现了当日实际排放与日均计划排放的差距。将年度减排任务分解到日,根据已完成的指标任务自适应地调整每日排放限额,实现精细化管理。计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>D</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mn>3</mn><mn>6</mn><mn>5</mn><mo>-</mo><mi>d</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>C</i><sub>ave</sub>为当日预计排放量;<i>C</i><sub>total</sub>为年度排放总量额度;<i>C</i><sub>d</sub>为截至当日已排放总量;<i>d</i>为年度已排放天数。</p>
                </div>
                <h3 id="109" name="109" class="anchor-tag"><b>4</b> 最优运行点模块</h3>
                <h4 class="anchor-tag" id="110" name="110"><b>4.1</b> 最优运行点的内涵</h4>
                <div class="p1">
                    <p id="111">最优运行点的定义是在经济运行域内,使调度结果最接近预期调度目标的计划运行点。预期调度目标是由调度人员设定的理想的电网运行结果,可表现为各项经济后评估指标的得分。</p>
                </div>
                <div class="p1">
                    <p id="112">最优运行点模块的目标是基于经济运行域与经济后评估结果滚动追踪预期调度目标,自动调整权重系数,最终实现多时间尺度下发电计划的精细化自适应生成。</p>
                </div>
                <div class="p1">
                    <p id="113">如何生成最优的计划运行点是最优运行点模块的核心问题。根据形成原因将电网经济运行偏差分为3类:一类是持续功率扰动引起的运行偏差,如源荷出力波动等,可通过定速巡航下的最优运行点纠正;另一类是偶发扰动引起的事件偏差,如机组非计划停运等,可通过事件巡航下的最优运行点纠正;还有一类是短期内调度偏好变化引起的目标偏差,如年末考核期间的三公调度等,可通过变速巡航下的最优运行点纠正。下面将分别介绍这3种最优运行点的生成方法。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>4.2</b> 定速巡航下的最优运行点生成</h4>
                <div class="p1">
                    <p id="115">定速巡航用以应对电网中的持续性功率扰动,以日为周期,通过经济后评估结果与既定权重系数自动计算出最优运行点。</p>
                </div>
                <div class="p1">
                    <p id="116">定速巡航下最优运行点计算的实质是求解一个随机安全约束机组组合(SCUC)问题,依然采用鲁棒区间规划方法转化为确定性SCUC模型求解,目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo>=</mo><mi>g</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>g</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>g</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>3</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>α</i><sub>1</sub>′,<i>α</i><sub>2</sub>′,<i>α</i><sub>3</sub>′为电网既定权重系数,在定速巡航下保持不变,表明若没有运行偏差电网将以该目标偏好持续运行;<i>η</i>=[<i>η</i><sub><i>E</i></sub><sub>1</sub>,<i>η</i><sub><i>E</i></sub><sub>2</sub>,…,<i>η</i><sub><i>D</i></sub><sub>2</sub>]为经济后评估指标值;<i>g</i><sub>1</sub>(·),<i>g</i><sub>2</sub>(·),<i>g</i><sub>3</sub>(·)为权重修正函数,由权重系数和后评估结果决定,满足式(13)。</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>g</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mo>⋅</mo><mo stretchy="false">)</mo><mo>+</mo><mi>g</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mo>⋅</mo><mo stretchy="false">)</mo><mo>+</mo><mi>g</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">(</mo><mo>⋅</mo><mo stretchy="false">)</mo><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">约束条件与经济运行域模块的约束条件相同,此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="121">权重修正函数是实现定速巡航的关键,其原理是根据后评估指标值的大小增减权重的取值,以达到长时间尺度下自动跟踪目标的效果。本文提出2种不同思路的权重修正函数构建方法。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">1)启发式权重修正方法</h4>
                <div class="p1">
                    <p id="123">启发式权重修正函数的计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>g</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mo>=</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>+</mo><mi>max</mi><mo stretchy="false">{</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>,</mo><mn>0</mn><mo stretchy="false">}</mo><mo>+</mo><mi>max</mi><mo stretchy="false">{</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>E</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>,</mo><mn>0</mn><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>g</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mo>=</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>+</mo><mi>max</mi><mo stretchy="false">{</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>´</mo><mo>,</mo><mn>0</mn><mo stretchy="false">}</mo><mo>+</mo><mi>max</mi><mo stretchy="false">{</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>,</mo><mn>0</mn><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>g</mi><msub><mrow></mrow><mn>3</mn></msub><mo>´</mo><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mo>=</mo><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub><mo>´</mo><mo>+</mo><mi>max</mi><mo stretchy="false">{</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>D</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>,</mo><mn>0</mn><mo stretchy="false">}</mo><mo>+</mo><mi>max</mi><mo stretchy="false">{</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>D</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>,</mo><mn>0</mn><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>´</mo><mo>=</mo><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>g</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>g</mi><msub><mrow></mrow><mi>i</mi></msub><mo>´</mo><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>3</mn></munderover><mi>g</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>´</mo><mo stretchy="false">(</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>´</mo><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mn>3</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>η</i><sub>c</sub>为理想的可再生能源消纳率,由日前发电计划计算得到;<i>g</i><sub><i>i</i></sub>′(<i>α</i><sub><i>i</i></sub>′,<i>η</i>)和<i>g</i><sub><i>i</i></sub>(<i>α</i><sub><i>i</i></sub>′,<i>η</i>)分别为归一化前后第<i>i</i>个目标的权重系数。</p>
                </div>
                <div class="p1">
                    <p id="126">以度电污染物排放同比增长率指标为例说明该启发式方法的修正原理,当某日电网度电污染物排放量高于同期平均排放量时,<i>η</i><sub><i>D</i></sub><sub>1</sub>&gt;0,由式(14)可知,若其余指标值不变,则有<i>g</i><sub>3</sub>′(<i>α</i><sub>3</sub>′,<i>η</i>)&gt;<i>α</i><sub>3</sub>′,<i>g</i><sub>1</sub>′(<i>α</i><sub>1</sub>′,<i>η</i>)=<i>α</i><sub>1</sub>′,<i>g</i><sub>2</sub>′(<i>α</i><sub>2</sub>′,<i>η</i>)=<i>α</i><sub>2</sub>′。经过式(15)归一化后,<i>g</i><sub>3</sub>(<i>α</i><sub>3</sub>′,<i>η</i>)&gt;<i>α</i><sub>3</sub>′,<i>g</i><sub>1</sub>(<i>α</i><sub>1</sub>′,<i>η</i>)&lt;<i>α</i><sub>1</sub>′,<i>g</i><sub>2</sub>(<i>α</i><sub>2</sub>′,<i>η</i>)&lt;<i>α</i><sub>2</sub>′,表明在某日污染物排放水平不佳的情况下会自动增大次日污染物排放目标的权重系数,因此在次日的调度运行中污染物排放水平将会有相应提升。该方法的优点是易于理解与实施,但缺点在于存在欠调整或过调整的可能性。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">2)基于人工智能技术的权重修正方法</h4>
                <div class="p1">
                    <p id="128">构建权重修正函数是希望能显式地表达指标值与权重系数的关系,从而根据期望的后评估指标值逆向推断出最佳的权重系数。但权重系数与后评估指标值之间的关系因电网各种随机因素的影响而难以显式表达。温度、湿度、工况和调度员经验等都会对实际调度结果产生或多或少的影响,这些影响都是无法用数学公式描述的。深度学习作为一种机器学习方法被广泛应用于因果关系的表征<citation id="166" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,通过构建多层神经元网络,训练海量真实数据,最终可获得输入输出之间的映射关系。因此本文建议使用深度学习等人工智能方法,基于真实的历史调度数据构造涵盖温度、湿度、调度计划、指标评估值和调度员经验等多类因素的学习样本,通过多隐层神经元网络的训练,建立指标值与多目标权重系数之间的映射关系,最终得到最优的权重系数。得到权重系数后,通过求解SCUC问题即可得到定速巡航下的最优运行点。</p>
                </div>
                <div class="p1">
                    <p id="129">上述“人工智能+数学模型”的方式既能发挥人工智能技术解决隐式映射关系问题的优越性,也能继承机理模型方法的理论性,更加符合智能调度的内涵。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>4.3</b> 变速巡航下的最优运行点生成</h4>
                <div class="p1">
                    <p id="131">变速巡航用以应对调度偏好的变化,即此时的电网运行偏好(权重)可由调度人员根据需要自行设定。变速巡航的意义在于实现电网运行方向的人为控制,可用于完成某个特定调度目标(如年末电量考核)的场景。</p>
                </div>
                <div class="p1">
                    <p id="132">与定速巡航相似,变速巡航下的最优运行点也由经济运行域和后评估结果决定。不同之处在于此时的权重系数不再依靠后评估结果自动修正,而是由调度人员根据调度需要在经济运行域内主动选择。变速巡航的流程如下。</p>
                </div>
                <div class="p1">
                    <p id="133">1)根据经济运行域的目标空间和目标平面视图掌握电网经济运行边界。</p>
                </div>
                <div class="p1">
                    <p id="134">2)通过后评估结果判断电网调度指标的总体完成情况。</p>
                </div>
                <div class="p1">
                    <p id="135">3)做出最终判断,在经济运行域中挑选出符合要求的计划运行点作为日前调度计划下发。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>4.4</b> 事件巡航下的最优运行点生成</h4>
                <div class="p1">
                    <p id="137">事件巡航的目的是在功率偏差较大或电网结构发生改变的情况下自动修正日前发电计划,从而减小实时尺度下功率的调整量。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.4.1</b> 事件巡航的启动条件</h4>
                <div class="p1">
                    <p id="139">事件巡航的启动方式有以下2种。</p>
                </div>
                <div class="p1">
                    <p id="140">1)事件触发启动,即实时监视是否有触发事件发生,可触发的事件包括:负荷、新能源超短期预测值偏离日前预测值大于某个阈值、火电机组非计划停运、跨区直流线路闭锁故障等。</p>
                </div>
                <div class="p1">
                    <p id="141">2)人工启动,考虑到不同调度员对电网形势判断有所差异,允许调度人员根据需要手动启动事件巡航。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>4.4.2</b> 事件巡航下的最优运行点生成模型</h4>
                <div class="p1">
                    <p id="143">与定速巡航和变速巡航不同,事件巡航无须计算经济运行域和经济后评估指标。当事件巡航启动后,基于源荷超短期预测值、当前电网结构、当前可调度机组等信息编制当日剩余时段内的机组启停与出力计划,从而实现滚动更新发电计划的目的。目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo>˝</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mo>˝</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub><mo>˝</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i><b>T</b></i><sub>0</sub>为当前时段数;<i>α</i><sub><i><b>i</b></i></sub>″为第<i><b>i</b></i>个目标的权重系数,在事件触发启动方式下,该系数可与编制日前发电计划时选取的系数相同,在人工启动方式下该系数可由调度人员自行设定。</p>
                </div>
                <div class="p1">
                    <p id="146">事件巡航的最终期望是实现功率不平衡事件、故障校正/恢复控制的自动与闭环,无须调度员参与决策。触发事件发生后,首先由<b>AGC</b>机组承担相应的功率缺额,然后通过事件巡航功能快速计算不平衡功率的多目标经济最优分配策略,自动生成源荷双侧功率调整指令,并通过各级调度监控中心闭环下发。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="148">讨论了交直流大电网调度自动巡航的内涵,结合全网模型云平台和全网分析决策中心技术构建了自动巡航的总体架构,包含日前时间尺度下的定速巡航和变速巡航和实时时间尺度下的事件巡航和偏差巡航等。对自动巡航中各模块的功能及关键技术开展了讨论,基于线性加权和权重等分的思想构建了多目标日前发电计划模型,设计了经济运行域的目标空间和解空间视图,提出了实用化的经济后评估指标体系,并利用评估结果和目标权重实现发电计划的精细化调整。</p>
                </div>
                <div class="p1">
                    <p id="149">下一步研究方向为自动巡航中各核心功能模块的开发验证与在线应用,包括交直流大电网经济运行域建模和求解、针对国调/省调不同场景提出不同时间尺度精细化经济后评估指标体系以及如何利用人工智能技术实现不同时间尺度下最优运行点的闭环自动生成等。</p>
                </div>
                <div class="p1">
                    <p id="150">在论文的撰写和修改过程中,得到了国家电网调度控制中心许洪强副主任,中国电力科学研究院姚建国、杨胜春、王珂,安徽电网公司李端超、王正风等人的指导和帮助,在此表示真挚谢意。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MjY1MzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVUwvT0lUckJmYkc0SDlmTXE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221000&amp;v=MTAzNTlHRnJDVVI3cWZadVpzRmlEbFVML09JU0hUZXJHNEg5UE9ybzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 姚建国,杨胜春,王珂,等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化,2012,36(21):1-6.YAO Jianguo,YANG Shengchun,WANG Ke,et al.Concept and research framework of smart grid “source-grid-load” interactive operation and control[J].Automation of Electric Power Systems,2012,36(21):1-6.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTYxNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVNIVGVyRzRIOW5Ncm85RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTUwNTlPSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200920002&amp;v=MjY1OTM0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVUwvT0lUckJmYkc0SHRqT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张智刚,夏清.智能电网调度发电计划体系架构及关键技术[J].电网技术,2009,33(20):1-8.ZHANG Zhigang,XIA Qing.Architecture and key technologies for generation scheduling of smart grid[J].Power System Technology,2009,33(20):1-8.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917004&amp;v=MDg4ODZHNEh0ak5xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVML09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张伯明,孙宏斌,吴文传,等.智能电网控制中心技术的未来发展[J].电力系统自动化,2009,33(17):21-28.ZHANG Boming,SUN Hongbin,WU Wenchuan,et al.Future development of control center technologies for smart grid[J].Automation of Electric Power Systems,2009,33(17):21-28.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MDEyNTlPSVRyQmZiRzRIOVhNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):3635-3641.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):3635-3641.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409015&amp;v=MjM1ODJIVGVyRzRIOVhNcG85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 汪际峰,周华锋,熊卫斌,等.复杂电力系统运行驾驶舱技术研究[J].电力系统自动化,2014,38(9):100-106.WANG Jifeng,ZHOU Huafeng,XIONG Weibin,et al.Research on operation cockpit technologies of complicated power system[J].Automation of Electric Power Systems,2014,38(9):100-106.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124002&amp;v=MzE1NTFzRmlEbFVML09JU0hUZXJHNEg5RE9xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 汪际峰.一体化电网运行智能系统的概念及特征[J].电力系统自动化,2011,35(24):1-6.WANG Jifeng.Concept and features of integrated grid operation smart system[J].Automation of Electric Power Systems,2011,35(24):1-6.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MDU0MDVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Autonomous intelligent cruise control">

                                <b>[11]</b> PETROS A I,CHIEN C C.Autonomous intelligent cruise control[J].IEEE Transactions on Vehicular Technology,1993,42(4):657-672.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The impact of cooperative adaptive cruise control on traffic-flow characteristics">

                                <b>[12]</b> BART V A,CORNELIE J G V D,RUBEN V.The impact of cooperative adaptive cruise control on traffic-flow characteristics[J].IEEE Transactions on Intelligent Transportation System,2006,7(4):429-436.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712001&amp;v=MjkwNDJyQmZiRzRIOWJOclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 孙宏斌,张智刚,刘映尚,等.复杂电网自律协同无功电压优化控制:关键技术与未来展望[J].电网技术,2017,41(12):3741-3749.SUN Hongbin,ZHANG Zhigang,LIU Yingshang,et al.Autonomous-synergic voltage control for complicated power systems:key technology and prospects[J].Power System Technology,2017,41(12):3741-3749.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=Mjg1NjZHNEg5bk1xWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbFVML09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):99-105.DOI:10.7500/AEPS20170604004.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420006&amp;v=MTg2NzZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURsVUwvT0lTSFRlckc0SDlYT3I0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(一)调度模式与数学模型[J].电力系统自动化,2014,38(20):33-39.LI Zhigang,WU Wenchuan,ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part one dispatch scheme and mathematical model[J].Automation of Electric Power Systems,2014,38(20):33-39.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421006&amp;v=MjMwMTZxQnRHRnJDVVI3cWZadVpzRmlEbFVML09JU0hUZXJHNEg5WE9ybzlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李志刚,吴文传,张伯明.消纳大规模风电的鲁棒区间经济调度:(二)不确定集合构建与保守度调节[J].电力系统自动化,2014,38(21):32-38.LI Zhigang,WU Wenchuan,ZHANG Boming.A robust interval economic dispatch method accommodating large-scale wind power generation:Part two uncertainty set modeling and conservativeness adjustment[J].Automation of Electric Power Systems,2014,38(21):32-38.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901003&amp;v=MTgwNjhIOWpNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 程乐峰,余涛,张孝顺,等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922026" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922026&amp;v=MTgyNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGxVTC9PSVNIVGVyRzRIOWpPclk5SFlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

