

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136400268850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922027%26RESULT%3d1%26SIGN%3dtoJ4SDIppWJ3Gm0upbcrqN2br2Q%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922027&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922027&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922027&amp;v=MDk0NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0pJU0hUZXJHNEg5ak9yWTlIWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;1&lt;/b&gt; 调度运行后评估总体设计思路 "><b>1</b> 调度运行后评估总体设计思路</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;2&lt;/b&gt; 电网运行多维度量化后评估 "><b>2</b> 电网运行多维度量化后评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;2.1&lt;/b&gt; 后评估指标体系"><b>2.1</b> 后评估指标体系</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;2.2&lt;/b&gt; 后评估指标计算与聚合"><b>2.2</b> 后评估指标计算与聚合</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.3&lt;/b&gt; 指标评估结果分析"><b>2.3</b> 指标评估结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#85" data-title="&lt;b&gt;3&lt;/b&gt; 服务于理想调度的电网运行深度后评估 "><b>3</b> 服务于理想调度的电网运行深度后评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;3.1&lt;/b&gt; 调度业务及关联因素评估模型完善"><b>3.1</b> 调度业务及关联因素评估模型完善</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;3.2&lt;/b&gt; 调度业务复盘推演与优化提升"><b>3.2</b> 调度业务复盘推演与优化提升</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;4&lt;/b&gt; 软件实现及关键技术 "><b>4</b> 软件实现及关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;4.1&lt;/b&gt; 多层级指标聚合方法"><b>4.1</b> 多层级指标聚合方法</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;4.2&lt;/b&gt; 基于大数据及人工智能的关联因素挖掘方法"><b>4.2</b> 基于大数据及人工智能的关联因素挖掘方法</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;4.3&lt;/b&gt; 关联因素库的建立与维护"><b>4.3</b> 关联因素库的建立与维护</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="5结语 ">5结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 调度运行后评估主要功能示意图&lt;/b&gt;"><b>图1 调度运行后评估主要功能示意图</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图2 量化后评估指标体系结构&lt;/b&gt;"><b>图2 量化后评估指标体系结构</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图3 指标评估结果分析功能示意图&lt;/b&gt;"><b>图3 指标评估结果分析功能示意图</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图4 调度业务复盘推演与优化提升功能示意图&lt;/b&gt;"><b>图4 调度业务复盘推演与优化提升功能示意图</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图5 后评估软件总体结构示意图&lt;/b&gt;"><b>图5 后评估软件总体结构示意图</b></a></li>
                                                <li><a href="#129" data-title="表A1量化后评估指标体系">表A1量化后评估指标体系</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 中国电力企业联合会.中国电力行业年度发展报告2018[M].北京:中国市场出版社,2018.China Electricity Council.China electric power industry annual development report in 2018[M].Beijing:China Electric Power Press,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787509216774000&amp;v=MzIzODhHYmE0RjlQTnFZaENZT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmTElWd1VYRnF6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         中国电力企业联合会.中国电力行业年度发展报告2018[M].北京:中国市场出版社,2018.China Electricity Council.China electric power industry annual development report in 2018[M].Beijing:China Electric Power Press,2018.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MjY5MzgzSUlTSFRlckc0SDlUTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-8.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MTQyNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXIzSVB5clBiYkc0SDliTXJvOUZaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-8.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-8.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 辛耀中,郭建成,杨胜春,等.智能电网调度控制系统应用技术[M].北京:中国电力出版社,2016:1-7.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Application technology of dispatching and control system in smart grid[M].Beijing:China Electric Power Press,2016:1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519802189000&amp;v=MDAwNzVNclk1TmJlc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZMSVZ3VVhGcXpHYmE1Rjlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         辛耀中,郭建成,杨胜春,等.智能电网调度控制系统应用技术[M].北京:中国电力出版社,2016:1-7.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Application technology of dispatching and control system in smart grid[M].Beijing:China Electric Power Press,2016:1-7.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MTExMzZxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lJU0hUZXJHNEg5TE9ybzlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张尚,王涛,顾雪平.基于直觉模糊层次分析法的电网运行状态综合评估[J].电力系统自动化,2016,40(4):41-49.ZHANG Shang,WANG Tao,GU Xueping.Synthetic evaluation of power grid operating states based on intuitionistic fuzzy analytic hierarchy process[J].Automation of Electric Power Systems,2016,40(4):41-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604006&amp;v=MzA2NzM0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXIzSUlTSFRlckc0SDlmTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张尚,王涛,顾雪平.基于直觉模糊层次分析法的电网运行状态综合评估[J].电力系统自动化,2016,40(4):41-49.ZHANG Shang,WANG Tao,GU Xueping.Synthetic evaluation of power grid operating states based on intuitionistic fuzzy analytic hierarchy process[J].Automation of Electric Power Systems,2016,40(4):41-49.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" WANG B,FANG B,WANG Y,et al.Power system transient stability assessment based on big data and the core vector machine[J].IEEE Transactions on Smart Grid,2016,7(5):2561-2570." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system transient stability assessment based on big data and the core vector machine">
                                        <b>[7]</b>
                                         WANG B,FANG B,WANG Y,et al.Power system transient stability assessment based on big data and the core vector machine[J].IEEE Transactions on Smart Grid,2016,7(5):2561-2570.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 柳璐,王和杰,程浩忠,等.基于全寿命周期成本的电力系统经济性评估方法[J].电力系统自动化,2012,36(15):45-50.LIU Lu,WANG Hejie,CHENG Haozhong,et al.Economic evaluation of power systems based on life cycle cost[J].Automation of Electric Power Systems,2012,36(15):45-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201215008&amp;v=MjA4NjNVUjdxZlp1WnNGaURtVXIzSUlTSFRlckc0SDlQTnFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         柳璐,王和杰,程浩忠,等.基于全寿命周期成本的电力系统经济性评估方法[J].电力系统自动化,2012,36(15):45-50.LIU Lu,WANG Hejie,CHENG Haozhong,et al.Economic evaluation of power systems based on life cycle cost[J].Automation of Electric Power Systems,2012,36(15):45-50.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WANG F,TUAN A L,TJERNBERG L B,et al.A new approach for benefit evaluation of multiterminal VSC-HVDC using a proposed mixed AC/DC optimal power flow[J].IEEE Transactions on Power Delivery,2014,29(1):432-443." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new approach for benefit evaluation of multiterminal VSC-HVDC using a proposed mixed AC/DC optimal power flow">
                                        <b>[9]</b>
                                         WANG F,TUAN A L,TJERNBERG L B,et al.A new approach for benefit evaluation of multiterminal VSC-HVDC using a proposed mixed AC/DC optimal power flow[J].IEEE Transactions on Power Delivery,2014,29(1):432-443.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李湃,王伟胜,刘纯,等.张北柔性直流电网工程新能源与抽蓄电站配置方案运行经济性评估[J].中国电机工程学报,2018,38(24):7206-7214.LI Pai,WANG Weisheng,LIU Chun,et al.Economic assessment of Zhangbei VSC-based DC grid planning scheme with integration of renewable energy and pumped-hydro storage power station[J].Proceedings of the CSEE,2018,38(24):7206-7214." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201824011&amp;v=MjAyODk5bk9xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李湃,王伟胜,刘纯,等.张北柔性直流电网工程新能源与抽蓄电站配置方案运行经济性评估[J].中国电机工程学报,2018,38(24):7206-7214.LI Pai,WANG Weisheng,LIU Chun,et al.Economic assessment of Zhangbei VSC-based DC grid planning scheme with integration of renewable energy and pumped-hydro storage power station[J].Proceedings of the CSEE,2018,38(24):7206-7214.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" PJM.Perfect dispatch status update[EB/OL].[2007-08-29].http://www.Pjm.com/Search%20Results.aspx?q=perfect%20 dispatch,2007-08-29." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Perfect dispatch status update">
                                        <b>[11]</b>
                                         PJM.Perfect dispatch status update[EB/OL].[2007-08-29].http://www.Pjm.com/Search%20Results.aspx?q=perfect%20 dispatch,2007-08-29.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" PJM.Item 07b-executive operations report[EB/OL].[2008-04-15].http://www.Pjm.com/Search%20Results.Aspx?q=perfect%20 dispatch." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Item 07b-executive operations report">
                                        <b>[12]</b>
                                         PJM.Item 07b-executive operations report[EB/OL].[2008-04-15].http://www.Pjm.com/Search%20Results.Aspx?q=perfect%20 dispatch.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" ROQUES F A,NEWBERY D M,NUTTALL W J.Investment incentives and electricity market design:the British experience[J].Review of Network Economics,2005,4(2):93-128." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investment incentives and electricity market design: the British experience">
                                        <b>[13]</b>
                                         ROQUES F A,NEWBERY D M,NUTTALL W J.Investment incentives and electricity market design:the British experience[J].Review of Network Economics,2005,4(2):93-128.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDg1ODhIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjNJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTc0NDhadVpzRmlEbVVyM0lJU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201512021&amp;v=MjMzNzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjNJSVNIUmZiRzRIOVROclk5SFpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 崔建磊,文云峰,郭创新,等.面向调度运行的电网安全风险管理控制系统:(二)风险指标体系评估方法与应用策略[J].电力系统自动化,2013,37(10):92-97.CUI Jianlei,WEN Yunfeng,GUO Chuangxin,et al.Design of a security risk management system for power system dispatching and operation:Part two risk index,assessment methodologies and application strategies[J].Automation of Electric Power Systems,2013,37(10):92-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201310018&amp;v=MzAzNjBJU0hUZXJHNEg5TE5yNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         崔建磊,文云峰,郭创新,等.面向调度运行的电网安全风险管理控制系统:(二)风险指标体系评估方法与应用策略[J].电力系统自动化,2013,37(10):92-97.CUI Jianlei,WEN Yunfeng,GUO Chuangxin,et al.Design of a security risk management system for power system dispatching and operation:Part two risk index,assessment methodologies and application strategies[J].Automation of Electric Power Systems,2013,37(10):92-97.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 邓勇,陈睿,黄文英,等.面向闭环控制的输电网运行评估指标体系架构设计[J].电力建设,2014,35(7):1-6.DENG Yong,CHEN Rui,HUANG Wenying,et al.Architecture design of evaluation index system for transmission operations based on closed-loop control[J].Electric Power Construction,2014,35(7):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201407003&amp;v=MTA2MTREbVVyM0lJU0hCZmJHNEg5WE1xSTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         邓勇,陈睿,黄文英,等.面向闭环控制的输电网运行评估指标体系架构设计[J].电力建设,2014,35(7):1-6.DENG Yong,CHEN Rui,HUANG Wenying,et al.Architecture design of evaluation index system for transmission operations based on closed-loop control[J].Electric Power Construction,2014,35(7):1-6.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 戴远航,陈磊,闵勇,等.电网每日运行评价指标体系研究[J].电网技术,2015,39(6):1611-1616.DAI Yuanhang,CHEN Lei,MIN Yong,et al.Study on the daily operation assessment system of power grid[J].Power System Technology,2015,39(6):1611-1616." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506024&amp;v=MTk5MzZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXIzSUlUckJmYkc0SDlUTXFZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         戴远航,陈磊,闵勇,等.电网每日运行评价指标体系研究[J].电网技术,2015,39(6):1611-1616.DAI Yuanhang,CHEN Lei,MIN Yong,et al.Study on the daily operation assessment system of power grid[J].Power System Technology,2015,39(6):1611-1616.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 吕朋蓬,赵晋泉,李端超,等.电网运行状态评价指标体系与综合评价方法[J].电网技术,2015,39(8):2245-2252.L&#220; Pengpeng,ZHAO Jinquan,LI Duanchao,et al.An assessment index system for power grid operation status and corresponding synthetic assessment method[J].Power System Technology,2015,39(8):2245-2252." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201508031&amp;v=MDIwNTJwNDlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lJVHJCZmJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         吕朋蓬,赵晋泉,李端超,等.电网运行状态评价指标体系与综合评价方法[J].电网技术,2015,39(8):2245-2252.L&#220; Pengpeng,ZHAO Jinquan,LI Duanchao,et al.An assessment index system for power grid operation status and corresponding synthetic assessment method[J].Power System Technology,2015,39(8):2245-2252.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 王继业,季知祥,史梦洁,等.智能配用电大数据需求分析与应用研究[J].中国电机工程学报,2015,35(8):1829-1836.WANG Jiye,JI Zhixiang,SHI Mengjie,et al.Scenario analysis and application research on big data in smart power distribution and consumption system[J].Proceedings of the CSEE,2015,35(8):1829-1836." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201508001&amp;v=MDIwODNVUjdxZlp1WnNGaURtVXIzSVB5clBiYkc0SDlUTXA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王继业,季知祥,史梦洁,等.智能配用电大数据需求分析与应用研究[J].中国电机工程学报,2015,35(8):1829-1836.WANG Jiye,JI Zhixiang,SHI Mengjie,et al.Scenario analysis and application research on big data in smart power distribution and consumption system[J].Proceedings of the CSEE,2015,35(8):1829-1836.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" LABRINIDIS A,JAGADISH H V.Challenges and opportunities with big data[J].Proceedings of the VLDB Endowment,2012,5(12):2032-2033." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Challenges and opportunities with big data">
                                        <b>[22]</b>
                                         LABRINIDIS A,JAGADISH H V.Challenges and opportunities with big data[J].Proceedings of the VLDB Endowment,2012,5(12):2032-2033.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 穆永铮,鲁宗相,乔颖,等.基于多算子层次分析模糊评价的电网安全与效益综合评价指标体系[J].电网技术,2015,39(1):23-28.MU Yongzheng,LU Zongxiang,QIAO Ying,et al.A comprehensive evaluation index system of power grid security and benefit based on multi-operator fuzzy hierarchy evaluation method[J].Power System Technology,2015,39(1):23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501004&amp;v=MTk5ODc0SDlUTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXIzSUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         穆永铮,鲁宗相,乔颖,等.基于多算子层次分析模糊评价的电网安全与效益综合评价指标体系[J].电网技术,2015,39(1):23-28.MU Yongzheng,LU Zongxiang,QIAO Ying,et al.A comprehensive evaluation index system of power grid security and benefit based on multi-operator fuzzy hierarchy evaluation method[J].Power System Technology,2015,39(1):23-28.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 聂宏展,吕盼,乔怡,等.基于熵权法的输电网规划方案模糊综合评价[J].电网技术,2009,33(11):60-64.NIE Hongzhan,L&#220; Pan,QIAO Yi,et al.Comprehensive fuzzy evaluation for transmission network planning scheme based on entropy weight method[J].Power System Technology,2009,33(11):60-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200911014&amp;v=Mjk1NzlJSVRyQmZiRzRIdGpOcm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         聂宏展,吕盼,乔怡,等.基于熵权法的输电网规划方案模糊综合评价[J].电网技术,2009,33(11):60-64.NIE Hongzhan,L&#220; Pan,QIAO Yi,et al.Comprehensive fuzzy evaluation for transmission network planning scheme based on entropy weight method[J].Power System Technology,2009,33(11):60-64.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 周漩,张凤鸣,惠晓滨,等.基于信息熵的专家聚类赋权方法[J].控制与决策,2011,26(1):153-156.ZHOU Xuan,ZHANG Fengming,HUI Xiaobin,et al.Method for determining experts’ weights based on entropy and cluster analysis[J].Control and Decision,2011,26(1):153-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZYC201101032&amp;v=MzI0MzlHRnJDVVI3cWZadVpzRmlEbVVyM0lMamZTYmJHNEg5RE1ybzlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         周漩,张凤鸣,惠晓滨,等.基于信息熵的专家聚类赋权方法[J].控制与决策,2011,26(1):153-156.ZHOU Xuan,ZHANG Fengming,HUI Xiaobin,et al.Method for determining experts’ weights based on entropy and cluster analysis[J].Control and Decision,2011,26(1):153-156.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 欧阳森,石怡理.改进熵权法及其在电能质量评估中的应用[J].电力系统自动化,2013,37(21):156-159.OUYANG Sen,SHI Yili.A new improved entropy method and its application in power quality evaluation[J].Automation of Electric Power Systems,2013,37(21):156-159." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321027&amp;v=MDE1Nzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjNJSVNIVGVyRzRIOUxPcm85SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         欧阳森,石怡理.改进熵权法及其在电能质量评估中的应用[J].电力系统自动化,2013,37(21):156-159.OUYANG Sen,SHI Yili.A new improved entropy method and its application in power quality evaluation[J].Automation of Electric Power Systems,2013,37(21):156-159.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 朱雪龙.应用信息论基础[M].北京:清华大学出版社,2001.ZHU Xuelong.Fundamentals of applied information theory[M].Beijing:Tsinghua University Press,2001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302041547999&amp;v=MjUwNTg3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmTElWd1VWVjI3R2JDNEhOSElyb3BCWStJR0JSTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         朱雪龙.应用信息论基础[M].北京:清华大学出版社,2001.ZHU Xuelong.Fundamentals of applied information theory[M].Beijing:Tsinghua University Press,2001.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" >
                                        <b>[28]</b>
                                     RESHEF D,RESHEF Y,FINUCANE A,et al.Detecting novel associations in large datasets[J].Science,2011,334(6062):1518-1522.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 12:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),194-201 DOI:10.7500/AEPS20190428006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">调度运行后评估方案与应用架构设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%BC%E7%9B%8A%E5%86%9B&amp;code=28901722&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">於益军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E6%A0%91%E6%B5%B7&amp;code=28901724&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯树海</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BF%9E%E6%99%BA%E9%B9%8F&amp;code=41401331&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">俞智鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%9F%B3%E9%A3%9E&amp;code=29060163&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">石飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E5%8F%B6%E5%B3%B0&amp;code=24039586&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江叶峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E7%AB%8B%E4%B8%AD&amp;code=26865173&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐立中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%B3%A2&amp;code=40840049&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王波</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对传统调度系统主要服务于电力调度生产的事前和事中环节的特点,文中从电力调度的事后环节出发,提出了调度运行后评估方案。调度运行后评估主要包括量化后评估及深度后评估两部分功能,主要目标为促进对调度成效的量化评估与闭环反馈。另外,从设计思路、软件实现方式及关键技术等方面进行了阐述,并对调度运行后评估应用在调度生产中的典型应用方式进行了分析和探索。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度控制系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%94%E7%94%A8%E5%8A%9F%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">应用功能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%8F%E5%8C%96%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">量化评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%97%AD%E7%8E%AF%E5%8F%8D%E9%A6%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">闭环反馈;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    於益军(1967—)，男，研究员级高级工程师，主要研究方向:电力系统自动化、电网智能调度。E-mail:yuyijun@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    冯树海(1973—)，男，硕士，研究员级高级工程师，主要研究方向:电力系统稳态分析、智能调度。E-mail:fengshuhai@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    俞智鹏(1994—)，男，硕士研究生，主要研究方向:电力电子化电力系统、电力系统运行控制。E-mail:yuzhipeng@seu.edu.cn;
                                </span>
                                <span>
                                    *石飞(1981—)，男，通信作者，高级工程师，主要研究方向:电力系统自动化、电力系统不确定性分析。E-mail:shifei@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目(52110418002A);</span>
                                <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                    </p>
            </div>
                    <h1><b>Design of Post-evaluation Scheme and Application Architecture for Dispatching and Operation</b></h1>
                    <h2>
                    <span>YU Yijun</span>
                    <span>FENG Shuhai</span>
                    <span>YU Zhipeng</span>
                    <span>SHI Fei</span>
                    <span>JIANG Yefeng</span>
                    <span>XU Lizhong</span>
                    <span>WANG Bo</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
                    <span>State Grid Zhejiang Electric Power Co., Ltd.</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the feature of the traditional dispatching system which mainly serves the pre-event and in-event links of power dispatching, a post-evaluation scheme for dispatching is proposed, which focuses on the post-event link of the power dispatching. The dispatching post-evaluation scheme includes two functions: quantitative post-evaluation and deep post-evaluation. The main objective of post-evaluation is to quantify the dispatching effectiveness and feedback in closed loop. Moreover, the design ideas, software implementation and key technologies are expounded, and the typical application modes of post-evaluation in dispatching and operation are analyzed and explored.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20and%20control%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching and control system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=application%20function&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">application function;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=quantitative%20evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">quantitative evaluation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=closed-loop%20feedback&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">closed-loop feedback;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No. 52110418002 A);</span>
                                <span>National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">当前中国经济结构性调整特征明显,电力需求增速总体呈现振荡回落态势,电力需求环境整体宽松<citation id="108" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。以往依靠用电量的自然增长保证电力行业经营收入的方式已无法持续,同时为更好地响应国务院关于进一步降低一般工商业电价的要求,电力行业急需通过深度内部挖潜来维持行业的可持续发展。另一方面,环保等方面的压力同样要求电力行业必须优化资源配置和生产过程,以更节能、环保和经济的方式实现电力供应<citation id="109" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。作为电力系统运行指挥中心,如何在确保电网安全运行的前提下,提高电网运行的理想程度,已成为当前电网调度工作的一项重要任务。</p>
                </div>
                <div class="p1">
                    <p id="60">优化电力调度一直是电力系统的重点和难点,经多年积累,理论研究方面已有大量研究成果,但此类成果大多针对电力调度的事前或事中环节,即从计划安排及实时调度控制等环节的自身优化提升入手,提升调度运行理想度,通过事后的评估与反馈提升方面成果相对较少<citation id="110" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。电网运行评估方面,目前已有的研究成果主要集中在电网安全评估方面<citation id="111" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>,涉及经济、环保的相关评估近年来开始受到了更多关注<citation id="112" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,但此类评估多为对电网运行状态的实时评估,事后评估较少,且基本未涉及针对事后评估结果的反馈与提升。实际应用方面,传统电力调度控制系统中同样缺乏必要的事后评估与反馈功能,从而使得电力调度未能完全达到现代工业对生产全过程闭环控制的要求。</p>
                </div>
                <div class="p1">
                    <p id="61">为实现对电力调度的全过程闭环管控,国外多个电力公司或调度机构在调度成效评估方面开展了相关工作,并取得了一定的效果。美国PJM公司提出“理想调度”(perfect dispatch,PD)理念,并研发应用了相关系统,该系统已在PJM运行多年,实际运行统计数据表明其对系统安全与经济运行具有重要作用<citation id="114" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。英国国家电网公司(NG)建立了运行绩效后评估机制,并设立运行策略和性能评估部门对事前和事中各调度环节的运行情况和改进空间进行定期审视并分析<citation id="113" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。由于国内外电网架构和调度模式的差异,国外相关成果对中国电力调度有一定的启发意义,但并不能完全适用,需针对中国的实际特点研究适用的调度成效评估与反馈方法。</p>
                </div>
                <div class="p1">
                    <p id="62">调度成效的评估与反馈需要梳理、挖掘电网运行状态与电力调度不同专业、不同环节间耦合交织的关联关系及潜在的优化空间,才能进一步提供辅助决策,对基础数据和分析手段的要求都非常高,在以往调度系统中难以实现<citation id="115" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。正是由于缺乏有效的分析工具,传统调度工作中对调度成效的评估多基于人工经验,以定性评估为主。而未来调度系统将具备模型全、数据全、功能全的特点<citation id="116" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,为实现对调度成效的评估与反馈奠定了基础。基于此,本文定位电力调度的事后环节,基于未来调度系统“物理分布、逻辑统一”的架构<citation id="117" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>设计了调度运行后评估应用,旨在为电力调度成效的量化评估与闭环反馈提供支撑工具,促进调度理想度水平的提升。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>1</b> 调度运行后评估总体设计思路</h3>
                <div class="p1">
                    <p id="64">调度运行后评估需要解决2个根本问题:当前调度运行中存在哪些问题以及如何解决这些问题。为实现该目标,调度运行后评估设置了2个主要功能:量化后评估和深度后评估。主要功能结构如图1所示。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922027_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 调度运行后评估主要功能示意图" src="Detail/GetImg?filename=images/DLXT201922027_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 调度运行后评估主要功能示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922027_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of main functions 
for post-evaluation of dispatching</b></p>

                </div>
                <div class="p1">
                    <p id="66">量化后评估主要是根据后评估指标体系对评估时段内电网运行状态进行评估,以指标数值反映电网调度运行的理想度水平,弱项指标和不良指标趋势代表了评估时段内调度运行存在相应问题。解决问题方面,部分指标结果代表的运行问题有明确的因果关系,系统运行人员可在后续调度运行中采取相应措施提升理想度水平。与此同时,部分指标所代表的因果关系不够直观,或者凭调度经验也无法识别其中的原因,为此调度运行后评估应用中又设置了深度后评估功能。深度后评估通过对电网调度典型业务进行深度挖掘,分析间接或未知的关联影响因素以及提升策略,并支持人工复盘与推演,对挖掘出的因果或关联关系进行分析和确认。就评估特点而言,量化后评估主要是基于已知、明确的关联关系去分析哪些因素影响了电网运行理想度水平,而深度后评估是为了挖掘未知的、潜在关联因素,并为后续量化后评估提供支撑。</p>
                </div>
                <div class="p1">
                    <p id="67">调度运行后评估应用主要面向国、分、省调的调控、计划、方式等专业人员。典型应用方式方面,量化后评估功能预设为定期运行,在调度系统负载较轻的时段自动对指定时段内(如过去一天或者一周)的电网调度运行状态进行评估,并于每日调度早会之前将评估结果推送至相关人员。深度后评估功能为按需启动,如量化后评估结果中出现不明原因的异常指标或者不良趋势,则应启动深度后评估功能,对涉及内容进行进一步挖掘分析。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>2</b> 电网运行多维度量化后评估</h3>
                <div class="p1">
                    <p id="69">科学准确的评估是全过程闭环管控的基础,但电力系统特性复杂,很难用简单数值进行综合量化,因此如何合理评估调度水平一直是困扰电力调度的难题<citation id="118" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。为此,调度运行后评估设计过程中首先考虑对电网调度运行成效的量化评估问题。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>2.1</b> 后评估指标体系</h4>
                <div class="p1">
                    <p id="71">调度运行后评估应用设计过程中,综合考虑各类主要调度业务的实际特点和需求,建立了量化后评估典型指标体系。基于该指标体系可通过同比、环比等方法,评价过去一段时间内电网的安全运行工况,以及各项业务的执行情况等。</p>
                </div>
                <div class="p1">
                    <p id="72">量化后评估指标体系主要包括安全运行、运行效率、调度计划、清洁能源四大类指标,如图2所示。每类指标又分别包含各自的二级和三级指标。图2中仅列出了量化后评估指标体系的主要一、二级指标,详细评估指标体系见附录A。附录A中指标体系综合了国内调度自动化领域的主要研发团队以及和国内多家网省公司专家意见,共同讨论制定。需要指出的是,该指标体系仅为评估指标的典型设计,基于常见调度业务而制定,并不能完全满足不同调度中心、不同时间尺度评估的差异化需求。实际调度成效评估过程中,各调度中心应根据其业务特点在该指标体系的基础上进行适度调整。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922027_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 量化后评估指标体系结构" src="Detail/GetImg?filename=images/DLXT201922027_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 量化后评估指标体系结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922027_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Architecture of quantitative post-evaluation index</b></p>

                </div>
                <div class="p1">
                    <p id="74">后评估指标体系中各类指标从不同侧面反映了电网在过去时段内的运行特性。以安全指标为例,其主要反映电网整体安全状态及异动情况,用于挖掘电网的安全变化趋势、主要风险点以及主导影响因素信息,以提升电网运行的安全性。例如针对直流有效短路比指标的变化情况,可分析检修安排、开机方式、邻近直流送电功率等因素对有效短路比的影响,从而提前采取有效措施提高短路比水平,降低直流换相失败风险。</p>
                </div>
                <div class="p1">
                    <p id="75">为直观表示指标评估结果,后评估应用应具备合理的人机交互界面。可采用树形结构指标体系可视化展示后评估各级指标详细评分情况;采用雷达图、柱形图、仪表盘等展示方法描述各类指标情况及状态;通过状态灯对量化评分状态可视化展示,实现异常指标的快速定位与追溯。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>2.2</b> 后评估指标计算与聚合</h4>
                <div class="p1">
                    <p id="77">量化后评估指标体系中,各分项指标类别不同, 数据的区间、趋势含义等存在较大差异,仅通过原始数值,不能直观地判断出该指标的优劣情况,更不利于聚合成综合指标来反映电网整体运行水平<citation id="119" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。因此,量化后评估计算过程中,首先需对各项指标进行统一处理,使其满足如下要求:①归一化要求,即单个指标得分都统一换算至[0,100]区间;②单调性要求,指标绩效往好的方向发展时,指标得分升高,当指标绩效完全达到目标值要求时,指标得分为100,指标绩效变坏,指标得分降低,当指标绩效低到容忍值时,指标得分为0;③管理阈值要求,指标得分应反映实际调度管理中对该项指标数值的要求,管理阈值可分为理想值、预警值、告警值和容忍值,理想值及以上对应100分,预警值对应80分,告警值对应60分,容忍值及以下对应0分。</p>
                </div>
                <div class="p1">
                    <p id="78">分项指标仅能反映电网运行的某一类特性,为更直观地描述系统运行的综合状态,应对各分项指标进行聚合,即逐级计算出二级指标、一级指标以及总指标。聚合后的层次结构综合指标可满足使用者的不同角色需求,快速了解评估时段内电网运行特性,如公司或调度中心领导往往只关注总指标,以便快速了解电网运行的整体情况;各专业处室负责人及相关专责则更关心与其相关的二级或三级指标,从而准确地发现前一日调度运行过程中存在的问题。从以往研究成果来看,指标聚合方法众多,但各类聚合方法具有不同的优缺点,没有完美的聚合方法可适用于所有场景。因此为适应不同层级、不同地域调度中心业务特点和差异,调度量化评估指标聚合方式与聚合权重应支持动态调整,软件研发过程中应提供尽量多的参数设置及人机交互接口,以满足不同地域调度中心差异化的评估需求。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.3</b> 指标评估结果分析</h4>
                <div class="p1">
                    <p id="80">指标评价及关联分析主要基于量化后评估指标的计算数值,对电网运行状态评价以及异常指标的关联因素分析。后评估指标评估结果分析由指标评价、关联因素分析、优化方向建议3个部分的功能构成,如图3所示。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922027_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 指标评估结果分析功能示意图" src="Detail/GetImg?filename=images/DLXT201922027_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 指标评估结果分析功能示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922027_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of analysis 
function for index evaluation results</b></p>

                </div>
                <div class="p1">
                    <p id="82">图3中,指标评价主要根据指标得分,结合单次与历史评价结果发现异常变化趋势并定位到异常指标。指标分析可以从指标单次评分结果或者指标历史情况的同比、环比分析结果2个方面综合进行指标评价。对单次评分不合格或者同比、环比出现异常变化趋势的指标能够回溯定位到具体的异常三级指标,从而进行关联因素分析。</p>
                </div>
                <div class="p1">
                    <p id="83">关联因素分析主要针对异常指标或不良趋势指标,分析影响该项指标对应电网运行状态的关键因素或者瓶颈因素。为提高关联因素分析的有效性,量化后评估功能中设置了关联因素集。关联因素集中建立了主要指标的关联影响因素,用于指标分析过程中的特征匹配,搜寻导致指标变化的影响因素。关联因素集中的关联因素可根据人工经验手动添加或者根据分析结果自动逐步完善。对评分不合格或出现异常变化的指标,可通过指标关联因素集进行指标对应的关联因素分析,判断实际主导因素,并反向验证关联因素集的合理性,逐步完善和丰富关联因素集。</p>
                </div>
                <div class="p1">
                    <p id="84">优化方向建议主要是根据指标分析结果以及关联因素识别结果,给出后续优化方向建议。优化建议包括面向调度中心内部的改进策略以及规划建设建议。对调度策略的改进针对调度中心内部,包括对计划安排、方式安排、调控运行等业务的改进提升建议;对规划建设的改进意见主要针对目前现有调度手段无法从根本上改进的问题,在电网、电源建设等方面对系统规划提出建议。</p>
                </div>
                <h3 id="85" name="85" class="anchor-tag"><b>3</b> 服务于理想调度的电网运行深度后评估</h3>
                <div class="p1">
                    <p id="86">电网运行深度后评估主要针对量化后评估中暴露的弱项指标或者不良指标趋势,对典型调度业务进行深度挖掘与评估,借助新一代调控系统的大数据挖掘工具与人工智能引擎,挖掘与调度业务相关的隐藏关联因素。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>3.1</b> 调度业务及关联因素评估模型完善</h4>
                <div class="p1">
                    <p id="88">量化后评估主要是基于已知、明确的关联关系分析哪些因素影响了评估结果。受制于基础数据和分析手段,传统调度系统无法深入挖掘电网最终运行状态相关指标与不同生产环节、不同影响因素间关联关系以及潜在优化空间。新一代调度系统的模型数据中心包括了模型数据云平台、实时数据云平台与运行数据云平台,可提供同源同质、时空多维的全局模型、高速汇聚的实时数据与包括历史/管理/外部环境在内的多元运行数据,并且可利用大数据分析工具和人工智能引擎进行各项分析,为关联因素挖掘和提升空间分析奠定了基础。</p>
                </div>
                <div class="p1">
                    <p id="89">关联因素挖掘功能主要根据评估目标与待评估调度业务主体,建立评估模型,通过分析决策中心数据服务从本地或模型数据平台和运行数据平台获取评估所需数据信息,调用基础平台所提供的数据挖掘工具与人工智能引擎进行分析。典型评估业务包括:发电计划后评估、直流送电后评估、抽蓄计划后评估、停电检修后评估、事故处理后评估等。根据分析对象的不同,可选择聚类分析挖掘、关联规则分析等算法。挖掘分析主要是提炼与业务相关的弱项指标、不良指标趋势、潜在规律等隐藏的关联因素,并挖掘电网计划安排或调度操作执行中潜在的问题、电网优化提升空间等信息。对于挖掘结果,将根据电网运行特征、关联因素等信息对提升策略进行场景分类与存储,不断完善量化后评估关联因素库,为后续量化后评估提供更为准确完备的数据基础。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>3.2</b> 调度业务复盘推演与优化提升</h4>
                <div class="p1">
                    <p id="91">电网运行深度后评估能够挖掘出影响电网调度理想度水平的隐藏因素和关键环节,但电力调度控制的高可靠性要求以及综合评估定位于事后环节的特点决定了其目前只能进行辅助决策<citation id="120" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>,不能闭环执行。对后续电力调度的实际生产指导仍需依靠调度人员的人工确认与实施。因此在深度后评估功能中设立了对调度业务的复盘推演与优化提升功能。</p>
                </div>
                <div class="p1">
                    <p id="92">复盘推演与提升功能主要基于新一代调度系统的全业务仿真服务。按新一代调度系统总体设计定位,由仿真模拟类应用为电网调度控制业务提供全面的模拟环境,为调控一体化培训、电网预调度、源网荷互动调度、调度运行综合评估等业务提供逼真的仿真推演手段。针对调度业务及关联因素评估结果,复盘推演与提升功能通过调用仿真模拟服务,再现评估时段内的电网运行方式,并进行各类操作推演电网后续运行状态,以验证挖掘出的潜在关联关系。在对关联关系验证结果的基础上,复盘推演与提升功能可根据推演结果进一步搜寻电网的优化控制策略或模式,反馈指导各项调度业务,提高电网理想度运行水平。</p>
                </div>
                <div class="p1">
                    <p id="93">复盘推演功能通过分析决策中心数据服务从本地或模型数据平台和运行数据平台获取各类数据信息,如图4所示。使用者可根据关联因素挖掘结果或人工经验调整各类调度控制策略,复盘推演通过调用电网运行仿真模拟相关服务功能,对控制策略调整或调度计划改善后的电网运行新状态和特性进行模拟,并能根据不同控制策略调整模式下电网评估指标的变化情况,对调整效果及关联因素的有效性进行评估,判断是否适用于后续调度工作。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922027_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 调度业务复盘推演与优化提升功能示意图" src="Detail/GetImg?filename=images/DLXT201922027_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 调度业务复盘推演与优化提升功能示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922027_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of replay deduction 
and optimization for dispatching business</b></p>

                </div>
                <div class="p1">
                    <p id="95">调度业务复盘推演与优化提升功能可以认为是综合利用了调度系统的各类计算分析工具与人工经验,实现对调度业务的评估与反馈。调度业务复盘推演过程中验证过的关联关系,具备较高的可信度,应存储至量化后评估的关联因素库;验证过的优化提升策略也应进行分类、分场景存储,为后续调度运行改进策略的模式识别和辅助决策奠定基础。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>4</b> 软件实现及关键技术</h3>
                <div class="p1">
                    <p id="97">新一代调度系统主要由模型数据中心、分析决策中心、监控系统和人机云终端等部分构成。其中,分析决策中心将原分散于各调控中心的分析决策功能相对集中部署,基于模型数据中心的全网模型数据,进行全局分析、全局防控、全局决策。根据新一代调度系统的整体设计以及数据分布特点,调度运行后评估软件应部署于非生产控制大区的分析决策中心,其主要功能结构以及与其他应用功能的关系如图5所示。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922027_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 后评估软件总体结构示意图" src="Detail/GetImg?filename=images/DLXT201922027_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 后评估软件总体结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922027_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of overall structure for post-evaluation software</b></p>

                </div>
                <div class="p1">
                    <p id="99">为保证软件的实用性,软件设计和实现过程中,需重点关注并解决如下关键技术。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>4.1</b> 多层级指标聚合方法</h4>
                <div class="p1">
                    <p id="101">权重设置是指标聚合的难点,且权重的设置直接影响二级以上的指标数值,对评估结果的有效呈现影响较大,需重点关注。常见的权重设置包括主观赋权法<citation id="121" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>和客观赋权法<citation id="122" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。主观赋权法能反映决策者重点关注的指标情况,但权重易受到人为因素的干扰。客观赋权法具有比较完善的数学理论与方法,但忽略了决策者的偏好,通用性较差。因此,量化后评估计算过程中采用综合赋权法,首先,基于G1-专家聚类赋权法<citation id="123" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>确定主观权重,采用改进熵权法<citation id="124" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>确定客观权重。然后,采用基于最小鉴别信息原理<citation id="125" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>的组合赋权法,得到计及主、客观权重的综合权重进行聚合。最后,利用实际电网运行数据检验其有效性,对不合理的权重设置进行修正。此外,对于重点关注的指标,如安全运行类部分分项指标,可设置为关键指标。关键指标具有短板效应或者一票否决效应,综合指标的聚合得分不得超过关键指标中的最低值,即当电网安全状况达不到基本要求时,综合指标应取不合格值。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>4.2</b> 基于大数据及人工智能的关联因素挖掘方法</h4>
                <div class="p1">
                    <p id="103">大数据以及人工智能技术在电力调度中的有效应用一直是难点,深度后评估软件实现过程中同样难以回避该问题。由于调度后评估过程中不直接利用关联因素挖掘结果,需经过人工理解辨识或经调度业务复盘推演功能的分析确认,因此可以有一定的容错率。为提高软件实用性,可适当降低对挖掘准确性的要求,丰富关联因素挖掘手段。关联因素挖掘过程中,除利用新一代调控平台提供的各类人工智能及大数据分析方法外,将补充简单易用的关联因素辨识方法:首先,综合皮尔逊相关系数、距离相关性、最大信息系数<citation id="126" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>等经典相关性概念,对各类因果因素进行相关性识别;然后,由软件使用者结合调度经验对挖掘出的关联关系进行辨识与解释;最后,对存疑的关联关系可通过复盘推演功能进行仿真分析确认。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>4.3</b> 关联因素库的建立与维护</h4>
                <div class="p1">
                    <p id="105">关联因素库用于保存不同场景下各类指标的受影响因素以及相互间的关联关系,其主要作用在于继承和拓展调度经验,支撑后评估分析及辅助决策。关联因素库的建立与维护对调度运行后评估的智能化程度有着很大的影响。为此需解决2个方面的问题:已知关联关系的存储以及对分析场景的自动识别与匹配。两者之中又以关联关系的存储更为关键和基础,只有做到对关联关系的规则化建模,才能实现场景自动识别。因此关联因素库中需对关联关系的各类属性详细分类,可允许分类信息的交叉或冗余。关联关系的来源主要有人工经验录入和深度后评估结果的导入。软件人工输入界面,必须以设备关键字等唯一标识存储设备信息,以图形拖拽、下拉菜单选择等规则化方式实现事件描述、关联等级等信息输入,避免纯文本描述,减少后续模糊匹配工作。深度后评估结果导入前同样需按照指定格式要求,规范导入内容。<b>5 结语</b></p>
                </div>
                <h3 id="127" name="127" class="anchor-tag">5结语</h3>
                <div class="p1">
                    <p id="106">对生产环节的全过程闭环管控是提高生产成效的重要手段。为提升对电力调度事后环节的支撑能力,本文设计了调度运行后评估应用,并对其架构和主要功能进行了阐述。本文内容属阶段性研究成果,为中国调度技术支持系统在电力调度事后环节的系统性探索,部分成果的有效性和实用性仍待进一步验证。此外值得注意的是,调度成效的反馈与提升需技术手段与管理方法共同促进,为保证评估与反馈的成效,实际应用过程中仍需建立相应的管理流程和规章制度。只有将评估与反馈工作流程化、制度化,并明确不同专业、不同岗位在后评估分析中的角色定位与权利职责,才能真正利用后评估结果指导后续调度生产。</p>
                </div>
                <div class="p1">
                    <p id="107">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag">附录A</h3>
                <div class="area_img" id="129">
                                            <p class="img_tit">
                                                表A1量化后评估指标体系
                                                    <br />
                                                Table A1 Quantitative post-evaluation index system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922027_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922027_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922027_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1量化后评估指标体系" src="Detail/GetImg?filename=images/DLXT201922027_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787509216774000&amp;v=MjkxMjFGcXpHYmE0RjlQTnFZaENZT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmTElWd1VY&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 中国电力企业联合会.中国电力行业年度发展报告2018[M].北京:中国市场出版社,2018.China Electricity Council.China electric power industry annual development report in 2018[M].Beijing:China Electric Power Press,2018.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTE2MzdyM0lJU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MzE1MDk5Yk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-8.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-8.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519802189000&amp;v=MDIwMjhLcmlmWmVadkZ5bm5VcmZMSVZ3VVhGcXpHYmE1RjluTXJZNU5iZXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 辛耀中,郭建成,杨胜春,等.智能电网调度控制系统应用技术[M].北京:中国电力出版社,2016:1-7.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Application technology of dispatching and control system in smart grid[M].Beijing:China Electric Power Press,2016:1-7.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MjI2NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjNJSVNIVGVyRzRIOUxPcm85RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604006&amp;v=MTQ2NTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lJU0hUZXJHNEg5Zk1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张尚,王涛,顾雪平.基于直觉模糊层次分析法的电网运行状态综合评估[J].电力系统自动化,2016,40(4):41-49.ZHANG Shang,WANG Tao,GU Xueping.Synthetic evaluation of power grid operating states based on intuitionistic fuzzy analytic hierarchy process[J].Automation of Electric Power Systems,2016,40(4):41-49.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system transient stability assessment based on big data and the core vector machine">

                                <b>[7]</b> WANG B,FANG B,WANG Y,et al.Power system transient stability assessment based on big data and the core vector machine[J].IEEE Transactions on Smart Grid,2016,7(5):2561-2570.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201215008&amp;v=MTQ3MDRlckc0SDlQTnFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXIzSUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 柳璐,王和杰,程浩忠,等.基于全寿命周期成本的电力系统经济性评估方法[J].电力系统自动化,2012,36(15):45-50.LIU Lu,WANG Hejie,CHENG Haozhong,et al.Economic evaluation of power systems based on life cycle cost[J].Automation of Electric Power Systems,2012,36(15):45-50.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new approach for benefit evaluation of multiterminal VSC-HVDC using a proposed mixed AC/DC optimal power flow">

                                <b>[9]</b> WANG F,TUAN A L,TJERNBERG L B,et al.A new approach for benefit evaluation of multiterminal VSC-HVDC using a proposed mixed AC/DC optimal power flow[J].IEEE Transactions on Power Delivery,2014,29(1):432-443.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201824011&amp;v=MTczOTBac0ZpRG1VcjNJUHlyUGJiRzRIOW5PcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李湃,王伟胜,刘纯,等.张北柔性直流电网工程新能源与抽蓄电站配置方案运行经济性评估[J].中国电机工程学报,2018,38(24):7206-7214.LI Pai,WANG Weisheng,LIU Chun,et al.Economic assessment of Zhangbei VSC-based DC grid planning scheme with integration of renewable energy and pumped-hydro storage power station[J].Proceedings of the CSEE,2018,38(24):7206-7214.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Perfect dispatch status update">

                                <b>[11]</b> PJM.Perfect dispatch status update[EB/OL].[2007-08-29].http://www.Pjm.com/Search%20Results.aspx?q=perfect%20 dispatch,2007-08-29.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Item 07b-executive operations report">

                                <b>[12]</b> PJM.Item 07b-executive operations report[EB/OL].[2008-04-15].http://www.Pjm.com/Search%20Results.Aspx?q=perfect%20 dispatch.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investment incentives and electricity market design: the British experience">

                                <b>[13]</b> ROQUES F A,NEWBERY D M,NUTTALL W J.Investment incentives and electricity market design:the British experience[J].Review of Network Economics,2005,4(2):93-128.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MjcyNTFNcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjNJSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTIxMTdyM0lJU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201512021&amp;v=MjI1NDFyQ1VSN3FmWnVac0ZpRG1VcjNJSVNIUmZiRzRIOVROclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-144.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-144.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201310018&amp;v=MjE5NDZxZlp1WnNGaURtVXIzSUlTSFRlckc0SDlMTnI0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 崔建磊,文云峰,郭创新,等.面向调度运行的电网安全风险管理控制系统:(二)风险指标体系评估方法与应用策略[J].电力系统自动化,2013,37(10):92-97.CUI Jianlei,WEN Yunfeng,GUO Chuangxin,et al.Design of a security risk management system for power system dispatching and operation:Part two risk index,assessment methodologies and application strategies[J].Automation of Electric Power Systems,2013,37(10):92-97.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201407003&amp;v=MDcwMTREbVVyM0lJU0hCZmJHNEg5WE1xSTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 邓勇,陈睿,黄文英,等.面向闭环控制的输电网运行评估指标体系架构设计[J].电力建设,2014,35(7):1-6.DENG Yong,CHEN Rui,HUANG Wenying,et al.Architecture design of evaluation index system for transmission operations based on closed-loop control[J].Electric Power Construction,2014,35(7):1-6.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506024&amp;v=MjM0NzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjNJSVRyQmZiRzRIOVRNcVk5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 戴远航,陈磊,闵勇,等.电网每日运行评价指标体系研究[J].电网技术,2015,39(6):1611-1616.DAI Yuanhang,CHEN Lei,MIN Yong,et al.Study on the daily operation assessment system of power grid[J].Power System Technology,2015,39(6):1611-1616.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201508031&amp;v=MTYwMDNVUjdxZlp1WnNGaURtVXIzSUlUckJmYkc0SDlUTXA0OUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 吕朋蓬,赵晋泉,李端超,等.电网运行状态评价指标体系与综合评价方法[J].电网技术,2015,39(8):2245-2252.LÜ Pengpeng,ZHAO Jinquan,LI Duanchao,et al.An assessment index system for power grid operation status and corresponding synthetic assessment method[J].Power System Technology,2015,39(8):2245-2252.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201508001&amp;v=MjU1NjNQYmJHNEg5VE1wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王继业,季知祥,史梦洁,等.智能配用电大数据需求分析与应用研究[J].中国电机工程学报,2015,35(8):1829-1836.WANG Jiye,JI Zhixiang,SHI Mengjie,et al.Scenario analysis and application research on big data in smart power distribution and consumption system[J].Proceedings of the CSEE,2015,35(8):1829-1836.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Challenges and opportunities with big data">

                                <b>[22]</b> LABRINIDIS A,JAGADISH H V.Challenges and opportunities with big data[J].Proceedings of the VLDB Endowment,2012,5(12):2032-2033.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501004&amp;v=MDgxMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lJVHJCZmJHNEg5VE1ybzlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 穆永铮,鲁宗相,乔颖,等.基于多算子层次分析模糊评价的电网安全与效益综合评价指标体系[J].电网技术,2015,39(1):23-28.MU Yongzheng,LU Zongxiang,QIAO Ying,et al.A comprehensive evaluation index system of power grid security and benefit based on multi-operator fuzzy hierarchy evaluation method[J].Power System Technology,2015,39(1):23-28.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200911014&amp;v=MjY4NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcjNJSVRyQmZiRzRIdGpOcm85RVlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 聂宏展,吕盼,乔怡,等.基于熵权法的输电网规划方案模糊综合评价[J].电网技术,2009,33(11):60-64.NIE Hongzhan,LÜ Pan,QIAO Yi,et al.Comprehensive fuzzy evaluation for transmission network planning scheme based on entropy weight method[J].Power System Technology,2009,33(11):60-64.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZYC201101032&amp;v=MjE5ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lMamZTYmJHNEg5RE1ybzlHWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 周漩,张凤鸣,惠晓滨,等.基于信息熵的专家聚类赋权方法[J].控制与决策,2011,26(1):153-156.ZHOU Xuan,ZHANG Fengming,HUI Xiaobin,et al.Method for determining experts’ weights based on entropy and cluster analysis[J].Control and Decision,2011,26(1):153-156.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321027&amp;v=MTQ3MTJybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0lJU0hUZXJHNEg5TE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 欧阳森,石怡理.改进熵权法及其在电能质量评估中的应用[J].电力系统自动化,2013,37(21):156-159.OUYANG Sen,SHI Yili.A new improved entropy method and its application in power quality evaluation[J].Automation of Electric Power Systems,2013,37(21):156-159.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302041547999&amp;v=MTcxNTZHYkM0SE5ISXJvcEJZK0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmTElWd1VWVjI3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 朱雪龙.应用信息论基础[M].北京:清华大学出版社,2001.ZHU Xuelong.Fundamentals of applied information theory[M].Beijing:Tsinghua University Press,2001.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" >
                                    <b>[28]</b>
                                 RESHEF D,RESHEF Y,FINUCANE A,et al.Detecting novel associations in large datasets[J].Science,2011,334(6062):1518-1522.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922027" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922027&amp;v=MDk0NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVyM0pJU0hUZXJHNEg5ak9yWTlIWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

