

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136400506975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922028%26RESULT%3d1%26SIGN%3dB%252bmrH0x%252fRXb7GOUtcT55w2nmRP8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922028&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922028&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922028&amp;v=MjE1MzNpRG1VcnZOSVNIVGVyRzRIOWpPclk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1 预调度总体目标与框架&lt;/b&gt; "><b>1 预调度总体目标与框架</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;1.1&lt;/b&gt; 总体目标"><b>1.1</b> 总体目标</a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;1.2&lt;/b&gt; 总体框架"><b>1.2</b> 总体框架</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.3&lt;/b&gt; 应用场合"><b>1.3</b> 应用场合</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;2 预调度主要功能设计&lt;/b&gt; "><b>2 预调度主要功能设计</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;2.1&lt;/b&gt; 主要功能"><b>2.1</b> 主要功能</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 模块设计"><b>2.2</b> 模块设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;3&lt;/b&gt; 预调度关键技术 "><b>3</b> 预调度关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="1)计及多源、多时间尺度的电网运行数据融合技术">1)计及多源、多时间尺度的电网运行数据融合技术</a></li>
                                                <li><a href="#108" data-title="2)基于分支管理的电网长过程模拟技术">2)基于分支管理的电网长过程模拟技术</a></li>
                                                <li><a href="#112" data-title="3)电网运行关键断面生成技术">3)电网运行关键断面生成技术</a></li>
                                                <li><a href="#116" data-title="4)面向大电网预调度长过程仿真的时间压缩技术">4)面向大电网预调度长过程仿真的时间压缩技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;4&lt;/b&gt; 原型系统验证 "><b>4</b> 原型系统验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#122" data-title="1)电网运行趋势数据生成">1)电网运行趋势数据生成</a></li>
                                                <li><a href="#124" data-title="2)电网操作事件管理">2)电网操作事件管理</a></li>
                                                <li><a href="#126" data-title="3)子区域负荷曲线跟踪技术">3)子区域负荷曲线跟踪技术</a></li>
                                                <li><a href="#128" data-title="4)自动装置仿真">4)自动装置仿真</a></li>
                                                <li><a href="#130" data-title="5)基于拓扑特征关联性分析的数据复用方法">5)基于拓扑特征关联性分析的数据复用方法</a></li>
                                                <li><a href="#132" data-title="6)预调度电网风险辨识与综合展示">6)预调度电网风险辨识与综合展示</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 新一代调控系统预调度总体框架&lt;/b&gt;"><b>图1 新一代调控系统预调度总体框架</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图2 预调度功能模块设计&lt;/b&gt;"><b>图2 预调度功能模块设计</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图3 预调度流程图&lt;/b&gt;"><b>图3 预调度流程图</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;图4 计及多源、多时间尺度的电网运行数据融合&lt;/b&gt;"><b>图4 计及多源、多时间尺度的电网运行数据融合</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图5 基于分支管理的电网长过程模拟&lt;/b&gt;"><b>图5 基于分支管理的电网长过程模拟</b></a></li>
                                                <li><a href="#155" data-title="图A1预调度电网演变路径生成">图A1预调度电网演变路径生成</a></li>
                                                <li><a href="#156" data-title="图A2电网运行趋势数据与自动装置仿真策略">图A2电网运行趋势数据与自动装置仿真策略</a></li>
                                                <li><a href="#157" data-title="图A3电网操作事件设置与子区域负荷曲线生成">图A3电网操作事件设置与子区域负荷曲线生成</a></li>
                                                <li><a href="#158" data-title="图A4电网运行风险分析与展示">图A4电网运行风险分析与展示</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids [J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MjY1NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnZNSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids [J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MjQ3MDFyQ1VSN3FmWnVac0ZpRG1VcnZNSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917003&amp;v=Mjk1NTR6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUlTSFRlckc0SHRqTnFJOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 辛耀中,郭建成,杨胜春,等.智能电网调度控制系统:总体架构[M].北京:中国电力出版社,2016.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Smart grid dispatch control system:overall architecture [M].Beijing:China Electric Power Press,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519802387000&amp;v=MTUwMTA3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmTElWb1FYRnF6R2JhNUY5bk1yWXhOWStzUERCTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         辛耀中,郭建成,杨胜春,等.智能电网调度控制系统:总体架构[M].北京:中国电力出版社,2016.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Smart grid dispatch control system:overall architecture [M].Beijing:China Electric Power Press,2016.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" DESHMUKH S R,DOKE D J,NERKAR Y P.Optimal generation scheduling under ABT using forecasted load and frequency[C]// Joint International Conference on Power System Technology and IEEE Power India Conference,October 12-15,2008,New Delhi,India:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Generation Scheduling under ABT using forecasted frequency and load">
                                        <b>[5]</b>
                                         DESHMUKH S R,DOKE D J,NERKAR Y P.Optimal generation scheduling under ABT using forecasted load and frequency[C]// Joint International Conference on Power System Technology and IEEE Power India Conference,October 12-15,2008,New Delhi,India:1-6.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" DESHMUKH S R,DOKE D J,NERKAR Y P.Optimal generation scheduling with purchase of power from market and grid[C]// IEEE Region Conference,January 23-26,2009,Singapore:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimum generation scheduling with purchase of power from market and grid">
                                        <b>[6]</b>
                                         DESHMUKH S R,DOKE D J,NERKAR Y P.Optimal generation scheduling with purchase of power from market and grid[C]// IEEE Region Conference,January 23-26,2009,Singapore:1-5.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李峰,李虎城.基于并行计算和数据复用的快速静态安全校核技术[J].电力系统自动化,2013,37(4):75-80.LI Feng,LI Hucheng.Fast computing technologies for static security checking based on parallel computation and data reuse [J].Automation of Electric Power Systems,2013,37(4):75-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201314014&amp;v=MTU0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnZNSVNIVGVyRzRIOUxOcTQ5RVlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李峰,李虎城.基于并行计算和数据复用的快速静态安全校核技术[J].电力系统自动化,2013,37(4):75-80.LI Feng,LI Hucheng.Fast computing technologies for static security checking based on parallel computation and data reuse [J].Automation of Electric Power Systems,2013,37(4):75-80.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     辛耀中,石俊杰,周京阳,等.智能电网调度控制系统:应用技术[M].北京:中国电力出版社,2016.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Smart grid dispatching control system:application technology [M].Beijing:China Electric Power Press,2016.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王勇,张国江,赵家庆,等.区域电网多模式DTS互联系统[J].电力自动化设备,2011,31(12):82-85.WANG Yong,ZHANG Guojiang,ZHAO Jiaqing,et al.Multi-mode DTS system union for regional power grid[J].Electric Power Automation Equipment,2011,31(12):82-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201112018&amp;v=Mjc0Mjc0SDlETnJZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUlTSFJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王勇,张国江,赵家庆,等.区域电网多模式DTS互联系统[J].电力自动化设备,2011,31(12):82-85.WANG Yong,ZHANG Guojiang,ZHAO Jiaqing,et al.Multi-mode DTS system union for regional power grid[J].Electric Power Automation Equipment,2011,31(12):82-85.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张慎明,姚建国.调度员培训仿真系统(DTS)的现状和发展趋势[J].电网技术,2002,26(7):60-66.ZHANG Shenming,YAO Jianguo.Current situation and development trend of dispatcher training simulator[J].Power System Technology,2002,26(7):60-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200207015&amp;v=MjIwMDNVUjdxZlp1WnNGaURtVXJ2TUlUckJmYkc0SHRQTXFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张慎明,姚建国.调度员培训仿真系统(DTS)的现状和发展趋势[J].电网技术,2002,26(7):60-66.ZHANG Shenming,YAO Jianguo.Current situation and development trend of dispatcher training simulator[J].Power System Technology,2002,26(7):60-66.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 潘毅,于尔铿.能量管理系统(EMS)——第12讲调度员培训模拟器(DTS)[J].电力系统自动化,1997,21(12):76-78.PAN Yi,YU Erkeng.Energy management system (EMS):Part twelve dispatcher training simulator[J].Automation of Electric Power Systems,1997,21(12):76-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT712.023&amp;v=MTQwOTJGQ25oVnc9PUlTSFRlclM1SE0vTXJZd3FZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPWm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         潘毅,于尔铿.能量管理系统(EMS)——第12讲调度员培训模拟器(DTS)[J].电力系统自动化,1997,21(12):76-78.PAN Yi,YU Erkeng.Energy management system (EMS):Part twelve dispatcher training simulator[J].Automation of Electric Power Systems,1997,21(12):76-78.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王彬,郭文鑫,向德军,等.基于改进支持向量机和两步式聚类分析的电网关键断面辨识和精细规则生成方法[J].电力自动化设备,2017,37(9):166-170.WANG Bin,GUO Wenxin,XIANG Dejun,et al.Grid critical section detection and fine operational rule generation based on improved support vector machine and two-step clustering analysis[J].Electric Power Automation Equipment,2017,37(9):166-170." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201709023&amp;v=MjI5Mzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnZNSVNIUmZiRzRIOWJNcG85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王彬,郭文鑫,向德军,等.基于改进支持向量机和两步式聚类分析的电网关键断面辨识和精细规则生成方法[J].电力自动化设备,2017,37(9):166-170.WANG Bin,GUO Wenxin,XIANG Dejun,et al.Grid critical section detection and fine operational rule generation based on improved support vector machine and two-step clustering analysis[J].Electric Power Automation Equipment,2017,37(9):166-170.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 赵峰,孙宏斌,谭嫣,等.综合考虑多种电网安全主题的关键断面自动发现方法[J].电网技术,2014,38(5):1169-1174.ZHAO Feng,SUN Hongbin,TAN Yan,et al.Automatic discovery method of power system critical flowgates considering multiple security themes in power grid [J].Power System Technology,2014,38(5):1169-1174." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201405008&amp;v=MjQ4NTVGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk1JVHJCZmJHNEg5WE1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         赵峰,孙宏斌,谭嫣,等.综合考虑多种电网安全主题的关键断面自动发现方法[J].电网技术,2014,38(5):1169-1174.ZHAO Feng,SUN Hongbin,TAN Yan,et al.Automatic discovery method of power system critical flowgates considering multiple security themes in power grid [J].Power System Technology,2014,38(5):1169-1174.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 杨燕,文福拴,王洁,等.计及关键支路的输电断面自动确定方法[J].电力系统自动化,2012,36(14):6-10.YANG Yan,WEN Fushuan,WANG Jie,et al.A method for automatic discovery of transmission sections with critical branches taken into consideration[J].Automation of Electric Power Systems,2012,36(14):6-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214003&amp;v=MzE1MTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnZNSVNIVGVyRzRIOVBOcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         杨燕,文福拴,王洁,等.计及关键支路的输电断面自动确定方法[J].电力系统自动化,2012,36(14):6-10.YANG Yan,WEN Fushuan,WANG Jie,et al.A method for automatic discovery of transmission sections with critical branches taken into consideration[J].Automation of Electric Power Systems,2012,36(14):6-10.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 许丹,丁强,黄国栋,等.考虑安全约束的联络线供需协调计划模型[J].电网技术,2015,39(9):2591-2596.XU Dan,DING Qiang,HUANG Guodong,et al.Modeling for tie-line scheduling plan based on security constraints and supply-demand coordination[J].Power System Technology,2015,39(9):2591-2596." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509035&amp;v=MjUwMzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnZNSVRyQmZiRzRIOVRNcG85R1k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         许丹,丁强,黄国栋,等.考虑安全约束的联络线供需协调计划模型[J].电网技术,2015,39(9):2591-2596.XU Dan,DING Qiang,HUANG Guodong,et al.Modeling for tie-line scheduling plan based on security constraints and supply-demand coordination[J].Power System Technology,2015,39(9):2591-2596.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     邵鹏,张慧玲,匡洪辉,等.宁夏电网日前调度计划编制系统的开发与应用[J].智能电网,2013,3(1):74-79.SHAO Peng,ZHANG Huiling,KUANG Honghui,et al.Development and application of day-ahead generation scheduling system in Ningxia provincial power grid[J].Smart Grid,2013,3(1):74-79.</a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 郭庆来,孙宏斌,张伯明,等.江苏电网AVC主站系统的研究和实现[J].电力系统自动化,2004,28(22):83-87.GUO Qinglai,SUN Hongbin,ZHANG Boming,et al.Research and development of AVC system for power networks of Jiangsu Province[J].Automation of Electric Power Systems,2004,28(22):83-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200422019&amp;v=MzE5ODRlckc0SHRYT3JZOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         郭庆来,孙宏斌,张伯明,等.江苏电网AVC主站系统的研究和实现[J].电力系统自动化,2004,28(22):83-87.GUO Qinglai,SUN Hongbin,ZHANG Boming,et al.Research and development of AVC system for power networks of Jiangsu Province[J].Automation of Electric Power Systems,2004,28(22):83-87.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王勇,李峰.基于PSS/E潮流API接口的动态过程仿真系统[J].电力系统保护与控制,2014,42(15):136-141.WANG Yong,LI Feng.Dynamic process simulation system based on power flow API of PSS/E[J].Power System Protection and Control,2014,42(15):136-141." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201415022&amp;v=MTM3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk1MeW5hZWJHNEg5WE5xbzlIWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王勇,李峰.基于PSS/E潮流API接口的动态过程仿真系统[J].电力系统保护与控制,2014,42(15):136-141.WANG Yong,LI Feng.Dynamic process simulation system based on power flow API of PSS/E[J].Power System Protection and Control,2014,42(15):136-141.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 李峰,庄卫金,王勇,等.基于PSS/E的可用于调度主站验证的仿真系统设计[J].中国电力,2014,47(1):66-70.LI Feng,ZHUANG Weijin,WANG Yong,et al.PSS/E-based simulation system design for functional verification on the power dispatching automation system[J].Electric Power,2014,47(1):66-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201401017&amp;v=MTgwOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnZNUHlyUFlyRzRIOVhNcm85RVk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李峰,庄卫金,王勇,等.基于PSS/E的可用于调度主站验证的仿真系统设计[J].中国电力,2014,47(1):66-70.LI Feng,ZHUANG Weijin,WANG Yong,et al.PSS/E-based simulation system design for functional verification on the power dispatching automation system[J].Electric Power,2014,47(1):66-70.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 单茂华,姚建国,杨胜春,等.新一代智能电网调度技术支持系统架构研究[J].南方电网技术,2016,10(6):1-7.SHAN Maohua,YAO Jianguo,YANG Shengchun,et al.Study on architecture of new generation of dispatching technical supporting system for smart grid[J].Southern Power System Technology,2016,10(6):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201606001&amp;v=MDYwNjF5dlBlYkc0SDlmTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         单茂华,姚建国,杨胜春,等.新一代智能电网调度技术支持系统架构研究[J].南方电网技术,2016,10(6):1-7.SHAN Maohua,YAO Jianguo,YANG Shengchun,et al.Study on architecture of new generation of dispatching technical supporting system for smart grid[J].Southern Power System Technology,2016,10(6):1-7.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 闪鑫,陆晓.人工智能应用于电网调控的关键技术分析[J].电力系统自动化,2019,43(1):49-57.DOI:10.7500/AEPS20180629002.SHAN Xin,LU Xiao.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems,2019,43(1):49-57.DOI:10.7500/AEPS20180629002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901006&amp;v=MTQyOTBqTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         闪鑫,陆晓.人工智能应用于电网调控的关键技术分析[J].电力系统自动化,2019,43(1):49-57.DOI:10.7500/AEPS20180629002.SHAN Xin,LU Xiao.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems,2019,43(1):49-57.DOI:10.7500/AEPS20180629002.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 宋新立,王成山,仲悟之,等.电力系统全过程动态仿真中的自动发电控制模型[J].电网技术,2013,37(12):3439-3444.SONG Xinli,WANG Chengshan,ZHONG Wuzhi,et al.Modeling of automatic generation control for power system transient,medium-term and long-term stabilities simulations[J].Power System Technology,2013,37(12):3439-3444." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312022&amp;v=MzE4OTlHRnJDVVI3cWZadVpzRmlEbVVydk1JVHJCZmJHNEg5TE5yWTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         宋新立,王成山,仲悟之,等.电力系统全过程动态仿真中的自动发电控制模型[J].电网技术,2013,37(12):3439-3444.SONG Xinli,WANG Chengshan,ZHONG Wuzhi,et al.Modeling of automatic generation control for power system transient,medium-term and long-term stabilities simulations[J].Power System Technology,2013,37(12):3439-3444.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 黄昆,赵昆.电网调控系统轻量化人机交互体系架构及关键技术[J].电力系统自动化,2019,43(7):159-165.DOI:10.7500/AEPS20180525001.HUANG Kun,ZHAO Kun.Architecture and key technologies of lightweight human-machine interaction system for power grid dispatching and control system[J].Automation of Electric Power Systems,2019,43(7):159-165.DOI:10.7500/AEPS20180525001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907021&amp;v=MjUyMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnZNSVNIVGVyRzRIOWpNcUk5SFpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         黄昆,赵昆.电网调控系统轻量化人机交互体系架构及关键技术[J].电力系统自动化,2019,43(7):159-165.DOI:10.7500/AEPS20180525001.HUANG Kun,ZHAO Kun.Architecture and key technologies of lightweight human-machine interaction system for power grid dispatching and control system[J].Automation of Electric Power Systems,2019,43(7):159-165.DOI:10.7500/AEPS20180525001.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 杨峰,王乘.DTS中自动装置仿真通用算法研究[J].继电器,2006,34(11):44-48.YANG Feng,WANG Cheng.Generic algorithm research for simulation of automatic device in DTS[J].Relay,2006,34(11):44-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200611010&amp;v=MjY2NTJybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk1MeW5hZWJHNEh0Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         杨峰,王乘.DTS中自动装置仿真通用算法研究[J].继电器,2006,34(11):44-48.YANG Feng,WANG Cheng.Generic algorithm research for simulation of automatic device in DTS[J].Relay,2006,34(11):44-48.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-14 10:39</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),202-211 DOI:10.7500/AEPS20190826006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新一代调控系统预调度架构及关键技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%BF%8A&amp;code=28901723&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%8B%87&amp;code=25348004&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E8%83%9C%E6%98%A5&amp;code=27635099&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨胜春</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%A4%BC%E6%96%87&amp;code=31020602&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王礼文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B3%B0&amp;code=22488965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%80%BF%E5%BB%BA&amp;code=29155780&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">耿建</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E9%B9%8F&amp;code=31571028&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐鹏</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在智能电网调度领域已有技术成果的基础上,提出构建新一代调控系统预调度架构,以期实现调控运行人员对电网运行未来态势变化和运行风险的准确掌控。首先,分析了预调度的宏观需求,介绍了预调度的概念和作用。然后,提出了预调度总体目标,并给出了预调度功能和技术体系框架,主要包括电网趋势数据生成、预调度核心计算和电网趋势风险分析等环节。在此基础上,结合电网调度领域的技术现状,指出了实现预调度需解决的核心问题和需重点突破的4项关键技术。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%84%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">预调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E4%B8%80%E4%BB%A3%E8%B0%83%E6%8E%A7%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新一代调控系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B6%8B%E5%8A%BF%E6%95%B0%E6%8D%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">趋势数据;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E9%95%BF%E8%BF%87%E7%A8%8B%E4%BB%BF%E7%9C%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网长过程仿真;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *刘俊(1979—)，男，通信作者，硕士，高级工程师，主要研究方向:电力系统分析与控制、电网调度自动化、电力系统仿真。E-mail:liu-jun2@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    王勇(1979—)，男，硕士，研究员级高级工程师，主要研究方向:智能电网调度、电力系统分析与仿真。E-mail:wangyong5@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    杨胜春(1973—)，男，硕士，研究员级高级工程师，主要研究方向:电力系统运行与控制、电网调度自动化、需求响应。E-mail:yangshengchun@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-08-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司总部科技项目“大电网预调度关键技术研究及应用”;</span>
                    </p>
            </div>
                    <h1><b>Pre-dispatching Architecture and Key Technologies of New Generation Dispatching and Control System</b></h1>
                    <h2>
                    <span>LIU Jun</span>
                    <span>WANG Yong</span>
                    <span>YANG Shengchun</span>
                    <span>WANG Liwen</span>
                    <span>LI Feng</span>
                    <span>GENG Jian</span>
                    <span>XU Peng</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Based on the existing technical achievements in the field of smart grid dispatching, this paper proposes a pre-dispatching architecture of the new generation dispatching and control system, to accurately control the situation changes and operation risks of power grid operation in the future. Firstly, the macro-demands of pre-dispatching technology are analyzed, and the concept and role of pre-scheduling system are described. Then the overall goal of pre-dispatching system is put forward, and the function and technical framework of pre-dispatching system is given, mainly including the generation of power grid trend data, pre-dispatching core calculation and trend risk analysis of power grid. On this basis, the key problems to be solved in realizing pre-scheduling and four key technologies are put forward with the consideration of technical status in the field of power grid dispatching.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pre-dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pre-dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=new%20generation%20dispatching%20and%20control%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">new generation dispatching and control system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=trend%20data&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">trend data;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=long-term%20process%20simulation%20of%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">long-term process simulation of power grid;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-08-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">随着中国特高压交直流混联电网的快速建设,电网形态和运行特性发生深刻变化<citation id="139" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>,电网调度运行面临巨大挑战。一方面,类似于特高压直流大功率缺失对电网安全运行造成严重冲击的全局性故障影响范围大、处置措施复杂。另一方面,新能源大规模并网带来的不确定性、电网频率稳定和电力平衡问题日益突出。这些都客观上要求大电网调控运行向主动调度模式转变,以适应大电网潜在运行风险前瞻调度需求。</p>
                </div>
                <div class="p1">
                    <p id="52">现有智能电网调度控制系统(简称“D5000系统”)实现了电网运行实时监控、在线分析和动态预警,使调控运行人员能够直观了解和整体掌握当前电网的实时运行信息<citation id="141" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。但在掌控当前电网实时运行状态基础上,调控运行人员更迫切希望了解未来一个时段电网的全过程连续状态和可能的运行风险。虽然现有调控系统也具备多时间尺度调度计划安全校核功能<citation id="142" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>,生成了预防控制策略<citation id="140" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>,但这些功能仅仅给出了未来电网运行走势,缺乏从全网整体运行态势上给出未来一段时间电网的风险评估结果及决策建议。</p>
                </div>
                <div class="p1">
                    <p id="53">作为新一代调控系统提出的全新概念,预调度是指“对电网未来一段时间的运行方式变化和各类调度措施进行交互式时序化快速预演,帮助调控运行人员提前掌握电网运行风险和处置方案”。从这个要求看,预调度与调度员培训仿真(dispatcher training simulator,DTS)有一定的相似之处,但DTS着重于调控运行人员长期业务素质的培训、演练和检验<citation id="143" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。而预调度更侧重于面向当前电网未来短时计划方式变更与各类操作事件的风险超前感知和主动前瞻调度。</p>
                </div>
                <div class="p1">
                    <p id="54">预调度是面向电网调控运行风险的一种管控手段,不同于DTS与当前电网方式基本无关、可以长时间准备教案、培训时钟与实际时钟同步,也不同于在线分析预警主要面向电网当前单断面的情况,预调度通过电网长过程仿真、电网运行关键点发现,在很短的时间内揭示电网当前及未来一段连续时间内的各种风险及辅助决策,并将其呈现给调控运行人员。因此,实现预调度需要解决预演数据准备、电网长过程仿真、电网运行关键点提取等方面的问题。</p>
                </div>
                <div class="p1">
                    <p id="55">预调度需要用很短的时间仿真电网一段时间的变化过程,其本质是对电网未来一段时间若干关键运行点及其附件断面的全方位分析,因此电网运行关键点的提取是预调度能够有效发挥作用的基础,目前这方面的研究主要集中在电网关键断面识别和断面输电能力评估方面<citation id="144" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。计及有功/无功控制的电网长过程模拟是预调度的核心,自动发电控制(AGC)和自动电压控制(AVC)<citation id="145" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>、电网连续长过程仿真<citation id="146" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>的相关成果也为预调度技术的实现奠定了基础。</p>
                </div>
                <div class="p1">
                    <p id="56">本文在现有智能调度已有成果的基础上,遵循新一代调控系统“功能重组再造、继承创新结合”<citation id="147" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>的原则提出了预调度的总体目标和框架,结合现有电网调度领域的技术现状,指出了实现预调度所需要重点突破的关键技术,设计了预调度功能模块,为后续研究和功能开发奠定良好的基础。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1 预调度总体目标与框架</b></h3>
                <h4 class="anchor-tag" id="58" name="58"><b>1.1</b> 总体目标</h4>
                <div class="p1">
                    <p id="59">预调度的总体目标为:以主动前瞻调度为目标,以大电网未来时段交互式的时序化快速预演为手段,感知电网未来运行态势,评估电网潜在运行风险,把对未来电网发展趋势的预判和预决策呈现给调控运行人员。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>1.2</b> 总体框架</h4>
                <div class="p1">
                    <p id="61">首先,基于新一代调控系统收集所有的电网内外部数据以及相关业务数据,为电网预调度核心计算创建模拟环境。其次,通过计及有功/无功控制的电网长过程模拟生成电网运行趋势断面,将可能的关键运行断面传递到电网风险分析,给出当前电网运行风险点和电网安全稳定运行策略结果,并将结果传递给风险断面生成,从而建立新演变分支并反馈至电网长过程模拟。最后,通过电网趋势分析和未来电网风险综合展示,在人机云终端展示未来电网可能风险信息、电网演变信息、电网各安全指标变化曲线信息等。预调度的总体框架如图1所示。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新一代调控系统预调度总体框架" src="Detail/GetImg?filename=images/DLXT201922028_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新一代调控系统预调度总体框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overall framework of pre-dispatching system of new generation dispatching and control system</b></p>

                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.3</b> 应用场合</h4>
                <div class="p1">
                    <p id="64">预调度可为调控运行人员提供直观的未来电网运行趋势和风险信息,其应用场合如下<citation id="148" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">1)调控值班人员交接班:</h4>
                <div class="p1">
                    <p id="66">换班时利用预调度对值班期间的电网运行情况进行快速预演,提前了解值班周期内电网运行状态。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">2)调度操作和预案执行:</h4>
                <div class="p1">
                    <p id="68">执行重要操作,分析未来时段电网运行的潜在风险、电网可能发生的重大故障,进行事故处理或预案执行。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">3)临时方式/计划调整:</h4>
                <div class="p1">
                    <p id="70">调度员对临时方式/计划调整的调度操作进行模拟,分析未来短期电网运行态势。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">4)调度员临时使用:</h4>
                <div class="p1">
                    <p id="72">利用预调度分析电网未来不同时段的运行态势,提前掌握对应的风险时刻和处理措施,并通过对可预见的突发事件预演检验,生成对应的处置预案。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>2 预调度主要功能设计</b></h3>
                <h4 class="anchor-tag" id="74" name="74"><b>2.1</b> 主要功能</h4>
                <div class="p1">
                    <p id="75">预调度面向调度新应用业务需求,通过长过程电网态势快速模拟,给出电网运行风险及电网安全稳定运行建议策略。预调度主要包含以下功能。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76">1)电网运行趋势数据生成:</h4>
                <div class="p1">
                    <p id="77">基于新一代调控系统服务提供的实时数据、计划预测数据、历史运行方式数据以及气象、地理等外部数据生成初始模拟环境,并结合各类电网调控业务数据,生成各类调控业务所需的预调度数据。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78">2)电网预调度核心计算:</h4>
                <div class="p1">
                    <p id="79">实现电网长过程模拟仿真、风险评估和演变分支断面生成等功能,包括计及有功/无功控制的电网长过程模拟、电网风险分析以及电网风险断面生成;支撑故障处置预案、清洁能源消纳等模拟分析。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80">3)电网趋势分析及展示:</h4>
                <div class="p1">
                    <p id="81">实现电网日内短期调控风险的综合分析评估和可视化展示。通过人机终端实时给出未来电网可能的风险信息、电网演变信息、电网各安全指标变化曲线信息等。</p>
                </div>
                <div class="p1">
                    <p id="82">预调度各功能通过新一代调控系统模型数据中心和分析决策中心提供的数据服务和计算服务进行信息交互<citation id="149" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。其中模型数据中心的模型数据服务提供预调度全网模型;实时数据服务提供电网方式断面数据和计划数据等,运行数据服务提供负荷预测和气象数据等;分析决策中心的计算服务提供静态安全分析、灵敏度计算、暂态安全分析、辅助决策以及多区域AGC控制模式、电压参数及控制模式和事故预案等。</p>
                </div>
                <div class="p1">
                    <p id="83">通过调度经验规则和电网海量数据的学习将大幅度提升预调度风险分析决策水平。因此,预调度与以数据驱动、知识引导为特征<citation id="150" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>的人工智能密切相关。目前,通过中国电机工程学会鉴定的“基于人工智能的复杂电网调度决策关键技术与应用”项目已将人工智能技术应用到电网调控系统,实现了调度决策从“自动化”到“智能化”的重大跨越。其中提出的基于调度经验规则和电网海量数据的智能学习技术为预调度知识提取和风险决策等功能的实现奠定了良好的基础。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 模块设计</h4>
                <div class="p1">
                    <p id="85">在预调度总体技术框架基础上,预调度功能模块设计如图2所示,主要包括电网运行断面管理模块、电网操作事件管理模块、电网长过程稳态仿真模块、流程控制模块、预调度结果展示模块等。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 预调度功能模块设计" src="Detail/GetImg?filename=images/DLXT201922028_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 预调度功能模块设计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Function module design of pre-dispatching system</b></p>

                </div>
                <h4 class="anchor-tag" id="87" name="87">1)电网运行断面管理模块</h4>
                <div class="p1">
                    <p id="88">该模块实现对预调度过程中的电网运行断面的管理,包括预调度初始运行断面生成、未来离散断面点生成、预演过程中指定时间点电网断面生成、电网风险断面保存和取出等。</p>
                </div>
                <div class="p1">
                    <p id="89">在预调度运行过程中,后续流程控制模块会根据当前仿真时间,调用电网运行断面管理模块生成对应时间的电网运行方式。由于计划和预测数据的离散性和整点性,需要根据前后计划点的值,采用插值等方法得到当前时间点对应的发电出力和系统负荷预测等。发电机有功功率值分配到对应机组;系统负荷预测值则根据负荷分配因子、功率因数等将变化值分配到负荷。当预调度仿真计算结果判断当前时刻是一个运行风险点时(例如该时刻有操作或故障、该时刻负荷变化较大、每日的负荷极大/极小值点),调用电网运行断面管理模块存储当前时刻的电网断面,并在数据库中建立对应索引。在评估阶段,调度员可以根据索引选择对应的风险点,调用该功能将电网运行断面整体装载回去。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">2)电网操作事件管理模块</h4>
                <div class="p1">
                    <p id="91">该模块负责收集预调度周期内的所有操作事件,包括操作票、预想故障集、调度员设置的临时操作、外部风险预警等转化形成的设备故障等,存入数据库中,同时负责事件的执行。</p>
                </div>
                <div class="p1">
                    <p id="92">在预调度开始执行时,电网操作事件管理模块对所有的操作事件按照指定数据格式进行转化,写入数据库事件表中。对于设备故障信息,先转化为具体的设备操作写入事件表(如线路故障直接转换成线路停运),当预调度到达指定事件的执行时间时则执行对应的事件操作,主要包括各种设备投停、出力负荷调整等。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93">3)电网长过程稳态仿真模块</h4>
                <div class="p1">
                    <p id="94">该模块实现对生成的电网连续运行断面的潮流计算、频率计算、自动装置仿真等功能,同时加入区域AGC和AVC仿真功能<citation id="151" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,其控制参数和控制模式分别从监控系统AGC和AVC服务组件获取。</p>
                </div>
                <div class="p1">
                    <p id="95">电网长过程稳态仿真模块首先进行电网潮流计算,在完成一次潮流计算后,按照微分方程计算频率偏差,然后计算发电机的一次调频量,得到当前发电机出力和负荷。预调度在一次潮流后可计算多步频率,如5次频率计算,考虑到低频减载动作时间通常为0.2 s,预调度每次计算频率采用0.2 s作为步长,而对特高压直流闭锁故障,考虑到精准切负荷的动作,每次计算频率则采用20 ms作为步长。此外,电网长过程稳态仿真中的AGC仿真根据系统频率和联络线计划值进行多区域机组协同控制,以实现对联络线计划的自动跟踪,同时通过AVC仿真实现预调度无功电压的控制功能。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96">4)流程控制模块</h4>
                <div class="p1">
                    <p id="97">该模块实现对整个预调度计算过程的全局控制,包括计算的启停、每个计算周期仿真时间的确定、在不同阶段调用不同服务化接口进行计算分析等。预调度流程如图3所示。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 预调度流程图" src="Detail/GetImg?filename=images/DLXT201922028_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 预调度流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of pre-dispatching system</b></p>

                </div>
                <div class="p1">
                    <p id="99">图3中,首先确定当前周期的仿真时间。预调度一个计算周期大约1 s,考虑到预调度的时间压缩需求,每个计算周期的仿真时间应是向前跳跃的,如设置为10倍速度,则每个仿真周期就是实际的10 s,以此类推。在无插入事件的情况下,由流程控制来确定每个周期对应的时间。在确定下一个周期的仿真时间时,需要先读取事件表以及其他信息,用以确定在这段时间内是否有需要执行的事件,如有,则下一周期的仿真时间就是事件对应的时间;其次,调用运行断面管理模块生成对应的电网运行断面。同时,在当前时间点有事件操作时,调用操作事件管理模块进行事件处理;最后,调用电网长过程稳态仿真模块进行潮流、频率计算。如果判断出当前时刻有运行风险(如有事件操作、有设备越限、负荷变化较大等情况),调用分析决策中心提供的静态安全分析、灵敏度计算、电网辅助决策等服务化组件进行详细分析。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">5)预调度结果展示模块</h4>
                <div class="p1">
                    <p id="101">该模块实现对预调度仿真的过程信息和结果信息的可视化表达<citation id="152" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,生成相关评估报告。主要包括:未来电网风险点信息、操作及策略有效性验证结果、风险处置策略完善结果、清洁能源消纳结果等。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>3</b> 预调度关键技术</h3>
                <div class="p1">
                    <p id="103">为了实现预调度的上述功能,需要突破的关键技术包括:计及多源、多时间尺度的电网运行数据融合技术、基于分支管理的电网长过程模拟技术、电网运行关键断面生成技术和面向大电网预调度长过程仿真的时间压缩技术等。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">1)计及多源、多时间尺度的电网运行数据融合技术</h4>
                <div class="p1">
                    <p id="105">用于生成电网连续运行趋势断面的数据来源于新一代调控系统的多个应用服务,由于不同时间基准和时间尺度的数据混杂,预测和计划数据与实时运行数据之间存在时间差异,因而有效融合不同来源、不同时间尺度、不同质量的众多数据形成合理的趋势断面是预调度的一项关键技术。</p>
                </div>
                <div class="p1">
                    <p id="106">预调度电网运行数据融合包括数据获取和模型数据处理2个方面。数据获取包含了生成预调度连续运行断面所需的所有数据,根据不同的数据类型从新一代调控系统模型数据中心和分析决策中心获取;模型数据处理包含了对上述取到的所有数据进行分配、合理性判断和连续断面生成等。首先,电网实时运行数据与预调度模型进行匹配,生成预调度初始时刻断面。其次,负荷预测数据与预调度的仿真时长进行匹配,从预测数据中选取对应的时长数据,按照分配原则分配到每个具体的负荷。检修计划经过设备匹配后生成操作序列,根据预调度的仿真起止时间自动执行仿真周期内的设备检修指令。发电计划数据分配到发电机,根据发电机的调节特性对时段间的计划合理性进行校验。通过数据处理得到预调度所需的连续时段的电网运行数据,计及多源、多时间尺度的电网运行数据融合流程见图4。</p>
                </div>
                <div class="area_img" id="107">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 计及多源、多时间尺度的电网运行数据融合" src="Detail/GetImg?filename=images/DLXT201922028_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 计及多源、多时间尺度的电网运行数据融合</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Fusion of power grid operation data considering multiple sources and time scales</b></p>

                </div>
                <h4 class="anchor-tag" id="108" name="108">2)基于分支管理的电网长过程模拟技术</h4>
                <div class="p1">
                    <p id="109">预调度根据初始模拟数据,对预演时间段内的电网进行长过程模拟,并进行风险点分析,实现对实时风险、调度操作、调度计划,以及新能源消纳的预调度。同时,根据自然灾害风险、电网风险点分析、调度计划修改等叠加预想事件,形成演变场景并对其进行计算,同时提供对比分析,以供调度选择和预控。电网长过程仿真演变路径生成见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="110">首先,建立预调度初始分支,并为其创建计算实例,进行电网未来运行变化连续模拟,得到电网趋势数据。其次,通过风险初筛,得到可能存在的电网风险点,并将存在风险点的电网趋势数据交由新一代调控系统分析决策中心的风险评估模块进行安全分析计算,得到相关分析结果。如果确实存在电网风险,则获取电网预防控制或故障下紧急控制策略序列,创建新演变场景,加入分支管理中,为其建立新的计算实例并进行模拟计算,实现了对分岔演变场景电网的安全评估,在完成所有分支的计算任务后,进入后续电网趋势分析与展示。基于分支管理的电网长过程模拟流程如图5所示。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 基于分支管理的电网长过程模拟" src="Detail/GetImg?filename=images/DLXT201922028_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 基于分支管理的电网长过程模拟</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Long-term process simulation based on branch management</b></p>

                </div>
                <h4 class="anchor-tag" id="112" name="112">3)电网运行关键断面生成技术</h4>
                <div class="p1">
                    <p id="113">为实现预调度在电网调控运行人员预想或实施关键调度决策、重大电网操作时提前管控电网风险的目标,预调度需识别电网未来一段时间可能存在的若干运行关键点并生成相应断面。</p>
                </div>
                <div class="p1">
                    <p id="114">电网运行关键断面生成的主要信息来源于3个方面:①在预调度期间的电网操作信息,包括重大的方式调整、重要的调度预案、关键的调度决策以及预想故障集等;②电网运行风险分析结果。通过获取新一代调控系统外部气象和新能源波动引起的电网风险度预测结果,得到预调度期间电网运行风险点和电网运行风险故障集;③由实时风险评估服务组件给出的风险评估信息。</p>
                </div>
                <div class="p1">
                    <p id="115">在获取上述信息的基础上,结合电网实时监控、负荷预测、检修计划、操作票等信息,有效识别在电网重大调度操作、区域负荷突变、电网实时运行风险和预想故障集等系统运行关键点以及对应的操作集,生成对应时刻的电网运行关键断面。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">4)面向大电网预调度长过程仿真的时间压缩技术</h4>
                <div class="p1">
                    <p id="117">预调度需要模拟预演电网长时间运行过程,从实用性出发,预调度需在较短时间内完成长时间的分析计算,为此需要从单断面计算加速和多运行关键点断面并行化计算2个方向着手实现仿真模拟的时间压缩。</p>
                </div>
                <div class="p1">
                    <p id="118">单断面计算加速通过不同时段网络拓扑的判断,分析相邻断面是否发生拓扑变化,基于部分因子化修正对有拓扑变化的设备进行局部修正,避免每次潮流计算都重新进行因子分解,节约潮流计算时间。首先,在预调度基态断面拓扑基础上,实施局部拓扑。然后,利用电网矩阵稀疏性特点,采用稀疏向量法对原有因子表进行修正得到开断后因子表,并进入后续的有功/无功方程的迭代计算,加快计算,提高预调度仿真计算效率;多运行关键点断面并行化计算通过任务并行的方式实现,由任务管理器把需要进行计算的关键断面平均分配到多个进程,计算完毕后由任务管理器汇总计算结果。</p>
                </div>
                <div class="p1">
                    <p id="119">新能源发电、设备突发故障等不确定性因素的预测也是预调度较为关键的一项技术,在新一代调控系统其他场景中已体现。此外,预调度不仅仅是结合发电计划、负荷预测以及检修计划等形成未来断面的安全评估,更是在未来断面的基础上,结合可调控的资源,分析所有手段用尽后,电网是否还存在安全问题,最终是对电网运行底线的评估,这也是预调度下一步重点思考的问题。</p>
                </div>
                <h3 id="120" name="120" class="anchor-tag"><b>4</b> 原型系统验证</h3>
                <div class="p1">
                    <p id="121">为了验证预调度技术的可行性,基于新一代调控原型系统对电网运行趋势数据生成技术、电网操作事件管理、子区域负荷曲线自动生成、自动装置仿真<citation id="153" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>和基于拓扑特征关联性分析的数据复用方法等主要技术进行了功能开发和验证。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">1)电网运行趋势数据生成</h4>
                <div class="p1">
                    <p id="123">在新一代调控原型系统上,通过模型数据服务获取全网模型,通过实时数据服务和运行数据服务获取状态估计方式断面、负荷预测、检修和发电计划,将预测计划数据根据时标叠加到初始电网断面上,形成调度预演趋势数据。新一代调控原型系统生成的趋势数据见附录A图A2。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124">2)电网操作事件管理</h4>
                <div class="p1">
                    <p id="125">预调度开始执行时,收集所有的操作事件,在新一代调控原型系统上通过交互式界面设置各种设备操作,如各种设备投停、出力负荷调整等,然后转化成指定数据格式写入电网操作事件表中进行统一管理,预调度到达指定事件的执行时间时,执行对应的事件操作。新一代调控原型系统上电网操作事件设置见附录A图A3。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126">3)子区域负荷曲线跟踪技术</h4>
                <div class="p1">
                    <p id="127">子区域负荷曲线跟踪功能包括2个部分:①子区域定义功能;②依据子区域搜索得到的负荷集合,采用插值算法从负荷曲线上获取当前时刻负荷功率数值,对子区域负荷功率进行调整,实时跟踪负荷区域。基于新一代调度原型系统开发的子区域负荷跟踪曲线生成界面见附录A图A3。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128">4)自动装置仿真</h4>
                <div class="p1">
                    <p id="129">预调度通过模型数据中心获取自动装置模型,在预调度电网长过程仿真中,增加自动装置动作模拟功能,同时为节约计算开销,采用局部网络拓扑及因子表修正技术,实现了电网事故情况下自动装置动作后电网断面潮流变化快速分析。基于新一代调控原型系统开发的自动装置仿真功能某装置的动作策略见附录A图A2。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130">5)基于拓扑特征关联性分析的数据复用方法</h4>
                <div class="p1">
                    <p id="131">对具有相同电网拓扑特征的相邻断面,在进行预调度仿真计算过程中因子表等计算数据完全相同,通过数据复用减小计算量,提升预调度仿真效率。以某省调300节点电网进行测试,预调度时长为1 h,步长为10 s,全潮流仿真计算耗时360 s,采用数据复用方法后仿真计算耗时240 s。其中测试所用的仿真机配置为:1颗Intel Xeon(2.40 GHz)、2核处理器、4 GB内存。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">6)预调度电网风险辨识与综合展示</h4>
                <div class="p1">
                    <p id="133">针对复杂电网运行方式可能带来的不利影响,结合实时运行方式、电网事件进行快速分析预判,预调度识别电网风险点并进行综合展示。以某地区电网为例,电网运行风险分析结果见附录A图A4。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="135">随着中国坚强智能电网的建设发展,电网运行特性复杂化、运行状态一体化、新能源发电随机性以及电力平衡全局性等对调控系统提出新的挑战。因此,需要构建与之适应的预调度技术体系,利用预调度方法对运行方式变化、预想事故和气象等外部环境风险等进行仿真分析和模拟,评估电网未来短期运行危险点,帮助调控运行人员掌控电网运行未来短期态势变化和运行风险,提升调控运行人员态势感知和风险防控能力。</p>
                </div>
                <div class="p1">
                    <p id="136">本文在智能电网调度技术已有成果基础上,提出构建基于新一代调控系统的预调度框架,并给出了预调度总体目标、功能和技术体系架构,在此基础上着重分析了实现预调度需要重点突破的4项关键技术,并对主要技术进行了功能开发和原型验证。</p>
                </div>
                <div class="p1">
                    <p id="137">作为新一代调控系统面向在线调度的全新应用,本文采用电网重要变化和故障前后的断面潮流和连续的频率计算来模拟电网,而理想的预调度应该采用电网动态过程仿真,准确模拟电网各种变化和故障过程,帮助调控运行人员更全面和更精细化地预先掌握电网未来特征,但限于在线电网动态仿真的效率,目前还难以直接应用于预调度。将连续断面潮流计算与电网动态过程仿真混合,应是预调度软件未来的发展要求。</p>
                </div>
                <div class="p1">
                    <p id="138">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag">附录A</h3>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1预调度电网演变路径生成" src="Detail/GetImg?filename=images/DLXT201922028_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1预调度电网演变路径生成  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Evolution path generation of power grid in pre-dispatching system</p>

                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电网运行趋势数据与自动装置仿真策略" src="Detail/GetImg?filename=images/DLXT201922028_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电网运行趋势数据与自动装置仿真策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Trend data of power grid and simulation strategy of auto device</p>

                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3电网操作事件设置与子区域负荷曲线生成" src="Detail/GetImg?filename=images/DLXT201922028_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3电网操作事件设置与子区域负荷曲线生成  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Operation event setting of power grid and subarea load generation</p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922028_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4电网运行风险分析与展示" src="Detail/GetImg?filename=images/DLXT201922028_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4电网运行风险分析与展示  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922028_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Risk analysis and display of power grid</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=Mjk4ODc0SDluTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids [J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=Mjc3NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk1JU0hUZXJHNEg5bk1ybzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917003&amp;v=MDMwMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUlTSFRlckc0SHRqTnFJOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519802387000&amp;v=MTU4MTRhNUY5bk1yWXhOWStzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkxJVm9RWEZxekdi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 辛耀中,郭建成,杨胜春,等.智能电网调度控制系统:总体架构[M].北京:中国电力出版社,2016.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Smart grid dispatch control system:overall architecture [M].Beijing:China Electric Power Press,2016.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Generation Scheduling under ABT using forecasted frequency and load">

                                <b>[5]</b> DESHMUKH S R,DOKE D J,NERKAR Y P.Optimal generation scheduling under ABT using forecasted load and frequency[C]// Joint International Conference on Power System Technology and IEEE Power India Conference,October 12-15,2008,New Delhi,India:1-6.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimum generation scheduling with purchase of power from market and grid">

                                <b>[6]</b> DESHMUKH S R,DOKE D J,NERKAR Y P.Optimal generation scheduling with purchase of power from market and grid[C]// IEEE Region Conference,January 23-26,2009,Singapore:1-5.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201314014&amp;v=MTk4NDRSN3FmWnVac0ZpRG1VcnZNSVNIVGVyRzRIOUxOcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李峰,李虎城.基于并行计算和数据复用的快速静态安全校核技术[J].电力系统自动化,2013,37(4):75-80.LI Feng,LI Hucheng.Fast computing technologies for static security checking based on parallel computation and data reuse [J].Automation of Electric Power Systems,2013,37(4):75-80.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统:应用技术[M].北京:中国电力出版社,2016.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Smart grid dispatching control system:application technology [M].Beijing:China Electric Power Press,2016.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201112018&amp;v=MjcxNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk1JU0hSZmJHNEg5RE5yWTlFYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王勇,张国江,赵家庆,等.区域电网多模式DTS互联系统[J].电力自动化设备,2011,31(12):82-85.WANG Yong,ZHANG Guojiang,ZHAO Jiaqing,et al.Multi-mode DTS system union for regional power grid[J].Electric Power Automation Equipment,2011,31(12):82-85.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200207015&amp;v=MTUxNzREbVVydk1JVHJCZmJHNEh0UE1xSTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张慎明,姚建国.调度员培训仿真系统(DTS)的现状和发展趋势[J].电网技术,2002,26(7):60-66.ZHANG Shenming,YAO Jianguo.Current situation and development trend of dispatcher training simulator[J].Power System Technology,2002,26(7):60-66.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT712.023&amp;v=MzAwNTd3PT1JU0hUZXJTNUhNL01yWXdxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT1ptRkNuaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 潘毅,于尔铿.能量管理系统(EMS)——第12讲调度员培训模拟器(DTS)[J].电力系统自动化,1997,21(12):76-78.PAN Yi,YU Erkeng.Energy management system (EMS):Part twelve dispatcher training simulator[J].Automation of Electric Power Systems,1997,21(12):76-78.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201709023&amp;v=MDU4MTlNSVNIUmZiRzRIOWJNcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王彬,郭文鑫,向德军,等.基于改进支持向量机和两步式聚类分析的电网关键断面辨识和精细规则生成方法[J].电力自动化设备,2017,37(9):166-170.WANG Bin,GUO Wenxin,XIANG Dejun,et al.Grid critical section detection and fine operational rule generation based on improved support vector machine and two-step clustering analysis[J].Electric Power Automation Equipment,2017,37(9):166-170.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201405008&amp;v=MzA1Mzdydk1JVHJCZmJHNEg5WE1xbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 赵峰,孙宏斌,谭嫣,等.综合考虑多种电网安全主题的关键断面自动发现方法[J].电网技术,2014,38(5):1169-1174.ZHAO Feng,SUN Hongbin,TAN Yan,et al.Automatic discovery method of power system critical flowgates considering multiple security themes in power grid [J].Power System Technology,2014,38(5):1169-1174.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214003&amp;v=MTE1MjBJU0hUZXJHNEg5UE5xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 杨燕,文福拴,王洁,等.计及关键支路的输电断面自动确定方法[J].电力系统自动化,2012,36(14):6-10.YANG Yan,WEN Fushuan,WANG Jie,et al.A method for automatic discovery of transmission sections with critical branches taken into consideration[J].Automation of Electric Power Systems,2012,36(14):6-10.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509035&amp;v=MjIyNDNVUjdxZlp1WnNGaURtVXJ2TUlUckJmYkc0SDlUTXBvOUdZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 许丹,丁强,黄国栋,等.考虑安全约束的联络线供需协调计划模型[J].电网技术,2015,39(9):2591-2596.XU Dan,DING Qiang,HUANG Guodong,et al.Modeling for tie-line scheduling plan based on security constraints and supply-demand coordination[J].Power System Technology,2015,39(9):2591-2596.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 邵鹏,张慧玲,匡洪辉,等.宁夏电网日前调度计划编制系统的开发与应用[J].智能电网,2013,3(1):74-79.SHAO Peng,ZHANG Huiling,KUANG Honghui,et al.Development and application of day-ahead generation scheduling system in Ningxia provincial power grid[J].Smart Grid,2013,3(1):74-79.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200422019&amp;v=MTc1NTMzenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk1JU0hUZXJHNEh0WE9yWTlFYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 郭庆来,孙宏斌,张伯明,等.江苏电网AVC主站系统的研究和实现[J].电力系统自动化,2004,28(22):83-87.GUO Qinglai,SUN Hongbin,ZHANG Boming,et al.Research and development of AVC system for power networks of Jiangsu Province[J].Automation of Electric Power Systems,2004,28(22):83-87.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201415022&amp;v=MDUxNzJxbzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk1MeW5hZWJHNEg5WE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王勇,李峰.基于PSS/E潮流API接口的动态过程仿真系统[J].电力系统保护与控制,2014,42(15):136-141.WANG Yong,LI Feng.Dynamic process simulation system based on power flow API of PSS/E[J].Power System Protection and Control,2014,42(15):136-141.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201401017&amp;v=MDI4NzNpRG1VcnZNUHlyUFlyRzRIOVhNcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李峰,庄卫金,王勇,等.基于PSS/E的可用于调度主站验证的仿真系统设计[J].中国电力,2014,47(1):66-70.LI Feng,ZHUANG Weijin,WANG Yong,et al.PSS/E-based simulation system design for functional verification on the power dispatching automation system[J].Electric Power,2014,47(1):66-70.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201606001&amp;v=MDkzNjBLeXZQZWJHNEg5Zk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVVydk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 单茂华,姚建国,杨胜春,等.新一代智能电网调度技术支持系统架构研究[J].南方电网技术,2016,10(6):1-7.SHAN Maohua,YAO Jianguo,YANG Shengchun,et al.Study on architecture of new generation of dispatching technical supporting system for smart grid[J].Southern Power System Technology,2016,10(6):1-7.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901006&amp;v=MDMyNzZxQnRHRnJDVVI3cWZadVpzRmlEbVVydk1JU0hUZXJHNEg5ak1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 闪鑫,陆晓.人工智能应用于电网调控的关键技术分析[J].电力系统自动化,2019,43(1):49-57.DOI:10.7500/AEPS20180629002.SHAN Xin,LU Xiao.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems,2019,43(1):49-57.DOI:10.7500/AEPS20180629002.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312022&amp;v=MjY4ODViRzRIOUxOclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VcnZNSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 宋新立,王成山,仲悟之,等.电力系统全过程动态仿真中的自动发电控制模型[J].电网技术,2013,37(12):3439-3444.SONG Xinli,WANG Chengshan,ZHONG Wuzhi,et al.Modeling of automatic generation control for power system transient,medium-term and long-term stabilities simulations[J].Power System Technology,2013,37(12):3439-3444.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907021&amp;v=MTY1MTBqTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 黄昆,赵昆.电网调控系统轻量化人机交互体系架构及关键技术[J].电力系统自动化,2019,43(7):159-165.DOI:10.7500/AEPS20180525001.HUANG Kun,ZHAO Kun.Architecture and key technologies of lightweight human-machine interaction system for power grid dispatching and control system[J].Automation of Electric Power Systems,2019,43(7):159-165.DOI:10.7500/AEPS20180525001.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200611010&amp;v=MTM1MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVXJ2TUx5bmFlYkc0SHRmTnJvOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 杨峰,王乘.DTS中自动装置仿真通用算法研究[J].继电器,2006,34(11):44-48.YANG Feng,WANG Cheng.Generic algorithm research for simulation of automatic device in DTS[J].Relay,2006,34(11):44-48.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922028" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922028&amp;v=MjE1MzNpRG1VcnZOSVNIVGVyRzRIOWpPclk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

