

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136400775100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922029%26RESULT%3d1%26SIGN%3derfLkZMrLUzwJjh2ck6%252bgBAzJ%252f8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922029&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922029&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922029&amp;v=MDExNDc0SDlqT3JZOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTd6SUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 仿真平台架构 "><b>1</b> 仿真平台架构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;2&lt;/b&gt; 仿真平台的建模及数据交互 "><b>2</b> 仿真平台的建模及数据交互</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于层次结构的互动资源建模"><b>2.1</b> 基于层次结构的互动资源建模</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;2.2&lt;/b&gt; 仿真通信系统"><b>2.2</b> 仿真通信系统</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;2.3&lt;/b&gt; 源网荷互动运行实时仿真机制"><b>2.3</b> 源网荷互动运行实时仿真机制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;3&lt;/b&gt; 电网仿真模型 "><b>3</b> 电网仿真模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;4&lt;/b&gt; 互动资源仿真模型 "><b>4</b> 互动资源仿真模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;4.1&lt;/b&gt; 基于频率响应的温控负荷仿真模型"><b>4.1</b> 基于频率响应的温控负荷仿真模型</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;4.2&lt;/b&gt; 响应精准切负荷的大用户仿真模型"><b>4.2</b> 响应精准切负荷的大用户仿真模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;5&lt;/b&gt; 源网荷互动仿真结果分析 "><b>5</b> 源网荷互动仿真结果分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#114" data-title="&lt;b&gt;5.1&lt;/b&gt; 频率仿真分析"><b>5.1</b> 频率仿真分析</a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;5.2&lt;/b&gt; 互动资源仿真分析"><b>5.2</b> 互动资源仿真分析</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;5.3&lt;/b&gt; 故障下的源网荷互动运行仿真"><b>5.3</b> 故障下的源网荷互动运行仿真</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;图1 源网荷互动运行仿真平台架构及调控系统&lt;/b&gt;"><b>图1 源网荷互动运行仿真平台架构及调控系统</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;表1 硬件信息及模块部署&lt;/b&gt;"><b>表1 硬件信息及模块部署</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;表2 精准切负荷动作结果&lt;/b&gt;"><b>表2 精准切负荷动作结果</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;图2 互动资源系统故障下响应仿真结果&lt;/b&gt;"><b>图2 互动资源系统故障下响应仿真结果</b></a></li>
                                                <li><a href="#166" data-title="图A1源网荷互动仿真层次模型">图A1源网荷互动仿真层次模型</a></li>
                                                <li><a href="#167" data-title="图A2精准切负荷控制器及大用户模型">图A2精准切负荷控制器及大用户模型</a></li>
                                                <li><a href="#168" data-title="图A3频率误差曲线">图A3频率误差曲线</a></li>
                                                <li><a href="#169" data-title="图A4大用户运行全天仿真结果">图A4大用户运行全天仿真结果</a></li>
                                                <li><a href="#170" data-title="图A5温控负荷室温仿真曲线">图A5温控负荷室温仿真曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 鲁宗相,叶一达,郭莉,等.电力电子化电力系统的调频挑战与多层级协调控制框架[J].中国电力,2019,52(4):8-18.LU Zongxiang,YE Yida,GUO Li,et al.Frequency regulation challenge of power electronics dominated power systems and its new multi-level coordinated control framework [J].Electric Power,2019,52(4):8-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201904002&amp;v=MzE1NTVtVTd6SVB5clBZckc0SDlqTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         鲁宗相,叶一达,郭莉,等.电力电子化电力系统的调频挑战与多层级协调控制框架[J].中国电力,2019,52(4):8-18.LU Zongxiang,YE Yida,GUO Li,et al.Frequency regulation challenge of power electronics dominated power systems and its new multi-level coordinated control framework [J].Electric Power,2019,52(4):8-18.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" GABALD&#211;N A,MOLINA R,MAR&#205;N-PARRA A,et al.Residential end-uses disaggregation and demand response evaluation using integral transforms[J].Journal of Modern Power Systems and Clean Energy,2017,5(1):91-104." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Residential end-uses disaggregation and demand response evaluation using integral transforms">
                                        <b>[2]</b>
                                         GABALD&#211;N A,MOLINA R,MAR&#205;N-PARRA A,et al.Residential end-uses disaggregation and demand response evaluation using integral transforms[J].Journal of Modern Power Systems and Clean Energy,2017,5(1):91-104.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 殷伟,颜云松,潘琪,等.精准负荷控制系统的快速通信接口方案设计[J].电力系统自动化,2018,42(10):143-149.DOI:10.7500/AEPS20170501003.YIN Wei,YAN Yunsong,PAN Qi,et al.Design of fast communication interface for precision load control system[J].Automation of Electric Power Systems,2018,42(10):143-149.DOI:10.7500/AEPS20170501003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810020&amp;v=MDM4OTBac0ZpRG1VN3pJSVNIVGVyRzRIOW5OcjQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         殷伟,颜云松,潘琪,等.精准负荷控制系统的快速通信接口方案设计[J].电力系统自动化,2018,42(10):143-149.DOI:10.7500/AEPS20170501003.YIN Wei,YAN Yunsong,PAN Qi,et al.Design of fast communication interface for precision load control system[J].Automation of Electric Power Systems,2018,42(10):143-149.DOI:10.7500/AEPS20170501003.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陆俊,陈志敏,龚钢军,等.基于极限学习机的居民用电行为分类分析方法[J].电力系统自动化,2019,43(2):97-104.DOI:10.7500/AEPS20171214003.LU Jun,CHEN Zhimin,GONG Gangjun,et al.Classification analysis method for electric consumption behavior based on extreme learning machine algorithm [J].Automation of Electric Power Systems,2019,43(2):97-104.DOI:10.7500/AEPS20171214003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902013&amp;v=MDkzNDdmWnVac0ZpRG1VN3pJSVNIVGVyRzRIOWpNclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陆俊,陈志敏,龚钢军,等.基于极限学习机的居民用电行为分类分析方法[J].电力系统自动化,2019,43(2):97-104.DOI:10.7500/AEPS20171214003.LU Jun,CHEN Zhimin,GONG Gangjun,et al.Classification analysis method for electric consumption behavior based on extreme learning machine algorithm [J].Automation of Electric Power Systems,2019,43(2):97-104.DOI:10.7500/AEPS20171214003.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                     王浩然,陈思捷,严正,等.基于区块链的电动汽车充电站充电权交易:机制、模型、方法[J/OL].中国电机工程学报[2019-04-30].DOI:10.13334/j.0258-8013.pcsee.182244.WANG Haoran,CHEN Sijie,YAN Zheng,et al.Blockchain-enabled charging right trading among EV charging stations:mechanism,model,and method[J/OL].Proceedings of the CSEE [2019-04-30].DOI:10.13334/j.0258-8013.pcsee.182244.</a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 佘维,杨晓宇,田钊,等.基于用户偏好的电力资源去中心化配置方法[J].电力系统自动化,2019,43(13):98-104.DOI:10.7500/AEPS20180731015.SHE Wei,YANG Xiaoyu,TIAN Zhao,et al.Decentralization configuration method of power resources based on user preference[J].Automation of Electric Power Systems,2019,43(13):98-104.DOI:10.7500/AEPS20180731015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913012&amp;v=MDA4Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTd6SUlTSFRlckc0SDlqTnJJOUVab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         佘维,杨晓宇,田钊,等.基于用户偏好的电力资源去中心化配置方法[J].电力系统自动化,2019,43(13):98-104.DOI:10.7500/AEPS20180731015.SHE Wei,YANG Xiaoyu,TIAN Zhao,et al.Decentralization configuration method of power resources based on user preference[J].Automation of Electric Power Systems,2019,43(13):98-104.DOI:10.7500/AEPS20180731015.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 窦春霞,罗维,岳东,等.基于多智能体的微网群内的电力市场交易策略[J].电网技术,2019,23(5):1735-1744.DOU Chunxia,LUO Wei,YUE Dong,et al.Multi-agent system based electricity market trading strategy within microgrid groups[J].Power System Technology,2019,23(5):1735-1744." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201905031&amp;v=MDUwNDc0SDlqTXFvOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTd6SUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         窦春霞,罗维,岳东,等.基于多智能体的微网群内的电力市场交易策略[J].电网技术,2019,23(5):1735-1744.DOU Chunxia,LUO Wei,YUE Dong,et al.Multi-agent system based electricity market trading strategy within microgrid groups[J].Power System Technology,2019,23(5):1735-1744.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     刘建涛,王珂,丁哲通,等.应对大功率缺额的母线电压型需求响应控制[J/OL].电力系统及其自动化学报[2019-04-30].https://www.cnki.net/KCMS/detail/12.1251.TM.20190426.1549.007.html.LIU Jiantao,WANG Ke,DING Zhetong,et al.Bus voltage demand response control for large-scale power shortage[J/OL].Proceedings of CSU-EPSA[2019-04-30].https://www.cnki.net/KCMS/detail/12.1251.TM.20190426.1549.007.html.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 徐熙林,宋依群,姚良忠,等.基于多层电价响应机制的主动配电网源-网-荷协调方法[J].电力系统自动化,2018,42(5):9-17.DOI:10.7500/AEPS20170430002.XU Xilin,SONG Yiqun,YAO Liangzhong,et al.Source-grid-load coordination method for active distribution network based on multi-level electricity price response mechanism[J].Automation of Electric Power Systems,2018,42(5):9-17.DOI:10.7500/AEPS20170430002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805003&amp;v=MzI2NTNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTd6SUlTSFRlckc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         徐熙林,宋依群,姚良忠,等.基于多层电价响应机制的主动配电网源-网-荷协调方法[J].电力系统自动化,2018,42(5):9-17.DOI:10.7500/AEPS20170430002.XU Xilin,SONG Yiqun,YAO Liangzhong,et al.Source-grid-load coordination method for active distribution network based on multi-level electricity price response mechanism[J].Automation of Electric Power Systems,2018,42(5):9-17.DOI:10.7500/AEPS20170430002.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 赵鸿图,周京阳,于尔铿.支撑高效需求响应的高级量测体系[J].电网技术,2010,34(9):13-20.ZHAO Hongtu,ZHOU Jingyang,YU Erkeng.Advanced metering infrastructure supporting effective demand response[J].Power System Technology,2010,34(9):13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201009004&amp;v=MTQ5ODdmWnVac0ZpRG1VN3pJSVRyQmZiRzRIOUhNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         赵鸿图,周京阳,于尔铿.支撑高效需求响应的高级量测体系[J].电网技术,2010,34(9):13-20.ZHAO Hongtu,ZHOU Jingyang,YU Erkeng.Advanced metering infrastructure supporting effective demand response[J].Power System Technology,2010,34(9):13-20.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 姜勇,李婷婷,王蓓蓓,等.美国需求响应参与PJM批发电力市场运行及对我国的启示(上)[J].电力需求侧管理,2014,16(6):60-64.JIANG Yong,LI Tingting,WANG Beibei,et al.The demand response to participate in the PJM wholesale electricity market operation and enlightenment to our country[J].Power Demand Side Management,2014,16(6):60-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201406017&amp;v=MjAyOTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3pJSVNIVGY3RzRIOVhNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         姜勇,李婷婷,王蓓蓓,等.美国需求响应参与PJM批发电力市场运行及对我国的启示(上)[J].电力需求侧管理,2014,16(6):60-64.JIANG Yong,LI Tingting,WANG Beibei,et al.The demand response to participate in the PJM wholesale electricity market operation and enlightenment to our country[J].Power Demand Side Management,2014,16(6):60-64.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 姜勇,李婷婷,王蓓蓓,等.美国需求响应参与PJM批发电力市场运行及对我国的启示(下)[J].电力需求侧管理,2015,17(1):62-64.JIANG Yong,LI Tingting,WANG Beibei,et al.The demand response to participate in the PJM wholesale electricity market operation and enlightenment to our country[J].Power Demand Side Management,2015,17(1):62-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201501019&amp;v=MTU0NjNVUjdxZlp1WnNGaURtVTd6SUlTSFRmN0c0SDlUTXJvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         姜勇,李婷婷,王蓓蓓,等.美国需求响应参与PJM批发电力市场运行及对我国的启示(下)[J].电力需求侧管理,2015,17(1):62-64.JIANG Yong,LI Tingting,WANG Beibei,et al.The demand response to participate in the PJM wholesale electricity market operation and enlightenment to our country[J].Power Demand Side Management,2015,17(1):62-64.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" MCANANY J.2017 demand response operations markets activity report:January 2018[R].USA:PJM Demand Side Response Operations,2018." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=2017 demand response operations markets activity report:January 2018">
                                        <b>[13]</b>
                                         MCANANY J.2017 demand response operations markets activity report:January 2018[R].USA:PJM Demand Side Response Operations,2018.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" KARAOLANIS A,GUERRA A P,TORRES J L R,et al.Generic model of a VSC-based HVDC link for RMS simulations in PSS/E[J].IFAC-PapersOnLine,2018,51(28):303-308." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1D5BA908C70179A536590263C9349BAB&amp;v=MTU4MDFmT0dRbGZCckxVMDV0cGd6THUvdzZnPU5pZk9mYkxNRzZPOXBvOU5GK3dQRFhzd3ZoTVE3RHAwU0gza3IyRThlcmFkTjh2dENPTnZGU2lXV3I3SklGcG1hQnVIWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         KARAOLANIS A,GUERRA A P,TORRES J L R,et al.Generic model of a VSC-based HVDC link for RMS simulations in PSS/E[J].IFAC-PapersOnLine,2018,51(28):303-308.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陆超,唐义良,谢小荣,等.仿真软件MATLAB PSB与PSASP模型及仿真分析[J].电力系统自动化,2000,24(9):23-27.LU Chao,TANG Yiliang,XIE Xiaorong,et al.The analysis of power system models and simulation using MATLAB PSB and PSASP[J].Automation of Electric Power Systems,2000,24(9):23-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200009016&amp;v=MTYyNzFNcG85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3pJSVNIVGVyRzRIdEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陆超,唐义良,谢小荣,等.仿真软件MATLAB PSB与PSASP模型及仿真分析[J].电力系统自动化,2000,24(9):23-27.LU Chao,TANG Yiliang,XIE Xiaorong,et al.The analysis of power system models and simulation using MATLAB PSB and PSASP[J].Automation of Electric Power Systems,2000,24(9):23-27.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" PEGADO A,RODRIGUEZ Y,Distribution network reconfiguration with the OpenDSS using improved binary particle swarm optimization[J].IEEE Latin America Transactions,2018,16(6):1677-1683." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distribution network reconfiguration with the OpenDSS using improved binary particle swarm optimization">
                                        <b>[16]</b>
                                         PEGADO A,RODRIGUEZ Y,Distribution network reconfiguration with the OpenDSS using improved binary particle swarm optimization[J].IEEE Latin America Transactions,2018,16(6):1677-1683.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" BO Ceranic,DEREK Latham,ANGELA Dean.Sustainable design and building information modeling:case study of energy plus house,hieron’s wood,derbyshire UK[J].Energy Procedia,2015,83:434-443." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEE2FDAF4398729F9F984F399E69E89C6&amp;v=MTg2NTRPR1FsZkJyTFUwNXRwZ3pMdS93Nmc9TmlmT2ZjYk5IS2U0M3ZsQlorSUhDMzR3dVI5bDR6ZDVQbnpycFdjemNNZWNUTW1aQ09OdkZTaVdXcjdKSUZwbWFCdUhZZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         BO Ceranic,DEREK Latham,ANGELA Dean.Sustainable design and building information modeling:case study of energy plus house,hieron’s wood,derbyshire UK[J].Energy Procedia,2015,83:434-443.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                     董张卓,张倍倍,刘魁,等.有源配电网新前推回代潮流计算方法[J/OL].电力系统及其自动化学报[2019-04-30].https://www.cnki.net/KCMS/detail/12.1251.tm.20190329.1144.009.html.DONG Zhangzhuo,ZHANG Beibei,LIU Kui,et al.New backward/forward sweep power flow calculation in distribution network with DGs[J].Proceedings of the CSU-EPSA [2019-04-30].https://www.cnki.net/KCMS/detail/12.1251.tm.20190329.1144.009.html.</a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 王勇,於益军,李峰,等.基于CIM/E全模型的扩展PSS/E潮流计算[J].电力系统保护与控制,2016,44(6):135-140.WANG Yong,YU Yijun,LI Feng,et al.An extended PSS/E power flow calculation based on CIM/E full model [J].Power System Protection and Control,2016,44(6):135-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201606021&amp;v=MjQ1NTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3pJTHluYWViRzRIOWZNcVk5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王勇,於益军,李峰,等.基于CIM/E全模型的扩展PSS/E潮流计算[J].电力系统保护与控制,2016,44(6):135-140.WANG Yong,YU Yijun,LI Feng,et al.An extended PSS/E power flow calculation based on CIM/E full model [J].Power System Protection and Control,2016,44(6):135-140.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张丽华.调度员在线潮流和静态安全分析[J].电力系统自动化,1987,11(1):21-26.ZHANG Lihua,Dispatcher’s package for on-line flow computation and static security analysis[J].Automation of Electric Power Systems,1987,11(1):21-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT198701002&amp;v=MDkwODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3pJSVNIVGVyS3hGdGJNcm85RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张丽华.调度员在线潮流和静态安全分析[J].电力系统自动化,1987,11(1):21-26.ZHANG Lihua,Dispatcher’s package for on-line flow computation and static security analysis[J].Automation of Electric Power Systems,1987,11(1):21-26.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 袁启海,薛巍,王心丰,等.调度员培训仿真系统中动态潮流的改进及完善[J].电力系统自动化,1999,23(23):20-22.YUAN Qihai,XUE Wei,WANG Xingfeng,et al.The improvement of dynamic power flow calculation in dispatcher training simulator (DTS) system[J].Automation of Electric Power Systems,1999,23(23):20-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199923004&amp;v=MDY1NDZLeEY5ak9ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3eklJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         袁启海,薛巍,王心丰,等.调度员培训仿真系统中动态潮流的改进及完善[J].电力系统自动化,1999,23(23):20-22.YUAN Qihai,XUE Wei,WANG Xingfeng,et al.The improvement of dynamic power flow calculation in dispatcher training simulator (DTS) system[J].Automation of Electric Power Systems,1999,23(23):20-22.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 何仰赞,温增银.电力系统分析[M].武汉:华中科技大学出版社,2002.HE Yangzan,WEN Zengyin.Analysis of power system[M].Wuhan:Publisher of Huazhong University of Science and Technology,2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007560926657999&amp;v=MDkyNzFuVXJmTElGMFVWVjI3R2JhK0h0ak9xWWxBWStJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2Rnlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         何仰赞,温增银.电力系统分析[M].武汉:华中科技大学出版社,2002.HE Yangzan,WEN Zengyin.Analysis of power system[M].Wuhan:Publisher of Huazhong University of Science and Technology,2002.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" ZHANG W,LIAN J,CHANG C,et al.Aggregated modeling and control of air conditioning loads for demand response[J].IEEE Transactions on Power Systems,2013,28(4):4655-4664." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Aggregated modeling and control of air conditioning loads for demand response">
                                        <b>[23]</b>
                                         ZHANG W,LIAN J,CHANG C,et al.Aggregated modeling and control of air conditioning loads for demand response[J].IEEE Transactions on Power Systems,2013,28(4):4655-4664.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 钱君霞,罗建裕,江叶峰,等.适应特高压电网运行的江苏源网荷毫秒级精准切负荷系统深化建设[J].中国电力,2018,51(11):104-109.QIAN Junxia,LUO Jianyu,JIANG Yefeng,et al.Deepening construction of Jiangsu source-network-load millisecond-level precise load control system suitable for UHV power grid operation[J].Electric Power,2018,51(11):104-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201811017&amp;v=Mjg2NjdmWnVac0ZpRG1VN3pJUHlyUFlyRzRIOW5Ocm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         钱君霞,罗建裕,江叶峰,等.适应特高压电网运行的江苏源网荷毫秒级精准切负荷系统深化建设[J].中国电力,2018,51(11):104-109.QIAN Junxia,LUO Jianyu,JIANG Yefeng,et al.Deepening construction of Jiangsu source-network-load millisecond-level precise load control system suitable for UHV power grid operation[J].Electric Power,2018,51(11):104-109.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-16 10:14</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),209-218 DOI:10.7500/AEPS20190430027            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">源网荷互动运行仿真平台的设计与研制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AF%9B%E6%96%87%E5%8D%9A&amp;code=30801700&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">毛文博</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B3%B0&amp;code=22488965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E9%B9%8F&amp;code=31571028&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%A4%BC%E6%96%87&amp;code=31020602&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王礼文</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对源网荷互动的未来电网发展趋势,分析了其运行仿真技术的需求,提出了仿真平台架构,阐述了功能模块部署及数据流程。进而,对互动运行仿真技术进行了详细阐述,提出了基于层次数据库的互动资源建模方法,建立了与调控系统的数据通信系统,阐述了平台实时仿真机制,并对动态潮流的频率计算模块进行了改进。同时,对参与精准切负荷和频率响应的大用户及温控负荷的仿真方法进行了阐述。搭建了一套源网荷互动运行仿真系统,并对其仿真效果进行了分析。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BA%90%E7%BD%91%E8%8D%B7%E4%BA%92%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">源网荷互动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%92%E5%8A%A8%E8%B5%84%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">互动资源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%92%E5%8A%A8%E4%BB%BF%E7%9C%9F%E5%B9%B3%E5%8F%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">互动仿真平台;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E4%BB%BF%E7%9C%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网仿真;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%AF%95%E9%AA%8C%E9%AA%8C%E8%AF%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">试验验证;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *毛文博(1987—)，男，通信作者，高级工程师，主要研究方向:电力系统优化调度与仿真。E-mail:maowenbo@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    李峰(1976—)，男，研究员级高级工程师，主要研究方向:电力系统自动化。E-mail:lifeng2@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    徐鹏(1984—)，男，硕士，高级工程师，主要研究方向:电力系统自动化。E-mail:xupeng@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目“调度控制系统测试验证与一体化运维关键技术研究与应用”(DZ71-18-010);</span>
                    </p>
            </div>
                    <h1><b>Design and Development of Source-Grid-Load Interactive Operation Simulation Platform</b></h1>
                    <h2>
                    <span>MAO Wenbo</span>
                    <span>LI Feng</span>
                    <span>XU Peng</span>
                    <span>WANG Liwen</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>According to the development trend of source-grid-load interaction, the requirements of source-grid-load interaction simulation technology are analyzed. The framework of interactive simulation platform is proposed, and the deployment of functional modules and data flow are expounded. This paper proposes the interaction simulation technology including the interactive resources modeling method in a hierarchical data base, deploying method of the communication system among interactive simulation platform and dispatching and control system, real-time simulation mechanism, and the advanced algorithm for system frequency calculation based on dynamic power flow simulation. At the same time, the simulation method of large users who can participate in precise load shedding program and frequency response program and thermostatically-controlled loads are expounded. A source-grid-load interactive operation simulation prototype system is built, and the effects of the system simulation are analyzed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=source-grid-load%20interaction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">source-grid-load interaction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=interactive%20resource&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">interactive resource;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=interactive%20simulation%20platform&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">interactive simulation platform;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20grid%20simulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power grid simulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=trial%20and%20verification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">trial and verification;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China(No. DZ71-18-010);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">一方面,随着大规模可再生能源快速发展,电源侧不确定性大大增加。中国能源生产和消费分布的不均衡,使得通过直流输电进行电量传输的受端电网的直流受电比例增加;同时,风光电源无法提供转动惯量,导致受端电网的转动惯量不足,系统对快速调节资源的需求日益增加<citation id="142" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。而另一方面,负荷侧可调节资源日益丰富,控制方式日趋成熟<citation id="143" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,通过营销负控、车联网平台、综合能源服务商以及大用户直控等方式<citation id="144" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,可以充分挖掘负荷侧互动资源的可调潜力。源网荷互动运行涉及调度、交易、营销、配用电等多系统、多层级和多角色的协同,互动资源数量巨大、特性迥异、控制手段和性能不一,其工程应用还需要进行大量分析、研究和验证。基于大量工程应用实例缺乏的现状,不同业务部门亟须借助源网荷仿真平台来开展源网荷互动相关业务的功能研发及验证。在系统规划建设与分析方面包括:互动资源特性分析与模型验证<citation id="145" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>、输配网互动资源接入能力分析、设备升级扩建规划等;在市场机制设计方面包括:互动资源控制模型设计验证<citation id="146" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、用户行为分析与模型验证<citation id="147" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>、市场机制设计与分析<citation id="148" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation> 等;在互动决策与多级协同方面包括:互动决策策略设计验证<citation id="149" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、多级协同运行调试<citation id="150" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation> 等;在效益分析方面包括:模拟计量结算<citation id="151" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、互动资源效益分析<citation id="153" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>、升级改造投资与效益分析<citation id="152" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation> 等。</p>
                </div>
                <div class="p1">
                    <p id="52">目前对源网荷各环节的独立仿真已经有了一定的基础,大电网仿真方面有PSS/E<citation id="154" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>和PSASP<citation id="155" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>已经比较成熟;配电网仿真方面配电网潮流软件OpenDSS<citation id="156" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>已经被广泛使用;负荷侧仿真方面,建筑能耗模拟引擎Energy Plus<citation id="157" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>也是一个强大的用户级负荷仿真工具。</p>
                </div>
                <div class="p1">
                    <p id="53">但目前的仿真方法和工具还不具备支撑整个源网荷互动运行仿真的能力。首先,没有一个开放的可扩展的负荷仿真平台集成各类负荷仿真功能,负荷侧资源的数量级和复杂性使得其建模难度大、集成难度高;其次,目前的潮流计算工具难以实现输电网—配电网—聚合商—用电设备4个层级<citation id="158" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>的协同仿真;最后,仿真系统与交易、营销、调度等系统的数据贯通还未能实现。</p>
                </div>
                <div class="p1">
                    <p id="54">本文提出并搭建了一套源网荷互动运行仿真平台(后文简称仿真平台),其核心计算模块包含电网仿真模块和互动资源仿真模块,可以模拟互动资源的运行,并通过与相应的调控系统并列运行对各种源网荷互动策略进行分析验证。平台可为调控系统提供数据采集与监控(SCADA)系统数据,驱动调控系统运行,并可接收和执行电网调控指令,因而也可实现调控系统相关应用功能的调试和验证。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 仿真平台架构</h3>
                <div class="p1">
                    <p id="56">源网荷互动运行仿真平台是一套如图1所示的结合互动资源和电网设备的连续运行仿真模拟系统。</p>
                </div>
                <div class="p1">
                    <p id="57">电网仿真模块装载电力系统模型,对电气设备操作进行模拟,并基于改进的动态潮流程序,对系统潮流和频率进行仿真计算。互动资源仿真模块装载各类互动资源模型,对各类资源的用电行为以及相关物理过程进行模拟,本文的互动资源是指具有参与系统调控能力的功率可调节资源。该模块同时将响应结果进行聚合统计,更新相应的电网仿真数据,从而实现互动资源仿真和电网仿真的数据贯通。电网仿真模块与互动资源仿真模块的数据分别存储在层次数据库Netmom和Drmom中。通过共享内存方式,实现数据在平台内部的交互。此外,还设计了与用户交互的仿真控制模块和验证结果评估模块。通过仿真控制模块可以选定仿真案例,设置仿真控制参数、调用录制和回演等功能;通过验证结果评估展示模块可以自定义仿真采样数据,也可通过拖拽完成所需数据的查询和展示。这类与用户交互的数据存储在MySQL数据库中。</p>
                </div>
                <div class="area_img" id="58">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922029_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 源网荷互动运行仿真平台架构及调控系统" src="Detail/GetImg?filename=images/DLXT201922029_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 源网荷互动运行仿真平台架构及调控系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922029_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of source-grid-load 
interactive operation simulation platform 
and dispatching and control system</b></p>

                </div>
                <div class="p1">
                    <p id="59">仿真平台设计了2个对外数据交互接口:模拟子站—前置系统交互接口和互动资源通信C/S(Client/Server)交互接口,分别用于实现调控系统与仿真平台的常规电网调控通信(四遥数据)和互动资源调控数据交互。在配套的调控系统中,除常规调控软件外,安装了互动潜力分析软件、频率控制决策软件、精准切负荷决策软件等与仿真平台协同运行。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>2</b> 仿真平台的建模及数据交互</h3>
                <div class="p1">
                    <p id="61">为了确保仿真平台内部以及与调控系统的数据一致性,提出了基于层次结构的互动资源建模方法,搭建了跨平台仿真通信系统,设计了多模块协同的实时仿真模式。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>2.1</b> 基于层次结构的互动资源建模</h4>
                <div class="p1">
                    <p id="63">层次数据库是以记录类型为结点的有序树或森林结构的数据库。记录类型间组成层次式联系,表示实体间的一对多联系。电网仿真模块中的Netmom层次库构建了电力系统模型的层次和隶属关系,对设备进行分级存储,同时建立了层级记录之间的对应关系,可方便地进行查询和定位<citation id="159" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。类似的,数据库 Drmom用以存储互动资源模型。仿真系统中选取了温控负荷、大用户负荷作为范例,并分别研发了调控决策模块、模拟通信系统和互动仿真模块。</p>
                </div>
                <div class="p1">
                    <p id="64">如附录A图A1(a)所示,互动资源仿真模块的层次模型中,以地调电网10 kV出线的等值负荷作为互动资源的挂接节点,1个负荷挂接节点下挂接多个不同类型的互动资源(温控负荷、大用户等),每一个互动资源的物理参数都记录在该设备的属性记录中,该节点同时还挂接一个或多个控制器,控制器用于模拟不同互动机制下的互动设备的逻辑判断和动作。负荷节点还挂接了1个聚合关口,对该负荷挂接节点下所有互动资源进行分类统计和聚合。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>2.2</b> 仿真通信系统</h4>
                <div class="p1">
                    <p id="66">仿真平台和调控系统之间建立了2条并行的通信回路:常规电网调控通信回路和互动资源调控通信回路。</p>
                </div>
                <div class="p1">
                    <p id="67">常规电网调控通信回路主要模拟常规电网调控的四遥数据交互。依据前置通信测点定义文件,仿真系统的模拟子站模块采用标准通信规约(主要采用IEC 60870-5-104规约)与调控系统的前置服务建立起通信回路,实现电网仿真与调控系统的数据交互。</p>
                </div>
                <div class="p1">
                    <p id="68">模拟通信系统实现了华东分调—江苏省调—苏州地调3套系统的并列运行通信,含遥测数据70万条、遥信数据100万条的并发上送;在压力测试模式下,通过了单套调控系统40万条遥测数据、200万条遥信数据的并发上送测试。</p>
                </div>
                <div class="p1">
                    <p id="69">互动资源常见的通信方式是通过第三方平台汇集,实现海量互动资源的统一管理。调控中心与这些平台进行数据交互,例如车联网平台,营销负控系统等;也有部分互动资源采用常规调控通信方式接入调度专网,例如直控负荷。目前尚没有一套通信标准来规范互动资源与调控系统的通信。为此,仿真系统选择了ICE(Internet Communications Engine)作为通信中间件平台。该平台支持C++,.Net,Java,Python,Ruby以及PHP等多种语言,对于第三方平台的兼容性好;ICE的核心为远程通信提供客户端和服务端运行时的支持,将网络通信与应用代码隔离开来,便于新的互动资源调控回路的开发。仿真系统中开发了互动资源调控客户端和服务端,实现温控负荷、大用户负荷的调控数据交互。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>2.3</b> 源网荷互动运行实时仿真机制</h4>
                <div class="p1">
                    <p id="71">仿真平台在与调控系统并列运行时,需要为调控系统提供电网的连续运行数据,驱动调控系统连续运行。相比较于静态断面的仿真,连续运行仿真需要对大量时序数据进行跟踪,包括负荷预测曲线、储能充放电计划、室温变化曲线等。因此,需要保证仿真平台与调控系统的时间同步。</p>
                </div>
                <div class="p1">
                    <p id="72">仿真平台和调控系统按机器时间推进。在部署仿真平台和调控系统时,仿真平台中选定一台服务器作为时钟同步管理服务器,该服务器将自身机器时间作为信号源,与2套系统的其他服务器进行对时。该方法采用网络时间协议(network time protocol,NTP),其同步准确度达200 μs,可以保证各运行系统和功能模块间的时钟同步。</p>
                </div>
                <div class="p1">
                    <p id="73">各模块默认计算周期分别为:频率计算周期为20 ms,动态潮流计算周期为1 s,模拟SCADA数据发送周期为1 s,互动资源仿真周期为20 ms。</p>
                </div>
                <div class="p1">
                    <p id="74">仿真系统中,一次地调规模的互动资源仿真计算耗时为12 ms,随着互动资源规模的增加,其计算耗时会超过仿真周期。为此,各个地调互动资源的仿真计算需要采用多台工作站进行并行计算,响应结果实时发送给电网仿真模块。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>3</b> 电网仿真模型</h3>
                <div class="p1">
                    <p id="76">负荷侧资源参与互动,主要是解决电网的电量和电力平衡,除了通过系统保护和安全自动装置切负荷外(这类切负荷本质上不能认为是互动),通过与负荷侧互动来解决电网的稳定问题还不太现实。因此仿真平台对电网的仿真由电网潮流计算和频率计算为主即可基本满足要求。本平台潮流计算模块采用了调度员培训仿真系统(dispatcher training simulator,DTS)的动态潮流计算软件<citation id="160" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>;频率计算模块则在动态潮流中频率计算模块的基础上进行了改进。</p>
                </div>
                <div class="p1">
                    <p id="77">电网仿真平台为调控系统提供频率仿真数据。假设仿真过程中的同一电气岛机组转速一致,该电气岛的发电机转子可以等值为一个转子,依据多台发电机等值方法<citation id="161" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,推导其运动方程为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>Σ</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mfrac><mrow><mtext>d</mtext><mi>δ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msubsup><mrow></mrow><mtext>R</mtext><mo>*</mo></msubsup></mrow></mfrac><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Σ</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Σ</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>T</i><sub>Σ</sub>为系统等值转子的惯性时间常数;<i>ω</i><sub>N</sub>为同步转速;<i>δ</i>为同步角位移;<i>ω</i><sup>*</sup><sub>R</sub>为等值转子的电气角速度标幺值;<i>P</i><sub>GΣ</sub>为总机组功率;<i>P</i><sub>LΣ</sub>为总负荷功率;<i>P</i><sub>loss</sub>为系统网损。</p>
                </div>
                <div class="p1">
                    <p id="80">总机组功率由机组调速器控制,负荷功率由负荷基值和静态频率特性确定。</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mn>0</mn></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mi>l</mi></msub><mtext>Δ</mtext><mi>ω</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>P</i><sub><i>l</i></sub>为负荷实际功率;<i>P</i><sub><i>l</i></sub><sub>0</sub>为负荷基值功率,表示额定频率、额定电压下的功率;<i>K</i><sub><i>l</i></sub>为负荷静态频率特性系数,<i>l</i>表示负荷序号;Δ<i>ω</i>为角速度增量;<i>P</i><sub><i>g</i></sub>为机组实际电磁功率,<i>g</i>为机组序号;<i>f</i><sub><i>g</i></sub>(·)表示某台机组的调速器模型。</p>
                </div>
                <div class="p1">
                    <p id="83">联合式(1)至式(3)构成的频率计算微分方程组,采用改进欧拉法,实现系统频率仿真,其递推公式如下:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>ω</mi><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mtext>Δ</mtext><mi>ω</mi></mtd></mtr><mtr><mtd><mrow><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>Σ</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Σ</mtext><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Σ</mtext><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>=</mo><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msub><mo>+</mo><mrow><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Σ</mtext><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Σ</mtext><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mn>0</mn></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mrow><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>Σ</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Σ</mtext><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Σ</mtext><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msub><mo>=</mo><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo>—</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mo>(</mo><mrow><mrow><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mrow><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow><mo>)</mo></mrow><mtext>Δ</mtext><mi>t</mi></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>ω</i>为系统等值转子转速;dΔ<i>ω</i>/d<i>t</i>|<sub><i>k</i></sub><sub>-1</sub>为前一时间段末角速度变化率,<i>k</i>为迭代次数;Δ<i>ω</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为当前时段末角速度增量近似值;Δ<i>t</i>为频率计算时间增量;<i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Σ</mtext><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为当前时段末总机组功率近似值;<i>P</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Σ</mtext><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为当前时段末总负荷功率近似值;<i>N</i><sub>g</sub>为系统发电机组总数;<i>N</i><sub>l</sub>为系统负荷总数;dΔ<i>ω</i>/d<i>t</i>|<mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为当前时段末角加速度近似值;Δ<i>ω</i><sub>(</sub><sub><i>k</i></sub><sub>)</sub>为当前时段末角速度修正值。</p>
                </div>
                <div class="p1">
                    <p id="86">传统动态潮流计算模块中,机组调速器模型采用的是简化调速器模型,本软件则采用调控中心进行方式计算时所使用的仿真软件BPA(Bonneville power administration)调速器模型,机组的调速器类型和参数直接从BPA暂态模型文件中获取,从而提高了系统频率计算精度。</p>
                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>4</b> 互动资源仿真模型</h3>
                <div class="p1">
                    <p id="88">仿真平台选取温控负荷、大用户负荷建立了仿真模型,并在此基础上开发了负荷仿真模块。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>4.1</b> 基于频率响应的温控负荷仿真模型</h4>
                <div class="p1">
                    <p id="90">温控负荷是负荷侧最具潜力的互动资源之一,这类负荷可以通过空气(家用空调)或水(中央空调)进行储热,短时间调整设定温度或者关停空调主机对用户影响较小。温控负荷仿真主要是模拟温控负荷热力学系统运行和互动响应过程。</p>
                </div>
                <div class="p1">
                    <p id="91">频率响应控制器适用于海量分布式负荷的互动控制,负荷个体通过测量系统频率进行自主响应。因此,设计了一种基于频率阈值的温控负荷控制器。</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>f</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≥</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>v</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>&lt;</mo><mi>f</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>&lt;</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>v</mtext><mtext>t</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mi>a</mi><mo stretchy="false">)</mo><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo>&lt;</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式(5)至式(7)为具有延时启动的频率控制器模型。其中,<i>I</i><sub>1</sub>(<i>t</i>)为一段启动状态;<i>f</i>(<i>t</i>)为系统频率;<i>f</i><sub>rvt</sub>为频率响应恢复阈值;<i>f</i><sub>st</sub>为频率响应启动阈值;<i>I</i><sub>2</sub>(<i>t</i>)为二段启动状态;<i>T</i><sub>on</sub>(<i>t</i>)为一段启动累计时间;Δ<i>ta</i>为时间修正量,按秒计算步长;<i>T</i><sub>delay</sub>为二段启动延时。</p>
                </div>
                <div class="p1">
                    <p id="94">设定温度调节控制器模型<citation id="162" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>如下式所示。</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>f</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mn>5</mn><mn>0</mn></mrow></mfrac><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>0</mn></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>0</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>θ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext></mrow></msub><mo>≥</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext></mrow></msub><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>S</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>θ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>≥</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mspace width="0.25em" /><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>θ</i><sub>targ</sub>为频率控制调温目标值;Δ<i>f</i>(<i>t</i>)为系统频率与工频的偏差;<i>θ</i><sub>set0</sub>为用户设定温度初值;<i>θ</i><sub>set</sub>为执行设定温度;<i>θ</i><sub>setmax</sub>为设定温度上限;<i>θ</i><sub>setmin</sub>为设定温度下限;<i>S</i>(<i>t</i>)为压缩机启停状态;<i>θ</i><sub>in</sub>(<i>t</i>)为室温;<i>θ</i><sub>dead</sub>为死区阈值。</p>
                </div>
                <div class="p1">
                    <p id="97">中断控制模型如式(11)所示。</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≥</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">空调用户可以自主选择“设定温度调节”模式或者“中断控制”模式来参与频率响应。</p>
                </div>
                <div class="p1">
                    <p id="100">温控负荷空间热力学模型见式(12)和式(13)。</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mn>3</mn><mspace width="0.25em" /><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac><mfrac><mn>1</mn><mrow><mi>R</mi><mi>C</mi></mrow></mfrac><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>R</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>S</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mi>η</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>R</i>为热阻;<i>C</i>为热容;<i>P</i><sub>c</sub>为制冷功率;<i>P</i><sub>ac</sub>(<i>t</i>)为空调用电功率;<i>θ</i><sub>out</sub>(<i>t</i>)为室外温度;<i>η</i>为空调制冷效率。</p>
                </div>
                <div class="p1">
                    <p id="103">通过统计10 kV出线上所有空调用电功率,计算该节点功率响应量,并更新至电网仿真模块,修改对应负荷的基值功率<i>P</i><sub><i>l</i></sub><sub>0</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>4.2</b> 响应精准切负荷的大用户仿真模型</h4>
                <div class="p1">
                    <p id="105">大用户负荷采用基线负荷跟踪方式进行仿真。其中基线负荷即非互动情况下的负荷预测功率,表示不参与互动时的负荷功率预测值。仿真系统中基线负荷采用营销系统采集的商业用户负荷曲线,实际运行中,基线负荷需要由基线负荷预测软件计算得到。</p>
                </div>
                <div class="p1">
                    <p id="106">精准切负荷系统是国网江苏省电力有限公司提出并率先完成的一套应对直流闭锁故障的毫秒级的保护系统<citation id="163" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。借鉴上述系统,本仿真平台设计了2层控制器:精准切负荷中心站控制器和挂接在大用户负荷模型下的精准切负荷控制器。</p>
                </div>
                <div class="p1">
                    <p id="107">精准切负荷中心站控制器和大用户负荷的层次数据结构见附录A图A2。其中,精准切负荷中心站控制器模拟动作条件判定、动作策略选择、日志记录等功能;大用户负荷控制器模拟精准切负荷用户压板投切、中断控制功能;负荷跟踪模型通过跟踪基线负荷模拟负荷用电功率变化。大用户负荷可自主选择精准切负荷控制器或者频率响应控制器来控制负荷参与互动。</p>
                </div>
                <div class="p1">
                    <p id="108">精准切负荷切除满足“欠切原则”,即实际切除的负荷量不大于切负荷需求,实际切除轮次是使得切除负荷总量不大于切负荷需求情况下的最大轮次。此时的数学表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>U</mtext><mtext>Τ</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>&lt;</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>U</mtext><mtext>Τ</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>k</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>N</i><sub>CUT</sub>为实际切除总轮次;<i>P</i><sub>LC</sub>(<i>i</i>)为单轮次负荷减载量;<i>P</i><sub>set</sub>为区域调度控制中心确定的精准切负荷量;<i>P</i><sub>ST</sub>(<i>i</i>,<i>k</i>)为第<i>k</i>个厂站第<i>i</i>轮切负荷功率;<i>S</i><sub>T</sub>为参与精准切负荷的厂站集合。</p>
                </div>
                <div class="p1">
                    <p id="111">统计10 kV出线的所有执行切负荷动作的大用户总负荷切除量,并修改该出线的基值功率<i>P</i><sub><i>l</i></sub><sub>0</sub>。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>5</b> 源网荷互动仿真结果分析</h3>
                <div class="p1">
                    <p id="113">仿真系统采用区域—地调拼接模型进行了电网仿真计算,潮流初始断面采用状态估计数据。本文重点对改进频率计算模块的仿真结果和互动仿真结果进行分析。频率仿真结果分析采用了相量测量单元(phasor measurement unit,PMU)故障录波数据作为比对;互动响应结果分析采用用电采集数据、文献数据作为比对。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>5.1</b> 频率仿真分析</h4>
                <div class="p1">
                    <p id="115">仿真平台对动态仿真进行了简化,并未对单台机组单独建立转子动力学模型,而是将整个系统等值成一个转子,动态过程通过这个等值转子动力学模型进行模拟,而频率计算过程中每台发电机会考虑调速器和原动机模型。频率仿真结果比对见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="116">通过频率曲线的仿真结果和PMU数据的比较,可以发现仿真系统的最低频率和一次调频后频率与PMU故障录波数据一致,能够满足频率响应类负荷响应性能验证的数据需求。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>5.2</b> 互动资源仿真分析</h4>
                <div class="p1">
                    <p id="118">仿真系统中,大用户负荷功率是中国某市典型商业负荷的用电采集数据(包括:宾馆、办公楼、公寓、超市的数据),采集周期为15 min。仿真中大用户用电曲线通过插值方式,模拟用户用电功率变化,中断过程则依据某示范工程的统计特性进行需求响应过程模拟。</p>
                </div>
                <div class="p1">
                    <p id="119">示范工程制定的需求响应时段为10:00—15:00,单个用户最大用电负荷响应不超过20%,各行业负荷参与度在81.82%～100%范围内,峰谷差降低范围为0.1%～6.95%。仿真平台通过蒙特卡洛采样,对各类负荷需求响应进行模拟。该方法基本满足负荷集群的仿真统计特性与示范工程一致的要求。如附录A图A4所示,以各类负荷的用电采集数据为基线负荷,在系统峰值时段进行了负荷削减动作。</p>
                </div>
                <div class="p1">
                    <p id="120">仿真系统温控负荷采用了文献<citation id="164" type="reference">[<a class="sup">23</a>]</citation>中所提热负荷HVAC(heating, ventilation and air-conditioning)温控负荷动态模型。将文中所提连续时间模型进行离散化,采样周期为20 ms。</p>
                </div>
                <div class="p1">
                    <p id="121">如附录A图A5所示,仿真系统采用的离散化模型仿真结果与文献中所提的连续时间模型计算的室温变化曲线吻合度极高,可准确反映单个空调负荷热力学过程。但是,个体温控负荷的热交换过程受空间大小、墙体材料等影响较大,即使仿真系统数据与理论模型吻合度高,还需要进一步统计实际空调用户的建筑参数,以提高温控负荷仿真的真实性。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>5.3</b> 故障下的源网荷互动运行仿真</h4>
                <div class="p1">
                    <p id="123">仿真系统上,针对某换流站双极直流闭锁故障进行了仿真,其硬件环境如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="124">仿真系统装载的是某区域电网模型,区域系统负荷为108 451 MW,地调区域系统负荷为7 145 MW,计算节点5 664 个,温控负荷117 650 个,大用户负荷2 353 个。为了挂接互动资源,在该模型基础上拼接了某地调电网模型。筛选出地调电网模型中功率大于1 MW的10 kV出线等值负荷节点,作为互动资源挂接节点。在上述硬件条件和系统规模下,电网仿真计算(包括潮流计算、频率计算及数据处理时间)平均耗时0.432 s;互动资源计算平均耗时0.012 s。其中计算节点为拓扑后节点数。</p>
                </div>
                <div class="area_img" id="125">
                    <p class="img_tit"><b>表1 硬件信息及模块部署</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Hardware information and modules deployment</b></p>
                    <p class="img_note"></p>
                    <table id="125" border="1"><tr><td><br />设备名称</td><td>机器配置</td><td>操作系统</td><td>数据库</td><td>部署模块</td></tr><tr><td><br />调控系统<br />服务器1</td><td>CPU: AMD-V<br />内存:64 GB<br />硬盘:1.1 TB</td><td>凝思<br />V6.060</td><td>达梦<br />V7.1.6</td><td>调控系统<br />平台及<br />基础应用</td></tr><tr><td><br />调控系统<br />服务器2</td><td>CPU: AMD-V<br />内存:64 GB<br />硬盘:1.1 TB</td><td>凝思<br />V6.060</td><td>达梦<br />V7.1.6</td><td>调控系统<br />互动控制<br />应用</td></tr><tr><td><br />仿真系统<br />工作站</td><td>CPU: E5-1603<br />内存:8 GB<br />硬盘:1 TB</td><td>Windows 7<br />旗舰版</td><td>MySQL<br />5.1.72</td><td>电网仿真模块、<br />互动资源<br />仿真模块</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="126">精准切负荷示范项目主要应对直流闭锁故障,为此,通过直流闭锁故障案例来验证大用户参与精准切负荷和温控负荷参与频率控制的效果。双极直流闭锁故障设置某换流站4个换流阀功率从900 MW跳变为0,整个电网共计损失3 600 MW电源。仿真设定从12:00:00断面开始,延时2 min触发故障,故障持续3 min后故障恢复。</p>
                </div>
                <div class="p1">
                    <p id="127">精准切负荷整定切负荷量750 MW,实际切除704.67 MW,其中凤城主站动作232.77 MW,木渎主站动作471.9 MW,详细动作结果如表2所示。</p>
                </div>
                <div class="area_img" id="128">
                    <p class="img_tit"><b>表2 精准切负荷动作结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Action results of precise load shedding</b></p>
                    <p class="img_note"></p>
                    <table id="128" border="1"><tr><td><br />切负荷厂站</td><td>所属主站</td><td>切负荷量/MW</td></tr><tr><td><br />帅剁变</td><td>凤城主站</td><td>36.45</td></tr><tr><td><br />顾庄变</td><td>凤城主站</td><td>81.15</td></tr><tr><td><br />沈星变</td><td>凤城主站</td><td>48.69</td></tr><tr><td><br />双墩变</td><td>凤城主站</td><td>45.18</td></tr><tr><td><br />马华变</td><td>凤城主站</td><td>21.30</td></tr><tr><td><br />金山变</td><td>木渎主站</td><td>123.60</td></tr><tr><td><br />向阳变</td><td>木渎主站</td><td>96.78</td></tr><tr><td><br />阳山变</td><td>木渎主站</td><td>132.24</td></tr><tr><td><br />寒山变</td><td>木渎主站</td><td>119.28</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="129">频率响应负荷决策模块下发各负荷挂接节点的频率阈值,温控负荷依据系统频率和阈值进行响应模拟,仿真系统对9个负荷挂接点进行了采样,响应结果如图2所示。</p>
                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922029_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 互动资源系统故障下响应仿真结果" src="Detail/GetImg?filename=images/DLXT201922029_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 互动资源系统故障下响应仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922029_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Response simulation results of 
interactive resources with system fault</b></p>

                </div>
                <div class="p1">
                    <p id="131">图2(a)为频率响应负荷挂节点的响应结果,其中,负荷挂入接点P_DRLD1至P_DRLD5由于频率阈值设定较高,没有响应关停需求,P_DRLD6至P_DRLD8在故障时段触发了频率响应,空调和大用户中断用电;P_DRID9挂接的频率响应控制机器及精准切负荷控制器未投运,无互动资源。图2(b)表明故障中参与频率响应的互动负荷总功率从1 109.7 MW削减为733.4 MW,响应量为376.3 MW。图2(c)表示的是精准切负荷和频率响应分别单独响应的仿真结果。频率响应和精准切负荷2种机制下,系统最低频率以及一次调频后频率均相对得到提高。但由于频率响应控制器可以在故障消除后自动恢复用电,因此上图中红色点线末端频率恢复到了50 Hz,而精准切负荷装置切除的负荷需要一定时间后人工恢复用电,因此蓝色虚线频率略高于50 Hz。</p>
                </div>
                <div class="p1">
                    <p id="132">目前仿真平台已经实现了与调控系统自动发电控制(AGC)应用的联合运行。为便于观测互动资源对调频的影响,上述算例中,AGC应用处于关停状态。</p>
                </div>
                <div class="p1">
                    <p id="133">大用户负荷、温控负荷参与精准切负荷、分散频率响应的仿真结果表明:本文实现了精准切负荷和频率响应负荷控制软件与仿真平台的互动试运行,同时验证了互动资源丰富系统调节手段,提高系统应对紧急故障能力的作用。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="135">本文提出了源网荷互动运行仿真平台架构,阐述了基于层次数据结构的互动资源建模方法、常规调控通信系统和互动资源调控通信系统的搭建方法,提出了基于动态潮流的改进频率仿真方法。在此基础上搭建了一套仿真平台,实现了电网仿真、互动资源仿真、互动资源调控决策的数据贯通和软件试运行,仿真结果符合预期。</p>
                </div>
                <div class="p1">
                    <p id="136">在后续研究和应用中,该仿真平台仍需建立更为完整准确的互动资源模型库,并在互动资源物理特性模拟的基础上,融入市场机制、用户电力消费特性等,建立适应电力市场化的互动资源多维度模型;需要加入互动资源聚合平台、营销系统、现货市场技术支持系统等第三方系统进行协同仿真,构建一个源网荷互动完整的仿真生态;需要研究高效的输—配网潮流计算方法以及自动测试框架和科学的试验结果评估体系,建设源网荷互动软件和调控系统的标准化、自动化测试平台。</p>
                </div>
                <div class="p1">
                    <p id="137">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag">附录A</h3>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922029_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1源网荷互动仿真层次模型" src="Detail/GetImg?filename=images/DLXT201922029_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1源网荷互动仿真层次模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922029_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Hierarchical models of source-grid-load interactive simulation</p>

                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922029_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2精准切负荷控制器及大用户模型" src="Detail/GetImg?filename=images/DLXT201922029_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2精准切负荷控制器及大用户模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922029_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Models of precise load shedding controller and large user</p>

                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922029_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3频率误差曲线" src="Detail/GetImg?filename=images/DLXT201922029_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3频率误差曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922029_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Frequency error curve</p>

                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922029_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4大用户运行全天仿真结果" src="Detail/GetImg?filename=images/DLXT201922029_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4大用户运行全天仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922029_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Simulation results of large user in a normal day</p>

                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922029_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5温控负荷室温仿真曲线" src="Detail/GetImg?filename=images/DLXT201922029_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5温控负荷室温仿真曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922029_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Simulation results of large user in a normal day</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201904002&amp;v=MjkyNTR6cXFCdEdGckNVUjdxZlp1WnNGaURtVTd6SVB5clBZckc0SDlqTXE0OUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 鲁宗相,叶一达,郭莉,等.电力电子化电力系统的调频挑战与多层级协调控制框架[J].中国电力,2019,52(4):8-18.LU Zongxiang,YE Yida,GUO Li,et al.Frequency regulation challenge of power electronics dominated power systems and its new multi-level coordinated control framework [J].Electric Power,2019,52(4):8-18.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Residential end-uses disaggregation and demand response evaluation using integral transforms">

                                <b>[2]</b> GABALDÓN A,MOLINA R,MARÍN-PARRA A,et al.Residential end-uses disaggregation and demand response evaluation using integral transforms[J].Journal of Modern Power Systems and Clean Energy,2017,5(1):91-104.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810020&amp;v=MDAxNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3pJSVNIVGVyRzRIOW5OcjQ5SFpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 殷伟,颜云松,潘琪,等.精准负荷控制系统的快速通信接口方案设计[J].电力系统自动化,2018,42(10):143-149.DOI:10.7500/AEPS20170501003.YIN Wei,YAN Yunsong,PAN Qi,et al.Design of fast communication interface for precision load control system[J].Automation of Electric Power Systems,2018,42(10):143-149.DOI:10.7500/AEPS20170501003.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902013&amp;v=MDExNDVyRzRIOWpNclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3pJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陆俊,陈志敏,龚钢军,等.基于极限学习机的居民用电行为分类分析方法[J].电力系统自动化,2019,43(2):97-104.DOI:10.7500/AEPS20171214003.LU Jun,CHEN Zhimin,GONG Gangjun,et al.Classification analysis method for electric consumption behavior based on extreme learning machine algorithm [J].Automation of Electric Power Systems,2019,43(2):97-104.DOI:10.7500/AEPS20171214003.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                 王浩然,陈思捷,严正,等.基于区块链的电动汽车充电站充电权交易:机制、模型、方法[J/OL].中国电机工程学报[2019-04-30].DOI:10.13334/j.0258-8013.pcsee.182244.WANG Haoran,CHEN Sijie,YAN Zheng,et al.Blockchain-enabled charging right trading among EV charging stations:mechanism,model,and method[J/OL].Proceedings of the CSEE [2019-04-30].DOI:10.13334/j.0258-8013.pcsee.182244.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201913012&amp;v=MjUwNjNVUjdxZlp1WnNGaURtVTd6SUlTSFRlckc0SDlqTnJJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 佘维,杨晓宇,田钊,等.基于用户偏好的电力资源去中心化配置方法[J].电力系统自动化,2019,43(13):98-104.DOI:10.7500/AEPS20180731015.SHE Wei,YANG Xiaoyu,TIAN Zhao,et al.Decentralization configuration method of power resources based on user preference[J].Automation of Electric Power Systems,2019,43(13):98-104.DOI:10.7500/AEPS20180731015.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201905031&amp;v=MjgwNzlJSVRyQmZiRzRIOWpNcW85R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 窦春霞,罗维,岳东,等.基于多智能体的微网群内的电力市场交易策略[J].电网技术,2019,23(5):1735-1744.DOU Chunxia,LUO Wei,YUE Dong,et al.Multi-agent system based electricity market trading strategy within microgrid groups[J].Power System Technology,2019,23(5):1735-1744.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 刘建涛,王珂,丁哲通,等.应对大功率缺额的母线电压型需求响应控制[J/OL].电力系统及其自动化学报[2019-04-30].https://www.cnki.net/KCMS/detail/12.1251.TM.20190426.1549.007.html.LIU Jiantao,WANG Ke,DING Zhetong,et al.Bus voltage demand response control for large-scale power shortage[J/OL].Proceedings of CSU-EPSA[2019-04-30].https://www.cnki.net/KCMS/detail/12.1251.TM.20190426.1549.007.html.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805003&amp;v=MzI1MjVyRzRIOW5NcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3pJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 徐熙林,宋依群,姚良忠,等.基于多层电价响应机制的主动配电网源-网-荷协调方法[J].电力系统自动化,2018,42(5):9-17.DOI:10.7500/AEPS20170430002.XU Xilin,SONG Yiqun,YAO Liangzhong,et al.Source-grid-load coordination method for active distribution network based on multi-level electricity price response mechanism[J].Automation of Electric Power Systems,2018,42(5):9-17.DOI:10.7500/AEPS20170430002.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201009004&amp;v=MDI1NjFyQ1VSN3FmWnVac0ZpRG1VN3pJSVRyQmZiRzRIOUhNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 赵鸿图,周京阳,于尔铿.支撑高效需求响应的高级量测体系[J].电网技术,2010,34(9):13-20.ZHAO Hongtu,ZHOU Jingyang,YU Erkeng.Advanced metering infrastructure supporting effective demand response[J].Power System Technology,2010,34(9):13-20.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201406017&amp;v=MjE2MDc0SDlYTXFZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTd6SUlTSFRmN0c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 姜勇,李婷婷,王蓓蓓,等.美国需求响应参与PJM批发电力市场运行及对我国的启示(上)[J].电力需求侧管理,2014,16(6):60-64.JIANG Yong,LI Tingting,WANG Beibei,et al.The demand response to participate in the PJM wholesale electricity market operation and enlightenment to our country[J].Power Demand Side Management,2014,16(6):60-64.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXQ201501019&amp;v=MzEyNjU3RzRIOVRNcm85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3pJSVNIVGY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 姜勇,李婷婷,王蓓蓓,等.美国需求响应参与PJM批发电力市场运行及对我国的启示(下)[J].电力需求侧管理,2015,17(1):62-64.JIANG Yong,LI Tingting,WANG Beibei,et al.The demand response to participate in the PJM wholesale electricity market operation and enlightenment to our country[J].Power Demand Side Management,2015,17(1):62-64.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=2017 demand response operations markets activity report:January 2018">

                                <b>[13]</b> MCANANY J.2017 demand response operations markets activity report:January 2018[R].USA:PJM Demand Side Response Operations,2018.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1D5BA908C70179A536590263C9349BAB&amp;v=MjYxNDhEWHN3dmhNUTdEcDBTSDNrcjJFOGVyYWROOHZ0Q09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnekx1L3c2Zz1OaWZPZmJMTUc2TzlwbzlORit3UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> KARAOLANIS A,GUERRA A P,TORRES J L R,et al.Generic model of a VSC-based HVDC link for RMS simulations in PSS/E[J].IFAC-PapersOnLine,2018,51(28):303-308.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200009016&amp;v=MDE3MTlHRnJDVVI3cWZadVpzRmlEbVU3eklJU0hUZXJHNEh0SE1wbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陆超,唐义良,谢小荣,等.仿真软件MATLAB PSB与PSASP模型及仿真分析[J].电力系统自动化,2000,24(9):23-27.LU Chao,TANG Yiliang,XIE Xiaorong,et al.The analysis of power system models and simulation using MATLAB PSB and PSASP[J].Automation of Electric Power Systems,2000,24(9):23-27.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distribution network reconfiguration with the OpenDSS using improved binary particle swarm optimization">

                                <b>[16]</b> PEGADO A,RODRIGUEZ Y,Distribution network reconfiguration with the OpenDSS using improved binary particle swarm optimization[J].IEEE Latin America Transactions,2018,16(6):1677-1683.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEE2FDAF4398729F9F984F399E69E89C6&amp;v=MTcwNDl6ZDVQbnpycFdjemNNZWNUTW1aQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnekx1L3c2Zz1OaWZPZmNiTkhLZTQzdmxCWitJSEMzNHd1UjlsNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> BO Ceranic,DEREK Latham,ANGELA Dean.Sustainable design and building information modeling:case study of energy plus house,hieron’s wood,derbyshire UK[J].Energy Procedia,2015,83:434-443.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                 董张卓,张倍倍,刘魁,等.有源配电网新前推回代潮流计算方法[J/OL].电力系统及其自动化学报[2019-04-30].https://www.cnki.net/KCMS/detail/12.1251.tm.20190329.1144.009.html.DONG Zhangzhuo,ZHANG Beibei,LIU Kui,et al.New backward/forward sweep power flow calculation in distribution network with DGs[J].Proceedings of the CSU-EPSA [2019-04-30].https://www.cnki.net/KCMS/detail/12.1251.tm.20190329.1144.009.html.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201606021&amp;v=MDUwNzR6cXFCdEdGckNVUjdxZlp1WnNGaURtVTd6SUx5bmFlYkc0SDlmTXFZOUhaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王勇,於益军,李峰,等.基于CIM/E全模型的扩展PSS/E潮流计算[J].电力系统保护与控制,2016,44(6):135-140.WANG Yong,YU Yijun,LI Feng,et al.An extended PSS/E power flow calculation based on CIM/E full model [J].Power System Protection and Control,2016,44(6):135-140.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT198701002&amp;v=MTQ0NjNUZXJLeEZ0Yk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3eklJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张丽华.调度员在线潮流和静态安全分析[J].电力系统自动化,1987,11(1):21-26.ZHANG Lihua,Dispatcher’s package for on-line flow computation and static security analysis[J].Automation of Electric Power Systems,1987,11(1):21-26.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199923004&amp;v=MTk2MTJGaURtVTd6SUlTSFRlckt4RjlqT3JJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 袁启海,薛巍,王心丰,等.调度员培训仿真系统中动态潮流的改进及完善[J].电力系统自动化,1999,23(23):20-22.YUAN Qihai,XUE Wei,WANG Xingfeng,et al.The improvement of dynamic power flow calculation in dispatcher training simulator (DTS) system[J].Automation of Electric Power Systems,1999,23(23):20-22.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007560926657999&amp;v=MjY2OTRhK0h0ak9xWWxBWStJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkxJRjBVVlYyN0di&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 何仰赞,温增银.电力系统分析[M].武汉:华中科技大学出版社,2002.HE Yangzan,WEN Zengyin.Analysis of power system[M].Wuhan:Publisher of Huazhong University of Science and Technology,2002.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Aggregated modeling and control of air conditioning loads for demand response">

                                <b>[23]</b> ZHANG W,LIAN J,CHANG C,et al.Aggregated modeling and control of air conditioning loads for demand response[J].IEEE Transactions on Power Systems,2013,28(4):4655-4664.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201811017&amp;v=MTI3ODk5bk5ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3eklQeXJQWXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 钱君霞,罗建裕,江叶峰,等.适应特高压电网运行的江苏源网荷毫秒级精准切负荷系统深化建设[J].中国电力,2018,51(11):104-109.QIAN Junxia,LUO Jianyu,JIANG Yefeng,et al.Deepening construction of Jiangsu source-network-load millisecond-level precise load control system suitable for UHV power grid operation[J].Electric Power,2018,51(11):104-109.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922029" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922029&amp;v=MDExNDc0SDlqT3JZOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTd6SUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

