

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136388149943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922004%26RESULT%3d1%26SIGN%3dZlvdbiQRNv4TKHU6fZKGNeSmkEY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922004&amp;v=MDk0MDhadVpzRmlEa1VyL0FJU0hUZXJHNEg5ak9yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 柔性负荷响应的不确定性分析 "><b>1</b> 柔性负荷响应的不确定性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;1.1&lt;/b&gt; 柔性负荷资源分类"><b>1.1</b> 柔性负荷资源分类</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;1.2&lt;/b&gt; 价格型&lt;b&gt;DR&lt;/b&gt;不确定性分析"><b>1.2</b> 价格型<b>DR</b>不确定性分析</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;1.3&lt;/b&gt; 激励型&lt;b&gt;DR&lt;/b&gt;不确定性分析"><b>1.3</b> 激励型<b>DR</b>不确定性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;2&lt;/b&gt; 多时间尺度协调调度架构 "><b>2</b> 多时间尺度协调调度架构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="1)日前调度计划:">1)日前调度计划:</a></li>
                                                <li><a href="#105" data-title="2)日内调度计划:">2)日内调度计划:</a></li>
                                                <li><a href="#107" data-title="3)实时调度计划:">3)实时调度计划:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;3&lt;/b&gt; 多时间尺度协调调度模型 "><b>3</b> 多时间尺度协调调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#111" data-title="&lt;b&gt;3.1&lt;/b&gt; 日前调度模型"><b>3.1</b> 日前调度模型</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;3.2&lt;/b&gt; 日内调度模型"><b>3.2</b> 日内调度模型</a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;3.3&lt;/b&gt; 实时调度模型"><b>3.3</b> 实时调度模型</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;3.4&lt;/b&gt; 模型求解"><b>3.4</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#194" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#195" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例条件"><b>4.1</b> 算例条件</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;4.2&lt;/b&gt; 柔性负荷参与调度的效果分析"><b>4.2</b> 柔性负荷参与调度的效果分析</a></li>
                                                <li><a href="#210" data-title="&lt;b&gt;4.3&lt;/b&gt; 多时间尺度协调调度的效果分析"><b>4.3</b> 多时间尺度协调调度的效果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#222" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#296" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;图1 基于消费者心理学曲线的价格型
可转移负荷响应不确定性示意图&lt;/b&gt;"><b>图1 基于消费者心理学曲线的价格型
可转移负荷响应不确定性示意图</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;表1 日前-日内-实时尺度柔性负荷协调调度架构&lt;/b&gt;"><b>表1 日前-日内-实时尺度柔性负荷协调调度架构</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;图2 多时间尺度滚动求解流程图&lt;/b&gt;"><b>图2 多时间尺度滚动求解流程图</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;表2 峰-平-谷时段划分情况&lt;/b&gt;"><b>表2 峰-平-谷时段划分情况</b></a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;图3 柔性负荷参与日前调度的结果&lt;/b&gt;"><b>图3 柔性负荷参与日前调度的结果</b></a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;表3 各场景的调度运行成本&lt;/b&gt;"><b>表3 各场景的调度运行成本</b></a></li>
                                                <li><a href="#217" data-title="&lt;b&gt;图4 调度模型2的调度结果&lt;/b&gt;"><b>图4 调度模型2的调度结果</b></a></li>
                                                <li><a href="#294" data-title="表4 LA可削减负荷的调度结果">表4 LA可削减负荷的调度结果</a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;图5 调度模型3的调度结果&lt;/b&gt;"><b>图5 调度模型3的调度结果</b></a></li>
                                                <li><a href="#297" data-title="图A1负荷转移率的三角隶属度函数示意图">图A1负荷转移率的三角隶属度函数示意图</a></li>
                                                <li><a href="#298" data-title="图A2负荷转移率最大波动范围示意图">图A2负荷转移率最大波动范围示意图</a></li>
                                                <li><a href="#299" data-title="图A3 LA可削减负荷参数">图A3 LA可削减负荷参数</a></li>
                                                <li><a href="#300" data-title="图A4 DLC可削减负荷单位补偿费用">图A4 DLC可削减负荷单位补偿费用</a></li>
                                                <li><a href="#302" data-title="表A1可转移负荷的TOU响应参数">表A1可转移负荷的TOU响应参数</a></li>
                                                <li><a href="#303" data-title="表A2可削减负荷的电价响应参数">表A2可削减负荷的电价响应参数</a></li>
                                                <li><a href="#304" data-title="表A3 B类可削减负荷的阶梯补偿机制">表A3 B类可削减负荷的阶梯补偿机制</a></li>
                                                <li><a href="#305" data-title="表A4 24 h风电和负荷预测数据">表A4 24 h风电和负荷预测数据</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王珂,姚建国,姚良忠,等.电力柔性负荷调度研究综述[J].电力系统自动化,2014,38(20):127-135.WANG Ke,YAO Jianguo,YAO Liangzhong,et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems,2014,38(20):127-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420022&amp;v=MzExNzR6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDlYT3I0OUhab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王珂,姚建国,姚良忠,等.电力柔性负荷调度研究综述[J].电力系统自动化,2014,38(20):127-135.WANG Ke,YAO Jianguo,YAO Liangzhong,et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems,2014,38(20):127-135.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 姚建国,杨胜春,王珂,等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化,2012,36(21):1-6.YAO Jianguo,YANG Shengchun,WANG Ke,et al.Concept and research framework of smart grid “source-grid-load” interactive operation and control[J].Automation of Electric Power Systems,2012,36(21):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221000&amp;v=MDExMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDlQT3JvOUZaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         姚建国,杨胜春,王珂,等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化,2012,36(21):1-6.YAO Jianguo,YANG Shengchun,WANG Ke,et al.Concept and research framework of smart grid “source-grid-load” interactive operation and control[J].Automation of Electric Power Systems,2012,36(21):1-6.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ZHANG P,QIAN K,ZHOU C,et al.Demand response for optimization of power systems demand due to EV charging load[C]// Asia-Pacific Power and Energy Engineering Conference,March 27-29,2012,Shanghai,China:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Demand response for optimization of power systems demand due to EV charging load">
                                        <b>[3]</b>
                                         ZHANG P,QIAN K,ZHOU C,et al.Demand response for optimization of power systems demand due to EV charging load[C]// Asia-Pacific Power and Energy Engineering Conference,March 27-29,2012,Shanghai,China:1-4.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 别朝红,胡国伟,谢海鹏,等.考虑需求响应的含风电电力系统的优化调度[J].电力系统自动化,2014,38(13):115-120.BIE Zhaohong,HU Guowei,XIE Haipeng,et al.Optimal dispatch for wind power integrated systems considering demand response[J].Automation of Electric Power Systems,2014,38(13):115-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413019&amp;v=MTgyNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BSVNIVGVyRzRIOVhOckk5RWJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         别朝红,胡国伟,谢海鹏,等.考虑需求响应的含风电电力系统的优化调度[J].电力系统自动化,2014,38(13):115-120.BIE Zhaohong,HU Guowei,XIE Haipeng,et al.Optimal dispatch for wind power integrated systems considering demand response[J].Automation of Electric Power Systems,2014,38(13):115-120.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王珂,刘建涛,姚建国,等.基于多代理技术的需求响应互动调度模型[J].电力系统自动化,2014,38(13):121-127.WANG Ke,LIU Jiantao,YAO Jianguo,et al.A multi-agent based interactive scheduling model considering demand response[J].Automation of Electric Power Systems,2014,38(13):121-127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413020&amp;v=MDYxMjk5WE5ySTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王珂,刘建涛,姚建国,等.基于多代理技术的需求响应互动调度模型[J].电力系统自动化,2014,38(13):121-127.WANG Ke,LIU Jiantao,YAO Jianguo,et al.A multi-agent based interactive scheduling model considering demand response[J].Automation of Electric Power Systems,2014,38(13):121-127.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 曾鸣,杨雍琦,向红伟,等.兼容需求侧资源的“源-网-荷-储”协调优化调度模型[J].电力自动化设备,2016,36(2):102-111.ZENG Ming,YANG Yongqi,XIANG Hongwei,et al.“Source-network-load-storage” coordinated optimization scheduling model compatible with demand side resources[J].Power Automation Equipment,2016,36(2):102-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201602018&amp;v=MjE0NzBac0ZpRGtVci9BSVNIUmZiRzRIOWZNclk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         曾鸣,杨雍琦,向红伟,等.兼容需求侧资源的“源-网-荷-储”协调优化调度模型[J].电力自动化设备,2016,36(2):102-111.ZENG Ming,YANG Yongqi,XIANG Hongwei,et al.“Source-network-load-storage” coordinated optimization scheduling model compatible with demand side resources[J].Power Automation Equipment,2016,36(2):102-111.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" MADAENI S H,SIOHANSI R.Using demand response to improve the emission benefits of wind[J].IEEE Transactions on Power Systems,2013,28(2):1385-1394." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using demand response to improve the emission benefits of wind">
                                        <b>[7]</b>
                                         MADAENI S H,SIOHANSI R.Using demand response to improve the emission benefits of wind[J].IEEE Transactions on Power Systems,2013,28(2):1385-1394.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 杨胜春,刘建涛,姚建国,等.多时间尺度协调的柔性负荷互动响应调度模型与策略[J].中国电机工程学报,2014,34(22):3664-3673.YANG Shengchun,LIU Jiantao,YAO Jianguo,et al.Multi-time scale coordinated flexible load interaction response scheduling model and strategy[J].Proceedings of the CSEE,2014,34(22):3664-3673." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422012&amp;v=MjYxODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQVB5clBiYkc0SDlYT3JZOUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         杨胜春,刘建涛,姚建国,等.多时间尺度协调的柔性负荷互动响应调度模型与策略[J].中国电机工程学报,2014,34(22):3664-3673.YANG Shengchun,LIU Jiantao,YAO Jianguo,et al.Multi-time scale coordinated flexible load interaction response scheduling model and strategy[J].Proceedings of the CSEE,2014,34(22):3664-3673.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 包宇庆,王蓓蓓,李扬,等.考虑大规模风电接入并计及多时间尺度需求响应资源协调优化的滚动调度模型[J].中国电机工程学报,2016,36(17):4589-4600.BAO Yuqing,WANG Beibei,LI Yang,et al.Rolling scheduling model considering large-scale wind power access and considering coordination optimization of multi-time scale demand response resources[J].Proceedings of the CSEE,2016,36(17):4589-4600." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617009&amp;v=MTIwMDF5clBiYkc0SDlmTnFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         包宇庆,王蓓蓓,李扬,等.考虑大规模风电接入并计及多时间尺度需求响应资源协调优化的滚动调度模型[J].中国电机工程学报,2016,36(17):4589-4600.BAO Yuqing,WANG Beibei,LI Yang,et al.Rolling scheduling model considering large-scale wind power access and considering coordination optimization of multi-time scale demand response resources[J].Proceedings of the CSEE,2016,36(17):4589-4600.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" GALVAN E,GUTIERREZ A G,GONZALEZ C N.Two-phase short-term scheduling approach with intermittent renewable energy resources and demand response[J].IEEE Latin America Transactions,2015,13(1):181-187." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Twophase short-term scheduling approach with intermittent renewable energy resources and demand response">
                                        <b>[10]</b>
                                         GALVAN E,GUTIERREZ A G,GONZALEZ C N.Two-phase short-term scheduling approach with intermittent renewable energy resources and demand response[J].IEEE Latin America Transactions,2015,13(1):181-187.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李义荣.考虑不确定性的需求响应建模及其在电力系统运行中的应用[D].南京:东南大学,2015.LI Yirong.Demand response modeling considering uncertainty and its application in power system operation[D].Nanjing:Southeast University,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016753919.nh&amp;v=MDc3MzgvQVZGMjZHTFM5SGRqTnBwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李义荣.考虑不确定性的需求响应建模及其在电力系统运行中的应用[D].南京:东南大学,2015.LI Yirong.Demand response modeling considering uncertainty and its application in power system operation[D].Nanjing:Southeast University,2015.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 牛文娟.计及不确定性的需求响应机理模型及应用研究[D].南京:东南大学,2015.NIU Wenjuan.Demand response mechanism model and application research considering uncertainty[D].Nanjing:Southeast University,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016050211.nh&amp;v=MjMyMzBQTnJwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQVZGMjZHTE85SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         牛文娟.计及不确定性的需求响应机理模型及应用研究[D].南京:东南大学,2015.NIU Wenjuan.Demand response mechanism model and application research considering uncertainty[D].Nanjing:Southeast University,2015.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J],电力系统自动化,2018,42(6):98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):98-105.DOI:10.7500/AEPS20170604004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MDUwNTBuTXFZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J],电力系统自动化,2018,42(6):98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):98-105.DOI:10.7500/AEPS20170604004.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 孙宇军,李扬,王蓓蓓,等.计及不确定性需求响应的日前调度计划模型[J].电网技术,2014,38(10):2708-2714.SUN Yujun,LI Yang,WANG Beibei,et al.Day-to-day scheduling model considering uncertainty demand response[J].Power System Technology,2014,38(10):2708-2714." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410014&amp;v=MTI5NjFUckJmYkc0SDlYTnI0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孙宇军,李扬,王蓓蓓,等.计及不确定性需求响应的日前调度计划模型[J].电网技术,2014,38(10):2708-2714.SUN Yujun,LI Yang,WANG Beibei,et al.Day-to-day scheduling model considering uncertainty demand response[J].Power System Technology,2014,38(10):2708-2714.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" WANG Q,WANG J,GUAN Y.Stochastic unit commitment with uncertain demand response[J].IEEE Transactions on Power Systems,2013,28(1):562-563." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Unit Commitment With Uncertain Demand Response">
                                        <b>[15]</b>
                                         WANG Q,WANG J,GUAN Y.Stochastic unit commitment with uncertain demand response[J].IEEE Transactions on Power Systems,2013,28(1):562-563.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 彭文昊,陆俊,冯勇军,等.计及用户参与不确定性的需求响应策略优化方法[J].电网技术,2018,42(5):1588-1594.PENG Wenhao,LU Jun,FENG Yongjun,et al.Demand response strategy optimization method considering user participation uncertainty[J].Power System Technology,2018,42(5):1588-1594." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805030&amp;v=MzA3Mjk5bk1xbzlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         彭文昊,陆俊,冯勇军,等.计及用户参与不确定性的需求响应策略优化方法[J].电网技术,2018,42(5):1588-1594.PENG Wenhao,LU Jun,FENG Yongjun,et al.Demand response strategy optimization method considering user participation uncertainty[J].Power System Technology,2018,42(5):1588-1594.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王蓓蓓,孙宇军,李扬.不确定性需求响应建模在电力积分激励决策中的应用[J].电力系统自动化,2015,39(10):93-99.WANG Beibei,SUN Yujun,LI Yang,et al.Application of uncertain demand response modeling in power integral incentive decision[J].Automation of Electric Power Systems,2015,39(10):93-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510015&amp;v=MDA2MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDlUTnI0OUVZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王蓓蓓,孙宇军,李扬.不确定性需求响应建模在电力积分激励决策中的应用[J].电力系统自动化,2015,39(10):93-99.WANG Beibei,SUN Yujun,LI Yang,et al.Application of uncertain demand response modeling in power integral incentive decision[J].Automation of Electric Power Systems,2015,39(10):93-99.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 孙宇军,王岩,王蓓蓓,等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化,2018,42(2):106-113.DOI:10.7500/AEPS20170416004.SUN Yujun,WANG Yan,WANG Beibei,et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems,2018,42(2):106-113.DOI:10.7500/AEPS20170416004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MjA2Mjl1WnNGaURrVXIvQUlTSFRlckc0SDluTXJZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         孙宇军,王岩,王蓓蓓,等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化,2018,42(2):106-113.DOI:10.7500/AEPS20170416004.SUN Yujun,WANG Yan,WANG Beibei,et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems,2018,42(2):106-113.DOI:10.7500/AEPS20170416004.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 丁一帆.基于价值挖掘的负荷柔性调度研究[D].南京:东南大学,2018.DING Yifan.Research on load flexible scheduling based on value exploration[D].Nanjing:Southeast University,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019822182.nh&amp;v=MjYyNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BVkYyNkY3dTZITkRFclpFYlBJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         丁一帆.基于价值挖掘的负荷柔性调度研究[D].南京:东南大学,2018.DING Yifan.Research on load flexible scheduling based on value exploration[D].Nanjing:Southeast University,2018.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 刘小聪,王蓓蓓,李扬,等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报,2013,33(1):30-38.LIU Xiaocong,WANG Beibei,LI Yang,et al.Power generation day-to-day scheduling model based on user-side interaction under smart grid[J].Proceedings of the CSEE,2013,33(1):30-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301005&amp;v=MDI1OTJybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FQeXJQYmJHNEg5TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         刘小聪,王蓓蓓,李扬,等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报,2013,33(1):30-38.LIU Xiaocong,WANG Beibei,LI Yang,et al.Power generation day-to-day scheduling model based on user-side interaction under smart grid[J].Proceedings of the CSEE,2013,33(1):30-38.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 罗纯坚,李姚旺,许汉平,等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian,LI Yaowang,XU Hanping,et al.Influence of demand response uncertainty on day-ahead optimization dispatching[J].Automation of Electric Power Systems,2017,41(5):22-29.DOI:10.7500/AEPS20160702006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705004&amp;v=MzE0NzdCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDliTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         罗纯坚,李姚旺,许汉平,等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian,LI Yaowang,XU Hanping,et al.Influence of demand response uncertainty on day-ahead optimization dispatching[J].Automation of Electric Power Systems,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 黄伟,熊伟鹏,华亮亮,等.基于动态调度优先级的主动配电网多目标优化调度[J].电工技术学报,2018,33(15):3486-3498.HUANG Wei,XIONG Weipeng,HUA Liangliang,et al.Multi-objective optimization dispatch of active distribution network based on dynamic schedule priority[J].Transactions of China Electrotechnical Society,2018,33(15):3486-3498." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201815007&amp;v=MTI3NjFyQ1VSN3FmWnVac0ZpRGtVci9BSVNyQmZiRzRIOW5OcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         黄伟,熊伟鹏,华亮亮,等.基于动态调度优先级的主动配电网多目标优化调度[J].电工技术学报,2018,33(15):3486-3498.HUANG Wei,XIONG Weipeng,HUA Liangliang,et al.Multi-objective optimization dispatch of active distribution network based on dynamic schedule priority[J].Transactions of China Electrotechnical Society,2018,33(15):3486-3498.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 赵冬梅,殷加玞.考虑源荷双侧不确定性的模糊随机机会约束优先目标规划调度模型[J].电工技术学报,2018,33(5):1076-1085.ZHAO Dongmei,YIN Jiafu.Fuzzy random chance constrained priority goal programming scheduling model considering bilateral uncertainty of source and load[J].Transactions of China Electrotechnical Society,2018,33(5):1076-1085." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201805014&amp;v=MjM2NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTckJmYkc0SDluTXFvOUVZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         赵冬梅,殷加玞.考虑源荷双侧不确定性的模糊随机机会约束优先目标规划调度模型[J].电工技术学报,2018,33(5):1076-1085.ZHAO Dongmei,YIN Jiafu.Fuzzy random chance constrained priority goal programming scheduling model considering bilateral uncertainty of source and load[J].Transactions of China Electrotechnical Society,2018,33(5):1076-1085.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 牛文娟,李扬,王磊.基于风险评估和机会约束的不确定性可中断负荷优化调度[J].电力自动化设备,2016,36(4):62-67.NIU Wenjuan,LI Yang,WANG Lei.Uncertainty interruptible load optimization scheduling based on risk assessment and opportunity constraints[J].Power Automation Equipment,2016,36(4):62-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201604010&amp;v=Mjc3ODk5Zk1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FJU0hSZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         牛文娟,李扬,王磊.基于风险评估和机会约束的不确定性可中断负荷优化调度[J].电力自动化设备,2016,36(4):62-67.NIU Wenjuan,LI Yang,WANG Lei.Uncertainty interruptible load optimization scheduling based on risk assessment and opportunity constraints[J].Power Automation Equipment,2016,36(4):62-67.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 熊虎,向铁元,陈红坤,等.含大规模间歇式电源的模糊机会约束机组组合研究[J].中国电机工程学报,2013,33(13):36-44.XIONG Hu,XIANG Tieyuan,CHEN Hongkun,et al.Research of fuzzy chance constrained unit commitment containing large-scale intermittent power[J].Proceedings of the CSEE,2013,33(13):36-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313007&amp;v=MjEzNzFOckk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BUHlyUGJiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         熊虎,向铁元,陈红坤,等.含大规模间歇式电源的模糊机会约束机组组合研究[J].中国电机工程学报,2013,33(13):36-44.XIONG Hu,XIANG Tieyuan,CHEN Hongkun,et al.Research of fuzzy chance constrained unit commitment containing large-scale intermittent power[J].Proceedings of the CSEE,2013,33(13):36-44.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" MA H,SHAHIDEHPOUR S M.Unit Commitment with transmission security and voltage constraints[J].IEEE Transactions on Power Systems,1999,14(2):757-764." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unit commitment with transmission security and voltage constraints">
                                        <b>[26]</b>
                                         MA H,SHAHIDEHPOUR S M.Unit Commitment with transmission security and voltage constraints[J].IEEE Transactions on Power Systems,1999,14(2):757-764.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 陈长升.风电的系统成本分析及分段价值发现研究[D].南京:东南大学,2015.CHEN Changsheng.Research on system cost and block value of wind power[D].Nanjing:Southeast University,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016755161.nh&amp;v=MTc0MzlHRnJDVVI3cWZadVpzRmlEa1VyL0FWRjI2R0xTOUc5REtycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         陈长升.风电的系统成本分析及分段价值发现研究[D].南京:东南大学,2015.CHEN Changsheng.Research on system cost and block value of wind power[D].Nanjing:Southeast University,2015.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 12:51</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),21-32 DOI:10.7500/AEPS20190428008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑柔性负荷响应不确定性的多时间尺度协调调度模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%86%AC%E6%A2%85&amp;code=11028360&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵冬梅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E5%8E%9F&amp;code=43279058&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋原</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BA%91%E9%BE%99&amp;code=43279059&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王云龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AE%B7%E5%8A%A0%E7%8E%9E&amp;code=31251563&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">殷加玞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%98%A5%E9%9B%B7&amp;code=20675373&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐春雷</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对柔性负荷实际响应的不确定性,以及各类柔性负荷在多时间尺度上的响应特性,提出了考虑柔性负荷响应不确定性的多时间尺度协调调度模型。首先,基于消费者心理学原理并计及柔性负荷响应不确定性的变化规律,建立了价格型需求响应(DR)的响应量模型。然后,在考虑实际响应误差的基础上,制定了激励型DR的激励机制,并基于上述不确定性分析建立了可转移负荷、可平移负荷和可削减负荷的响应模型。最后,从多时间尺度协调的角度,对柔性负荷、常规机组和风电进行协调优化,构建了日前—日内—实时的协调调度模型,并根据模糊机会约束规划理论和混合整数规划方法进行求解。算例分析验证了所提模型的有效性,通过考虑柔性负荷响应的不确定性及多时间尺度上的协调优化,能够实现削峰填谷,提高风电消纳,并降低电网调度的成本。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性负荷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多时间尺度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E7%B3%8A%E6%9C%BA%E4%BC%9A%E7%BA%A6%E6%9D%9F%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模糊机会约束规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E8%A1%8C%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运行调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵冬梅(1965—)，女，教授，博士生导师，主要研究方向:电力系统分析与控制、新能源发电与智能电网。E-mail:zhao-dm@ncepu.edu.cn;
                                </span>
                                <span>
                                    *宋原(1993—)，女，通信作者，硕士研究生，主要研究方向:电力系统经济运行、需求侧响应。E-mail:18810174298@163.com;
                                </span>
                                <span>
                                    王云龙(1995—)，男，硕士研究生，主要研究方向:电力系统分析与控制。E-mail:597998938@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Scheduling Model with Multiple Time Scales Considering Response Uncertainty of Flexible Load</b></h1>
                    <h2>
                    <span>ZHAO Dongmei</span>
                    <span>SONG Yuan</span>
                    <span>WANG Yunlong</span>
                    <span>YIN Jiafu</span>
                    <span>XU Chunlei</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the uncertainty of flexible load and response characteristics of different kinds of flexible loads with multiple time scales, a coordinated scheduling model with multiple time scales considering the response uncertainty of flexible load is proposed. Firstly, the actual response model of price-based demand response(DR) is established on the basis of the principle of consumer psychology and the change law of response uncertainty for flexible load. Secondly, the incentive mechanism for incentive DR is established considering the actual response error. Then the response models for the transferable loads, reducible loads and shiftable loads are established based on the above uncertainty analysis. Finally, from the view of coordination with multiple time scales, the coordinated scheduling model in time scales of day-ahead, intraday and real-time is constructed to coordinate flexible loads, conventional units and wind power. The fuzzy chance constrained programming and mixed integer programming are used to solve the problem. The effectiveness of the model is demonstrated with case studies. The results show that the model is beneficial for peak load shifting and wind power consumption, and can reduce the dispatching cost of power grid by coordinated optimization with mutiple time scales considering response uncertainty of flexible load.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple%20time%20scales&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple time scales;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fuzzy%20chance%20constrained%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fuzzy chance constrained programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operation%20and%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operation and dispatching;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902600);</span>
                                <span>State Grid Corporation of China(No.SGJS0000DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">在智能电网背景下,各类需求响应(DR)项目正在展开,“源—网—荷”互动<citation id="256" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>将成为电网发展的必然要求。柔性负荷响应是DR的重要内容,相较于传统的调度方式,柔性负荷响应速度快、低碳环保且成本更少。随着电力市场的不断发展和成熟,如何充分挖掘柔性负荷的调度潜力来提升电网的可调节能力已经引起了广泛关注。</p>
                </div>
                <div class="p1">
                    <p id="58">目前,国内外学者已经针对柔性负荷调度建模开展了大量研究。在日前尺度上,文献<citation id="257" type="reference">[<a class="sup">3</a>]</citation>建立了电动汽车参与DR项目的模型;文献<citation id="258" type="reference">[<a class="sup">4</a>]</citation>建立了价格型DR模型,并将其纳入含风电电力系统的调度计划中,以降低机组成本;文献<citation id="259" type="reference">[<a class="sup">5</a>]</citation>构建了负荷代理与电网调度中心的互动模型来管理大量中小型DR资源,该模型有利于实现电力公司和负荷代理的“双赢”;文献<citation id="260" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>设计了以节能减排作为优化目标之一的决策模型,算例分析了价格型DR在低碳环保方面的积极效果。但上述文献只在日前尺度上进行调度建模,不能充分利用柔性负荷的多时间尺度特性。</p>
                </div>
                <div class="p1">
                    <p id="59">柔性负荷响应在多时间尺度上有不同的响应能力和响应特性。文献<citation id="261" type="reference">[<a class="sup">8</a>]</citation>基于多时间尺度上风电的误差特性和负荷调度潜力,设计了4个时间尺度的调度策略,从而减少风电不确定性对调度决策的影响,并充分利用多时间尺度上的负荷资源;文献<citation id="262" type="reference">[<a class="sup">9</a>]</citation>根据提前通知时间的不同,将激励型DR分为4类,在日前—日内—实时3个时间尺度上进行优化配置,以实现社会福利的最优;文献<citation id="263" type="reference">[<a class="sup">10</a>]</citation>建立了“日前—实时”的两阶段决策模型,在2个时间尺度上协调优化可再生能源和负荷侧资源。上述文献为充分利用柔性负荷的多时间尺度特性提供了良好的研究基础,但这些研究均建立确定性的DR模型参与调度,而忽视了实际响应的不确定性。</p>
                </div>
                <div class="p1">
                    <p id="60">实际上,用户对激励水平的实际响应程度有较大的不确定性<citation id="264" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,采用确定性的DR模型已经不能满足智能用电协调运行需要<citation id="265" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,考虑不确定性的DR模型及策略相关研究正在逐渐成为热点。为了应对不确定性对电网调度运行的影响,电力系统需要留有额外的可调备用容量<citation id="266" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。文献<citation id="267" type="reference">[<a class="sup">14</a>]</citation>在消费者心理学模型的基础上构建了价格型DR的响应量模型,以模糊参量表征实际响应量;文献<citation id="268" type="reference">[<a class="sup">15</a>]</citation>将实际响应量看作随机变量,并考虑权重约束,建立随机优化模型来应对响应的不确定性;文献<citation id="269" type="reference">[<a class="sup">16</a>]</citation>受文献<citation id="270" type="reference">[<a class="sup">17</a>]</citation>中的用户负荷削减量响应曲线模型启发,建立线性模型表征用户参与率的不确定性。上述研究均从日前调度的角度分析不确定性的影响,尚未考虑将其纳入多时间尺度调度模型当中,并且只考虑价格型DR的不确定性,而认为激励型DR的不确定性可以忽略。文献<citation id="271" type="reference">[<a class="sup">18</a>]</citation>从多时间尺度决策的角度提出了一种刚性约束和弹性约束相结合的激励机制,建立了激励型DR的不确定性模型,但只从管理方式的角度对DR进行分类,未考虑到柔性负荷在响应量和响应速度方面更为丰富的区别。</p>
                </div>
                <div class="p1">
                    <p id="61">在已有研究的基础上,本文从价格型DR和激励型DR的角度分析柔性负荷在实际响应中的不确定性,并建立可转移负荷、可平移负荷和可削减负荷3类响应模型;基于柔性负荷的多时间尺度特性,将柔性负荷、常规机组和风电功率在3个时间尺度上协调优化,构建日前—日内—实时的协调调度模型,并根据模糊机会约束规划理论和混合整数规划方法进行求解。算例分析了柔性负荷在削峰填谷和新能源消纳方面的作用,并验证了所提模型具有较好的经济效益。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 柔性负荷响应的不确定性分析</h3>
                <h4 class="anchor-tag" id="63" name="63"><b>1.1</b> 柔性负荷资源分类</h4>
                <div class="p1">
                    <p id="64">通常采用的负荷调度方式为错峰和避峰<citation id="272" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,根据负荷响应特性,错峰负荷包括可平移负荷和可转移负荷,用户将自身的用电高峰与电网负荷高峰错开,从而实现削峰填谷;避峰负荷为可削减负荷,在高峰时段降低用电量。3类负荷的概念如下。</p>
                </div>
                <div class="p1">
                    <p id="65">1)可平移负荷,其特点是用电时段可调整,但受生产工序的限制,只能将用电曲线整体平移。以工业高载能负荷为代表,一般与电网签订合同,约定停电补偿,并按照电网的调度计划来安排次日生产的用电曲线。</p>
                </div>
                <div class="p1">
                    <p id="66">2)可转移负荷,其特点是用电总量不变,用电功率可在一定范围内调节并且用电时间可以灵活变动。一般采用分时电价(TOU)的激励措施,提前一天告知用户电价信息,鼓励用户自发调整用电时段和用电量。</p>
                </div>
                <div class="p1">
                    <p id="67">3)可削减负荷,其特点是用电功率可部分或全部削减,其总用电量是下降的。可削减负荷采用以下2种控制方式。</p>
                </div>
                <div class="p1">
                    <p id="68">①价格激励:用户提前一天获知时段电价,并自发减少高电价时段的用电需求。</p>
                </div>
                <div class="p1">
                    <p id="69">②合同激励:用户与电力供应者签订合同,根据电网运行状态,响应调度中心下达的负荷削减指令,从而获得经济补偿。与负荷聚合商(LA)签订合同,LA提前15～120 min接收削减用电指令,称为A类可削减负荷。以商业楼宇中央空调为代表的商业大负荷可以立即响应,采用直接负荷控制(DLC)的方式,称为B类可削减负荷。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.2</b> 价格型<b>DR</b>不确定性分析</h4>
                <div class="p1">
                    <p id="71">在TOU基础上,基于消费者心理学原理的用户响应行为建模是将用户对电价激励水平的响应程度分为死区、线性区和饱和区。用负荷响应率表征用户的响应程度。针对可转移负荷,响应率为负荷转移率,即负荷从高电价时段向低电价时段的转移量与高电价时段负荷之比<citation id="273" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,根据峰—谷、峰—平和平—谷时段的负荷转移率拟合各时段的负荷<citation id="274" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。针对可削减负荷,响应率为负荷削减率,即每个时段下的削减量与该时段下响应前的负荷之比。</p>
                </div>
                <div class="p1">
                    <p id="72">文献<citation id="275" type="reference">[<a class="sup">21</a>]</citation>分析指出,负荷响应率最大误差水平随着激励水平的提高呈现“先增大,后减小”的趋势。在此基础上,本文以响应率和响应率波动综合表示用户的响应行为,建立价格型DR的实际响应量模型。</p>
                </div>
                <div class="p1">
                    <p id="73">计及不确定性后的转移率曲线如图1所示。图中黑线为基于消费者心理学原理的负荷转移率曲线,红线为负荷转移率的最大波动范围曲线;Δ<i>P</i><sub>pv</sub>为峰—谷电价差,Δ<i>P</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为其最大值;<i>a</i><sub>pv</sub>和<i>b</i><sub>pv</sub>分别为死区拐点和饱和区拐点电价差;<i>λ</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为峰—谷负荷转移率<i>λ</i><sub>pv</sub> 的上限;<i>d</i><sub>pv</sub>为峰—谷负荷转移率的最大波动范围。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于消费者心理学曲线的价格型
可转移负荷响应不确定性示意图" src="Detail/GetImg?filename=images/DLXT201922004_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于消费者心理学曲线的价格型
可转移负荷响应不确定性示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of price-based 
transferable load uncertainty based on 
consumer psychology curve</b></p>

                </div>
                <div class="p1">
                    <p id="75">1)在死区和线性区,电价激励水平还不够高,不确定性主要来源于非经济因素。随着电价激励水平的提高,负荷响应率增大,外界环境对响应率的影响程度增大,不确定性增加。</p>
                </div>
                <div class="p1">
                    <p id="76">2)在饱和区,电价激励水平足够高,此时经济因素占据主导,随着电价激励水平的提高,用户受到利益的驱动作用增强<citation id="276" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,响应的不确定性减小,受响应容量上限的限制,不确定性逐渐减小到零。</p>
                </div>
                <div class="p1">
                    <p id="77">基于文献<citation id="277" type="reference">[<a class="sup">18</a>]</citation>的研究结果并结合图1,TOU下峰—谷负荷转移率可以用式(1)表示。</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>±</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>&lt;</mo><mi>a</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>-</mo><mi>a</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">)</mo><mo>±</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>a</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>&lt;</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /><mo>±</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>&gt;</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></math></mathml>为实际峰—谷负荷转移率;<i>k</i><sub>pv</sub>为线性区内负荷转移率随峰—谷电价差变化的系数。</p>
                </div>
                <div class="p1">
                    <p id="80">本文采用模糊数来表达实际负荷响应率,用三角隶属度函数<citation id="278" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>来描述负荷响应率的不确定性程度,示意图见附录A图A1。峰—谷负荷转移率的最大波动范围<i>d</i><sub>pv</sub>可作为转移率的隶属度函数参数,<i>d</i><sub>pv</sub>≥0,用式(2)表达,示意图见附录A图A2。</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>d</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>&lt;</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>b</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>&lt;</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>≥</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>分别为拐点电价差前、后负荷转移率最大波动范围随电价差变化的系数。当Δ<i>P</i><sub>pv</sub>越过<i>b</i><sub>pv</sub>以后,电价差是影响转移率误差的主导因素。</p>
                </div>
                <div class="p1">
                    <p id="83">同理,可以得到考虑响应误差的峰—平和平—谷时段负荷转移率<mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>f</mtext></mrow></msub></mrow></math></mathml>和<mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>v</mtext></mrow></msub></mrow></math></mathml>。根据消费者心理学曲线模型得到实际负荷拟合式为<citation id="279" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>0</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>f</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>-</mo><mtext>a</mtext><mtext>v</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>-</mo><mtext>a</mtext><mtext>v</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>0</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>f</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>-</mo><mtext>a</mtext><mtext>v</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>v</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>-</mo><mtext>a</mtext><mtext>v</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>0</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>-</mo><mtext>a</mtext><mtext>v</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>v</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>-</mo><mtext>a</mtext><mtext>v</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>v</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>P</i><sub>L0,</sub><sub><i>t</i></sub>为响应前时段<i>t</i>的负荷;<i>P</i><sub>p-av</sub>和<i>P</i><sub>f-av</sub>分别为峰时段和平时段的原始负荷均值;<i>T</i><sub>p</sub>,<i>T</i><sub>f</sub>,<i>T</i><sub>v</sub>分别为峰、平、谷时段集合。</p>
                </div>
                <div class="p1">
                    <p id="86">根据模糊变量的性质,由2个模糊变量线性运算得到的仍为模糊变量<citation id="280" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,故实际时段负荷<mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>也是模糊变量,有<mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>1</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>3</mn><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>,其中<i>P</i><sub>L1,</sub><sub><i>t</i></sub>,<i>P</i><sub>L2,</sub><sub><i>t</i></sub>,<i>P</i><sub>L3,</sub><sub><i>t</i></sub>为三角隶属度函数参数,可以由最大转移率偏差计算得到。</p>
                </div>
                <div class="p1">
                    <p id="87">对于可削减负荷而言,本时刻的电价仅影响该时刻用电量的上升和下降,用负荷削减率表征用户对该时段电价的响应程度,不确定性的变化规律参考图1,负荷削减率的最大波动范围表达式参考式(2),实际负荷拟合式为:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>´</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>0</mn><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="89">式中:实际时段负荷<mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>´</mo><mo>=</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>1</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>´</mo><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>´</mo><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>3</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>´</mo><mo stretchy="false">)</mo></mrow></math></mathml>,其中<i>P</i><sub>L1,</sub><sub><i>t</i></sub>′,<i>P</i><sub>L2,</sub><sub><i>t</i></sub>′,<i>P</i><sub>L3,</sub><sub><i>t</i></sub>′为三角隶属度函数参数,可以由最大削减率偏差计算得到;<mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>p</mtext></msub></mrow></math></mathml>为实际负荷削减率。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>1.3</b> 激励型<b>DR</b>不确定性分析</h4>
                <div class="p1">
                    <p id="91">本文对工业可平移负荷和部分可削减负荷实行签订合同的管理机制。</p>
                </div>
                <div class="p1">
                    <p id="92">1)针对LA可削减负荷,考虑实际用电情况,无法对用电负荷进行连续调节,采用阶梯式分挡调度是一种较为合理的方式,以便于用户重新安排生产计划。本文设置3个LA可削减用户,各用户的分挡数及各挡下的负荷削减曲线见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="93">2)针对DLC可削减负荷,调度成本的计算采用阶梯补偿机制,按递增的顺序将负荷削减量分为<i>k</i>个等级,削减量越大则等级越高,单位补偿费用越高<citation id="281" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。阶梯式补偿机制示意图见附录A图A4。</p>
                </div>
                <div class="p1">
                    <p id="94">3)针对可平移负荷,其工作曲线较为固定,由用户上报可接受平移时段,调度部门据此安排可平移负荷的错峰计划,并给予用户错峰时间补偿。</p>
                </div>
                <div class="p1">
                    <p id="95">现有的研究通常认为激励型DR按照合同方式实施,其响应的波动范围较小,可以不考虑不确定性<citation id="282" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。但用户的实际响应情况受用户次日突发状况等影响,具有一定的不确定性<citation id="283" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,所以应允许实际响应容量在合同允许的比例范围内波动。</p>
                </div>
                <div class="p1">
                    <p id="96">本文在文献<citation id="284" type="reference">[<a class="sup">18</a>]</citation>的基础上,采用三角隶属度特性的模糊参量表述实际响应容量,以DLC可削减负荷为例,有</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mo stretchy="false">(</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo>,</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo>,</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>3</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="98">式中:<mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi></mrow></msub></mrow></math></mathml>和Δ<i>P</i><sub>XJ,</sub><sub><i>k</i></sub>分别为实际和理论削减容量;<i>r</i><sub><i>k</i></sub><sub>1</sub>和<i>r</i><sub><i>k</i></sub><sub>3</sub>为合同允许第<i>k</i>挡削减量的波动比例系数。</p>
                </div>
                <div class="p1">
                    <p id="99">随着时间尺度的逼近,负荷响应的不确定性越来越小,所以在日前和日内考虑所有响应资源的不确定性,而在实时5 min调度计划中不考虑DLC可削减负荷的不确定性。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>2</b> 多时间尺度协调调度架构</h3>
                <div class="p1">
                    <p id="101">单独采用日前调度模型难以充分利用柔性负荷的多时间尺度特性,并且随着时间尺度的逼近,风电和负荷预测曲线的精度也在提高,日前调度结果不能完全适应日内和实时预测精度的变化。因此,需要建立多时间尺度协调调度模型,对各类柔性负荷资源进行合理协调。</p>
                </div>
                <div class="p1">
                    <p id="102">基于上述考虑,本文提出日前—日内—实时协调调度架构,如表1所示。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">1)日前调度计划:</h4>
                <div class="p1">
                    <p id="104">一天执行一次,分辨率为1 h。日前调度的结果确定:常规机组的机组组合(开停机)、可平移负荷的平移时段、价格型可转移负荷和可削减负荷的调度量。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">2)日内调度计划:</h4>
                <div class="p1">
                    <p id="106">每15 min执行一次,分辨率为15 min。日内调度的结果确定:常规机组的出力、A类可削减负荷的调度量。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">3)实时调度计划:</h4>
                <div class="p1">
                    <p id="108">每5 min执行一次,分辨率为5 min。实时调度的结果确定:B类可削减负荷的调度量。</p>
                </div>
                <div class="area_img" id="109">
                    <p class="img_tit"><b>表1 日前-日内-实时尺度柔性负荷协调调度架构</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Coordinated scheduling framework of flexible loads in time scales of day ahead, intraday and real time</b></p>
                    <p class="img_note"></p>
                    <table id="109" border="1"><tr><td rowspan="2"><br />负荷类型</td><td rowspan="2">控制方式</td><td colspan="3"><br />多时间尺度协调调度</td></tr><tr><td><br /> 日前(1 h)</td><td>日内(15 min)</td><td>实时(5 min)</td></tr><tr><td><br /> 可平移负荷</td><td>日前下发<br />调度计划</td><td>✓</td><td></td><td></td></tr><tr><td><br /> 可转移负荷</td><td>TOU</td><td>✓</td><td></td><td></td></tr><tr><td><br /></td><td>TOU</td><td>✓</td><td></td><td></td></tr><tr><td><br /> 可削减负荷</td><td>A类</td><td>✓</td><td>✓</td><td></td></tr><tr><td><br /></td><td>B类</td><td>✓</td><td>✓</td><td>✓</td></tr><tr><td colspan="5"><br />注: ✓表示参与该时间尺度调度。</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>3</b> 多时间尺度协调调度模型</h3>
                <h4 class="anchor-tag" id="111" name="111"><b>3.1</b> 日前调度模型</h4>
                <h4 class="anchor-tag" id="112" name="112">1)目标函数</h4>
                <div class="p1">
                    <p id="113">以常规机组煤耗成本和启动成本、弃风成本、柔性负荷的调度成本之和最小化为目标:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mo stretchy="false">[</mo></mstyle></mrow></mstyle><mi>f</mi><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mtext>w</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mtext>t</mtext></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>T</i><sub>1</sub>为日前调度阶段的时段总数;<i>N</i><sub>G</sub>为发电机组数;<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时段内机组<i>i</i>的状态变量和机组出力;<i>f</i>(<i>P</i><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>)=<i>a</i><sub><i>i</i></sub><i>P</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>b</i><sub><i>i</i></sub><i>P</i><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为机组<i>i</i>在<i>t</i>时段的煤耗成本,其中<i>a</i><sub><i>i</i></sub>和<i>b</i><sub><i>i</i></sub>为系数;<i>S</i><sub><i>i</i></sub>为机组<i>i</i>的启动成本系数;<i>C</i><sub>w</sub>为单位弃风成本;<i>P</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段的弃风容量;<i>C</i><sub>FL</sub>=<i>C</i><sub>PY,</sub><sub><i>t</i></sub>+<i>C</i><sub>XJ,</sub><sub><i>t</i></sub>为广义柔性负荷调度成本,其中可平移负荷的调度成本<i>C</i><sub>PY,</sub><sub><i>t</i></sub>和激励型可削减负荷的调度成本<i>C</i><sub>XJ,</sub><sub><i>t</i></sub>分别用式(7)和式(8)表达。</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext></mrow></msub><mo>=</mo><mi>t</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext></mrow><mo>-</mo></msubsup></mrow><mrow><mi>t</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext></mrow><mo>+</mo></msubsup><mo>-</mo><mi>p</mi><mo>+</mo><mi>q</mi></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>i</mtext><mtext>m</mtext><mtext>e</mtext><mo>,</mo><mtext>Ρ</mtext><mtext>Y</mtext></mrow></msub><mo stretchy="false">|</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext></mrow></msub><mo>-</mo><mi>q</mi><mo stretchy="false">|</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext></mrow></msub></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>w</mtext><mtext>e</mtext><mtext>r</mtext><mo>,</mo><mtext>Ρ</mtext><mtext>Y</mtext></mrow></msub><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>q</i>和<i>p</i>分别为可平移负荷的原始末时段;<i>t</i><sup>-</sup><sub>PY</sub>和<i>t</i><sup>+</sup><sub>PY</sub>为可接受的最早、最晚平移时段;<i>u</i><sub><i>t</i></sub><sub>PY</sub>为负荷的平移状态,其中<i>u</i><sub><i>t</i></sub><sub>PY</sub>=1表示负荷平移至[<i>t</i><sub>PY</sub>,<i>t</i><sub>PY</sub>+<i>p</i>-<i>q</i>]时段;<i>t</i><sub>PY</sub>为负荷平移后的起始时刻;<i>C</i><sub>time,PY</sub>和<i>C</i><sub>power,PY</sub>分别为平移时间和平移容量的单位补偿标准;<i>N</i><sup>A</sup>为A类可削减用户数目;<i>C</i><sup>A</sup><sub>XJ,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>M</i><sup>A</sup><sub><i>i</i></sub>和<i>C</i><sup>B</sup><sub>XJ,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>K</i><sup>B</sup>分别为第<i>m</i>挡A类可削减负荷<i>i</i>和第<i>k</i>挡B类可削减负荷的单位补偿标准及其分挡数;考虑到不确定性,以模糊参量<mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>,</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup></mrow></math></mathml>表示可平移负荷、第<i>m</i>挡A类可削减负荷<i>i</i>和第<i>k</i>挡B类可削减负荷的实际响应量。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119">2)网络运行约束</h4>
                <div class="p1">
                    <p id="120">由于模糊参量导致约束条件不能给出一个确定的可行集<citation id="285" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,因此采用机会约束,即约束条件成立的概率不小于某一置信水平。</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mtext>Δ</mtext></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mrow><mi>min</mi></mrow><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mn>6</mn><mn>0</mn><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mtext>Δ</mtext></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">)</mo><mo>≥</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">}</mo><mo>≥</mo><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>C</i><sub>r</sub>{·}为置信度表达式;<i>P</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>R</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>分别为常规机组<i>i</i>的出力上限和爬坡速率;<i>α</i><sub>1</sub>和<i>β</i><sub>1</sub>分别为功率平衡约束和备用约束成立的置信水平;<i>δ</i><sub>L</sub>为备用容量系数;<i>P</i><sub>w,</sub><sub><i>t</i></sub>为<i>t</i>时段风电出力。</p>
                </div>
                <div class="p1">
                    <p id="124">式(9)为有功平衡约束,即运行机组总发电量必须满足系统总负荷的要求。式(10)为备用约束<citation id="286" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,即提供一定的备用容量来应对负荷预测和负荷响应的不确定性,以保证可靠供电和良好的电能质量。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">3)机组组合约束<citation id="287" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation></h4>
                <div class="p1">
                    <p id="126"><i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><i>P</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><i>P</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="127">-<i>R</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>P</i><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>≤<i>R</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="128">(<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>)+(<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>+</sub><sub><i>ν</i></sub><sub>-1</sub>-<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>+</sub><sub><i>ν</i></sub>)≤1</p>
                </div>
                <div class="p1">
                    <p id="129"><i>i</i>=1,2,…,10; <i>t</i>=2,3,…,24;<i>ν</i>=1,2,…,<i>T</i><sub>on</sub>-1      (13)</p>
                </div>
                <div class="p1">
                    <p id="130">(<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>-<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>)+(<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>+</sub><sub><i>ν</i></sub>-<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>+</sub><sub><i>ν</i></sub><sub>-1</sub>)≤1</p>
                </div>
                <div class="p1">
                    <p id="131"><i>i</i>=1,2,…,10; <i>t</i>=2,3,…,24; <i>ν</i>=1,2,…,<i>T</i><sub>off</sub>-1      (14)</p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>T</i><sub>on</sub>和<i>T</i><sub>off</sub>分别为最小连续开、停机时间;<i>P</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为常规机组<i>i</i>的出力下限。</p>
                </div>
                <div class="p1">
                    <p id="133">式(11)为机组出力上、下限约束;式(12)为机组出力爬坡约束;式(13)和式(14)分别为机组最小连续开、停机时间约束。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">4)风力发电约束</h4>
                <div class="p1">
                    <p id="135">0≤<i>P</i><sub>w,</sub><sub><i>t</i></sub>≤<i>P</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>P</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段风力发电上限。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137">5)柔性负荷约束</h4>
                <div class="p1">
                    <p id="138">A类可削减负荷的约束条件是每个用户只能选择一种挡位参与调度运行<citation id="288" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,可表示为:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munderover><mi>γ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi></mrow></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>γ</i><sub><i>i</i></sub><sub>,</sub><sub><i>m</i></sub>为第<i>i</i>个LA可削减用户第<i>m</i>挡的调用状态;<i>M</i><sub><i>i</i></sub>为第<i>i</i>个用户的分挡数。</p>
                </div>
                <div class="p1">
                    <p id="141">B类可削减负荷的约束条件包括削减容量上下限约束<citation id="289" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、削减总次数约束、削减速率约束、最小调用间隔约束和最小连续调用约束,可表示为:</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>α</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>α</mi></mrow></msub><mo stretchy="false">)</mo><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>α</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mn>1</mn><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>β</mi></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>β</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>β</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mn>1</mn><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:Δ<i>P</i><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为可削减容量上、下限; <i>x</i><sub><i>t</i></sub>为负荷削减信号,1表示削减负荷命令,0表示维持用电;<i>N</i><sub>max</sub>为<i>T</i><sub>1</sub>时段内最大中断次数;<i>R</i><sub>XJ</sub>为负荷允许的最大变化速率;<i>t</i><sub>on</sub>和<i>t</i><sub>off</sub>分别为最小连续调用时间和最小调用间隔时间;<i>T</i><sub>1</sub>为日前调度阶段的时段总数。</p>
                </div>
                <div class="p1">
                    <p id="144">设可平移负荷的工作曲线已知,约束条件包括在可接受时段内平移且仅平移一次,可表示为:</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922004_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="147">响应后<i>t</i>时段的负荷为:</p>
                </div>
                <div class="p1">
                    <p id="148"><i>P</i><sub><i>t</i></sub>=<i>P</i><sub><i>t</i></sub><sub>0</sub>+<i>u</i><sub><i>t</i></sub><sub>PY</sub><i>P</i><sub><i>t</i></sub><sub>-</sub><sub><i>t</i></sub><sub>PY+</sub><sub><i>q</i></sub><i>t</i>∈[<i>t</i><sup>-</sup><sub>PY</sub>,<i>t</i><sup>+</sup><sub>PY</sub>]      (19)</p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>P</i><sub><i>t</i></sub><sub>0</sub>为响应前<i>t</i>时段的负荷。</p>
                </div>
                <div class="p1">
                    <p id="150">通过日前决策,确定常规机组组合<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>、价格型DR的优化值<i>P</i><sub>L,</sub><sub><i>t</i></sub>、工业可平移负荷平移后的用电时段,并将其作为确定量代入日内调度模型,随着运行时间点的逼近制定日内调度计划。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>3.2</b> 日内调度模型</h4>
                <h4 class="anchor-tag" id="152" name="152">1)目标函数</h4>
                <div class="p1">
                    <p id="153">以发电机组煤耗成本、弃风成本、柔性负荷的调度成本之和最小化为目标:</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>f</mi></mstyle></mrow></mstyle><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mtext>w</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mi>C</mi></mstyle></mrow></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mtext>A</mtext></msubsup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:<i>T</i><sub>2</sub>为日内调度阶段的时段总数。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">2)网络运行约束</h4>
                <div class="p1">
                    <p id="157">系统的有功平衡和备用约束为:</p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mtext>Δ</mtext></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159" class="code-formula">
                        <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mrow><mi>min</mi></mrow><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mn>1</mn><mn>5</mn><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mtext>Δ</mtext></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">)</mo><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">}</mo><mo>≥</mo><mi>β</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="160">式中:<i>α</i><sub>2</sub>和<i>β</i><sub>2</sub>分别为满足日内有功平衡约束和备用约束的置信度。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161">3)柔性负荷约束</h4>
                <div class="p1">
                    <p id="162">柔性负荷约束主要包括2类可削减负荷约束,可参考式(16)和式(17)。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163">4)其他约束</h4>
                <div class="p1">
                    <p id="164">常规机组应满足出力和爬坡约束,风电应满足出力上限约束。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>3.3</b> 实时调度模型</h4>
                <h4 class="anchor-tag" id="166" name="166">1)目标函数</h4>
                <div class="p1">
                    <p id="167">实时调度以弃风成本和柔性负荷调度成本最小为目标,即</p>
                </div>
                <div class="p1">
                    <p id="168" class="code-formula">
                        <mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mtext>w</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">}</mo><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="169">式中:<i>T</i><sub>3</sub>为实时调度阶段的时段总数。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170">2)网络运行约束</h4>
                <div class="p1">
                    <p id="171">有功平衡和备用约束为:</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mtext>Δ</mtext></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mn>3</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mrow><mi>min</mi></mrow><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo></mrow><mrow><mi>max</mi></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mn>5</mn><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mtext>Δ</mtext></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msubsup><mrow></mrow><mrow><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mtext>B</mtext></msubsup><mo stretchy="false">)</mo><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">}</mo><mo>≥</mo><mi>β</mi><msub><mrow></mrow><mn>3</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>α</i><sub>3</sub>和<i>β</i><sub>3</sub>分别为实时有功平衡约束和备用约束的置信度水平。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175">3)柔性负荷约束</h4>
                <div class="p1">
                    <p id="176">柔性负荷约束主要是B类可削减负荷约束,可参考式(17)。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177">4)其他约束</h4>
                <div class="p1">
                    <p id="178">风电功率应满足上限约束。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>3.4</b> 模型求解</h4>
                <div class="p1">
                    <p id="180">求解模糊机会约束规划时,可以根据不确定规划理论将可信性机会约束转化为相应的清晰等价类<citation id="290" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="181">针对日前决策的有功平衡约束(式(9))和备用约束(式(10)),当置信度<i>α</i><sub>1</sub>&gt;1/2时,功率平衡约束式转化为:</p>
                </div>
                <div class="p1">
                    <p id="182" class="code-formula">
                        <mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">(</mo><mn>2</mn><mo>-</mo><mn>2</mn><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mn>2</mn><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>3</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mi>r</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="183">式中:<i>r</i><sub>1</sub>′和<i>r</i><sub><i>m</i></sub><sub>1</sub>分别为可平移负荷响应量和第<i>m</i>挡A类可削减负荷响应量的三角隶属度参数。</p>
                </div>
                <div class="p1">
                    <p id="184">对式(21)和式(24)的处理方式与上文一致。</p>
                </div>
                <div class="p1">
                    <p id="185">当<i>β</i><sub>1</sub>&gt;1/2时,备用容量约束式转化为:</p>
                </div>
                <div class="p1">
                    <p id="186" class="code-formula">
                        <mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">(</mo><mn>2</mn><mo>-</mo><mn>2</mn><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>2</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mtext>Δ</mtext></mstyle></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mtext>B</mtext></msubsup><mo stretchy="false">]</mo><mo>+</mo><mo stretchy="false">(</mo><mn>2</mn><mi>β</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mn>3</mn><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mi>r</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mi>k</mi><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">]</mo><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mrow><mi>min</mi></mrow><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mn>6</mn><mn>0</mn><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="187">对式(22)和式(25)的处理与上文一致。</p>
                </div>
                <div class="p1">
                    <p id="188">将式(6)中的负荷成本转化为悲观值,即</p>
                </div>
                <div class="p1">
                    <p id="189" class="code-formula">
                        <mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>inf</mi></mrow></msub><mo>=</mo><mo stretchy="false">(</mo><mn>2</mn><mo>-</mo><mn>2</mn><mi>γ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mn>2</mn><mi>γ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi>r</mi><msub><mrow></mrow><msup><mn>3</mn><mo>′</mo></msup></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Y</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msup><mrow></mrow><mtext>A</mtext></msup></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>A</mtext></msubsup></mrow></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mn>2</mn><mo>-</mo><mn>2</mn><mi>γ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mn>2</mn><mi>γ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>3</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>A</mtext></msubsup><mo stretchy="false">]</mo><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Κ</mi><msup><mrow></mrow><mtext>B</mtext></msup></mrow></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mn>2</mn><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mn>2</mn><mi>γ</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo>+</mo><mo stretchy="false">(</mo><mn>2</mn><mi>γ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>3</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>X</mtext><mtext>J</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>B</mtext></msubsup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="190">式中:<i>C</i><sub><i>t</i></sub><sub>,inf</sub>为式(6)中柔性负荷调度成本的悲观值;<i>r</i><sub>3</sub>′和<i>r</i><sub><i>m</i></sub><sub>3</sub>分别为可平移负荷响应量和第<i>m</i>挡A类可削减负荷响应量的三角隶属度参数;<i>γ</i><sub>1</sub>,<i>γ</i><sub>2</sub>,<i>γ</i><sub>3</sub>分别为可平移负荷和A类、B类可削减负荷的调度成本悲观值置信度。对式(20)和式(23)的处理与上文一致。</p>
                </div>
                <div class="p1">
                    <p id="191">多时间滚动的流程图如图2所示。</p>
                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 多时间尺度滚动求解流程图" src="Detail/GetImg?filename=images/DLXT201922004_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 多时间尺度滚动求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of multi-time scale rolling 
solving process</b></p>

                </div>
                <div class="p1">
                    <p id="193">经清晰等价类转化后,采用YALMIP工具箱、CPLEX工具箱联合编程求解,以验证所提模型的有效性。</p>
                </div>
                <h3 id="194" name="194" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="195" name="195"><b>4.1</b> 算例条件</h4>
                <div class="p1">
                    <p id="196">本文采用IEEE 118节点36机系统作为算例进行仿真分析。峰—平—谷时段设定如表2所示。</p>
                </div>
                <div class="area_img" id="197">
                    <p class="img_tit"><b>表2 峰-平-谷时段划分情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Division of peak-flat-valley periods</b></p>
                    <p class="img_note"></p>
                    <table id="197" border="1"><tr><td><br />时段</td><td>时段</td></tr><tr><td><br /> 峰时段</td><td>08:00—12:00和15:00—21:00</td></tr><tr><td><br /> 平时段</td><td>12:00—15:00和21:00—24:00</td></tr><tr><td><br /> 谷时段</td><td>00:00—08:00</td></tr><tr><td><br /></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="198">设置平时段电价(0.146美元/(kW·h))不变,调整峰—平和平—谷电价差。可转移负荷和可削减负荷对电价激励水平的响应参数见附录A表A1和表A2;可削减负荷的合同内容见附录A表A3;火电机组参数及24 h负荷和风电预测数据来自文献<citation id="291" type="reference">[<a class="sup">26</a>,<a class="sup">27</a>]</citation>,可详见附录A表A4。弃风成本设为35.15美元/(MW·h)。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>4.2</b> 柔性负荷参与调度的效果分析</h4>
                <div class="p1">
                    <p id="200">由负荷预测的数据可知,在系统用电的高峰时段,最高负荷接近5 500 MW,此时火电机组将难以保留充足的备用容量来保障系统的安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="201">本节在日前尺度上分析柔性负荷参与削峰填谷和风电消纳的效果,以及对调度经济性的影响。设日前调度模型的置信度<i>α</i><sub>1</sub>=<i>β</i><sub>1</sub>=0.9,柔性负荷参与日前调度的结果如图3所示。</p>
                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 柔性负荷参与日前调度的结果" src="Detail/GetImg?filename=images/DLXT201922004_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 柔性负荷参与日前调度的结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Day-ahead dispatching results with 
participation of flexible load</b></p>

                </div>
                <div class="p1">
                    <p id="203">1)从图中可以直观看出,在用电高峰时段(08:00—12:00和15:00—21:00)系统总负荷有所降低,在用电低谷时段(00:00—08:00)总负荷有所上升,柔性负荷参与前系统峰谷差达到1 957 MW,柔性负荷参与后峰谷差降至1 539.31 MW,相较于传统调度方式,峰谷差下降了21.343%,可见柔性负荷参与调度能有效实现削峰填谷。</p>
                </div>
                <div class="p1">
                    <p id="204">2)可转移负荷和可平移负荷能够将高峰时段的用电转移到低谷时段,具有明显的削峰填谷效果。激励型可削减负荷对用户的影响较大,能够在前2种负荷仍无法满足要求的情况下继续削减用电,在本次日前调度结果中未对其进行调用。</p>
                </div>
                <div class="p1">
                    <p id="205">为分析柔性负荷参与调度对运行成本的影响,针对4种场景(场景1为不含柔性负荷,场景2为仅含电价型DR,场景3为仅含激励型DR,场景4为同时包含所有柔性负荷)进行仿真分析,结果如表3所示。</p>
                </div>
                <div class="area_img" id="206">
                    <p class="img_tit"><b>表3 各场景的调度运行成本</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Scheduling operation costs of different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="206" border="1"><tr><td>场景</td><td>总成本/<br />美元</td><td>煤耗成本/<br />美元</td><td>启停成<br />本/美元</td><td>弃风成<br />本/美元</td><td>负荷成<br />本/美元</td></tr><tr><td>1</td><td>1 119 343.53</td><td>1 053 273.53</td><td>21 680</td><td>44 390</td><td>0</td></tr><tr><td><br /> 2</td><td>1 080 870.58</td><td>1 021 650.58</td><td>21 680</td><td>37 540</td><td>0</td></tr><tr><td><br /> 3</td><td>998 096.69</td><td>961 970.69</td><td>17 420</td><td>5 746</td><td>12 960</td></tr><tr><td>4</td><td>989 997.39</td><td>960 417.39</td><td>16 620</td><td>0</td><td>12 960</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="207">1)在传统调度方式下,电网的弃风总量达到1 479.67 MW,弃风成本为44 390美元。通过调用柔性负荷,将用电计划调整到风电出力较多的时段,使得弃风量降至0,显著提高了风电消纳水平。</p>
                </div>
                <div class="p1">
                    <p id="208">2)相较于传统的调度方式,柔性负荷参与后常规机组的煤耗成本、启停成本有所降低,这是因为柔性负荷参与后,通过平缓负荷曲线,能够减少常规机组的频繁启停;通过提高风电消纳,能够减少常规机组的煤耗成本。</p>
                </div>
                <div class="p1">
                    <p id="209">3)柔性负荷参与调度能够缓解常规机组的调节压力,并提高风电消纳能力;在保障系统安全稳定运行的前提下,获得更好的经济效益。</p>
                </div>
                <h4 class="anchor-tag" id="210" name="210"><b>4.3</b> 多时间尺度协调调度的效果分析</h4>
                <div class="p1">
                    <p id="211">由于在日内调度阶段,风电和负荷曲线的预测精度有所提高,因此需要在日内对发电机组出力、可削减负荷的调度量进行一定的调整。同样地,在实时调度阶段需要对DLC可削减负荷的调度量进行调整,以适应预测精度的变化。</p>
                </div>
                <div class="p1">
                    <p id="212">受文献<citation id="292" type="reference">[<a class="sup">9</a>]</citation>启发,本节设计了3种调度模型进行对比。</p>
                </div>
                <div class="p1">
                    <p id="213">调度模型1:日前调度模型。仅采用日前调度模型对柔性负荷资源进行优化调度,即在日前调度中不仅确定可转移和可平移负荷的调度量,还确定A和B类可削减负荷的调度量,以及常规机组和风电机组的出力。</p>
                </div>
                <div class="p1">
                    <p id="214">调度模型2:日前—日内调度模型。在调度模型1的基础上,在日内阶段进一步确定A和B类可削减负荷的调度量,以及常规机组出力。</p>
                </div>
                <div class="p1">
                    <p id="215">调度模型3:日前—日内—实时调度模型,即本文所提模型。具体的多时间尺度协调架构已在第2章中详细说明,此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="216">设日前、日内、实时决策的置信度分别为<i>α</i><sub>1</sub>=<i>β</i><sub>1</sub>=0.9,<i>α</i><sub>2</sub>=<i>β</i><sub>2</sub>=0.95,<i>α</i><sub>3</sub>=<i>β</i><sub>3</sub>=0.98。调度模型1的结果已在4.2节中做出分析,此处不再赘述。调度模型2的调度结果如图4和表4所示,调度模型3的调度结果如图5所示。</p>
                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 调度模型2的调度结果" src="Detail/GetImg?filename=images/DLXT201922004_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 调度模型2的调度结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Dispatching results of scheduling model 2</b></p>

                </div>
                <div class="area_img" id="294">
                                            <p class="img_tit">
                                                表4 LA可削减负荷的调度结果
                                                    <br />
                                                Table 4 Dispatching results of LA reducible loads
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922004_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表4 LA可削减负荷的调度结果" src="Detail/GetImg?filename=images/DLXT201922004_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:表示属于该挡位。</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 调度模型3的调度结果" src="Detail/GetImg?filename=images/DLXT201922004_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 调度模型3的调度结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Dispatching results of scheduling model 3</b></p>

                </div>
                <div class="p1">
                    <p id="220">在调度模型2中,B类可削减负荷对用户的影响最大,且调度费用较高,能够在A类可削减负荷无法满足系统的功率平衡和备用要求时继续削减部分负荷。</p>
                </div>
                <div class="p1">
                    <p id="221">在调度模型3中,B类可削减负荷除了有避峰的作用,还可以作为备用来平抑短时间尺度上风电的波动,满足系统运行的有功平衡和备用要求。</p>
                </div>
                <h3 id="222" name="222" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="223">本文在柔性负荷响应不确定性分析的基础上,将柔性负荷、常规机组和风电在多时间尺度上协调优化,提出一种考虑柔性负荷响应不确定性的多时间尺度协调调度模型。由仿真算例结果得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="224">1)将柔性负荷资源纳入调度计划,能够有效实现削峰填谷并提高新能源的消纳。通过平缓负荷曲线能够减少常规机组的频繁启停,通过消纳风电能够减少常规机组的煤耗成本和弃风成本,具有良好的经济效益。</p>
                </div>
                <div class="p1">
                    <p id="225">2)通过采用日前—日内—实时的协调调度模型,能够适应风电和负荷预测精度的变化,并使得适应不同时间尺度的柔性负荷参与到优化调度中,充分挖掘柔性负荷的调度潜力。</p>
                </div>
                <div class="p1">
                    <p id="226">在后续工作中,还需结合实际用电情况进一步完善负荷模型;另外,本文的研究聚焦于大负荷或LA,而如何协调大负荷与海量分散的小负荷是下一步的研究方向之一。</p>
                </div>
                <div class="p1">
                    <p id="227">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="296" name="296" class="anchor-tag">附录A</h3>
                <div class="area_img" id="297">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1负荷转移率的三角隶属度函数示意图" src="Detail/GetImg?filename=images/DLXT201922004_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1负荷转移率的三角隶属度函数示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of triangular membership function of load transfer rate</p>

                </div>
                <div class="area_img" id="298">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2负荷转移率最大波动范围示意图" src="Detail/GetImg?filename=images/DLXT201922004_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2负荷转移率最大波动范围示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Schematic diagram of maximum fluctuation range of load transfer rate</p>

                </div>
                <div class="area_img" id="299">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 LA可削减负荷参数" src="Detail/GetImg?filename=images/DLXT201922004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 LA可削减负荷参数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Parameters of LA curtailable loads</p>

                </div>
                <div class="area_img" id="300">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 DLC可削减负荷单位补偿费用" src="Detail/GetImg?filename=images/DLXT201922004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 DLC可削减负荷单位补偿费用  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Unit compensation fee for incentive-type reduced loads</p>

                </div>
                <div class="p1">
                    <p id="301">图中：<sub>1</sub>C,<sub>2</sub>C,···,<sub>k</sub>C为各等级单位补偿费用。</p>
                </div>
                <div class="area_img" id="302">
                                            <p class="img_tit">
                                                表A1可转移负荷的TOU响应参数
                                                    <br />
                                                Table A1 Response parameters of transferable loads under TOU
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1可转移负荷的TOU响应参数" src="Detail/GetImg?filename=images/DLXT201922004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="303">
                                            <p class="img_tit">
                                                表A2可削减负荷的电价响应参数
                                                    <br />
                                                Table A2 Electricity price response parameters of reduced loads
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922004_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2可削减负荷的电价响应参数" src="Detail/GetImg?filename=images/DLXT201922004_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="304">
                                            <p class="img_tit">
                                                表A3 B类可削减负荷的阶梯补偿机制
                                                    <br />
                                                Table A3 Ladder compensation mechanism of incentive DR
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922004_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 B类可削减负荷的阶梯补偿机制" src="Detail/GetImg?filename=images/DLXT201922004_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="305">
                                            <p class="img_tit">
                                                表A4 24 h风电和负荷预测数据
                                                    <br />
                                                Table A4 Wind and load prediction in 24 h
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922004_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922004_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922004_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 24 h风电和负荷预测数据" src="Detail/GetImg?filename=images/DLXT201922004_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420022&amp;v=MDAwOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDlYT3I0OUhab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王珂,姚建国,姚良忠,等.电力柔性负荷调度研究综述[J].电力系统自动化,2014,38(20):127-135.WANG Ke,YAO Jianguo,YAO Liangzhong,et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems,2014,38(20):127-135.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221000&amp;v=MjYwNzdCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDlQT3JvOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 姚建国,杨胜春,王珂,等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化,2012,36(21):1-6.YAO Jianguo,YANG Shengchun,WANG Ke,et al.Concept and research framework of smart grid “source-grid-load” interactive operation and control[J].Automation of Electric Power Systems,2012,36(21):1-6.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Demand response for optimization of power systems demand due to EV charging load">

                                <b>[3]</b> ZHANG P,QIAN K,ZHOU C,et al.Demand response for optimization of power systems demand due to EV charging load[C]// Asia-Pacific Power and Energy Engineering Conference,March 27-29,2012,Shanghai,China:1-4.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413019&amp;v=MjI2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDlYTnJJOUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 别朝红,胡国伟,谢海鹏,等.考虑需求响应的含风电电力系统的优化调度[J].电力系统自动化,2014,38(13):115-120.BIE Zhaohong,HU Guowei,XIE Haipeng,et al.Optimal dispatch for wind power integrated systems considering demand response[J].Automation of Electric Power Systems,2014,38(13):115-120.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413020&amp;v=MDAxMTVrVXIvQUlTSFRlckc0SDlYTnJJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王珂,刘建涛,姚建国,等.基于多代理技术的需求响应互动调度模型[J].电力系统自动化,2014,38(13):121-127.WANG Ke,LIU Jiantao,YAO Jianguo,et al.A multi-agent based interactive scheduling model considering demand response[J].Automation of Electric Power Systems,2014,38(13):121-127.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201602018&amp;v=MDI1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BSVNIUmZiRzRIOWZNclk5RWJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 曾鸣,杨雍琦,向红伟,等.兼容需求侧资源的“源-网-荷-储”协调优化调度模型[J].电力自动化设备,2016,36(2):102-111.ZENG Ming,YANG Yongqi,XIANG Hongwei,et al.“Source-network-load-storage” coordinated optimization scheduling model compatible with demand side resources[J].Power Automation Equipment,2016,36(2):102-111.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using demand response to improve the emission benefits of wind">

                                <b>[7]</b> MADAENI S H,SIOHANSI R.Using demand response to improve the emission benefits of wind[J].IEEE Transactions on Power Systems,2013,28(2):1385-1394.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422012&amp;v=MDk4NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BUHlyUGJiRzRIOVhPclk5RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 杨胜春,刘建涛,姚建国,等.多时间尺度协调的柔性负荷互动响应调度模型与策略[J].中国电机工程学报,2014,34(22):3664-3673.YANG Shengchun,LIU Jiantao,YAO Jianguo,et al.Multi-time scale coordinated flexible load interaction response scheduling model and strategy[J].Proceedings of the CSEE,2014,34(22):3664-3673.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617009&amp;v=MTI4OTFzRmlEa1VyL0FQeXJQYmJHNEg5Zk5xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 包宇庆,王蓓蓓,李扬,等.考虑大规模风电接入并计及多时间尺度需求响应资源协调优化的滚动调度模型[J].中国电机工程学报,2016,36(17):4589-4600.BAO Yuqing,WANG Beibei,LI Yang,et al.Rolling scheduling model considering large-scale wind power access and considering coordination optimization of multi-time scale demand response resources[J].Proceedings of the CSEE,2016,36(17):4589-4600.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Twophase short-term scheduling approach with intermittent renewable energy resources and demand response">

                                <b>[10]</b> GALVAN E,GUTIERREZ A G,GONZALEZ C N.Two-phase short-term scheduling approach with intermittent renewable energy resources and demand response[J].IEEE Latin America Transactions,2015,13(1):181-187.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016753919.nh&amp;v=MDA4NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BVkYyNkdMUzlIZGpOcHBFYlBJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李义荣.考虑不确定性的需求响应建模及其在电力系统运行中的应用[D].南京:东南大学,2015.LI Yirong.Demand response modeling considering uncertainty and its application in power system operation[D].Nanjing:Southeast University,2015.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016050211.nh&amp;v=MTAwODZPOUh0UE5ycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FWRjI2R0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 牛文娟.计及不确定性的需求响应机理模型及应用研究[D].南京:东南大学,2015.NIU Wenjuan.Demand response mechanism model and application research considering uncertainty[D].Nanjing:Southeast University,2015.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MjI3MjFyQ1VSN3FmWnVac0ZpRGtVci9BSVNIVGVyRzRIOW5NcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J],电力系统自动化,2018,42(6):98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):98-105.DOI:10.7500/AEPS20170604004.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410014&amp;v=MDExMzVrVXIvQUlUckJmYkc0SDlYTnI0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孙宇军,李扬,王蓓蓓,等.计及不确定性需求响应的日前调度计划模型[J].电网技术,2014,38(10):2708-2714.SUN Yujun,LI Yang,WANG Beibei,et al.Day-to-day scheduling model considering uncertainty demand response[J].Power System Technology,2014,38(10):2708-2714.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Unit Commitment With Uncertain Demand Response">

                                <b>[15]</b> WANG Q,WANG J,GUAN Y.Stochastic unit commitment with uncertain demand response[J].IEEE Transactions on Power Systems,2013,28(1):562-563.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805030&amp;v=MTQ5MzJGaURrVXIvQUlUckJmYkc0SDluTXFvOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 彭文昊,陆俊,冯勇军,等.计及用户参与不确定性的需求响应策略优化方法[J].电网技术,2018,42(5):1588-1594.PENG Wenhao,LU Jun,FENG Yongjun,et al.Demand response strategy optimization method considering user participation uncertainty[J].Power System Technology,2018,42(5):1588-1594.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510015&amp;v=MTc3MzR6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTSFRlckc0SDlUTnI0OUVZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王蓓蓓,孙宇军,李扬.不确定性需求响应建模在电力积分激励决策中的应用[J].电力系统自动化,2015,39(10):93-99.WANG Beibei,SUN Yujun,LI Yang,et al.Application of uncertain demand response modeling in power integral incentive decision[J].Automation of Electric Power Systems,2015,39(10):93-99.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802015&amp;v=MjI1ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FJU0hUZXJHNEg5bk1yWTlFWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 孙宇军,王岩,王蓓蓓,等.考虑需求响应不确定性的多时间尺度源荷互动决策方法[J].电力系统自动化,2018,42(2):106-113.DOI:10.7500/AEPS20170416004.SUN Yujun,WANG Yan,WANG Beibei,et al.Multi-time scale decision method for source-load interaction considering demand response uncertainty[J].Automation of Electric Power Systems,2018,42(2):106-113.DOI:10.7500/AEPS20170416004.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019822182.nh&amp;v=MDU4ODIyNkY3dTZITkRFclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 丁一帆.基于价值挖掘的负荷柔性调度研究[D].南京:东南大学,2018.DING Yifan.Research on load flexible scheduling based on value exploration[D].Nanjing:Southeast University,2018.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301005&amp;v=MzE1MTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BUHlyUGJiRzRIOUxNcm85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 刘小聪,王蓓蓓,李扬,等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报,2013,33(1):30-38.LIU Xiaocong,WANG Beibei,LI Yang,et al.Power generation day-to-day scheduling model based on user-side interaction under smart grid[J].Proceedings of the CSEE,2013,33(1):30-38.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705004&amp;v=MDYxMjZHNEg5Yk1xbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 罗纯坚,李姚旺,许汉平,等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian,LI Yaowang,XU Hanping,et al.Influence of demand response uncertainty on day-ahead optimization dispatching[J].Automation of Electric Power Systems,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201815007&amp;v=MDk4NTZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQUlTckJmYkc0SDluTnFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 黄伟,熊伟鹏,华亮亮,等.基于动态调度优先级的主动配电网多目标优化调度[J].电工技术学报,2018,33(15):3486-3498.HUANG Wei,XIONG Weipeng,HUA Liangliang,et al.Multi-objective optimization dispatch of active distribution network based on dynamic schedule priority[J].Transactions of China Electrotechnical Society,2018,33(15):3486-3498.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201805014&amp;v=MTg4NTVFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FJU3JCZmJHNEg5bk1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 赵冬梅,殷加玞.考虑源荷双侧不确定性的模糊随机机会约束优先目标规划调度模型[J].电工技术学报,2018,33(5):1076-1085.ZHAO Dongmei,YIN Jiafu.Fuzzy random chance constrained priority goal programming scheduling model considering bilateral uncertainty of source and load[J].Transactions of China Electrotechnical Society,2018,33(5):1076-1085.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201604010&amp;v=MTQ3OTh0R0ZyQ1VSN3FmWnVac0ZpRGtVci9BSVNIUmZiRzRIOWZNcTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 牛文娟,李扬,王磊.基于风险评估和机会约束的不确定性可中断负荷优化调度[J].电力自动化设备,2016,36(4):62-67.NIU Wenjuan,LI Yang,WANG Lei.Uncertainty interruptible load optimization scheduling based on risk assessment and opportunity constraints[J].Power Automation Equipment,2016,36(4):62-67.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313007&amp;v=MTg5MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIvQVB5clBiYkc0SDlMTnJJOUZZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 熊虎,向铁元,陈红坤,等.含大规模间歇式电源的模糊机会约束机组组合研究[J].中国电机工程学报,2013,33(13):36-44.XIONG Hu,XIANG Tieyuan,CHEN Hongkun,et al.Research of fuzzy chance constrained unit commitment containing large-scale intermittent power[J].Proceedings of the CSEE,2013,33(13):36-44.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unit commitment with transmission security and voltage constraints">

                                <b>[26]</b> MA H,SHAHIDEHPOUR S M.Unit Commitment with transmission security and voltage constraints[J].IEEE Transactions on Power Systems,1999,14(2):757-764.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016755161.nh&amp;v=Mjg1MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyL0FWRjI2R0xTOUc5REtycEViUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 陈长升.风电的系统成本分析及分段价值发现研究[D].南京:东南大学,2015.CHEN Changsheng.Research on system cost and block value of wind power[D].Nanjing:Southeast University,2015.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922004&amp;v=MDk0MDhadVpzRmlEa1VyL0FJU0hUZXJHNEg5ak9yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

