

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136400979787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922030%26RESULT%3d1%26SIGN%3d5dij1Udu%252fqrqDi%252fPq7fpVht0Xyc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922030&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922030&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922030&amp;v=MDQ4MTVHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJU0hUZXJHNEg5ak9yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 总体架构 "><b>1</b> 总体架构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1&lt;/b&gt; 硬件架构"><b>1.1</b> 硬件架构</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;1.2&lt;/b&gt; 软件架构"><b>1.2</b> 软件架构</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;1.3&lt;/b&gt; 部署架构"><b>1.3</b> 部署架构</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;2&lt;/b&gt; 调控系统运行状态评价指标体系 "><b>2</b> 调控系统运行状态评价指标体系</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;2.1&lt;/b&gt; 评价指标"><b>2.1</b> 评价指标</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.2&lt;/b&gt; 评估方法"><b>2.2</b> 评估方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;3&lt;/b&gt; 关键技术 "><b>3</b> 关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#96" data-title="&lt;b&gt;3.1&lt;/b&gt; 系统运行信息采集"><b>3.1</b> 系统运行信息采集</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;3.2&lt;/b&gt; 系统运行监视预警"><b>3.2</b> 系统运行监视预警</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;3.3&lt;/b&gt; 系统运行故障处置"><b>3.3</b> 系统运行故障处置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#114" data-title="&lt;b&gt;4&lt;/b&gt; 原型系统验证 "><b>4</b> 原型系统验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#117" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 新一代调控系统运维硬件架构&lt;/b&gt;"><b>图1 新一代调控系统运维硬件架构</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图2 新一代调控系统运维软件架构&lt;/b&gt;"><b>图2 新一代调控系统运维软件架构</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图3 新一代调控系统运维部署架构&lt;/b&gt;"><b>图3 新一代调控系统运维部署架构</b></a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;图4 新一代调控系统运行状态评价指标&lt;/b&gt;"><b>图4 新一代调控系统运行状态评价指标</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MTU1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTdyTElUckJmYkc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家发展改革委,国家能源局.能源发展“十三五”规划[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbghwb/201701/t20170117&lt;sub&gt;-&lt;/sub&gt;835296.html.National Development and Reform Commission,National Energy Administration.“13th five-year” plan for energy development[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbghwb/201701/t20170117&lt;sub&gt;-&lt;/sub&gt;835296.html.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MjA2NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3JMSVNIVGVyRzRIOUxPcm85RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTIzMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTdyTElTSFRlckc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDM1Mzc3ckxJU0hUZXJHNEg5bk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-143.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201512021&amp;v=MjExMDhadVpzRmlEbVU3ckxJU0hSZmJHNEg5VE5yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-143.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-143.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 姚建国,杨胜春,高宗和,等.电网调度自动化系统发展趋势展望[J].电力系统自动化,2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713001&amp;v=MTQwMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJU0hUZXJHNEh0Yk5ySTlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         姚建国,杨胜春,高宗和,等.电网调度自动化系统发展趋势展望[J].电力系统自动化,2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917003&amp;v=MjExNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJU0hUZXJHNEh0ak5xSTlGWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTgyOTlMSVNIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" HUMBLE J,MOLESKY J.Why enterprises must adopt DevOps to enable continuous delivery[EB/OL].https://www.researchgate.net/publication/298620122_Why_enterprises_must_adopt_devops_to_enable_continuous_delivery." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Why enterprises must adopt DevOps to enable continuous delivery">
                                        <b>[10]</b>
                                         HUMBLE J,MOLESKY J.Why enterprises must adopt DevOps to enable continuous delivery[EB/OL].https://www.researchgate.net/publication/298620122_Why_enterprises_must_adopt_devops_to_enable_continuous_delivery.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" WALLS M.Building a DevOps culture [EB/OL].https://www.atlassian.com/team-playbook/examples/devops-culture." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Building a DevOps culture">
                                        <b>[11]</b>
                                         WALLS M.Building a DevOps culture [EB/OL].https://www.atlassian.com/team-playbook/examples/devops-culture.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" H&#220;TTERMANN M.DevOps for developers[M].Berkeley,USA:Apress,2012." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DevOps for developers">
                                        <b>[12]</b>
                                         H&#220;TTERMANN M.DevOps for developers[M].Berkeley,USA:Apress,2012.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 牛晓玲,吴蕾.DevOps发展现状研究[J].电信网技术,2017(10):48-51.NIU Xiaoling,WU Lei.Study on DevOps development status[J].Telecommunication Network Technology,2017(10):48-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXWJ201710014&amp;v=MjY2MjBGckNVUjdxZlp1WnNGaURtVTdyTElUWGNaTEc0SDliTnI0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         牛晓玲,吴蕾.DevOps发展现状研究[J].电信网技术,2017(10):48-51.NIU Xiaoling,WU Lei.Study on DevOps development status[J].Telecommunication Network Technology,2017(10):48-51.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈咏秋,张斌,徐明珠,等.面向云服务的DevOps知识获取与应用[J].计算机系统应用,2016,25(12):221-226.CHEN Yongqiu,ZHANG Bin,XU Mingzhu,et al.Methodology of capturing and using DevOps knowledge for cloud services[J].Computer Systems &amp;amp; Applications,2016,25(12):221-226." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTYY201612035&amp;v=MTYwNzREbVU3ckxQVG5TZDdHNEg5Zk5yWTlHWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈咏秋,张斌,徐明珠,等.面向云服务的DevOps知识获取与应用[J].计算机系统应用,2016,25(12):221-226.CHEN Yongqiu,ZHANG Bin,XU Mingzhu,et al.Methodology of capturing and using DevOps knowledge for cloud services[J].Computer Systems &amp;amp; Applications,2016,25(12):221-226.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 杨挺,赵黎媛,王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化,2019,43(1):2-14.DOI:10.7500/AEPS20180706005.YANG Ting,ZHAO Liyuan,WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems,2019,43(1):2-14.DOI:10.7500/AEPS 20180706005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901002&amp;v=MTIxODhIOWpNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3JMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         杨挺,赵黎媛,王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化,2019,43(1):2-14.DOI:10.7500/AEPS20180706005.YANG Ting,ZHAO Liyuan,WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems,2019,43(1):2-14.DOI:10.7500/AEPS 20180706005.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 闪鑫,陆晓,翟明玉,等.人工智能应用于电网调控的关键技术分析[J].电力系统自动化,2019,43(1):49-57.DOI:10.7500/AEPS20180629002.SHAN Xin,LU Xiao,ZHAI Mingyu,et al.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems,2019,43(1):49-57.DOI:10.7500/AEPS 20180629002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901006&amp;v=MjUzMThyTElTSFRlckc0SDlqTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         闪鑫,陆晓,翟明玉,等.人工智能应用于电网调控的关键技术分析[J].电力系统自动化,2019,43(1):49-57.DOI:10.7500/AEPS20180629002.SHAN Xin,LU Xiao,ZHAI Mingyu,et al.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems,2019,43(1):49-57.DOI:10.7500/AEPS 20180629002.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 程乐峰,余涛,张孝顺,等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901003&amp;v=MTgyOTc3ckxJU0hUZXJHNEg5ak1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         程乐峰,余涛,张孝顺,等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 张华峰.大集中下电力信息化新运维体系探讨[J].电力信息化,2009,8(7):29-31.ZHANG Huafeng.Discussion on the new operation and maintenance system of electric power informationization under large concentration[J].Electric Power Information Technology,2009,8(7):29-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH200908012&amp;v=MTIxMjl0ak1wNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJVFhUWnJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张华峰.大集中下电力信息化新运维体系探讨[J].电力信息化,2009,8(7):29-31.ZHANG Huafeng.Discussion on the new operation and maintenance system of electric power informationization under large concentration[J].Electric Power Information Technology,2009,8(7):29-31.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 沈国辉,刘梦,高保成,等.智能电网调度技术支持系统集中运维关键技术研究[J].电力信息与通信技术,2013,11(11):1-5.SHEN Guohui,LIU Meng,GAO Baocheng,et al.Research of key technologies of centralized operation and maintenance for power grid dispatching technical support system[J].Electric Power Information and Communication Technology,2013,11(11):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201311001&amp;v=MTczOTVtVTdyTElUWFRackc0SDlMTnJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         沈国辉,刘梦,高保成,等.智能电网调度技术支持系统集中运维关键技术研究[J].电力信息与通信技术,2013,11(11):1-5.SHEN Guohui,LIU Meng,GAO Baocheng,et al.Research of key technologies of centralized operation and maintenance for power grid dispatching technical support system[J].Electric Power Information and Communication Technology,2013,11(11):1-5.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" DRUCKER P.管理的实践[M].北京:机械工业出版社,2009.DRUCKER P.The practice of management[M].Beijing:China Machine Press,2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111280743001&amp;v=MTQ3OTVFcjRoQlorc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZMSUZzWFhGcXpHYks1SDlQ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         DRUCKER P.管理的实践[M].北京:机械工业出版社,2009.DRUCKER P.The practice of management[M].Beijing:China Machine Press,2009.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" SAATY T L.层次分析法——在资源分配、管理和冲突分析中的应用[M].北京:煤炭工业出版社,1988.SAATY T L.The analytic hierarchy process—application in resource allocation,management and conflict analysis[M].Beijing:China Coal Industry Publishing House,1988." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000750200081X999&amp;v=MTMzODRITkhNcjRkRURPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZMSUZzWFZWMjdHYmE0&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         SAATY T L.层次分析法——在资源分配、管理和冲突分析中的应用[M].北京:煤炭工业出版社,1988.SAATY T L.The analytic hierarchy process—application in resource allocation,management and conflict analysis[M].Beijing:China Coal Industry Publishing House,1988.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),217-223 DOI:10.7500/AEPS20190430010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新一代调控系统一体化运维架构及关键技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%90%8D%E6%89%AC&amp;code=32284472&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙名扬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BA%8E%E8%8A%B3&amp;code=37039815&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">于芳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%AE%B6%E5%BA%86&amp;code=43279081&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵家庆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%84%E5%8D%AB%E9%87%91&amp;code=30799186&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">庄卫金</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E4%BF%8A&amp;code=43279082&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%A3%E6%83%A0%E8%8B%B1&amp;code=36389684&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">季惠英</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对新一代调控系统体系架构变化带来的系统结构复杂度增大以及应用关联性增强的问题,面向调控系统运维的实际需求,文中分析了一体化运维技术在新一代调控系统中的重要性,提出适应新一代调控系统体系架构的一体化运维整体解决方案,介绍了一体化运维支撑软硬件架构、新一代调控系统运行状态评价指标,以及调控系统运行信息采集、监视预警和故障处置等一体化运维相关关键技术。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度控制系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%A9%E7%90%86%E5%88%86%E5%B8%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">物理分布;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E4%BD%93%E5%8C%96%E8%BF%90%E7%BB%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一体化运维;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A1%AC%E4%BB%B6%E6%9E%B6%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">硬件架构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%AF%E4%BB%B6%E6%9E%B6%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">软件架构;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *孙名扬(1979—)，男，通信作者，高级工程师，主要研究方向:电网调度自动化。E-mail:sunmingyang@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    于芳(1985—)，女，硕士，高级工程师，主要研究方向:电网调度自动化。E-mail:yufang@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    赵家庆(1963—)，男，研究员级高级工程师，主要研究方向:电网调度自动化。E-mail:jqzhao1963@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司总部科技项目“调度控制系统测试验证与一体化运维关键技术研究与应用”;</span>
                    </p>
            </div>
                    <h1><b>Integrated Operation/Maintenance Architecture and Key Technologies of New Generation Dispatching and Control System</b></h1>
                    <h2>
                    <span>SUN Mingyang</span>
                    <span>YU Fang</span>
                    <span>ZHAO Jiaqing</span>
                    <span>ZHUANG Weijin</span>
                    <span>HU Jun</span>
                    <span>JI Huiying</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Along with the architectural evolvement of new generation dispatching and control system, the structure of the system becomes more complex and the interaction among application softwares is much closer. To satisfy the practical requirements of maintenance in the system operation, this paper analyzes the importance of the integration of operation and maintenance technologies in the new generation dispatching and control system, and proposes an integrated operation and maintenance solution scheme that adapts to the architecture of new generation dispatching and control system. Software and hardware architectures supporting integrated operation and maintenance are introduced, and indices on the evaluation of operation status for new generation dispatching and control system are presented. Moreover, relevant key technologies of integrated operation and maintenance including data acquisition from dispatching and control system, monitoring and pre-warning and fault disposal are clarified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20and%20control%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching and control system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=physical%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">physical distribution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20operation%20and%20maintenance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated operation and maintenance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hardware%20architechture&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hardware architechture;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=software%20architecture&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">software architecture;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">随着特高压交直流混联大电网和清洁能源的快速发展,电力系统特性发生了深刻变化。电网运行的一体化特征凸显;全局监视、全网防控、集中决策的需求日益突出;电力市场化改革给电网调度运行带来巨大压力<citation id="120" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。为应对上述挑战,国家电力调度通信中心统一部署并组织研发新一代调控系统。新一代调控系统借鉴云计算理念,采用了“物理分布、逻辑统一”整体架构,电网监控功能就地分布部署,电网分析决策功能集中部署,同时大量应用云计算、人工智能、大数据分析等新技术,使得新一代调控系统具有完全不同于以往传统调度控制系统的特点<citation id="121" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。无论是体系架构改变,还是大量新技术的应用,使得新系统的各类应用关联性增强,应用软件功能结构复杂度加大,同时应用数据规模迅速膨胀,调控系统运维工作量呈几何级增长,传统的运维手段难以满足调控系统运维工作的需求。</p>
                </div>
                <div class="p1">
                    <p id="46">目前调控系统软件广泛应用于各级调控中心,电网的调度运行和电网的安全日益依赖于调控系统软件<citation id="122" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。为了保障调控系统可靠运行,高效一体化的调控系统运维必不可少。传统调度控制系统设计框架更多考虑的是使用者的方便性,极少考虑运维者的方便性,系统建设时未对运维功能进行过多的优化,运维方式复杂,多以人工操作为主,缺少统一的自动化运维工具,缺乏可视化技术手段,面对机房众多设备、系统众多进程,缺乏直观监视手段,一般是靠设备、进程告警才能发现问题,预控手段不足。当系统出现故障时,缺乏一体化故障分析工具,帮助运维值班人员准确定位并对故障设备进行快速有效的隔离,主要依靠厂家技术支持人员现场处理或者远程电话指导,对问题定位和处理有所延误。</p>
                </div>
                <div class="p1">
                    <p id="47">国内外大型互联网公司如谷歌、阿里、腾讯等,在运行维护方面建立了DevOps(Development和Operations的组合)运维体系,这种产品、开发、运维协作起来的模式效率很高。这些公司还在各类开源技术(如Puppet和Docker等)以及自己研发的脚本和工具的基础上,研发了自动化运维系统来完善运维工作,如自动部署系统、基于资产管理系统(CMDB)的设备管理系统或是将一些工作流程化的调度系统,它们都使得运维的便捷性得到极大的提升<citation id="123" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。近年来,飞速发展的人工智能和机器学习技术也为调控系统运维由人工方式向智能方式的转变提供了可能<citation id="124" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">本文阐述了新一代调控系统一体化运维支撑软硬件架构、调控系统运行状态评价指标以及运维相关关键技术,提出了适应新一代调控系统体系架构的一体化运维整体解决方案<citation id="125" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>,希望可以为新一代调控系统建设与运行维护提供参考。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 总体架构</h3>
                <div class="p1">
                    <p id="50">新一代调控系统基于“物理分布、逻辑统一”架构,分析决策中心统一建设,监控系统面向就地调度管辖,在各调控中心分布部署,结合新一代调控系统的体系架构,构建适应“物理分布、逻辑统一”架构的一体化运维框架,实现分布式运维系统和集中式运维系统两级部署,对调控系统运行状态指标进行在线采集与监视,并结合运行状态的智能化分析和深层次系统缺陷挖掘等技术,保障新一代调控系统可靠运行。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1</b> 硬件架构</h4>
                <div class="p1">
                    <p id="52">新一代调控系统一体化运维硬件架构如图1所示,与新一代调控系统“物理分布、逻辑统一”的架构保持一致,实现分布式运维系统和集中式运维系统两级部署。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922030_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新一代调控系统运维硬件架构" src="Detail/GetImg?filename=images/DLXT201922030_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新一代调控系统运维硬件架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922030_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Hardware architecture of operation and maintenance for new generation dispatching and control system</b></p>

                </div>
                <div class="p1">
                    <p id="54">该硬件架构需要在原有系统硬件结构的基础上至少增加部署2台运维服务器或者虚拟机。监控系统中包含数据采集集群服务器、数据采集与监控(SCADA)集群服务器、自动发电控制(AGC)集群服务器、自动电压控制(AVC)集群服务器及分布式存储等,监控系统采用的是物理机形式,因此在监控系统中至少增加部署2台运维服务器。分析决策中心是将硬件资源封装成资源池(资源池中的每一个节点既可以是物理节点,也可以是逻辑节点),动态分配给分析预警、计划决策、综合评估、仿真模拟等业务,因此在分析决策中心至少增加2台逻辑节点(虚拟机)部署运维服务器。分布式运维系统利用新一代调控系统支撑平台提供的统一接口与硬件进行数据存储。集中运维中心至少部署2台运维服务器和存储阵列,主要负责集中监视新一代调控系统整体运行情况,并基于数据挖掘技术对新一代调控系统的运行状态进行分析与评估,数据存储同样利用新一代调控系统支撑平台所提供的统一接口。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.2</b> 软件架构</h4>
                <div class="p1">
                    <p id="56">新一代调控系统一体化运维支撑软件架构见图2。软件包括:系统运行信息采集与汇总、系统运行状态监视、系统运行风险预警、系统故障诊断、系统故障辅助决策及系统运行状态评估等主要功能。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57">1)系统运行信息采集与汇总:</h4>
                <div class="p1">
                    <p id="58">在各监视节点部署客户端采集软件对资源池、平台、数据库与应用等运行信息进行采集,并在服务端对采集信息进行整理与汇总。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922030_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 新一代调控系统运维软件架构" src="Detail/GetImg?filename=images/DLXT201922030_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 新一代调控系统运维软件架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922030_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Software architecture of operation 
and maintenance for new generation 
dispatching and control system</b></p>

                </div>
                <h4 class="anchor-tag" id="61" name="61">2)系统运行状态监视:</h4>
                <div class="p1">
                    <p id="62">根据监视信息类型对监视信息进行分类显示,并提取分类后的关键指标信息,基于关键指标信息进行分层显示,根据数据结构分层次显示监视数据细节,显示资源池、平台、应用、业务等重要告警信息内容,通过网络、软硬件拓扑结构图全景展示系统运行状态。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">3)系统运行风险预警:</h4>
                <div class="p1">
                    <p id="64">对调控系统海量运行信息进行数据清洗、裁剪和融合,实现多种指标的关联分析。挖掘调控系统运行规律,形成调控系统运行规律知识库。基于知识库对调控系统运行变化趋势进行预测,对可能发生的异常情况推送风险预警信息,实现调控系统运行状态的全面感知和运行隐患的提前预警。当发生系统资源容量不足的预警时,支撑平台的资源管理模块可以动态调整系统资源,运维人员也可以通过资源调整界面手工调整。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">4)系统故障诊断:</h4>
                <div class="p1">
                    <p id="66">当调控系统发生故障时,充分考虑运维数据的时间、空间、应用等多维度特性和运维数据与其他因素之间复杂的关联关系,从多个维度对运维数据进行关联分析和信息钻取,并采用逻辑因果分析方法构建运维故障诊断树,利用运维故障诊断树直观、明了、思路清晰、逻辑性强的特点,快速挖掘系统故障根源并实现故障自动定位。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">5)系统故障辅助决策:</h4>
                <div class="p1">
                    <p id="68">分析调控系统故障发生的原因,为运维人员提供故障处理辅助决策,帮助运维人员对故障做出判断和决策,快速处理或隔离故障源,实现调控系统故障的快速协同处置。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">6)系统运行状态评估:</h4>
                <div class="p1">
                    <p id="70">基于数据挖掘技术对系统资源池、平台软件、应用软件、通道工况等运行状态的历史数据进行分析统计,并提供可视化报表工具定期生成分析评估报告。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.3</b> 部署架构</h4>
                <div class="p1">
                    <p id="72">新一代调控系统运维部署架构如图3所示(图3为逻辑示意图,因此没有体现具体安全分区)。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922030_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 新一代调控系统运维部署架构" src="Detail/GetImg?filename=images/DLXT201922030_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 新一代调控系统运维部署架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922030_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Deployment architecture of operation and maintenance for new generation dispatching and control system</b></p>

                </div>
                <div class="p1">
                    <p id="74">信息采集软件部署在安全Ⅰ/Ⅱ/Ⅲ区的所有业务服务器节点上,对新一代调控系统的资源池、平台、数据库与应用等运行信息进行采集,运维服务器部署在安全Ⅲ区,对采集信息进行整理与汇总,对新一代调控系统的运行状态进行实时监视,对系统运行存在的隐患及时告警,对系统故障源进行准确定位,并向自动化人员推送故障处置预案辅助进行故障处置。在集中运维中心安全Ⅲ区,对一、二级分析决策中心和各级监控系统采集的系统运行信息进行汇总并存储历史数据,基于数据挖掘技术对新一代调控系统的运行状态进行分析与评估,及时发现软硬件家族性缺陷,为软、硬件升级与维护提供参考。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>2</b> 调控系统运行状态评价指标体系</h3>
                <div class="p1">
                    <p id="76">通过普遍采用的评价指标体系设计准则——SMART(specific,measurable,attainable,relevant,time-bound)构建调度控制系统运行状态评价指标体系<citation id="126" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。按照SMART 设计准则,结合调度控制系统的特点,遵循以下原则。</p>
                </div>
                <div class="p1">
                    <p id="77">1)全面性:评价指标应尽可能全面地反映调度控制系统运行的实际情况,对于任何重要的指标,绝对不能遗漏。</p>
                </div>
                <div class="p1">
                    <p id="78">2)客观性:评价指标应能够真实地反映调度控制系统运行的实有状态。</p>
                </div>
                <div class="p1">
                    <p id="79">3)实用性:评价指标应以方便计算为基础,所需数据的获取不应过于复杂。</p>
                </div>
                <div class="p1">
                    <p id="80">4)典型性:评价指标的选择应突出重点,把握问题的主要方面。</p>
                </div>
                <div class="p1">
                    <p id="81">5)规范性:评价指标的分类、计量单位、计算方法等应有统一的规范性要求,以便于在实际工作中推广应用。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.1</b> 评价指标</h4>
                <div class="p1">
                    <p id="83">新一代调控系统是一个多目标、全过程、多维度的复杂系统,因此,新一代调控系统运行状态评价指标体系也是一个多层次的指标体系。参照系统层次分析法(analytic hierarchy process,AHP)的基本理论<citation id="127" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,新一代调控系统运行状态评价指标体系总体框架设计由4个层级构成。其中,最低层为详细采集层,对应新一代调控系统运行状态的具体评价指标;最高层为总目标层,为新一代调控系统运行状态所追求实现的终极目标;中间层由准则层(含子准则层)构成,决定着指标体系的整体构架。根据新一代调控系统的作用和要求,从技术实现的角度考虑,新一代调控系统评价指标体系的中间准则层可由四大类指标构成,即前置通信类指标、系统资源类指标、应用运行状态类指标和系统一致性类指标,每大类指标又可继续细化形成子准则层指标,如图4所示。</p>
                </div>
                <div class="area_img" id="84">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922030_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 新一代调控系统运行状态评价指标" src="Detail/GetImg?filename=images/DLXT201922030_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 新一代调控系统运行状态评价指标</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922030_084.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Evaluation index of operation state for 
new generation dispatching and control system</b></p>

                </div>
                <div class="p1">
                    <p id="85">前置通信类指标用来评估各级监控系统与子站以及各级监控系统与实时数据平台之间的通信可靠稳定性水平;系统资源类指标用来评估系统CPU、内存、磁盘、网络等资源使用情况;应用运行状态类指标用来评估系统应用状态、关键进程、服务状态、数据库等运行稳定性;系统一致性类指标用来评估系统多活、图模、软件版本、对时等一致性水平。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.2</b> 评估方法</h4>
                <div class="p1">
                    <p id="87">新一代调控系统核心指标评估首先要建立指标评估模型,规范指标评价标准,然后按照指标体系对基本指标量化打分,实现同层指标加权计算和综合评分计算。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">1)建立评估模型</h4>
                <div class="p1">
                    <p id="89">新一代调控系统运行状态指标评估模型,首先由数据采集客户端采集的实时数据和历史文件构成在线监测数据库,然后对照指标体系中的每个条目按照打分规则进行量化打分,逐层计算得到各项得分至综合得分,评估过程中,对于单项指标不为满分的情况即认为存在问题,如果得分为0即为严重故障,需要立即处理。根据得分情况对系统运行情况进行严重程度分析,并给出相应的解决方案。为了突出关键指标的作用,提取系统中几项核心关键指标作为新一代调控系统运行状态一票否决指标,即认为在满足这类指标的前提下,系统才进行后续的基本指标打分和综合评分,核心指标中的任一项指标如果不满足,则认为系统处于严重故障,需要及时给予告警。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">2)指标量化评分</h4>
                <div class="p1">
                    <p id="91">在新一代调控系统运行状态核心指标评估过程中,每个指标变量都有其指标实际值和评估值,由于各个指标的单位、量纲不尽相同,需要实现指标实际值和评估值的转化。在得到基本指标的评分后,需要按照新一代调控系统运行指标体系对同层指标进行汇总。在同层指标之间引入指标权重来区别该指标相对于其他指标的重要程度,一般采用归一化值表示。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92">3)综合评分</h4>
                <div class="p1">
                    <p id="93">对新一代调控系统运行状态核心指标的综合评分以当前时间断面的监测数据作为数据分析源,以指标打分规则中的及格阈值为判断基准,对指标进行打分评估并对有问题的项给出对应的处理意见。得到新一代调控系统运行状态评价指标体系后,为了表征系统运行状态的整体状况,在各个底层指标打分已经计算完成的基础上,结合同层指标的权重利用层次分析法逐层向上计算,每层打分计入权重与系数,结果纳入上一级,直至计算得出整个调度控制系统运行状态的综合评分和各项指标分组评分。通过综合评分的计算可以量化评估当前新一代调控系统的运行状态,并且通过分组得分情况能够更快速地定位系统运行存在的问题。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>3</b> 关键技术</h3>
                <div class="p1">
                    <p id="95">新一代调控系统一体化运维关键技术有很多,受篇幅限制,在此不一一赘述,本章以几个典型技术为例阐述新一代调控系统一体化运维关键技术。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>3.1</b> 系统运行信息采集</h4>
                <div class="p1">
                    <p id="97">系统运行信息采集通过多种技术手段实现对新一代调控系统的资源池、平台、数据库及业务应用等运行信息进行采集,并对采集信息进行整理与汇总。从平台信息、应用信息、硬件信息等多方面来制定需要采集的新一代调控系统各类运行评价指标,通过分布部署在新一代调控系统的客户端采集软件,在各监视节点进行信息采集,并在服务端对采集信息进行整理与汇总。为了保证系统运行信息的时效性,采集周期可配置,最小采集周期可到秒级;系统运行信息由操作系统和新一代调控系统支撑平台日志和命令获取,因此保证了系统运行信息的准确性。新一代调控系统运行信息采集包括支撑平台(商用库、实时库、通信总线、服务管理等)、业务应用(监视控制、分析预警、计划决策等)、资源池(物理机、虚拟机、容器、存储设备等)运行状态指标信息,满足对新一代调控系统事前监视预警、事中故障处置和事后分析评估的需求。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>3.2</b> 系统运行监视预警</h4>
                <div class="p1">
                    <p id="99">系统运行监视预警技术实现对新一代调控系统运行状态的不间断全景可视化监视与控制,通过趋势预测,及时发现系统异常和运行风险。系统运行监视预警技术由系统运行状态监视与控制、数据一致性监视及运行风险预警等主要技术组成。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">1)系统运行状态监视与控制</h4>
                <div class="p1">
                    <p id="101">通过可视化手段实现对资源池、支撑平台、业务应用等运行工况的全景监视,通过网络、软硬件拓扑结构图全景展示系统运行状态。当发生系统资源不足时,支撑平台的资源管理模块可以动态调整系统资源,运维人员也可以通过资源调整界面人工进行调整。提供可视化界面并根据运维需要来手工控制应用、进程、服务等的启停或者切换。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">2)数据一致性监视</h4>
                <div class="p1">
                    <p id="103">通过数据比对和版本比对实现多个分析决策中心之间以及监控系统内部主备机之间的数据一致性和版本一致性检查与监视。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">3)系统运行风险预警</h4>
                <div class="p1">
                    <p id="105">通过对资源池(网络、磁盘、CPU及内存负荷、环境及辅助设备等)、支撑平台、业务应用运行状态等信息进行分类量化分析,优化整合关联信息,提高关键信息权重,建立趋势预测模型,挖掘新一代调控系统运行规律,形成新一代调控系统运行规律知识库,并基于知识库对新一代调控系统运行变化趋势进行预测,对可能发生的异常情况推送风险预警信息,实现新一代调控系统运行状态的全面感知和运行隐患的提前预警,解决传统调控系统运维依赖事后被动监视问题。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>3.3</b> 系统运行故障处置</h4>
                <div class="p1">
                    <p id="107">系统运行故障处置技术在新一代调控系统发生故障时,运用人工智能技术,利用多维度关联分析算法,并采用逻辑因果分析方法构建运维故障诊断树,通过运维故障诊断树辅助运维人员快速定位故障源,并提供故障处理辅助决策功能,为远方和就地运维人员提供一键式操作,对故障源进行快速协同处置,并记录处置过程。系统运行故障处置技术由故障诊断、故障处理辅助决策及故障协同处置等主要技术组成。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">1)故障诊断</h4>
                <div class="p1">
                    <p id="109">当新一代调控系统发生故障时,应充分考虑运维数据的时间、空间、应用等多维度特性和运维数据与其他因素之间复杂的关联关系,从多个维度对运维数据进行关联分析和信息钻取,然后依据各事件的先后次序及其因果关系等建立逻辑关系,并用树形逻辑框图表示,构建运维故障诊断树,利用运维故障诊断树直观、明了、思路清晰、逻辑性强的特点,快速挖掘系统故障根源并实现故障自动定位。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">2)故障处理辅助决策</h4>
                <div class="p1">
                    <p id="111">调控系统运行经验往往是决定故障处置效率的关键因素,对调控系统故障处理经验、离线事故预案以及硬件设备危险点等非结构化信息进行收集、整合以及对象化建模,形成故障处置专家知识库,在实际发生故障的情况下通过和专家知识库的在线匹配,给出调控系统故障处置的辅助建议,可有效提升故障处置效率。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112">3)故障协同处置</h4>
                <div class="p1">
                    <p id="113">根据故障分析、辅助决策结果以及故障处理预案生成故障处置操作方案和可视化操作界面,并提供即时通信软件联动,辅助远方和就地运维人员协同快速处理或隔离故障源。</p>
                </div>
                <h3 id="114" name="114" class="anchor-tag"><b>4</b> 原型系统验证</h3>
                <div class="p1">
                    <p id="115">新一代调控系统采用新技术、新架构重构大电网调度控制技术支撑体系,新系统结构庞大、功能复杂,研发建设难度前所未有,为确保新系统研发工作顺利开展,工作组在中国电力科学研究院有限公司南北云环境上构建了原型系统,原型系统包括7套监控系统、2套实时数据平台、3套分析决策中心、1套试验验证平台和若干人机云终端,为新系统研制和集成试验验证提供完整的软硬件环境。</p>
                </div>
                <div class="p1">
                    <p id="116">目前本文提及的系统运行信息采集和系统运行状态监视技术已在原型系统上进行了部署与测试验证,经过多轮自测试与测试,已纳入新一代调控系统支撑平台V1.0版本,并顺利通过了新一代调控系统总体协调组组织的成果检查。</p>
                </div>
                <h3 id="117" name="117" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="118">本文提出了分布式运维和集中式运维两级部署的体系架构,以适应新一代调控系统体系架构的变化。新一代调控系统一体化运维的愿景是通过智能化的维护工具、可视化的监视手段、精准化的风险预警、一体化的故障处置及精益化的分析评估等方式,实现对新一代调控系统运行状态的全景监视及精准预警,并对调控系统发生的故障进行协同处置,保障新一代调控系统可靠运行,实现调控系统运维由人工经验方式向智能方式转变。</p>
                </div>
                <div class="p1">
                    <p id="119">但是新一代调控系统是全新的一套大系统,目前正处于研发阶段,还没到系统建设阶段,因此缺乏新一代调控系统运维的经验,文中提到的指标体系和关键技术可能还不够全面,后续需要在现有工作的基础上,结合系统推广建设,逐步积累经验,对指标体系和关键技术不断进行补充和完善,以支撑新一代调控系统可靠运行。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MDMyNDc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTdyTElUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家发展改革委,国家能源局.能源发展“十三五”规划[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbghwb/201701/t20170117<sub>-</sub>835296.html.National Development and Reform Commission,National Energy Administration.“13th five-year” plan for energy development[EB/OL].http://www.ndrc.gov.cn/zcfb/zcfbghwb/201701/t20170117<sub>-</sub>835296.html.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MjI1NDdmWnVac0ZpRG1VN3JMSVNIVGVyRzRIOUxPcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTMxOTlMSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MzAxNjU3cWZadVpzRmlEbVU3ckxJU0hUZXJHNEg5bk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201512021&amp;v=MTgzNzVIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJU0hSZmJHNEg5VE5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 冯树海,姚建国,杨胜春,等.“物理分布、逻辑集中”架构下调度系统一体化分析中心总体设计[J].电力自动化设备,2015,35(12):138-143.FENG Shuhai,YAO Jianguo,YANG Shengchun,et al.Overall design of integrated analysis center for physically-distributed and logically-integrated dispatch system[J].Electric Power Automation Equipment,2015,35(12):138-143.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713001&amp;v=MDA3MjNUZXJHNEh0Yk5ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 姚建国,杨胜春,高宗和,等.电网调度自动化系统发展趋势展望[J].电力系统自动化,2007,31(13):7-11.YAO Jianguo,YANG Shengchun,GAO Zonghe,et al.Development trend prospects of power dispatching automation system[J].Automation of Electric Power Systems,2007,31(13):7-11.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917003&amp;v=MDM0NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG1VN3JMSVNIVGVyRzRIdGpOcUk5Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 姚建国,严胜,杨胜春,等.中国特色智能调度的实践与展望[J].电力系统自动化,2009,33(17):16-20.YAO Jianguo,YAN Sheng,YANG Shengchun,et al.Practice and prospects of intelligent dispatch with Chinese characteristics[J].Automation of Electric Power Systems,2009,33(17):16-20.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MDM3ODNUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Why enterprises must adopt DevOps to enable continuous delivery">

                                <b>[10]</b> HUMBLE J,MOLESKY J.Why enterprises must adopt DevOps to enable continuous delivery[EB/OL].https://www.researchgate.net/publication/298620122_Why_enterprises_must_adopt_devops_to_enable_continuous_delivery.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Building a DevOps culture">

                                <b>[11]</b> WALLS M.Building a DevOps culture [EB/OL].https://www.atlassian.com/team-playbook/examples/devops-culture.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DevOps for developers">

                                <b>[12]</b> HÜTTERMANN M.DevOps for developers[M].Berkeley,USA:Apress,2012.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXWJ201710014&amp;v=MjY4ODFUWGNaTEc0SDliTnI0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTdyTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 牛晓玲,吴蕾.DevOps发展现状研究[J].电信网技术,2017(10):48-51.NIU Xiaoling,WU Lei.Study on DevOps development status[J].Telecommunication Network Technology,2017(10):48-51.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTYY201612035&amp;v=MTQ5MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxQVG5TZDdHNEg5Zk5yWTlHWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈咏秋,张斌,徐明珠,等.面向云服务的DevOps知识获取与应用[J].计算机系统应用,2016,25(12):221-226.CHEN Yongqiu,ZHANG Bin,XU Mingzhu,et al.Methodology of capturing and using DevOps knowledge for cloud services[J].Computer Systems &amp; Applications,2016,25(12):221-226.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901002&amp;v=MzA4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURtVTdyTElTSFRlckc0SDlqTXJvOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 杨挺,赵黎媛,王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化,2019,43(1):2-14.DOI:10.7500/AEPS20180706005.YANG Ting,ZHAO Liyuan,WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems,2019,43(1):2-14.DOI:10.7500/AEPS 20180706005.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901006&amp;v=Mjk4MTVtVTdyTElTSFRlckc0SDlqTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 闪鑫,陆晓,翟明玉,等.人工智能应用于电网调控的关键技术分析[J].电力系统自动化,2019,43(1):49-57.DOI:10.7500/AEPS20180629002.SHAN Xin,LU Xiao,ZHAI Mingyu,et al.Analysis of key technologies for artificial intelligence applied to power grid dispatch and control[J].Automation of Electric Power Systems,2019,43(1):49-57.DOI:10.7500/AEPS 20180629002.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901003&amp;v=MTQ3NTFzRmlEbVU3ckxJU0hUZXJHNEg5ak1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 程乐峰,余涛,张孝顺,等.机器学习在能源与电力系统领域的应用和展望[J].电力系统自动化,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH200908012&amp;v=MjYyNTR6cXFCdEdGckNVUjdxZlp1WnNGaURtVTdyTElUWFRackc0SHRqTXA0OUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张华峰.大集中下电力信息化新运维体系探讨[J].电力信息化,2009,8(7):29-31.ZHANG Huafeng.Discussion on the new operation and maintenance system of electric power informationization under large concentration[J].Electric Power Information Technology,2009,8(7):29-31.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201311001&amp;v=MTIwMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJVFhUWnJHNEg5TE5ybzlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 沈国辉,刘梦,高保成,等.智能电网调度技术支持系统集中运维关键技术研究[J].电力信息与通信技术,2013,11(11):1-5.SHEN Guohui,LIU Meng,GAO Baocheng,et al.Research of key technologies of centralized operation and maintenance for power grid dispatching technical support system[J].Electric Power Information and Communication Technology,2013,11(11):1-5.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111280743001&amp;v=MjMyMDc5ZmJ2bktyaWZaZVp2RnlublVyZkxJRnNYWEZxekdiSzVIOVBFcjRoQlorc1BEUk04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> DRUCKER P.管理的实践[M].北京:机械工业出版社,2009.DRUCKER P.The practice of management[M].Beijing:China Machine Press,2009.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000750200081X999&amp;v=MTI0NjRaZVp2RnlublVyZkxJRnNYVlYyN0diYTRITkhNcjRkRURPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5Lcmlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> SAATY T L.层次分析法——在资源分配、管理和冲突分析中的应用[M].北京:煤炭工业出版社,1988.SAATY T L.The analytic hierarchy process—application in resource allocation,management and conflict analysis[M].Beijing:China Coal Industry Publishing House,1988.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922030" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922030&amp;v=MDQ4MTVHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEbVU3ckxJU0hUZXJHNEg5ak9yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

