

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136387183225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922002%26RESULT%3d1%26SIGN%3dUWBmrf5Bm1qWQnAq1URGu4CkOSU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922002&amp;v=MTMwMzBqT3JZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUhoV3JyTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;1&lt;/b&gt; 模糊集与不确定集构建 "><b>1</b> 模糊集与不确定集构建</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;1.1&lt;/b&gt; 基于&lt;b&gt;DPGMM&lt;/b&gt;的模糊集构建"><b>1.1</b> 基于<b>DPGMM</b>的模糊集构建</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;1.2&lt;/b&gt; 构造不确定集"><b>1.2</b> 构造不确定集</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#104" data-title="&lt;b&gt;2&lt;/b&gt; 考虑储能的鲁棒机组组合 "><b>2</b> 考虑储能的鲁棒机组组合</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#105" data-title="&lt;b&gt;2.1&lt;/b&gt; 两阶段优化模型"><b>2.1</b> 两阶段优化模型</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;2.2&lt;/b&gt; 第&lt;b&gt;1&lt;/b&gt;阶段模型"><b>2.2</b> 第<b>1</b>阶段模型</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;2.3&lt;/b&gt; 第&lt;b&gt;2&lt;/b&gt;阶段模型"><b>2.3</b> 第<b>2</b>阶段模型</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;2.4&lt;/b&gt; 时序分解可行性与次优性验证"><b>2.4</b> 时序分解可行性与次优性验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;3&lt;/b&gt; 模型转化与求解 "><b>3</b> 模型转化与求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#185" data-title="&lt;b&gt;3.1&lt;/b&gt; 主问题"><b>3.1</b> 主问题</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;3.2&lt;/b&gt; 子问题及其模型转化"><b>3.2</b> 子问题及其模型转化</a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;3.3 C&amp;amp;CG&lt;/b&gt;算法"><b>3.3 C&amp;CG</b>算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#210" data-title="&lt;b&gt;4.1&lt;/b&gt; 不确定集生成方式的比较分析"><b>4.1</b> 不确定集生成方式的比较分析</a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;4.2&lt;/b&gt; 经济性分析"><b>4.2</b> 经济性分析</a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;4.3&lt;/b&gt; 储能经济性分析"><b>4.3</b> 储能经济性分析</a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;4.4&lt;/b&gt; 模型保守度分析"><b>4.4</b> 模型保守度分析</a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;4.5&lt;/b&gt; 模型计算效率分析"><b>4.5</b> 模型计算效率分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#230" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#330" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;图1 Gibbs采样流程图&lt;/b&gt;"><b>图1 Gibbs采样流程图</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图2 锂电池循环次数与放电深度的关系&lt;/b&gt;"><b>图2 锂电池循环次数与放电深度的关系</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;图3 基于C&amp;amp;CG的求解算法流程图&lt;/b&gt;"><b>图3 基于C&amp;CG的求解算法流程图</b></a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;图4 不同方法生成的不确定集&lt;/b&gt;"><b>图4 不同方法生成的不确定集</b></a></li>
                                                <li><a href="#218" data-title="&lt;b&gt;表1 3种不确定集构造的鲁棒优化运行结果比较&lt;/b&gt;"><b>表1 3种不确定集构造的鲁棒优化运行结果比较</b></a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;图5 3种不确定集构造的开机方式比较&lt;/b&gt;"><b>图5 3种不确定集构造的开机方式比较</b></a></li>
                                                <li><a href="#224" data-title="&lt;b&gt;图6 不同储能功率对运行经济性的影响&lt;/b&gt;"><b>图6 不同储能功率对运行经济性的影响</b></a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;Table 2 Dispatching results with different concentration factors and spatial budgets&lt;/b&gt;"><b>Table 2 Dispatching results with different concentration factors and spatial budgets</b></a></li>
                                                <li><a href="#229" data-title="&lt;b&gt;表3 模型计算时间比较&lt;/b&gt;"><b>表3 模型计算时间比较</b></a></li>
                                                <li><a href="#331" data-title="表A1机组参数">表A1机组参数</a></li>
                                                <li><a href="#333" data-title="表A2其他参数">表A2其他参数</a></li>
                                                <li><a href="#332" data-title="图A1 IEEE 6节点系统图">图A1 IEEE 6节点系统图</a></li>
                                                <li><a href="#334" data-title="图A2日前风电出力预测">图A2日前风电出力预测</a></li>
                                                <li><a href="#335" data-title="图A3日前负荷预测">图A3日前负荷预测</a></li>
                                                <li><a href="#336" data-title="图A4不同样本数与聚集因子下DPGMM聚类结果">图A4不同样本数与聚集因子下DPGMM聚类结果</a></li>
                                                <li><a href="#337" data-title="图A5 3种不确定集构造的机组运行域与运行曲线比较">图A5 3种不确定集构造的机组运行域与运行曲线比较</a></li>
                                                <li><a href="#338" data-title="表A1电能路由器主要仿真控制参数">表A1电能路由器主要仿真控制参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 周明,翟俊义,任建文,等.含风电并网的直流互联电网分散协调调度方法[J].电网技术,2017,41(5):1428-1434.ZHOU Ming,ZHAI Junyi,REN Jianwen,et al.A decentralized coordinated dispatch approach for interconnected power grid with wind power via HVDC tie-line[J].Power System Technology,2017,41(5):1428-1434." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705011&amp;v=MTY0MTMzenFxQnRHRnJDVVI3cWZadVpzRmlIaFdyckxJVHJCZmJHNEg5Yk1xbzlFWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         周明,翟俊义,任建文,等.含风电并网的直流互联电网分散协调调度方法[J].电网技术,2017,41(5):1428-1434.ZHOU Ming,ZHAI Junyi,REN Jianwen,et al.A decentralized coordinated dispatch approach for interconnected power grid with wind power via HVDC tie-line[J].Power System Technology,2017,41(5):1428-1434.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" ZHENG Q P,WANG J H,LIU A L.Stochastic optimization for unit commitment—a review[J].IEEE Transactions on Power Systems,2015,30:1913-1924." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimization for unit commitment——a review">
                                        <b>[2]</b>
                                         ZHENG Q P,WANG J H,LIU A L.Stochastic optimization for unit commitment—a review[J].IEEE Transactions on Power Systems,2015,30:1913-1924.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 谢敏,熊靖,吉祥,等.考虑多风电场相关性的电网动态经济调度二阶段带补偿算法[J].电力系统自动化,2017,41(7):44-53.DOI:10.7500/AEPS20160519011.XIE Min,XIONG Jing,JI Xiang,et al.Two-stage compensation algorithm for dynamic economic dispatch of power grid considering correlation of multiple wind farms[J].Automation of Electric Power Systems,2017,41(7):44-53.DOI:10.7500/AEPS20160519011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707007&amp;v=MjkxNjhIOWJNcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpSGhXcnJMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         谢敏,熊靖,吉祥,等.考虑多风电场相关性的电网动态经济调度二阶段带补偿算法[J].电力系统自动化,2017,41(7):44-53.DOI:10.7500/AEPS20160519011.XIE Min,XIONG Jing,JI Xiang,et al.Two-stage compensation algorithm for dynamic economic dispatch of power grid considering correlation of multiple wind farms[J].Automation of Electric Power Systems,2017,41(7):44-53.DOI:10.7500/AEPS20160519011.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈哲,张伊宁,黄刚,等.计及线路随机故障的机会约束最优风电消纳模型[J].电网技术,2019,43(2):363-370.CHEN Zhe,ZHANG Yining,HUANG Gang,et al.Chance-constrained optimal wind power accommodation point considering transmission line contingencies[J].Power System Technology,2019,43(2):363-370." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201902002&amp;v=MDA5MDBJVHJCZmJHNEg5ak1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlIaFdyckw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈哲,张伊宁,黄刚,等.计及线路随机故障的机会约束最优风电消纳模型[J].电网技术,2019,43(2):363-370.CHEN Zhe,ZHANG Yining,HUANG Gang,et al.Chance-constrained optimal wind power accommodation point considering transmission line contingencies[J].Power System Technology,2019,43(2):363-370.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" ASENSIO M,CONTRERAS J.Stochastic unit commitment in isolated systems with renewable penetration under CVaR assessment[J].IEEE Transactions on Smart Grid,2016,7:1356-1367." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic unit commitment in isolated systems with renewable penetration under CVaR assessment">
                                        <b>[5]</b>
                                         ASENSIO M,CONTRERAS J.Stochastic unit commitment in isolated systems with renewable penetration under CVaR assessment[J].IEEE Transactions on Smart Grid,2016,7:1356-1367.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 丁浩,高峰,刘坤,等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化,2015,39(17):160-167.DING Hao,GAO Feng,LIU Kun,et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems,2015,39(17):160-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517025&amp;v=MzI1OTFOcUk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpSGhXcnJMSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         丁浩,高峰,刘坤,等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化,2015,39(17):160-167.DING Hao,GAO Feng,LIU Kun,et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems,2015,39(17):160-167.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" BERTSIMAS D,LITVINOV E,SUN X A,et al.Adaptive robust optimization for the security constrained unit commitment problem[J].IEEE Transactions on Power Systems,2013,28(1):52-63." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive Robust Optimization for the Security Constrained Unit Commitment Problem">
                                        <b>[7]</b>
                                         BERTSIMAS D,LITVINOV E,SUN X A,et al.Adaptive robust optimization for the security constrained unit commitment problem[J].IEEE Transactions on Power Systems,2013,28(1):52-63.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LORCA &#193;,SUN X A.Multistage robust unit commitment with dynamic uncertainty sets and energy storage[J].IEEE Transactions on Power Systems,2017,32(3):1678-88." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multistage Robust Unit Commitment with Dynamic Uncertainty Sets and Energy Storage">
                                        <b>[8]</b>
                                         LORCA &#193;,SUN X A.Multistage robust unit commitment with dynamic uncertainty sets and energy storage[J].IEEE Transactions on Power Systems,2017,32(3):1678-88.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WANG C,LIU F,WANG J H,et al.Robust risk-constrained unit commitment with large-scale wind generation:an adjustable uncertainty set approach[J].IEEE Transactions on Power Systems,2017,32(1):723-733." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust Risk-Constrained Unit Commitment with Large-scale Wind Generation:An Adjustable Uncertainty Set Approach">
                                        <b>[9]</b>
                                         WANG C,LIU F,WANG J H,et al.Robust risk-constrained unit commitment with large-scale wind generation:an adjustable uncertainty set approach[J].IEEE Transactions on Power Systems,2017,32(1):723-733.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SUN X A,LORCA &#193;.Robust optimization in electric power systems operations[M]// Integration of Large-scale Renewable Energy into Bulk Power Systems.Berlin,Germany:Springer,2017:227-258." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust optimization in electric power systems operations">
                                        <b>[10]</b>
                                         SUN X A,LORCA &#193;.Robust optimization in electric power systems operations[M]// Integration of Large-scale Renewable Energy into Bulk Power Systems.Berlin,Germany:Springer,2017:227-258.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" XIONG P,JIRUTITIJAROEN P,SINGH C.A distributionally robust optimization model for unit commitment considering uncertain wind power generation[J].IEEE Transactions on Power Systems,2017,32(1):39-49." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A distributionally robust optimization model for unit commitment considering uncertain wind power generation">
                                        <b>[11]</b>
                                         XIONG P,JIRUTITIJAROEN P,SINGH C.A distributionally robust optimization model for unit commitment considering uncertain wind power generation[J].IEEE Transactions on Power Systems,2017,32(1):39-49.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHU R,WEI H,BAI X.Wasserstein metric based distributionally robust approximate framework for unit commitment[J].IEEE Transactions on Power Systems,2019,34(4):2991-3001." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wasserstein metric based distributionally robust approximate framework for unit commitment">
                                        <b>[12]</b>
                                         ZHU R,WEI H,BAI X.Wasserstein metric based distributionally robust approximate framework for unit commitment[J].IEEE Transactions on Power Systems,2019,34(4):2991-3001.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" CHEN Y,GUO Q,SUN H,et al.A distributionally robust optimization model for unit commitment based on Kullback-Leibler divergence[J].IEEE Transactions on Power Systems,2018,33(5):5147-5160." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A distributionally robust optimization model for unit commitment based on kullback-leibler divergence">
                                        <b>[13]</b>
                                         CHEN Y,GUO Q,SUN H,et al.A distributionally robust optimization model for unit commitment based on Kullback-Leibler divergence[J].IEEE Transactions on Power Systems,2018,33(5):5147-5160.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" ZHANG Y,HAN X,YANG M,et al.Adaptive robust unit commitment considering distributional uncertainty[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,104:635-644." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6595B5B7D164C5CB33515AAB1DB5E943&amp;v=MTg3NjJ5Mnhhcz1OaWZPZmJXOUY5UytxdjFDRU9vSkNBODh2R1FRNlRwOFRRNlQzaE5CQzdmaFRMNmNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6Yg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         ZHANG Y,HAN X,YANG M,et al.Adaptive robust unit commitment considering distributional uncertainty[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,104:635-644.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张玉敏,韩学山,杨明,等.基于狄利克雷模型的分布鲁棒机组组合[J].中国电机工程学报,2019,39(17):5074-5084.ZHANG Yumin,HAN Xueshan,YANG Ming,et al.Distributionally robust unit commitment based on imprecise Dirichlet model[J].Proceedings of the CSEE,2019,39(17):5074-5084." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201917010&amp;v=MDE2NTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpSGhXcnJMUHlyUGJiRzRIOWpOcUk5RVpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张玉敏,韩学山,杨明,等.基于狄利克雷模型的分布鲁棒机组组合[J].中国电机工程学报,2019,39(17):5074-5084.ZHANG Yumin,HAN Xueshan,YANG Ming,et al.Distributionally robust unit commitment based on imprecise Dirichlet model[J].Proceedings of the CSEE,2019,39(17):5074-5084.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LIN Y,YANG M,WAN C,et al.A multi-model combination approach for probabilistic wind power forecasting,[J].IEEE Transactions on Sustainable Energy,2019,10(1):226-237." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A multi-model combination approach for probabilistic wind power forecasting,">
                                        <b>[16]</b>
                                         LIN Y,YANG M,WAN C,et al.A multi-model combination approach for probabilistic wind power forecasting,[J].IEEE Transactions on Sustainable Energy,2019,10(1):226-237.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ZHOU B,LIU X,CAO Y,et al.Optimal scheduling of virtual power plant with battery degradation cost[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(3):712-725." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of virtual power plant w ith battery degradation cost">
                                        <b>[17]</b>
                                         ZHOU B,LIU X,CAO Y,et al.Optimal scheduling of virtual power plant with battery degradation cost[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(3):712-725.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李本新,韩学山,刘国静,等.风电与储能系统互补下的火电机组组合[J].电力自动化设备,2017,37(7):32-37.LI Benxin,HAN Xueshan,LIU Guojing,et al.Thermal unit commitment with complementary wind power and energy storage system[J].Electric Power Automation Equipment,2017,37(7):32-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201707006&amp;v=MTc0MTBiTXFJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUhoV3JyTElTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李本新,韩学山,刘国静,等.风电与储能系统互补下的火电机组组合[J].电力自动化设备,2017,37(7):32-37.LI Benxin,HAN Xueshan,LIU Guojing,et al.Thermal unit commitment with complementary wind power and energy storage system[J].Electric Power Automation Equipment,2017,37(7):32-37.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" AHMADI A,NEZHAD A E,HREDZAK B.Security-constrained unit commitment in presence of lithium-ion battery storage units using information-gap decision theory[J].IEEE Transactions on Industrial Informatics,2019,15(1):148-157." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment in presence of lithium-ion battery storage units using information-gap decision theory">
                                        <b>[19]</b>
                                         AHMADI A,NEZHAD A E,HREDZAK B.Security-constrained unit commitment in presence of lithium-ion battery storage units using information-gap decision theory[J].IEEE Transactions on Industrial Informatics,2019,15(1):148-157.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" BLUDSZUWEIT H,DOMINGUEZ-NAVARRO J A,LLOMBART A.Statistical analysis of wind power forecast error[J].IEEE Transactions on Power Systems,2008,23(3):983-991." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical Analysis of Wind Power Forecast Error">
                                        <b>[20]</b>
                                         BLUDSZUWEIT H,DOMINGUEZ-NAVARRO J A,LLOMBART A.Statistical analysis of wind power forecast error[J].IEEE Transactions on Power Systems,2008,23(3):983-991.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" FRIGYIK B A,KAPILA A,GUPTA M R.Introduction to the Dirichlet distribution and related processes[R/OL].[2019-03-20].http://mayagupta.org/publications/FrigyikKapilaGuptaIntroToDirichlet.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Introduction to the Dirichlet distribution and related processes[R/OL]">
                                        <b>[21]</b>
                                         FRIGYIK B A,KAPILA A,GUPTA M R.Introduction to the Dirichlet distribution and related processes[R/OL].[2019-03-20].http://mayagupta.org/publications/FrigyikKapilaGuptaIntroToDirichlet.pdf.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" NEAL R M.Markov chain sampling methods for Dirichlet process mixture models[J].Journal of Computational and Graphical Statistics,2000,9(2):249-265." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJDEF9913DAC0895AE44CB30CBCF339475E&amp;v=MDYzNTlOclBzMEYrc0hCWGxJdWhJWG1VMStTQXlRMzJRMmVydVFRci9xQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnemJ5Mnhhcz1Oam5CYXNiT0Y5ag==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         NEAL R M.Markov chain sampling methods for Dirichlet process mixture models[J].Journal of Computational and Graphical Statistics,2000,9(2):249-265.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" GILKS W R,WILD P.Adaptive rejection sampling for Gibbs sampling[J].Journal of the Royal Statistical Society Series C-Applied Statistics,1992,41(2):337-348." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive rejection sampling for Gibbs sampling">
                                        <b>[23]</b>
                                         GILKS W R,WILD P.Adaptive rejection sampling for Gibbs sampling[J].Journal of the Royal Statistical Society Series C-Applied Statistics,1992,41(2):337-348.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" DUAN C,JIANG L,FANG W,et al.Data-driven affinely adjustable distributionally robust unit commitment[J].IEEE Transactions on Power Systems,2018,33(2):1385-1398." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data-driven affinely adjustable distributionally robust unit commitment">
                                        <b>[24]</b>
                                         DUAN C,JIANG L,FANG W,et al.Data-driven affinely adjustable distributionally robust unit commitment[J].IEEE Transactions on Power Systems,2018,33(2):1385-1398.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" CHO Y,ISHIZAKI T,RAMDANI N,et al.Box-based temporal decomposition of multi-period economic dispatch for two-stage robust unit commitment[J].IEEE Transactions on Power Systems,2019,34(4):3109-3118." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Box-based temporal decomposition of multi-period economic dispatch for two-stage robust unit commitment">
                                        <b>[25]</b>
                                         CHO Y,ISHIZAKI T,RAMDANI N,et al.Box-based temporal decomposition of multi-period economic dispatch for two-stage robust unit commitment[J].IEEE Transactions on Power Systems,2019,34(4):3109-3118.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" DUGGAL I,VENKATESH B.Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model[J].IEEE Transactions on Power Systems,2015,30(4):2110-2118." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model">
                                        <b>[26]</b>
                                         DUGGAL I,VENKATESH B.Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model[J].IEEE Transactions on Power Systems,2015,30(4):2110-2118.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" BARR&#201; A,DEGUILHEM B,GROLLEAU S,et al.A review on lithium-ion battery ageing mechanisms and estimations for automotive applications[J].Journal of Power Sources,2013,241:680-689." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080100082482&amp;v=Mjc2MjRaT01OQ0hRN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktWb2RieEU9TmlmT2ZiSzdIdG5Ncm85Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         BARR&#201; A,DEGUILHEM B,GROLLEAU S,et al.A review on lithium-ion battery ageing mechanisms and estimations for automotive applications[J].Journal of Power Sources,2013,241:680-689.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" VETTER J,NOV&#193;KA P,WAGNE M R,et al.Ageing mechanisms in lithium-ion batteries[J].Journal of Power Sources,2005,147(1/2):269-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100500841&amp;v=MjA1MzdpZk9mYks3SHRET3JvOUZZZXNQQkhnNG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktWb2RieEU9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         VETTER J,NOV&#193;KA P,WAGNE M R,et al.Ageing mechanisms in lithium-ion batteries[J].Journal of Power Sources,2005,147(1/2):269-281.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 李媛,冯昌森,文福拴,等.含电动汽车和电转气的园区能源互联网能源定价与管理[J].电力系统自动化,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.LI Yuan,FENG Changsen,WEN Fushuan,et al.Energy pricing and management for park-level energy internets with electric vehicles and power-to-gas devices[J].Automation of Electric Power Systems,2018,42(16):1-10.DOI:10.7500/AEPS20180214003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816001&amp;v=MjE1NDhIOW5OcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpSGhXcnJMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         李媛,冯昌森,文福拴,等.含电动汽车和电转气的园区能源互联网能源定价与管理[J].电力系统自动化,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.LI Yuan,FENG Changsen,WEN Fushuan,et al.Energy pricing and management for park-level energy internets with electric vehicles and power-to-gas devices[J].Automation of Electric Power Systems,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ZENG Bo,ZHAO Long.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200120507&amp;v=MDY0ODMrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS1ZvZGJ4RT1OaWZPZmJLN0h0bk1yWTlGWmVrUENYdw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         ZENG Bo,ZHAO Long.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" Power flow data for IEEE 118 bus test case[EB/OL].[2019-03-20].https://matpower.org/docs/ref/matpower5.0/case118.html" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power flow data for IEEE 118 bus test case">
                                        <b>[31]</b>
                                         Power flow data for IEEE 118 bus test case[EB/OL].[2019-03-20].https://matpower.org/docs/ref/matpower5.0/case118.html
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" NING C,YOU F.Data-driven decision making under uncertainty integrating robust optimization with principal component analysis and kernel smoothing methods[J].Computers &amp;amp; Chemical Engineering,2018,112:190-210." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES993E4BF6697CD5FABDDED650825C28C1&amp;v=Mjc1OTUyeGFzPU5pZk9mYnF4SGFUSTNmbERZdUlJZndnOHVXZGhua3NJUEhubnJCbzNmTUdXVGNtZUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pieQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         NING C,YOU F.Data-driven decision making under uncertainty integrating robust optimization with principal component analysis and kernel smoothing methods[J].Computers &amp;amp; Chemical Engineering,2018,112:190-210.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-16 16:13</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),3-16+121 DOI:10.7500/AEPS20190505006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于风电预测误差聚类的分布鲁棒含储能机组组合</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%BD%E4%BA%91%E8%BE%89&amp;code=33407443&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">施云辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%A9%B9%E8%A3%95&amp;code=37217974&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王橹裕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%8E%AE&amp;code=09369503&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈玮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%88%9B%E6%96%B0&amp;code=10277896&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭创新</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为应对风电不确定性给电力系统调度带来的难题,提出了一种基于风电预测误差聚类的分布鲁棒含储能机组组合模型。首先,基于狄利克雷过程高斯混合模型对风电预测误差进行聚类,建立了数据驱动的风电预测误差模糊集,并进一步建立了考虑风电场间风电预测误差相关性的不确定集。接着提出了考虑储能的分布鲁棒机组组合模型,建立了考虑储能系统循环老化成本的目标函数。针对该模型min-max-max-min的4层结构,将其分解为两阶段问题,在第1阶段中引入运行域变量、爬坡事件约束与储能能量约束,以消去第2阶段中的动态约束,并将第2阶段问题通过KKT条件转化为单层问题,然后采用列约束生成算法对两阶段问题进行求解。最后,通过IEEE 6节点以及IEEE 118节点的算例分析,证明了所提模型的鲁棒性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8B%84%E5%88%A9%E5%85%8B%E9%9B%B7%E8%BF%87%E7%A8%8B%E9%AB%98%E6%96%AF%E6%B7%B7%E5%90%88%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">狄利克雷过程高斯混合模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E9%B2%81%E6%A3%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布鲁棒优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E5%8F%82%E6%95%B0%E8%B4%9D%E5%8F%B6%E6%96%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非参数贝叶斯;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%94%82%E7%94%B5%E6%B1%A0%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">锂电池储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E8%A1%8C%E5%9F%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运行域;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *施云辉(1994—)，男，通信作者，博士研究生，主要研究方向:综合能源系统优化运行、新能源发电与电力系统调度。E-mail:11610016@zju.edu.cn;
                                </span>
                                <span>
                                    王橹裕(1991—)，男，博士研究生，主要研究方向:新能源发电与电力系统经济运行。E-mail:wang_luyu@zju.edu.cn;
                                </span>
                                <span>
                                    陈玮(1994—)，男，博士研究生，主要研究方向:综合能源系统故障恢复及优化运行。E-mail:chenwei_ee@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-05</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Distributed Robust Unit Commitment with Energy Storage Based on Forecasting Error Clustering of Wind Power</b></h1>
                    <h2>
                    <span>SHI Yunhui</span>
                    <span>WANG Luyu</span>
                    <span>CHEN Wei</span>
                    <span>GUO Chuangxin</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to solve the problem of power system dispatching caused by wind power uncertainty,this paper proposes a distributed robust model for unit commitment with energy storage based on forecasting error clustering of wind power. Firstly,based on the Dirichlet process Gaussian mixture model( DPGMM),the wind power forecasting error is clustered to establish a data-driven fuzzy set of wind power forecasting error. The uncertainty set considering the correlation of wind power forecasting errors between wind farms is further established. Then,a distributed robust unit commitment model considering energy storage is proposed,and an objective function considering the cyclic aging of the energy storage system is established. Then the model with the min-max-max-min structure is decomposed into a two-stage problem. In the first stage,the operation region variable,the climbing event constraint and the energy constraint of energy storage are introduced to eliminate the dynamic constraints at the second stage. The second stage problem is transformed into a single-layer problem by KKT condition,and the two-stage problem is solved by the column and constraint generation( C&amp;CG) algorithm. Finally,the robustness and effectiveness of the proposed model are proved by the example analysis based on IEEE6-bus and IEEE 118-bus systems.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Dirichlet%20process%20Gaussian%20mixture%20model(DPGMM)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Dirichlet process Gaussian mixture model(DPGMM);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20robust%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed robust optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=non-parametric%20Bayesian&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">non-parametric Bayesian;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=lithium-ion%20battery%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">lithium-ion battery energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operation%20region&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operation region;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-05</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902600);</span>
                                <span>State Grid Corporation of China(No.SGJS0000DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="66" name="66" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="67">风电的不确定性与电力系统灵活性之间的矛盾给运行人员带来了巨大压力,弃风现象日益严重。运行人员需要制定合适的开停机方式以及机组出力计划,使得在任意的风电出力场景下,系统仍然运行在可行域内。解决这种考虑风电不确定性的机组组合问题的数学范式主要有3类:①确定性优化;②随机优化;③鲁棒优化。确定性优化通过经验为每台机组预留一定的旋转备用容量,模型简单,但具有较大的武断性<citation id="286" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。随机规划在大量的场景集下可以获得精确可靠的调度计划<citation id="287" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>,其缺点是不确定参数的精确分布往往难以获得,而且由于场景众多,在计算上难以实现。鲁棒优化对系统在最恶劣场景下的性能指标进行优化,不假定参数服从某个特定的分布,而仅用一不确定集表征参数的不确定性<citation id="288" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,因此可以快速收敛,但由于忽视了概率信息,导致调度计划过于保守。</p>
                </div>
                <div class="p1">
                    <p id="68">分布鲁棒优化(distributionally robust optimization,DRO)结合了随机规划与鲁棒优化的优点,假定参数的分布属于一个包含一簇分布的模糊集,进而优化系统在该模糊集中最恶劣分布下的性能<citation id="289" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。分布鲁棒优化的关键在于模糊集(ambiguity set)的构建,通过矩法<citation id="290" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>、距离法<citation id="292" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>、累计分布函数法<citation id="293" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>3类方法,可以构建出在保守性和计算效率上各异的模糊集,相比于鲁棒优化具有更低的保守性。然而,实际的风电预测误差分布极为复杂,与气象、风电场、电网等诸多因素相关,呈现多模态的特性<citation id="291" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,上述方法隐含假定了模糊集中的分布是类似的,因此难以构造出准确的模糊集。此外,以往研究中大多假定了仿射形式的机组出力调整策略,只能获得局部最优解,而且对于储能等新兴设备鲜有考虑。</p>
                </div>
                <div class="p1">
                    <p id="69">近年来,储能由于在提高系统运行灵活性方面的巨大潜力,吸引了学界的广泛关注。文献<citation id="294" type="reference">[<a class="sup">17</a>]</citation>建立了一种考虑储能及风力发电的优化调度架构,基于风电的短期预测,采用双时间尺度的动态规划来设定储能的基准荷电曲线,然而未能考虑储能的充放电对寿命的影响。文献<citation id="295" type="reference">[<a class="sup">18</a>]</citation>提出了储能和火电厂联合运行的日前优化模型,考虑储能的循环次数以及放电深度,建立了储能充放电成本的目标函数,但未能考虑风电出力的随机性。文献<citation id="296" type="reference">[<a class="sup">19</a>]</citation>采用随机优化技术处理风电出力不确定性,建立了储能与风电场联合运行模型。然而,这些文献未能正确考虑储能的时序耦合约束,导致调度计划仅是局部最优,甚至不可行。</p>
                </div>
                <div class="p1">
                    <p id="70">针对以上问题,本文提出了一种基于风电预测误差聚类的分布鲁棒含储能机组组合模型。首先,基于狄利克雷过程高斯混合模型(Dirichlet process Gaussian mixture model,DPGMM),对风电预测误差样本集进行聚类,并获取每一类对应的分布函数,形成风电预测误差的模糊集。接着,考虑风电预测误差的空间相关性,构造风电预测误差不确定集。然后,将储能老化成本纳入目标函数,提出了min-max-max-min结构的两阶段分布鲁棒机组组合模型,通过在第1阶段中引入运行域变量、爬坡事件约束与储能能量约束,消去第2阶段中的动态约束,将日内阶段分解为一系列单时段经济调度问题。该模型经过转化后,应用列约束生成(column and constraint generation,C&amp;CG)算法进行求解。最后,在IEEE 6节点和IEEE 118节点算例中验证了所提模型的鲁棒性和有效性。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>1</b> 模糊集与不确定集构建</h3>
                <div class="p1">
                    <p id="72">由于地理分布的影响,各个风电场的预测误差之间呈现相关性<citation id="297" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。假设<i>n</i>个风电场在<i>t</i>时段的风电预测误差为<i>δ</i><sub><i>t</i></sub>∈<b>R</b><sup><i>n</i></sup>,统计<i>N</i><sub>t</sub>个时段所得到的风电预测误差样本集为<i><b>D</b></i><sub><i>δ</i></sub>=[<i>δ</i><sub>1</sub>,<i>δ</i><sub>2</sub>,…,<i>δ</i><sub><i>N</i></sub><sub>t</sub>],<i><b>D</b></i><sub><i>δ</i></sub>中的样本独立同分布,这是由于风电预测技术一般考虑到了时间相关性<citation id="298" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。风电预测误差受到风速、风机以及电网等诸多因素影响,呈现多峰值、多模态的复杂分布特性<citation id="299" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。一个自然的想法是用一组多维高斯分布来表示这种复杂的风电预测误差分布,故本文假定<i><b>D</b></i><sub><i>δ</i></sub>来源于以下高斯混合模型(GMM):</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mo>⋯</mo><mo>,</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mo>∼</mo></mstyle><mrow><mtext>i</mtext><mo>.</mo><mtext>i</mtext><mo>.</mo><mtext>d</mtext></mrow></mover><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mi>π</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mtext>Μ</mtext><mtext>Ν</mtext><mo stretchy="false">(</mo><mi mathvariant="bold-italic">μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi mathvariant="bold-italic">Φ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>K</i>为高斯混合模型中组件的数目;MN(<i>μ</i><sub><i>k</i></sub>,<i>Φ</i><sub><i>k</i></sub>)表示均值为<i>μ</i><sub><i>k</i></sub>∈<b>R</b><sup><i>n</i></sup>、协方差矩阵为<i>Φ</i><sub><i>k</i></sub>∈<b>R</b><sup><i>nn</i></sup>的多维正态分布;<i>π</i><sub><i>k</i></sub>为该分布的权重,满足<mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mi>π</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>;“i.i.d”表示独立同分布。</p>
                </div>
                <div class="p1">
                    <p id="75">GMM的关键在于参数<i>π</i><sub><i>k</i></sub>,<i>μ</i><sub><i>k</i></sub>,<i>Φ</i><sub><i>k</i></sub>的估计,传统的GMM固定<i>K</i>值,通过极大似然法进行参数估计,其缺陷是当<i>n</i>&gt;3时,风电预测误差的可视化极为困难,<i>K</i>值难以事先选取。此外,当数据量逐渐增多时,可能需要更多的类别加以描述。DPGMM是一种非参数贝叶斯数据聚类方法,通过在GMM层级之上引入狄利克雷过程作为权重{<i>π</i><sub><i>k</i></sub>}先验分布,使得<i>K</i>值不需要事先指定,并且<i>K</i>值可以随着数据的增加自适应地增长<citation id="300" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.1</b> 基于<b>DPGMM</b>的模糊集构建</h4>
                <div class="p1">
                    <p id="77">狄利克雷过程是DPGMM的顶层结构。DP是狄利克雷分布在无穷维上的推广,其定义是:若对于样本空间<i>A</i>的任意划分<i>A</i>=<mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∪</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>A</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>,分布<i>G</i>满足式(2)所示性质<citation id="301" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,则称<i>G</i>服从狄利克雷过程DP(<i>α</i>,<i>G</i><sub>0</sub>)。</p>
                </div>
                <div class="p1">
                    <p id="78">(<i>G</i>(<i>A</i><sub>1</sub>),<i>G</i>(<i>A</i><sub>2</sub>),…,<i>G</i>(<i>A</i><sub><i>n</i></sub>))=Dir(<i>αG</i><sub>0</sub>(<i>A</i><sub>1</sub>),</p>
                </div>
                <div class="p1">
                    <p id="79"><i>αG</i><sub>0</sub>(<i>A</i><sub>2</sub>),…,<i>αG</i><sub>0</sub>(<i>A</i><sub><i>n</i></sub>))      (2)</p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>α</i>为聚集因子;<i>G</i><sub>0</sub>为先验分布;Dir表示狄利克雷分布。</p>
                </div>
                <div class="p1">
                    <p id="81">在实际中,风电预测误差可能来源于多个不同的分布,狄利克雷过程常被用来当作这些分布出现概率的先验,这样的模型称为狄利克雷过程混合模型(DPMM),其标准形式如下:</p>
                </div>
                <div class="area_img" id="322">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922002_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>k</i>=1,2,…,∞。</p>
                </div>
                <div class="p1">
                    <p id="85">式(3)的含义是风电预测误差样本集<i><b>D</b></i><sub><i>δ</i></sub>中每个样本<i>δ</i><sub><i>i</i></sub>由如下过程生成:首先,根据狄利克雷过程DP(<i>α</i>,<i>G</i><sub>0</sub>)对每一类的权重{<i>π</i><sub><i>k</i></sub>}以及参数{<i>η</i><sub><i>k</i></sub>}进行抽样,然后根据权重对每个样本<i>δ</i><sub><i>i</i></sub>所属类别<i>c</i><sub><i>i</i></sub>进行抽样,其中Categorical表示多项分布函数,最后根据似然函数<i>F</i>(<i>δ</i><sub><i>i</i></sub>,<i>η</i><sub><i>ci</i></sub>)对<i>δ</i><sub><i>i</i></sub>的值进行抽样。当似然函数<i>F</i>(<i>δ</i><sub><i>i</i></sub>,<i>η</i><sub><i>ci</i></sub>)取高斯分布时,该DPMM又被称为DPGMM。</p>
                </div>
                <div class="p1">
                    <p id="86">DPGMM的关键在于计算后验概率<i>p</i>(<i>c</i><sub>1</sub>,<i>c</i><sub>2</sub>,…,<i>c</i><sub><i>N</i></sub>|<i>δ</i><sub>1</sub>,<i>δ</i><sub>2</sub>,…,<i>δ</i><sub><i>N</i></sub>)以及<i>p</i>(<i>η</i><sub>1</sub>,<i>η</i><sub>2</sub>,…,<i>η</i><sub><i>N</i></sub>|<i>δ</i><sub>1</sub>,<i>δ</i><sub>2</sub>,…,<i>δ</i><sub><i>N</i></sub>),并由此推断数据集<i><b>D</b></i><sub><i>δ</i></sub>可以由多少个组件的高斯分布构成以及每个组件对应的参数。由于上述分布无法进行直接抽样,本文采用Gibbs采样<citation id="302" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>计算后验概率<i>p</i>(<i>c</i><sub>1</sub>,<i>c</i><sub>2</sub>,…,<i>c</i><sub><i>N</i></sub>|<i>δ</i><sub>1</sub>,<i>δ</i><sub>2</sub>,…,<i>δ</i><sub><i>N</i></sub>)以及<i>p</i>(<i>η</i><sub>1</sub>,<i>η</i><sub>2</sub>,…,<i>η</i><sub><i>N</i></sub>|<i>δ</i><sub>1</sub>,<i>δ</i><sub>2</sub>,…,<i>δ</i><sub><i>N</i></sub>),并取<i>η</i><sub><i>k</i></sub>=(<i>μ</i><sub><i>k</i></sub>,<i>Φ</i><sub><i>k</i></sub>),<i>F</i>(<i>δ</i><sub><i>i</i></sub>,<i>η</i><sub><i>ci</i></sub>)=MN(<i>μ</i><sub><i>k</i></sub>,<i>Φ</i><sub><i>k</i></sub>),<i>G</i><sub>0</sub>=NIW(<i>μ</i><sub>0</sub>,<i>γ</i>,<i>Φ</i>,<i>ν</i>),其中NIW表示正态逆威沙特分布,是(<i>μ</i><sub><i>k</i></sub>,<i>Φ</i><sub><i>k</i></sub>)的共轭先验分布,NIW中的先验参数取<mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">μ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi mathvariant="bold-italic">δ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>/</mo><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>,</mo><mi mathvariant="bold-italic">Φ</mi><mo>=</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mi mathvariant="bold-italic">δ</mi></msub><mi mathvariant="bold-italic">D</mi><msubsup><mrow></mrow><mi mathvariant="bold-italic">δ</mi><mtext>Τ</mtext></msubsup><mo>,</mo><mi>γ</mi><mo>=</mo><mi>ν</mi><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></math></mathml>。该算法如图1所示,图中的抽样公式为<citation id="303" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><mo stretchy="false">(</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>c</mi><mo stretchy="false">|</mo><mi>c</mi><msub><mrow></mrow><mrow><mo>-</mo><mi>i</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mo>∝</mo><mfrac><mrow><mi>n</mi><msub><mrow></mrow><mi>c</mi></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>-</mo><mn>1</mn><mo>+</mo><mi>α</mi></mrow></mfrac><mi>F</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">η</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>p</mi><mo stretchy="false">(</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub><mo stretchy="false">|</mo><mi>c</mi><msub><mrow></mrow><mrow><mo>-</mo><mi>i</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mo>∝</mo><mfrac><mi>α</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>-</mo><mn>1</mn><mo>+</mo><mi>α</mi></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><mrow><mo>∫</mo><mi>F</mi></mrow></mstyle><mo stretchy="false">(</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>G</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">η</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88"><i>p</i>(<i>η</i><sub><i>c</i></sub>|<i>δ</i><sub><i>i</i></sub>)∝<i>F</i>(<i>δ</i><sub><i>i</i></sub>,<i>η</i><sub><i>c</i></sub>)<i>G</i><sub>0</sub>(<i>η</i><sub><i>c</i></sub>)      (5)</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">η</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">|</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">)</mo><mo>∝</mo><mstyle displaystyle="true"><munder><mo>∏</mo><mrow><mi>i</mi><mo>:</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>c</mi></mrow></munder><mi>F</mi></mstyle><mo stretchy="false">(</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">η</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">η</mi><msub><mrow></mrow><mi>c</mi></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>c</i><sub><i>i</i></sub>为第<i>i</i>个样本所属类别;<i>c</i><sub>-</sub><sub><i>i</i></sub>为除第<i>i</i>个样本外其他所有样本的所属类别;<i>n</i><sub><i>c</i></sub>为第<i>c</i>类样本点总数;<i>c</i><sub>new</sub>为新建的一个类别;<i>δ</i><sub><i>c</i></sub>为第<i>c</i>类样本点集合;<i>η</i><sub><i>c</i></sub>为第<i>c</i>类样本点对应的参数;<i>η</i>表示所有类别的参数集合。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 Gibbs采样流程图" src="Detail/GetImg?filename=images/DLXT201922002_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 Gibbs采样流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of Gibbs sampling algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="92">通过Gibbs采样算法计算得到{<i>π</i><sub><i>k</i></sub>}的稳态分布,以及<i>μ</i><sub><i>k</i></sub>和<i>Φ</i><sub><i>k</i></sub>,可得到以下风电预测误差模糊集:</p>
                </div>
                <div class="p1">
                    <p id="93"><i>X</i>(<i><b>D</b></i><sub><i>δ</i></sub>)={<i>δ</i>～MN(<i>μ</i><sub><i>k</i></sub>,<i>Φ</i><sub><i>k</i></sub>)}      (7)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>k</i>=1,2,…,<i>K</i>;<i>K</i>=|{<i>π</i><sub><i>k</i></sub>}|为组件总数。</p>
                </div>
                <div class="p1">
                    <p id="95">由于<i>n</i><sub><i>c</i></sub>不是事先指定的,式(7)所示模糊集可以随着数据集的增长,自适应地增加集合中组件的个数。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>1.2</b> 构造不确定集</h4>
                <div class="p1">
                    <p id="97">根据式(7)所示风电预测误差模糊集可以构造出单个时刻的风电预测误差不确定集:</p>
                </div>
                <div class="area_img" id="323">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922002_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<i><b>U</b></i>可以看作<i>K</i>个椭球型不确定集的并集;<i><b>u</b></i>为正交化的椭球;<i>Γ</i><sub>s</sub>为空间预算,用来控制每个子集<i><b>U</b></i><sub><i>k</i></sub>的大小,<i>Γ</i><sub>s</sub>越大,则集合<i><b>U</b></i><sub><i>k</i></sub>越大,风电预测误差属于集合<i><b>U</b></i><sub><i>k</i></sub>的置信度越高,对应越保守的风险偏好。遵循“3<i>σ</i>”原则,可以取<i>Γ</i><sub>s</sub>=3,对应<i><b>U</b></i><sub><i>k</i></sub>的置信度为99.73%。</p>
                </div>
                <div class="p1">
                    <p id="101">本文假定各个时刻的风电预测误差独立同分布,故<i>T</i>个时刻风电预测误差<i>δ</i>=[<i>δ</i><sub>1</sub>,<i>δ</i><sub>2</sub>…,<i>δ</i><sub><i>T</i></sub>]的不确定集为:</p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ξ</mi><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi mathvariant="bold-italic">U</mi><mo>×</mo><mi mathvariant="bold-italic">U</mi><mo>×</mo><mo>⋯</mo><mo>×</mo><mi mathvariant="bold-italic">U</mi></mrow></mstyle><mrow><mi>Τ</mi><mtext>个</mtext></mrow></munder></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="103">式中:“×”表示笛卡尔积。</p>
                </div>
                <h3 id="104" name="104" class="anchor-tag"><b>2</b> 考虑储能的鲁棒机组组合</h3>
                <h4 class="anchor-tag" id="105" name="105"><b>2.1</b> 两阶段优化模型</h4>
                <div class="p1">
                    <p id="106">基于式(9)所示不确定集的鲁棒机组组合可以建模为两阶段优化问题。在以往的文献中,往往在第1阶段决策机组启停,第2阶段决策最恶劣场景下机组出力,由于第2阶段存在机组爬坡约束、储能能量约束等动态约束,导致要么调度计划未卜先知<citation id="306" type="reference"><link href="14" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">14</a>]</sup></citation>,要么引入仿射型的可调变量<citation id="304" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,导致结果仅为局部最优。本文借鉴文献<citation id="305" type="reference">[<a class="sup">25</a>]</citation>提出的盒式分解法,在第1阶段约定机组与储能的运行域,并将动态约束放在第1阶段考虑,第2阶段问题成为<i>T</i>个独立的单时段优化问题,规避了上述矛盾。因此,本文给出的两阶段鲁棒优化模型如式(10)所示,第1阶段为日前阶段,决策机组运行状态、启停动作、机组运行域、储能运行域,第2阶段为风电不确定集中最恶劣情景对应的日内经济运行问题,决策变量为各时刻机组出力、切负荷量和弃风量。</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">x</mi></munder><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>k</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Κ</mi></mrow></munder></mrow></mstyle><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>∈</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></munder><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">x</mi><mo>=</mo><mo stretchy="false">{</mo><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mi>y</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mi>z</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>∈</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Τ</mi><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">y</mi><mo>=</mo><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mi>Ρ</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msup><mrow></mrow><mo>-</mo></msup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>∈</mo><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>∈</mo><mi mathvariant="bold-italic">U</mi><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Τ</mi><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>F</i><sub>1</sub>为第1阶段目标函数;<i>F</i><sub>2,</sub><sub><i>t</i></sub>为第2阶段目标函数;<i>u</i><sub><i>g</i></sub>(<i>t</i>)为机组<i>g</i>在<i>t</i>时刻的运行状态,为0-1变量,其值为1表示机组运行,其值为0表示机组不运行;<i>y</i><sub><i>g</i></sub>(<i>t</i>)为机组<i>g</i>在<i>t</i>时刻启动动作,其值为1表示机组启动,其值为0表示不启动;<i>z</i><sub><i>g</i></sub>(<i>t</i>)为机组<i>g</i>在<i>t</i>时刻停机动作,其值为1表示机组停机,其值为0表示不停机;<mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>和<mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>分别为机组<i>g</i>在<i>t</i>时刻的运行域上界(区分于机组技术出力上限)、运行域下界;<mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>,</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>分别为储能<i>e</i>在<i>t</i>时刻的充电功率计划上限、充电功率计划下限、放电功率计划上限、放电功率计划下限;<i>P</i><sub><i>g</i></sub>(<i>t</i>)为机组<i>g</i>在<i>t</i>时刻的实际出力;<i>P</i><sub><i>e</i></sub><sub>,i</sub>(<i>t</i>)和<i>P</i><sub><i>e</i></sub><sub>,o</sub>(<i>t</i>)分别为储能<i>e</i>在<i>t</i>时刻的实际充电功率、放电功率;<i>P</i><sup>+</sup>(<i>t</i>)和<i>P</i><sup>-</sup>(<i>t</i>)分别为<i>t</i>时刻的弃风量和切负荷量;<i>C</i><sub>1</sub>为第1阶段的可行域;<i>C</i><sub>2</sub>(<i>t</i>)为第2阶段的<i>t</i>时刻的可行域;<i>δ</i><sub><i>t</i></sub>为<i>t</i>时刻的风电出力预测误差。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.2</b> 第<b>1</b>阶段模型</h4>
                <h4 class="anchor-tag" id="110" name="110"><b>2.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="111"><i>F</i><sub>1</sub>=<i>C</i><sub>ST</sub>+<i>C</i><sub>RUN</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="112">其中:</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>2</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>c</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup><mi>y</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup><mi>z</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>U</mtext><mtext>Ν</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>2</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>c</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>R</mtext><mtext>U</mtext><mtext>Ν</mtext></mrow></msubsup><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>N</i><sub>g</sub>为机组数;<i>C</i><sub>ST</sub>为启停成本;<i>T</i>为时段总数;<i>c</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>Ο</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml>和<i>c</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>Ο</mtext><mtext>F</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>g</i>单次启/停所需费用;<i>C</i><sub>RUN</sub>为运行成本;<i>c</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>R</mtext><mtext>U</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml>为机组运行(24/<i>T</i>)h所需固定费用,对应于机组成本函数中的零次项。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="117">第1阶段模型中约束条件<i>C</i><sub>2</sub>(<i>t</i>)包括机组运行域上下界(式(14))、储能运行域上下界约束(式(15)和式(16))、机组运行域内爬坡事件约束(式(17)和式(18))、储能运行域内能量事件约束(式(19)和式(20))、机组最短连续运行/停运时间约束(式(21)和式(22))。</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>P</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为机组<i>g</i>的最小技术出力和最大技术出力。</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>P</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为储能<i>e</i>的最大充电功率和最大放电功率。</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="125">式中:Δ<i>P</i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>g</i>的最大爬坡功率和最大滑坡功率;Δ<i>t</i>为时间间隔。</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>ϵ</mi><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mi>t</mi></msup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>ϵ</mi><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>τ</mi></mrow></msup><mo stretchy="false">(</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>η</mi><msubsup><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>ϵ</mi><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mi>t</mi></msup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>ϵ</mi><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>τ</mi></mrow></msup><mo stretchy="false">(</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>η</mi><msubsup><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mi>e</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>S</i><sub><i>e</i></sub><sub>,0</sub>为储能<i>e</i>的初始能量;<i>S</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>e</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为储能<i>e</i>的最大能量;ϵ<sub><i>e</i></sub>为储能<i>e</i>的自放电率;<i>η</i><sub><i>e</i></sub><sub>,i</sub>和<i>η</i><sub><i>e</i></sub><sub>,o</sub>分别为储能<i>e</i>的充电效率和放电效率。</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mi>t</mi><mo>+</mo><mn>2</mn></mrow><mrow><mi>min</mi><mo stretchy="false">{</mo><mi>t</mi><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>,</mo><mi>Τ</mi><mo stretchy="false">}</mo></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mi>max</mi></mrow><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><mo>+</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mi>t</mi><mo>+</mo><mn>2</mn></mrow><mrow><mi>min</mi><mo stretchy="false">{</mo><mi>t</mi><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo>,</mo><mi>Τ</mi><mo stretchy="false">}</mo></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>T</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>g</i>的最小连续运行时间和最小连续停运时间。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>2.3</b> 第<b>2</b>阶段模型</h4>
                <h4 class="anchor-tag" id="133" name="133"><b>2.3.1</b> 储能老化成本</h4>
                <div class="p1">
                    <p id="134">储能的老化是影响含储能电力系统机组组合经济性的重要因素。广义的储能可分为机械储能、电气储能、电化学储能等,本文考虑的储能是应用较广的锂电池储能。锂电池的老化机制是一个复杂的过程<citation id="307" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>,主要分为日历老化和循环老化2种机制。日历老化与储能的充放电行为无关,可以看作储能的固定成本,已经在投资过程中予以考虑;循环老化描述了储能生命周期内的充放电总量,可以看作储能运行过程中的边际成本。因此,本文中只考虑储能的循环老化。</p>
                </div>
                <div class="p1">
                    <p id="135">锂电池储能在容量跌落到出厂容量的80%前的循环次数是其最重要的性能指标之一<citation id="308" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>,而循环次数与放电深度(depth of discharge,DoD)具有密切关系。根据文献<citation id="309" type="reference">[<a class="sup">28</a>]</citation>,锂电池循环次数是其放电深度的对数函数,如图2所示。因此,储能的单位充放电能量造成的老化成本可以表示为:</p>
                </div>
                <div class="area_img" id="325">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922002_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="138">上述关系可以用数学形式表达为:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mrow><mi>deg</mi><mo>,</mo><mi>e</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mi>e</mi></msub></mrow><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">(</mo><mi>D</mi><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">)</mo><mi>S</mi><msubsup><mrow></mrow><mi>e</mi><mrow><mi>max</mi></mrow></msubsup><mi>D</mi><msub><mrow></mrow><mi>e</mi></msub></mrow></mfrac></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>C</i><sub><i>e</i></sub>为电池储能<i>e</i>的更换成本;<i>L</i><sub><i>e</i></sub>为电池储能<i>e</i>循环次数关于放电深度的对数函数;<i>D</i><sub><i>e</i></sub>为电池储能<i>e</i>的放电深度。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 锂电池循环次数与放电深度的关系" src="Detail/GetImg?filename=images/DLXT201922002_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 锂电池循环次数与放电深度的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Relationship between life cycle and 
DoD of a lithium-ion battery</b></p>

                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.3.2</b> 目标函数</h4>
                <div class="p1">
                    <p id="143"><i>F</i><sub>2,</sub><sub><i>t</i></sub>=<i>C</i><sub>fuel,</sub><sub><i>t</i></sub>+<i>C</i><sub>deg,</sub><sub><i>t</i></sub>+<i>C</i><sub>unb,</sub><sub><i>t</i></sub>      (25)</p>
                </div>
                <div class="p1">
                    <p id="144">其中:</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>u</mtext><mtext>e</mtext><mtext>l</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>a</mi><msub><mrow></mrow><mi>g</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>g</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>deg</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>e</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mi>deg</mi><mo>,</mo><mtext>e</mtext></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (27)</p>
                </div>
                <div class="p1">
                    <p id="147"><i>C</i><sub>unb,</sub><sub><i>t</i></sub>=<i>c</i><sup>+</sup><i>P</i><sup>+</sup>(<i>t</i>)+<i>c</i><sup>-</sup><i>P</i><sup>-</sup>(<i>t</i>)      (28)</p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>C</i><sub>fuel,</sub><sub><i>t</i></sub>为<i>t</i>时刻的燃料成本;<i>a</i><sub><i>g</i></sub>为机组<i>g</i>的二次项成本系数;<i>b</i><sub><i>g</i></sub>为机组<i>g</i>的一次项成本系数;<i>C</i><sub>deg,</sub><sub><i>t</i></sub>为<i>t</i>时刻的储能老化成本;<i>C</i><sub>unb,</sub><sub><i>t</i></sub>为<i>t</i>时刻能量不平衡的惩罚费用;<i>c</i><sup>+</sup>和<i>c</i><sup>-</sup>分别为单位弃风量和单位切负荷量的惩罚费用。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>2.3.3</b> 约束条件</h4>
                <div class="p1">
                    <p id="150">第2阶段问题可以分解为<i>T</i>个时刻的子问题,每个时刻的约束条件<i>C</i><sub>2</sub>(<i>t</i>)包含线路传输容量约束(式(29)和式(30))、能量平衡约束(式(31))、储能充放电功率上下限约束(式(32)和式(33))、机组出力上下限约束(式(34))、弃风量约束(式(35))以及切负荷量约束(式(36))。</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></munderover><mi>Τ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>i</mtext><mtext>n</mtext><mtext>j</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mtext> </mtext><mo>∀</mo><mi>j</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>l</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152" class="code-formula">
                        <mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>i</mtext><mtext>n</mtext><mtext>j</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>g</mi></msub><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>W</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>w</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>e</mi><mo>∈</mo><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>d</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>b</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="153">式中:<i>N</i><sub>b</sub>和<i>N</i><sub>l</sub>分别为节点总数和线路总数;<i>P</i><sup>inj</sup><sub><i>i</i></sub>(<i>t</i>)为第<i>i</i>个节点<i>t</i>时刻的注入功率;<mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>为第<i>j</i>条线路的传输容量;<i>T</i><sub><i>ij</i></sub>为潮流分配矩阵第<i>i</i>行<i>j</i>列元素,对应第<i>i</i>个节点的注入功率对第<i>j</i>条线路的潮流影响;<i>G</i><sub><i>i</i></sub>,<i>W</i><sub><i>i</i></sub>,<i>E</i><sub><i>i</i></sub>,<i>D</i><sub><i>i</i></sub>分别为第<i>i</i>个节点的发电机集合、风电场集合、储能集合、负荷集合;<i>P</i><sub><i>w</i></sub>(<i>t</i>)为<i>t</i>时刻风电场<i>w</i>的出力预测值;<i>δ</i><sub><i>t</i></sub>(<i>w</i>)为<i>t</i>时刻风电场<i>w</i>的出力预测误差;<i>P</i><sub><i>d</i></sub>(<i>t</i>)为<i>t</i>时刻负荷<i>d</i>的预测值。</p>
                </div>
                <div class="p1">
                    <p id="154"><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>i</mtext><mtext>n</mtext><mtext>j</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Ρ</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msup><mrow></mrow><mo>-</mo></msup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>o</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (32)</p>
                </div>
                <div class="p1">
                    <p id="156"><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>e</mi><mo>,</mo><mtext>i</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (33)</p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (34)</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msup><mrow></mrow><mo>+</mo></msup></mrow></math></mathml>      (35)</p>
                </div>
                <div class="p1">
                    <p id="159"><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msup><mrow></mrow><mo>-</mo></msup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msup><mrow></mrow><mo>-</mo></msup></mrow></math></mathml>      (36)</p>
                </div>
                <div class="p1">
                    <p id="160">由于<i>C</i><sub>2</sub>(<i>t</i>)中不包含动态约束,因此第2阶段问题被分解为了<i>T</i>个单时段的优化问题。注意到储能的充放电行为仅由式(32)和式(33)限制,这是因为目标函数中考虑了储能充放电所需的费用,因此不需引入额外的约束来限制储能不能同时充放电,其证明可参照文献<citation id="310" type="reference">[<a class="sup">29</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>2.4</b> 时序分解可行性与次优性验证</h4>
                <div class="p1">
                    <p id="162">根据2.2节及2.3节提出的时序分解方法,基于式(9)所示不确定集的鲁棒机组组合被建模为一个<i>T</i>时段主问题和<i>T</i>个单时段的子问题,本节通过对比式(10)所示模型与仿射可调鲁棒优化 (AARO) 模型<citation id="311" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>、完全可调鲁棒优化 (FARO)模型<citation id="312" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>的约束条件,验证了该模型的可行性与次优性。</p>
                </div>
                <div class="p1">
                    <p id="163">为了叙述简洁,仅讨论机组爬坡约束,储能能量约束同理可证。根据式(14)、式(17)、式(18)和式(34)所示约束条件,式(37)—式(40)所示不等式链成立。</p>
                </div>
                <div class="p1">
                    <p id="164"><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (37)</p>
                </div>
                <div class="p1">
                    <p id="165"><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≥</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≥</mo><mi>u</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>      (38)</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>≤</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (39)</p>
                </div>
                <div class="p1">
                    <p id="167"><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>≤</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (40)</p>
                </div>
                <div class="p1">
                    <p id="168">忽略不等式的中间项,式(37)—式(40)即为FARO模型中的爬坡约束,因此,式(10)所示模型的任意可行解均为FARO模型的可行解,即式(10)所示模型的可行性得到验证。</p>
                </div>
                <div class="p1">
                    <p id="169">在仿射可调鲁棒模型中,机组出力可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="170"><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (41)</p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>P</i><sub><i>g</i></sub><sub>,base</sub>(<i>t</i>)为机组<i>g</i>在<i>t</i>时刻的基准出力,与风电实际出力无关;<i>v</i><sub><i>t</i></sub>(<i>w</i>)为机组<i>g</i>在<i>t</i>时刻对应风电场<i>w</i>实际出力的调整系数。</p>
                </div>
                <div class="p1">
                    <p id="172">而机组出力约束及爬坡约束则可表示为:</p>
                </div>
                <div class="p1">
                    <p id="173"><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>∈</mo><mi mathvariant="bold-italic">U</mi></mrow></munder><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (42)</p>
                </div>
                <div class="p1">
                    <p id="174"><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>∈</mo><mi mathvariant="bold-italic">U</mi></mrow></munder><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>      (43)</p>
                </div>
                <div class="area_img" id="326">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922002_32600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="327">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922002_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="179">构造以下变量:</p>
                </div>
                <div class="p1">
                    <p id="180" class="code-formula">
                        <mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>∈</mo><mi mathvariant="bold-italic">U</mi></mrow></munder><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="181" class="code-formula">
                        <mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>∈</mo><mi mathvariant="bold-italic">U</mi></mrow></munder><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>v</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="182">则根据式(41)—式(47)易推得式(14)、式(17)、式(18)和式(34),即AARO模型的任意可行解均为式(10)所示模型的可行解,因此式(10)所示模型的解较AARO模型的解更优。一个直观的解释是,式(10)所示模型允许任意形式的机组调整策略,而仿射形式仅为其中一个特例。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>3</b> 模型转化与求解</h3>
                <div class="p1">
                    <p id="184">式(10)所示模型是一个多层优化问题,无法应用商用的求解器进行直接求解,因此本章首先将式(10)重写为紧凑形式的主问题与子问题,然后进行模型转化,最后应用C&amp;CG算法<citation id="313" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>进行求解。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>3.1</b> 主问题</h4>
                <div class="area_img" id="328">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922002_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="188">式中:<i><b>x</b></i>为日前阶段决策变量,其含义与式(10)中相同;<i><b>a</b></i><b>,</b><i><b>A</b></i><b>,</b><i><b>d</b></i>均为相应的常数矩阵,例如<i><b>a</b></i>为决策变量<i><b>x</b></i>的成本系数,对应于<i>c</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>和<i>c</i><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>R</mtext><mtext>U</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml>,矩阵<i><b>A</b></i>和<i><b>d</b></i>可以通过约束条件<i>C</i><sub>1</sub>推得;<i>q</i><sub><i>t</i></sub>(<i><b>x</b></i>)为第<i>t</i>个子问题关于<i><b>x</b></i>的响应函数,对应于该子问题在给定<i><b>x</b></i>时的目标函数最优值。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>3.2</b> 子问题及其模型转化</h4>
                <div class="p1">
                    <p id="190">每个子问题为max-max-min的三层结构,等价于:</p>
                </div>
                <div class="p1">
                    <p id="191"><mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>q</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>k</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Κ</mi></mrow></munder><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (49)</p>
                </div>
                <div class="p1">
                    <p id="192">上式的含义是,第<i>t</i>个时刻子问题的最优值<i>q</i><sub><i>t</i></sub>(<i><b>x</b></i>)可以通过枚举<i>k</i>=1,2,…,<i>K</i>,并求取{<i>q</i><sub><i>t</i></sub><sub>,</sub><sub><i>k</i></sub>(<i><b>x</b></i>)}中的最大值得到,其中<i>q</i><sub><i>t</i></sub><sub>,</sub><sub><i>k</i></sub>(<i><b>x</b></i>)的含义为当风电预测误差场景<i>δ</i><sub><i>t</i></sub>来源于第<i>k</i>个不确定集时(记为<i>δ</i><sub><i>t</i></sub><sub>,</sub><sub><i>k</i></sub>),第<i>t</i>个子问题的最优值,如式(50)所示。</p>
                </div>
                <div class="p1">
                    <p id="193" class="code-formula">
                        <mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></munder><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mi>t</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Λ</mi><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi mathvariant="bold-italic">c</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi>Μ</mi><mn>1</mn><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">s</mi><msub><mrow></mrow><mi>t</mi></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">δ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Μ</mi><msub><mrow></mrow><mi>k</mi></msub><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mi>k</mi></msub><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>≤</mo><mi mathvariant="bold-italic">g</mi><msub><mrow></mrow><mrow><msub><mrow></mrow><mi>k</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>,</mo><mi mathvariant="bold-italic">s</mi><msub><mrow></mrow><mi>t</mi></msub><mo>∈</mo><mi>Ω</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo>,</mo><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></mstyle><mrow><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>,</mo><mi mathvariant="bold-italic">s</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></munder><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">y</mi><msubsup><mrow></mrow><mi>t</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Λ</mi><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi mathvariant="bold-italic">c</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi>Μ</mi><mn>1</mn><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">s</mi><msub><mrow></mrow><mi>t</mi></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">D</mi><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi mathvariant="bold-italic">s</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi mathvariant="bold-italic">e</mi><msub><mrow></mrow><mi>t</mi></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">E</mi><mi mathvariant="bold-italic">δ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">G</mi><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi mathvariant="bold-italic">f</mi><msub><mrow></mrow><mi>t</mi></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">s</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≥</mo><mn>0</mn></mtd></mtr></mtable><mo>}</mo></mrow><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="194">式中:<i>Λ</i>和<i><b>c</b></i>分别对应第<i>t</i>个子问题目标函数中的二次项系数和一次项系数;<i><b>M</b></i><sub><i>k</i></sub>,<i><b>H</b></i><sub><i>k</i></sub>,<i><b>g</b></i><sub><i>k</i></sub>可以由不确定集<i><b>U</b></i><sub><i>k</i></sub>推得,<i><b>C</b></i><b>,</b><i><b>D</b></i><b>,</b><i><b>e</b></i><sub><i>t</i></sub>,<i><b>E</b></i><b>,</b><i><b>G</b></i><b>,</b><i><b>f</b></i><sub><i>t</i></sub>可以由式(29)—式(36)所示约束推得;<i><b>s</b></i><sub><i>t</i></sub>为松弛变量,作用是使得对于任意的<i><b>x</b></i>和<i>δ</i><sub><i>t</i></sub><sub>,</sub><sub><i>k</i></sub>均存在可行解<i><b>y</b></i><sub><i>t</i></sub>;<i>M</i>为一足够大的数;<i>Ω</i>(<i><b>x</b></i>,<i>δ</i><sub><i>t</i></sub>)表示给定<i><b>x</b></i>和<i>δ</i><sub><i>t</i></sub>时<i><b>y</b></i><sub><i>t</i></sub>和<i><b>s</b></i><sub><i>t</i></sub>的最优策略集,可以通过KKT条件得到,如式(51)所示。</p>
                </div>
                <div class="p1">
                    <p id="195"><i>Ω</i>(<i><b>x</b></i>,<i>δ</i><sub><i>t</i></sub><sub>,</sub><sub><i>k</i></sub>)={2<i>Λ</i><i><b>y</b></i><sub><i>t</i></sub>+<i><b>c</b></i><sup>T</sup>+<i><b>D</b></i><sup>T</sup><i>λ</i><sub>1</sub>+<i><b>G</b></i><sup>T</sup><i>λ</i><sub>2</sub>=<b>0</b>,</p>
                </div>
                <div class="p1">
                    <p id="196"><i>M</i><b>1</b>-<i>λ</i><sub>1</sub>-<i>λ</i><sub>2</sub>=<b>0</b>,<i><b>Cx</b></i>+<i><b>Dy</b></i><sub><i>t</i></sub>-<i><b>s</b></i><sub><i>t</i></sub>≤<i><b>e</b></i><sub><i>t</i></sub>,<i><b>E</b></i><i>δ</i><sub><i>t</i></sub><sub>,</sub><sub><i>k</i></sub>+</p>
                </div>
                <div class="p1">
                    <p id="197"><i><b>Gy</b></i><sub><i>t</i></sub>=<i><b>f</b></i>,<i><b>s</b></i><sub><i>t</i></sub>≥<b>0</b>,<i>λ</i><sub>1</sub><i>λ</i><sub>2</sub>≥<b>0</b>,<i>λ</i><sub>1</sub>。(<i><b>Cx</b></i>+<i><b>Dy</b></i><sub><i>t</i></sub>-<i><b>s</b></i><sub><i>t</i></sub>-</p>
                </div>
                <div class="p1">
                    <p id="198"><i><b>e</b></i><sub><i>t</i></sub>)=<b>0</b>,<i>λ</i><sub>2</sub>。<i><b>s</b></i><sub><i>t</i></sub>=<b>0</b>}      (51)</p>
                </div>
                <div class="p1">
                    <p id="199">式中:<i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>分别对应不等式约束与等式约束的拉格朗日乘子;“。”表示Hadamard乘积。</p>
                </div>
                <div class="p1">
                    <p id="200">对补松弛约束<i>λ</i><sub>1</sub>。(<i><b>Cx</b></i>+<i><b>Dy</b></i><sub><i>t</i></sub>-<i><b>s</b></i><sub><i>t</i></sub>-<i><b>e</b></i><sub><i>t</i></sub>)=<b>0</b>及<i>λ</i><sub>2</sub><i><b>s</b></i><sub><i>t</i></sub>=<b>0</b>可以通过Big-M法转化为线性不等式约束:</p>
                </div>
                <div class="area_img" id="329">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922002_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="203">式中:<i><b>z</b></i><sub><i>a</i></sub>和<i><b>z</b></i><sub><i>b</i></sub>为引入的0-1辅助变量组成的向量。</p>
                </div>
                <div class="p1">
                    <p id="204">式(50)所示模型求解完毕后,若<i><b>s</b></i><sub><i>t</i></sub>存在某一个元素大于0,则说明存在某个场景使得第2阶段问题不可行,此时设定<i>q</i><sub><i>t</i></sub><sub>,</sub><sub><i>k</i></sub>(<i><b>x</b></i>)=+∞。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>3.3 C&amp;CG</b>算法</h4>
                <div class="p1">
                    <p id="206">通过上述转化,式(10)所示模型可以通过C&amp;CG算法求解,其流程图如图3所示,其中<i>U</i><sub>B</sub>和<i>L</i><sub>B</sub>分别表示该问题的上界与下界,<i>ε</i>为容忍度,<i>ρ</i><sub><i>t</i></sub>为辅助变量。</p>
                </div>
                <h3 id="207" name="207" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="208">本文以修改的IEEE 6节点系统以及IEEE 118节点系统为例,验证了所提模型及算法的有效性。IEEE 6节点算例系统的接线图如附录A图A1所示,系统中包含6个节点、7条线路、3台燃煤机组、2座风电场、1座锂离子储能电站。系统详细参数如附录A表A1与表A2所示,风电场的历史预测数据和历史实际出力数据来源于西北风电场真实采集的数据,日前风力发电预测与负荷预测可见附录A图A2和图A3。IEEE 118节点的系统参数可见文献<citation id="314" type="reference">[<a class="sup">31</a>]</citation>。储能的单位损耗成本经过式(24)计算,为3美元/MW。测试计算基于Python 3.7环境,采用Pyomo调用CPLEX 12.8.0求解器进行求解。</p>
                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于C&amp;CG的求解算法流程图" src="Detail/GetImg?filename=images/DLXT201922002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于C&amp;CG的求解算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_209.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of C&amp;CG based algorithm</b></p>

                </div>
                <h4 class="anchor-tag" id="210" name="210"><b>4.1</b> 不确定集生成方式的比较分析</h4>
                <div class="p1">
                    <p id="211">本文以包含2 000个样本点的风电历史预测误差数据集构造算例,分别通过经典多边形法<citation id="315" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、主成分分析法<citation id="316" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>、DPGMM聚类法生成对应的不确定集,结果图4所示,其中彩色区域表示不确定集,<i>y</i><sub>1</sub>表示风电场1出力预测误差,<i>y</i><sub>2</sub>表示风电场2出力预测误差。由于传统经典多边形法中参数<i>Γ</i><sub>s</sub>是人为选取的,导致其生成的不确定集包含了过多概率极低的区域。主成分分析法改进了经典多边形法人为选择参数的缺点,通过计算协方差矩阵来确定置信椭球的形状和大小<citation id="317" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>,缩小了不确定集,且一定程度反映了2个风电场预测误差之间的相关性,但由于它是一种参数化方法,无法反映风电预测误差的多模态特性,仍然包含较多低概率区域。DPGMM聚类法准确识别了预测误差由2个高斯分布所构成,形成的不确定集是2个置信椭球的并集,这排除了2个风电场同时预测误差较大的区域,使得不确定集进一步缩小。</p>
                </div>
                <div class="p1">
                    <p id="212">在DPGMM法聚类过程中,并不需要事先选取聚类数。给定聚集因子<i>α</i>,<i>K</i>值会随着样本数<i>N</i><sub>t</sub>的增加自适应地增加,根据文献<citation id="318" type="reference">[<a class="sup">21</a>]</citation>,<i>K</i>与<i>α</i>lg(<i>N</i>)近似成正比,附录A图A4侧面证明了文献<citation id="319" type="reference">[<a class="sup">25</a>]</citation>的结论,固定<i>α</i>=1,当<i>N</i><sub>t</sub>=100时,DPGMM将风电预测误差样本聚为一类,而当<i>N</i><sub>t</sub>=1 000时,样本则被聚为2类,进一步增加样本<i>N</i><sub>t</sub>=2 000,<i>K</i>值并未增加,仅是各类别置信椭球形状和大小发生了变化。而固定样本<i>N</i><sub>t</sub>=2 000,增大<i>α</i>时,<i>K</i>值增加到3。聚集因子<i>α</i>反映了决策者的风险偏好,较大的<i>α</i>值能够产生更多的类别使得不确定集覆盖更多的区域,但决策会趋于保守,而较小的<i>α</i>值用较少的类别覆盖概率较大的区域,导致较为激进的决策。</p>
                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同方法生成的不确定集" src="Detail/GetImg?filename=images/DLXT201922002_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同方法生成的不确定集</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Uncertainty sets generated by different 
statistical methods</b></p>

                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>4.2</b> 经济性分析</h4>
                <div class="p1">
                    <p id="216">为了对比不同不确定集生成方式对调度经济性的影响,取<i>N</i><sub>t</sub>=2 000,<i>α</i>=2,<i>Γ</i><sub>s</sub>=3,分别采用经典多边形法、主成分分析法、DPGMM聚类法生成不确定集,并应用第2章所提模型进行求解,分别得到调度计划1,2,3,以及最恶劣场景1,2,3,并在最恶劣场景3下测试各方法的经济性,结果如表1所示。3种方法的运行结果均没有产生失负荷费用,但在机组启停计划以及机组计划出力区间上存在显著差异,进而导致了三者在弃风惩罚费用、燃料成本、运行成本上的不同,均是经典多边形法最高,主成分分析法次之,而DPGMM最低。其中,在燃料成本这一项,DPGMM相比传统多边形法减少了5 566.33美元/d的费用,而主成分分析法减少量仅为163.43美元/d。</p>
                </div>
                <div class="p1">
                    <p id="217">通过图5以及附录A图A5进一步分析3种模型得到的调度计划。由于计划1高估了风电预测误差范围,为了确保不会出现失负荷,在净负荷低谷时段00:00—05:00,让最小技术出力为100 MW的机组3保持运行,同时在07:00开启了最小技术出力为50 MW的机组2,在不经济的同时还造成了00:00—06:00大量的弃风;计划2相比计划1不确定集较小,对风电预测误差范围做出了较为合理的估计,相比计划1将机组2的开机时刻从07:00后移到了09:00。计划3则通过风电误差聚类,排除了2个风电场同时误差较大的场景,更为准确地估计了风电预测误差范围,因此在净负荷低谷时段00:00—05:00关停了不必要的机组3,仅在00:00—02:00开启机组2,而机组2的第2次开机时间也后移到了08:00,整体更为经济。</p>
                </div>
                <div class="area_img" id="218">
                    <p class="img_tit"><b>表1 3种不确定集构造的鲁棒优化运行结果比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of robust optimization operation results constructed by three uncertain sets</b></p>
                    <p class="img_note"></p>
                    <table id="218" border="1"><tr><td>不确定集<br />生成方式</td><td>总成本/元</td><td>启停成本/元</td><td>固定运行<br />成本/元</td><td>燃料成本/元</td><td>电池老化<br />成本/元</td><td>弃风惩罚费用/元</td><td>切负荷补偿<br />费用/元</td></tr><tr><td>经典多边形法</td><td>296 029.25</td><td>872.35</td><td>14 818.93</td><td>279 087.77</td><td>216.000 0</td><td>1 034.19</td><td>0</td></tr><tr><td><br /> 主成分分析法</td><td>295 495.59</td><td>747.65</td><td>14 818.93</td><td>278 924.34</td><td>195.045 3</td><td>809.61</td><td>0</td></tr><tr><td><br /> DPGMM聚类法</td><td>288 570.20</td><td>920.01</td><td>13 361.06</td><td>273 521.43</td><td>200.880 0</td><td>566.80</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 3种不确定集构造的开机方式比较" src="Detail/GetImg?filename=images/DLXT201922002_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 3种不确定集构造的开机方式比较</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_219.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of startup modes constructed by three uncertain sets</b></p>

                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>4.3</b> 储能经济性分析</h4>
                <div class="p1">
                    <p id="221">基于DPGMM聚类法生成的不确定集,取储能最大充/放电功率为3～15 MW,进行了仿真实验,结果如图6所示。增大储能的最大充放电功率,储能的损耗成本提升,这是因为大功率储能的造价相对较高,抬高了折算后的单位老化成本。但较高功率的储能有助于减少弃风成本,这是因为储能快速充放电的特性增大了系统的运行域,使得火电机组爬坡不足以应对的风电波动可以通过储能进行消纳。结合附录A图A5,仅在火电机组的爬坡时段,储能频繁切换充放电状态来消纳富余的风电,而在火电机组的非爬坡时段,风电波动完全由机组运行域进行消纳,从而减少储能的循环老化。</p>
                </div>
                <h4 class="anchor-tag" id="222" name="222"><b>4.4</b> 模型保守度分析</h4>
                <div class="p1">
                    <p id="223">最后,固定样本量<i>N</i><sub>t</sub>=2 000,通过调节控制保守度的2个参数<i>α</i>及<i>Γ</i><sub>s</sub>,可以获取保守程度各异的调度计划,结果如表2所示。对保守度影响更为显著的是聚集因子<i>α</i>。根据图6,<i>α</i>=2时风电预测误差聚类数相比<i>α</i>=1时增加了1类,不确定集的区域发生了突变,导致总成本较大程度上升。而当提升空间预算<i>Γ</i><sub>s</sub>的值时,各类风电预测误差的置信椭球体积变大,同样导致调度计划趋于保守。风险成本同样也上升的原因是,系统为了避免相对更加严重的失负荷事件,需要机组在平衡净负荷的基础上额外增加出力,其代价是产生弃风成本,预期的失负荷事件越严重,弃风成本就越高,导致风险成本越高。 <b>表2 不同聚集因子与空间预算的调度结果</b></p>
                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_224.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同储能功率对运行经济性的影响" src="Detail/GetImg?filename=images/DLXT201922002_224.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同储能功率对运行经济性的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_224.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Impact of different energy storage power 
on operation economy</b></p>

                </div>
                <div class="area_img" id="226">
                    <p class="img_tit"> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Dispatching results with different concentration factors and spatial budgets</b></p>
                    <p class="img_note"></p>
                    <table id="226" border="1"><tr><td><br />聚集因子<i>α</i></td><td>空间预算<i>Γ</i><sub>s</sub></td><td>总成本/元</td><td>风险成本/元</td></tr><tr><td><br /></td><td>2</td><td>287 840.37</td><td>483.26</td></tr><tr><td><br /> 1</td><td>3</td><td>288 570.20</td><td>566.80</td></tr><tr><td><br /></td><td>4</td><td>289 480.55</td><td>705.20</td></tr><tr><td><br /></td><td>2</td><td>293 487.21</td><td>901.07</td></tr><tr><td><br /> 2</td><td>3</td><td>294 170.90</td><td>953.65</td></tr><tr><td><br /></td><td>4</td><td>295 063.26</td><td>1 021.45</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="227" name="227"><b>4.5</b> 模型计算效率分析</h4>
                <div class="p1">
                    <p id="228">为考察本文所提模型在大系统中的可行性,分别采用经典鲁棒机组组合(RUC)<citation id="320" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、基于主成分分析的不确定集的鲁棒机组组合(DDRUC)<citation id="321" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>以及本文所提模型,在IEEE 118节点系统中进行对比分析。模型计算时间比较如表3所示。结果表明,本文所提模型在总计算时间上显著低于其他2种模型,这是因为本文模型消去了子问题中的动态约束,使得多个时段的子问题求解相互解耦,降低了模型复杂度,使得子问题计算时间大幅降低。</p>
                </div>
                <div class="area_img" id="229">
                    <p class="img_tit"><b>表3 模型计算时间比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of computation time among different models</b></p>
                    <p class="img_note"></p>
                    <table id="229" border="1"><tr><td><br />模型</td><td>总成本/<br />万元</td><td>总计算时<br />间/s</td><td>主问题计<br />算时间/s</td><td>子问题计<br />算时间/s</td></tr><tr><td><br /> RUC</td><td>11 745.92</td><td>3 230.26</td><td>1 468.30</td><td>1 761.96</td></tr><tr><td><br /> DDRUC</td><td>11 511.23</td><td>3 030.57</td><td>1 497.67</td><td>1 532.90</td></tr><tr><td><br /> 本文模型</td><td>10 806.27</td><td>1 823.23</td><td>1 511.75</td><td>311.48</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="230" name="230" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="231">针对多风电场间风电预测误差呈现多模态的复杂特性问题,本文基于DPGMM,对风电预测误差样本集进行聚类后得到不确定集,并衔接到考虑储能的两阶段鲁棒优化模型中,构建了基于风电预测误差聚类的分布鲁棒含储能机组组合模型。通过仿真算例分析,得到以下结论:</p>
                </div>
                <div class="p1">
                    <p id="232">1)采用DPGMM法对风电预测误差进行聚类,可以不用事先假定聚类数<i>K</i>,聚类结果准确反映了风电预测误差的多模态分布特性。该方法是一种数据驱动的方法,随着数据量的增加可以自适应地调整<i>K</i>值与相应的类别参数。</p>
                </div>
                <div class="p1">
                    <p id="233">2)基于DPGMM聚类生成的不确定集,相比传统的多面体不确定集与主成分分析法得到的不确定集,可以更合理地制定机组启停计划,从而降低所得到的调度计划保守性。此外,通过调整2个不确定度参数,同样实现对鲁棒优化模型保守性的控制,提高了模型和方法的适用性。</p>
                </div>
                <div class="p1">
                    <p id="234">3)通过加装锂电池储能,其快速充放电的特性增大了系统的运行域,有助于减少弃风。然而,锂电池的循环老化机制使得储能不能频繁地充放电,因此,锂电池储能应当作为一种增大火电机组爬坡阶段系统运行域的措施。</p>
                </div>
                <div class="p1">
                    <p id="235">本文的不足之处在于,聚类过程中聚集因子需要人工选择,且未能考虑到实际中分区互联电网的调度方式。下一阶段将研究在聚集因子的自适应选取以及分布式架构下的大规模系统鲁棒机组组合。</p>
                </div>
                <div class="p1">
                    <p id="236">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="330" name="330" class="anchor-tag">附录A</h3>
                <div class="area_img" id="331">
                                            <p class="img_tit">
                                                表A1机组参数
                                                    <br />
                                                Table A1 Parameters of generators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922002_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1机组参数" src="Detail/GetImg?filename=images/DLXT201922002_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="333">
                                            <p class="img_tit">
                                                表A2其他参数
                                                    <br />
                                                Table A2 Other parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922002_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2其他参数" src="Detail/GetImg?filename=images/DLXT201922002_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="332">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 IEEE 6节点系统图" src="Detail/GetImg?filename=images/DLXT201922002_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 IEEE 6节点系统图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 IEEE 6-bus system</p>

                </div>
                <div class="area_img" id="334">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2日前风电出力预测" src="Detail/GetImg?filename=images/DLXT201922002_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2日前风电出力预测  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 day-ahead wind power forecast</p>

                </div>
                <div class="area_img" id="335">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3日前负荷预测" src="Detail/GetImg?filename=images/DLXT201922002_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3日前负荷预测  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 day-ahead load forecast</p>

                </div>
                <div class="area_img" id="336">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4不同样本数与聚集因子下DPGMM聚类结果" src="Detail/GetImg?filename=images/DLXT201922002_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4不同样本数与聚集因子下DPGMM聚类结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Clustering results of DPGMM under different number of samples and concentration factors</p>

                </div>
                <div class="area_img" id="337">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 3种不确定集构造的机组运行域与运行曲线比较" src="Detail/GetImg?filename=images/DLXT201922002_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 3种不确定集构造的机组运行域与运行曲线比较  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Comparison of power region and profile</p>

                </div>
                <div class="area_img" id="338">
                                            <p class="img_tit">
                                                表A1电能路由器主要仿真控制参数
                                                    <br />
                                                Table A1 Main parameters of power router
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922002_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922002_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922002_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1电能路由器主要仿真控制参数" src="Detail/GetImg?filename=images/DLXT201922002_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705011&amp;v=MDQwNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlIaFdyckxJVHJCZmJHNEg5Yk1xbzlFWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 周明,翟俊义,任建文,等.含风电并网的直流互联电网分散协调调度方法[J].电网技术,2017,41(5):1428-1434.ZHOU Ming,ZHAI Junyi,REN Jianwen,et al.A decentralized coordinated dispatch approach for interconnected power grid with wind power via HVDC tie-line[J].Power System Technology,2017,41(5):1428-1434.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimization for unit commitment——a review">

                                <b>[2]</b> ZHENG Q P,WANG J H,LIU A L.Stochastic optimization for unit commitment—a review[J].IEEE Transactions on Power Systems,2015,30:1913-1924.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707007&amp;v=MDM2MDJIVGVyRzRIOWJNcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpSGhXcnJMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 谢敏,熊靖,吉祥,等.考虑多风电场相关性的电网动态经济调度二阶段带补偿算法[J].电力系统自动化,2017,41(7):44-53.DOI:10.7500/AEPS20160519011.XIE Min,XIONG Jing,JI Xiang,et al.Two-stage compensation algorithm for dynamic economic dispatch of power grid considering correlation of multiple wind farms[J].Automation of Electric Power Systems,2017,41(7):44-53.DOI:10.7500/AEPS20160519011.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201902002&amp;v=MjQzNTBac0ZpSGhXcnJMSVRyQmZiRzRIOWpNclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈哲,张伊宁,黄刚,等.计及线路随机故障的机会约束最优风电消纳模型[J].电网技术,2019,43(2):363-370.CHEN Zhe,ZHANG Yining,HUANG Gang,et al.Chance-constrained optimal wind power accommodation point considering transmission line contingencies[J].Power System Technology,2019,43(2):363-370.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic unit commitment in isolated systems with renewable penetration under CVaR assessment">

                                <b>[5]</b> ASENSIO M,CONTRERAS J.Stochastic unit commitment in isolated systems with renewable penetration under CVaR assessment[J].IEEE Transactions on Smart Grid,2016,7:1356-1367.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517025&amp;v=MTAyOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUhoV3JyTElTSFRlckc0SDlUTnFJOUhZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 丁浩,高峰,刘坤,等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化,2015,39(17):160-167.DING Hao,GAO Feng,LIU Kun,et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems,2015,39(17):160-167.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive Robust Optimization for the Security Constrained Unit Commitment Problem">

                                <b>[7]</b> BERTSIMAS D,LITVINOV E,SUN X A,et al.Adaptive robust optimization for the security constrained unit commitment problem[J].IEEE Transactions on Power Systems,2013,28(1):52-63.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multistage Robust Unit Commitment with Dynamic Uncertainty Sets and Energy Storage">

                                <b>[8]</b> LORCA Á,SUN X A.Multistage robust unit commitment with dynamic uncertainty sets and energy storage[J].IEEE Transactions on Power Systems,2017,32(3):1678-88.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust Risk-Constrained Unit Commitment with Large-scale Wind Generation:An Adjustable Uncertainty Set Approach">

                                <b>[9]</b> WANG C,LIU F,WANG J H,et al.Robust risk-constrained unit commitment with large-scale wind generation:an adjustable uncertainty set approach[J].IEEE Transactions on Power Systems,2017,32(1):723-733.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust optimization in electric power systems operations">

                                <b>[10]</b> SUN X A,LORCA Á.Robust optimization in electric power systems operations[M]// Integration of Large-scale Renewable Energy into Bulk Power Systems.Berlin,Germany:Springer,2017:227-258.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A distributionally robust optimization model for unit commitment considering uncertain wind power generation">

                                <b>[11]</b> XIONG P,JIRUTITIJAROEN P,SINGH C.A distributionally robust optimization model for unit commitment considering uncertain wind power generation[J].IEEE Transactions on Power Systems,2017,32(1):39-49.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wasserstein metric based distributionally robust approximate framework for unit commitment">

                                <b>[12]</b> ZHU R,WEI H,BAI X.Wasserstein metric based distributionally robust approximate framework for unit commitment[J].IEEE Transactions on Power Systems,2019,34(4):2991-3001.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A distributionally robust optimization model for unit commitment based on kullback-leibler divergence">

                                <b>[13]</b> CHEN Y,GUO Q,SUN H,et al.A distributionally robust optimization model for unit commitment based on Kullback-Leibler divergence[J].IEEE Transactions on Power Systems,2018,33(5):5147-5160.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6595B5B7D164C5CB33515AAB1DB5E943&amp;v=MzA4MzZFT29KQ0E4OHZHUVE2VHA4VFE2VDNoTkJDN2ZoVEw2Y0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pieTJ4YXM9TmlmT2ZiVzlGOVMrcXYxQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> ZHANG Y,HAN X,YANG M,et al.Adaptive robust unit commitment considering distributional uncertainty[J].International Journal of Electrical Power &amp; Energy Systems,2019,104:635-644.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201917010&amp;v=MDkzNzQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpSGhXcnJMUHlyUGJiRzRIOWpOcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张玉敏,韩学山,杨明,等.基于狄利克雷模型的分布鲁棒机组组合[J].中国电机工程学报,2019,39(17):5074-5084.ZHANG Yumin,HAN Xueshan,YANG Ming,et al.Distributionally robust unit commitment based on imprecise Dirichlet model[J].Proceedings of the CSEE,2019,39(17):5074-5084.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A multi-model combination approach for probabilistic wind power forecasting,">

                                <b>[16]</b> LIN Y,YANG M,WAN C,et al.A multi-model combination approach for probabilistic wind power forecasting,[J].IEEE Transactions on Sustainable Energy,2019,10(1):226-237.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of virtual power plant w ith battery degradation cost">

                                <b>[17]</b> ZHOU B,LIU X,CAO Y,et al.Optimal scheduling of virtual power plant with battery degradation cost[J].IET Generation,Transmission &amp; Distribution,2016,10(3):712-725.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201707006&amp;v=MTEwMjBGckNVUjdxZlp1WnNGaUhoV3JyTElTSFJmYkc0SDliTXFJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李本新,韩学山,刘国静,等.风电与储能系统互补下的火电机组组合[J].电力自动化设备,2017,37(7):32-37.LI Benxin,HAN Xueshan,LIU Guojing,et al.Thermal unit commitment with complementary wind power and energy storage system[J].Electric Power Automation Equipment,2017,37(7):32-37.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment in presence of lithium-ion battery storage units using information-gap decision theory">

                                <b>[19]</b> AHMADI A,NEZHAD A E,HREDZAK B.Security-constrained unit commitment in presence of lithium-ion battery storage units using information-gap decision theory[J].IEEE Transactions on Industrial Informatics,2019,15(1):148-157.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical Analysis of Wind Power Forecast Error">

                                <b>[20]</b> BLUDSZUWEIT H,DOMINGUEZ-NAVARRO J A,LLOMBART A.Statistical analysis of wind power forecast error[J].IEEE Transactions on Power Systems,2008,23(3):983-991.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Introduction to the Dirichlet distribution and related processes[R/OL]">

                                <b>[21]</b> FRIGYIK B A,KAPILA A,GUPTA M R.Introduction to the Dirichlet distribution and related processes[R/OL].[2019-03-20].http://mayagupta.org/publications/FrigyikKapilaGuptaIntroToDirichlet.pdf.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJDEF9913DAC0895AE44CB30CBCF339475E&amp;v=MDQ1OTZ4YXM9TmpuQmFzYk9GOWpOclBzMEYrc0hCWGxJdWhJWG1VMStTQXlRMzJRMmVydVFRci9xQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnemJ5Mg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> NEAL R M.Markov chain sampling methods for Dirichlet process mixture models[J].Journal of Computational and Graphical Statistics,2000,9(2):249-265.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive rejection sampling for Gibbs sampling">

                                <b>[23]</b> GILKS W R,WILD P.Adaptive rejection sampling for Gibbs sampling[J].Journal of the Royal Statistical Society Series C-Applied Statistics,1992,41(2):337-348.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data-driven affinely adjustable distributionally robust unit commitment">

                                <b>[24]</b> DUAN C,JIANG L,FANG W,et al.Data-driven affinely adjustable distributionally robust unit commitment[J].IEEE Transactions on Power Systems,2018,33(2):1385-1398.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Box-based temporal decomposition of multi-period economic dispatch for two-stage robust unit commitment">

                                <b>[25]</b> CHO Y,ISHIZAKI T,RAMDANI N,et al.Box-based temporal decomposition of multi-period economic dispatch for two-stage robust unit commitment[J].IEEE Transactions on Power Systems,2019,34(4):3109-3118.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model">

                                <b>[26]</b> DUGGAL I,VENKATESH B.Short-term scheduling of thermal generators and battery storage with depth of discharge-based cost model[J].IEEE Transactions on Power Systems,2015,30(4):2110-2118.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080100082482&amp;v=MjQwMjFPTU5DSFE3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS1ZvZGJ4RT1OaWZPZmJLN0h0bk1ybzlGWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> BARRÉ A,DEGUILHEM B,GROLLEAU S,et al.A review on lithium-ion battery ageing mechanisms and estimations for automotive applications[J].Journal of Power Sources,2013,241:680-689.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100500841&amp;v=MjczNDhybzlGWWVzUEJIZzRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLVm9kYnhFPU5pZk9mYks3SHRETw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> VETTER J,NOVÁKA P,WAGNE M R,et al.Ageing mechanisms in lithium-ion batteries[J].Journal of Power Sources,2005,147(1/2):269-281.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816001&amp;v=MjMxOTlHRnJDVVI3cWZadVpzRmlIaFdyckxJU0hUZXJHNEg5bk5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 李媛,冯昌森,文福拴,等.含电动汽车和电转气的园区能源互联网能源定价与管理[J].电力系统自动化,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.LI Yuan,FENG Changsen,WEN Fushuan,et al.Energy pricing and management for park-level energy internets with electric vehicles and power-to-gas devices[J].Automation of Electric Power Systems,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200120507&amp;v=MTk2NjhaZWtQQ1h3K29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktWb2RieEU9TmlmT2ZiSzdIdG5Nclk5Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> ZENG Bo,ZHAO Long.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power flow data for IEEE 118 bus test case">

                                <b>[31]</b> Power flow data for IEEE 118 bus test case[EB/OL].[2019-03-20].https://matpower.org/docs/ref/matpower5.0/case118.html
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES993E4BF6697CD5FABDDED650825C28C1&amp;v=MjQ0ODQzZmxEWXVJSWZ3Zzh1V2RobmtzSVBIbm5yQm8zZk1HV1RjbWVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6YnkyeGFzPU5pZk9mYnF4SGFUSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> NING C,YOU F.Data-driven decision making under uncertainty integrating robust optimization with principal component analysis and kernel smoothing methods[J].Computers &amp; Chemical Engineering,2018,112:190-210.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922002&amp;v=MTMwMzBqT3JZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUhoV3JyTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

