

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136388347443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922005%26RESULT%3d1%26SIGN%3dntVAmTuEftqweqEc6%252bkvW0APc%252bw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922005&amp;v=MTkzNTdCdEdGckNVUjdxZlp1WnNGaURrVXIzQklTSFRlckc0SDlqT3JZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1&lt;/b&gt; 风电预测值与预测误差特征分析 "><b>1</b> 风电预测值与预测误差特征分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;1.1&lt;/b&gt; 预测误差的统计特性"><b>1.1</b> 预测误差的统计特性</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;1.2&lt;/b&gt; 风电预测出力的分布特性"><b>1.2</b> 风电预测出力的分布特性</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;1.3&lt;/b&gt; 静态统计学分析"><b>1.3</b> 静态统计学分析</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;1.4&lt;/b&gt; 预测值及预测误差的联合分布特征"><b>1.4</b> 预测值及预测误差的联合分布特征</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2&lt;/b&gt; 高维动态藤&lt;b&gt;Copula&lt;/b&gt;理论 "><b>2</b> 高维动态藤<b>Copula</b>理论</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;2.1 Sklar&lt;/b&gt;定理和&lt;b&gt;Copula&lt;/b&gt;理论"><b>2.1 Sklar</b>定理和<b>Copula</b>理论</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;2.2&lt;/b&gt; 动态&lt;b&gt;Copula&lt;/b&gt;函数"><b>2.2</b> 动态<b>Copula</b>函数</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.3&lt;/b&gt; 藤&lt;b&gt;Copula&lt;/b&gt;理论"><b>2.3</b> 藤<b>Copula</b>理论</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;3&lt;/b&gt; 建模方法及流程 "><b>3</b> 建模方法及流程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于非参数核密度估计的极大似然估计法"><b>3.1</b> 基于非参数核密度估计的极大似然估计法</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;3.2&lt;/b&gt; 高维动态藤&lt;b&gt;Copula&lt;/b&gt;建模流程"><b>3.2</b> 高维动态藤<b>Copula</b>建模流程</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;3.3&lt;/b&gt; 基于&lt;b&gt;Copula&lt;/b&gt;函数的离散卷积法"><b>3.3</b> 基于<b>Copula</b>函数的离散卷积法</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;3.4&lt;/b&gt; 多风电场联合出力不确定性模型建模流程"><b>3.4</b> 多风电场联合出力不确定性模型建模流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;4&lt;/b&gt; 算例仿真 "><b>4</b> 算例仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#135" data-title="&lt;b&gt;4.1&lt;/b&gt; 数据来源及特性"><b>4.1</b> 数据来源及特性</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;4.2&lt;/b&gt; 核密度估计及标幺化"><b>4.2</b> 核密度估计及标幺化</a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;4.3&lt;/b&gt; 高维动态藤节点的动态相关系数"><b>4.3</b> 高维动态藤节点的动态相关系数</a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;4.4&lt;/b&gt; 预测误差之和的分布"><b>4.4</b> 预测误差之和的分布</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;4.5&lt;/b&gt; 模型输出与评价"><b>4.5</b> 模型输出与评价</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#142" data-title="&lt;b&gt;表1 演进方程参数&lt;/b&gt;"><b>表1 演进方程参数</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图1 本文所提模型的输出功率曲线&lt;/b&gt;"><b>图1 本文所提模型的输出功率曲线</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图2 基于藤Copula的模型输出功率曲线&lt;/b&gt;"><b>图2 基于藤Copula的模型输出功率曲线</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图3 基于动态Copula的简单叠加模型输出功率曲线&lt;/b&gt;"><b>图3 基于动态Copula的简单叠加模型输出功率曲线</b></a></li>
                                                <li><a href="#194" data-title="图A1预测误差统计直方图">图A1预测误差统计直方图</a></li>
                                                <li><a href="#195" data-title="图A2预测误差绝对值统计直方图">图A2预测误差绝对值统计直方图</a></li>
                                                <li><a href="#196" data-title="图A3风电出力统计直方图">图A3风电出力统计直方图</a></li>
                                                <li><a href="#197" data-title="图A4预测值及预测误差绝对值频数直方图">图A4预测值及预测误差绝对值频数直方图</a></li>
                                                <li><a href="#198" data-title="图A5 D藤拓扑结构图">图A5 D藤拓扑结构图</a></li>
                                                <li><a href="#199" data-title="图A6高维动态藤Copula建模流程图">图A6高维动态藤Copula建模流程图</a></li>
                                                <li><a href="#200" data-title="图A7联合出力不确定性模型建模流程图">图A7联合出力不确定性模型建模流程图</a></li>
                                                <li><a href="#201" data-title="图A8 8天预测曲线">图A8 8天预测曲线</a></li>
                                                <li><a href="#202" data-title="图A9第8天预测曲线">图A9第8天预测曲线</a></li>
                                                <li><a href="#203" data-title="图A10风电场预测误差直方图及核密度估计曲线">图A10风电场预测误差直方图及核密度估计曲线</a></li>
                                                <li><a href="#204" data-title="图A11藤节点动态相关系数曲线图">图A11藤节点动态相关系数曲线图</a></li>
                                                <li><a href="#205" data-title="图A12预测误差和的概率密度曲线图">图A12预测误差和的概率密度曲线图</a></li>
                                                <li><a href="#206" data-title="图A13模型输出样图">图A13模型输出样图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MDIzMjRSN3FmWnVac0ZpRGtVcjNCUHlyUGJiRzRIOWJNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 舒印彪,汤涌,孙华东.电力系统安全稳定标准研究[J].中国电机工程学报,2013,33(25):1-9.SHU Yinbiao,TANG Yong,SUN Huadong.Research on power system security and stability standards[J].Proceedings of the CSEE,2013,33(25):1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325002&amp;v=MDY0NzdyM0JQeXJQYmJHNEg5TE9xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         舒印彪,汤涌,孙华东.电力系统安全稳定标准研究[J].中国电机工程学报,2013,33(25):1-9.SHU Yinbiao,TANG Yong,SUN Huadong.Research on power system security and stability standards[J].Proceedings of the CSEE,2013,33(25):1-9.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 汤奕,王琦,陈宁,等.考虑预测误差分布特性的风电场集群调度方法[J].中国电机工程学报,2013,33(25):27-32.TANG Yi,WANG Qi,CHEN Ning,et al.A dispatching method of active power in wind farm clusters considering probability distribution of forecasting errors[J].Proceedings of the CSEE,2013,33(25):27-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325005&amp;v=MDUxMDhIOUxPcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcjNCUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         汤奕,王琦,陈宁,等.考虑预测误差分布特性的风电场集群调度方法[J].中国电机工程学报,2013,33(25):27-32.TANG Yi,WANG Qi,CHEN Ning,et al.A dispatching method of active power in wind farm clusters considering probability distribution of forecasting errors[J].Proceedings of the CSEE,2013,33(25):27-32.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 丁华杰,宋永华,胡泽春,等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报,2013,33(34):136-144.DING Huajie,SONG Yonghua,HU Zechun,et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE,2013,33(34):136-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334020&amp;v=MjExMTNpRGtVcjNCUHlyUGJiRzRIOUxQcTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         丁华杰,宋永华,胡泽春,等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报,2013,33(34):136-144.DING Huajie,SONG Yonghua,HU Zechun,et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE,2013,33(34):136-144.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" TEWARI S,GEYER C J,MOHAN N.A statistical model for wind power forecast error and its application to the estimation of penalties in liberalized markets[J].IEEE Transactions on Power Systems,2011,26(4):2031-2039." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Statistical Model for Wind Power Forecast Error and its Application to the Estimation of Penalties in Liberalized Markets">
                                        <b>[5]</b>
                                         TEWARI S,GEYER C J,MOHAN N.A statistical model for wind power forecast error and its application to the estimation of penalties in liberalized markets[J].IEEE Transactions on Power Systems,2011,26(4):2031-2039.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     刘斌,周京阳,周海明,等.一种改进的风电功率预测误差分布模型[C]//第28届中国高等学校电力系统及其自动化专业学术年会,2012年10月14-18日,秦皇岛,中国.LIU Bin,ZHOU Jingyang,ZHOU Haiming,et al.An improved distribution model of forecast error for wind power [C]// 28th Academic Conference on Electric Power System and Automation for Universities in China,October 14-18,2012,Qinhuangdao,China.</a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘斌,周京阳,周海明,等.一种改进的风电功率预测误差分布模型[J].华东电力,2012,40(2):286-291.LIU Bin,ZHOU Jingyang,ZHOU Haiming,et al.An improved model for wind power forecast error distribution[J].East China Electric Power,2012,40(2):286-291." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201202026&amp;v=MTQ4ODc0SDlQTXJZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIzQkxTblBZckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘斌,周京阳,周海明,等.一种改进的风电功率预测误差分布模型[J].华东电力,2012,40(2):286-291.LIU Bin,ZHOU Jingyang,ZHOU Haiming,et al.An improved model for wind power forecast error distribution[J].East China Electric Power,2012,40(2):286-291.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘燕华,李伟花,刘冲,等.短期风电功率预测误差的混合偏态分布模型[J].中国电机工程学报,2015,35(10):2375-2382.LIU Yanhua,LI Weihua,LIU Chong,et al.Mixed skew distribution model of short-term wind power prediction error[J].Proceedings of the CSEE,2015,35(10):2375-2382." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201510002&amp;v=MTk4MDF5clBiYkc0SDlUTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIzQlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘燕华,李伟花,刘冲,等.短期风电功率预测误差的混合偏态分布模型[J].中国电机工程学报,2015,35(10):2375-2382.LIU Yanhua,LI Weihua,LIU Chong,et al.Mixed skew distribution model of short-term wind power prediction error[J].Proceedings of the CSEE,2015,35(10):2375-2382.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 杨洪明,王爽,易德鑫,等.考虑多风电场出力相关性的电力系统随机优化调度[J].电力自动化设备,2013,33(1):114-120.YANG Hongming,WANG Shuang,YI Dexin,et al.Stochastic optimal dispatch of power system considering multi-wind power correlation[J].Electric Power Automation Equipment,2013,33(1):114-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301025&amp;v=MjI4NTBac0ZpRGtVcjNCSVNIUmZiRzRIOUxNcm85SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         杨洪明,王爽,易德鑫,等.考虑多风电场出力相关性的电力系统随机优化调度[J].电力自动化设备,2013,33(1):114-120.YANG Hongming,WANG Shuang,YI Dexin,et al.Stochastic optimal dispatch of power system considering multi-wind power correlation[J].Electric Power Automation Equipment,2013,33(1):114-120.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" VALIZADEH HAGHI H,TAVAKOLI BINA M,GOLKAR M A,et al.Using Copulas for analysis of large datasets in renewable distributed generation:PV and wind power integration in Iran[J].Renewable Energy,2010,35(9):1991-2000." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501563959&amp;v=MTQ0NjBUTW53WmVadEZpbmxVcjNKS0Y4VmFCcz1OaWZPZmJLN0h0RE5xbzlFWWUwTUJYa3dvQk1UNlQ0UFFIL2lyUmRHZXJxUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         VALIZADEH HAGHI H,TAVAKOLI BINA M,GOLKAR M A,et al.Using Copulas for analysis of large datasets in renewable distributed generation:PV and wind power integration in Iran[J].Renewable Energy,2010,35(9):1991-2000.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 段偲默,苗世洪,李力行,等.基于Copula理论的风光联合出力典型场景生成方法[J].供用电,2018,35(7):13-19.DUAN Simo,MIAO Shihong,LI Lixing,et al.Wind-optical joint output typical scene generation method based on Copula theory[J].Distribution &amp;amp; Utilization,2018,35(7):13-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201807006&amp;v=MjI0MjhadVpzRmlEa1VyM0JJalRQWjdHNEg5bk1xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         段偲默,苗世洪,李力行,等.基于Copula理论的风光联合出力典型场景生成方法[J].供用电,2018,35(7):13-19.DUAN Simo,MIAO Shihong,LI Lixing,et al.Wind-optical joint output typical scene generation method based on Copula theory[J].Distribution &amp;amp; Utilization,2018,35(7):13-19.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 段偲默,苗世洪,霍雪松,等.基于动态Copula的风光联合出力建模及动态相关性分析[J].电力系统保护与控制,2019,47(5):35-42.DUAN Simo,MIAO Shihong,HUO Xuesong,et al.Modeling and dynamic correlation analysis of wind/solar power joint output based on dynamic Copula[J].Power System Protection and Control,2019,47(5):35-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201905005&amp;v=MTI5OTMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JMeW5hZWJHNEg5ak1xbzlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         段偲默,苗世洪,霍雪松,等.基于动态Copula的风光联合出力建模及动态相关性分析[J].电力系统保护与控制,2019,47(5):35-42.DUAN Simo,MIAO Shihong,HUO Xuesong,et al.Modeling and dynamic correlation analysis of wind/solar power joint output based on dynamic Copula[J].Power System Protection and Control,2019,47(5):35-42.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 杨建,张利,王明强,等.计及出力水平影响与自相关性的风电预测误差模拟方法[J].电力自动化设备,2017,37(9):96-102.YANG Jian,ZHANG Li,WANG Mingqiang,et al.Wind-power forecasting error simulation considering output level and self-correlation[J].Electric Power Automation Equipment,2017,37(9):96-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201709013&amp;v=MjczODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JJU0hSZmJHNEg5Yk1wbzlFWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         杨建,张利,王明强,等.计及出力水平影响与自相关性的风电预测误差模拟方法[J].电力自动化设备,2017,37(9):96-102.YANG Jian,ZHANG Li,WANG Mingqiang,et al.Wind-power forecasting error simulation considering output level and self-correlation[J].Electric Power Automation Equipment,2017,37(9):96-102.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 田园,汪可友,李国杰,等.计及风电相关性的二阶锥动态随机最优潮流[J].电力系统自动化,2018,42(5):41-47.DOI:10.7500/AEPS20170605003.TIAN Yuan,WANG Keyou,LI Guojie,et al.Dynamic stochastic optimal power flow based on second-order cone programming considering wind power correlation[J].Automation of Electric Power Systems,2018,42(5):41-47.DOI:10.7500/AEPS20170605003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805007&amp;v=MTk0MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIzQklTSFRlckc0SDluTXFvOUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         田园,汪可友,李国杰,等.计及风电相关性的二阶锥动态随机最优潮流[J].电力系统自动化,2018,42(5):41-47.DOI:10.7500/AEPS20170605003.TIAN Yuan,WANG Keyou,LI Guojie,et al.Dynamic stochastic optimal power flow based on second-order cone programming considering wind power correlation[J].Automation of Electric Power Systems,2018,42(5):41-47.DOI:10.7500/AEPS20170605003.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王小红,周步祥,张乐,等.基于时变Copula函数的风电出力相关性分析[J].电力系统及其自动化学报,2015,27(1):43-48.WANG Xiaohong,ZHOU Buxiang,ZHANG Le,et al.Wind power correlation analysis based on time-variant Copula function[J].Proceedings of the CSU-EPSA,2015,27(1):43-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201501008&amp;v=MDY1NDBJU0hSYXJHNEg5VE1ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王小红,周步祥,张乐,等.基于时变Copula函数的风电出力相关性分析[J].电力系统及其自动化学报,2015,27(1):43-48.WANG Xiaohong,ZHOU Buxiang,ZHANG Le,et al.Wind power correlation analysis based on time-variant Copula function[J].Proceedings of the CSU-EPSA,2015,27(1):43-48.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 徐玉琴,王莉莉,张龙.采用藤Copula构建风电场风速相依模型[J].电力系统及其自动化学报,2015,27(5):62-66.XU Yuqin,WANG Lili,ZHANG Long.Modeling multiple wind speed dependency structure by vine-Copula in wind farm[J].Proceedings of the CSU-EPSA,2015,27(5):62-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201505015&amp;v=MzExMTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIzQklTSFJhckc0SDlUTXFvOUVZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         徐玉琴,王莉莉,张龙.采用藤Copula构建风电场风速相依模型[J].电力系统及其自动化学报,2015,27(5):62-66.XU Yuqin,WANG Lili,ZHANG Long.Modeling multiple wind speed dependency structure by vine-Copula in wind farm[J].Proceedings of the CSU-EPSA,2015,27(5):62-66.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王俊,蔡兴国,季峰.基于Copula理论的相关随机变量模拟方法[J].中国电机工程学报,2013,33(22):75-82.WANG Jun,CAI Xingguo,JI Feng.A simulation method of correlated random variables based on Copula[J].Proceedings of the CSEE,2013,33(22):75-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322011&amp;v=Mjg3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JQeXJQYmJHNEg5TE9yWTlFWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王俊,蔡兴国,季峰.基于Copula理论的相关随机变量模拟方法[J].中国电机工程学报,2013,33(22):75-82.WANG Jun,CAI Xingguo,JI Feng.A simulation method of correlated random variables based on Copula[J].Proceedings of the CSEE,2013,33(22):75-82.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 张玥,王秀丽,曾平良,等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化,2017,41(9):102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue,WANG Xiuli,ZENG Pingliang,et al.Copula theory based generation and transmission co-planning considering wind power correlation[J].Automation of Electric Power Systems,2017,41(9):102-108.DOI:10.7500/AEPS20160717006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709016&amp;v=MTI4MzVrVXIzQklTSFRlckc0SDliTXBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张玥,王秀丽,曾平良,等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化,2017,41(9):102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue,WANG Xiuli,ZENG Pingliang,et al.Copula theory based generation and transmission co-planning considering wind power correlation[J].Automation of Electric Power Systems,2017,41(9):102-108.DOI:10.7500/AEPS20160717006.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 谢敏,熊靖,刘明波,等.基于Copula的多风电场出力相关性建模及其在电网经济调度中的应用[J].电网技术,2016,40(4):1100-1106.XIE Min,XIONG Jing,LIU Mingbo,et al.Modeling of multi wind farm output correlation based on Copula and its application in power system economic dispatch[J].Power System Technology,2016,40(4):1100-1106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604023&amp;v=MzIzNTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIzQklUckJmYkc0SDlmTXE0OUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         谢敏,熊靖,刘明波,等.基于Copula的多风电场出力相关性建模及其在电网经济调度中的应用[J].电网技术,2016,40(4):1100-1106.XIE Min,XIONG Jing,LIU Mingbo,et al.Modeling of multi wind farm output correlation based on Copula and its application in power system economic dispatch[J].Power System Technology,2016,40(4):1100-1106.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 卢珊,王惠文,关蓉.相关系数矩阵的逆矩阵与行列式的内涵分析[J].数学的实践与认识,2015,45(6):180-185.LU Shan,WANG Huiwen,GUAN Rong.Insight into the inverse and the determinant of correlation coefficient matrix[J].Mathematics in Practice and Theory,2015,45(6):180-185." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SSJS201506021&amp;v=MDYwNzJxWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JOajdCZmJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         卢珊,王惠文,关蓉.相关系数矩阵的逆矩阵与行列式的内涵分析[J].数学的实践与认识,2015,45(6):180-185.LU Shan,WANG Huiwen,GUAN Rong.Insight into the inverse and the determinant of correlation coefficient matrix[J].Mathematics in Practice and Theory,2015,45(6):180-185.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 李秀敏,江卫华.相关系数与相关性度量[J].数学的实践与认识,2006,36(12):188-192.LI Xiumin,JIANG Weihua.Research on linear correlation and dependence measure[J].Mathematics in Practice and Theory,2006,36(12):188-192." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SSJS200612031&amp;v=MjkzNTBmTnJZOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXIzQk5qN0JmYkc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李秀敏,江卫华.相关系数与相关性度量[J].数学的实践与认识,2006,36(12):188-192.LI Xiumin,JIANG Weihua.Research on linear correlation and dependence measure[J].Mathematics in Practice and Theory,2006,36(12):188-192.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" NELSEN R B.An introduction to Copulas[M].Germany:Springer,2006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An introduction to Copulas">
                                        <b>[22]</b>
                                         NELSEN R B.An introduction to Copulas[M].Germany:Springer,2006.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" XU H D,JIANG M Y,XU K.Archimedean copula estimation of distribution algorithm based on artificial bee colony algorithm[J].Journal of Systems Engineering and Electronics,2015,26(2):388-396." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTGJ201502021&amp;v=MTg4MjNVUjdxZlp1WnNGaURrVXIzQlBUbk1aTEc0SDlUTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         XU H D,JIANG M Y,XU K.Archimedean copula estimation of distribution algorithm based on artificial bee colony algorithm[J].Journal of Systems Engineering and Electronics,2015,26(2):388-396.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" PATTON A J.Estimation of multivariate models for time series of possibly different lengths[J].Journal of Applied Econometrics,2006,21(2):147-173." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Estimation of multivariate models for time series of possibly different lengths">
                                        <b>[24]</b>
                                         PATTON A J.Estimation of multivariate models for time series of possibly different lengths[J].Journal of Applied Econometrics,2006,21(2):147-173.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" BEDFORD T,COOKE R M.Probability density decomposition for conditionally dependent random variables modeled by vines[J].Annals of Mathematics and Artificial Intelligence,2001,32(1/2/3/4):245-268." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00000217009&amp;v=MTQ0ODUzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1Rmlya1c3N0pJbGM9Tmo3QmFyTzRIdEhNclk1Q1pPc0dZ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         BEDFORD T,COOKE R M.Probability density decomposition for conditionally dependent random variables modeled by vines[J].Annals of Mathematics and Artificial Intelligence,2001,32(1/2/3/4):245-268.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" ENGLE R.Dynamic conditional correlation[J].Journal of Business &amp;amp; Economic Statistics,2002,20(3):339-350." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD13062800005291&amp;v=MjA1NTZEblU0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Y4VmFCcz1Oam5CYXJLN0h0Zk9wNDlGWk9zSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         ENGLE R.Dynamic conditional correlation[J].Journal of Business &amp;amp; Economic Statistics,2002,20(3):339-350.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" ZHANG N,KANG C Q,SINGH C,et al.Copula based dependent discrete convolution for power system uncertainty analysis[J].IEEE Transactions on Power Systems,2016,31(6):5204-5205." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Copula based dependent discrete convolution for power system uncertainty analysis">
                                        <b>[27]</b>
                                         ZHANG N,KANG C Q,SINGH C,et al.Copula based dependent discrete convolution for power system uncertainty analysis[J].IEEE Transactions on Power Systems,2016,31(6):5204-5205.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),31-42 DOI:10.7500/AEPS20190401011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及预测误差动态相关性的多风电场联合出力不确定性模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AE%B5%E5%81%B2%E9%BB%98&amp;code=39012824&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">段偲默</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%97%E4%B8%96%E6%B4%AA&amp;code=07591691&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苗世洪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8A%9B%E8%A1%8C&amp;code=36547240&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李力行</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E4%BD%B6&amp;code=37656552&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩佶</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B6%82%E9%9D%92%E5%AE%87&amp;code=38206027&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">涂青宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%A7%9A%E6%97%BA&amp;code=36547239&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李姚旺</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华中科技大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室华中科技大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E5%AE%89%E5%85%A8%E4%B8%8E%E9%AB%98%E6%95%88%E6%B9%96%E5%8C%97%E7%9C%81%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力安全与高效湖北省重点实验室华中科技大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为实现对多风电场联合出力不确定性的精细化建模,提出了计及预测误差动态相关性的多风电场联合出力不确定性建模方法。首先,分析了同区域风电场的出力及出力预测误差动态相关性特征。进一步,针对此特征,引入高维动态藤Copula理论,建立了多风电场预测出力及预测误差的联合分布模型。最终,将以上模型与基于Copula函数的离散卷积法相结合,建立了计及预测误差动态相关性的多风电场联合出力不确定性模型,并以置信区间对多风电场联合出力不确定性进行了离散化表征。仿真结果表明,对比其他模型,所提模型拟合精度更高,拟合过程与预测方法解耦,灵活性更强。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Copula%E7%90%86%E8%AE%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Copula理论;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E8%97%A4Copula%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态藤Copula模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7%E5%BB%BA%E6%A8%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性建模;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E5%85%B3%E7%B3%BB%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相关系数;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    段偲默(1994—)，男，硕士，主要研究方向:含新能源的电力系统优化运行。;
                                </span>
                                <span>
                                    苗世洪(1963—)，男，博士，教授，博士生导师，主要研究方向:电力系统继电保护与运行控制、微电网与配电网新技术等。;
                                </span>
                                <span>
                                    *李力行(1992—)，男，通信作者，博士研究生，主要研究方向:可再生能源不确定性分析及大电网源荷双侧不确定性调度等。E-mail:lilixing123123@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Uncertainty Model of Combined Output for Multiple Wind Farms Considering Dynamic Correlation of Prediction Errors</b></h1>
                    <h2>
                    <span>DUAN Simo</span>
                    <span>MIAO Shihong</span>
                    <span>LI Lixing</span>
                    <span>HAN Ji</span>
                    <span>TU Qingyu</span>
                    <span>LI Yaowang</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, Huazhong University of Science and Technology</span>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology,Huazhong University of Science and Technology</span>
                    <span>Key Laboratory of Electric Power Security and High Efficiency of Hubei Province,Huazhong University of Science and Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to realize the refinement modeling of the combined output for multiple wind farms, this paper proposes an uncertainty model of combined output for multiple wind farms considering dynamic correlation of prediction errors. Firstly, the dynamic correlation characteristics of the wind power output and output prediction errors of the wind farms in the same region are analyzed. Furthermore, the high-dimensional dynamic vine Copula theory is introduced to establish a joint distribution model of prediction output and prediction error for multiple wind farms. Combining the above model with the discrete convolution method based on Copula function, the uncertainty model of combined output for multiple wind farms considering the dynamic correlation of prediction error is established. And the uncertainty of combined output for multiple wind farms is discretely represented by confidence intervals. The simulation results show that, compared with other models, the proposed model has higher fitting precision, and the fitting process is decoupled from the prediction method, which is more flexible.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Copula%20theory&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Copula theory;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20vine%20Copula%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic vine Copula model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20forecasting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power forecasting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty%20modeling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty modeling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=correlation%20coefficient&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">correlation coefficient;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902600);</span>
                                <span>State Grid Corporation of China(No.SGJS0000DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">近年来,风电的渗透率不断提升,消纳矛盾也日益突显,风电的不确定性给电网经济调度和安全稳定运行带来了严峻挑战<citation id="175" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。对风电出力的准确预测是应对风电不确定性问题,指导调度决策的重要手段,而风电出力预测误差的分布特征是确定系统所需正负备用的重要参考。因此,建立精准的风电出力预测误差的不确定性模型,实现对风电预测出力不确定性的精准描述,对提升电力系统的安全经济运行水平具有重要意义<citation id="176" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">目前,针对单风电场预测误差分布特性,文献<citation id="178" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</citation>分别建立了Gaussian分布、Beta分布、改进<i>t</i>分布、柯西分布、拉普拉斯分布模型,分别刻画了不同的预测误差分布特性。但以上模型的函数形式较为固定,在拟合时需要先验条件,难以调整概率密度曲线形状以适应多样化的概率分布特征,在数据类型差异较大时拟合精度不理想。文献<citation id="177" type="reference">[<a class="sup">8</a>]</citation>建立了混合偏态模型,在拟合精度上和灵活性上获得了较大提升,但未考虑预测误差在时间上的相关性。</p>
                </div>
                <div class="p1">
                    <p id="59">Copula函数能够有效刻画多变量间的复杂相关性特征,因而在构造联合分布时具有独特的优势,近年来多用于可再生能源出力的相关性分析中<citation id="182" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。文献<citation id="179" type="reference">[<a class="sup">12</a>]</citation>引入动态Copula理论,建立了风光出力动态联合分布模型,该模型分析了同地区风光联合出力的动态相关性特征,但并未考虑预测误差的分布特性与多变量间的高维度动态相依关系。文献<citation id="180" type="reference">[<a class="sup">13</a>]</citation>利用Copula函数建立了自相关性模型,将预测误差与预测值的相关性、预测误差的时序相关性研究增加到建模工作中,然而其并未考虑同地区多风力发电场间出力的相依性特征,对时序相关性的建模也较为烦琐。文献<citation id="181" type="reference">[<a class="sup">14</a>]</citation>指出同一地区风电出力呈现强相关性,而现有对预测误差的建模研究少有面向多风电场。</p>
                </div>
                <div class="p1">
                    <p id="60">针对多风力发电场联合出力不确定性建模问题,现有研究鲜有考虑时间上的动态特征及多风电场的联合出力特性。为了解决这一问题,本文引入藤Copula理论和动态Copula理论。建立了计及预测误差动态相关性的多风电场联合出力不确定性模型。其中,藤Copula理论为多变量的联合分布建模提供了技术基础;动态Copula使模型参数能够随着时间发生改变,实现了模型时变特性的动态化表征,二者近年来在多风电场出力不确定性分析中已得到广泛应用<citation id="183" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。本模型以多风电场的历史风电出力数据、历史及未来的风电预测数据作为输入,风电出力预测误差在不同时刻的分布特性为输出,通过不同置信度下风电预测出力的多个置信区间对分布特性进行离散化表征,在单风电场出力预测误差不确定性的基础上,实现了多风电场联合出力不确定性的精准化描述。经对比算例验证,该模型拟合精度高,灵活性强。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1</b> 风电预测值与预测误差特征分析</h3>
                <h4 class="anchor-tag" id="62" name="62"><b>1.1</b> 预测误差的统计特性</h4>
                <div class="p1">
                    <p id="63">由于风电场历史出力及历史预测数据生成的预测误差数据为建模需要的重点数据,因此首先分析风电出力预测误差的统计特性,如附录A图A1所示。图A1为典型的风电出力预测误差分布直方图,以纵轴为中心大致呈轴对称分布。</p>
                </div>
                <div class="p1">
                    <p id="64">为简化处理,考虑取风电出力预测误差的绝对值进行统计分析,如附录A图A2所示。由图A2可知,风电出力预测误差绝对值的分布呈现尖峰厚尾特性。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.2</b> 风电预测出力的分布特性</h4>
                <div class="p1">
                    <p id="66">依据上文思路,对历史风电出力数据作统计学分析,得到典型的单风电场出力分布直方图,如附录A图A3所示。由图A3可知,风电预测出力同预测误差绝对值一样,呈现尖峰厚尾特性。由于二者的分布特性相似,下一步分析其相关性,并构建联合分布。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>1.3</b> 静态统计学分析</h4>
                <div class="p1">
                    <p id="68">在统计学分析中,Copula是一种分析多变量复杂非线性相依性的有效方法<citation id="184" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,而对于变量相关性的评价则常采用Pearson相关性系数、Spearman相关性系数、Kendall相关性系数等统计学中的重要特征量<citation id="185" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。对多个风力发电场的输出功率和出力预测误差时间序列进行分析,并计算相关性系数,结果如下:Pearson相关性系数值为0.346 3,Spearman相关性系数值为0.760 1,Kendall相关性系数值为0.572 5。</p>
                </div>
                <div class="p1">
                    <p id="69">由此可知,同一风电场的预测值及其预测误差的Pearson相关性系数不大,说明线性相关性不强;Spearman及Kendall相关性系数较大,说明数据整体具有较强的非线性正相关性特性,可采用Copula函数进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.4</b> 预测值及预测误差的联合分布特征</h4>
                <div class="p1">
                    <p id="71">为了更直观地了解二者的相关特性,将预测值及预测误差绝对值作为边缘分布,构建二者的联合分布,如附录A图A4所示。由图A4可知,风电预测值及预测误差呈现一定的正相关特性,且预测误差的尾部相对较厚。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2</b> 高维动态藤<b>Copula</b>理论</h3>
                <div class="p1">
                    <p id="73">Copula函数专门用于刻画变量间的非线性相关性,在构造联合分布上具有独特的优势,因此本文利用Copula函数作为工具进行模型构建。高维动态藤Copula既能刻画变量间相关性的动态特性,又能满足多变量的分析需求,可有效处理本文中多风电场联合出力建模这一问题。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.1 Sklar</b>定理和<b>Copula</b>理论</h4>
                <div class="p1">
                    <p id="75">Sklar定理是Copula理论的基础,由Sklar在1959年提出,该定理说明:对于含有<i>N</i>个随机变量<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>N</i></sub>的联合分布,可通过这<i>N</i>个变量的边缘分布函数和对应的Copula函数来进行描述<citation id="186" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。根据Sklar定理, Copula函数的联合分布函数和联合密度函数表达式分别为:</p>
                </div>
                <div class="p1">
                    <p id="76"><i>F</i>(<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>n</i></sub>)=<i>C</i>(<i>F</i>(<i>x</i><sub>1</sub>),<i>F</i>(<i>x</i><sub>2</sub>),…,<i>F</i>(<i>x</i><sub><i>n</i></sub>))      (1)</p>
                </div>
                <div class="p1">
                    <p id="77"><i>f</i>(<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>n</i></sub>)=<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><mo stretchy="false">(</mo><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>,</mo><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>⋅</mo><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>f</mi></mstyle><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>F</i>(<i>x</i><sub><i>n</i></sub>)和<i>f</i>(<i>x</i><sub><i>n</i></sub>)分别为边缘分布的分布函数和密度函数。</p>
                </div>
                <div class="p1">
                    <p id="80">Copula分布函数<i>C</i>(<i>F</i>(<i>x</i><sub>1</sub>),<i>F</i>(<i>x</i><sub>2</sub>),…,<i>F</i>(<i>x</i><sub><i>n</i></sub>))和Copula密度函数<i>c</i>(<i>f</i>(<i>x</i><sub>1</sub>),<i>f</i>(<i>x</i><sub>2</sub>),…,<i>f</i>(<i>x</i><sub><i>n</i></sub>))的关系为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>c</mi><mo stretchy="false">(</mo><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>,</mo><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><msup><mrow></mrow><mi>n</mi></msup><mi>C</mi><mo stretchy="false">(</mo><mi>F</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>,</mo><mi>F</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>F</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mo>∂</mo><mi>F</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>∂</mo><mi>F</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>⋯</mo><mo>∂</mo><mi>F</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">由式(1)和式(2)可知,Copula函数建立了边缘分布和联合分布的映射关系。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.2</b> 动态<b>Copula</b>函数</h4>
                <div class="p1">
                    <p id="84">Copula函数的类别包括椭圆族和Archimedean族2种。其中属于椭圆族的Copula函数有:Gaussian-Copula函数与<i>t</i>-Copula函数;属于Archimedean族的Copula函数包括:Gumbel-Copula,Clayton-Copula及Frank-Copula函数等<citation id="187" type="reference"><link href="24" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">23</a>]</sup></citation>。2类Copula函数最主要的区别在于其尾部相关性是否对称,椭圆族Copula函数一般拥有对称的尾部相关性,而Archimedean族的Copula函数则一般拥有不对称的尾部相关性。不同类型的Copula函数则对于不同的尾部相关性特征进行了更为细致的分类刻画。</p>
                </div>
                <div class="p1">
                    <p id="85">Clayton-Copula拥有非对称的尾部相关性,下尾相关性较高,上尾相关性较低,对多风电场联合出力相依性在下尾处的刻画较为精细,即对原点附近的相关特性能进行有效刻画<citation id="188" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。基于本文所述风电场及其预测误差数据的特性,采用动态Clayton-Copula函数建立联合分布模型,二维动态Clayton-Copula函数的表达式如式(4)所示。</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">(</mo><mi>u</mi><mo>,</mo><mi>v</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>max</mi></mrow><mrow><mo>(</mo><mrow><mrow><mo stretchy="false">(</mo><mi>u</mi><msup><mrow></mrow><mrow><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow></msup><mo>+</mo><mi>v</mi><msup><mrow></mrow><mrow><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mn>1</mn></mrow><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac></mrow></msup><mo>,</mo><mn>0</mn></mrow><mo>)</mo></mrow></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>u</i>和<i>v</i>为边缘分布函数;<i>θ</i><sub>C,</sub><sub><i>t</i></sub>为动态相关系数。</p>
                </div>
                <div class="p1">
                    <p id="88">对于某一确定种类的Copula函数,其分布特性由函数内部的相关系数确定,因此建立Copula模型的关键步骤即求取相关系数,一般使用极大似然估计法进行求解。静态Copula函数的相关系数为一个定值,而动态Copula函数引入了演进方程,将相关系数的求取变为了演进方程参数的求取。动态Clayton-Copula函数的演进方程表达式为<citation id="189" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false">(</mo><mi>ω</mi><mo>+</mo><mspace width="0.25em" /><mi>β</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>α</mi><mfrac><mn>1</mn><mrow><mn>1</mn><mn>0</mn></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>1</mn><mn>0</mn></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>u</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>j</mi></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>j</mi></mrow></msub><mo stretchy="false">|</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>u</i><sub><i>t</i></sub><sub>-</sub><sub><i>j</i></sub>和<i>v</i><sub><i>t</i></sub><sub>-</sub><sub><i>j</i></sub>为<i>t</i>-<i>j</i>时刻的分布变量的累计概率;<i>ω</i>,<i>β</i>,<i>α</i>为动态Copula演进方程的待估计参数;<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Λ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>x</mi></mrow></msup><mo stretchy="false">)</mo><mo>/</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>x</mi></mrow></msup><mo stretchy="false">)</mo></mrow></math></mathml>为logistic函数。该演进方程类似于有限制条件的ARMA(1,10)模型,目的是保证<i>θ</i><sub>C,</sub><sub><i>t</i></sub>∈(-1,1);<i>θ</i><sub><i>t</i></sub><sub>-1</sub>为<i>t</i>-1时刻的动态相关系数。</p>
                </div>
                <div class="p1">
                    <p id="91">对于建模而言,通过极大似然估计法求取<i>ω</i>,<i>β</i>,<i>α</i>即可计算动态相关系数序列<i>θ</i><sub>C,</sub><sub><i>t</i></sub>,从而获得确定的Copula模型。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.3</b> 藤<b>Copula</b>理论</h4>
                <div class="p1">
                    <p id="93">藤Copula理论基于Pair-Copula理论。后者是指将多元随机变量的联合概率密度函数按照特定的拓扑形式,成对地组合成多个Copula函数和边缘分布的乘积。对于高维联合分布,Pair-Copula分解存在多种拓扑结构,而藤Copula理论则专门用来描述这种拓扑结构。C藤和D藤是应用最广泛的2类藤结构<citation id="190" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,适用于2种不同类型的数据组合。当数据中某一个变量与其他所有变量的相关性特别突出,能够作为引导变量时,适合用C藤;而当变量间两两相关但其余具有一定程度的独立性时,适宜采用D藤来进行刻画。结合本文2个风电场预测值及预测误差的相关性分析,本文采用D藤结构进行建模,基于本文数据特性的D藤拓扑结构图如附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="94">根据此拓扑图,D藤结构的联合分布概率密度函数可分解为:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>x</mi><msub><mrow></mrow><mn>3</mn></msub><mo>,</mo><mi>x</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mi>f</mi></mstyle><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><mo>-</mo><mi>j</mi></mrow></munderover><mi>c</mi></mstyle></mrow></mstyle><mo stretchy="false">(</mo><mi>F</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>,</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>2</mn></mrow></msub><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mi>j</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>,</mo></mtd></mtr><mtr><mtd><mi>F</mi><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>+</mo><mi>i</mi></mrow></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>,</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>2</mn></mrow></msub><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mi>j</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">由附录A图A5可知,D藤将风电场1和风电场2的预测值及预测误差成对构造Copula函数,然后通过二者的预测值将4组数据联系在一起。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>3</b> 建模方法及流程</h3>
                <h4 class="anchor-tag" id="98" name="98"><b>3.1</b> 基于非参数核密度估计的极大似然估计法</h4>
                <div class="p1">
                    <p id="99">建立Copula模型的关键步骤即相关系数的求取,常用的方法包括基于经验分布的极大似然估计法(CML)以及基于非参数核密度的极大似然估计法(MLK)<citation id="191" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="100">本文研究的预测出力及预测误差这类数据具有数据量较大、无法获取确切边缘分布函数的特点,而MLK采用核密度估计代替传统的边缘分布。其特点是没有先验条件,仅需要数据驱动,估计结果的拟合优度不受边缘分布参数影响,对于这类数据估计误差更小,效果更加理想,因此本文使用MLK进行相关系数的估计。核密度估计法表达式为:</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false">(</mo><mi>w</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mtext>h</mtext></msub><mo stretchy="false">(</mo><mi>w</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>K</i><sub>h</sub>为核函数;<i>T</i>为序列长度。</p>
                </div>
                <div class="p1">
                    <p id="103">对于静态Copula,将边缘分布<i>f</i>(<i>x</i><sub><i>i</i></sub>)代入,求得似然函数极值点即可求出其相关性参数,具体的似然函数如下:</p>
                </div>
                <div class="p1">
                    <p id="104"><i>L</i>(<i>θ</i>)=∑ln <i>c</i>(<i>f</i>(<i>x</i><sub>1</sub>),<i>f</i>(<i>x</i><sub>2</sub>),<i>f</i>(<i>x</i><sub>3</sub>),<i>f</i>(<i>x</i><sub>4</sub>))      (8)</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>θ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo>=</mo><mrow><mi>arg</mi></mrow><mspace width="0.25em" /><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>L</mi><mo stretchy="false">(</mo><mi>θ</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="106">式中:<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>θ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>为待求的相关系数。求出<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>θ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>即求得了对应的Copula模型。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>3.2</b> 高维动态藤<b>Copula</b>建模流程</h4>
                <div class="p1">
                    <p id="108">本文采用MLK进行建模,首先通过核密度估计得到边缘分布<i>f</i><sub>w</sub>(<i>x</i><sub>1</sub>)和<i>f</i><sub>s</sub>(<i>x</i><sub>2</sub>),对应核密度估计函数将风电预测出力及预测误差序列的实际值映射为概率值。利用核密度估计函数和输入序列构建高维动态藤Copula模型的具体步骤如下,流程图见附录A图A6。</p>
                </div>
                <div class="p1">
                    <p id="109">步骤1:读取原始数据序列<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,<i>x</i><sub>3</sub>,<i>x</i><sub>4</sub>,计算核密度估计函数。</p>
                </div>
                <div class="p1">
                    <p id="110">步骤2:标幺化原始时间序列数据,获得输入序列<i>w</i><sub>1</sub>,<i>w</i><sub>2</sub>,<i>w</i><sub>3</sub>,<i>w</i><sub>4</sub>。</p>
                </div>
                <div class="p1">
                    <p id="111">步骤3:将输入序列<i>w</i><sub>1</sub>,<i>w</i><sub>2</sub>,<i>w</i><sub>3</sub>,<i>w</i><sub>4</sub>代入每个藤节点的Copula函数方程,建立动态相关系数与Copula函数的映射关系。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤4:基于步骤3建立的Copula函数,构建基于动态相关系数的似然函数。</p>
                </div>
                <div class="p1">
                    <p id="113">步骤5:将输入序列<i>w</i><sub>1</sub>,<i>w</i><sub>2</sub>,<i>w</i><sub>3</sub>,<i>w</i><sub>4</sub>代入演进方程,建立<i>α</i>,<i>β</i>,<i>ω</i>与相关系数<i>θ</i><sub>C,</sub><sub><i>t</i></sub>的映射关系。</p>
                </div>
                <div class="p1">
                    <p id="114">步骤6:将演进方程代入似然函数,构建基于演进方程参数<i>α</i>,<i>β</i>,<i>ω</i>的似然函数<i>L</i>(<i>θ</i>)=∑ln <i>c</i>(<i>f</i>(<i>x</i><sub>1</sub>),<i>f</i>(<i>x</i><sub>2</sub>),<i>f</i>(<i>x</i><sub>3</sub>),<i>f</i>(<i>x</i><sub>4</sub>))。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤7:利用MKL对演进方程参数<i>α</i>,<i>β</i>,<i>ω</i>进行拟合。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤8:将计算出的<i>α</i>,<i>β</i>,<i>ω</i>和输入序列<i>w</i><sub>1</sub>,<i>w</i><sub>2</sub>,<i>w</i><sub>3</sub>,<i>w</i><sub>4</sub>代入演进方程,计算每个藤节点动态相关系数序列<i>θ</i><sub>C,</sub><sub><i>t</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="117">步骤9:根据每个藤节点的相关系数序列<i>θ</i><sub>C,</sub><sub><i>t</i></sub>计算每个藤节点的Copula函数,生成Copula联合分布模型。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>3.3</b> 基于<b>Copula</b>函数的离散卷积法</h4>
                <div class="p1">
                    <p id="119">对于2个连续函数的联合分布密度函数,转化为2个变量之和的概率密度函数表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>α</mi><mo>+</mo><mi>β</mi></mrow></msub><mo stretchy="false">(</mo><mi>a</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mstyle displaystyle="true"><mrow><mo>∫</mo><mrow></mrow></mrow></mstyle></mrow><msubsup><mrow></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>a</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mover><mstyle mathsize="140%" displaystyle="true"><mi>a</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></msubsup><mi>f</mi><msub><mrow></mrow><mrow><mi>α</mi><mo>,</mo><mi>β</mi></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo>,</mo><mi>a</mi><mo>-</mo><mi>x</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>x</mi><mspace width="0.25em" /><mi>a</mi><mo>∈</mo><mo stretchy="false">[</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mi>β</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>β</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">]</mo></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>f</i><sub><i>α</i></sub><sub>+</sub><sub><i>β</i></sub>为和的概率密度函数;<i>f</i><sub><i>α</i></sub><sub>,</sub><sub><i>β</i></sub>为联合分布密度函数;<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>α</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></mrow></math></mathml>分别为<i>α</i>的上、下限;<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>β</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>β</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></mrow></math></mathml>分别为<i>β</i>的上、下限。</p>
                </div>
                <div class="p1">
                    <p id="122">针对基于Copula函数的联合分布,本文采用此方法将高维动态藤Copula模型转化为预测误差和的概率密度函数,基于Copula函数的卷积表达式如下<citation id="192" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>α</mi><mo>+</mo><mi>β</mi></mrow></msub><mo stretchy="false">(</mo><mi>a</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mstyle displaystyle="true"><mrow><mo>∫</mo><mrow></mrow></mrow></mstyle></mrow><msubsup><mrow></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>a</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><mover><mstyle mathsize="140%" displaystyle="true"><mi>a</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></msubsup><mi>c</mi><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>,</mo><mi>F</mi><msub><mrow></mrow><mi>β</mi></msub><mo stretchy="false">(</mo><mi>a</mi><mo>-</mo><mi>x</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mi>f</mi><msub><mrow></mrow><mi>β</mi></msub><mo stretchy="false">(</mo><mi>a</mi><mo>-</mo><mi>x</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>c</i>(<i>F</i><sub><i>α</i></sub>,<i>F</i><sub><i>β</i></sub>)为变量<i>α</i>和<i>β</i>的Copula密度函数。</p>
                </div>
                <div class="p1">
                    <p id="125">为了便于计算机计算,将此表达式离散化,得到最终的离散卷积方程:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>α</mi><mo>+</mo><mi>β</mi></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mrow><mi>i</mi><msub><mrow></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>a</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></msub></mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>a</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></msub></mrow></munderover><mi>c</mi></mstyle><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>0</mn></mrow><mi>j</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false">(</mo><mi>m</mi><mo stretchy="false">)</mo><mo>,</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>i</mi><mo>-</mo><mi>j</mi></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>β</mi></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mi>β</mi></msub><mo stretchy="false">(</mo><mi>i</mi><mo>-</mo><mi>j</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.4</b> 多风电场联合出力不确定性模型建模流程</h4>
                <div class="p1">
                    <p id="128">根据上文所述方法及建模流程,将原始数据序列转化为预测值不确定性区间的具体流程如下,流程图见附录A图A7。</p>
                </div>
                <div class="p1">
                    <p id="129">步骤1:根据上文所述高维动态藤Copula建模方法,将基于历史数据,建立高维动态藤Copula模型。</p>
                </div>
                <div class="p1">
                    <p id="130">步骤2:将未来风电出力预测数据代入Copula模型,得到2个风电场预测误差的差联合分布函数。</p>
                </div>
                <div class="p1">
                    <p id="131">步骤3:采用离散卷积法,将2个风电场预测误差联合分布函数转化为误差之和的概率密度函数。</p>
                </div>
                <div class="p1">
                    <p id="132">步骤4:根据误差之和的累计概率分布函数,得到不同置信度下风电联合出力预测误差的置信区间。</p>
                </div>
                <div class="p1">
                    <p id="133">步骤5:将预测误差和的置信区间叠加到预测值上,获得预测值的不确定性区间,即模型输出。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>4</b> 算例仿真</h3>
                <h4 class="anchor-tag" id="135" name="135"><b>4.1</b> 数据来源及特性</h4>
                <div class="p1">
                    <p id="136">本文基于华中某地相邻2个风电场的输出功率及预测数据,建立了联合出力不确定性模型。选取2016年6月前7天的风电实际出力数据及预测数据,构建高维动态藤Copula模型,确定第8天预测值的不确定性区间。数据密度为每5 min一个点,1天288个点,8天共计2 304个数据点,如附录A图A8所示,第8天预测数据如附录A图A9所示。</p>
                </div>
                <div class="p1">
                    <p id="137">其中,8天的预测数据和前7天的实测数据为不确定模型输入,第8天的实测数据用作检验不确定性模型的拟合效果。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.2</b> 核密度估计及标幺化</h4>
                <div class="p1">
                    <p id="139">通过和密度估计,分别构建风电场1和2出力预测值及预测误差的边缘分布,并计算其出力的累计概率,如附录A图A10所示。由图A10可知,2个风电场预测误差绝对值均具有尖峰厚尾特性。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>4.3</b> 高维动态藤节点的动态相关系数</h4>
                <div class="p1">
                    <p id="141">依据上文所述建模步骤,将输入序列代入似然函数方程,迭代求解似然函数,得到各个藤节点的演进方程参数,如表1所示。</p>
                </div>
                <div class="area_img" id="142">
                    <p class="img_tit"><b>表1 演进方程参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Parameter of evolution equation</b></p>
                    <p class="img_note"></p>
                    <table id="142" border="1"><tr><td><br />藤节点</td><td><i>α</i></td><td><i>β</i></td><td><i>γ</i></td></tr><tr><td><br /><i>φ</i><sub>12</sub></td><td>0.001 0</td><td>0.000 8</td><td>0.323 2</td></tr><tr><td><br /><i>φ</i><sub>23</sub></td><td>0.654 4</td><td>-4.316 0</td><td>0.364 2</td></tr><tr><td><br /><i>φ</i><sub>34</sub></td><td>-1.710 9</td><td>-0.092 0</td><td>-0.468 8</td></tr><tr><td><br /><i>φ</i><sub>13|2</sub></td><td>0.001 3</td><td>0.000 5</td><td>0.219 2</td></tr><tr><td><br /><i>φ</i><sub>24|3</sub></td><td>0.344 7</td><td>-2.014 6</td><td>0.800 1</td></tr><tr><td><br /><i>φ</i><sub>14|23</sub></td><td>-0.677 2</td><td>-1.098 9</td><td>-0.111 5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="143">根据演进方程计算各个藤节点的动态相关系数,如附录A图A11所示。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>4.4</b> 预测误差之和的分布</h4>
                <div class="p1">
                    <p id="145">根据各藤节点的动态相关系数构建高维动态藤Copula模型,利用离散卷积法生成预测误差之和的概率密度函数,如附录A图A12所示。由图A12可知,预测误差之和的分布特性随着时间变化,但总体变化趋势在一定范围内。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>4.5</b> 模型输出与评价</h4>
                <div class="p1">
                    <p id="147">本模型以多风电场的历史出力数据、历史及未来的预测数据作为输入,以预测误差在不同时刻的分布特性作为输出,并通过不同置信度下预测出力的多个置信区间予以离散化表征。以附录A图A13为例,模型输出为预测值的置信区间,为系统运行决策与评估提供可靠的依据。图中,浅蓝色所示置信区间置信度高,深蓝色所示置信区间置信度低。将预测误差的不确定性信息用图A13方法直观表示,便于评估和决策。</p>
                </div>
                <div class="p1">
                    <p id="148">根据预测误差之和的概率密度函数生成不确定性区间,得到本文所提模型输出功率如图1所示。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 本文所提模型的输出功率曲线" src="Detail/GetImg?filename=images/DLXT201922005_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 本文所提模型的输出功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Output power curve of the proposed model</b></p>

                </div>
                <div class="p1">
                    <p id="150">由图1可知,模型输出区间能够很好地包络实际出力数据,在实际出力波动较大时也能较好反映其不确定性特征。将本模型与静态藤Copula函数模型及动态Copula函数简单叠加模型对比,如图2和图3所示。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于藤Copula的模型输出功率曲线" src="Detail/GetImg?filename=images/DLXT201922005_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于藤Copula的模型输出功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Output power curve of model 
based on vine Copula</b></p>

                </div>
                <div class="p1">
                    <p id="152">对比图1所示的动态藤Copula模型输出曲线与图2所示的静态藤Copula模型输出曲线可知,后者的输出区间过宽,对于不确定性的刻画较为模糊,效果较差。又通过对比图1所示的动态藤Copula模型输出曲线与图3所示的动态Copula简单叠加模型输出曲线可知,后者因未考虑2个风电场出力的相关性特征,较容易出现误差越限的情况。为量化分析这一越限情况差异,本文分别统计了2个模型90%置信区间的越线概率,图1所示联合出力不确定性模型的越线概率为8.334%,图3所示动态Copula简单叠加模型的越线概率为15.278%,量化数据说明,前者的包络性更好,可以更精准地描述误差的分布情况。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于动态Copula的简单叠加模型输出功率曲线" src="Detail/GetImg?filename=images/DLXT201922005_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于动态Copula的简单叠加模型输出功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Output power curve of simple overlay 
model based on dynamic Copula</b></p>

                </div>
                <div class="p1">
                    <p id="154">由此可知,本文所提动态藤Copula模型考虑了2个电场的相关性,使得联合出力的不确定性区间变窄,且包络性好,能够精准刻画2个风电场联合出力的不确定性分布特征,可为调度计划提供有效依据,降低系统对备用容量的需求,提升电力系统经济与安全运行水平。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="156">针对考虑高维度动态相依性的可再生能源不确定性建模问题,本文基于高维动态藤Copula理论,结合离散卷积法,提出了计及预测误差动态相关性的多风电场联合出力不确定性模型构建方法。基于某地相邻2个风电场的实测数据,建立了其联合出力不确定性模型,通过算例分析及对比,得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="157">1)采用静态藤Copula模型所建立的风电场联合出力不确定性模型所给出的不确定性区间较宽,虽然实际出力越限情况较少,但过于保守的不确定性分析结果(不确定性区间过宽)会使得系统购买冗余备用,降低经济性。</p>
                </div>
                <div class="p1">
                    <p id="158">2)采用动态Copula模型所建立的风电场联合出力不确定性模型所给出的区间宽度较为合理,但由于未考虑多风场的高维度相关性特征,风电实际出力发生了多次越限。按照此不确定性区间配备系统备用可能造成系统备用不足,降低系统的安全运行水平。</p>
                </div>
                <div class="p1">
                    <p id="159">3)相比以上2种模型,本文所建立的多风电场联合出力不确定性模型所给出的区间宽度合理,实际出力越限概率在合理范围内,可以更好地帮助调度运行人员确定系统所需的备用容量,使得系统在保证运行安全的前提下,降低备用成本,提高系统运行的经济性。</p>
                </div>
                <div class="p1">
                    <p id="160">本文所提模型拥有较好的误差分布特征拟合效果,但对其应用场景的研究仍有欠缺,下一步将针对其在电力系统调度、电力市场交易策略制定中的应用开展进一步的研究。</p>
                </div>
                <div class="p1">
                    <p id="161">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="193" name="193" class="anchor-tag">附录A</h3>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1预测误差统计直方图" src="Detail/GetImg?filename=images/DLXT201922005_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1预测误差统计直方图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Statistical histogram of prediction error</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2预测误差绝对值统计直方图" src="Detail/GetImg?filename=images/DLXT201922005_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2预测误差绝对值统计直方图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Statistical histogram of absolute value of prediction error</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3风电出力统计直方图" src="Detail/GetImg?filename=images/DLXT201922005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3风电出力统计直方图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Statistical histogram of wind power output</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4预测值及预测误差绝对值频数直方图" src="Detail/GetImg?filename=images/DLXT201922005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4预测值及预测误差绝对值频数直方图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Histogram of joint distribution of prediction value and absolute value of prediction error</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 D藤拓扑结构图" src="Detail/GetImg?filename=images/DLXT201922005_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 D藤拓扑结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 D-vine topological structure diagram</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6高维动态藤Copula建模流程图" src="Detail/GetImg?filename=images/DLXT201922005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6高维动态藤Copula建模流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Flow chart of high-dimensional dynamic vine Copula modeling</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7联合出力不确定性模型建模流程图" src="Detail/GetImg?filename=images/DLXT201922005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7联合出力不确定性模型建模流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Modeling flow chart of joint output uncertainty model</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 8天预测曲线" src="Detail/GetImg?filename=images/DLXT201922005_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 8天预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 8-day forecast curve</p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9第8天预测曲线" src="Detail/GetImg?filename=images/DLXT201922005_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9第8天预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 8th day forecast curve</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10风电场预测误差直方图及核密度估计曲线" src="Detail/GetImg?filename=images/DLXT201922005_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10风电场预测误差直方图及核密度估计曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Prediction error histogram and core density estimation curve of wind farm</p>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11藤节点动态相关系数曲线图" src="Detail/GetImg?filename=images/DLXT201922005_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11藤节点动态相关系数曲线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Dynamic correlation coefficient curve of vine node</p>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12预测误差和的概率密度曲线图" src="Detail/GetImg?filename=images/DLXT201922005_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12预测误差和的概率密度曲线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Probability density curve of the sum of prediction errors</p>

                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922005_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13模型输出样图" src="Detail/GetImg?filename=images/DLXT201922005_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13模型输出样图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922005_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 Model output sample</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MjMyMTZVcjNCUHlyUGJiRzRIOWJNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325002&amp;v=MDE2MjZHNEg5TE9xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 舒印彪,汤涌,孙华东.电力系统安全稳定标准研究[J].中国电机工程学报,2013,33(25):1-9.SHU Yinbiao,TANG Yong,SUN Huadong.Research on power system security and stability standards[J].Proceedings of the CSEE,2013,33(25):1-9.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325005&amp;v=MDkzNTdyM0JQeXJQYmJHNEg5TE9xbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 汤奕,王琦,陈宁,等.考虑预测误差分布特性的风电场集群调度方法[J].中国电机工程学报,2013,33(25):27-32.TANG Yi,WANG Qi,CHEN Ning,et al.A dispatching method of active power in wind farm clusters considering probability distribution of forecasting errors[J].Proceedings of the CSEE,2013,33(25):27-32.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334020&amp;v=MDg1MjZHNEg5TFBxNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 丁华杰,宋永华,胡泽春,等.基于风电场功率特性的日前风电预测误差概率分布研究[J].中国电机工程学报,2013,33(34):136-144.DING Huajie,SONG Yonghua,HU Zechun,et al.Probability density function of day-ahead wind power forecast errors based on power curves of wind farms[J].Proceedings of the CSEE,2013,33(34):136-144.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Statistical Model for Wind Power Forecast Error and its Application to the Estimation of Penalties in Liberalized Markets">

                                <b>[5]</b> TEWARI S,GEYER C J,MOHAN N.A statistical model for wind power forecast error and its application to the estimation of penalties in liberalized markets[J].IEEE Transactions on Power Systems,2011,26(4):2031-2039.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 刘斌,周京阳,周海明,等.一种改进的风电功率预测误差分布模型[C]//第28届中国高等学校电力系统及其自动化专业学术年会,2012年10月14-18日,秦皇岛,中国.LIU Bin,ZHOU Jingyang,ZHOU Haiming,et al.An improved distribution model of forecast error for wind power [C]// 28th Academic Conference on Electric Power System and Automation for Universities in China,October 14-18,2012,Qinhuangdao,China.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201202026&amp;v=MTMzNTdCdEdGckNVUjdxZlp1WnNGaURrVXIzQkxTblBZckc0SDlQTXJZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘斌,周京阳,周海明,等.一种改进的风电功率预测误差分布模型[J].华东电力,2012,40(2):286-291.LIU Bin,ZHOU Jingyang,ZHOU Haiming,et al.An improved model for wind power forecast error distribution[J].East China Electric Power,2012,40(2):286-291.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201510002&amp;v=MjkzMzdyM0JQeXJQYmJHNEg5VE5yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘燕华,李伟花,刘冲,等.短期风电功率预测误差的混合偏态分布模型[J].中国电机工程学报,2015,35(10):2375-2382.LIU Yanhua,LI Weihua,LIU Chong,et al.Mixed skew distribution model of short-term wind power prediction error[J].Proceedings of the CSEE,2015,35(10):2375-2382.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301025&amp;v=MjMyNzFzRmlEa1VyM0JJU0hSZmJHNEg5TE1ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 杨洪明,王爽,易德鑫,等.考虑多风电场出力相关性的电力系统随机优化调度[J].电力自动化设备,2013,33(1):114-120.YANG Hongming,WANG Shuang,YI Dexin,et al.Stochastic optimal dispatch of power system considering multi-wind power correlation[J].Electric Power Automation Equipment,2013,33(1):114-120.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501563959&amp;v=MjM4NjlpZk9mYks3SHRETnFvOUVZZTBNQlhrd29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGOFZhQnM9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> VALIZADEH HAGHI H,TAVAKOLI BINA M,GOLKAR M A,et al.Using Copulas for analysis of large datasets in renewable distributed generation:PV and wind power integration in Iran[J].Renewable Energy,2010,35(9):1991-2000.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201807006&amp;v=MjkzNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JJalRQWjdHNEg5bk1xSTlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 段偲默,苗世洪,李力行,等.基于Copula理论的风光联合出力典型场景生成方法[J].供用电,2018,35(7):13-19.DUAN Simo,MIAO Shihong,LI Lixing,et al.Wind-optical joint output typical scene generation method based on Copula theory[J].Distribution &amp; Utilization,2018,35(7):13-19.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201905005&amp;v=MTI4OTZVcjNCTHluYWViRzRIOWpNcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 段偲默,苗世洪,霍雪松,等.基于动态Copula的风光联合出力建模及动态相关性分析[J].电力系统保护与控制,2019,47(5):35-42.DUAN Simo,MIAO Shihong,HUO Xuesong,et al.Modeling and dynamic correlation analysis of wind/solar power joint output based on dynamic Copula[J].Power System Protection and Control,2019,47(5):35-42.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201709013&amp;v=MTMwMjJIUmZiRzRIOWJNcG85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcjNCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 杨建,张利,王明强,等.计及出力水平影响与自相关性的风电预测误差模拟方法[J].电力自动化设备,2017,37(9):96-102.YANG Jian,ZHANG Li,WANG Mingqiang,et al.Wind-power forecasting error simulation considering output level and self-correlation[J].Electric Power Automation Equipment,2017,37(9):96-102.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805007&amp;v=Mjk2MTdCdEdGckNVUjdxZlp1WnNGaURrVXIzQklTSFRlckc0SDluTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 田园,汪可友,李国杰,等.计及风电相关性的二阶锥动态随机最优潮流[J].电力系统自动化,2018,42(5):41-47.DOI:10.7500/AEPS20170605003.TIAN Yuan,WANG Keyou,LI Guojie,et al.Dynamic stochastic optimal power flow based on second-order cone programming considering wind power correlation[J].Automation of Electric Power Systems,2018,42(5):41-47.DOI:10.7500/AEPS20170605003.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201501008&amp;v=MTAxMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcjNCSVNIUmFyRzRIOVRNcm85RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王小红,周步祥,张乐,等.基于时变Copula函数的风电出力相关性分析[J].电力系统及其自动化学报,2015,27(1):43-48.WANG Xiaohong,ZHOU Buxiang,ZHANG Le,et al.Wind power correlation analysis based on time-variant Copula function[J].Proceedings of the CSU-EPSA,2015,27(1):43-48.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201505015&amp;v=MTI3MTdyM0JJU0hSYXJHNEg5VE1xbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 徐玉琴,王莉莉,张龙.采用藤Copula构建风电场风速相依模型[J].电力系统及其自动化学报,2015,27(5):62-66.XU Yuqin,WANG Lili,ZHANG Long.Modeling multiple wind speed dependency structure by vine-Copula in wind farm[J].Proceedings of the CSU-EPSA,2015,27(5):62-66.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322011&amp;v=MTg2OTZxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JQeXJQYmJHNEg5TE9yWTlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王俊,蔡兴国,季峰.基于Copula理论的相关随机变量模拟方法[J].中国电机工程学报,2013,33(22):75-82.WANG Jun,CAI Xingguo,JI Feng.A simulation method of correlated random variables based on Copula[J].Proceedings of the CSEE,2013,33(22):75-82.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709016&amp;v=MTE1ODVyRzRIOWJNcG85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcjNCSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张玥,王秀丽,曾平良,等.基于Copula理论考虑风电相关性的源网协调规划[J].电力系统自动化,2017,41(9):102-108.DOI:10.7500/AEPS20160717006.ZHANG Yue,WANG Xiuli,ZENG Pingliang,et al.Copula theory based generation and transmission co-planning considering wind power correlation[J].Automation of Electric Power Systems,2017,41(9):102-108.DOI:10.7500/AEPS20160717006.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604023&amp;v=MjQwNDFyQ1VSN3FmWnVac0ZpRGtVcjNCSVRyQmZiRzRIOWZNcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 谢敏,熊靖,刘明波,等.基于Copula的多风电场出力相关性建模及其在电网经济调度中的应用[J].电网技术,2016,40(4):1100-1106.XIE Min,XIONG Jing,LIU Mingbo,et al.Modeling of multi wind farm output correlation based on Copula and its application in power system economic dispatch[J].Power System Technology,2016,40(4):1100-1106.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SSJS201506021&amp;v=MjQ0MjNCZmJHNEg5VE1xWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JOajc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 卢珊,王惠文,关蓉.相关系数矩阵的逆矩阵与行列式的内涵分析[J].数学的实践与认识,2015,45(6):180-185.LU Shan,WANG Huiwen,GUAN Rong.Insight into the inverse and the determinant of correlation coefficient matrix[J].Mathematics in Practice and Theory,2015,45(6):180-185.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SSJS200612031&amp;v=MjQxMjl0Zk5yWTlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VyM0JOajdCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李秀敏,江卫华.相关系数与相关性度量[J].数学的实践与认识,2006,36(12):188-192.LI Xiumin,JIANG Weihua.Research on linear correlation and dependence measure[J].Mathematics in Practice and Theory,2006,36(12):188-192.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An introduction to Copulas">

                                <b>[22]</b> NELSEN R B.An introduction to Copulas[M].Germany:Springer,2006.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTGJ201502021&amp;v=MjQyMjl1WnNGaURrVXIzQlBUbk1aTEc0SDlUTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> XU H D,JIANG M Y,XU K.Archimedean copula estimation of distribution algorithm based on artificial bee colony algorithm[J].Journal of Systems Engineering and Electronics,2015,26(2):388-396.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Estimation of multivariate models for time series of possibly different lengths">

                                <b>[24]</b> PATTON A J.Estimation of multivariate models for time series of possibly different lengths[J].Journal of Applied Econometrics,2006,21(2):147-173.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00000217009&amp;v=MDQ1NjUzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1Rmlya1c3N0pJbGM9Tmo3QmFyTzRIdEhNclk1Q1pPc0dZ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> BEDFORD T,COOKE R M.Probability density decomposition for conditionally dependent random variables modeled by vines[J].Annals of Mathematics and Artificial Intelligence,2001,32(1/2/3/4):245-268.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD13062800005291&amp;v=MDY1NTlQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGOFZhQnM9TmpuQmFySzdIdGZPcDQ5RlpPc0tEblU0b0JNVDZUNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> ENGLE R.Dynamic conditional correlation[J].Journal of Business &amp; Economic Statistics,2002,20(3):339-350.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Copula based dependent discrete convolution for power system uncertainty analysis">

                                <b>[27]</b> ZHANG N,KANG C Q,SINGH C,et al.Copula based dependent discrete convolution for power system uncertainty analysis[J].IEEE Transactions on Power Systems,2016,31(6):5204-5205.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922005&amp;v=MTkzNTdCdEdGckNVUjdxZlp1WnNGaURrVXIzQklTSFRlckc0SDlqT3JZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

