

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136388518850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922006%26RESULT%3d1%26SIGN%3d%252fLwLX2a3jziMQoO8kyzYdo4hDU8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922006&amp;v=MjAzMTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcnZNSVNIVGVyRzRIOWpPclk5RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#311" data-title="1跨区互联电网源网荷协同调度模式 ">1跨区互联电网源网荷协同调度模式</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1&lt;/b&gt; 跨区互联电网结构及不确定性"><b>1.1</b> 跨区互联电网结构及不确定性</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2&lt;/b&gt; 协同调度模式"><b>1.2</b> 协同调度模式</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;1.3&lt;/b&gt; 联络线运行方式"><b>1.3</b> 联络线运行方式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;2&lt;/b&gt; 基于随机机会约束规划的调度优化模型 "><b>2</b> 基于随机机会约束规划的调度优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;2.1&lt;/b&gt; 随机机会约束规划"><b>2.1</b> 随机机会约束规划</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;2.2&lt;/b&gt; 调度目标及函数"><b>2.2</b> 调度目标及函数</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;2.3&lt;/b&gt; 约束条件"><b>2.3</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;3&lt;/b&gt; 改进的分层调度优化模型和求解方法 "><b>3</b> 改进的分层调度优化模型和求解方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#124" data-title="&lt;b&gt;3.1&lt;/b&gt; 分层优化结构"><b>3.1</b> 分层优化结构</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;3.2&lt;/b&gt; 下层优化问题及求解算法"><b>3.2</b> 下层优化问题及求解算法</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;3.3&lt;/b&gt; 上层优化问题及求解算法"><b>3.3</b> 上层优化问题及求解算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#162" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例假设与仿真参数"><b>4.1</b> 算例假设与仿真参数</a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;4.2&lt;/b&gt; 算例结果分析"><b>4.2</b> 算例结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#174" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#313" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#318" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#366" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;图1 跨区互联电网结构&lt;/b&gt;"><b>图1 跨区互联电网结构</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图2 系统负荷与新能源电源出力预测&lt;/b&gt;"><b>图2 系统负荷与新能源电源出力预测</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;表1 算法组合统计对比&lt;/b&gt;"><b>表1 算法组合统计对比</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图3 优化过程对比&lt;/b&gt;"><b>图3 优化过程对比</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;图4 所求调度计划的统计概率&lt;/b&gt;"><b>图4 所求调度计划的统计概率</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图5 送受端电网功率分布图&lt;/b&gt;"><b>图5 送受端电网功率分布图</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;图6 不同约束与目标置信水平下的上层目标函数值&lt;/b&gt;"><b>图6 不同约束与目标置信水平下的上层目标函数值</b></a></li>
                                                <li><a href="#367" data-title="表C1系统参数">表C1系统参数</a></li>
                                                <li><a href="#368" data-title="表C2优化参数">表C2优化参数</a></li>
                                                <li><a href="#370" data-title="表C3送端机组参数">表C3送端机组参数</a></li>
                                                <li><a href="#373" data-title="表C4受端机组参数">表C4受端机组参数</a></li>
                                                <li><a href="#374" data-title="表C5机组启停状态与出力结果">表C5机组启停状态与出力结果</a></li>
                                                <li><a href="#375" data-title="图C1下层优化过程送端优化曲线">图C1下层优化过程送端优化曲线</a></li>
                                                <li><a href="#376" data-title="图C2下层优化过程受端优化曲线">图C2下层优化过程受端优化曲线</a></li>
                                                <li><a href="#377" data-title="图C3送端区域新能源弃电时间分布图">图C3送端区域新能源弃电时间分布图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MTgzNTZVcnZQUHlyUGJiRzRIOVhOcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" YI Bowen,XU Jinhua,FAN Ying.Inter-regional power grid planning up to 2030 in China considering renewable energy development and regional pollutant control:a multi-region bottom-up optimization model[J].Applied Energy,2016,184:641-658." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7B8DC191CDF8F34A10398E4643AE1720&amp;v=MDA1MjRhQnVIWWZPR1FsZkJyTFUwNXRwZ3pMbSt4Szg9TmlmT2ZiVEtGcVcvcm9aRUY1OTVCQW82eTJjUzZqeDBRQXJtcWhZMkNNZVZRcmlmQ09OdkZTaVdXcjdKSUZwbQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         YI Bowen,XU Jinhua,FAN Ying.Inter-regional power grid planning up to 2030 in China considering renewable energy development and regional pollutant control:a multi-region bottom-up optimization model[J].Applied Energy,2016,184:641-658.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 朱凌志,陈宁,韩华玲.风电消纳关键问题及应对措施分析[J].电力系统自动化,2011,35(22):29-34.ZHU Lingzhi,CHEN Ning,HAN Hualing.Key problems and solutions of wind power accommodation[J].Automation of Electric Power Systems,2011,35(22):29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122007&amp;v=MDk1NDNUZXJHNEg5RE9yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VydlBJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         朱凌志,陈宁,韩华玲.风电消纳关键问题及应对措施分析[J].电力系统自动化,2011,35(22):29-34.ZHU Lingzhi,CHEN Ning,HAN Hualing.Key problems and solutions of wind power accommodation[J].Automation of Electric Power Systems,2011,35(22):29-34.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" YING Li,LUKSZO Z,MARGOT W.The impact of inter-regional transmission grid expansion on China’s power sector decarbonization[J].Applied Energy,2016,183:853-873." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD13A6FBB00D3969BC77592AD217C5703&amp;v=MjAzNTB0N0QzVS94bVJnN1RoNFFYMlQyQkEwZnNHUlFycWNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6TG0reEs4PU5pZk9mY2U1SGFESzJmMDNaTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         YING Li,LUKSZO Z,MARGOT W.The impact of inter-regional transmission grid expansion on China’s power sector decarbonization[J].Applied Energy,2016,183:853-873.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 郑亚先,程海花,杨争林,等.计及清洁能源的跨区跨省交易路径优化建模与算法[J].电力系统自动化,2017,41(24):112-119.DOI:10.7500/AEPS20170615010.ZHENG Yaxian,CHENG Haihua,YANG Zhenglin,et al.Path-optimized modeling and algorithm for trans-regional and trans-provincial electricity trading considering clean energy[J].Automation of Electric Power Systems,2017,41(24):112-119.DOI:10.7500/AEPS20170615010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724017&amp;v=MTM1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcnZQSVNIVGVyRzRIOWJPcTQ5RVk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         郑亚先,程海花,杨争林,等.计及清洁能源的跨区跨省交易路径优化建模与算法[J].电力系统自动化,2017,41(24):112-119.DOI:10.7500/AEPS20170615010.ZHENG Yaxian,CHENG Haihua,YANG Zhenglin,et al.Path-optimized modeling and algorithm for trans-regional and trans-provincial electricity trading considering clean energy[J].Automation of Electric Power Systems,2017,41(24):112-119.DOI:10.7500/AEPS20170615010.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 牟澎涛,赵冬梅,王嘉成.大规模风电接入对系统功角稳定影响的机理分析[J].中国电机工程学报,2017,37(5):1324-1332.MOU Pengtao,ZHAO Dongmei,WANG Jiacheng.Influence mechanism analysis of large-scale wind power integration on power system angle stability[J].Proceedings of the CSEE,2017,37(5):1324-1332." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705005&amp;v=MTQyODhIOWJNcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcnZQUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         牟澎涛,赵冬梅,王嘉成.大规模风电接入对系统功角稳定影响的机理分析[J].中国电机工程学报,2017,37(5):1324-1332.MOU Pengtao,ZHAO Dongmei,WANG Jiacheng.Influence mechanism analysis of large-scale wind power integration on power system angle stability[J].Proceedings of the CSEE,2017,37(5):1324-1332.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" BAO Yuqing,LI Yang,WANG Beibei,et al.Day-ahead scheduling considering demand response as a frequency control resource[J].Energies,2017,10(1):82." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Day-ahead scheduling considering demand response as a frequency control resource">
                                        <b>[7]</b>
                                         BAO Yuqing,LI Yang,WANG Beibei,et al.Day-ahead scheduling considering demand response as a frequency control resource[J].Energies,2017,10(1):82.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 周霞,崔晓丹,李威,等.提高断面输电能力的紧急控制措施风险量化评估方法[J].电力系统自动化,2014,38(10):30-35.ZHOU Xia,CUI Xiaodan,LI Wei,et al.Risk quantitative assessment of emergency control measures to improve power grid transmission capacity[J].Automation of Electric Power Systems,2014,38(10):30-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410005&amp;v=MTM0NTFOcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcnZQSVNIVGVyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         周霞,崔晓丹,李威,等.提高断面输电能力的紧急控制措施风险量化评估方法[J].电力系统自动化,2014,38(10):30-35.ZHOU Xia,CUI Xiaodan,LI Wei,et al.Risk quantitative assessment of emergency control measures to improve power grid transmission capacity[J].Automation of Electric Power Systems,2014,38(10):30-35.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王刚,董亦华,王珂,等.计及网络约束的发用电一体化综合优化调度模型[J].电力系统自动化,2017,41(14):105-111.DOI:10.7500/AEPS20161228006.WANG Gang,DONG Yihua,WANG Ke,et al.Comprehensive optimal scheduling model for integration of power generation and consumption considering network constraints[J].Automation of Electric Power Systems,2017,41(14):105-111.DOI:10.7500/AEPS20161228006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714015&amp;v=MDQ0MTlHRnJDVVI3cWZadVpzRmlEa1VydlBJU0hUZXJHNEg5Yk5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王刚,董亦华,王珂,等.计及网络约束的发用电一体化综合优化调度模型[J].电力系统自动化,2017,41(14):105-111.DOI:10.7500/AEPS20161228006.WANG Gang,DONG Yihua,WANG Ke,et al.Comprehensive optimal scheduling model for integration of power generation and consumption considering network constraints[J].Automation of Electric Power Systems,2017,41(14):105-111.DOI:10.7500/AEPS20161228006.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MDc1MDJIVGVyRzRIOVROcVk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcnZQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.An new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MDA0NTdCdEdGckNVUjdxZlp1WnNGaURrVXJ2UElTSFRlckc0SDlUTXJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.An new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MTE1MTREa1VydlBJU0hUZXJHNEg5Zk1ySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 许丹,王斌,张加力,等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化,2016,40(6):25-29.XU Dan,WANG Bin,ZHANG Jiali,et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems,2016,40(6):25-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606004&amp;v=MDI2MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VydlBJU0hUZXJHNEg5Zk1xWTlGWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         许丹,王斌,张加力,等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化,2016,40(6):25-29.XU Dan,WANG Bin,ZHANG Jiali,et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems,2016,40(6):25-29.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-158.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-158.DOI:10.7500/AEPS20170401001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MjM1OTBiTnA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXJ2UElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-158.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-158.DOI:10.7500/AEPS20170401001.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 焦春亭,管晓宏,吴江,等.考虑大规模风电跨区消纳的电力系统调度[C]//2014中国控制会议,2014年7月28-30日,南京,中国." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=IPFD&amp;filename=KZLL201407005163&amp;v=MjI0NDhaZVp2RnlublVyZkpJVm9UTGpmSFlyRzRIOVhNcUk5Rlllb0pEeE04enhVU21EZDlTSDduM3hFOWZidm5Lcmlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         焦春亭,管晓宏,吴江,等.考虑大规模风电跨区消纳的电力系统调度[C]//2014中国控制会议,2014年7月28-30日,南京,中国.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" >
                                        <b>[16]</b>
                                     RONAN D,O’MALLERY M.A new approach to quantify reserve demand in systems with significant installed wind capacity[J].IEEE Transactions on Power Systems,2005,22(2):587-594.</a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" BOUFFARD F,GALIANA F.Stochastic security for operations planning with significant wind power generation[J].IEEE Transactions on Power Systems,2008,23(2):306-316." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Security for Operations Planning With Significant Wind Power Generation">
                                        <b>[17]</b>
                                         BOUFFARD F,GALIANA F.Stochastic security for operations planning with significant wind power generation[J].IEEE Transactions on Power Systems,2008,23(2):306-316.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 刘小平,丁明,张颖媛,等.微网系统的动态经济调度[J].中国电机工程学报,2011,31(31):77-84.LIU Xiaoping,DING Ming,ZHANG Yingyuan,et al.Dynamic economic dispatch for microgrid[J].Proceedings of the CSEE,2011,31(31):77-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201131010&amp;v=MTc5NzR6cXFCdEdGckNVUjdxZlp1WnNGaURrVXJ2UFB5clBiYkc0SDlEUHJvOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         刘小平,丁明,张颖媛,等.微网系统的动态经济调度[J].中国电机工程学报,2011,31(31):77-84.LIU Xiaoping,DING Ming,ZHANG Yingyuan,et al.Dynamic economic dispatch for microgrid[J].Proceedings of the CSEE,2011,31(31):77-84.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 李士动,施泉生,赵文会,等.计及电动汽车接入电网的备用服务多目标竞价优化[J].电力系统自动化,2016,40(2):77-83.LI Shidong,SHI Quansheng,ZHAO Wenhui,et al.A multi-objective optimization based bidding model with vehicle-to-grid reserve provision considered[J].Automation of Electric Power Systems,2016,40(2):77-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602012&amp;v=MzA0MzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcnZQSVNIVGVyRzRIOWZNclk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李士动,施泉生,赵文会,等.计及电动汽车接入电网的备用服务多目标竞价优化[J].电力系统自动化,2016,40(2):77-83.LI Shidong,SHI Quansheng,ZHAO Wenhui,et al.A multi-objective optimization based bidding model with vehicle-to-grid reserve provision considered[J].Automation of Electric Power Systems,2016,40(2):77-83.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张钦,王锡凡,别朝红,等.电力市场下直接负荷控制决策模型[J].电力系统自动化,2010,34(9):23-28.ZHANG Qin,WANG Xifan,BIE Zhaohong,et al.A decision model of direct load control in electricity markets[J].Automation of Electric Power Systems,2010,34(9):23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201009006&amp;v=MjA3MzR6cXFCdEdGckNVUjdxZlp1WnNGaURrVXJ2UElTSFRlckc0SDlITXBvOUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张钦,王锡凡,别朝红,等.电力市场下直接负荷控制决策模型[J].电力系统自动化,2010,34(9):23-28.ZHANG Qin,WANG Xifan,BIE Zhaohong,et al.A decision model of direct load control in electricity markets[J].Automation of Electric Power Systems,2010,34(9):23-28.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-22 13:54</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),38-51+150 DOI:10.7500/AEPS20180905007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及源荷双侧不确定性的跨区互联电网源网荷协同调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E5%87%AF&amp;code=23381392&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕凯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E6%98%8A&amp;code=07061915&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐昊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%8F%82&amp;code=27262028&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王珂</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%A4%E5%BF%85%E5%BC%BA&amp;code=30258586&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汤必强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%B5%B7%E4%BC%9F&amp;code=32014904&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴海伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%90%88%E8%82%A5%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E8%87%AA%E5%8A%A8%E5%8C%96%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0083575&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">合肥工业大学电气与自动化工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>日益完善的跨区互联结构、大规模间歇性新能源并网以及负荷侧参与调度能力的提升对电网调度提出了新的挑战,因此研究了源荷双侧不确定和可调度情况下跨区互联电网的协同调度问题。首先,以当前国内跨区互联电网的分层调度架构为基础,构建了计及联络线的跨区互联电网源网荷协同调度模式;然后,考虑到不确定性因素对系统约束条件和调度目标的影响,基于随机机会约束规划建立了该调度问题的基础优化模型。最后,考虑到基础模型存在寻优求解困难等方面不足,进一步提出了上层火电机组启停/联络线功率,下层火风光机组出力及柔性负荷调度量的改进分层优化模型,并采用2类粒子群算法分别对上下层模型进行求解。对不确定环境下的所得调度计划进行了分析,验证了所建分层优化模型的合理性以及求解方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B7%A8%E5%8C%BA%E4%BA%92%E8%81%94%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">跨区互联电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前优化调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BA%90%E8%8D%B7%E5%8F%8C%E4%BE%A7%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">源荷双侧不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E5%90%8C%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协同调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%AE%E6%A0%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多目标;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吕凯(1990—)，男，博士研究生，主要研究方向:电网调度优化。E-mail:kail@mail.hfut.edu.cn;
                                </span>
                                <span>
                                    *唐昊(1972—)，男，通信作者，教授，博士生导师，主要研究方向:人工智能、智能电网。E-mail:htang@hfut.edu.cn;
                                </span>
                                <span>
                                    王珂(1980—)，女，高级工程师，主要研究方向:交直流电力系统的分析与控制。E-mail:wangke@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-05</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Dispatching of Source-Grid-Load for Inter-regional Power Grid Considering Uncertainties of Both Source and Load Sides</b></h1>
                    <h2>
                    <span>LYU Kai</span>
                    <span>TANG Hao</span>
                    <span>WANG Ke</span>
                    <span>TANG Biqiang</span>
                    <span>WU Haiwei</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Automation, Hefei University of Technology</span>
                    <span>China Electric Power Research Institute (Nanjing)</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The increasing inter-regional grid interconnection, penetration of new energy sources and dispatch capability on demand side cause more challenges to current power grid, a coordinated dispatching problem for the inter-regional power grid with the uncertainties of both source and load sides is studied. Firstly, based on the hierarchical dispatch architecture, a coordinated dispatching mode of source-grid-load of inter-regional power grid is developed considering tie-lines. Then, considering the impact of uncertain factors on the constraints and the values of objective functions, the stochastic chance-constrained programming method is used to formulate the basic dispatch optimization model. Finally, considering the difficulties in solving the basic model, an improved hierarchical optimization model is established, which consists of an upper layer for the unit commitment and tie-line scheduling, and a lower layer for the economic dispatch. Two improved particle swarm optimization algorithms are introduced to solve the two-layer optimization model. The dispatch plan in the uncertain environment is analyzed to validate the hierarchical optimization model and the solving method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inter-regional%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inter-regional power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20optimal%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead optimal dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty%20of%20source%20and%20load%20sides&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty of source and load sides;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-objective&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-objective;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-05</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902600);</span>
                                <span>State Grid Corporation of China(No.SGJS0000DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">随着郑州—哈密、锦屏—苏南等跨区互联线路的稳定运行以及准东—皖南等线路的相继投运,中国跨区互联的电网架构已基本建成并日趋完善<citation id="284" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。以准东—皖南为例,跨区联络线有利于将西北送端区域丰富的新能源电力资源输送到电力供需紧张的东南受端区域,在提高消纳新能源的同时缓解受端供电压力<citation id="282" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。但大规模新能源并网带来的源侧不确定性以及日益提高的负荷侧调度能力对互联电网调度运行的影响已不可忽视<citation id="285" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。因此,如何在充分考虑源荷双侧不确定性的基础上充分利用现有调度资源,协调送受端供需关系,进而提升电网运行效益对当前电网有着重要的现实意义<citation id="283" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">文献<citation id="286" type="reference">[<a class="sup">10</a>]</citation>在分析直流联络线运行特性的基础上,建立了联络线计划优化的混合整数线性规划模型,进而提出了一种互联电网两阶段日前发电计划编制方法。文献<citation id="287" type="reference">[<a class="sup">11</a>]</citation>将送端电网等效为一台火电机组和新能源机组,并将联络线传输功率离散为若干个等级,研究了计及联络线运行约束的互联电网源网协同调度问题。文献<citation id="288" type="reference">[<a class="sup">12</a>]</citation>在文献<citation id="289" type="reference">[<a class="sup">11</a>]</citation>的基础上,考虑了送受端区域内部的协调优化,提出了一种以联络线功率为协调变量的跨区互联电网日前发输电计划模式。文献<citation id="290" type="reference">[<a class="sup">13</a>]</citation>考虑利用联络线对风光电以及配套火电进行打捆外送,提出了一种联络线外送一体化调度计划模型。文献<citation id="291" type="reference">[<a class="sup">14</a>]</citation>在考虑联络线功率阶梯化运行的基础上,提出了一种火电与新能源联合优化的互联电网发电计划模型。文献<citation id="292" type="reference">[<a class="sup">15</a>]</citation>考虑了风电的不确定性,建立了计及备用决策的电力系统日前调度随机规划模型。虽然上述文献研究了含新能源的互联电网调度优化问题,但文献<citation id="294" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</citation>主要是研究互联电网及联络线的调度模式和优化机制,并没有考虑新能源的不确定性及其对系统调度的影响。文献<citation id="293" type="reference">[<a class="sup">15</a>]</citation>虽然考虑了新能源的不确定性,但没有考虑联络线的调度作用,也没有考虑负荷侧的不确定性和调度能力。但随着新能源渗透率以及荷侧调度能力的提高,这些因素将愈发需要深入考虑研究。</p>
                </div>
                <div class="p1">
                    <p id="45">因此,本文在借鉴文献[11-14]中互联电网调度机制及联络线运行约束的基础上,研究了计及源荷双侧不确定性的跨区互联电网源网荷协同调度问题。首先,在考虑联络线调度的基础上,构建了考虑源网荷三方资源的互联电网协同调度模型。然后,以各时段联络线功率、火电机组启停、异质电源机组出力及柔性负荷调度量为优化变量,建立了基于随机机会约束规划的调度优化基础模型,并进一步提出了一种改进的分层优化模型,最后引入了2种改进的粒子群算法对问题进行求解。</p>
                </div>
                <h3 id="311" name="311" class="anchor-tag">1跨区互联电网源网荷协同调度模式</h3>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1</b> 跨区互联电网结构及不确定性</h4>
                <div class="p1">
                    <p id="47">文中考虑了含风光火电的跨区互联电网,其结构如图1所示。假设新能源发电丰富的地区A为送端电网,送端电网内包含新能源发电机组、火电机组以及常规负荷。假设负荷较为集中的地区B为受端电网,受端电网电源不包含大规模新能源发电,但存在较大规模的柔性负荷。</p>
                </div>
                <div class="area_img" id="48">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 跨区互联电网结构" src="Detail/GetImg?filename=images/DLXT201922006_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 跨区互联电网结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of inter-regional power grid</b></p>

                </div>
                <div class="p1">
                    <p id="49">考虑的新能源发电有风电与光电,参考文献<citation id="296" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>定义<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup></mrow></math></mathml>和<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup></mrow></math></mathml>为<i>t</i>时段第<i>i</i>个风电和光伏的实际最大出力,风光电的不确定性模型表示为:</p>
                </div>
                <div class="p1">
                    <p id="50"><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo>+</mo><mi>ξ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="51"><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo>+</mo><mi>ξ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="52"><i>ξ</i><sup>w</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub> ～(0,<i>σ</i><sup>w</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>)      (3)</p>
                </div>
                <div class="p1">
                    <p id="53"><i>ξ</i><sup>v</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>～(0,<i>σ</i><sup>v</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>)      (4)</p>
                </div>
                <div class="p1">
                    <p id="54"><i>σ</i><sup>w</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>=0.02<i>P</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>+0.2<i>M</i><sup>w</sup><sub><i>i</i></sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="55"><i>σ</i><sup>v</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>=0.02<i>P</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>+0.2<i>M</i><sup>v</sup><sub><i>j</i></sub>      (6)</p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>P</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>,<i>ξ</i><sup>w</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>σ</i><sup>w</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>M</i><sup>w</sup><sub><i>i</i></sub>和<i>P</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>,<i>ξ</i><sup>v</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>σ</i><sup>v</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>M</i><sup>v</sup><sub><i>i</i></sub>分别为第<i>i</i>个风电和光伏的<i>t</i>时段出力预测、出力偏差量、偏差量标准差及装机容量。</p>
                </div>
                <div class="p1">
                    <p id="57">参考文献<citation id="297" type="reference">[<a class="sup">18</a>]</citation>,假设常规负荷服从截断正态分布。分别用S和R标记送受端,以受端常规负荷<i>i</i>为例,其<i>t</i>时段用电功率<i>P</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>的概率密度函数为:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>exp</mi><mrow><mo>(</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mo stretchy="false">(</mo><mi>σ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><munder accentunder="true"><mi>Μ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>L</mtext></mrow></msubsup></mrow><mrow><mover accent="true"><mi>Μ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>L</mtext></mrow></msubsup></mrow></msubsup><mtext>e</mtext></mrow></mstyle><mtext>x</mtext><mtext>p</mtext><mrow><mo>(</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>Ρ</mi><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mo stretchy="false">(</mo><mi>σ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow><mo>)</mo></mrow><mtext>d</mtext><mi>Ρ</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo>,</mo><mi>σ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo>,</mo><mover accent="true"><mi>Μ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>L</mtext></mrow></msubsup><mo>,</mo><munder accentunder="true"><mi>Μ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mrow><mi>i</mi><mo>.</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时段受端常规负荷<i>i</i>的实际值、预测值、标准差以及负荷波动范围上下限。</p>
                </div>
                <div class="p1">
                    <p id="60">结合当前国内实际情况,文中考虑直接负荷控制(DLC)类型的柔性负荷,其调度成本为:</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>l</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>C</i><sub>il,</sub><sub><i>i</i></sub>(·)为柔性负荷<i>i</i>的调度费用函数;<i>P</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段柔性负荷的计划调度量;<i>T</i>为总时段数;<i>N</i><sup>R</sup><sub>il</sub>为柔性负荷数目。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2</b> 协同调度模式</h4>
                <div class="p1">
                    <p id="64">跨区互联电网协同调度模式下,决策者在满足跨区联络线约束的基础上,根据送受端的负荷水平、风光预测、火电机组投运情况等信息,针对互联电网中源、网、荷三侧资源进行调度计划的制定,优化对象包括跨区联络线、火风光机组及柔性负荷。此时可将联络线功率视为区域间电力资源转移和分配的协调量;送端电网通过规划各时段风光电及火电机组出力,在保障自身用电的基础上提供各时段联络线计划功率,将多余电力外送其他区域;而受端电网在联络线传输功率的支撑下,根据区域内负荷及火电机组状况,规划火电机组出力以及柔性负荷调度量以保障负荷用电<citation id="298" type="reference"><link href="10" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。 源网荷协同调度模式通过对互联电网联络线功率、异类机组及柔性负荷的协同调度,实现区域电网之间的优势互补,达到提高互联电网运行经济性及新能源消纳能力,降低系统峰谷差的调度目标。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.3</b> 联络线运行方式</h4>
                <div class="p1">
                    <p id="66">当前的跨区电网研究中,联络线功率传输模式主要有3种<citation id="299" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>:功率固定、功率自由优化以及功率受限优化模式。考虑到实际中对联络线平稳传输的需求,本文采用联络线功率受限优化模式,即在满足联络线爬坡等实际约束的基础上,优化各时段联络线计划。由于本文出发点是统筹优化全网资源的分配,因此暂不考虑区省间的电力交易机制及联络线调度市场机制。参考文献<citation id="300" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</citation>,文中联络线运行约束条件包括功率反转受限约束、功率爬坡约束、出力维持约束等。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>2</b> 基于随机机会约束规划的调度优化模型</h3>
                <h4 class="anchor-tag" id="68" name="68"><b>2.1</b> 随机机会约束规划</h4>
                <div class="p1">
                    <p id="69">源荷不确定性会对实际的新能源消纳及负荷峰谷差产生影响,因此二者对应的目标函数需要能够体现不确定性的影响。为解决该问题,本文基于随机机会约束规划方法建立了所研究协同调度的基础优化模型。随机机会约束规划给出2类置信水平来应对随机变量对系统约束及目标的影响:一类是约束置信水平,所做决策需让约束条件成立的概率不小于约束置信水平;一类是目标置信水平,即所做决策需要让目标函数大于(或小于)某个值的概率不小于目标置信水平。其基本形式用式(9)表示。</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><mo stretchy="false">(</mo><mover accent="true"><mi>f</mi><mo>¯</mo></mover><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mover accent="true"><mi>f</mi><mo>¯</mo></mover><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mo>⋯</mo><mo>,</mo><mover accent="true"><mi>f</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>Μ</mi></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mi>f</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo>,</mo><mi mathvariant="bold-italic">ξ</mi><mo stretchy="false">)</mo><mo>≤</mo><mover accent="true"><mi>f</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></msub><mo>,</mo><mi>m</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Μ</mi><mo stretchy="false">}</mo><mo>≥</mo><mi>τ</mi><msub><mrow></mrow><mi>m</mi></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mi>g</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo>,</mo><mi mathvariant="bold-italic">ξ</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>σ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>,</mo><mi>j</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>J</mi><mo stretchy="false">}</mo><mo>≥</mo><mi>η</mi><msub><mrow></mrow><mi>j</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>f</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></msub></mrow></math></mathml>为目标函数<i>f</i><sub><i>m</i></sub>(<i><b>x</b></i>,<i>ξ</i>)在置信水平<i>τ</i><sub><i>m</i></sub>下的对应值;<i><b>x</b></i>为决策向量;<i>ξ</i>为随机向量;<i>P</i><sub>r</sub>{·}表示其中条件满足的概率;<i>η</i><sub><i>j</i></sub>为约束条件<i>j</i>的约束置信水平。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>2.2</b> 调度目标及函数</h4>
                <div class="p1">
                    <p id="73">本文的调度目标主要有3个方面,对应3种电网运行效益,即提升新能源消纳、降低负荷峰谷差和降低调度费用,具体如下。</p>
                </div>
                <div class="p1">
                    <p id="74">1)提升新能源消纳可相对降低煤等化石能源的使用量,有助于提升电网清洁性,因此以降低新能源弃电为目标之一。由于该目标受到风光随机性的影响,给出目标置信水平<i>τ</i><sub>1</sub>描述其函数,即</p>
                </div>
                <div class="area_img" id="307">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922006_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>w</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mrow><mi>max</mi></mrow></mstyle></mrow></mstyle><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mspace width="0.25em" /><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext><mo>,</mo><mi>i</mi></mrow><mtext>S</mtext></msubsup><mo stretchy="false">(</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mrow><mi>max</mi></mrow></mstyle></mrow></mstyle><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>,</mo><mi>i</mi></mrow><mtext>S</mtext></msubsup><mo stretchy="false">(</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>f</i><sub>aw</sub>和<i>f</i><sub>av</sub>分别为弃风及弃光量;<i>N</i><sup>S</sup><sub>wind</sub>和<i>N</i><sup>S</sup><sub>pv</sub>分别为风电机组和光伏数量;<i>C</i><sup>S</sup><sub>wind,</sub><sub><i>i</i></sub>和<i>C</i><sup>S</sup><sub>pv,</sub><sub><i>i</i></sub>分别为风电机组<i>i</i>和光伏<i>i</i>的弃风代价函数;<i>P</i><sup>w</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sup>v</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>分别为第<i>i</i>个风电和光伏<i>t</i>时段的计划出力。由于风光电本身的不确定,当出现实际最大出力不能满足计划出力时,风光电按照实际最大值出力。</p>
                </div>
                <div class="p1">
                    <p id="80">2)目前,华东等地区的负荷峰谷差及调峰压力逐年增加,因此以降低受端负荷峰谷差为目标之一。由于该目标受到负荷不确定性的影响,给出目标置信水平<i>τ</i><sub>2</sub>描述其函数,即</p>
                </div>
                <div class="area_img" id="308">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922006_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="83">式中:<mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>和<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>分别为受端负荷在调度周期内实际的峰值和谷值,二者根据各时段实际负荷总量<mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>得到,<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mrow><mi>max</mi></mrow></mstyle><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo>,</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">}</mo></mrow></math></mathml>,其中<i>N</i><sup>R</sup><sub>load</sub>为受端常规负荷数目。</p>
                </div>
                <div class="p1">
                    <p id="84">3)以降低调度费用作为目标之一,对应函数表示为:</p>
                </div>
                <div class="p1">
                    <p id="85"><i>f</i><sub>3</sub>=<i>f</i><sub>es</sub>+<i>f</i><sub>esu</sub>+<i>f</i><sub>el</sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mo>,</mo><mi>i</mi></mrow><mtext>S</mtext></msubsup><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mo>,</mo><mi>i</mi></mrow><mtext>R</mtext></msubsup><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo>=</mo><mi>Μ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mtext>R</mtext></msubsup><mo stretchy="false">)</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mtext>S</mtext></msubsup><mo stretchy="false">)</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>S</mtext></msubsup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>f</i><sub>es</sub>,<i>f</i><sub>esu</sub>,<i>f</i><sub>el</sub>分别为火电机组购电费用、火电机组启动费用及柔性负荷调度费用;<i>C</i><sup>S</sup><sub>ther,</sub><sub><i>i</i></sub>(·)和<i>C</i><sup>R</sup><sub>ther,</sub><sub><i>i</i></sub>(·)分别为送受端第<i>i</i>个火电机组的调度费用函数;<i>P</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>分别为送受端电网火电机组<i>i</i>在时刻<i>t</i>的计划出力;<i>N</i><sup>S</sup><sub>ther</sub>和<i>N</i><sup>R</sup><sub>ther</sub>分别为送受端的火电机组数目;<i>U</i><sup>S</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>U</i><sup>R</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>分别为送受端火电机组<i>i</i>的启停状态,0为关闭,1为开启;<i>M</i><sub>u</sub>为机组启动成本。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>2.3</b> 约束条件</h4>
                <h4 class="anchor-tag" id="90" name="90"><b>2.3.1</b> 功率平衡约束</h4>
                <div class="p1">
                    <p id="91">与文献<citation id="301" type="reference">[<a class="sup">19</a>]</citation>类似,本文考虑的送受端功率平衡是计划与负荷预测值之间的平衡,源荷不确定性导致的实际不平衡量以补偿成本形式体现,表示如下:</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>P</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段联络线功率;<i>P</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>为柔性负荷<i>i</i>在<i>t</i>时段的可调度容量,参考文献<citation id="302" type="reference">[<a class="sup">20</a>]</citation>假设柔性负荷中不参与调度的部分正常用电;<i>N</i><sup>S</sup><sub>load</sub>为送端常规负荷数目;<i>P</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段受端常规负荷<i>i</i>的预测值。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.3.2</b> 柔性负荷调度约束</h4>
                <div class="p1">
                    <p id="96">0≤<i>P</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>      (19)</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.3.3</b> 联络线约束</h4>
                <div class="p1">
                    <p id="98"><i>P</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>≥0      (20)</p>
                </div>
                <div class="p1">
                    <p id="99"><i>P</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sup>dc</sup><sub>up</sub>      (21)</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup><mo>∈</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msup><mo>,</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msup><mo stretchy="false">]</mo></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="101"><i>P</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mi>i</mi></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml><i>P</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>≠<i>P</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>,∀1≤<i>i</i>≤<i>t</i><sub><i>n</i></sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>P</i><sup>dc</sup><sub>down</sub>和<i>P</i><sup>dc</sup><sub>up</sub>分别为联络线功率爬坡下限和上限;<mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msup></mrow></math></mathml>和<mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msup></mrow></math></mathml>分别为联络线允许运行区间的上下限;<i>t</i><sub><i>n</i></sub>为联络线功率维持最短时间。</p>
                </div>
                <div class="p1">
                    <p id="103">本文将联络线计划功率作为决策量的一部分,并且参考文献<citation id="303" type="reference">[<a class="sup">11</a>]</citation>将其离散为不同等级,此种做法有助于联络线的平稳运行,防止出现过多的毛刺和功率变化,利于调度中心调控。式(20)至式(23)分别表示联络线传输功率反转约束、爬坡约束、运行区间约束以及出力维持约束。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.3.4</b> 火电机组约束条件</h4>
                <div class="p1">
                    <p id="105">以受端电网为例,火电机组出力范围约束为:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>≤</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>R</mtext></msubsup></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:<mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>i</i>的出力上下限。</p>
                </div>
                <div class="p1">
                    <p id="108">火电机组最小启停时间约束为:</p>
                </div>
                <div class="area_img" id="309">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922006_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="111">式中:<i>T</i><sup>R-th</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>为<i>t</i>-1时段机组<i>i</i>的已启动(停机)时间;<i>T</i><sup>R</sup><sub><i>i</i></sub><sub>,on</sub>和<i>T</i><sup>R</sup><sub><i>i</i></sub><sub>,off</sub>分别为最短开启/停机持续时间。</p>
                </div>
                <div class="p1">
                    <p id="112">机组爬坡约束为:</p>
                </div>
                <div class="p1">
                    <p id="113"><i>P</i><sup>R-th</sup><sub><i>i</i></sub><sub>,down</sub>≤(<i>P</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>)<i>U</i><sup>R</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub><i>U</i><sup>R</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>P</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>P</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>i</i>的上、下爬坡速率限制。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.3.5</b> 旋转备用约束</h4>
                <div class="p1">
                    <p id="116">源荷不确定性将导致调度计划无法完全匹配实时负荷,因此火电机组需提供相应的备用容量应对源荷波动,给出约束置信水平<i>η</i><sub>1</sub>和<i>η</i><sub>2</sub>以描述实际系统旋转备用情况。</p>
                </div>
                <div class="p1">
                    <p id="117">1)送端电网正旋转备用</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mo stretchy="false">(</mo></mstyle><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>S</mtext></msubsup><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⌒</mo></mrow></mover></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⌒</mo></mrow></mover></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo stretchy="false">}</mo><mo>≥</mo><mi>η</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⌒</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">}</mo></mrow></math></mathml>;<mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⌒</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo>-</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup></mrow><mo stretchy="false">}</mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="120">2) 受端电网正旋转备用</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mo stretchy="false">(</mo></mstyle><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⌒</mo></mrow></mover></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">}</mo><mo>≥</mo><mi>η</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⌒</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo>-</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">}</mo></mrow></math></mathml>。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>3</b> 改进的分层调度优化模型和求解方法</h3>
                <h4 class="anchor-tag" id="124" name="124"><b>3.1</b> 分层优化结构</h4>
                <div class="p1">
                    <p id="125">本文探讨的跨区互联电网协同调度问题可以视为一个不确定环境下机组、柔性负荷以及联络线的计划编制问题。上节所建基础优化模型虽然可以解决不确定因素影响调度目标及约束这一问题,但仍有以下不足:首先,本文问题中优化变量有离散和连续两种类型,所建基础优化模型是具有混合整数的随机机会约束规划模型,此类模型难以直接求解;另一方面,火电机组启停与联络线计划直接影响机组出力及柔性负荷计划的制定,基础模型无法体现这种联系,难以保证源网荷计划的协调匹配,影响求解的精度及速度。考虑到以上两点,本文对基础模型做了必要的改进,在其基础上提出了一种嵌套耦合的分层调度优化模型,即针对机组启停与联络线计划的上层优化,和既定启停方式和联络线计划下系统经济调度的下层优化模型。</p>
                </div>
                <div class="p1">
                    <p id="126">在上层优化求解过程中针对可行的机组启停和联络线计划,进行对应下层经济调度优化的求解,基础模型中的机组出力范围等约束以及调度目标在下层中体现。求解得到该机组启停和联络线计划下最优的机组出力等计划后,计算下层调度目标函数的值,将所求最优计划及下层目标函数值返回给上层,用以评估当前机组启停方式与联络线计划的优劣,评估结果将继续用于上层的优化过程,基础模型中的联络线爬坡等约束在上层中体现。最终将求解得到的上层最优机组启停与联络线计划及其对应的最优出力计划作为系统的最优调度计划。所建分层模型一方面可以方便有效地对2类决策量进行求解;另一方面能够根据启停时间等约束条件很快避免掉不可行的机组启停和联络线计划,提高求解效率,而对既定机组启停和联络线计划进行经济调度求解,可相对提高优化精度。</p>
                </div>
                <div class="p1">
                    <p id="127">目前求解机会约束规划类问题的常规做法有2种:①将其转化为确定性问题后利用确定性优化算法求解;②利用粒子群等智能算法求解。由于本文所研究问题中目标函数和约束条件均会受到不确定性的影响,很难其转换为确定性的,因此引入2种改进的粒子群算法对问题进行求解,即带反向预测的离散粒子群(RF-BPSO)以及带反向预测和反向斥力因子的连续粒子群(RFR-PSO)。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>3.2</b> 下层优化问题及求解算法</h4>
                <div class="p1">
                    <p id="129">下层优化问题为针对既定机组启停和联络线计划的经济调度优化,由于有机组启停和联络线计划作为条件,下层引入基础模型中的机组出力范围等约束。具体地,将基础模型中的机组出力范围及柔性负荷调度范围作为下层变量的寻优边界,并参考文献<citation id="304" type="reference">[<a class="sup">10</a>]</citation>加入惩罚项的方式将机组爬坡约束引入目标函数中,对不确定性产生的实际功率不平衡量设置对应的补偿成本。下层目标函数包含新能源弃电代价、峰谷差代价、调度费用、机组上/下爬坡约束违反惩罚项等,表示为:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mtext>ϕ</mtext><msub><mrow></mrow><mn>1</mn></msub><mover accent="true"><mi>f</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>+</mo><mtext>ϕ</mtext><msub><mrow></mrow><mn>2</mn></msub><mover accent="true"><mi>f</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>+</mo><mtext>ϕ</mtext><msub><mrow></mrow><mn>3</mn></msub><mi>f</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mi>f</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>m</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>R</mtext></msubsup></mrow></munderover><mi>f</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>m</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>,</mo><mtext>R</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>,</mo><mtext>S</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>m</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mtext>R</mtext></msubsup><mo>≤</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false">)</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mtext>R</mtext></msubsup><mspace width="0.25em" /><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow><mrow><mtext>R</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>,</mo><mtext>S</mtext></mrow><mi>t</mi></msubsup><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>t</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow><mtext>S</mtext></msubsup></mrow></munderover><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>-</mo><mtext>l</mtext><mo>-</mo><mtext>F</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>,</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (32)</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo>,</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (33)</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo>,</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (34)</p>
                </div>
                <div class="p1">
                    <p id="136">式中:ϕ<sub>1</sub>,ϕ<sub>2</sub>,ϕ<sub>3</sub>为目标权重系数;<i>M</i><sub>1</sub>和<i>M</i><sub>2</sub>分别为机组爬坡约束惩罚项及功率差额补偿成本的系数;<i>f</i><sub>ramp</sub>(·)为火电机组爬坡惩罚函数;<i>f</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>,</mo><mtext>S</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为仿真样本中送端区域的功率差额均值;<i>N</i><sub>D</sub>为下层仿真评估的样本数;<mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>v</mtext></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>,</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mtext>分</mtext></mrow></mrow></math></mathml>别为第<i>k</i>个仿真样本中风电/光电/柔性负荷实际调度量。对于新能源弃电以及峰谷差代价,参考文献<citation id="305" type="reference">[<a class="sup">20</a>]</citation>的方法利用采样仿真方法来对系统运行样本进行评估进而得到,具体如式(31)至式(34)所示。</p>
                </div>
                <div class="p1">
                    <p id="137">下层优化问题采用RFR-PSO进行求解,该算法分别在粒子速度更新及位置更新中引入一个反向预测项和一个位置修正的斥力因子,提高了算法避免局部最优的能力。用<i><b>P</b></i><sup>S</sup>与<i><b>P</b></i><sup>R</sup>表示送、受端机组的出力矩阵,<i><b>P</b></i><sup>S</sup>的编码方式见附录A式(A1),类似地对<i><b>P</b></i><sup>R</sup>进行编码,最后用<i><b>P</b></i>=[<i><b>P</b></i><sup>S</sup>,<i><b>P</b></i><sup>R</sup>]<sup>T</sup>表示下层优化过程的粒子。</p>
                </div>
                <div class="p1">
                    <p id="138">RFR-PSO 算法公式如下:</p>
                </div>
                <div class="p1">
                    <p id="139"><i>v</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>=<i>ω</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>1</mn></msubsup></mrow></math></mathml>(<i>k</i>)<i>v</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>+<i>c</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>1</mn></msubsup></mrow></math></mathml><i>r</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>1</mn></msubsup></mrow></math></mathml>(<i>p</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>n</mi></msubsup></mrow></math></mathml>-<i>x</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>)+</p>
                </div>
                <div class="p1">
                    <p id="140"><i>c</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>1</mn></msubsup></mrow></math></mathml><i>r</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>1</mn></msubsup></mrow></math></mathml>(<i>p</i><sup>g</sup><sub><i>ij</i></sub>-<i>x</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>)-<i>ω</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>1</mn></msubsup></mrow></math></mathml>(<i>k</i>)<i>r</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mn>1</mn></msubsup></mrow></math></mathml>(<i>p</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>n</mi></msubsup></mrow></math></mathml>+<i>p</i><sup>g</sup><sub><i>ij</i></sub>)      (35)</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msubsup><mrow></mrow><mn>1</mn><mn>1</mn></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mi>ω</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mn>1</mn><mo>,</mo><mi>min</mi></mrow></msubsup><mo>+</mo><mo stretchy="false">(</mo><mi>ω</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mn>1</mn><mo>,</mo><mi>max</mi></mrow></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mn>1</mn><mo>,</mo><mi>min</mi></mrow></msubsup><mo stretchy="false">)</mo><mfrac><mi>k</mi><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac></mrow></math></mathml>      (36)</p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msubsup><mrow></mrow><mn>2</mn><mn>1</mn></msubsup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mi>ω</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mn>1</mn><mo>,</mo><mi>max</mi></mrow></msubsup><mo>-</mo><mo stretchy="false">(</mo><mi>ω</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mn>1</mn><mo>,</mo><mi>max</mi></mrow></msubsup><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mn>1</mn><mo>,</mo><mi>min</mi></mrow></msubsup><mo stretchy="false">)</mo><mfrac><mi>k</mi><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac></mrow></math></mathml>      (37)</p>
                </div>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup><mo>+</mo><mi>v</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup><mo>+</mo><mn>2</mn><mfrac><mrow><mtext>Δ</mtext><mi>s</mi><msubsup><mrow></mrow><mi>d</mi><mi>k</mi></msubsup></mrow><mi>Ν</mi></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>l</mi><mo>,</mo><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">∥</mo></mstyle><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup><mo>-</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>l</mi><mo>,</mo><mi>k</mi></mrow></msubsup><mo stretchy="false">∥</mo><mo>&lt;</mo><mtext>Δ</mtext><mi>s</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>k</mi></msubsup></mtd></mtr><mtr><mtd><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup><mo>+</mo><mi>v</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>l</mi><mo>,</mo><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">∥</mo></mstyle><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup><mo>-</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>l</mi><mo>,</mo><mi>k</mi></mrow></msubsup><mo stretchy="false">∥</mo><mo>≥</mo><mtext>Δ</mtext><mi>s</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>k</mi></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>s</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>k</mi></msubsup><mo>=</mo><mfrac><mrow><mi>Ν</mi><mo stretchy="false">(</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>k</mi><mo>,</mo><mi>max</mi></mrow></msubsup><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>k</mi><mo>,</mo><mi>min</mi></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>3</mn><mi>Κ</mi><msubsup><mrow></mrow><mtext>u</mtext><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (39)</p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>ω</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>1</mn></msubsup></mrow></math></mathml>(<i>k</i>)和<i>ω</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>1</mn></msubsup></mrow></math></mathml>(<i>k</i>)分别为迭代<i>k</i>步后维持原有速度及反向预测的系数;<i>c</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>1</mn></msubsup></mrow></math></mathml>和<i>c</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>1</mn></msubsup></mrow></math></mathml>为学习因子;<i>r</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>1</mn></msubsup></mrow></math></mathml>,<i>r</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>1</mn></msubsup></mrow></math></mathml>,<i>r</i><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mn>1</mn></msubsup></mrow></math></mathml>为[0,1]间的随机数;<i>v</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>和<i>x</i><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>为粒子<i>n</i>第<i>k</i>步时速度和第<i>k</i>+1步时位置矩阵<i>i</i>行<i>j</i>列元素的值;<i>S</i><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>k</mi><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>k</mi><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为迭代<i>k</i>步各粒子<i>i</i>行<i>j</i>列元素的最大和最小值;<i>p</i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>n</mi></msubsup></mrow></math></mathml>和<i>p</i><sup>g</sup><sub><i>ij</i></sub>分别为个体极值以及种群最优值对应的<i>i</i>行<i>j</i>列值;<i>K</i><sub>u</sub>为总迭代步数。具体算法流程如附录B第1部分所述。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>3.3</b> 上层优化问题及求解算法</h4>
                <div class="p1">
                    <p id="147">上层优化问题为机组启停与联络线计划优化问题。具体地,将基础模型中联络线功率翻转及运行区间约束作为联络线功率的寻优边界,并利用一种启发式方法对机组启停计划及联络线计划进行修正(附录B第2部分所述),保证基础模型中的联络线功率维持及火电机组最小启停时间约束,然后利用目标函数加入惩罚项的方式,快速排除全网出力上限不足或下限过高、不满足联络线及备用约束的上层计划,以提高寻优求解速度。上层问题的优化目标函数表示为:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>Μ</mi><msub><mrow></mrow><mn>3</mn></msub><mi>f</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext><mtext>a</mtext><mtext>m</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>4</mn></msub><mi>f</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mtext>l</mtext><mtext>i</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mn>4</mn></msub><mi>f</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mtext>l</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mn>5</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>2</mn></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>i</mi></msubsup><mo stretchy="false">(</mo><mi>η</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149"><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mtext>l</mtext><mtext>i</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mtext>u</mtext><mtext>p</mtext><mtext>l</mtext><mtext>i</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>,</mo><mtext>u</mtext><mtext>p</mtext><mtext>l</mtext><mtext>i</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (41)</p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mtext>l</mtext><mtext>i</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mtext>l</mtext><mtext>i</mtext></mrow><mi>t</mi></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>,</mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mtext>l</mtext><mtext>i</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (42)</p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>f</i><sub>dcramp</sub>为联络线爬坡约束惩罚函数,若不满足式 (21),则取值为1;<i>f</i><sub>upli</sub>和<i>f</i><sub>downli</sub>分别为当前机组启停与联络线计划下调度时段内的全网出力上限低于或下限高于负荷预测的惩罚项;<i>F</i><sub>down</sub>为下层返回目标函数值;<i>f</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mi>i</mi></msubsup></mrow></math></mathml>(<i>η</i><sub><i>i</i></sub>)为旋转备用约束在约束置信水平<i>η</i><sub><i>i</i></sub>时违反与否的函数,采用样本仿真评估的方式,根据备用足够样本与总样本的比例是否大于约束置信水平,令该函数取值1或0;<i>M</i><sub>3</sub>,<i>M</i><sub>4</sub>,<i>M</i><sub>5</sub>为整数,为提高运算效率,若粒子对应计划不能使式(40)右侧前3项不为0,即不满足确定性约束的不可行粒子,不进行下层优化。</p>
                </div>
                <div class="p1">
                    <p id="152">引入RF-BPSO算法对上层优化问题进行求解。寻优粒子的编码方式为<i><b>U</b></i>=[<i><b>U</b></i><sup>S</sup>,<i><b>U</b></i><sup>R</sup>,<i><b>U</b></i><sup>dc</sup>]<sup>T</sup>,其中<i><b>U</b></i><sup>S</sup>和<i><b>U</b></i><sup>R</sup>分别为送受端机组启停计划,以<i><b>U</b></i><sup>S</sup>为例,其表达式见附录A式(A2)。</p>
                </div>
                <div class="p1">
                    <p id="153">分别用<i><b>U</b></i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Τ</mtext><mtext>w</mtext></msubsup></mrow></math></mathml>和<i><b>U</b></i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Τ</mtext><mtext>v</mtext></msubsup></mrow></math></mathml>表示风/光机组启停矩阵,矩阵元素全为1。类似地定义送端机组启停矩阵<i><b>U</b></i><sup>R</sup>,<i><b>U</b></i><sup>R</sup>中柔性负荷启停状态矩阵的元素全为1。调度时段内的联络线功率表示为<i><b>U</b></i><sup>dc</sup>=[<i>U</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>,<i>U</i><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>,…,<i>U</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Τ</mtext><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>],将联络线传输功率计划离散化为<i>N</i>个等级,用0/1编码的方式表示离散值。</p>
                </div>
                <div class="p1">
                    <p id="154">该算法中粒子的速度更新公式为:</p>
                </div>
                <div class="p1">
                    <p id="155"><i>v</i><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>=<i>ω</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup></mrow></math></mathml>(<i>k</i>)<i>v</i><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>+<i>c</i><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup></mrow></math></mathml><i>r</i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup></mrow></math></mathml>(<i>p</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>n</mi></msubsup></mrow></math></mathml>-<i>x</i><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>)+</p>
                </div>
                <div class="p1">
                    <p id="156"><i>c</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml><i>r</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>(<i>p</i><sup>g</sup><sub><i>ij</i></sub>-<i>x</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>)-<i>ω</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>(<i>k</i>)<i>r</i><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mn>2</mn></msubsup></mrow></math></mathml>(<i>p</i><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>n</mi></msubsup></mrow></math></mathml>+<i>p</i><sup>g</sup><sub><i>ij</i></sub>)      (43)</p>
                </div>
                <div class="p1">
                    <p id="157">位置更新公式:</p>
                </div>
                <div class="area_img" id="310">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922006_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="160">式中:<i>r</i><mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>4</mn><mn>2</mn></msubsup></mrow></math></mathml>为[0,1]区间内的随机数。由于算法中其余参数的定义与RFR-PSO类似,这里不做赘述。上层问题的具体算法流程如附录B第3部分所示。</p>
                </div>
                <h3 id="161" name="161" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="162" name="162"><b>4.1</b> 算例假设与仿真参数</h4>
                <div class="p1">
                    <p id="163">本文算例选用IEEE 39节点系统分别模拟送受端电网,区域划分如图1所示,假设联络线换流站位于送端电网7节点与受端电网的27节点。送受端区域内的负荷、风电以及光伏的预测曲线分别如图2所示<citation id="306" type="reference"><link href="24" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">15</a>]</sup></citation>,两区域内火电机组相关参数以及系统优化参数设置如附录C表C1和表C2所示。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 系统负荷与新能源电源出力预测" src="Detail/GetImg?filename=images/DLXT201922006_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 系统负荷与新能源电源出力预测</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Forecast of system loads and output 
power of new energy resources</b></p>

                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>4.2</b> 算例结果分析</h4>
                <div class="p1">
                    <p id="166">表1和图3为上层采用离散粒子群优化算法(BPSO)/遗传算法(GA)/RF-BPSO以及下层采用粒子群优化算法(PSO)/RFR-PSO算法组合的实验结果。本文用不同算法组合对分层优化模型分别进行了30次独立求解,表1为最终所得上层目标函数值的比较,表中3组数字分别为各组合30次求解得到的最优值、最差值和均值。可以看出,本文所选组合的优化效果从最优值、最差值、均值3个方面都优于其他组合,但是优于RF-BPSO+PSO组合的程度较低,说明上层优化搜索程度对最终结果的影响要大于下层优化搜索程度。此外,BPSO+PSO组合的收敛速度相对较快,但是收敛值不如RF-BPSO+RFR-PSO组合。附录C图C1与图C2分别是图3第155步对应的下层送受端区域优化曲线,其中图C1(a)至(f)分别为送端区域的下层目标函数、调度费用、新能源弃电、功率缺额补偿费用以及上/下爬坡约束惩罚项;图C2(c)为峰谷差代价,其余与图1子图相同。图4分别给出的是3种算法组合所求调度计划及本文所选算法组合所求计划作用于基础模型的统计结果,可以看出本文所选组合求得计划的性能较优,且在基础模型与分层模型下其执行效果基本一致。</p>
                </div>
                <div class="area_img" id="167">
                    <p class="img_tit"><b>表1 算法组合统计对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of results with different algorithm combinations</b></p>
                    <p class="img_note"></p>
                    <table id="167" border="1"><tr><td rowspan="2"><br />上层方法</td><td colspan="2"><br />最优值/万元</td><td colspan="2">最差值/万元</td><td colspan="2">均值/万元</td></tr><tr><td>PSO</td><td>RFR-PSO</td><td>PSO</td><td>RFR-PSO</td><td>PSO</td><td>RFR-PSO</td></tr><tr><td>BPSO</td><td>7 002</td><td>6 843</td><td>7 856</td><td>7 942</td><td>7 418</td><td>7 321</td></tr><tr><td><br />GA</td><td>6 912</td><td>6 743</td><td>8 164</td><td>7 965</td><td>7 523</td><td>7 459</td></tr><tr><td><br />RF-BSPO</td><td>6 621</td><td>6 416</td><td>7 214</td><td>7 384</td><td>6 987</td><td>6 955</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 优化过程对比" src="Detail/GetImg?filename=images/DLXT201922006_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 优化过程对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparisons of optimization process</b></p>

                </div>
                <div class="p1">
                    <p id="169">图5(a)和(b)分别是单条样本中送受端电网功率分布图,送端新能源弃电情况见附录C图C4。可以看出所得计划对新能源的消纳较为充分,并且对柔性负荷的调度也比较合理。在10～18时段内对柔性负荷调度虽然有一定的经济成本,但是有效降低了该时段内的负荷峰值,同时此时网内机组启停状态未变,因此增加了全网的相对备用容量,一定程度上提高了电网运行的安全性。</p>
                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 所求调度计划的统计概率" src="Detail/GetImg?filename=images/DLXT201922006_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 所求调度计划的统计概率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Statistic probability of dispatching plans</b></p>

                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 送受端电网功率分布图" src="Detail/GetImg?filename=images/DLXT201922006_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 送受端电网功率分布图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Power distributions at sending and receiving ends</b></p>

                </div>
                <div class="p1">
                    <p id="172">图6给出的是不同目标与约束置信水平下对应求得的上层目标函数值。为方便阐述2类置信水平对系统的影响,该部分结果中令目标置信水平<i>τ</i><sub>1</sub>=<i>τ</i><sub>2</sub>=<i>τ</i><sub>set</sub>,约束置信水平<i>η</i><sub>1</sub>=<i>η</i><sub>2</sub>=<i>η</i><sub>set</sub>。可以看出,随着<i>η</i><sub>set</sub>的增加,上层目标函数的增幅要明显大于<i>τ</i><sub>set</sub>增加时对应的目标函数增幅。尤其是不同<i>τ</i><sub>set</sub>值下<i>η</i><sub>set</sub>值由0.98增加至1时,上层目标函数增幅较大,这是由于此时为了完全保证约束条件满足,大幅度降低了新能源的出力,而相应地提高了火电机组的出力。而随着<i>η</i><sub>set</sub>值的增加,<i>τ</i><sub>set</sub>值增加对系统整体运行代价的影响会逐渐减小,出现该情况的原因是约束置信水平的增加将导致所求计划中新能源出力会不断减小,仿真样本的不确定性逐步降低,相互之间更加接近,此时目标置信水平对上层目标函数的影响会不断减小。</p>
                </div>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同约束与目标置信水平下的上层目标函数值" src="Detail/GetImg?filename=images/DLXT201922006_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同约束与目标置信水平下的上层目标函数值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Upper objective function values with different 
confidence levels of constraints and objects</b></p>

                </div>
                <h3 id="174" name="174" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="175">本文研究了双侧不确定环境下跨区互联电网的源网荷协同调度问题,将其理解为一类不确定环境下计及联络线和柔性负荷的特殊机组组合问题。首先利用随机机会约束规划对所研究协同调度问题进行了初步描述,然后进一步提出了一种嵌套耦合的分层调度优化模型。仿真实验结果验证了所得调度计划的合理性,同时分析了目标置信水平和约束置信水平对系统优化的影响。</p>
                </div>
                <div class="p1">
                    <p id="176">本文考虑了跨区互联电网的有功调度问题,并没有考虑无功调度以及线损对系统的影响,在后续研究中可考虑有功无功协同调度。并且,目前本文只考虑了直接负荷控制一种类型的柔性负荷,后续可考虑多种类型柔性负荷参与调度。此外,可进一步研究直接求解基础模型的优化算法。</p>
                </div>
                <div class="p1">
                    <p id="177">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="313" name="313" class="anchor-tag">附录A</h3>
                <div class="area_img" id="314">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922006_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="315">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922006_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="316">式中：<image id="317" type="formula" href="images/DLXT201922006_31700.jpg" display="inline" placement="inline"><alt></alt></image>为t时段送端火电机组i的启停状态，值为0或者1。</p>
                </div>
                <h3 id="318" name="318" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="319">B1下层问题算法求解流程</p>
                </div>
                <div class="p1">
                    <p id="320">a)初始化的下层原始种群位置矩阵与速度矩阵，令k<sub>d</sub>=1。</p>
                </div>
                <div class="p1">
                    <p id="321">b)令1<sub>d</sub>=l。</p>
                </div>
                <div class="p1">
                    <p id="322">c)读取<image id="346" type="" href="images/DLXT201922006_34600.jpg" display="inline" placement="inline"><alt></alt></image>粒子位置信息矩阵中包含的的送端电网火风光机组出力以及受端电网火电出力和柔性负荷调度量信息，计算火电机组及柔性负荷的调度费用；依据源荷不确定模型生成<image id="347" type="" href="images/DLXT201922006_34700.jpg" display="inline" placement="inline"><alt></alt></image>个仿真样本，然后根据公式(29-34)计算<image id="348" type="" href="images/DLXT201922006_34800.jpg" display="inline" placement="inline"><alt></alt></image>粒子对应计划的新能源弃电、峰谷差等目标函数分量，进而计算该粒子的下层目标函数值作为粒子的适应度函数；检验粒子满足机会约束的情况，即参照公式(27-28)检验该计划是否满足对应约束置信水平下的约束条件。</p>
                </div>
                <div class="p1">
                    <p id="323">d)<image id="349" type="formula" href="images/DLXT201922006_34900.jpg" display="inline" placement="inline"><alt></alt></image>；如果<image id="350" type="" href="images/DLXT201922006_35000.jpg" display="inline" placement="inline"><alt></alt></image>，则进行下一步骤，否则，返回到第c）步。</p>
                </div>
                <div class="p1">
                    <p id="324">e)对每个粒子，将其适应值与个体最优值进行比较，如果优于个体最优值，则更新当前的个体极值；对每个粒子，将其适应值与全局极值进行比较，如果优于全局极值最优值，则更新当前的全局极值。</p>
                </div>
                <div class="p1">
                    <p id="325">f)根据式(37-40)，更新每个粒子的位置和速度。</p>
                </div>
                <div class="p1">
                    <p id="326">g)<image id="351" type="" href="images/DLXT201922006_35100.jpg" display="inline" placement="inline"><alt></alt></image>,更新加权系数；<image id="352" type="" href="images/DLXT201922006_35200.jpg" display="inline" placement="inline"><alt></alt></image>，则计算结束，给出最好的粒子作为在该种机组启停与联络线计划下的的最优解；否则返回到b)步。</p>
                </div>
                <div class="p1">
                    <p id="327">B2下层问题算法求解流程</p>
                </div>
                <div class="p1">
                    <p id="328">文中在求解上层优化问题过程中引入一种修补启发式规则对粒子进行动态调整，用来修正迭代过程中违反联络线功率维持及机组最小启停机时间约束的粒子。具体的规则为：以送端火电机组i为例，从第一个调度时段开始依次记录各机组到当前时段为止的持续开机时间段数<image id="329" type="formula" href="images/DLXT201922006_32900.jpg" display="inline" placement="inline"><alt></alt></image>或停机时段数<image id="330" type="" href="images/DLXT201922006_33000.jpg" display="inline" placement="inline"><alt></alt></image>，若不满足式(25)，则<image id="331" type="" href="images/DLXT201922006_33100.jpg" display="inline" placement="inline"><alt></alt></image>调整为<image id="332" type="" href="images/DLXT201922006_33200.jpg" display="inline" placement="inline"><alt></alt></image>，或将<image id="333" type="" href="images/DLXT201922006_33300.jpg" display="inline" placement="inline"><alt></alt></image>调整为<image id="334" type="" href="images/DLXT201922006_33400.jpg" display="inline" placement="inline"><alt></alt></image>，直到满足公式启停约束条件；并依次执行至最后一个调度时段。引入这样的启发式规则，可以有效地调整送受端机组启停机状态，减少RF-BPSO算法优化过程中机组状态随机改变的盲目性。</p>
                </div>
                <div class="p1">
                    <p id="335">B3下层问题算法求解流程</p>
                </div>
                <div class="p1">
                    <p id="336">a)读入机组数量及容量、负荷预测等系统参数，设置上下层粒子种群数<image id="339" type="" href="images/DLXT201922006_33900.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="340" type="" href="images/DLXT201922006_34000.jpg" display="inline" placement="inline"><alt></alt></image>，迭代次数<image id="341" type="" href="images/DLXT201922006_34100.jpg" display="inline" placement="inline"><alt></alt></image>和<image id="342" type="" href="images/DLXT201922006_34200.jpg" display="inline" placement="inline"><alt></alt></image>，下层仿真采样本数<image id="343" type="" href="images/DLXT201922006_34300.jpg" display="inline" placement="inline"><alt></alt></image>、各目标置信水平和约束置信水平等优化参数。</p>
                </div>
                <div class="p1">
                    <p id="337">b)初始化上层问题的原始粒子种群速度矩阵及位置矩阵，令<image id="344" type="formula" href="images/DLXT201922006_34400.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="p1">
                    <p id="345">c)令l<sub>u</sub>=1</p>
                </div>
                <div class="p1">
                    <p id="353">d)读取<image id="354" type="" href="images/DLXT201922006_35400.jpg" display="inline" placement="inline"><alt></alt></image>粒子位置信息矩阵中包含的机组启停计划和联络线计划信息，依照上层启发式规则修正第<image id="355" type="" href="images/DLXT201922006_35500.jpg" display="inline" placement="inline"><alt></alt></image>个粒子及其对应的计划，并且判断第<image id="356" type="" href="images/DLXT201922006_35600.jpg" display="inline" placement="inline"><alt></alt></image>个粒子是否需要经济调度优化问题求解（如3.3所述节），若不需要，则按照公式（41-43）计算联络线爬坡约束惩罚项等分量以及粒子适应度函数，<image id="357" type="" href="images/DLXT201922006_35700.jpg" display="inline" placement="inline"><alt></alt></image>，并转到第e步；若需要，则按照RFR-PSO算法程对该启停与联络线计划下的经济调度问题进行求解，<image id="358" type="formula" href="images/DLXT201922006_35800.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="p1">
                    <p id="359">e)若<image id="360" type="formula" href="images/DLXT201922006_36000.jpg" display="inline" placement="inline"><alt></alt></image>，转至步骤（f）；否则，返回步骤(d)。</p>
                </div>
                <div class="p1">
                    <p id="361">f)对每个上层粒子，将其适应值与个体极值进行比较，如果较优，则更新当前的个体极值。将各粒子适应值与全局极值进行比较，如果全局极值，则更新当前的全局极值。</p>
                </div>
                <div class="p1">
                    <p id="362">g)根据式(47-48)，更新每个上层粒子的速度和位置。</p>
                </div>
                <div class="p1">
                    <p id="363">h)<image id="364" type="" href="images/DLXT201922006_36400.jpg" display="inline" placement="inline"><alt></alt></image>,更新；若<image id="365" type="" href="images/DLXT201922006_36500.jpg" display="inline" placement="inline"><alt></alt></image>，则优化过程结束，给出最优的上层粒子及对应的最优下层粒子作为协同调度问题的最优解组合；否则返到步骤c。</p>
                </div>
                <h3 id="366" name="366" class="anchor-tag">附录C</h3>
                <div class="area_img" id="367">
                                            <p class="img_tit">
                                                表C1系统参数
                                                    <br />
                                                Table C1 Parts of Simulation parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922006_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1系统参数" src="Detail/GetImg?filename=images/DLXT201922006_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="368">
                                            <p class="img_tit">
                                                表C2优化参数
                                                    <br />
                                                Table C 2 Parts of optimization parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922006_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2优化参数" src="Detail/GetImg?filename=images/DLXT201922006_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="370">
                                            <p class="img_tit">
                                                表C3送端机组参数
                                                    <br />
                                                Table C3 Parameters of units in sending-end
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922006_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3送端机组参数" src="Detail/GetImg?filename=images/DLXT201922006_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="373">
                                            <p class="img_tit">
                                                表C4受端机组参数
                                                    <br />
                                                Table C4 Parameters of units in receiving-end
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_37300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922006_37300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_37300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4受端机组参数" src="Detail/GetImg?filename=images/DLXT201922006_37300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="374">
                                            <p class="img_tit">
                                                表C5机组启停状态与出力结果
                                                    <br />
                                                Table C5 Unit commitment and outputs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922006_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5机组启停状态与出力结果" src="Detail/GetImg?filename=images/DLXT201922006_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="375">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_37500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1下层优化过程送端优化曲线" src="Detail/GetImg?filename=images/DLXT201922006_37500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1下层优化过程送端优化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_37500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Curves about sending region in optimization process of lower layer</p>

                </div>
                <div class="area_img" id="376">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_37600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2下层优化过程受端优化曲线" src="Detail/GetImg?filename=images/DLXT201922006_37600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2下层优化过程受端优化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_37600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Curves about receiving region in the optimization process of lower layer</p>

                </div>
                <div class="area_img" id="377">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922006_37700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3送端区域新能源弃电时间分布图" src="Detail/GetImg?filename=images/DLXT201922006_37700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3送端区域新能源弃电时间分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922006_37700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Abandonment of new energy sources in sending region</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MDcwMjZHNEg5WE5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VydlBQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7B8DC191CDF8F34A10398E4643AE1720&amp;v=MDY3Mjhyb1pFRjU5NUJBbzZ5MmNTNmp4MFFBcm1xaFkyQ01lVlFyaWZDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6TG0reEs4PU5pZk9mYlRLRnFXLw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> YI Bowen,XU Jinhua,FAN Ying.Inter-regional power grid planning up to 2030 in China considering renewable energy development and regional pollutant control:a multi-region bottom-up optimization model[J].Applied Energy,2016,184:641-658.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122007&amp;v=MDI1MzBET3JZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXJ2UElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 朱凌志,陈宁,韩华玲.风电消纳关键问题及应对措施分析[J].电力系统自动化,2011,35(22):29-34.ZHU Lingzhi,CHEN Ning,HAN Hualing.Key problems and solutions of wind power accommodation[J].Automation of Electric Power Systems,2011,35(22):29-34.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD13A6FBB00D3969BC77592AD217C5703&amp;v=MDg4ODVTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnekxtK3hLOD1OaWZPZmNlNUhhREsyZjAzWk90N0QzVS94bVJnN1RoNFFYMlQyQkEwZnNHUlFycWNDT052Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> YING Li,LUKSZO Z,MARGOT W.The impact of inter-regional transmission grid expansion on China’s power sector decarbonization[J].Applied Energy,2016,183:853-873.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724017&amp;v=MjM5NDNUZXJHNEg5Yk9xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VydlBJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 郑亚先,程海花,杨争林,等.计及清洁能源的跨区跨省交易路径优化建模与算法[J].电力系统自动化,2017,41(24):112-119.DOI:10.7500/AEPS20170615010.ZHENG Yaxian,CHENG Haihua,YANG Zhenglin,et al.Path-optimized modeling and algorithm for trans-regional and trans-provincial electricity trading considering clean energy[J].Automation of Electric Power Systems,2017,41(24):112-119.DOI:10.7500/AEPS20170615010.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705005&amp;v=MTAzOTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXJ2UFB5clBiYkc0SDliTXFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 牟澎涛,赵冬梅,王嘉成.大规模风电接入对系统功角稳定影响的机理分析[J].中国电机工程学报,2017,37(5):1324-1332.MOU Pengtao,ZHAO Dongmei,WANG Jiacheng.Influence mechanism analysis of large-scale wind power integration on power system angle stability[J].Proceedings of the CSEE,2017,37(5):1324-1332.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Day-ahead scheduling considering demand response as a frequency control resource">

                                <b>[7]</b> BAO Yuqing,LI Yang,WANG Beibei,et al.Day-ahead scheduling considering demand response as a frequency control resource[J].Energies,2017,10(1):82.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410005&amp;v=MjkyOTBYTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVXJ2UElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 周霞,崔晓丹,李威,等.提高断面输电能力的紧急控制措施风险量化评估方法[J].电力系统自动化,2014,38(10):30-35.ZHOU Xia,CUI Xiaodan,LI Wei,et al.Risk quantitative assessment of emergency control measures to improve power grid transmission capacity[J].Automation of Electric Power Systems,2014,38(10):30-35.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714015&amp;v=MzE0MzREa1VydlBJU0hUZXJHNEg5Yk5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王刚,董亦华,王珂,等.计及网络约束的发用电一体化综合优化调度模型[J].电力系统自动化,2017,41(14):105-111.DOI:10.7500/AEPS20161228006.WANG Gang,DONG Yihua,WANG Ke,et al.Comprehensive optimal scheduling model for integration of power generation and consumption considering network constraints[J].Automation of Electric Power Systems,2017,41(14):105-111.DOI:10.7500/AEPS20161228006.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MTUyMzJGaURrVXJ2UElTSFRlckc0SDlUTnFZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MDI2MzdydlBJU0hUZXJHNEg5VE1ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.An new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MjA0MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VydlBJU0hUZXJHNEg5Zk1ySTlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606004&amp;v=MzE2ODBJU0hUZXJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VydlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 许丹,王斌,张加力,等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化,2016,40(6):25-29.XU Dan,WANG Bin,ZHANG Jiali,et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems,2016,40(6):25-29.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MDMyOTZVcnZQSVNIVGVyRzRIOWJOcDQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-158.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-158.DOI:10.7500/AEPS20170401001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=IPFD&amp;filename=KZLL201407005163&amp;v=MTUyNjgzeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpJVm9UTGpmSFlyRzRIOVhNcUk5Rlllb0pEeE04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 焦春亭,管晓宏,吴江,等.考虑大规模风电跨区消纳的电力系统调度[C]//2014中国控制会议,2014年7月28-30日,南京,中国.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" >
                                    <b>[16]</b>
                                 RONAN D,O’MALLERY M.A new approach to quantify reserve demand in systems with significant installed wind capacity[J].IEEE Transactions on Power Systems,2005,22(2):587-594.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Security for Operations Planning With Significant Wind Power Generation">

                                <b>[17]</b> BOUFFARD F,GALIANA F.Stochastic security for operations planning with significant wind power generation[J].IEEE Transactions on Power Systems,2008,23(2):306-316.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201131010&amp;v=MjU3NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcnZQUHlyUGJiRzRIOURQcm85RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 刘小平,丁明,张颖媛,等.微网系统的动态经济调度[J].中国电机工程学报,2011,31(31):77-84.LIU Xiaoping,DING Ming,ZHANG Yingyuan,et al.Dynamic economic dispatch for microgrid[J].Proceedings of the CSEE,2011,31(31):77-84.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602012&amp;v=MzA0MDdmWnVac0ZpRGtVcnZQSVNIVGVyRzRIOWZNclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李士动,施泉生,赵文会,等.计及电动汽车接入电网的备用服务多目标竞价优化[J].电力系统自动化,2016,40(2):77-83.LI Shidong,SHI Quansheng,ZHAO Wenhui,et al.A multi-objective optimization based bidding model with vehicle-to-grid reserve provision considered[J].Automation of Electric Power Systems,2016,40(2):77-83.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201009006&amp;v=MjEwMzdCdEdGckNVUjdxZlp1WnNGaURrVXJ2UElTSFRlckc0SDlITXBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张钦,王锡凡,别朝红,等.电力市场下直接负荷控制决策模型[J].电力系统自动化,2010,34(9):23-28.ZHANG Qin,WANG Xifan,BIE Zhaohong,et al.A decision model of direct load control in electricity markets[J].Automation of Electric Power Systems,2010,34(9):23-28.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922006&amp;v=MjAzMTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVcnZNSVNIVGVyRzRIOWpPclk5RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

