

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136389433381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922007%26RESULT%3d1%26SIGN%3dYdRzm7k8WjUFT2qBUvSQmeeg7HE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922007&amp;v=MTE3NTBac0ZpRGtVTHpPSVNIVGVyRzRIOWpPclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 电网分区 "><b>1</b> 电网分区</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1 t-SNE&lt;/b&gt;算法"><b>1.1 t-SNE</b>算法</a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于&lt;b&gt;t-SNE&lt;/b&gt;算法的暂态电压分区"><b>1.2</b> 基于<b>t-SNE</b>算法的暂态电压分区</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;2&lt;/b&gt; 暂态电压稳定评估方法 "><b>2</b> 暂态电压稳定评估方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;2.1 CNN&lt;/b&gt;"><b>2.1 CNN</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.2&lt;/b&gt; 原始输入特征选择"><b>2.2</b> 原始输入特征选择</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;2.3 CNN&lt;/b&gt;结构参数优化"><b>2.3 CNN</b>结构参数优化</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;2.4&lt;/b&gt; 暂态电压稳定评估流程"><b>2.4</b> 暂态电压稳定评估流程</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;2.5&lt;/b&gt; 训练和应用方式"><b>2.5</b> 训练和应用方式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#104" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#106" data-title="&lt;b&gt;3.1&lt;/b&gt; 电网分区"><b>3.1</b> 电网分区</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;3.2&lt;/b&gt; 暂态电压稳定评估"><b>3.2</b> 暂态电压稳定评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;图1 CNN结构&lt;/b&gt;"><b>图1 CNN结构</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图2 分区及潮流特征选择范围示意图&lt;/b&gt;"><b>图2 分区及潮流特征选择范围示意图</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图3 暂态电压稳定评估流程图&lt;/b&gt;"><b>图3 暂态电压稳定评估流程图</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图4 t-SNE算法映射结果&lt;/b&gt;"><b>图4 t-SNE算法映射结果</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;表1 样本集划分&lt;/b&gt;"><b>表1 样本集划分</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;表2 3个CNN结构参数&lt;/b&gt;"><b>表2 3个CNN结构参数</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;表3 各分区结果比较&lt;/b&gt;"><b>表3 各分区结果比较</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;表4 分区1不同数目潮流特征结果比较&lt;/b&gt;"><b>表4 分区1不同数目潮流特征结果比较</b></a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;表5 CNN与时域仿真耗时对比&lt;/b&gt;"><b>表5 CNN与时域仿真耗时对比</b></a></li>
                                                <li><a href="#164" data-title="图A1简化的山东电网结构图">图A1简化的山东电网结构图</a></li>
                                                <li><a href="#165" data-title="图A2分区结果">图A2分区结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDk0ODhIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHpPSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-72.DOI:10.7500/AEPS20180210001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822010&amp;v=MTcwNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMek9JU0hUZXJHNEg5bk9yWTlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                     LIU Yutian,FAN Rui,TERZIJA V.Power system restoration:a literature review from 2006 to 2016[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):332-341.</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" PRAPROST K L,LOPARO K A.An energy function method for determining voltage collapse during a power system transient[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications,1994,41(10):635-651." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Energy Function Method for Determining Voltage Collapse During a Power System Transient">
                                        <b>[4]</b>
                                         PRAPROST K L,LOPARO K A.An energy function method for determining voltage collapse during a power system transient[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications,1994,41(10):635-651.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" ZHU Lipeng,LU Chao,SUN Yuanzhang.Time series Shaplet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems,2016,31(2):1430-1439." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Time series shapelet classification based online short-term voltage stability assessment">
                                        <b>[5]</b>
                                         ZHU Lipeng,LU Chao,SUN Yuanzhang.Time series Shaplet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems,2016,31(2):1430-1439.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" ZHANG Yuchen,XU Yan,DONG Zhaoyang,et al.A hierarchical self-adaptive data-analytics method for real-time power system short-term voltage stability assessment[J].IEEE Transactions on Industrial Informatics,2019,15(1):74-84." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hierarchical self-adaptive data-analytics method for real-time power system short-term voltage stability assessment">
                                        <b>[6]</b>
                                         ZHANG Yuchen,XU Yan,DONG Zhaoyang,et al.A hierarchical self-adaptive data-analytics method for real-time power system short-term voltage stability assessment[J].IEEE Transactions on Industrial Informatics,2019,15(1):74-84.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" YANG Hao,ZHANG Wen,CHEN Jian,et al.PMU-based voltage stability prediction using least square support vector machine with online learning[J].Electric Power System Research,2018,160:234-242." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES165DA4C3FBFBFA815560DFA807B04FE7&amp;v=MDM3NDFGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pMbTh3NjQ9TmlmT2ZiSytHNlc5cS94R0VwbDVmZ3BJeHhjVzd6bDlQQW1UcEJJeUM3S1FNOCtZQ09OdkZTaVdXcjdKSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         YANG Hao,ZHANG Wen,CHEN Jian,et al.PMU-based voltage stability prediction using least square support vector machine with online learning[J].Electric Power System Research,2018,160:234-242.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     XU Yan,ZHANG Rui,ZHAO Junhua,et al.Assessing short-term voltage stability of electric power systems by a hierarchical intelligent system[J].IEEE Transactions on Neural Networks and Learning Systems,2016,27(8):1686-1696.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 付英,钟德成.自组织映射神经网络用于动态电压稳定分析的新方法[J].电力系统自动化,2000,24(2):27-31.FU Ying,ZHONG Decheng.Hybrid neural network approach to dynamic voltage stability analysis[J].Automation of Electric Power Systems,2000,24(2):27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200002006&amp;v=MjkzNzR6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx6T0lTSFRlckc0SHRITXJZOUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         付英,钟德成.自组织映射神经网络用于动态电压稳定分析的新方法[J].电力系统自动化,2000,24(2):27-31.FU Ying,ZHONG Decheng.Hybrid neural network approach to dynamic voltage stability analysis[J].Automation of Electric Power Systems,2000,24(2):27-31.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LIAO Huilian,MILANOVIC J V,MARCOS R,et al.Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping[J].IEEE Transactions on Power Delivery,2018,33(6):3162-3172." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping">
                                        <b>[10]</b>
                                         LIAO Huilian,MILANOVIC J V,MARCOS R,et al.Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping[J].IEEE Transactions on Power Delivery,2018,33(6):3162-3172.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 高昆仑,杨帅,刘思言,等.基于一维卷积神经网络的电力系统暂态稳定评估[J].电力系统自动化,2019,43(12):18-26.DOI:10.7500/APES20180911006.GAO Kunlun,YANG Shuai,LIU Siyan,et al.Transient stability assessment for power system based on one-dimensional convolutional neural network[J].Automation of Electric Power Systems,2019,43(12):18-26.DOI:10.7500/APES20180911006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912003&amp;v=MDI5OTNpRGtVTHpPSVNIVGVyRzRIOWpOclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         高昆仑,杨帅,刘思言,等.基于一维卷积神经网络的电力系统暂态稳定评估[J].电力系统自动化,2019,43(12):18-26.DOI:10.7500/APES20180911006.GAO Kunlun,YANG Shuai,LIU Siyan,et al.Transient stability assessment for power system based on one-dimensional convolutional neural network[J].Automation of Electric Power Systems,2019,43(12):18-26.DOI:10.7500/APES20180911006.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 李元诚,曾婧.基于改进卷积神经网络的电网假数据注入攻击检测方法[J].电力系统自动化,2019,43(20):97-104.DOI:10.7500/APES20180919001.LI Yuancheng,ZENG Jing.Improved convolutional neural network based detection method for false data injection attack on power grid[J].Automation of Electric Power Systems,2019,43(20):97-104.DOI:10.7500/APES20180919001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920014&amp;v=MjI2NjJDVVI3cWZadVpzRmlEa1VMek9JU0hUZXJHNEg5ak9yNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李元诚,曾婧.基于改进卷积神经网络的电网假数据注入攻击检测方法[J].电力系统自动化,2019,43(20):97-104.DOI:10.7500/APES20180919001.LI Yuancheng,ZENG Jing.Improved convolutional neural network based detection method for false data injection attack on power grid[J].Automation of Electric Power Systems,2019,43(20):97-104.DOI:10.7500/APES20180919001.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 史东宇,胡文强,李刚,等.基于t-SNE的电力系统电气距离可视化方法研究[J].电力工程技术,2018,37(7):78-82.SHI Dongyu,HU Wenqiang,LI Gang,et al.Study on visualization method of electrical distance in power system using t-SNE[J].Electric Power Engineering Technology,2018,37(7):78-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201802015&amp;v=MTMyOTMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMek9MejdQWkxHNEg5bk1yWTlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         史东宇,胡文强,李刚,等.基于t-SNE的电力系统电气距离可视化方法研究[J].电力工程技术,2018,37(7):78-82.SHI Dongyu,HU Wenqiang,LI Gang,et al.Study on visualization method of electrical distance in power system using t-SNE[J].Electric Power Engineering Technology,2018,37(7):78-82.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 管霖,吴亮,卓映君,等.面向暂态电压控制的大电网区域划分方法[J].电网技术,2018,42(11):3753-3759.GUAN Lin,WU Liang,ZHUO Yingjun,et al.Large power system partitioning method for transient voltage control[J].Power System Technology,2018,42(11):3753-3759." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811038&amp;v=MDAzMDRmYkc0SDluTnJvOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx6T0lUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         管霖,吴亮,卓映君,等.面向暂态电压控制的大电网区域划分方法[J].电网技术,2018,42(11):3753-3759.GUAN Lin,WU Liang,ZHUO Yingjun,et al.Large power system partitioning method for transient voltage control[J].Power System Technology,2018,42(11):3753-3759.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 侯建兰,刘育权,谢小荣,等.一种量化评估暂态电压稳定性的指标与方法[J].电力自动化设备,2015,35(10):151-156.HOU Jianlan,LIU Yuquan,XIE Xiaorong,et al.Quantitative assessment index and method of transient voltage stability[J].Electric Power Automation Equipment,2015,35(10):151-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201510023&amp;v=MTkzMDdmWnVac0ZpRGtVTHpPSVNIUmZiRzRIOVROcjQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         侯建兰,刘育权,谢小荣,等.一种量化评估暂态电压稳定性的指标与方法[J].电力自动化设备,2015,35(10):151-156.HOU Jianlan,LIU Yuquan,XIE Xiaorong,et al.Quantitative assessment index and method of transient voltage stability[J].Electric Power Automation Equipment,2015,35(10):151-156.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 刘威,张东霞,王新迎,等.基于深度强化学习的电网紧急控制策略研究[J].中国电机工程学报,2017,38(1):109-119.LIU Wei,ZHANG Dongxia,WANG Xinying,et al.Research on emergency control strategy of power network based on intensive reinforcement learning[J].Proceedings of the CSEE,2017,38(1):109-119." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801010&amp;v=MDk1NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMek9QeXJQYmJHNEg5bk1ybzlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘威,张东霞,王新迎,等.基于深度强化学习的电网紧急控制策略研究[J].中国电机工程学报,2017,38(1):109-119.LIU Wei,ZHANG Dongxia,WANG Xinying,et al.Research on emergency control strategy of power network based on intensive reinforcement learning[J].Proceedings of the CSEE,2017,38(1):109-119.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 汪娟娟,张尧,夏成军,等.交直流电力系统暂态电压稳定性综述[J].电网技术,2008,32(12):30-34.WANG Juanjuan,ZHANG Yao,XIA Chengjun,et al.Survey of studies on transient voltage stability of AC/DC power system[J].Power System Technology,2008,32(12):30-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200812009&amp;v=MTY3NzZxQnRHRnJDVVI3cWZadVpzRmlEa1VMek9JVHJCZmJHNEh0bk5yWTlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         汪娟娟,张尧,夏成军,等.交直流电力系统暂态电压稳定性综述[J].电网技术,2008,32(12):30-34.WANG Juanjuan,ZHANG Yao,XIA Chengjun,et al.Survey of studies on transient voltage stability of AC/DC power system[J].Power System Technology,2008,32(12):30-34.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 汤涌,仲悟之,孙华东,等.电力系统电压稳定机理研究[J].电网技术,2010,34(4):24-29.TANG Yong,ZHONG Wuzhi,SUN Huadong,et al.Study on mechanism of power system voltage stability[J].Power System Technology,2010,34(4):24-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201004007&amp;v=MTMxMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx6T0lUckJmYkc0SDlITXE0OUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         汤涌,仲悟之,孙华东,等.电力系统电压稳定机理研究[J].电网技术,2010,34(4):24-29.TANG Yong,ZHONG Wuzhi,SUN Huadong,et al.Study on mechanism of power system voltage stability[J].Power System Technology,2010,34(4):24-29.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张文朝,张博,潘婕,等.基于感应电动机网荷互馈特性的暂态电压失稳机理探析[J].电力系统自动化,2017,41(7):8-14.DOI:10.7500/AEPS20160709002.ZHANG Wenchao,ZHANG Bo,PAN Jie,et al.Mechanism analysis for transient voltage instability based on crossfeed characteristics between power network and load of induction motor[J].Automation of Electric Power Systems,2017,41(7):8-14.DOI:10.7500/AEPS20160709002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707002&amp;v=MzI1NjRSN3FmWnVac0ZpRGtVTHpPSVNIVGVyRzRIOWJNcUk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张文朝,张博,潘婕,等.基于感应电动机网荷互馈特性的暂态电压失稳机理探析[J].电力系统自动化,2017,41(7):8-14.DOI:10.7500/AEPS20160709002.ZHANG Wenchao,ZHANG Bo,PAN Jie,et al.Mechanism analysis for transient voltage instability based on crossfeed characteristics between power network and load of induction motor[J].Automation of Electric Power Systems,2017,41(7):8-14.DOI:10.7500/AEPS20160709002.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" ZHANG Wen,LIU Yutian.Multi-objective reactive power and voltage control based on fuzzy optimization strategy and fuzzy adaptive particle swarm[J].International Journal of Electrical Power and Energy Systems,2008,30(9):525-532." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600008197&amp;v=MDc2NTAvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGOFhhUlE9TmlmT2ZiSzdIdEROcVk5RlpPc0hEWFUrb0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         ZHANG Wen,LIU Yutian.Multi-objective reactive power and voltage control based on fuzzy optimization strategy and fuzzy adaptive particle swarm[J].International Journal of Electrical Power and Energy Systems,2008,30(9):525-532.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 薛安成,周健,刘瑞煌,等.采用多二元表判据的实用暂态电压稳定裕度指标研究[J].中国电机工程学报,2018,38(14):4117-4125.XUE Ancheng,ZHOU Jian,LIU Ruihuang,et al.A new practical transient voltage stability margin index based on multiple-two-element notation criterion[J].Proceedings of the CSEE,2018,38(14):4117-4125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201814011&amp;v=MTg1OTVrVUx6T1B5clBiYkc0SDluTnE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         薛安成,周健,刘瑞煌,等.采用多二元表判据的实用暂态电压稳定裕度指标研究[J].中国电机工程学报,2018,38(14):4117-4125.XUE Ancheng,ZHOU Jian,LIU Ruihuang,et al.A new practical transient voltage stability margin index based on multiple-two-element notation criterion[J].Proceedings of the CSEE,2018,38(14):4117-4125.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),46-52+139 DOI:10.7500/AEPS20190430037            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于卷积神经网络的暂态电压稳定快速评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E7%BB%B4%E5%85%A8&amp;code=43279062&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨维全</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E5%85%83%E6%8C%AF&amp;code=40470246&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱元振</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%8E%89%E7%94%B0&amp;code=08260771&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘玉田</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着特高压直流输电的发展和负荷构成及特性的变化,暂态电压问题严重威胁系统的安全稳定运行。基于卷积神经网络(CNN),提出一种交直流受端电网分区暂态电压稳定快速评估方法。计及系统快速动态响应元件影响,基于暂态电压时序信息构建暂态电压跌落面积矩阵,利用基于t分布的随机近邻嵌入(t-SNE)算法将其映射到二维平面,对受端电网进行分区。依据节点相对距离选择各分区稳态潮流特征。构建线路故障严重度指标,据其对故障线路号进行编码,将编码结果与故障线路号共同作为故障特征。采用粒子群优化算法确定各分区CNN最优卷积核大小和数量,提升CNN性能。实际多馈入交直流电网的仿真结果表明了方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E7%94%B5%E5%8E%8B%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态电压稳定;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B1%E5%BA%A6%E5%AD%A6%E4%B9%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深度学习;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%B7%E7%A7%AF%E7%A5%9E%E7%BB%8F%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卷积神经网络;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    杨维全(1996—)，男，硕士研究生，主要研究方向:电力系统运行与控制。E-mail:yangweiquan@mail.sdu.edu.cn;
                                </span>
                                <span>
                                    朱元振(1994—)，男，博士研究生，主要研究方向:电力系统运行与控制。E-mail:zhuyuanzhen@mail.sdu.edu.cn;
                                </span>
                                <span>
                                    *刘玉田(1964—)，男，通信作者，教授，博士生导师，主要研究方向:电力系统运行与控制。E-mail:liuyt@sdu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Fast Assessment of Transient Voltage Stability Based on Convolutional Neural Network</b></h1>
                    <h2>
                    <span>YANG Weiquan</span>
                    <span>ZHU Yuanzhen</span>
                    <span>LIU Yutian</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the development of ultra-high-voltage direct current(HVDC) and the changes of load composition and characteristics, the safe and stable operation of power system is seriously threatened by transient voltage problem. Based on convolutional neural network(CNN), a fast assessment method for partitioning transient voltage stability of AC/DC receiving-end power grid is proposed. Considering the influence of fast dynamic response components, the transient voltage sag area matrix is set up based on the time sequence information of transient voltage. This matrix is mapped into two-dimensional plane to divide the receiving-end power grid into several partitions based on the t-stochastic neighbor embedding(t-SNE) algorithm. The steady power flow features of each partition are selected according to relative distance of buses. Fault severity index is constructed and the fault line number is coded based on the order of fault severity index. The coding result and fault line number are taken as fault features. The particle swarm optimization(PSO) algorithm is adopted to determine the optimal size and number of convolution kernel in each partition of CNN to improve the performance of CNN. Simulation results of a real multi-infeed AC/DC power system show the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC%2FDC%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC/DC power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20voltage%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient voltage stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deep%20learning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deep learning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=convolutional%20neural%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">convolutional neural network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China(No. SGJS0000 DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">随着特高压直流工程密集投运和负荷构成及特性的变化,快速动态响应元件占比日益增大,电压稳定问题突出,交直流、送受端耦合日趋紧密,大停电风险加剧<citation id="138" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。快速评估受端电网的暂态电压稳定性,对于安全风险态势感知和前瞻预警,制定预防和紧急控制措施,防止受端电网的暂态电压失稳和电压崩溃的发生具有重要的实际意义。</p>
                </div>
                <div class="p1">
                    <p id="46">在暂态过程中交直流系统间的交互作用十分复杂,交流系统中的某一故障可能引发动态电压问题,导致多个换流站同时发生换相失败甚至闭锁,产生大的功率缺额,造成系统频率跌落。本文从整个受端电网出发,选取若干关键节点来快速评估受端电网的暂态电压稳定性。</p>
                </div>
                <div class="p1">
                    <p id="47">暂态电压稳定分析方法主要有时域仿真法、能量函数法<citation id="139" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>和人工智能法<citation id="148" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。基于详细数学模型的时域仿真方法,能精确地考虑到各个元件的动态特性,但仿真计算量大,难以满足实时要求。能量函数法计算速度快,并能给出稳定度,但其模型适应性不够。基于数据挖掘的人工智能方法,可在一定精度范围内实现暂态电压稳定的快速评估。根据输入量特性,相关研究可分为2类。第1类采用相量测量单元(PMU)故障后的动态信息,文献<citation id="140" type="reference">[<a class="sup">5</a>]</citation>从故障后PMU量测得到的动态序列中进行时序特征提取,建立决策树进行暂态电压稳定评估;文献<citation id="141" type="reference">[<a class="sup">6</a>]</citation>使用故障后各节点电压序列信息,基于极限学习机(extreme learning machine,ELM)建立了一个自适应分层暂态电压稳定评估体系;文献<citation id="142" type="reference">[<a class="sup">7</a>]</citation>通过PMU量测信息计算感应电动机滑差,基于支持向量机(support vector machine,SVM)预测感应电动机滑差曲线,来判断暂态电压稳定性。第2类以故障前的稳态潮流作为输入,针对单一预想事故进行暂态电压稳定评估,每个预想事故分别训练一个机器学习模型,可用于预想事故评估、前瞻预警和预防控制。文献<citation id="143" type="reference">[<a class="sup">8</a>]</citation>采用故障前稳态潮流量作为输入,基于ELM建立分层智能系统进行暂态电压稳定快速评估;文献<citation id="144" type="reference">[<a class="sup">9</a>]</citation>采用稳态<i>PQ</i>节点的有功、无功注入作为输入,基于自组织映射神经网络进行动态电压稳定分析。这些基于浅层模型的方法,其特征表达能力有限,在处理大规模和高维度数据时表现较差。近年来发展的深度学习技术能深入挖掘特征间的关联关系,可以较好地解决上述问题,卷积神经网络(convolutional neural network,CNN)在暂态电压跌落评估<citation id="145" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、暂态稳定评估<citation id="146" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>以及电网假数据注入攻击检测<citation id="147" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>中,比浅层模型有更好的表现。</p>
                </div>
                <div class="p1">
                    <p id="48">本文面向交直流受端电网的预想事故评估、前瞻预警和预防控制需求,计及快速动态响应元件特性,提出一种基于深度学习的暂态电压稳定评估方法。利用基于t分布的随机近邻嵌入(t-stochastic neighbor embedding,t-SNE)算法对受端电网进行分区,每个分区选择一个评估节点;以故障前稳态潮流作为输入,并加入故障特征使模型能适应不同预想事故,通过CNN进行暂态电压稳定快速评估。实际多馈入交直流电网的仿真结果验证了方法的有效性。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 电网分区</h3>
                <div class="p1">
                    <p id="50">计及系统快速动态响应元件特性,根据各节点暂态电压时序信息对电网进行分区,区域内暂态电压响应特性相似,通过选取具有代表性的节点进行评估,可以更加准确地反映各区域及整体的暂态电压稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1 t-SNE</b>算法</h4>
                <div class="p1">
                    <p id="52">t-SNE算法是在随机近邻嵌入(stochastic neighbor embedding,SNE)算法的基础上改进而来的。SNE算法在欧氏距离的基础上定义了一种条件概率来反映数据点的远近,对于高维数据集和低维数据集均采用高斯分布,使用KL散度(Kullback-Leibler divergence)作为代价函数衡量2个概率分布的一致性。t-SNE算法重新定义了条件概率并将低维数据集的概率分布换成了t分布,解决了数据点不对称和拥挤问题,使不同类的簇分布得更远,更易于分类。t-SNE算法将高维的数据映射到三维空间或者二维平面,从而可以直观地观察数据的分布情况<citation id="149" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>1.2</b> 基于<b>t-SNE</b>算法的暂态电压分区</h4>
                <div class="p1">
                    <p id="54">遭受大扰动后,系统各节点电压将出现不同程度的波动,可以根据波动幅值和波动持续时间对波动程度进行描述<citation id="150" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。据此定义节点<i>i</i>(<i>i</i>=1,2,…,<i>m</i>)的暂态电压跌落面积(transient voltage sag area,TVSA)<i>A</i><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="55"><i>A</i><sub><i>i</i></sub>=∫<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>t</mi></mrow></msubsup></mrow></math></mathml>(<i>V</i><sub>T</sub>-<i>V</i><sub><i>i</i></sub>(<i>t</i>))d<i>t</i>       (1)</p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>V</i><sub><i>i</i></sub>(<i>t</i>)为故障后节点<i>i</i>动态电压;<i>t</i><sub>0</sub>为故障开始时间;<i>V</i><sub>T</sub>为考虑负荷用电设备允许电压偏移量而设定的负荷侧最低需求电压,若电压偏移量为±5%,对应的<i>V</i><sub>T</sub>取0.95(标幺值)<citation id="151" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>;Δ<i>t</i>为故障低于<i>V</i><sub>T</sub>的时间。</p>
                </div>
                <div class="p1">
                    <p id="57">考虑三相金属性接地短路永久跳闸故障(简称三永故障)预想事故集,负荷在一定范围内随机波动,发电机出力随之改变,利用时域仿真构造暂态电压跌落矩阵<i><b>V</b></i><sub>s</sub>如下:</p>
                </div>
                <div class="area_img" id="162">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922007_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="60">式中:<i>m</i>为节点号;<i>n</i>为场景号。</p>
                </div>
                <div class="p1">
                    <p id="61">使用t-SNE算法,依据<i><b>V</b></i><sub>s</sub>将各节点各种场景下的暂态行为映射到二维平面进行分区,相距较近的节点聚为一类,同一类节点表明这些节点的暂态电压跌落情况较为相似,选取其中的代表节点进行评估。</p>
                </div>
                <div class="p1">
                    <p id="62">代表节点的选取原则为:对<i><b>V</b></i><sub>s</sub>每行元素求和,即对<i>m</i>个节点在<i>n</i>个场景下的TVSA求和,设为<i>S</i><sub><i>i</i></sub>(<i>i</i>=1,2,…,<i>m</i>)。将各个分区内节点的<i>S</i><sub><i>i</i></sub>排序,取<i>S</i><sub><i>i</i></sub>位于中间的节点,若分区节点数为偶数,则取位置位于中间的2个数的较大者。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>2</b> 暂态电压稳定评估方法</h3>
                <h4 class="anchor-tag" id="64" name="64"><b>2.1 CNN</b></h4>
                <div class="p1">
                    <p id="65">CNN通过权值共享和池化等方法减少了训练的参数,并可以有效提取特征<citation id="152" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,其结构如图1所示。第1次卷积产生5个特征图,每个特征图使用相同的权值,池化过程可以有效降低特征维度,同时尽量保证关键信息不丢失。经过2次卷积、池化操作后,产生了10个特征图,将提取出来的10个特征图平铺成一个1维的特征向量,输入全连接层,用于分类或者回归。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922007_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CNN结构" src="Detail/GetImg?filename=images/DLXT201922007_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CNN结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922007_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of CNN</b></p>

                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.2</b> 原始输入特征选择</h4>
                <div class="p1">
                    <p id="68">原始输入特征需要全面反映系统的运行状态,并且包含影响暂态电压稳定的关键因素。本文考虑预想事故集和多种运行方式,从暂态电压失稳机理<citation id="153" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>出发,计及快速动态响应元件的影响,依据暂态电压时序信息进行稳态潮流特征的选择以及故障特征的定义,以适应故障和运行方式的改变。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>2.2.1</b> 潮流特征</h4>
                <div class="p1">
                    <p id="70">系统发生暂态电压失稳的根本因素是没有能力维持系统动态的无功平衡<citation id="154" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,文献<citation id="155" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>认为暂态电压失稳不仅与无功功率有关,与有功功率同样有关。因此,本文选取稳态节点电压、发电机有功和无功功率、负荷有功和无功功率,作为输入特征。这些特征可以反映故障前系统的运行状态,并与评估节点的暂态电压跌落水平密切相关。</p>
                </div>
                <div class="p1">
                    <p id="71">暂态响应相似的节点,表明其暂态过程中电气距离较近,其故障前潮流特征对暂态过程影响更为重要。为进一步提高特征选取质量,在1.2节中分区方法基础上,在各评估点附近再划定一个小范围,潮流特征从该范围内选择,分区及潮流特征选择范围示例如图2所示,图中方框代表分区,圆圈代表特征选择的范围。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922007_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 分区及潮流特征选择范围示意图" src="Detail/GetImg?filename=images/DLXT201922007_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 分区及潮流特征选择范围示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922007_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of partition and scope of
power flow feature selection</b></p>

                </div>
                <div class="p1">
                    <p id="73">潮流特征选择范围的确定原则为:①所选节点应尽量靠近评估点;②所选潮流特征使CNN预测精度尽可能高;③在预测误差相差很小的情况下使用节点数目较少的范围。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.2.2</b> 故障特征</h4>
                <div class="p1">
                    <p id="75">假设<i>N</i>-<i>k</i>(<i>k</i>≥2)预想事故集,系统中有<i>n</i><sub>0</sub>条线路是可能发生故障的线路,使用故障线路号可以区分<i>N</i>-<i>k</i>故障,但如果只是单纯的<i>k</i>个故障线路号,则不能反映故障的严重度,降低了泛化性能,因此本文在故障线路号的基础上,加入了编码的故障线路号,将二者结合作为故障特征,以提高泛化性能。</p>
                </div>
                <div class="p1">
                    <p id="76">本文对<i>N</i>-<i>k</i>故障编码的依据如下。</p>
                </div>
                <div class="p1">
                    <p id="77">1)对于<i>N</i>-1故障较为严重的,那么其组合产生的<i>N</i>-<i>k</i>故障相对其他组合更加严重的可能性较大,且这更加符合CNN局部感知的特性。</p>
                </div>
                <div class="p1">
                    <p id="78">2)即使是不按照<i>N</i>-1故障严重度大小产生的故障组合在实际中更加严重,若将故障特征分解为各线路的运行状态,CNN在训练时也可以给予某一重要线路状态对应的维度特征更大的权重,筛选出严重的故障组合。</p>
                </div>
                <div class="p1">
                    <p id="79">与式(2)做出相同假设,定义故障严重度指标(fault severity index,FSI)为:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>F</mtext><mtext>S</mtext></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>c</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>A</mi></mstyle><msubsup><mrow></mrow><mi>c</mi><mrow><mi>i</mi><mi>j</mi></mrow></msubsup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>i</i>为节点号;<i>j</i>为<i>N</i>-1故障号;<i>c</i>为运行方式号;<i>I</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>F</mtext><mtext>S</mtext></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>发生<i>N</i>-1故障<i>j</i>的FSI值;<i>n</i><sub>2</sub>为运行方式总数;<i>A</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>c</mi><mrow><mi>i</mi><mi>j</mi></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>发生<i>N</i>-1故障<i>j</i>时,在运行方式<i>c</i>下的TVSA值。<i>I</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>F</mtext><mtext>S</mtext></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msubsup></mrow></math></mathml>越大,表明<i>N</i>-1故障<i>j</i>对于节点<i>i</i>影响越严重。</p>
                </div>
                <div class="p1">
                    <p id="82">故障特征产生过程如下。</p>
                </div>
                <div class="p1">
                    <p id="83">1)依据FSI将<i>N</i>-1故障对各个评估节点的影响程度分别排序。</p>
                </div>
                <div class="p1">
                    <p id="84">2)依据<i>N</i>-<i>k</i>故障发生后<i>n</i><sub>0</sub>条故障线路的状态进行编码,线路正常为1,若因故障发生断开,则将其置0,也即编码后的故障特征为一串(0,1)序列,维数为<i>n</i><sub>0</sub>。</p>
                </div>
                <div class="p1">
                    <p id="85">3)将编码后的故障特征按照FSI排序,<i>N</i>-1故障影响严重的放在前面。</p>
                </div>
                <div class="p1">
                    <p id="86">4)将故障线路号和编码后的故障线路号共<i>k</i>+<i>n</i><sub>0</sub>维特征作为原始故障特征。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.3 CNN</b>结构参数优化</h4>
                <div class="p1">
                    <p id="88">CNN卷积核的数量和大小直接影响到特征提取的质量,从而影响预测准确度。使用粒子群优化(PSO)算法<citation id="156" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>选择最优的卷积核数量和大小,主要步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="89">1)将原始样本集随机分为训练集和测试集,并从训练集取出一部分作为验证集。</p>
                </div>
                <div class="p1">
                    <p id="90">2)以2个卷积层卷积核的数量(<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>)、大小(<i>l</i><sub>1</sub>和<i>l</i><sub>2</sub>)构成粒子<i>i</i>的位置矢量<i><b>x</b></i><sub><i>i</i></sub>=[<i>k</i><sub>1</sub>,<i>k</i><sub>2</sub>,<i>l</i><sub>1</sub>,<i>l</i><sub>2</sub>],给出<i><b>x</b></i><sub><i>i</i></sub>各元素上下限。</p>
                </div>
                <div class="p1">
                    <p id="91">3)采用每次训练结束之后验证集的预测错误率作为适应度函数。预测错误率<i>E</i><sub>pr</sub>采用式(4)计算。</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>N</i><sub>error</sub>为预测错误的个数;<i>N</i><sub>sum</sub>为验证集样本个数。</p>
                </div>
                <div class="p1">
                    <p id="94">4)利用PSO算法确定<i><b>x</b></i><sub><i>i</i></sub>=[<i>k</i><sub>1</sub>,<i>k</i><sub>2</sub>,<i>l</i><sub>1</sub>,<i>l</i><sub>2</sub>]的最优值。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.4</b> 暂态电压稳定评估流程</h4>
                <div class="p1">
                    <p id="96">采用暂态电压稳定实用判据:母线电压在故障后低于0.75(标幺值)的时间不超过1 s<citation id="157" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="97">由于采用的原始输入特征是稳态数据,且划定了潮流特征选择范围,缩小了原始输入特征数目(50～70个),构建二维特征图难度大、效果差。假设构建二维特征图大小为8×8,经过2次池化之后就变成了2×2,保留的特征太少,信息丢失量大,预测不准确。且编码的故障特征是一维(0,1)序列,采用一维卷积可以进行序列特征提取,而采用二维则打乱了序列特征。因此本文使用Tensorflow中的conv1d系列模块构建卷积层,在卷积原理不变的基础上建立一维的CNN。即输入、卷积核、池化视野、特征图都是一维的,这样能更好地提取特征。暂态电压稳定评估结构流程如图3所示。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922007_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 暂态电压稳定评估流程图" src="Detail/GetImg?filename=images/DLXT201922007_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 暂态电压稳定评估流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922007_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of stability assessment for 
transient voltage</b></p>

                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>2.5</b> 训练和应用方式</h4>
                <h4 class="anchor-tag" id="100" name="100">1)离线训练:</h4>
                <div class="p1">
                    <p id="101">依据电网历史数据和暂态仿真获取样本进行离线训练,获取各分区的CNN。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">2)实时应用:</h4>
                <div class="p1">
                    <p id="103">每5～15 min触发一次,利用数据采集与监控(SCADA)状态估计获取潮流特征,对给定的预想事故集快速产生故障特征,输入训练好的CNN进行暂态电压稳定快速评估。</p>
                </div>
                <h3 id="104" name="104" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="105">采用山东电网500 kV及以上系统进行仿真,其含有80个500 kV节点和10个1 000 kV节点,36台发电机,200条交流线路,±660 kV宁东、±800 kV昭沂和扎青3条直流馈入,系统拓扑结构见附录A图A1。系统负荷水平约为59.5 GW,宁东直流输送有功功率4 GW,邵沂和扎青直流输送有功功率8 GW。使用PSS/E进行暂态仿真,采用综合负荷CLOD模型,为模拟暂态电压失稳,采用对电压稳定威胁最大的感应电动机负荷与恒功率负荷组合方式,2种负荷比例各设为50%。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>3.1</b> 电网分区</h4>
                <div class="p1">
                    <p id="107">预想事故设为<i>N</i>-1三永故障,故障持续时间为0.1 s,负荷在基准水平的90%～110%范围内随机波动,其变动量由受端电网发电机组均匀承担,共生成了4 788个场景,经过暂态仿真及计算得出暂态电压跌落矩阵<i><b>V</b></i><sub>s</sub>(126×4 788阶)。t-SNE算法映射结果如图4所示,其中蓝点代表系统节点,横纵坐标代表各节点暂态行为映射到二维平面之后的坐标,表明了节点间暂态电压跌落特性的相似度。</p>
                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922007_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 t-SNE算法映射结果" src="Detail/GetImg?filename=images/DLXT201922007_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 t-SNE算法映射结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922007_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Mapping results by t-SNE algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="109">由图4可以看出,山东电网大致分成3个区域,左上、右上和下侧区域分别命名为区域1,2和3,在实际电网拓扑图中的分区结果见附录A图A2,从中可以发现各区域内未出现孤立节点,表明分区较为合理。3个区域中的节点55、节点89和节点20分别为区域1,2和3中的代表节点。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>3.2</b> 暂态电压稳定评估</h4>
                <h4 class="anchor-tag" id="111" name="111"><b>3.2.1</b> 潮流特征</h4>
                <div class="p1">
                    <p id="112">各分区潮流特征选择范围,经过多次验证之后包含的节点数分别确定为25,17和20,潮流特征在这些节点中选择,相应的潮流特征维数为55,37和48。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>3.2.2</b> 故障特征</h4>
                <div class="p1">
                    <p id="114">考虑<i>N</i>-3预想事故,对每个评估点,200条线路按照FSI降序排列,前100均匀选择6条线路,后100均匀选择4条线路,共10条线路,任意组合,可以构成720种<i>N</i>-3预想事故。对分区1、分区2和分区3随机选择了其中的93,49和49个故障,来代表720种故障。各分区均有10+3=13维故障特征。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>3.2.3</b> 评估结果</h4>
                <div class="p1">
                    <p id="116">在0 s断开前2条线路,1 s时第3条线路首端发生三永故障,1.1 s切除第3条线路并跳闸断开。对于3个评估点分别产生了46 500,19 600和14 000个样本,其中发生暂态电压失稳的样本数分别为27 168,11 052和6 754个。3个分区的训练集、验证集和测试集样本数目如表1所示。</p>
                </div>
                <div class="area_img" id="117">
                    <p class="img_tit"><b>表1 样本集划分</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Partition of sample sets</b></p>
                    <p class="img_note"></p>
                    <table id="117" border="1"><tr><td><br />分区</td><td>训练集</td><td>验证集</td><td>测试集</td></tr><tr><td><br />1</td><td>36 000</td><td>4 000</td><td>6 500</td></tr><tr><td><br />2</td><td>17 000</td><td>1 000</td><td>1 600</td></tr><tr><td><br />3</td><td>11 000</td><td>1 000</td><td>2 000</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="118">3个CNN原始特征总数分别为68,50和61。在PSO算法中,加速常数<i>c</i><sub>1</sub>为0.5,<i>c</i><sub>2</sub>为1.5。设分区1,2和3对应CNN的结构参数(<i>k</i><sub>1</sub>,<i>k</i><sub>2</sub>,<i>l</i><sub>1</sub>,<i>l</i><sub>2</sub>)上下限相同,均为(<citation id="158" type="reference">[<a class="sup">4</a>,<a class="sup">12</a>]</citation>,<citation id="159" type="reference">[<a class="sup">8</a>]</citation>,<citation id="160" type="reference">[<a class="sup">3</a>,<a class="sup">5</a>]</citation>,<citation id="161" type="reference">[<a class="sup">3</a>,<a class="sup">5</a>]</citation>)。优化后3个分区CNN的结构参数如表2所示,基本与样本数量和特征维数呈现正相关关系。</p>
                </div>
                <div class="area_img" id="119">
                    <p class="img_tit"><b>表2 3个CNN结构参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Structure parameters of three CNNs</b></p>
                    <p class="img_note"></p>
                    <table id="119" border="1"><tr><td><br />CNN</td><td><i>k</i><sub>1</sub></td><td><i>k</i><sub>2</sub></td><td><i>l</i><sub>1</sub></td><td><i>l</i><sub>2</sub></td></tr><tr><td><br />1</td><td>6</td><td>12</td><td>5</td><td>5</td></tr><tr><td><br />2</td><td>5</td><td>10</td><td>3</td><td>3</td></tr><tr><td><br />3</td><td>6</td><td>12</td><td>4</td><td>4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="120">3个分区CNN与浅层模型SVM和ELM结果对比如表3所示。其中CNN学习率为0.001,batch大小为100,迭代次数为1 500次。ELM隐含层节点数为5 000。SVM采用径向基函数作为核函数,惩罚系数<i>C</i>为100,核函数系数为特征维数的倒数。</p>
                </div>
                <div class="area_img" id="121">
                    <p class="img_tit"><b>表3 各分区结果比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Results of different methods in each area</b></p>
                    <p class="img_note"></p>
                    <table id="121" border="1"><tr><td><br />分区</td><td>方法</td><td>准确率/%</td><td>漏判率/%</td><td>误判率/%</td></tr><tr><td rowspan="3"><br />1</td><td><br />CNN</td><td>99.66</td><td>0.23</td><td>0.11</td></tr><tr><td><br />SVM</td><td>97.06</td><td>0.88</td><td>2.06</td></tr><tr><td><br />ELM</td><td>96.32</td><td>1.35</td><td>2.32</td></tr><tr><td rowspan="3"><br />2</td><td><br />CNN</td><td>99.00</td><td>0.19</td><td>0.81</td></tr><tr><td><br />SVM</td><td>98.87</td><td>0.19</td><td>0.94</td></tr><tr><td><br />ELM</td><td>98.31</td><td>0.44</td><td>1.25</td></tr><tr><td rowspan="3"><br />3</td><td><br />CNN</td><td>99.50</td><td>0.35</td><td>0.15</td></tr><tr><td><br />SVM</td><td>99.20</td><td>0.35</td><td>0.45</td></tr><tr><td><br />ELM</td><td>99.25</td><td>0.20</td><td>0.55</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="122">从以上结果中可以看出,本文方法在各个分区均具有较高的预测准确率,选取的特征能同时适应预想事故和运行方式的变化。对比表3结果可知,在样本集和特征维数较多的情况下,CNN准确率优势比较明显,在样本集较少时,浅层模型性能和CNN相当,表明深度学习在处理维数较高、样本集规模较大的数据时具有优越性。</p>
                </div>
                <div class="p1">
                    <p id="123">以分区1为例,测试了不同的潮流特征数目对CNN预测精度的影响,结果如表4所示。同样以分区1为例,共6 500个测试样本,用训练好的CNN预测耗时和用时域仿真校验耗时结果对比如表5所示。</p>
                </div>
                <div class="p1">
                    <p id="124">从表4可以看出,过少的潮流特征会使预测准确率降低,而过多的潮流特征也不能使预测准确率得到提升,甚至略微下降,因此本文方法可以在保证精度不下降的情况下,减少特征的冗余度、简化CNN、提升在线应用速度。</p>
                </div>
                <div class="area_img" id="125">
                    <p class="img_tit"><b>表4 分区1不同数目潮流特征结果比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Result comparison in area 1 with different numbers of power flow feature</b></p>
                    <p class="img_note"></p>
                    <table id="125" border="1"><tr><td><br />潮流特征数</td><td>准确率/%</td><td>漏判率/%</td><td>误判率/%</td></tr><tr><td><br />34</td><td>98.42</td><td>1.23</td><td>0.35</td></tr><tr><td><br />55</td><td>99.66</td><td>0.23</td><td>0.11</td></tr><tr><td><br />122</td><td>99.65</td><td>0.25</td><td>0.10</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="126">
                    <p class="img_tit"><b>表5 CNN与时域仿真耗时对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Time consumption comparison of CNN and time-domain simulation</b></p>
                    <p class="img_note"></p>
                    <table id="126" border="1"><tr><td><br />方法</td><td>耗时/s</td></tr><tr><td><br />CNN</td><td>0.058 8</td></tr><tr><td><br />时域仿真</td><td>7 800</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="127">由于本文故障特征较为简单,而潮流特征可以直接获得,因此输入特征几乎不需要计算,主要消耗时间在CNN预测上。由表5可知,对于6 500个测试样本CNN只需0.058 8 s,计算迅速,而通过时域仿真校验6 500个样本需要7 800 s,难以实现大量场景下的在线应用。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="129">本文提出了一种基于CNN的暂态电压稳定快速评估方法。首先,计及快速动态响应元件特性,基于t-SNE算法构建暂态电压跌落矩阵对受端电网进行分区,并进行潮流特征选择,减少特征的冗余并能较好地反映电网整体的暂态电压稳定性。其次,使用故障线路编号及编码的故障线路号作为故障特征,使模型能适应预想事故的变化。最后,采用PSO算法确定CNN最优卷积核大小和数量,通过CNN进行暂态电压稳定快速评估,提升了预测准确度。山东实际电网仿真结果表明,评估结果具有高准确性。</p>
                </div>
                <div class="p1">
                    <p id="130">本文所提的暂态电压稳定评估方法可以作为交直流电网暂态电压稳定预警的基础,如何根据所需要的控制代价对暂态电压稳定进行安全预警分级,并应用于华东交直流受端电网,是下一步工作的重点。</p>
                </div>
                <div class="p1">
                    <p id="131">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag">附录A</h3>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922007_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1简化的山东电网结构图" src="Detail/GetImg?filename=images/DLXT201922007_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1简化的山东电网结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922007_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure chart of the simplified Shandong grid</p>

                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922007_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2分区结果" src="Detail/GetImg?filename=images/DLXT201922007_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2分区结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922007_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Partition results</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTgyMjU3cWZadVpzRmlEa1VMek9JU0hUZXJHNEg5bk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS 20170617001.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822010&amp;v=MjE4OTh6T0lTSFRlckc0SDluT3JZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                 LIU Yutian,FAN Rui,TERZIJA V.Power system restoration:a literature review from 2006 to 2016[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):332-341.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Energy Function Method for Determining Voltage Collapse During a Power System Transient">

                                <b>[4]</b> PRAPROST K L,LOPARO K A.An energy function method for determining voltage collapse during a power system transient[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications,1994,41(10):635-651.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Time series shapelet classification based online short-term voltage stability assessment">

                                <b>[5]</b> ZHU Lipeng,LU Chao,SUN Yuanzhang.Time series Shaplet classification based online short-term voltage stability assessment[J].IEEE Transactions on Power Systems,2016,31(2):1430-1439.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hierarchical self-adaptive data-analytics method for real-time power system short-term voltage stability assessment">

                                <b>[6]</b> ZHANG Yuchen,XU Yan,DONG Zhaoyang,et al.A hierarchical self-adaptive data-analytics method for real-time power system short-term voltage stability assessment[J].IEEE Transactions on Industrial Informatics,2019,15(1):74-84.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES165DA4C3FBFBFA815560DFA807B04FE7&amp;v=MTQ2Mjc9TmlmT2ZiSytHNlc5cS94R0VwbDVmZ3BJeHhjVzd6bDlQQW1UcEJJeUM3S1FNOCtZQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnekxtOHc2NA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> YANG Hao,ZHANG Wen,CHEN Jian,et al.PMU-based voltage stability prediction using least square support vector machine with online learning[J].Electric Power System Research,2018,160:234-242.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 XU Yan,ZHANG Rui,ZHAO Junhua,et al.Assessing short-term voltage stability of electric power systems by a hierarchical intelligent system[J].IEEE Transactions on Neural Networks and Learning Systems,2016,27(8):1686-1696.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200002006&amp;v=MDcyNTVrVUx6T0lTSFRlckc0SHRITXJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 付英,钟德成.自组织映射神经网络用于动态电压稳定分析的新方法[J].电力系统自动化,2000,24(2):27-31.FU Ying,ZHONG Decheng.Hybrid neural network approach to dynamic voltage stability analysis[J].Automation of Electric Power Systems,2000,24(2):27-31.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping">

                                <b>[10]</b> LIAO Huilian,MILANOVIC J V,MARCOS R,et al.Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping[J].IEEE Transactions on Power Delivery,2018,33(6):3162-3172.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912003&amp;v=MjMyNzlPSVNIVGVyRzRIOWpOclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 高昆仑,杨帅,刘思言,等.基于一维卷积神经网络的电力系统暂态稳定评估[J].电力系统自动化,2019,43(12):18-26.DOI:10.7500/APES20180911006.GAO Kunlun,YANG Shuai,LIU Siyan,et al.Transient stability assessment for power system based on one-dimensional convolutional neural network[J].Automation of Electric Power Systems,2019,43(12):18-26.DOI:10.7500/APES20180911006.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920014&amp;v=Mjg2NjhadVpzRmlEa1VMek9JU0hUZXJHNEg5ak9yNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李元诚,曾婧.基于改进卷积神经网络的电网假数据注入攻击检测方法[J].电力系统自动化,2019,43(20):97-104.DOI:10.7500/APES20180919001.LI Yuancheng,ZENG Jing.Improved convolutional neural network based detection method for false data injection attack on power grid[J].Automation of Electric Power Systems,2019,43(20):97-104.DOI:10.7500/APES20180919001.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201802015&amp;v=MjUwOTNZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx6T0x6N1BaTEc0SDluTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 史东宇,胡文强,李刚,等.基于t-SNE的电力系统电气距离可视化方法研究[J].电力工程技术,2018,37(7):78-82.SHI Dongyu,HU Wenqiang,LI Gang,et al.Study on visualization method of electrical distance in power system using t-SNE[J].Electric Power Engineering Technology,2018,37(7):78-82.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811038&amp;v=MTk3ODU3cWZadVpzRmlEa1VMek9JVHJCZmJHNEg5bk5ybzlHYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 管霖,吴亮,卓映君,等.面向暂态电压控制的大电网区域划分方法[J].电网技术,2018,42(11):3753-3759.GUAN Lin,WU Liang,ZHUO Yingjun,et al.Large power system partitioning method for transient voltage control[J].Power System Technology,2018,42(11):3753-3759.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201510023&amp;v=MDIxOTMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMek9JU0hSZmJHNEg5VE5yNDlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 侯建兰,刘育权,谢小荣,等.一种量化评估暂态电压稳定性的指标与方法[J].电力自动化设备,2015,35(10):151-156.HOU Jianlan,LIU Yuquan,XIE Xiaorong,et al.Quantitative assessment index and method of transient voltage stability[J].Electric Power Automation Equipment,2015,35(10):151-156.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801010&amp;v=MjM1MzJybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMek9QeXJQYmJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘威,张东霞,王新迎,等.基于深度强化学习的电网紧急控制策略研究[J].中国电机工程学报,2017,38(1):109-119.LIU Wei,ZHANG Dongxia,WANG Xinying,et al.Research on emergency control strategy of power network based on intensive reinforcement learning[J].Proceedings of the CSEE,2017,38(1):109-119.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200812009&amp;v=MDc0MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMek9JVHJCZmJHNEh0bk5yWTlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 汪娟娟,张尧,夏成军,等.交直流电力系统暂态电压稳定性综述[J].电网技术,2008,32(12):30-34.WANG Juanjuan,ZHANG Yao,XIA Chengjun,et al.Survey of studies on transient voltage stability of AC/DC power system[J].Power System Technology,2008,32(12):30-34.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201004007&amp;v=MDIxODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHpPSVRyQmZiRzRIOUhNcTQ5Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 汤涌,仲悟之,孙华东,等.电力系统电压稳定机理研究[J].电网技术,2010,34(4):24-29.TANG Yong,ZHONG Wuzhi,SUN Huadong,et al.Study on mechanism of power system voltage stability[J].Power System Technology,2010,34(4):24-29.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707002&amp;v=MjMwMjhadVpzRmlEa1VMek9JU0hUZXJHNEg5Yk1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张文朝,张博,潘婕,等.基于感应电动机网荷互馈特性的暂态电压失稳机理探析[J].电力系统自动化,2017,41(7):8-14.DOI:10.7500/AEPS20160709002.ZHANG Wenchao,ZHANG Bo,PAN Jie,et al.Mechanism analysis for transient voltage instability based on crossfeed characteristics between power network and load of induction motor[J].Automation of Electric Power Systems,2017,41(7):8-14.DOI:10.7500/AEPS20160709002.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600008197&amp;v=MDIxOTVIRFhVK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGOFhhUlE9TmlmT2ZiSzdIdEROcVk5RlpPcw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> ZHANG Wen,LIU Yutian.Multi-objective reactive power and voltage control based on fuzzy optimization strategy and fuzzy adaptive particle swarm[J].International Journal of Electrical Power and Energy Systems,2008,30(9):525-532.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201814011&amp;v=MTM3NzZxQnRHRnJDVVI3cWZadVpzRmlEa1VMek9QeXJQYmJHNEg5bk5xNDlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 薛安成,周健,刘瑞煌,等.采用多二元表判据的实用暂态电压稳定裕度指标研究[J].中国电机工程学报,2018,38(14):4117-4125.XUE Ancheng,ZHOU Jian,LIU Ruihuang,et al.A new practical transient voltage stability margin index based on multiple-two-element notation criterion[J].Proceedings of the CSEE,2018,38(14):4117-4125.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922007&amp;v=MTE3NTBac0ZpRGtVTHpPSVNIVGVyRzRIOWpPclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

