

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136389658225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922008%26RESULT%3d1%26SIGN%3dvnTHMV38o4FySB9vYnrNTK%252fGlMk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922008&amp;v=MDk3MDJDVVI3cWZadVpzRmlEa1VMckFJU0hUZXJHNEg5ak9yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;1&lt;/b&gt; 基本原理 "><b>1</b> 基本原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="&lt;b&gt;1.1&lt;/b&gt; 暂态稳定量化评估"><b>1.1</b> 暂态稳定量化评估</a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;1.2&lt;/b&gt; 离线训练和在线暂态稳定预测"><b>1.2</b> 离线训练和在线暂态稳定预测</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.3&lt;/b&gt; 故障筛选"><b>1.3</b> 故障筛选</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;2&lt;/b&gt; 预测模型训练 "><b>2</b> 预测模型训练</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;2.1&lt;/b&gt; 特征量选取"><b>2.1</b> 特征量选取</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;2.2&lt;/b&gt; 样本聚类"><b>2.2</b> 样本聚类</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.3&lt;/b&gt; 预测模型"><b>2.3</b> 预测模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;3 预想故障筛选&lt;/b&gt; "><b>3 预想故障筛选</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;3.1&lt;/b&gt; 预测模型适用性"><b>3.1</b> 预测模型适用性</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;3.2&lt;/b&gt; 模型适用匹配"><b>3.2</b> 模型适用匹配</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;3.3&lt;/b&gt; 预想故障筛选"><b>3.3</b> 预想故障筛选</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;3.4&lt;/b&gt; 样本集更新"><b>3.4</b> 样本集更新</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;4&lt;/b&gt; 算例仿真验证 "><b>4</b> 算例仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;4.1&lt;/b&gt; 分类预测模型"><b>4.1</b> 分类预测模型</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;4.2&lt;/b&gt; 回归预测模型"><b>4.2</b> 回归预测模型</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;4.3&lt;/b&gt; 故障筛选"><b>4.3</b> 故障筛选</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 基于SVM的暂态稳定评估流程图&lt;/b&gt;"><b>图1 基于SVM的暂态稳定评估流程图</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;表1 选取的特征量&lt;/b&gt;"><b>表1 选取的特征量</b></a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;图2 故障筛选流程图&lt;/b&gt;"><b>图2 故障筛选流程图</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图3 联络断面示意图&lt;/b&gt;"><b>图3 联络断面示意图</b></a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;表2 临界群中的发电机参与因子&lt;/b&gt;"><b>表2 临界群中的发电机参与因子</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;图4 测试集决策值&lt;/b&gt;"><b>图4 测试集决策值</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图5 预测结果及其与详细计算结果的对比误差&lt;/b&gt;"><b>图5 预测结果及其与详细计算结果的对比误差</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 薛禹胜.时空协调的大停电防御框架:(一)从孤立防线到综合防御[J].电力系统自动化,2006,30(1):8-16.XUE Yusheng.Space-time cooperative framework for defending blackouts:Part one from isolated defense lines to coordinated defending[J].Automation of Electric Power Systems,2006,30(1):8-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200601002&amp;v=MjIzMTFzRmlEa1VMdkpJU0hUZXJHNEh0Zk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         薛禹胜.时空协调的大停电防御框架:(一)从孤立防线到综合防御[J].电力系统自动化,2006,30(1):8-16.XUE Yusheng.Space-time cooperative framework for defending blackouts:Part one from isolated defense lines to coordinated defending[J].Automation of Electric Power Systems,2006,30(1):8-16.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 徐泰山,许剑冰,鲍颜红,等.互联电网预防控制和紧急控制在线预决策系统[J].电力系统自动化,2006,30(7):1-4.XU Taishan,XU Jianbing,BAO Yanhong,et al.On-line pre-decision based preventive and emergency control system for interconnected power grids[J].Automation of Electric Power Systems,2006,30(7):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200607001&amp;v=MTQ1MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMdkpJU0hUZXJHNEh0Zk1xSTlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         徐泰山,许剑冰,鲍颜红,等.互联电网预防控制和紧急控制在线预决策系统[J].电力系统自动化,2006,30(7):1-4.XU Taishan,XU Jianbing,BAO Yanhong,et al.On-line pre-decision based preventive and emergency control system for interconnected power grids[J].Automation of Electric Power Systems,2006,30(7):1-4.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李碧君,许剑冰,徐泰山,等.大电网安全稳定综合协调防御的工程应用[J].电力系统自动化,2008,32(6):25-30.LI Bijun,XU Jianbing,XU Taishan,et al.Engineering application of integrated and coordinated defense technology of large power system security and stability[J].Automation of Electric Power Systems,2008,32(6):25-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200806007&amp;v=MTQwNDNUZXJHNEh0bk1xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMdkpJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李碧君,许剑冰,徐泰山,等.大电网安全稳定综合协调防御的工程应用[J].电力系统自动化,2008,32(6):25-30.LI Bijun,XU Jianbing,XU Taishan,et al.Engineering application of integrated and coordinated defense technology of large power system security and stability[J].Automation of Electric Power Systems,2008,32(6):25-30.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     AL-MASRI A N,AB KADIR M Z,HIZAM H,et al.A novel implementation for generator rotor angle stability prediction using an adaptive artificial neural network application for dynamic security assessment[J].IEEE Transactions on Power Systems,2013,28(3):2516-2525.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" AMJADY N,MAJEDI S.Transient stability prediction by a hybrid intelligent system[J].IEEE Transactions on Power Systems,2007,22(3):1275-1283." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient Stability Prediction by a Hybrid Intelligent System">
                                        <b>[5]</b>
                                         AMJADY N,MAJEDI S.Transient stability prediction by a hybrid intelligent system[J].IEEE Transactions on Power Systems,2007,22(3):1275-1283.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" SUN Kai,LIKHATE S,VITTAL V,et al.An online dynamic security assessment scheme using phasor measurements and decision trees[J].IEEE Transactions on Power Systems,2007,22(4):1935-1943." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An online dynamic security assessment scheme using phasor measurements and decision trees">
                                        <b>[6]</b>
                                         SUN Kai,LIKHATE S,VITTAL V,et al.An online dynamic security assessment scheme using phasor measurements and decision trees[J].IEEE Transactions on Power Systems,2007,22(4):1935-1943.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" AMRAEE T,RANJBAR S.Transient instability prediction using decision tree technique[J].IEEE Transactions on Power Systems,2013,28(3):3028-3037." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient instability prediction using decision tree technique">
                                        <b>[7]</b>
                                         AMRAEE T,RANJBAR S.Transient instability prediction using decision tree technique[J].IEEE Transactions on Power Systems,2013,28(3):3028-3037.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 戴远航,陈磊,张玮灵,等.基于多支持向量机综合的电力系统暂态稳定评估[J].中国电机工程学报,2016,36(5):1173-1180.DAI Yuanhang,CHEN Lei,ZHANG Weiling,et al.Power system transient stability assessment based on multi-support vector machines[J].Proceedings of the CSEE,2016,36(5):1173-1180." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605001&amp;v=MDI2MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHZKUHlyUGJiRzRIOWZNcW85RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         戴远航,陈磊,张玮灵,等.基于多支持向量机综合的电力系统暂态稳定评估[J].中国电机工程学报,2016,36(5):1173-1180.DAI Yuanhang,CHEN Lei,ZHANG Weiling,et al.Power system transient stability assessment based on multi-support vector machines[J].Proceedings of the CSEE,2016,36(5):1173-1180.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 周艳真,吴俊勇,于之虹,等.用于电力系统暂态稳定预测的支持向量机组合分类器及其可信度评价[J].电网技术,2017,41(4):1188-1196.ZHOU Yanzhen,WU Junyong,YU Zhihong,et al.Support vector machine ensemble classifier and its confidence evaluation for transient stability prediction of power systems[J].Power System Technology,2017,41(4):1188-1196." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704022&amp;v=MTc1MjJyQmZiRzRIOWJNcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHZKSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         周艳真,吴俊勇,于之虹,等.用于电力系统暂态稳定预测的支持向量机组合分类器及其可信度评价[J].电网技术,2017,41(4):1188-1196.ZHOU Yanzhen,WU Junyong,YU Zhihong,et al.Support vector machine ensemble classifier and its confidence evaluation for transient stability prediction of power systems[J].Power System Technology,2017,41(4):1188-1196.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张玮灵,胡伟,闵勇,等.稳定域概念下考虑保守性的电力系统在线暂态稳定评估方法[J].电网技术,2016,40(4):992-998.ZHANG Weiling,HU Wei,MIN Yong,et al.Conservative online transient stability assessment in power system based on concept of stability region[J].Power System Technology,2016,40(4):992-998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604003&amp;v=MjUzMjk5Zk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMdkpJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张玮灵,胡伟,闵勇,等.稳定域概念下考虑保守性的电力系统在线暂态稳定评估方法[J].电网技术,2016,40(4):992-998.ZHANG Weiling,HU Wei,MIN Yong,et al.Conservative online transient stability assessment in power system based on concept of stability region[J].Power System Technology,2016,40(4):992-998.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 黄彦浩,于之虹,史东宇,等.基于海量在线历史数据的大电网快速判稳策略[J].中国电机工程学报,2016,36(3):596-603.HUANG Yanhao,YU Zhihong,SHI Dongyu,et al.Strategy of huge electric power system stability quick judgment based on massive historical online data[J].Proceedings of the CSEE,2016,36(3):596-603." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201603002&amp;v=MDg1OTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHZKUHlyUGJiRzRIOWZNckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         黄彦浩,于之虹,史东宇,等.基于海量在线历史数据的大电网快速判稳策略[J].中国电机工程学报,2016,36(3):596-603.HUANG Yanhao,YU Zhihong,SHI Dongyu,et al.Strategy of huge electric power system stability quick judgment based on massive historical online data[J].Proceedings of the CSEE,2016,36(3):596-603.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周艳真,吴俊勇,冀鲁豫,等.基于两阶段支持向量机的电力系统暂态稳定预测及预防控制[J].中国电机工程学报,2018,38(1):137-147.ZHOU Yanzhen,WU Junyong,JI Luyu,et al.Two-stage support vector machines for transient stability prediction and preventive control of power systems[J].Proceedings of the CSEE,2018,38(1):137-147." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801013&amp;v=MjA2NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHZKUHlyUGJiRzRIOW5Ncm85RVo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周艳真,吴俊勇,冀鲁豫,等.基于两阶段支持向量机的电力系统暂态稳定预测及预防控制[J].中国电机工程学报,2018,38(1):137-147.ZHOU Yanzhen,WU Junyong,JI Luyu,et al.Two-stage support vector machines for transient stability prediction and preventive control of power systems[J].Proceedings of the CSEE,2018,38(1):137-147.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 胡伟,郑乐,闵勇,等.基于深度学习的电力系统故障后暂态稳定评估研究[J].电网技术,2017,41(10):3140-3146.HU Wei,ZHENG Le,MIN Yong,et al.Research on power system transient stability assessment based on deep learning of big data technique[J].Power System Technology,2017,41(10):3140-3146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710006&amp;v=MDU1NTdCdEdGckNVUjdxZlp1WnNGaURrVUx2SklUckJmYkc0SDliTnI0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         胡伟,郑乐,闵勇,等.基于深度学习的电力系统故障后暂态稳定评估研究[J].电网技术,2017,41(10):3140-3146.HU Wei,ZHENG Le,MIN Yong,et al.Research on power system transient stability assessment based on deep learning of big data technique[J].Power System Technology,2017,41(10):3140-3146.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 薛禹胜,赖业宁.大能源思维与大数据思维的融合:(二)应用及探索[J].电力系统自动化,2016,40(8):1-13.XUE Yusheng,LAI Yening.Integration of macro energy thinking and big data thinking:Part two applications and explorations[J].Automation of Electric Power Systems,2016,40(8):1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608001&amp;v=MjE1ODRSN3FmWnVac0ZpRGtVTHZKSVNIVGVyRzRIOWZNcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         薛禹胜,赖业宁.大能源思维与大数据思维的融合:(二)应用及探索[J].电力系统自动化,2016,40(8):1-13.XUE Yusheng,LAI Yening.Integration of macro energy thinking and big data thinking:Part two applications and explorations[J].Automation of Electric Power Systems,2016,40(8):1-13.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 黄彦浩,于之虹,谢昶,等.电力大数据技术与电力系统仿真计算结合问题研究[J].中国电机工程学报,2015,35(1):13-22.HUANG Yanhao,YU Zhihong,XIE Chang,et al.Study on the application of electric power big data technology in power system simulation[J].Proceedings of the CSEE,2015,35(1):13-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201501003&amp;v=MDg1MTFzRmlEa1VMdkpQeXJQYmJHNEg5VE1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         黄彦浩,于之虹,谢昶,等.电力大数据技术与电力系统仿真计算结合问题研究[J].中国电机工程学报,2015,35(1):13-22.HUANG Yanhao,YU Zhihong,XIE Chang,et al.Study on the application of electric power big data technology in power system simulation[J].Proceedings of the CSEE,2015,35(1):13-22.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 薛禹胜.运动稳定性量化理论:非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社,1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press,1999." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MTk2MTdIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpJMW9WVlYyN0diYTdHdFRPcG9wTURPSUdCUk04enhVU21EZDlT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         薛禹胜.运动稳定性量化理论:非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社,1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press,1999.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 徐泰山,薛禹胜,鲍颜红,等.电力系统暂态安全稳定模式中元件参与因子识别方法:200910026801.4 [P].2009-06-01.XU Taishan,XUE Yusheng,BAO Yanhong,et al.Participation factor identification method of the component in power system transient security and stability mode:200910026801.4[P].2009-06-01." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN101572410&amp;v=MjAxMjZZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWk9abUZpdmhVZz09SmlPNkhySzlHZFBJcm84cVllc01EUTR4eng=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         徐泰山,薛禹胜,鲍颜红,等.电力系统暂态安全稳定模式中元件参与因子识别方法:200910026801.4 [P].2009-06-01.XU Taishan,XUE Yusheng,BAO Yanhong,et al.Participation factor identification method of the component in power system transient security and stability mode:200910026801.4[P].2009-06-01.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 徐泰山,杜延菱,鲍颜红,等.在线暂态安全稳定评估的分类滚动故障筛选方法[J].电力系统自动化,2018,42(13):182-188.DOI:10.7500/AEPS20170602007.XU Taishan,DU Yanling,BAO Yanhong,et al.A classification rolling contingency screening method for on-line transient security and stability assessment[J].Automation of Electric Power System,2018,42(13):182-188.DOI:10.7500/AEPS20170602007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813024&amp;v=MTk1MDBJU0hUZXJHNEg5bk5ySTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1VMdko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         徐泰山,杜延菱,鲍颜红,等.在线暂态安全稳定评估的分类滚动故障筛选方法[J].电力系统自动化,2018,42(13):182-188.DOI:10.7500/AEPS20170602007.XU Taishan,DU Yanling,BAO Yanhong,et al.A classification rolling contingency screening method for on-line transient security and stability assessment[J].Automation of Electric Power System,2018,42(13):182-188.DOI:10.7500/AEPS20170602007.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 徐泰山,薛禹胜,李碧君,等.暂态稳定在线预警故障集的自适应筛选[J].电力系统自动化,2009,33(22):1-4.XU Taishan,XUE Yusheng,LI Bijun,et al.On-line adaptive contingency screening for early-warning of transient stability[J].Automation of Electric Power Systems,2009,33(22):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200922002&amp;v=MjI4MTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHZKSVNIVGVyRzRIdGpPclk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         徐泰山,薛禹胜,李碧君,等.暂态稳定在线预警故障集的自适应筛选[J].电力系统自动化,2009,33(22):1-4.XU Taishan,XUE Yusheng,LI Bijun,et al.On-line adaptive contingency screening for early-warning of transient stability[J].Automation of Electric Power Systems,2009,33(22):1-4.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),52-58 DOI:10.7500/AEPS20190507005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于支持向量机的在线暂态稳定故障筛选</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%B2%8D%E9%A2%9C%E7%BA%A2&amp;code=25452742&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲍颜红</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E9%95%BF%E6%9C%89&amp;code=32284482&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯长有</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%BB%E5%85%88%E6%88%90&amp;code=29977354&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">任先成</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%87%91%E9%BE%99&amp;code=35809824&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张金龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E8%B6%85&amp;code=35813933&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B5%E4%BC%9F&amp;code=32093124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邵伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司国家电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了满足在线暂态稳定评估计算时效性要求,基于历史大数据提出了一种采用支持向量机的暂态稳定预想故障筛选方法。结合扩展等面积准则暂态稳定量化评估方法,基于系统功角稳定模式和机组参与因子选择特征量,按照关键特征量将历史运行方式聚类,针对失稳样本分布分别采用分类和回归2种预测方法,在预测模型适用性判别和模型匹配基础上获得稳定裕度预测值、分类稳定预测结果和可信度量测,采用交互式并行计算进行在线暂态稳定故障筛选,可以在较大程度上避免SVM暂态稳定评估方法固有的误判情况。基于某实际电网的算例验证了所提方法有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%A8%E7%BA%BF%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">在线评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态稳定;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E7%AD%9B%E9%80%89&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障筛选;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%8F%E5%8C%96%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">量化评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%AF%E6%8C%81%E5%90%91%E9%87%8F%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">支持向量机;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *鲍颜红(1971—)，男，通信作者，博士，研究员级高级工程师，主要研究方向:电力系统稳定分析与控制。E-mail:baoyanhong@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    冯长有(1982—)，男，高级工程师，主要研究方向:电网系统调度运行、可靠性、电力市场。;
                                </span>
                                <span>
                                    任先成(1980—)，男，博士，高级工程师，主要研究方向:电力系统稳定分析与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“大电网多重严重故障在线预警及故障处置决策技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Online Transient Stability Fault Screening Based on Support Vector Machine</b></h1>
                    <h2>
                    <span>BAO Yanhong</span>
                    <span>FENG Changyou</span>
                    <span>REN Xiancheng</span>
                    <span>ZHANG Jinlong</span>
                    <span>MA Chao</span>
                    <span>SHAO Wei</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>National Electric Power Dispatching and Control Center, State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To meet the timeliness requirements of online transient stability assessment, a fault screening method based on support vector machine(SVM) and historical big data is proposed. Combined with the transient stability quantitative evaluation method of extended equal-area criterion(EEAC) and based on the system power angle stability mode and the generator participation factor, the feature variables are identified and the historical data are clustered. The instable samples are predicted by classification and regression. The predicted stability margin, classification stability prediction results and reliability are obtained by the applicability discrimination and model matching. Interactive parallel computing is used to screen online transient stability faults, which could avoid the inherent misjudgment of transient stability assessment by using SVM method. The effectiveness of the method is verified by an actual case.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=online%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">online assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20screening&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault screening;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=quantitative%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">quantitative assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=support%20vector%20machine(SVM)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">support vector machine(SVM);</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">随着电网输电距离和容量持续加大、大规模新能源并网和电力市场化改革持续深化,在线动态安全稳定评估(DSA)已成为大电网调度运行的迫切需求<citation id="125" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,其计算周期一般要求在5 min以内<citation id="126" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>,如何尽可能加快计算速度成为在线暂态安全稳定评估的关键技术之一。</p>
                </div>
                <div class="p1">
                    <p id="42">近几年,随着大数据分析技术的进展,基于数据挖掘的电力系统暂态稳定预测日益引起人们的关注。暂态稳定预测首先需要选择系统特征量,之后基于大量仿真样本利用机器学习算法建立特征量与暂态稳定性之间的映射关系,实际运行时利用学习到的映射关系即可快速得出当前运行状态的稳定评估结果。大量机器学习算法被应用到该问题研究中并取得了较好效果,如人工神经网络<citation id="128" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>、决策树<citation id="129" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、支持向量机(support vector machine, SVM)<citation id="130" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>、深度学习<citation id="127" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>等。</p>
                </div>
                <div class="p1">
                    <p id="43">对于实际大系统在线稳定分析,每5 min的计算即可生成一个故障对应的数据样本,通过积累历史数据可以获得体量极其庞大的样本集合,为采用大数据分析技术的稳定性快速判断提供了充分条件。但目前基于大数据的稳定预测缺乏电力系统理论支撑,可信度不足。采用相关特征选择算法的特征量选取与暂态稳定机理分析联系薄弱,难以避免特征量选取错误或漏选。采用历史运行数据得到的模型来预测当前时刻的电网暂态稳定性,对于强非线性非自治的电力系统而言,由于预测模型的泛化问题会产生不可信的结果<citation id="131" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,难以直接用于指导调度生产运行。如能结合目前行之有效的暂态稳定分析方法,有助于提高采用大数据分析技术稳定性快速判断的准确性<citation id="132" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">实际上,基于数据挖掘的暂态稳定评估更适合用于解决故障集的快速筛选问题,快速判断大量稳定程度较高的故障,仅对剩余故障进行详细的暂态稳定仿真计算。在目前众多机器学习算法中,SVM以其训练样本少、泛化能力强的特点得到了广泛的应用。相比其他算法,SVM可以采用样本到分类面的“距离”值定义 SVM 输出结果的可信程度<citation id="133" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,为准确界定稳定、失稳和“模糊”区域的边界提供了方便。仅对失稳和“模糊”集合中的故障进行详细的暂态稳定仿真计算,可以在没有大量增加计算量的前提下有效避免误判问题。</p>
                </div>
                <div class="p1">
                    <p id="45">基于上述思路,结合扩展等面积准则(EEAC)暂态稳定量化评估方法<citation id="134" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,提出了基于SVM的在线暂态稳定故障筛选方法。在特征量选择、稳定方式聚类、稳定预测模型及其适用性和样本生成等方面对基于SVM的暂态稳定评估方法进行了改进,在稳定裕度估算和分类稳定预测可信度量测的基础上,采用交互式并行计算进行在线暂态稳定故障筛选,可以满足实际大系统在线稳定分析计算速度和准确性的要求。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>1</b> 基本原理</h3>
                <h4 class="anchor-tag" id="47" name="47"><b>1.1</b> 暂态稳定量化评估</h4>
                <div class="p1">
                    <p id="48">研究大扰动下多机系统的轨迹稳定性时,EEAC算法把系统机群全集划分为一对互补群{<i>S</i>,<i>A</i>},描述系统的功角稳定模式(即在该大扰动下系统倾向于以机群<i>S</i>领先于机群<i>A</i>的模式失稳),根据各候选模式的识别结果,在二维映象空间实施定量稳定评估,多机系统轨迹稳定裕度等于其所有单机无穷大(OMIB)映象裕度中的最小值。把映象稳定裕度最小的模式定义为系统的临界功角稳定模式。</p>
                </div>
                <div class="p1">
                    <p id="49">为了区分某一功角稳定模式下不同机组对稳定性的影响程度,EEAC算法根据两机群内机组的能量分布给出了各机组的功角稳定性参与因子,相当于在两机群内对机组做了排序<citation id="135" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.2</b> 离线训练和在线暂态稳定预测</h4>
                <div class="p1">
                    <p id="51">基于SVM的暂态稳定评估由离线训练和在线评估2个阶段组成,具体流程见图1。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922008_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于SVM的暂态稳定评估流程图" src="Detail/GetImg?filename=images/DLXT201922008_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于SVM的暂态稳定评估流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922008_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of transient stability assessment
based on SVM</b></p>

                </div>
                <h4 class="anchor-tag" id="53" name="53">1)离线训练阶段</h4>
                <div class="p1">
                    <p id="54">基于历史运行方式或预测的系统运行方式,根据EEAC识别的系统功角稳定模式和各机组参与因子选取特征量,可以准确表征系统运行特性和稳定性的特征,避免采用相对复杂的特征选择算法。实际上,目前通常的暂态稳定时域仿真分析方法仅能提供稳定与失稳的二分类结果,而样本数据中部分特征量的变化并不会直接导致稳定结论的定性变化,因此仅仅依靠二分类结果进行特征量的选取存在理论上的困难。</p>
                </div>
                <div class="p1">
                    <p id="55">实际电网运行方式具有明显的规律性和重复性。对历史数据进行分析和处理,按照关键特征量将海量历史运行方式聚类成为若干个运行方式簇,同一运行方式簇内的数据具有比较接近的运行方式和相同的暂态稳定模式。针对不同的运行方式簇分别训练对应的稳定预测模型,可以提高预测模型的泛化能力。</p>
                </div>
                <div class="p1">
                    <p id="56">实际运行系统大多数预想故障距离稳定边界较远,历史数据样本集中只有稳定样本,即使采用人工预测的系统运行方式也很难获得失稳样本,因此难以采用目前常用的稳定和失稳二分类预测模型。而基于暂态稳定量化评估结果可以采用以暂态功角稳定裕度为变量的回归预测模型,识别系统是否运行在稳定边界。但对于样本集中既有稳定样本又有失稳样本的情况,由于在临近稳定边界或失稳时暂态稳定裕度的强非线性,因此采用回归模型预测效果不如分类预测模型,这也得到了测试算例的证实。因此,针对不同情况分别采用了分类和回归2种预测方法。</p>
                </div>
                <div class="p1">
                    <p id="57">对于稳定和失稳的二分类问题,SVM采用核函数将分类问题映射到某一高维特征空间,而后在变换后的空间内构造最优分类超平面。SVM可以采用样本到分类面的“距离”值定义 SVM 输出结果的可信程度,可信度量测在50%～100%之间。支持向量回归(support vector regression,SVR)是SVM的重要应用分支,考虑程序开发的简便本文依然采用SVR进行回归预测。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58">2) 在线评估阶段</h4>
                <div class="p1">
                    <p id="59">首先计算当前运行方式与聚类的各历史运行方式簇内各运行方式之间的场景距离,如场景距离最小的多个历史方式均处于同一运行方式簇,则认为该运行方式簇内的运行方式与当前运行方式最为接近;否则判断暂态稳定预测模型库中的模型不适用当前运行方式,对故障进行详细仿真计算,将当前方式及其暂态稳定量化评估结果加入样本数据库中。</p>
                </div>
                <div class="p1">
                    <p id="60">对于预测模型适用的运行方式进行暂态稳定预测,获得稳定裕度估算值或二分类稳定预测结果及其可信度量测值。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.3</b> 故障筛选</h4>
                <div class="p1">
                    <p id="62">根据稳定裕度估算值或分类稳定预测结果可信度量测值对故障集中所有故障进行排序,根据排序结果筛选部分故障并行进行暂态稳定仿真计算和评估,基于故障评估结果动态修正下一轮计算故障直至满足裕度阈值终止判据,通过交互式迭代并行计算实现故障筛选。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>2</b> 预测模型训练</h3>
                <h4 class="anchor-tag" id="64" name="64"><b>2.1</b> 特征量选取</h4>
                <div class="p1">
                    <p id="65">输入特征构建的合理与否会影响最终稳定预测模型的预测性能。基于EEAC的暂态稳定量化评估可以给出系统的功角稳定模式,其中起主导作用的是临界群机组和参与因子较大的余下群机组,基于此可以确定如表1所示的特征量。</p>
                </div>
                <div class="area_img" id="66">
                    <p class="img_tit"><b>表1 选取的特征量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Selected characteristic quantities</b></p>
                    <p class="img_note"></p>
                    <table id="66" border="1"><tr><td><br />特征量</td><td>描述</td></tr><tr><td><br /><i>f</i><sub>1</sub></td><td>临界群机组有功出力、无功出力、机端电压和投停状态</td></tr><tr><td><br /><i>f</i><sub>2</sub></td><td>关键余下群机组有功出力、无功出力、机端电压和投停状态</td></tr><tr><td><br /><i>f</i><sub>3</sub></td><td>等值系统两机间等值阻抗</td></tr><tr><td><br /><i>f</i><sub>4</sub></td><td>重要联络线有功功率和投停状态</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="67">表1中的特征量包括关键机组的出力、电压和投停状态。稳定预测模型还需要适应系统各种检修方式下的拓扑变化,将临界群和余下群机组等值为两机系统进而得到两机之间的等值阻抗作为特征量。此外,重要联络线有功功率和投停状态也是对系统暂态稳定影响较大的特征量,重要联络线通过计算临界群机组增加出力和余下群机组减少出力情况下支路功率变化灵敏度,将灵敏度大于阈值的支路判定为重要联络线。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>2.2</b> 样本聚类</h4>
                <div class="p1">
                    <p id="69">将历史数据样本集中各个样本进行聚类,将重要联络线投停状态一致且临界群机组相似度大于指定阈值的样本归入同类样本子集。其中,2个样本的相似度指标<i>ξ</i><sub>1,2</sub>定义为:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ξ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>2</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>n</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>2</mn></mrow></msub></mrow><mrow><mi>max</mi><mo stretchy="false">(</mo><mi>n</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>n</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>n</i><sub>1,2</sub>为2个样本相同临界群机组数目;<i>n</i><sub>1</sub>和<i>n</i><sub>2</sub>为2个样本临界群机组总数。</p>
                </div>
                <div class="p1">
                    <p id="72">进一步将样本子集聚类成多个运行方式簇,当历史数据样本集中只有稳定的样本时,采用文献<citation id="136" type="reference">[<a class="sup">18</a>]</citation>提出的暂态功角裕度估算公式,在基准方式稳定裕度和相对方式变化基础上,计算另一方式的估算裕度<i>η</i><sub><i>i</i></sub>;已知其量化分析的裕度为<i>η</i><sub>0</sub>,设定裕度误差绝对值上限为Δ<i>η</i>,当估算裕度<i>η</i><sub><i>i</i></sub>与量化分析裕度<i>η</i><sub>0</sub>之差满足<mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mi>η</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>|</mo></mrow><mo>≤</mo><mtext>Δ</mtext><mi>η</mi></mrow></math></mathml>,且<i>η</i><sub><i>i</i></sub>和<i>η</i><sub>0</sub>均大于0或均小于0时为一类。该聚类原则用基于线性化假设的估算裕度与实际计算的裕度差值表征,反映了方式变化引起稳定裕度变化的线性化程度。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.3</b> 预测模型</h4>
                <div class="p1">
                    <p id="74">对历史样本集中的多个运行方式簇分别进行预测模型训练,如运行方式簇中的样本总数小于阈值,则认为样本数目过少,不再训练预测模型。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>3 预想故障筛选</b></h3>
                <h4 class="anchor-tag" id="76" name="76"><b>3.1</b> 预测模型适用性</h4>
                <div class="p1">
                    <p id="77">判断当前潮流方式是否与历史数据样本集中至少一个样本满足以下所有条件,如不满足则判断暂态稳定预测模型不适用当前方式。</p>
                </div>
                <div class="p1">
                    <p id="78">①重要联络线投停状态一致。</p>
                </div>
                <div class="p1">
                    <p id="79">②投停状态一致的临界群机组数目占临界群机组总数的比例<i>d</i><sub>1</sub>大于阈值<i>ε</i><sub>1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="80">③<i>d</i><sub>2</sub>小于阈值<i>ε</i><sub>2</sub>,<i>d</i><sub>2</sub>计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mrow><mo>|</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>g</mtext><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>g</mtext><mo>,</mo><mtext>h</mtext></mrow></msub><mo>´</mo></mrow><mo>|</mo></mrow></mrow></mstyle><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mrow><mo>|</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>l</mtext><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>l</mtext><mo>,</mo><mtext>h</mtext></mrow></msub><mo>´</mo></mrow><mo>|</mo></mrow></mrow></mstyle></mrow><mrow><mi>n</mi><mo>+</mo><mi>m</mi></mrow></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>n</i>为样本集临界群机组数目;<i>P</i><sub><i>i</i></sub><sub>,g,c</sub>′和<i>P</i><sub><i>i</i></sub><sub>,g,h</sub>′分别为规范化数据预处理后的当前潮流方式和历史样本临界群机组有功出力;<i>m</i>为样本集重要联络线数目;<i>P</i><sub><i>j</i></sub><sub>,l,c</sub>′和<i>P</i><sub><i>j</i></sub><sub>,l,h</sub>′分别为当前潮流方式和历史样本重要联络线有功功率;<i>ε</i><sub>2</sub>为预先设置的最大允许偏差量。</p>
                </div>
                <div class="p1">
                    <p id="83">采用当前潮流方式与历史样本的“距离”是否在一定范围内判断预测模型的适用性,可以较大程度上避免机器学习算法的“误判”问题。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>3.2</b> 模型适用匹配</h4>
                <div class="p1">
                    <p id="85">在与当前潮流方式重要联络线投停状态一致的历史样本中,将<i>k</i><sub>1</sub><i>d</i><sub>1</sub>+<i>k</i><sub>2</sub><i>d</i><sub>2</sub>定义为场景距离,其中,<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>为加权因子,<i>k</i><sub>1</sub>+<i>k</i><sub>2</sub>=1。如场景距离最小的多个历史样本均处于同一运行方式簇,则认为该运行方式簇内的运行方式与当前运行方式最为接近。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>3.3</b> 预想故障筛选</h4>
                <div class="p1">
                    <p id="87">采用当前潮流方式对应运行方式簇的预测模型进行预测,获得稳定裕度估算值或二分类稳定预测结果及其可信度量测值。</p>
                </div>
                <div class="p1">
                    <p id="88">故障筛选流程如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="89">图2中,对故障集合中的故障分别按照稳定裕度估算值或分类稳定预测结果可信度量测值由小到大进行排序。第1轮需要仿真计算的故障如下:稳定预测模型不适用的故障,稳定裕度小于裕度阈值、稳定分类结果失稳和可信度量测小于阈值的故障。</p>
                </div>
                <div class="p1">
                    <p id="90">从第2轮开始,首先判断详细仿真计算故障的稳定裕度是否大于裕度最低阈值,如是则故障筛选结束,否则按照以下原则选取下一轮计算故障,回归预测选取裕度范围为[<i>η</i><sub>max,</sub><sub><i>i</i></sub><sub>-1</sub>,<i>η</i><sub>max,</sub><sub><i>i</i></sub><sub>-1</sub>+Δ<i>η</i><sub><i>i</i></sub><sub>-1</sub>],其中,<i>η</i><sub>max,</sub><sub><i>i</i></sub><sub>-1</sub>为上一轮裕度范围上限;Δ<i>η</i><sub><i>i</i></sub><sub>-1</sub>为裕度最低阈值与上一轮仿真最大裕度的差值。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922008_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 故障筛选流程图" src="Detail/GetImg?filename=images/DLXT201922008_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 故障筛选流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922008_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of fault screening</b></p>

                </div>
                <div class="p1">
                    <p id="92">分类预测模型的可信度范围为<mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mi>R</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>,</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>,</mo><mi>R</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>,</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mn>0</mn><mo>.</mo><mn>5</mn><mtext>Δ</mtext><mi>η</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mo>]</mo></mrow></mrow></math></mathml>,其中,<i>R</i><sub>max,</sub><sub><i>i</i></sub><sub>-1</sub>为上一轮可信度范围上限。</p>
                </div>
                <div class="p1">
                    <p id="93">目前通常基于能量函数、轨迹特征根或人工智能的暂态稳定故障筛选方法均难以协调筛选效率和正确性之间的矛盾,难以避免将失稳故障误判为稳定的情况,文献<citation id="137" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>提出基于相邻时间断面的电网运行状态变化估算安全稳定裕度进行在线故障筛选。本文在故障排序基础上采用交互式并行计算进行故障筛选,可以在保证筛选正确性的前提下满足在线安全稳定分析计算速度的要求。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>3.4</b> 样本集更新</h4>
                <div class="p1">
                    <p id="95">对进行详细的暂态功角稳定量化评估计算故障进行分析,如详细计算的稳定裕度与采用回归模型预测值之差大于阈值,或稳定分类预测结果与详细计算的稳定分类结果不一致,即将样本加入样本集。</p>
                </div>
                <div class="p1">
                    <p id="96">定期(可以为1 h)对故障集中所有预想故障进行详细的暂态功角稳定量化评估计算,判断详细计算结果与预测模型预测值差异,将差异较大的故障样本加入样本集。</p>
                </div>
                <div class="p1">
                    <p id="97">其中,将新样本加入样本集后,还需要根据样本集中样本总数,将距离当前时间相对较远的样本从样本集中剔除,保证样本集总数目不越限。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>4</b> 算例仿真验证</h3>
                <div class="p1">
                    <p id="99">基于中国西北电网某月DSA保存的历史运行方式数据,验证本文所提方法的有效性。该电网包含:1 295个计算节点,244台发电机。目前DSA计算时间周期平均为15 min,所选择的月份有30 d,共约2 880个运行方式数据。</p>
                </div>
                <div class="p1">
                    <p id="100">限于目前DSA历史数据保存规模的限制,本文仅基于30 d的数据进行算例验证,要充分验证预测模型的泛化能力尚显不足,但本文提出的样本聚类和模型适应性判断在较大程度上保证了模型的泛化能力。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>4.1</b> 分类预测模型</h4>
                <div class="p1">
                    <p id="102">预想故障为新疆和甘肃联络断面中敦煌—哈密双线敦煌侧三相短路(如图3红色线条所示),故障清除时间为0.1 s,仿真计算时间为5 s。在历史运行方式数据中指定2 375个样本,划分为:训练集含2 000个样本,测试集含375个样本,其中训练集和测试集分布于不同时段。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 联络断面示意图" src="Detail/GetImg?filename=images/DLXT201922008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 联络断面示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922008_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of contact section</b></p>

                </div>
                <div class="p1">
                    <p id="104">训练集中某一典型样本功角稳定模式如下:新疆机组为该故障下的临界群,共95台机组,其参与因子如表2所示(仅列出参与因子大于0.16的机组),其余西北电网机组为余下群,共149台机组。采用2.1节方法选取特征量,包括临界群和余下群机组相关特征、两群机组之间的等值阻抗和重要联络线特征,其中重要联络线为敦煌—哈密和沙州—烟墩双线。训练集样本空间中其他样本特征量选取方法与此类似。</p>
                </div>
                <div class="area_img" id="105">
                    <p class="img_tit"><b>表2 临界群中的发电机参与因子</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Participation factor of generators in thecritical cluster</b></p>
                    <p class="img_note"></p>
                    <table id="105" border="1"><tr><td><br />发电机</td><td>参与因子</td><td>发电机</td><td>参与因子</td></tr><tr><td><br />新喀发1号</td><td>1.000</td><td>新通达1号</td><td>0.197</td></tr><tr><td><br />新喀发2号</td><td>0.951</td><td>花园3号</td><td>0.192</td></tr><tr><td><br />新国电1号</td><td>0.685</td><td>新信发1号</td><td>0.185</td></tr><tr><td><br />新国电2号</td><td>0.664</td><td>南湖2号</td><td>0.183</td></tr><tr><td><br />花园2号</td><td>0.257</td><td>新红电2号</td><td>0.179</td></tr><tr><td><br />南湖1号</td><td>0.233</td><td>新汉宾4号</td><td>0.172</td></tr><tr><td><br />新合盛2号</td><td>0.215</td><td>新嘉润2号</td><td>0.168</td></tr><tr><td><br />新红电1号</td><td>0.207</td><td>新嘉润3号</td><td>0.166</td></tr><tr><td><br />新通达2号</td><td>0.198</td><td>新嘉润4号</td><td>0.161</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="106">对样本集中所有样本进行聚类,样本集中绝大多数样本稳定模式均与典型样本一致,因此可以聚类成1个运行方式簇。该运行方式簇中既有稳定样本又有失稳样本,适合采用分类预测模型。剩余46个样本可以聚类成6个运行方式簇,但簇内样本数量过少,因此不再进行预测模型训练。通过网格搜索方法确定SVM训练参数:<i>c</i>=85.21,<i>g</i>=0.017 68,训练结束后获得该运行方式簇的稳定分类预测模型。</p>
                </div>
                <div class="p1">
                    <p id="107">采用该模型对测试集样本进行评估结果为:按照3.1节方法判断测试集样本的预测模型适用性,共8个样本不满足条件③要求,最终测试集为367个样本。其中,采用稳定预测模型结果如下:失稳样本为189个,稳定样本为178个;详细的暂态稳定仿真计算结果为失稳样本为187个,稳定样本为180个。将漏警率定义为失稳样本判断为稳定的比例,漏警率为1.63%(6/367);将误警率定义为稳定样本判断为失稳的比例,误警率为2.18%(8/367),总体准确率达96.19%(353/367)。与同样基于实际大电网数据进行分析计算的文献<citation id="138" type="reference">[<a class="sup">11</a>]</citation>对比,总体准确率提高超过10%,且本文方法直接基于EEAC量化分析结果进行特征量选择,相对准确且简便易行。</p>
                </div>
                <div class="p1">
                    <p id="108">测试样本的决策值如图4所示,其中2条虚线分别为稳定和失稳边界支持向量的最大值,由此确定稳定和失稳阈值分别为0.98和-0.96,对应可信度为72.71%和72.31%。此时无漏警和误警情况发生,阈值内“模糊”区域占比17.7%(65/367)。通过设置可信度阈值,对稳定分类预测结果可信度低于阈值的故障均认为处于“模糊”区域,需要进行详细的暂态稳定仿真计算,可以较大程度地避免“误判”情况的发生,但需要增加一定的计算量。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922008_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 测试集决策值" src="Detail/GetImg?filename=images/DLXT201922008_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 测试集决策值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922008_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Decision values of test set</b></p>

                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>4.2</b> 回归预测模型</h4>
                <div class="p1">
                    <p id="111">预想故障为陕北断面中洛横Ⅱ线洛川变侧三相短路,其中指定训练样本为2 800个,测试集样本为550个。训练集中所有样本均为暂态功角稳定,其中大多数样本稳定模式相同,临界群机组为店塔、双河和新元等电厂机组。采用2.1节方法选取特征量并对训练集中所有样本进行聚类,其中2 738个样本聚类可以得到6个运行方式簇,剩余62个样本聚类运行方式簇内样本数量过少,因此不再进行预测模型训练。对各个运行方式簇分别采用SVR进行回归模型训练获得预测模型。</p>
                </div>
                <div class="p1">
                    <p id="112">测试集中满足预测模型适用性的样本有539个,所有样本稳定裕度预测结果及其与详细计算结果的对比误差见图5。从图5可见,稳定裕度预测结果与详细计算结果误差在±16%以内,因此通过设置暂态功角稳定裕度阈值并对小于阈值的故障进行详细计算的方式,可以在较大程度上避免将失稳故障误判为稳定情况的发生。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922008_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 预测结果及其与详细计算结果的对比误差" src="Detail/GetImg?filename=images/DLXT201922008_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 预测结果及其与详细计算结果的对比误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922008_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Prediction result and its error 
compared with detailed calculation result</b></p>

                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>4.3</b> 故障筛选</h4>
                <div class="p1">
                    <p id="115">在所有的历史运行方式数据中,选择2 800个运行方式作为训练运行方式集合,故障集合中共1 000个故障,分别基于训练运行方式集合对所有故障进行训练,获得各故障对应的稳定预测模型。</p>
                </div>
                <div class="p1">
                    <p id="116">在剩余的运行方式数据中指定10个运行方式进行故障筛选验证,其中分类预测模型中可信度阈值取为73%,稳定裕度最低阈值为16%。对故障筛选结果进行统计分析,所有10个运行方式中没有将失稳故障误判为稳定的情况,平均故障筛选率为84.6%,即每个运行方式平均详细仿真计算故障为154个。可见本文提出方法在无漏警下筛选效率可以满足在线安全稳定分析计算要求。</p>
                </div>
                <div class="p1">
                    <p id="117">文献<citation id="139" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>基于相邻时间断面的电网运行状态变化估算安全稳定裕度进行在线故障筛选,本文与之相比筛选效率相当。但实际上故障筛选中估算失稳和接近失稳的故障均需要保留计算,因此故障筛选效率还与具体计算故障的稳定程度相关。文献<citation id="140" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>基于相邻时间断面电网运行状态变化不大的假设线性估算裕度变化,但在电网运行方式变化较大时难以避免漏警情况的发生。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="119">为了满足DSA计算时效性要求,需提出预想故障筛选方法降低稳定评估计算规模。基于DSA历史大数据,结合EEAC暂态稳定量化评估方法,提出了一种采用SVM的在线暂态稳定故障筛选方法。虽然大数据分析方法强调通过数据分析发现关联关系,但基于因果关系的分析依然起着不可替代的作用,结合具体问题协调好两者各自的优点更有助于问题的解决,本文在此方面作了一定尝试。</p>
                </div>
                <div class="p1">
                    <p id="120">后续研究工作包括进一步提高预测模型的泛化能力和避免故障筛选漏警情况发生。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200601002&amp;v=MTI1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx2SklTSFRlckc0SHRmTXJvOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 薛禹胜.时空协调的大停电防御框架:(一)从孤立防线到综合防御[J].电力系统自动化,2006,30(1):8-16.XUE Yusheng.Space-time cooperative framework for defending blackouts:Part one from isolated defense lines to coordinated defending[J].Automation of Electric Power Systems,2006,30(1):8-16.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200607001&amp;v=MTYyNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx2SklTSFRlckc0SHRmTXFJOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 徐泰山,许剑冰,鲍颜红,等.互联电网预防控制和紧急控制在线预决策系统[J].电力系统自动化,2006,30(7):1-4.XU Taishan,XU Jianbing,BAO Yanhong,et al.On-line pre-decision based preventive and emergency control system for interconnected power grids[J].Automation of Electric Power Systems,2006,30(7):1-4.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200806007&amp;v=MjM3MDc0SHRuTXFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx2SklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李碧君,许剑冰,徐泰山,等.大电网安全稳定综合协调防御的工程应用[J].电力系统自动化,2008,32(6):25-30.LI Bijun,XU Jianbing,XU Taishan,et al.Engineering application of integrated and coordinated defense technology of large power system security and stability[J].Automation of Electric Power Systems,2008,32(6):25-30.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 AL-MASRI A N,AB KADIR M Z,HIZAM H,et al.A novel implementation for generator rotor angle stability prediction using an adaptive artificial neural network application for dynamic security assessment[J].IEEE Transactions on Power Systems,2013,28(3):2516-2525.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient Stability Prediction by a Hybrid Intelligent System">

                                <b>[5]</b> AMJADY N,MAJEDI S.Transient stability prediction by a hybrid intelligent system[J].IEEE Transactions on Power Systems,2007,22(3):1275-1283.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An online dynamic security assessment scheme using phasor measurements and decision trees">

                                <b>[6]</b> SUN Kai,LIKHATE S,VITTAL V,et al.An online dynamic security assessment scheme using phasor measurements and decision trees[J].IEEE Transactions on Power Systems,2007,22(4):1935-1943.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient instability prediction using decision tree technique">

                                <b>[7]</b> AMRAEE T,RANJBAR S.Transient instability prediction using decision tree technique[J].IEEE Transactions on Power Systems,2013,28(3):3028-3037.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605001&amp;v=MTg2OTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHZKUHlyUGJiRzRIOWZNcW85RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 戴远航,陈磊,张玮灵,等.基于多支持向量机综合的电力系统暂态稳定评估[J].中国电机工程学报,2016,36(5):1173-1180.DAI Yuanhang,CHEN Lei,ZHANG Weiling,et al.Power system transient stability assessment based on multi-support vector machines[J].Proceedings of the CSEE,2016,36(5):1173-1180.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704022&amp;v=MDcxMjFyQ1VSN3FmWnVac0ZpRGtVTHZKSVRyQmZiRzRIOWJNcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 周艳真,吴俊勇,于之虹,等.用于电力系统暂态稳定预测的支持向量机组合分类器及其可信度评价[J].电网技术,2017,41(4):1188-1196.ZHOU Yanzhen,WU Junyong,YU Zhihong,et al.Support vector machine ensemble classifier and its confidence evaluation for transient stability prediction of power systems[J].Power System Technology,2017,41(4):1188-1196.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604003&amp;v=Mjk2ODZxZlp1WnNGaURrVUx2SklUckJmYkc0SDlmTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张玮灵,胡伟,闵勇,等.稳定域概念下考虑保守性的电力系统在线暂态稳定评估方法[J].电网技术,2016,40(4):992-998.ZHANG Weiling,HU Wei,MIN Yong,et al.Conservative online transient stability assessment in power system based on concept of stability region[J].Power System Technology,2016,40(4):992-998.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201603002&amp;v=Mjg2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx2SlB5clBiYkc0SDlmTXJJOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 黄彦浩,于之虹,史东宇,等.基于海量在线历史数据的大电网快速判稳策略[J].中国电机工程学报,2016,36(3):596-603.HUANG Yanhao,YU Zhihong,SHI Dongyu,et al.Strategy of huge electric power system stability quick judgment based on massive historical online data[J].Proceedings of the CSEE,2016,36(3):596-603.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801013&amp;v=MTk3NDF5clBiYkc0SDluTXJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx2SlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周艳真,吴俊勇,冀鲁豫,等.基于两阶段支持向量机的电力系统暂态稳定预测及预防控制[J].中国电机工程学报,2018,38(1):137-147.ZHOU Yanzhen,WU Junyong,JI Luyu,et al.Two-stage support vector machines for transient stability prediction and preventive control of power systems[J].Proceedings of the CSEE,2018,38(1):137-147.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710006&amp;v=MjY1NzZVTHZKSVRyQmZiRzRIOWJOcjQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 胡伟,郑乐,闵勇,等.基于深度学习的电力系统故障后暂态稳定评估研究[J].电网技术,2017,41(10):3140-3146.HU Wei,ZHENG Le,MIN Yong,et al.Research on power system transient stability assessment based on deep learning of big data technique[J].Power System Technology,2017,41(10):3140-3146.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608001&amp;v=MjA1OTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVUx2SklTSFRlckc0SDlmTXA0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 薛禹胜,赖业宁.大能源思维与大数据思维的融合:(二)应用及探索[J].电力系统自动化,2016,40(8):1-13.XUE Yusheng,LAI Yening.Integration of macro energy thinking and big data thinking:Part two applications and explorations[J].Automation of Electric Power Systems,2016,40(8):1-13.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201501003&amp;v=MTU2NzQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtVTHZKUHlyUGJiRzRIOVRNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 黄彦浩,于之虹,谢昶,等.电力大数据技术与电力系统仿真计算结合问题研究[J].中国电机工程学报,2015,35(1):13-22.HUANG Yanhao,YU Zhihong,XIE Chang,et al.Study on the application of electric power big data technology in power system simulation[J].Proceedings of the CSEE,2015,35(1):13-22.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MjA0ODViYTdHdFRPcG9wTURPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZKSTFvVlZWMjdH&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 薛禹胜.运动稳定性量化理论:非自治非线性多刚体系统的稳定性分析[M].南京:江苏科学技术出版社,1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press,1999.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN101572410&amp;v=MjU3OTR2aFVnPT1KaU82SHJLOUdkUElybzhxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT1ptRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 徐泰山,薛禹胜,鲍颜红,等.电力系统暂态安全稳定模式中元件参与因子识别方法:200910026801.4 [P].2009-06-01.XU Taishan,XUE Yusheng,BAO Yanhong,et al.Participation factor identification method of the component in power system transient security and stability mode:200910026801.4[P].2009-06-01.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813024&amp;v=MzAxNzdMdkpJU0hUZXJHNEg5bk5ySTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 徐泰山,杜延菱,鲍颜红,等.在线暂态安全稳定评估的分类滚动故障筛选方法[J].电力系统自动化,2018,42(13):182-188.DOI:10.7500/AEPS20170602007.XU Taishan,DU Yanling,BAO Yanhong,et al.A classification rolling contingency screening method for on-line transient security and stability assessment[J].Automation of Electric Power System,2018,42(13):182-188.DOI:10.7500/AEPS20170602007.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200922002&amp;v=Mjg3ODU3cWZadVpzRmlEa1VMdkpJU0hUZXJHNEh0ak9yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 徐泰山,薛禹胜,李碧君,等.暂态稳定在线预警故障集的自适应筛选[J].电力系统自动化,2009,33(22):1-4.XU Taishan,XUE Yusheng,LI Bijun,et al.On-line adaptive contingency screening for early-warning of transient stability[J].Automation of Electric Power Systems,2009,33(22):1-4.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922008&amp;v=MDk3MDJDVVI3cWZadVpzRmlEa1VMckFJU0hUZXJHNEg5ak9yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

