

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136390664475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922009%26RESULT%3d1%26SIGN%3deWyeg3zibPd%252frgEJgjKZP4P5fDQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922009&amp;v=MjAxNDU3cWZadVpzRmlEa1ZyM0pJU0hUZXJHNEg5ak9yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; 交直流系统的相互影响 "><b>1</b> 交直流系统的相互影响</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;1.1&lt;/b&gt; 直流闭锁对系统的影响"><b>1.1</b> 直流闭锁对系统的影响</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;1.2&lt;/b&gt; 交流故障引发直流系统故障机理"><b>1.2</b> 交流故障引发直流系统故障机理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;2&lt;/b&gt; 基于深度学习的直流闭锁快速判断 "><b>2</b> 基于深度学习的直流闭锁快速判断</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;2.1 SDAE&lt;/b&gt;"><b>2.1 SDAE</b></a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.2&lt;/b&gt; 输入特征选择"><b>2.2</b> 输入特征选择</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;2.3&lt;/b&gt; 直流闭锁快速判断"><b>2.3</b> 直流闭锁快速判断</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;3&lt;/b&gt; 高风险交直流连锁故障搜索策略 "><b>3</b> 高风险交直流连锁故障搜索策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="&lt;b&gt;3.1&lt;/b&gt; 交流线路停运概率"><b>3.1</b> 交流线路停运概率</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;3.2&lt;/b&gt; 交流线路停运风险"><b>3.2</b> 交流线路停运风险</a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;3.3&lt;/b&gt; 基于&lt;b&gt;DFS&lt;/b&gt;的连锁故障搜索流程"><b>3.3</b> 基于<b>DFS</b>的连锁故障搜索流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;4.1&lt;/b&gt; 直流闭锁快速判断的有效性分析"><b>4.1</b> 直流闭锁快速判断的有效性分析</a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;4.2&lt;/b&gt; 交直流连锁故障搜索"><b>4.2</b> 交直流连锁故障搜索</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;4.3&lt;/b&gt; 高风险交直流连锁故障"><b>4.3</b> 高风险交直流连锁故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#182" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;图1 AE结构&lt;/b&gt;"><b>图1 AE结构</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;表1 输入特征量及特征描述&lt;/b&gt;"><b>表1 输入特征量及特征描述</b></a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;图2 直流闭锁快速判断模型&lt;/b&gt;"><b>图2 直流闭锁快速判断模型</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;图3 基于DFS的连锁故障搜索流程&lt;/b&gt;"><b>图3 基于DFS的连锁故障搜索流程</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;表2&lt;/b&gt; Δ&lt;i&gt;&lt;b&gt;T&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;c&lt;/b&gt;&lt;/sub&gt;=&lt;b&gt;1 s时的测试结果&lt;/b&gt;"><b>表2</b> Δ<i><b>T</b></i><sub><b>c</b></sub>=<b>1 s时的测试结果</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;表3&lt;/b&gt; Δ&lt;i&gt;&lt;b&gt;T&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;c&lt;/b&gt;&lt;/sub&gt;=&lt;b&gt;0.95 s时的测试结果&lt;/b&gt;"><b>表3</b> Δ<i><b>T</b></i><sub><b>c</b></sub>=<b>0.95 s时的测试结果</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;表4 不同接地阻抗下的测试结果&lt;/b&gt;"><b>表4 不同接地阻抗下的测试结果</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;图4 各连锁故障区间内的最大故障概率&lt;/b&gt;"><b>图4 各连锁故障区间内的最大故障概率</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图5 各连锁故障区间内的平均故障概率&lt;/b&gt;"><b>图5 各连锁故障区间内的平均故障概率</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图6 编号前100连锁故障的故障概率&lt;/b&gt;"><b>图6 编号前100连锁故障的故障概率</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;表5 连锁故障不同搜索次数下的计算时间对比&lt;/b&gt;"><b>表5 连锁故障不同搜索次数下的计算时间对比</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;表6 高风险交直流连锁故障&lt;/b&gt;"><b>表6 高风险交直流连锁故障</b></a></li>
                                                <li><a href="#183" data-title="图A1简化的山东电网结构图">图A1简化的山东电网结构图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 甘德强,胡江溢,韩祯祥.2003年国际若干停电事故思考[J].电力系统自动化,2004,28(3):1-4.GAN Deqiang,HU Jiangyi,HAN Zhenxiang.Pondering on several worldwide great blackouts in 2003[J].Automation of Electric Power Systems,2004,28(3):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200403000&amp;v=MDE5MTFzRmlEa1ZyM0pJU0hUZXJHNEh0WE1ySTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         甘德强,胡江溢,韩祯祥.2003年国际若干停电事故思考[J].电力系统自动化,2004,28(3):1-4.GAN Deqiang,HU Jiangyi,HAN Zhenxiang.Pondering on several worldwide great blackouts in 2003[J].Automation of Electric Power Systems,2004,28(3):1-4.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 曾辉,孙峰,李铁,等.澳大利亚“9&#183;28”大停电事故分析及对中国启示[J].电力系统自动化,2017,41(13):1-6.DOI:10.7500/AEPS20170120002.ZENG Hui,SUN Feng,LI Tie,et al.Analysis of “9&#183;28”blackout in south Australia and its enlightenment to China[J].Automation of Electric Power Systems,2017,41(13):1-6.DOI:10.7500/AEPS20170120002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713001&amp;v=MzI2NDJIVGVyRzRIOWJOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcjNKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         曾辉,孙峰,李铁,等.澳大利亚“9&#183;28”大停电事故分析及对中国启示[J].电力系统自动化,2017,41(13):1-6.DOI:10.7500/AEPS20170120002.ZENG Hui,SUN Feng,LI Tie,et al.Analysis of “9&#183;28”blackout in south Australia and its enlightenment to China[J].Automation of Electric Power Systems,2017,41(13):1-6.DOI:10.7500/AEPS20170120002.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 易俊,卜广全,郭强,等.巴西“3&#183;21”大停电事故分析及对中国电网的启示[J].电力系统自动化,2019,43(2):1-6.DOI:10.7500/AEPS20180812003.YI Jun,BU Guangquan,GUO Qiang,et al.Analysis on blackout in Brazilian power grid on March 21,2018 and its enlightenment to power grid in China[J].Automation of Electric Power Systems,2019,43(2):1-6.DOI:10.7500/AEPS20180812003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902001&amp;v=MjE2MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnIzSklTSFRlckc0SDlqTXJZOUZaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         易俊,卜广全,郭强,等.巴西“3&#183;21”大停电事故分析及对中国电网的启示[J].电力系统自动化,2019,43(2):1-6.DOI:10.7500/AEPS20180812003.YI Jun,BU Guangquan,GUO Qiang,et al.Analysis on blackout in Brazilian power grid on March 21,2018 and its enlightenment to power grid in China[J].Automation of Electric Power Systems,2019,43(2):1-6.DOI:10.7500/AEPS20180812003.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LIU Yutian,FAN Rui,TERZIJA V.Power system restoration:a literature review from 2006 to 2016[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):332-341." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system restoration:a literature review from 2006to 2016">
                                        <b>[4]</b>
                                         LIU Yutian,FAN Rui,TERZIJA V.Power system restoration:a literature review from 2006 to 2016[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):332-341.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" FAN W L,LIU Z G,HU P,et al.Cascading failure model in power grids using the complex network theory[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(15):3940-3949." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cascading failure model in power grids using the complex network theory">
                                        <b>[5]</b>
                                         FAN W L,LIU Z G,HU P,et al.Cascading failure model in power grids using the complex network theory[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(15):3940-3949.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" SUN Yushu,TANG Xisheng.Cascading failure analysis of power ﬂow on wind power based on complex network theory[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):411-421." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001903&amp;v=MjkwODZadEZpbmxVcjNKS0Y4UmFCTT1OajdCYXJLOEg5UE9xWTlGWk9zT0JYdzZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         SUN Yushu,TANG Xisheng.Cascading failure analysis of power ﬂow on wind power based on complex network theory[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):411-421.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LIU Xuan,LI Zuyi.Revealing the impact of multiple solutions in DCOPF on the risk assessment of line cascading failure in OPA model[J].IEEE Transactions on Power Systems,2016,31(5):4159-4160." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Revealing the impact of multiple solutions in DCOPF on the risk assessment of line cascading failure in OPA model">
                                        <b>[7]</b>
                                         LIU Xuan,LI Zuyi.Revealing the impact of multiple solutions in DCOPF on the risk assessment of line cascading failure in OPA model[J].IEEE Transactions on Power Systems,2016,31(5):4159-4160.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" YANG Dong,ZHAO Kang,LIU Yutian.Coordinated optimization for controlling short circuit current and multi-infeed DC interaction[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):374-384." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001897&amp;v=MDI5OTE9Tmo3QmFySzhIOVBPcVk5RlpPc09CSFUrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Y4UmFCTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         YANG Dong,ZHAO Kang,LIU Yutian.Coordinated optimization for controlling short circuit current and multi-infeed DC interaction[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):374-384.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 郭春义,赵剑,刘炜,等.抑制高压直流输电系统换相失败方法综述[J].中国电机工程学报,2018,38(增刊1):1-10.GUO Chunyi,ZHAO Jian,LIU Wei,et al.A review of methods to mitigate the commutation failure for LCC-HVDC[J].Proceedings of the CSEE,2018,38(Supplement 1):1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC2018S1001&amp;v=MjI1NTgzSlB5clBiYkc0SDltdnJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         郭春义,赵剑,刘炜,等.抑制高压直流输电系统换相失败方法综述[J].中国电机工程学报,2018,38(增刊1):1-10.GUO Chunyi,ZHAO Jian,LIU Wei,et al.A review of methods to mitigate the commutation failure for LCC-HVDC[J].Proceedings of the CSEE,2018,38(Supplement 1):1-10.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" TU Jingzhe,XIN Huanhai,WANG Zhen,et al.On self-organized criticality of the East China AC-DC power system—the role of DC transmission[J].IEEE Transactions on Power Systems,2013,28(3):3204-3214." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On Self-organized Criticality of the East China AC/DC Power System–The Role of DC Transmission">
                                        <b>[10]</b>
                                         TU Jingzhe,XIN Huanhai,WANG Zhen,et al.On self-organized criticality of the East China AC-DC power system—the role of DC transmission[J].IEEE Transactions on Power Systems,2013,28(3):3204-3214.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 余晓鹏,张雪敏,钟雨芯,等.交直流系统连锁故障模型及停电风险分析[J].电力系统自动化,2014,38(19):33-39.YU Xiaopeng,ZHANG Xuemin,ZHONG Yuxin,et al.Cascading failure model of AC-DC system and blackout risk analysis[J].Automation of Electric Power Systems,2014,38(19):33-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419006&amp;v=MDU2NTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnIzSklTSFRlckc0SDlYTnBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         余晓鹏,张雪敏,钟雨芯,等.交直流系统连锁故障模型及停电风险分析[J].电力系统自动化,2014,38(19):33-39.YU Xiaopeng,ZHANG Xuemin,ZHONG Yuxin,et al.Cascading failure model of AC-DC system and blackout risk analysis[J].Automation of Electric Power Systems,2014,38(19):33-39.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 李岩,滕云,徐明忻,等.特高压交直流混联电网连锁故障安稳风险评估[J].高电压技术,2018,44(11):3743-3750.LI Yan,TENG Yun,XU Mingxin,et al.Security and stability analysis method for AC/DC UHV power system cascading failure based on improved risk assessment[J].High Voltage Engineering,2018,44(11):3743-3750." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201811038&amp;v=MjI3MjZxZlp1WnNGaURrVnIzSklpblNaTEc0SDluTnJvOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李岩,滕云,徐明忻,等.特高压交直流混联电网连锁故障安稳风险评估[J].高电压技术,2018,44(11):3743-3750.LI Yan,TENG Yun,XU Mingxin,et al.Security and stability analysis method for AC/DC UHV power system cascading failure based on improved risk assessment[J].High Voltage Engineering,2018,44(11):3743-3750.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" NIU Tao,GUO Qinglai,SUN Hongbin,et al.Robust voltage control strategy for hybrid AC/DC sending-side systems to prevent cascading trip failures[J].IEEE Transactions on Sustainable Energy,2019,10(3):1319-1329." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust voltage control strategy for hybrid AC/DC sending-side systems to prevent cascading trip failures">
                                        <b>[13]</b>
                                         NIU Tao,GUO Qinglai,SUN Hongbin,et al.Robust voltage control strategy for hybrid AC/DC sending-side systems to prevent cascading trip failures[J].IEEE Transactions on Sustainable Energy,2019,10(3):1319-1329.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-68.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-68.DOI:10.7500/AEPS20180210001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822010&amp;v=MTAxMzdyM0pJU0hUZXJHNEg5bk9yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-68.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-68.DOI:10.7500/AEPS20180210001.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ZHONG Yuxin,ZHANG Xuemin,HUANG Shaowei,et al.Cascading failure model of AC-DC system and blackout mechanism analysis[C]// 2014 IEEE PES General Meeting Conference &amp;amp; Exposition,July 27-31,2014,National Harbor,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cascading failure model of AC-DC system and blackout mechanism analysis">
                                        <b>[15]</b>
                                         ZHONG Yuxin,ZHANG Xuemin,HUANG Shaowei,et al.Cascading failure model of AC-DC system and blackout mechanism analysis[C]// 2014 IEEE PES General Meeting Conference &amp;amp; Exposition,July 27-31,2014,National Harbor,USA.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨挺,赵黎媛,王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化,2019,43(1):2-14.DOI:10.7500/AEPS20180706005.YANG Ting,ZHAO Liyuan,WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems,2019,43(1):2-14.DOI:10.7500/AEPS20180706005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901002&amp;v=MDQyMTVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZyM0pJU0hUZXJHNEg5ak1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨挺,赵黎媛,王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化,2019,43(1):2-14.DOI:10.7500/AEPS20180706005.YANG Ting,ZHAO Liyuan,WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems,2019,43(1):2-14.DOI:10.7500/AEPS20180706005.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 尹雪燕,闫炯程,刘玉田,等.基于深度学习的暂态稳定评估与严重度分级[J].电力自动化设备,2018,38(5):64-69.YIN Xueyan,YAN Jiongcheng,LIU Yutian,et al.Deep learning based transient stability assessment and severity grading[J].Electric Power Automation Equipment,2018,38(5):64-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201805010&amp;v=MTg0NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZyM0pJU0hSZmJHNEg5bk1xbzlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         尹雪燕,闫炯程,刘玉田,等.基于深度学习的暂态稳定评估与严重度分级[J].电力自动化设备,2018,38(5):64-69.YIN Xueyan,YAN Jiongcheng,LIU Yutian,et al.Deep learning based transient stability assessment and severity grading[J].Electric Power Automation Equipment,2018,38(5):64-69.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 闫炯程,李常刚,刘玉田.基于SDAE特征提取的含风电电网可用输电能力计算[J].电力系统自动化,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.YAN Jiongcheng,LI Changgang,LIU Yutian.Available transmission capability calculation in power system with wind power based on SDAE feature extraction[J].Automation of Electric Power Systems,2019,43(1):32-39.DOI:10.7500/AEPS20180628009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901004&amp;v=MTMzNzdyM0pJU0hUZXJHNEg5ak1ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         闫炯程,李常刚,刘玉田.基于SDAE特征提取的含风电电网可用输电能力计算[J].电力系统自动化,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.YAN Jiongcheng,LI Changgang,LIU Yutian.Available transmission capability calculation in power system with wind power based on SDAE feature extraction[J].Automation of Electric Power Systems,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 孙润稼,刘玉田.基于深度学习和蒙特卡洛树搜索的机组恢复在线决策[J].电力系统自动化,2018,42(14):40-47.DOI:10.7500/AEPS20170930011.SUN Runjia,LIU Yutian.Online decision-making for generator start-up based on deep learning and Monte Carlo tree search[J].Automation of Electric Power Systems,2018,42(14):40-47.DOI:10.7500/AEPS20170930011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814006&amp;v=MTQ5NzdCdEdGckNVUjdxZlp1WnNGaURrVnIzSklTSFRlckc0SDluTnE0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         孙润稼,刘玉田.基于深度学习和蒙特卡洛树搜索的机组恢复在线决策[J].电力系统自动化,2018,42(14):40-47.DOI:10.7500/AEPS20170930011.SUN Runjia,LIU Yutian.Online decision-making for generator start-up based on deep learning and Monte Carlo tree search[J].Automation of Electric Power Systems,2018,42(14):40-47.DOI:10.7500/AEPS20170930011.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MzE3MzZWcjNKSVRyQmZiRzRIOWZNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 汤奕,郑晨一.高压直流输电系统换相失败影响因素研究综述[J].中国电机工程学报,2019,39(2):499-513.TANG Yi,ZHENG Chenyi.Review on influencing factors of commutation failure in HVDC systems[J].Proceedings of the CSEE,2019,39(2):499-513." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201902020&amp;v=MjM1ODJyUGJiRzRIOWpNclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcjNKUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         汤奕,郑晨一.高压直流输电系统换相失败影响因素研究综述[J].中国电机工程学报,2019,39(2):499-513.TANG Yi,ZHENG Chenyi.Review on influencing factors of commutation failure in HVDC systems[J].Proceedings of the CSEE,2019,39(2):499-513.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" SHAO Yao,TANG Yong.Fast evaluation of commutation failure risk in multi-infeed HVDC systems[J].IEEE Transactions on Power Systems,2018,33(1):646-653." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast evaluation of commutation failure risk in multi-infeed HVDC systems">
                                        <b>[22]</b>
                                         SHAO Yao,TANG Yong.Fast evaluation of commutation failure risk in multi-infeed HVDC systems[J].IEEE Transactions on Power Systems,2018,33(1):646-653.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" VINCENT P,LAROCHELLE H,BENGIO Y,et al.Extracting and composing robust features with denoising autoencoders[C]// International Conference on Machine Learning,June 5-9,2008,Helsinki,Finland." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Extracting and composing robust features with denoising autoencoders">
                                        <b>[23]</b>
                                         VINCENT P,LAROCHELLE H,BENGIO Y,et al.Extracting and composing robust features with denoising autoencoders[C]// International Conference on Machine Learning,June 5-9,2008,Helsinki,Finland.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 马志远,石立宝,姚良忠,等.电网连锁故障的事故链搜索模型及策略研究[J].中国电机工程学报,2015,35(13):3292-3302.MA Zhiyuan,SHI Libao,YAO Liangzhong,et al.Study on the modeling and search strategy of event chain for cascading failure in power grid[J].Proceedings of the CSEE,2015,35(13):3292-3302." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201513014&amp;v=MTA4NzJySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZyM0pQeXJQYmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         马志远,石立宝,姚良忠,等.电网连锁故障的事故链搜索模型及策略研究[J].中国电机工程学报,2015,35(13):3292-3302.MA Zhiyuan,SHI Libao,YAO Liangzhong,et al.Study on the modeling and search strategy of event chain for cascading failure in power grid[J].Proceedings of the CSEE,2015,35(13):3292-3302.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 孙倩.基于LM-BP神经网络的推荐算法的研究与应用[D].北京:北京交通大学,2016.SUN Qian.Research and application of recommendation algorithm based on LM-BP neural network[D].Beijing:Beijing Jiaotong University,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016120747.nh&amp;v=MDc2MDhadVpzRmlEa1ZyM0pWRjI2R0xLNkh0YklxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         孙倩.基于LM-BP神经网络的推荐算法的研究与应用[D].北京:北京交通大学,2016.SUN Qian.Research and application of recommendation algorithm based on LM-BP neural network[D].Beijing:Beijing Jiaotong University,2016.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),59-67 DOI:10.7500/AEPS20190429001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于深度学习直流闭锁判断的高风险连锁故障快速搜索</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E5%85%83%E6%8C%AF&amp;code=40470246&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱元振</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%8E%89%E7%94%B0&amp;code=08260771&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘玉田</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>大容量直流输电系统的快速发展及多馈入直流系统的出现,增加了系统发生连锁故障的风险。建立了基于深度学习的直流闭锁快速判断模型,提出一种高风险连锁故障快速搜索方法。直流闭锁快速判断模型以网络结构和故障位置相关的稳态特征量作为输入,利用堆叠降噪自动编码器(SDAE)提取输入的高阶特征,可以快速判断交流故障是否导致直流闭锁。根据交流故障后正常线路的负载率情况衡量该故障的影响程度,进而得到线路停运风险;搜索过程中采用深度优先策略,以高停运风险为搜索方向,优先获取故障概率较高的交直流连锁故障。实际电网仿真结果表明,所提方法能够快速给出高风险交直流连锁故障的传播路径和故障概率,可用于在线安全预警和防控决策。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%9E%E9%94%81%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">连锁故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B1%E5%BA%A6%E5%AD%A6%E4%B9%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深度学习;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A0%86%E5%8F%A0%E9%99%8D%E5%99%AA%E8%87%AA%E5%8A%A8%E7%BC%96%E7%A0%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">堆叠降噪自动编码器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%97%AD%E9%94%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流闭锁;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    朱元振(1994—)，男，博士研究生，主要研究方向:电力系统运行与控制。E-mail:zhuyuanzhen@mail.sdu.edu.cn;
                                </span>
                                <span>
                                    *刘玉田(1964—)，男，通信作者，博士，教授，博士生导师，主要研究方向:电力系统运行与控制。E-mail:liuyt@sdu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Fast Search for High-risk Cascading Failures Based on Deep Learning DC Blocking Judgment</b></h1>
                    <h2>
                    <span>ZHU Yuanzhen</span>
                    <span>LIU Yutian</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Rapid development of large-capacity DC transmission systems and emergence of multi-infeed DC systems increase the risk of cascading failures. A fast judgment model for DC blocking based on deep learning is established and a fast search method for high-risk cascading failures is proposed. The steady-state features related to the network structure and the fault location are selected as inputs. The stacked denoising autoencoder(SDAE) is utilized to extract high-order features of the inputs. The influence of an AC failure on other lines is measured according to the load rate of normal lines after this failure and the line outage risk is defined based on the influence degree. The depth first search(DFS) strategy is adopted in the search process, which takes the high outage risk as the search direction. AC/DC cascading failures with high failure probabilities can be screened preferentially. Simulation results show that the proposed method can quickly provide the propagation paths and failure probabilities of high-risk AC/DC cascading failures, which can be used for the online security early warning and preventive control decisions. </p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC%2FDC%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC/DC power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cascading%20failures&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cascading failures;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deep%20learning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deep learning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stacked%20denoising%20autoencoder(SDAE)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stacked denoising autoencoder(SDAE);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20blocking&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC blocking;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China(No. SGJS0000 DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">历次大停电事故表明,大停电过程是一个连锁故障传播的过程,如2003年8月14日美加大停电事故, 2016年9月28日澳大利亚大停电事故,2018年3月21日巴西电网大面积停电事故等<citation id="163" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。目前,对于电网连锁故障的研究主要有复杂网络理论和复杂电力系统分析2个方向:复杂网络理论主要研究网络拓扑结构对连锁故障的影响,如小世界网络理论、无标度网络理论和有标度网络理论等<citation id="164" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>;复杂电力系统分析对连锁故障的研究主要考虑了实际电网的运行特性和潮流约束,如基于直流最优潮流的OPA模型、基于交流潮流的Manchester模型、级联故障(CASCADE)模型、隐性故障模型等<citation id="162" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">传统的连锁故障分析都是针对交流系统进行的,近年来,基于电网换相换流器的高压直流输电(line commutated-converter based high voltage direct current,LCC-HVDC)在中国得到了快速发展<citation id="165" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>,在华东、华北等地区形成了复杂的多馈入直流系统<citation id="166" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。直流输电系统对电网自组织临界性的影响显著<citation id="167" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,相比于纯交流系统,交直流系统发生严重连锁故障的风险更高<citation id="168" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。文献<citation id="169" type="reference">[<a class="sup">12</a>]</citation>考虑了特高压交直流混联系统内交直流间的相互作用,建立了连锁故障情况下安全稳定风险的定量分析模型。文献<citation id="170" type="reference">[<a class="sup">13</a>]</citation>针对交直流送端系统,提出了一种预防连锁故障蔓延的电压控制策略。文献<citation id="171" type="reference">[<a class="sup">14</a>]</citation>建立了一种用于交直流连锁故障快速筛选的事故链搜索模型,并基于Apriori算法分析了故障间的关联性,为交直流连锁故障的快速搜索提供了新的研究思路。</p>
                </div>
                <div class="p1">
                    <p id="55">在直流闭锁判断方面,目前主要利用时域仿真进行分析<citation id="172" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,但时域仿真法耗时较长,难以帮助调度人员进行高风险事故的前瞻预警和在线辅助决策。近年来,神经网络、机器学习等人工智能方法在电力系统相关问题研究中受到了广泛的关注<citation id="173" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,深度学习更是得到了快速发展和成功应用<citation id="174" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。因此,利用深度学习建立直流闭锁判断模型,可以快速判断交流故障对换流母线电压的影响。</p>
                </div>
                <div class="p1">
                    <p id="56">当某故障的发生概率很高且其造成的后果很严重时,可认为该故障为高风险故障。对于交直流系统,引发直流闭锁的连锁故障会造成严重后果,因此故障概率较高的交直流连锁故障可认为是高风险连锁故障。</p>
                </div>
                <div class="p1">
                    <p id="57">本文分析了交直流系统中连锁故障的传播机理,提出一种高风险交直流连锁故障快速搜索方法。通过对影响换流母线电压稳定的相关因素进行分析,选取与系统网络结构和故障位置相关的稳态特征量作为输入特征,利用堆叠降噪自动编码器(stacked denoising autoencoder,SDAE)对输入进行高阶特征提取,建立基于深度学习的直流闭锁快速判断模型,对交流故障后换流母线电压低于阈值的时间进行快速估计。提出基于深度优先搜索(depth first search,DFS)策略的交直流连锁故障搜索方法,根据交流故障后正常线路的负载率情况衡量该故障的影响程度,综合线路停运概率和故障影响程度得到线路停运风险指标;搜索过程中以高停运风险为搜索方向,优先搜索出高概率的连锁故障。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> 交直流系统的相互影响</h3>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1</b> 直流闭锁对系统的影响</h4>
                <div class="p1">
                    <p id="60">中国已经形成了多个直流落点密集的多馈入直流受端系统,受端系统交流故障引起直流闭锁的风险大大提高。文献<citation id="175" type="reference">[<a class="sup">20</a>]</citation>仿真分析表明,在华东电网负荷为150 GW,直流馈入总量分别为40 GW和50 GW情况下,若宾金直流发生双极闭锁,电网频率将跌至48.7 Hz和48.1 Hz,均会触发华东电网的低频减载动作。而在华东电网某直流发生连续3次换相失败时,也可能会造成送端电网的功角失稳。</p>
                </div>
                <div class="p1">
                    <p id="61">特高压直流线路的输送功率巨大,当直流系统发生换相失败、闭锁等故障时,对送受端系统都将产生严重影响。对送端系统来说,直流闭锁后会出现大量功率盈余,需要切除大量机组;若送端系统存在大量风机,还可能造成大面积的风机脱网。对受端系统来说,直流闭锁后大量功率缺失,会造成大量的负荷切除;若负荷切除不及时或者不合理,还会造成大量的潮流转移。因此,直流闭锁后会进一步扩大事故范围,甚至引起电网崩溃。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.2</b> 交流故障引发直流系统故障机理</h4>
                <div class="p1">
                    <p id="63">交流电网中的某线路发生故障后,故障线路上的潮流会转移到其他线路,造成系统的潮流分布不均衡,某些线路可能会因此处于重载运行,故障概率大大提高。此外,线路潮流的大幅波动也可能会触发保护隐性故障,造成保护的误动,在连锁故障过程中起到推波助澜的作用。</p>
                </div>
                <div class="p1">
                    <p id="64">若直流落点附近发生连锁故障,将对直流系统的运行造成严重影响。LCC-HVDC的正常换相依赖于换流母线电压的支撑,当换流母线附近的交流系统发生严重故障时,极易引发换相失败,连续的换相失败会导致直流闭锁,造成故障的跨区传播<citation id="176" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="65">逆变侧换相失败是最常见的直流系统故障,对受端电网来说,系统对称时逆变器关断角为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><mo>=</mo><mrow><mi>arccos</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>β</mi></mrow><mo>)</mo></mrow></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>I</i><sub>d</sub>为直流电流;<i>U</i><sub>c</sub>为换流母线线电压有效值;<i>X</i><sub>c</sub>为换相等值阻抗;<i>β</i>为越前触发角。</p>
                </div>
                <div class="p1">
                    <p id="68">一般认为,换流器的关断角<i>γ</i>不大于最小关断角<i>γ</i><sub>min</sub>时,会发生换相失败,多次换相失败就可能会引起直流闭锁。当<i>U</i><sub>c</sub>减小时,<i>γ</i>将减小,故当交流侧发生故障导致换流器母线电压下降到一定程度时,会造成换相失败,设此时的换流母线电压为<i>U</i><sub>c,th</sub>。当连续换相失败达到一定次数时,便会触发直流闭锁。本文所采用的直流闭锁机制为当交流系统发生故障造成换流母线电压低于<i>U</i><sub>c,th</sub>超过一定时间Δ<i>T</i><sub>c</sub>时,直流系统闭锁<citation id="177" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>2</b> 基于深度学习的直流闭锁快速判断</h3>
                <div class="p1">
                    <p id="70">时域仿真是判断交流故障能否引起直流闭锁的基本方法,但在进行大量连锁故障搜索时耗时较长,不能满足在线运行的要求,因此本文建立了基于深度学习的直流闭锁快速判断模型。模型以系统网络结构和故障位置相关的稳态特征量为输入,利用SDAE对输入进行高阶特征提取,对交流故障后换流母线电压低于阈值的时间进行快速估计,快速判断交流故障对直流系统的影响。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.1 SDAE</b></h4>
                <div class="p1">
                    <p id="72">自动编码器(autoencoder,AE)是一个无监督的训练过程,其目标是挖掘输入变量的高阶特征,将网络的权重初始化到一个较好位置,辅助后续的有监督训练。如图1所示,AE分为编码和解码2个过程,通过对输入<i><b>x</b></i>进行编码,得到新的特征<i><b>h</b></i>:</p>
                </div>
                <div class="p1">
                    <p id="73"><i><b>h</b></i>=<i><b>f</b></i><b>(</b><i><b>Wx</b></i>+<i><b>b</b></i>)       (2)</p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i><b>W</b></i>为权重向量;<i><b>b</b></i>为偏置向量;<i><b>f</b></i>为激活函数。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922009_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 AE结构" src="Detail/GetImg?filename=images/DLXT201922009_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 AE结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922009_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of AE</b></p>

                </div>
                <div class="p1">
                    <p id="76">解码过程是利用新特征<i><b>h</b></i>对<i><b>x</b></i>进行重构,通过样本训练使<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>和<i><b>x</b></i>尽可能一致,即</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">g</mi><mo stretchy="false">(</mo><msup><mi mathvariant="bold-italic">W</mi><mo>′</mo></msup><mi mathvariant="bold-italic">h</mi><mo>+</mo><msup><mi mathvariant="bold-italic">b</mi><mo>′</mo></msup><mo stretchy="false">)</mo></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i><b>W</b></i>′为权重向量;<i><b>b</b></i>′为偏置向量;<i><b>g</b></i>为激活函数。</p>
                </div>
                <div class="p1">
                    <p id="79">在应用AE进行有监督训练时,将解码过程去掉,令新特征<i><b>h</b></i>作为有监督训练的输入。</p>
                </div>
                <div class="p1">
                    <p id="80">为解决AE的过拟合问题,可以采用降噪自动编码器(denoising autoencoder,DAE)<citation id="178" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。在进行训练时,DAE以一定概率把输入层节点的值置为0,从而得到含有噪音的模型输入,进而计算得到隐含层和输出,利用损失函数进行误差迭代,从而训练得到DAE。DAE具有较强的鲁棒性和泛化能力,可较好地解决训练过程中的过拟合问题。</p>
                </div>
                <div class="p1">
                    <p id="81">SDAE是将DAE中的解码过程去掉,以上一层编码器的输出<i><b>h</b></i>作为下一层DAE的输入,得到多层的DAE网络,对其进行逐层无监督训练,将网络权重初始化到一个较好的位置,辅助后续的监督训练<citation id="179" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2</b> 输入特征选择</h4>
                <div class="p1">
                    <p id="83">为加快计算速度,应避免利用时域仿真得到输入特征,本文选择故障前后系统网络结构和故障位置相关的稳态特征量作为输入特征。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2.1</b> 换流母线电压跌落影响因素分析</h4>
                <div class="p1">
                    <p id="85">电压稳定和电源、网络及负荷的特性有关系。在连锁故障的快速传播阶段,系统发电及负荷的变化较小,因此只需考虑电源和网络对换流母线电压的影响。电压问题是一个局部问题,故障点距离换流母线越近,母线的电压跌落越严重,故障后电压的失稳风险也越大,因此故障位置是影响换流母线电压跌落程度的关键因素。</p>
                </div>
                <div class="p1">
                    <p id="86">发电机、调相机是支撑换流母线电压的关键设备,当故障距离该设备节点很近,或者网络结构变化导致功率输送能力不足时,换流母线的电压恢复能力将大大降低,系统将面临电压失稳风险。</p>
                </div>
                <div class="p1">
                    <p id="87">若连锁故障导致换流母线附近开断线路较多,会降低交流系统对直流系统的电压支撑能力,一些较小的扰动也可能会造成直流落点附近的电压失稳。此外,若系统含有静止无功补偿器(SVC)、静止同步补偿器(STATCOM)等动态无功补偿装置,还将考虑该装置对电压的影响。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.2.2</b> 输入特征选择</h4>
                <div class="p1">
                    <p id="89">本文以电气距离衡量电网中2个节点之间的距离,节点<i>a</i>和节点<i>b</i>之间的电气距离<i>Z</i><sub><i>a</i></sub><sub>-</sub><sub><i>b</i></sub>可由下式表示:</p>
                </div>
                <div class="p1">
                    <p id="90"><i>Z</i><sub><i>a</i></sub><sub>-</sub><sub><i>b</i></sub>=<i>Z</i><sub><i>aa</i></sub>+<i>Z</i><sub><i>bb</i></sub>-2<i>Z</i><sub><i>ab</i></sub>       (4)</p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>Z</i><sub><i>aa</i></sub>为节点<i>a</i>的自阻抗;<i>Z</i><sub><i>bb</i></sub>为节点<i>b</i>的自阻抗;<i>Z</i><sub><i>ab</i></sub>为节点<i>a</i>与节点<i>b</i>的互阻抗。</p>
                </div>
                <div class="p1">
                    <p id="92">电气距离表征了2个节点之间的电位差,将与换流母线电气距离较近的节点、元件分别定义为近区节点和近区元件,在选择特征时,可在近区进行选择。故障点与换流母线及近区节点的电气距离可用来表征故障对直流系统的冲击,当故障点距离换流母线及近区节点越近时,母线的电压跌落越严重。</p>
                </div>
                <div class="p1">
                    <p id="93">互阻抗表征了节点之间的联系强弱,而互阻抗变化值体现了故障对网络结构的影响。连锁故障后与正常运行状态下的互阻抗变化差值可表示为:</p>
                </div>
                <div class="p1">
                    <p id="94">Δ<i>Z</i><sub><i>ib</i></sub>=<i>Z</i><sub><i>ib</i></sub>′-<i>Z</i><sup>n</sup><sub><i>ib</i></sub>       (5)</p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>Z</i><sup>n</sup><sub><i>ib</i></sub>为正常情况下换流母线<i>i</i>与节点<i>b</i>的互阻抗;<i>Z</i><sub><i>ib</i></sub>′为连锁故障后换流母线<i>i</i>与节点<i>b</i>的互阻抗。</p>
                </div>
                <div class="p1">
                    <p id="96">关键设备如发电机、动态无功补偿装置等的节点自阻抗表征了该设备的无功送出能力,自阻抗变化值表征了故障对无功送出能力的影响。</p>
                </div>
                <div class="p1">
                    <p id="97">交流系统对直流系统的电压支撑能力可用多馈入短路比(multi-infeed short-circuit ratio,MISCR)衡量,则换流母线<i>i</i>的多馈入短路化<i>M</i><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mrow><mo>|</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>i</mi><mi>i</mi></mrow></msub></mrow><mo>|</mo></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>c</mi><mo>=</mo><mn>1</mn><mo>,</mo><mi>c</mi><mo>≠</mo><mi>i</mi></mrow><mi>n</mi></munderover><mrow><mrow><mo>|</mo><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>i</mi><mi>c</mi></mrow></msub></mrow><mo>|</mo></mrow></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>c</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>S</i><sub>ac,</sub><sub><i>i</i></sub>为换流母线<i>i</i>的短路容量;<i>P</i><sub>deq,</sub><sub><i>i</i></sub>为直流<i>i</i>的等值直流功率;<i>Z</i><sub>eq,</sub><sub><i>ii</i></sub>为换流母线<i>i</i>的自阻抗;<i>Z</i><sub>eq,</sub><sub><i>ic</i></sub>为换流母线<i>i</i>和<i>c</i>的互阻抗;<i>P</i><sub>d,</sub><sub><i>i</i></sub>为直流系统<i>i</i>的传输功率;<i>P</i><sub>d,</sub><sub><i>c</i></sub>为直流系统<i>c</i>的传输功率。</p>
                </div>
                <div class="p1">
                    <p id="100">根据以上分析得到输入特征量如表1所示。</p>
                </div>
                <div class="area_img" id="101">
                    <p class="img_tit"><b>表1 输入特征量及特征描述</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Input features and their descriptions</b></p>
                    <p class="img_note"></p>
                    <table id="101" border="1"><tr><td><br />特征量</td><td>特征描述</td></tr><tr><td><br /><i>Z</i><sub><i>p</i>-<i>i</i></sub></td><td>故障点<i>p</i>与换流母线<i>i</i>的电气距离</td></tr><tr><td><br /><i>Z</i><sub><i>p</i>-<i>j</i></sub></td><td>故障点<i>p</i>与近区节点<i>j</i>的电气距离</td></tr><tr><td><br /><i>Z</i><sub><i>ij</i></sub></td><td>换流母线<i>i</i>与近区节点<i>j</i>的互阻抗</td></tr><tr><td><br />Δ<i>Z</i><sub><i>ij</i></sub></td><td>换流母线<i>i</i>与近区节点<i>j</i>的互阻抗变化值</td></tr><tr><td><br /><i>Z</i><sub><i>gg</i></sub></td><td>发电机节点<i>g</i>的自阻抗</td></tr><tr><td><br />Δ<i>Z</i><sub><i>gg</i></sub></td><td>发电机节点<i>g</i>的自阻抗变化值</td></tr><tr><td><br /><i>M</i><sub><i>i</i></sub></td><td>换流母线<i>i</i>的多馈入短路比</td></tr><tr><td><br />Δ<i>M</i><sub><i>i</i></sub></td><td>换流母线<i>i</i>的多馈入短路比变化值</td></tr><tr><td><br /><i>Z</i><sub><i>rr</i></sub></td><td>动态无功补偿装置节点<i>r</i>的自阻抗</td></tr><tr><td><br />Δ<i>Z</i><sub><i>rr</i></sub></td><td>动态无功补偿装置节点<i>r</i>的自阻抗变化值</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="102">多级故障后系统可能会出现孤岛现象,其会造成导纳矩阵不满秩,因而无法得到阻抗矩阵。为解决该问题,在孤岛节点对应的导纳矩阵对角线元素上加上一个较小的复数<i>δ</i>,导纳矩阵便可以求逆得到阻抗矩阵,进行后续的特征计算与选择。在系统规模扩大时,无须求出全部节点的阻抗矩阵,可利用连续回代法求取阻抗矩阵中的相关元素,可有效降低计算时间。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>2.3</b> 直流闭锁快速判断</h4>
                <div class="p1">
                    <p id="104">以故障后换流母线电压<i>U</i><sub>c</sub>低于<i>U</i><sub>c,th</sub>的时间作为交流故障对直流影响程度的指标。直流闭锁快速判断模型如图2所示。图中:Δ<i>T</i>为换流母线电压低于<i>U</i><sub>c,th</sub>的时间,输入为电气特征量,输出为故障后换流电压低于<i>U</i><sub>c,th</sub>的预测时间Δ<i>T</i><sub>p</sub>。利用SDAE进行逐层无监督训练,得到高阶特征,最后一层为回归层,损失函数为‖Δ<i>T</i><sub>p</sub>-Δ<i>T</i>‖<sup>2</sup>。为使损失函数最小,需对整个网络进行微调,优化各个阶段的权重。</p>
                </div>
                <div class="area_img" id="105">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922009_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 直流闭锁快速判断模型" src="Detail/GetImg?filename=images/DLXT201922009_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 直流闭锁快速判断模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922009_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Fast judgment model of DC blocking</b></p>

                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>3</b> 高风险交直流连锁故障搜索策略</h3>
                <h4 class="anchor-tag" id="107" name="107"><b>3.1</b> 交流线路停运概率</h4>
                <div class="p1">
                    <p id="108">负载率与元件故障率的关系密切:一方面,负载率越高,线路发热量大,弧垂增大,增加了短路风险,超过一定限值还会触发过流保护;另一方面,负载过高时还会触发电压稳定或功角稳定极限,造成线路故障。本文将元件故障率表示为负载率的分段函数,二者关系可以表示为<citation id="180" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mi>u</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mi>u</mi><mtext>n</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>η</mi><msub><mrow></mrow><mi>u</mi></msub><mo>≤</mo><mi>η</mi><msub><mrow></mrow><mtext>n</mtext></msub></mtd></mtr><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mi>u</mi><mtext>n</mtext></msubsup><mo>+</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mi>u</mi><mtext>n</mtext></msubsup><mo stretchy="false">)</mo><mfrac><mrow><mi>η</mi><msub><mrow></mrow><mi>u</mi></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>η</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>&lt;</mo><mi>η</mi><msub><mrow></mrow><mi>u</mi></msub><mo>&lt;</mo><mi>η</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>η</mi><msub><mrow></mrow><mi>u</mi></msub><mo>≥</mo><mi>η</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>p</i><sup>n</sup><sub><i>u</i></sub>为正常负载率下的故障概率;<i>p</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>u</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为交流线路<i>u</i>在连锁故障第<i>k</i>级的故障概率;<i>η</i><sub>n</sub>为负载率额定值;<i>η</i><sub>m</sub>为负载率极限值,可选能够触发电压、功角失稳的极限值及过载保护整定值中的最小值。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>3.2</b> 交流线路停运风险</h4>
                <div class="p1">
                    <p id="112">线路停运风险综合了线路停运概率和线路停运所造成的后果,停运风险越高的线路在连锁故障搜索中的作用越大。线路停运后果可由该线路停运后对其他线路造成的影响确定,该影响反映为停运线路后其他线路负载率的情况,其可由下式表示:</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msubsup><mrow></mrow><mi>u</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>u</mi><mo>=</mo><mn>1</mn><mo>,</mo><mi>u</mi><mo>≠</mo><mi>v</mi></mrow><mi>n</mi></munderover><mrow><mi>exp</mi></mrow></mstyle><mo stretchy="false">(</mo><mi>λ</mi><mi>η</mi><msubsup><mrow></mrow><mrow><mi>u</mi><mi>v</mi></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>I</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>u</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>表示第<i>k</i>级故障中线路<i>u</i>停运后所造成的后果;<i>η</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>u</mi><mi>v</mi></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为线路<i>u</i>停运后线路<i>v</i>的负载率;<i>n</i>为系统交流线路数量;<i>λ</i>为权重系数,<i>λ</i>&gt;0。</p>
                </div>
                <div class="p1">
                    <p id="115">在计算线路停运后果时,为节省计算时间,本文采用了分布因子法进行停运后的潮流计算。在确定了下级故障后,采用交流潮流算法进行潮流计算。结合式(7)和式(8),可得<i>k</i>级故障中线路<i>u</i>的停运风险为:</p>
                </div>
                <div class="p1">
                    <p id="116"><i>R</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>u</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>=<i>p</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>u</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml><i>I</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>u</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>      (9)</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>3.3</b> 基于<b>DFS</b>的连锁故障搜索流程</h4>
                <div class="p1">
                    <p id="118">在进行交直流连锁故障搜索时,希望能将高概率的交直流连锁故障优先筛选出来,因此本文提出了基于DFS策略的连锁故障搜索方法,具体搜索流程如图3所示。图中,<i>m</i>为搜索次数,<i>M</i>为设定的搜索次数上限,<i>k</i>为连锁故障级数,<i>K</i>为设定的连锁故障级数上限。</p>
                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922009_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于DFS的连锁故障搜索流程" src="Detail/GetImg?filename=images/DLXT201922009_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于DFS的连锁故障搜索流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922009_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of DFS based cascading failure search</b></p>

                </div>
                <div class="p1">
                    <p id="120">连锁故障搜索是逐级进行的,且每级故障均为三相金属性接地短路永久跳闸故障(简称三永故障)。在搜索过程中,交流故障线路确定和直流闭锁判断交替进行,直到达到结束条件。将本文提出的直流闭锁快速判断模型作为搜索过程中的一个环节,快速判断交流故障对直流的影响。搜索过程中如出现导致直流闭锁的故障,则可认为该故障为严重连锁故障,需对其重点关注。若直流不发生闭锁,选择停运风险高的线路为下级故障线路,优先获得高概率的连锁故障。在上一次搜索结束后,综合比较所有已得到的线路停运风险,确定下次搜索的起点。</p>
                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="122">本文以简化的山东电网规划运行方式为例进行仿真分析,附录A为简化的山东电网结构图。在该方式下,山东全网负荷为63.97 GW,直流受电20 GW,交流受电4.6 GW,山东省内发电机发电39.49 GW,交直流受电比例为38.38%。该系统中500 kV及以上交流线路有200条,节点90个,直流线路有3条,其中宁东直流传输功率为4 000 MW,扎青直流和昭沂直流传输功率分别为8 000 MW。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>4.1</b> 直流闭锁快速判断的有效性分析</h4>
                <div class="p1">
                    <p id="124">以宁东直流为例,说明直流闭锁快速判断模型的有效性。连锁故障搜索过程是逐级进行的,每级均认为会发生三永故障并进行直流闭锁判断。由于各故障间的间隔时间难以确定,因此在直流闭锁判断时,认为前几级故障的暂态过程已经过去,假设最后一级故障为三永故障,其余为断线故障。</p>
                </div>
                <div class="p1">
                    <p id="125">设Δ<i>T</i><sub>c</sub>=1 s,<i>U</i><sub>c,th</sub>=0.8(标幺值)。在故障级数较少时,连锁故障对直流系统的影响较小,且本文所用算例较为坚强,因此忽略了1～3级连锁故障,在宁东直流落点附近线路中随机生成4级、5级和6级故障。为区分不同故障的严重程度,在Δ<i>T</i>&gt;Δ<i>T</i><sub>c</sub>时不采取闭锁措施,即会出现Δ<i>T</i>&gt;1 s的情况。利用PSS/E仿真软件对故障集进行时域仿真,得到故障后换流母线电压低于<i>U</i><sub>c,th</sub>的时间,作为模型输出的标签;根据本文所提输入特征选择方法,获取72个输入特征,从而得到样本集。回归模型的结构为72-200-50-1,即隐含层分别为200和50维。本文利用时域仿真获得48 793个样本,以其中44 000个为训练样本,另外4 793个为测试样本,对模型进行训练和测试。</p>
                </div>
                <div class="p1">
                    <p id="126">采用平均时间偏差、漏判率和误判率3个指标作为模型性能的评价指标。平均时间偏差<i>e</i>表示为:</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mrow><mo>|</mo><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext></mrow></msub></mrow><mo>|</mo></mrow></mrow></mstyle></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mrow><mo>|</mo><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mo>|</mo></mrow></mrow></mstyle></mrow></mfrac></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="128">式中:Δ<i>T</i><sub><i>i</i></sub>为电压低于<i>U</i><sub>c,th</sub>的真实时间;Δ<i>T</i><sub><i>i</i></sub><sub>,p</sub>为电压低于<i>U</i><sub>c,th</sub>的预测时间;<i>N</i>为样本数。</p>
                </div>
                <div class="p1">
                    <p id="129">将本文所建立模型与基于Levenberg-Marquardt算法的反向传播神经网络(LM-BPNN)<citation id="181" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>、多层感知机(MLP)进行比较,分别对其进行10次训练,测试结果取平均值,对比结果如表2所示。</p>
                </div>
                <div class="area_img" id="130">
                    <p class="img_tit"><b>表2</b> Δ<i><b>T</b></i><sub><b>c</b></sub>=<b>1 s时的测试结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Test results when Δ</b><i><b>T</b></i><sub><b>c</b></sub><b>is 1 s</b></p>
                    <p class="img_note"></p>
                    <table id="130" border="1"><tr><td><br />模型</td><td>平均时间偏差/s</td><td>漏判率%</td><td>误判率%</td></tr><tr><td><br />本文模型</td><td>0.097 6</td><td>2.41</td><td>4.17</td></tr><tr><td><br />LM-BPNN</td><td>0.151 9</td><td>3.48</td><td>7.13</td></tr><tr><td><br />MLP</td><td>0.177 9</td><td>4.65</td><td>7.89</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="131">在进行直流闭锁判断时,希望漏判率能尽可能降低。为此,将Δ<i>T</i><sub>c</sub>调整为0.95 s,针对低压导致连续换相失败进而触发直流闭锁的情况,本文所提方法漏判率可显著降低,如表3所示。</p>
                </div>
                <div class="area_img" id="132">
                    <p class="img_tit"><b>表3</b> Δ<i><b>T</b></i><sub><b>c</b></sub>=<b>0.95 s时的测试结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Test results when Δ</b><i><b>T</b></i><sub><b>c</b></sub><b>is 0.95 s</b></p>
                    <p class="img_note"></p>
                    <table id="132" border="1"><tr><td><br />模型</td><td>平均时间偏差/s</td><td>漏判率%</td><td>误判率%</td></tr><tr><td><br />本文模型</td><td>0.097 6</td><td>0.09</td><td>4.17</td></tr><tr><td><br />LM-BPNN</td><td>0.151 9</td><td>0.22</td><td>8.72</td></tr><tr><td><br />MLP</td><td>0.177 9</td><td>0.23</td><td>9.32</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="133">在不同的三相短路接地阻抗下,分别训练相应的神经网络,令Δ<i>T</i><sub>c</sub>=1 s,结果如表4所示。测试结果表明,对于不同的故障接地阻抗,本文方法有较好的适应性。</p>
                </div>
                <div class="area_img" id="134">
                    <p class="img_tit"><b>表4 不同接地阻抗下的测试结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Test results with different grounding impedances</b></p>
                    <p class="img_note"></p>
                    <table id="134" border="1"><tr><td><br />接地阻抗值/Ω</td><td>平均时间偏差/s</td><td>漏判率%</td><td>误判率%</td></tr><tr><td><br />0.001j</td><td>0.097 3</td><td>0.96</td><td>4.81</td></tr><tr><td><br />2+5j</td><td>0.106 6</td><td>1.92</td><td>3.85</td></tr><tr><td><br />5+20j</td><td>0.109 8</td><td>0.33</td><td>4.00</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>4.2</b> 交直流连锁故障搜索</h4>
                <div class="p1">
                    <p id="136">以4级、5级连锁故障为例说明搜索策略的有效性,分别假设前3级和前4级故障为断线故障,不会导致直流闭锁,最后一级故障为三永故障。仿真采用的计算资源是Core(TM) i7-6700 3.40 GHz/6 GB RAM,分别进行1 000次4级、5级连锁故障搜索。</p>
                </div>
                <div class="p1">
                    <p id="137">按照搜索出的先后顺序为各个连锁故障编号,将其分为5个区间,各区间内的最大故障概率和平均故障概率分别如图4、图5所示,图6为前100次搜索得到的4级和5级连锁故障的故障概率情况,表5为不同搜索次数下的计算时间。由图4至图6可以看出,优先搜索得到的连锁故障的故障概率更高,编号前100连锁故障的故障概率远高于编号100之后的故障,因此本文方法能够在短时间内搜索出高概率的严重连锁故障,方便进行有针对性的防控。</p>
                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922009_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 各连锁故障区间内的最大故障概率" src="Detail/GetImg?filename=images/DLXT201922009_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 各连锁故障区间内的最大故障概率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922009_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Maximum failure probabilities in each
cascading failure interval</b></p>

                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922009_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 各连锁故障区间内的平均故障概率" src="Detail/GetImg?filename=images/DLXT201922009_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 各连锁故障区间内的平均故障概率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922009_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Mean failure probabilities in each cascading
failure interval</b></p>

                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922009_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 编号前100连锁故障的故障概率" src="Detail/GetImg?filename=images/DLXT201922009_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 编号前100连锁故障的故障概率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922009_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Failure probabilities of top 100 cascading failures</b></p>

                </div>
                <div class="area_img" id="141">
                    <p class="img_tit"><b>表5 连锁故障不同搜索次数下的计算时间对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Calculation time comparison withdifferent search times for cascading failures</b></p>
                    <p class="img_note"></p>
                    <table id="141" border="1"><tr><td rowspan="2"><br />故障</td><td colspan="5"><br />各搜索次数下的计算时间/s</td></tr><tr><td><br />50</td><td>100</td><td>200</td><td>500</td><td>1 000</td></tr><tr><td><br />4级故障</td><td>7.38</td><td>12.08</td><td>21.63</td><td>48.21</td><td>99.55</td></tr><tr><td><br />5级故障</td><td>12.39</td><td>21.46</td><td>37.23</td><td>91.11</td><td>166.88</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>4.3</b> 高风险交直流连锁故障</h4>
                <div class="p1">
                    <p id="143">以(1)和(2)表示双回线中的2条输电线路,将线路80-81(1)作为初始故障进行搜索,得到能够引发宁东直流闭锁的高风险连锁故障,故障概率排名前10的连锁故障传播路径及概率情况如表6所示。</p>
                </div>
                <div class="area_img" id="144">
                    <p class="img_tit"><b>表6 高风险交直流连锁故障</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Cascading failures in AC/DC hybrid power system with high risks</b></p>
                    <p class="img_note"></p>
                    <table id="144" border="1"><tr><td>初始故障</td><td>2级故障</td><td>3级故障</td><td>4级故障</td><td>5级故障</td><td>6级故障</td><td>概率/10<sup>-4</sup></td></tr><tr><td rowspan="10"><br />80-81(1)</td><td>76-81</td><td>80-81(2)</td><td>81-82</td><td>宁东直流闭锁</td><td></td><td>3.050</td></tr><tr><td><br />80-81(2)</td><td>76-81</td><td>81-82</td><td>宁东直流闭锁</td><td></td><td>0.972</td></tr><tr><td><br />80-81(2)</td><td>81-82</td><td>76-81</td><td>宁东直流闭锁</td><td></td><td>0.924</td></tr><tr><td><br />76-81</td><td>81-82</td><td>80-81(2)</td><td>宁东直流闭锁</td><td></td><td>0.756</td></tr><tr><td><br />81-82</td><td>80-81(2)</td><td>76-81</td><td>宁东直流闭锁</td><td></td><td>0.747</td></tr><tr><td><br />81-82</td><td>76-81</td><td>80-81(2)</td><td>宁东直流闭锁</td><td></td><td>0.731</td></tr><tr><td><br />76-81</td><td>69-81</td><td>80-81(2)</td><td>81-82</td><td>宁东直流闭锁</td><td>0.073</td></tr><tr><td><br />76-81</td><td>71-76</td><td>80-81(2)</td><td>81-82</td><td>宁东直流闭锁</td><td>0.057</td></tr><tr><td><br />81-82</td><td>69-81</td><td>80-81(2)</td><td>76-81</td><td>宁东直流闭锁</td><td>0.042</td></tr><tr><td><br />78-79(1)</td><td>76-81</td><td>80-81(2)</td><td>81-82</td><td>宁东直流闭锁</td><td>0.041</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="145">由表6可以看出,线路80-81(1)故障后,连锁故障的传播路径集中在76-81,80-81(2),81-82,69-81等线路,调度人员需对这些线路重点关注。搜索得到的连锁故障有顺序性,而该顺序会影响故障发生的概率。此外,元件的故障概率与系统运行方式、外部环境等密切相关,因此在不同运行条件下,会搜索得到不同的高风险连锁故障,在对系统进行防控时应考虑到元件故障顺序和元件故障概率的影响。</p>
                </div>
                <h3 id="146" name="146" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="147">本文提出一种快速的高风险交直流连锁故障搜索方法,可以在线搜索生成高风险预想事故集,并给出连锁故障的传播路径和故障概率。在搜索过程中,直流闭锁快速判断和交流侧故障线路搜索交替迭代进行,最终搜索出高风险交直流连锁故障。基于深度学习的直流闭锁判断避免了详细的时域仿真,可适应连锁故障搜索过程中故障位置和网络结构的改变。对交流侧故障进行搜索时,以停运风险作为搜索指标,采用DFS策略,在较少的搜索次数下便可筛选出高概率的连锁故障。实际电网的仿真算例表明,直流闭锁快速判断模型能够准确识别出导致直流闭锁的严重故障,所提搜索方法可以在有限时间内给出高风险交直流连锁故障,在线产生高风险预想事故集,用于交直流大电网的安全态势感知与前瞻预警。</p>
                </div>
                <div class="p1">
                    <p id="148">本文只针对交直流受端电网进行了分析,未考虑直流闭锁后连锁故障的跨区传播,如何对送受端系统、跨大区互联电网的连锁故障传播进行统筹考虑将是下一步研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="149">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="182" name="182" class="anchor-tag">附录A</h3>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922009_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1简化的山东电网结构图" src="Detail/GetImg?filename=images/DLXT201922009_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1简化的山东电网结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922009_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure chart of the simplified Shandong grid</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200403000&amp;v=MjY4NzVrVnIzSklTSFRlckc0SHRYTXJJOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 甘德强,胡江溢,韩祯祥.2003年国际若干停电事故思考[J].电力系统自动化,2004,28(3):1-4.GAN Deqiang,HU Jiangyi,HAN Zhenxiang.Pondering on several worldwide great blackouts in 2003[J].Automation of Electric Power Systems,2004,28(3):1-4.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713001&amp;v=MDYyMzZWcjNKSVNIVGVyRzRIOWJOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 曾辉,孙峰,李铁,等.澳大利亚“9·28”大停电事故分析及对中国启示[J].电力系统自动化,2017,41(13):1-6.DOI:10.7500/AEPS20170120002.ZENG Hui,SUN Feng,LI Tie,et al.Analysis of “9·28”blackout in south Australia and its enlightenment to China[J].Automation of Electric Power Systems,2017,41(13):1-6.DOI:10.7500/AEPS20170120002.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902001&amp;v=MDU2NzdCdEdGckNVUjdxZlp1WnNGaURrVnIzSklTSFRlckc0SDlqTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 易俊,卜广全,郭强,等.巴西“3·21”大停电事故分析及对中国电网的启示[J].电力系统自动化,2019,43(2):1-6.DOI:10.7500/AEPS20180812003.YI Jun,BU Guangquan,GUO Qiang,et al.Analysis on blackout in Brazilian power grid on March 21,2018 and its enlightenment to power grid in China[J].Automation of Electric Power Systems,2019,43(2):1-6.DOI:10.7500/AEPS20180812003.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system restoration:a literature review from 2006to 2016">

                                <b>[4]</b> LIU Yutian,FAN Rui,TERZIJA V.Power system restoration:a literature review from 2006 to 2016[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):332-341.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cascading failure model in power grids using the complex network theory">

                                <b>[5]</b> FAN W L,LIU Z G,HU P,et al.Cascading failure model in power grids using the complex network theory[J].IET Generation,Transmission &amp; Distribution,2016,10(15):3940-3949.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001903&amp;v=MzEzNzJvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0pLRjhSYUJNPU5qN0Jhcks4SDlQT3FZOUZaT3NPQlh3Ng==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> SUN Yushu,TANG Xisheng.Cascading failure analysis of power ﬂow on wind power based on complex network theory[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):411-421.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Revealing the impact of multiple solutions in DCOPF on the risk assessment of line cascading failure in OPA model">

                                <b>[7]</b> LIU Xuan,LI Zuyi.Revealing the impact of multiple solutions in DCOPF on the risk assessment of line cascading failure in OPA model[J].IEEE Transactions on Power Systems,2016,31(5):4159-4160.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001897&amp;v=MjgzOTNSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGOFJhQk09Tmo3QmFySzhIOVBPcVk5RlpPc09CSFUrb0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> YANG Dong,ZHAO Kang,LIU Yutian.Coordinated optimization for controlling short circuit current and multi-infeed DC interaction[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):374-384.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC2018S1001&amp;v=MTU1MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcjNKUHlyUGJiRzRIOW12cm85RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 郭春义,赵剑,刘炜,等.抑制高压直流输电系统换相失败方法综述[J].中国电机工程学报,2018,38(增刊1):1-10.GUO Chunyi,ZHAO Jian,LIU Wei,et al.A review of methods to mitigate the commutation failure for LCC-HVDC[J].Proceedings of the CSEE,2018,38(Supplement 1):1-10.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On Self-organized Criticality of the East China AC/DC Power System–The Role of DC Transmission">

                                <b>[10]</b> TU Jingzhe,XIN Huanhai,WANG Zhen,et al.On self-organized criticality of the East China AC-DC power system—the role of DC transmission[J].IEEE Transactions on Power Systems,2013,28(3):3204-3214.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419006&amp;v=MjYwNDRlckc0SDlYTnBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnIzSklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 余晓鹏,张雪敏,钟雨芯,等.交直流系统连锁故障模型及停电风险分析[J].电力系统自动化,2014,38(19):33-39.YU Xiaopeng,ZHANG Xuemin,ZHONG Yuxin,et al.Cascading failure model of AC-DC system and blackout risk analysis[J].Automation of Electric Power Systems,2014,38(19):33-39.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201811038&amp;v=MTU0NzlKSWluU1pMRzRIOW5Ocm85R2JJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李岩,滕云,徐明忻,等.特高压交直流混联电网连锁故障安稳风险评估[J].高电压技术,2018,44(11):3743-3750.LI Yan,TENG Yun,XU Mingxin,et al.Security and stability analysis method for AC/DC UHV power system cascading failure based on improved risk assessment[J].High Voltage Engineering,2018,44(11):3743-3750.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust voltage control strategy for hybrid AC/DC sending-side systems to prevent cascading trip failures">

                                <b>[13]</b> NIU Tao,GUO Qinglai,SUN Hongbin,et al.Robust voltage control strategy for hybrid AC/DC sending-side systems to prevent cascading trip failures[J].IEEE Transactions on Sustainable Energy,2019,10(3):1319-1329.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822010&amp;v=MjY1MzBuT3JZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnIzSklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-68.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-68.DOI:10.7500/AEPS20180210001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cascading failure model of AC-DC system and blackout mechanism analysis">

                                <b>[15]</b> ZHONG Yuxin,ZHANG Xuemin,HUANG Shaowei,et al.Cascading failure model of AC-DC system and blackout mechanism analysis[C]// 2014 IEEE PES General Meeting Conference &amp; Exposition,July 27-31,2014,National Harbor,USA.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901002&amp;v=MDk3ODVyRzRIOWpNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcjNKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨挺,赵黎媛,王成山.人工智能在电力系统及综合能源系统中的应用综述[J].电力系统自动化,2019,43(1):2-14.DOI:10.7500/AEPS20180706005.YANG Ting,ZHAO Liyuan,WANG Chengshan.Review on application of artificial intelligence in power system and integrated energy system[J].Automation of Electric Power Systems,2019,43(1):2-14.DOI:10.7500/AEPS20180706005.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201805010&amp;v=MzI2NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcjNKSVNIUmZiRzRIOW5NcW85RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 尹雪燕,闫炯程,刘玉田,等.基于深度学习的暂态稳定评估与严重度分级[J].电力自动化设备,2018,38(5):64-69.YIN Xueyan,YAN Jiongcheng,LIU Yutian,et al.Deep learning based transient stability assessment and severity grading[J].Electric Power Automation Equipment,2018,38(5):64-69.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901004&amp;v=Mjk1OTFNcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcjNKSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 闫炯程,李常刚,刘玉田.基于SDAE特征提取的含风电电网可用输电能力计算[J].电力系统自动化,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.YAN Jiongcheng,LI Changgang,LIU Yutian.Available transmission capability calculation in power system with wind power based on SDAE feature extraction[J].Automation of Electric Power Systems,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814006&amp;v=MDYxNzVrVnIzSklTSFRlckc0SDluTnE0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 孙润稼,刘玉田.基于深度学习和蒙特卡洛树搜索的机组恢复在线决策[J].电力系统自动化,2018,42(14):40-47.DOI:10.7500/AEPS20170930011.SUN Runjia,LIU Yutian.Online decision-making for generator start-up based on deep learning and Monte Carlo tree search[J].Automation of Electric Power Systems,2018,42(14):40-47.DOI:10.7500/AEPS20170930011.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MjYyMjNCZmJHNEg5Zk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZyM0pJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201902020&amp;v=MjA1MzZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnIzSlB5clBiYkc0SDlqTXJZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 汤奕,郑晨一.高压直流输电系统换相失败影响因素研究综述[J].中国电机工程学报,2019,39(2):499-513.TANG Yi,ZHENG Chenyi.Review on influencing factors of commutation failure in HVDC systems[J].Proceedings of the CSEE,2019,39(2):499-513.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast evaluation of commutation failure risk in multi-infeed HVDC systems">

                                <b>[22]</b> SHAO Yao,TANG Yong.Fast evaluation of commutation failure risk in multi-infeed HVDC systems[J].IEEE Transactions on Power Systems,2018,33(1):646-653.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Extracting and composing robust features with denoising autoencoders">

                                <b>[23]</b> VINCENT P,LAROCHELLE H,BENGIO Y,et al.Extracting and composing robust features with denoising autoencoders[C]// International Conference on Machine Learning,June 5-9,2008,Helsinki,Finland.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201513014&amp;v=MTUxOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZyM0pQeXJQYmJHNEg5VE5ySTlFWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 马志远,石立宝,姚良忠,等.电网连锁故障的事故链搜索模型及策略研究[J].中国电机工程学报,2015,35(13):3292-3302.MA Zhiyuan,SHI Libao,YAO Liangzhong,et al.Study on the modeling and search strategy of event chain for cascading failure in power grid[J].Proceedings of the CSEE,2015,35(13):3292-3302.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016120747.nh&amp;v=MTk1NDJDVVI3cWZadVpzRmlEa1ZyM0pWRjI2R0xLNkh0YklxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 孙倩.基于LM-BP神经网络的推荐算法的研究与应用[D].北京:北京交通大学,2016.SUN Qian.Research and application of recommendation algorithm based on LM-BP neural network[D].Beijing:Beijing Jiaotong University,2016.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922009&amp;v=MjAxNDU3cWZadVpzRmlEa1ZyM0pJU0hUZXJHNEg5ak9yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

