

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136390828381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922010%26RESULT%3d1%26SIGN%3dOuL1y%252fKGHPzqO8Kn8gz1JiYPQC8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922010&amp;v=Mjg5NzhyUElTSFRlckc0SDlqT3JZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;1 动态安全风险智能评估系统架构&lt;/b&gt; "><b>1 动态安全风险智能评估系统架构</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="&lt;b&gt;1.1&lt;/b&gt; 动态安全风险智能评估系统总体框架"><b>1.1</b> 动态安全风险智能评估系统总体框架</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;1.2&lt;/b&gt; 动态安全风险统一评估模型结构"><b>1.2</b> 动态安全风险统一评估模型结构</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;2&lt;/b&gt; 动态安全风险训练样本生成 "><b>2</b> 动态安全风险训练样本生成</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;2.1&lt;/b&gt; 训练样本的结构"><b>2.1</b> 训练样本的结构</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;2.2&lt;/b&gt; 动态安全风险指标"><b>2.2</b> 动态安全风险指标</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;2.3&lt;/b&gt; 训练样本的生成"><b>2.3</b> 训练样本的生成</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;2.4&lt;/b&gt; 安全样本与不安全样本的数量平衡"><b>2.4</b> 安全样本与不安全样本的数量平衡</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;3&lt;/b&gt; 动态安全风险评估统一模型构建 "><b>3</b> 动态安全风险评估统一模型构建</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;3.1&lt;/b&gt; 基于深度学习的高级输入特征提取"><b>3.1</b> 基于深度学习的高级输入特征提取</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;3.2&lt;/b&gt; 顶层模型学习"><b>3.2</b> 顶层模型学习</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型更新"><b>3.3</b> 模型更新</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.4&lt;/b&gt; 机器学习框架"><b>3.4</b> 机器学习框架</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#162" data-title="&lt;b&gt;4.1&lt;/b&gt; 样本平衡处理"><b>4.1</b> 样本平衡处理</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;4.2&lt;/b&gt; 功角稳定评估"><b>4.2</b> 功角稳定评估</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;4.3&lt;/b&gt; 电压安全评估"><b>4.3</b> 电压安全评估</a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;4.4&lt;/b&gt; 频率安全评估"><b>4.4</b> 频率安全评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#109" data-title="&lt;b&gt;图1 动态安全风险智能评估系统总体框架&lt;/b&gt;"><b>图1 动态安全风险智能评估系统总体框架</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;图2 特定故障类型下的统一评估模型结构&lt;/b&gt;"><b>图2 特定故障类型下的统一评估模型结构</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图3 SDAE的无监督训练和模型结构示意图&lt;/b&gt;"><b>图3 SDAE的无监督训练和模型结构示意图</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;表1 机器学习开发框架&lt;/b&gt;"><b>表1 机器学习开发框架</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;表2 功角稳定测试结果&lt;/b&gt;"><b>表2 功角稳定测试结果</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;图4 最大电压偏移测试误差&lt;/b&gt;"><b>图4 最大电压偏移测试误差</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;图5 最大频率偏移测试误差&lt;/b&gt;"><b>图5 最大频率偏移测试误差</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MjgwNjZxZlp1WnNGaURrVnJyT0lUckJmYkc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李卫东,晋萃萃,温可瑞,等.大功率缺失下主动频率响应控制初探[J].电力系统自动化,2018,42(8):22-30.DOI:10.7500/AEPS20170930010.LI Weidong,JIN Cuicui,WEN Kerui,et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems,2018,42(8):22-30.DOI:10.7500/AEPS20170930010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808004&amp;v=MDA0MzBuTXA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李卫东,晋萃萃,温可瑞,等.大功率缺失下主动频率响应控制初探[J].电力系统自动化,2018,42(8):22-30.DOI:10.7500/AEPS20170930010.LI Weidong,JIN Cuicui,WEN Kerui,et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems,2018,42(8):22-30.DOI:10.7500/AEPS20170930010.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MDU4NTlHRnJDVVI3cWZadVpzRmlEa1Zyck9JU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张伯明,吴素农,蔡斌,等.电网控制中心安全预警和决策支持系统设计[J].电力系统自动化,2006,30(6):1-5.ZHANG Boming,WU Sunong,CAI Bin,et al.Design of an early warning and security countermeasure system for electric power control centers[J].Automation of Electric Power Systems,2006,30(6):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200606001&amp;v=MjMyNjl1WnNGaURrVnJyT0lTSFRlckc0SHRmTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张伯明,吴素农,蔡斌,等.电网控制中心安全预警和决策支持系统设计[J].电力系统自动化,2006,30(6):1-5.ZHANG Boming,WU Sunong,CAI Bin,et al.Design of an early warning and security countermeasure system for electric power control centers[J].Automation of Electric Power Systems,2006,30(6):1-5.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 孙宏斌,胡江溢,刘映尚,等.调度控制中心功能的发展[J].电力系统自动化,2004,28(15):1-6.SUN Hongbin,HU Jiangyi,LIU Yingshang,et al.Evolution of the power dispatching control center[J].Automation of Electric Power Systems,2004,28(15):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200415000&amp;v=MjM3ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9JU0hUZXJHNEh0WE5xbzlGWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         孙宏斌,胡江溢,刘映尚,等.调度控制中心功能的发展[J].电力系统自动化,2004,28(15):1-6.SUN Hongbin,HU Jiangyi,LIU Yingshang,et al.Evolution of the power dispatching control center[J].Automation of Electric Power Systems,2004,28(15):1-6.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 孙宏斌,黄天恩,郭庆来,等.基于仿真大数据的电网智能型超前安全预警技术[J].南方电网技术,2016,10(3):42-46.SUN Hongbin,HUANG Tianen,GUO Qinglai,et al.Power grid intelligent security early warning technology based on big simulation data[J].Southern Power System Technology,2016,10(3):42-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603007&amp;v=MDg2ODBGckNVUjdxZlp1WnNGaURrVnJyT0t5dlBlYkc0SDlmTXJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙宏斌,黄天恩,郭庆来,等.基于仿真大数据的电网智能型超前安全预警技术[J].南方电网技术,2016,10(3):42-46.SUN Hongbin,HUANG Tianen,GUO Qinglai,et al.Power grid intelligent security early warning technology based on big simulation data[J].Southern Power System Technology,2016,10(3):42-46.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李碧君,徐泰山,薛禹胜,等.大电网安全稳定综合协调防御的工程设计方法[J].电力系统自动化,2009,33(23):90-93.LI Bijun,XU Taishan,XUE Yusheng,et al.Engineering design method of integrated and coordinated defense system of large power system security and stability[J].Automation of Electric Power Systems,2009,33(23):90-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200923020&amp;v=MDQ2NjRSN3FmWnVac0ZpRGtWcnJPSVNIVGVyRzRIdGpPckk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李碧君,徐泰山,薛禹胜,等.大电网安全稳定综合协调防御的工程设计方法[J].电力系统自动化,2009,33(23):90-93.LI Bijun,XU Taishan,XUE Yusheng,et al.Engineering design method of integrated and coordinated defense system of large power system security and stability[J].Automation of Electric Power Systems,2009,33(23):90-93.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 严剑峰,于之虹,田芳,等.电力系统在线动态安全评估和预警系统[J].中国电机工程学报,2008,28(34):87-93.YAN Jianfeng,YU Zhihong,TIAN Fang,et al.Dynamic security assessment and early warning system of power system[J].Proceedings of the CSEE,2008,28(34):87-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200834015&amp;v=MjUxMjFyQ1VSN3FmWnVac0ZpRGtWcnJPUHlyUGJiRzRIdG5QcTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         严剑峰,于之虹,田芳,等.电力系统在线动态安全评估和预警系统[J].中国电机工程学报,2008,28(34):87-93.YAN Jianfeng,YU Zhihong,TIAN Fang,et al.Dynamic security assessment and early warning system of power system[J].Proceedings of the CSEE,2008,28(34):87-93.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 蔡斌,吴素农,王诗明,等.电网在线安全稳定分析和预警系统[J].电网技术,2007,31(2):36-41.CAI Bin,WU Sunong,WANG Shiming,et al.Power grid online security and stability analysis and forewarning system[J].Power System Technology,2007,31(2):36-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200702009&amp;v=MTMyNTlPSVRyQmZiRzRIdGJNclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         蔡斌,吴素农,王诗明,等.电网在线安全稳定分析和预警系统[J].电网技术,2007,31(2):36-41.CAI Bin,WU Sunong,WANG Shiming,et al.Power grid online security and stability analysis and forewarning system[J].Power System Technology,2007,31(2):36-41.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 田芳,周孝信,于之虹.基于灵敏度分析和时域仿真的暂态稳定预防控制优化方法[J].电力自动化设备,2018,38(7):155-161.TIAN Fang,ZHOU Xiaoxin,YU Zhihong.Optimization method of transient stability preventive control based on sensitivity analysis and time domain simulation[J].Electric Power Automation Equipment,2018,38(7):155-161." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201807021&amp;v=MjAxNjc0SDluTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0lTSFJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         田芳,周孝信,于之虹.基于灵敏度分析和时域仿真的暂态稳定预防控制优化方法[J].电力自动化设备,2018,38(7):155-161.TIAN Fang,ZHOU Xiaoxin,YU Zhihong.Optimization method of transient stability preventive control based on sensitivity analysis and time domain simulation[J].Electric Power Automation Equipment,2018,38(7):155-161.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 薛禹胜,雷兴,薛峰,等.关于风电不确定性对电力系统影响的评述[J].中国电机工程学报,2014,34(29):5029-5040.XUE Yusheng,LEI Xing,XUE Feng,et al.A review on impacts of wind power uncertainties on power systems[J].Proceedings of the CSEE,2014,34(29):5029-5040." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429005&amp;v=MDQ0MzhyT1B5clBiYkc0SDlYT3BvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         薛禹胜,雷兴,薛峰,等.关于风电不确定性对电力系统影响的评述[J].中国电机工程学报,2014,34(29):5029-5040.XUE Yusheng,LEI Xing,XUE Feng,et al.A review on impacts of wind power uncertainties on power systems[J].Proceedings of the CSEE,2014,34(29):5029-5040.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" BEVRANI H,GHOSH A,LEDWICH G.Renewable energy sources and frequency regulation:survey and new perspectives[J].IET Renewable Power Generation,2010,4(5):438-457." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Renewable energy sources and frequency regulation: Survey and new perspectives">
                                        <b>[12]</b>
                                         BEVRANI H,GHOSH A,LEDWICH G.Renewable energy sources and frequency regulation:survey and new perspectives[J].IET Renewable Power Generation,2010,4(5):438-457.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" KARAMI A,ESMAILI S Z.Transient stability assessment of power systems described with detailed models using neural networks[J].International Journal of Electrical Power &amp;amp; Energy Systems,2013,45(1):279-329." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600155902&amp;v=MDEyMzdZOUZaZTRLQlh3N29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGOFJieFE9TmlmT2ZiSzhIdERNcQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         KARAMI A,ESMAILI S Z.Transient stability assessment of power systems described with detailed models using neural networks[J].International Journal of Electrical Power &amp;amp; Energy Systems,2013,45(1):279-329.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" XU Yan,ZHANG Rui,ZHAO Junhua,et al.Assessing short-term voltage stability of electric power systems by a hierarchical intelligent system[J].IEEE Transactions on Neural Networks and Learning Systems,2016,27(8):1686-1696." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing Short-Term Voltage Stability of Electric Power Systems by a Hierarchical Intelligent System">
                                        <b>[14]</b>
                                         XU Yan,ZHANG Rui,ZHAO Junhua,et al.Assessing short-term voltage stability of electric power systems by a hierarchical intelligent system[J].IEEE Transactions on Neural Networks and Learning Systems,2016,27(8):1686-1696.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" JENSEN C A,EL-SHARKAWI M A,MARKS R J.Power system security assessment using neural networks:feature selection using Fisher discrimination[J].IEEE Transactions on Power Systems,2001,16(4):757-763." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system security assessment using neural networks: Feature selection using fisher discrimination">
                                        <b>[15]</b>
                                         JENSEN C A,EL-SHARKAWI M A,MARKS R J.Power system security assessment using neural networks:feature selection using Fisher discrimination[J].IEEE Transactions on Power Systems,2001,16(4):757-763.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" DJUKANOVIC M B,POPOVIC D P,SOBAJIC D J,et al.Prediction of power system frequency response after generator outages using neural nets[J].IEE Proceedings C-Generation,Transmission and Distribution,1993,140(5):389-398." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Prediction of power system frequency response after generator outages using neural nets">
                                        <b>[16]</b>
                                         DJUKANOVIC M B,POPOVIC D P,SOBAJIC D J,et al.Prediction of power system frequency response after generator outages using neural nets[J].IEE Proceedings C-Generation,Transmission and Distribution,1993,140(5):389-398.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" MOHAMMADI M,GHAREHPETIAN G B.Application of core vector machines for on-line voltage security assessment using a decision-tree-based feature selection algorithm[J].IET Generation,Transmission &amp;amp; Distribution,2009,3(8):701-712." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of core vector machines for on-line voltage security assessment using a decision-tree-based feature selection algorithm">
                                        <b>[17]</b>
                                         MOHAMMADI M,GHAREHPETIAN G B.Application of core vector machines for on-line voltage security assessment using a decision-tree-based feature selection algorithm[J].IET Generation,Transmission &amp;amp; Distribution,2009,3(8):701-712.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" AL-MASRI A N,AB KADIR M Z A,HIZAM H,et al.A novel implementation for generator rotor angle stability prediction using an adaptive artificial neural network application for dynamic security assessment[J].IEEE Transactions on Power Systems,2013,28(3):2516-2525." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel implementation for generator rotor angle stability prediction using an adaptive artificial neural network application for dynamic security assessment">
                                        <b>[18]</b>
                                         AL-MASRI A N,AB KADIR M Z A,HIZAM H,et al.A novel implementation for generator rotor angle stability prediction using an adaptive artificial neural network application for dynamic security assessment[J].IEEE Transactions on Power Systems,2013,28(3):2516-2525.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" HU Wei,LU Zongxiang,WU Shuang,et al.Real-time transient stability assessment in power system based on improved SVM[J].Journal of Modern Power Systems and Clean Energy,2019,7(1):26-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201901003&amp;v=MjI0NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPS0QzSWE3RzRIOWpNcm85Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         HU Wei,LU Zongxiang,WU Shuang,et al.Real-time transient stability assessment in power system based on improved SVM[J].Journal of Modern Power Systems and Clean Energy,2019,7(1):26-37.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" LIAO H,MILANOVI&lt;mathml id=&quot;42&quot;&gt;&lt;math xmlns=&quot;http://www.w3.org/1998/Math/MathML&quot;&gt;&lt;mrow&gt;&lt;mover&gt;&lt;mstyle mathsize=&quot;140%&quot; displaystyle=&quot;true&quot;&gt;&lt;mtext&gt;C&lt;/mtext&gt;&lt;/mstyle&gt;&lt;mrow&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mo&gt;&#39;&lt;/mo&gt;&lt;/mrow&gt;&lt;/mover&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;J&lt;/mtext&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;V&lt;/mtext&gt;&lt;mo&gt;,&lt;/mo&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;R&lt;/mtext&gt;&lt;mtext&gt;Ο&lt;/mtext&gt;&lt;mtext&gt;D&lt;/mtext&gt;&lt;mtext&gt;R&lt;/mtext&gt;&lt;mtext&gt;Ι&lt;/mtext&gt;&lt;mtext&gt;G&lt;/mtext&gt;&lt;mtext&gt;U&lt;/mtext&gt;&lt;mtext&gt;E&lt;/mtext&gt;&lt;mtext&gt;S&lt;/mtext&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;Μ&lt;/mtext&gt;&lt;/mrow&gt;&lt;/math&gt;&lt;/mathml&gt;,et al.Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping[J].IEEE Transactions on Power Delivery,2018,33(6):3162-3172." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping">
                                        <b>[20]</b>
                                         LIAO H,MILANOVI&lt;mathml id=&quot;42&quot;&gt;&lt;math xmlns=&quot;http://www.w3.org/1998/Math/MathML&quot;&gt;&lt;mrow&gt;&lt;mover&gt;&lt;mstyle mathsize=&quot;140%&quot; displaystyle=&quot;true&quot;&gt;&lt;mtext&gt;C&lt;/mtext&gt;&lt;/mstyle&gt;&lt;mrow&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mo&gt;&#39;&lt;/mo&gt;&lt;/mrow&gt;&lt;/mover&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;J&lt;/mtext&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;V&lt;/mtext&gt;&lt;mo&gt;,&lt;/mo&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;R&lt;/mtext&gt;&lt;mtext&gt;Ο&lt;/mtext&gt;&lt;mtext&gt;D&lt;/mtext&gt;&lt;mtext&gt;R&lt;/mtext&gt;&lt;mtext&gt;Ι&lt;/mtext&gt;&lt;mtext&gt;G&lt;/mtext&gt;&lt;mtext&gt;U&lt;/mtext&gt;&lt;mtext&gt;E&lt;/mtext&gt;&lt;mtext&gt;S&lt;/mtext&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;Μ&lt;/mtext&gt;&lt;/mrow&gt;&lt;/math&gt;&lt;/mathml&gt;,et al.Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping[J].IEEE Transactions on Power Delivery,2018,33(6):3162-3172.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" RAHMATIAN M,CHEN Y C,PALIZBAN A,et al.Transient stability assessment via decision trees and multivariate adaptive regression splines[J].Electric Power Systems Research,2017,142:320-328." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient stability assessment via decision trees and multivariate adaptive regression splines">
                                        <b>[21]</b>
                                         RAHMATIAN M,CHEN Y C,PALIZBAN A,et al.Transient stability assessment via decision trees and multivariate adaptive regression splines[J].Electric Power Systems Research,2017,142:320-328.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 李庚银,高亚静,周明.可用输电能力评估的序贯蒙特卡罗仿真法[J].中国电机工程学报,2008,28(25):74-79.LI Gengyin,GAO Yajing,ZHOU Ming.Sequential Monte Carlo simulation approach for assessment of available transfer capability[J].Proceedings of the CSEE,2008,28(25):74-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200825015&amp;v=MzExOTJGaURrVnJyT1B5clBiYkc0SHRuT3FvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李庚银,高亚静,周明.可用输电能力评估的序贯蒙特卡罗仿真法[J].中国电机工程学报,2008,28(25):74-79.LI Gengyin,GAO Yajing,ZHOU Ming.Sequential Monte Carlo simulation approach for assessment of available transfer capability[J].Proceedings of the CSEE,2008,28(25):74-79.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 闫炯程,李常刚,刘玉田.基于SDAE特征提取的含风电电网可用输电能力计算[J].电力系统自动化,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.YAN Jiongcheng,LI Changgang,LIU Yutian.Available transfer capability calculation in power system with wind power based on SDAE feature extraction[J].Automation of Electric Power Systems,2019,43(1):32-39.DOI:10.7500/AEPS20180628009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901004&amp;v=MDY1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0lTSFRlckc0SDlqTXJvOUZZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         闫炯程,李常刚,刘玉田.基于SDAE特征提取的含风电电网可用输电能力计算[J].电力系统自动化,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.YAN Jiongcheng,LI Changgang,LIU Yutian.Available transfer capability calculation in power system with wind power based on SDAE feature extraction[J].Automation of Electric Power Systems,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" 周艳真,吴俊勇,于之虹,等.基于转子角轨迹簇特征的电力系统暂态稳定评估[J].电网技术,2016,40(5):1482-1487.ZHOU Yanzhen,WU Junyong,YU Zhihong,et al.Power system transient stability assessment based on cluster features of rotor angle trajectories[J].Power System Technology,2016,40(5):1482-1487." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605032&amp;v=MjYxMjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9JVHJCZmJHNEg5Zk1xbzlHWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         周艳真,吴俊勇,于之虹,等.基于转子角轨迹簇特征的电力系统暂态稳定评估[J].电网技术,2016,40(5):1482-1487.ZHOU Yanzhen,WU Junyong,YU Zhihong,et al.Power system transient stability assessment based on cluster features of rotor angle trajectories[J].Power System Technology,2016,40(5):1482-1487.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" >
                                        <b>[25]</b>
                                     全国电网运行与控制标准化技术委员会.电力系统安全稳定计算技术规范:DL/T 1234—2013[S].2013.Technical Committee of National Grid Operation and Control Standardization.Technique specification of power system security and stability calculation:DL/T 1234—2013[S].2013.</a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 袁志昌,刘文华,宋强.基于暂态电压稳定指标的动态无功优化配置方法[J].电力系统自动化,2009,33(14):17-21.YUAN Zhichang,LIU Wenhua,SONG Qiang.Optimal allocation method of dynamic VAR compensation based on transient voltage stability index[J].Automation of Electric Power Systems,2009,33(14):17-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200914006&amp;v=MDIwNDc0SHRqTnE0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         袁志昌,刘文华,宋强.基于暂态电压稳定指标的动态无功优化配置方法[J].电力系统自动化,2009,33(14):17-21.YUAN Zhichang,LIU Wenhua,SONG Qiang.Optimal allocation method of dynamic VAR compensation based on transient voltage stability index[J].Automation of Electric Power Systems,2009,33(14):17-21.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" 薛安成,周健,刘瑞煌,等.采用多二元表判据的实用暂态电压稳定裕度指标研究[J].中国电机工程学报,2018,38(14):4117-4125.XUE Ancheng,ZHOU Jian,LIU Ruihuang,et al.A new practical transient voltage stability margin index based on multiple-two-element notation criterion[J].Proceedings of the CSEE,2018,38(14):4117-4125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201814011&amp;v=MTE0NDZxZlp1WnNGaURrVnJyT1B5clBiYkc0SDluTnE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         薛安成,周健,刘瑞煌,等.采用多二元表判据的实用暂态电压稳定裕度指标研究[J].中国电机工程学报,2018,38(14):4117-4125.XUE Ancheng,ZHOU Jian,LIU Ruihuang,et al.A new practical transient voltage stability margin index based on multiple-two-element notation criterion[J].Proceedings of the CSEE,2018,38(14):4117-4125.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" 徐泰山,薛禹胜.暂态频率偏移可接受性的定量分析[J].电力系统自动化,2002,26(19):7-10.XU Taishan,XUE Yusheng.Quantitative analysis of acceptability of transient frequency offset[J].Automation of Electric Power Systems,2002,26(19):7-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200219001&amp;v=MzA4MjhadVpzRmlEa1Zyck9JU0hUZXJHNEh0UE5wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         徐泰山,薛禹胜.暂态频率偏移可接受性的定量分析[J].电力系统自动化,2002,26(19):7-10.XU Taishan,XUE Yusheng.Quantitative analysis of acceptability of transient frequency offset[J].Automation of Electric Power Systems,2002,26(19):7-10.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" 徐泰山,李碧君,鲍颜红,等.考虑暂态安全性的低频低压减载量的全局优化[J].电力系统自动化,2003,27(22):12-15.XU Taishan,LI Bijun,BAO Yanhong,et al.Global optimization of UFLS and UVLS quantity considering transient safety [J].Automation of Electric Power Systems,2003,27(22):12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200322002&amp;v=MDcwMjJIVGVyRzRIdExPclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         徐泰山,李碧君,鲍颜红,等.考虑暂态安全性的低频低压减载量的全局优化[J].电力系统自动化,2003,27(22):12-15.XU Taishan,LI Bijun,BAO Yanhong,et al.Global optimization of UFLS and UVLS quantity considering transient safety [J].Automation of Electric Power Systems,2003,27(22):12-15.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_30" title=" 张恒旭,刘玉田,薛禹胜.考虑累积效应的频率偏移安全性量化评估[J].电力系统自动化,2010,34(24):5-10.ZHANG Hengxu,LIU Yutian,XUE Yusheng.Quantitative evaluation of frequency offset considering cumulative effects[J].Automation of Electric Power Systems,2010,34(24):5-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024001&amp;v=MTc2NDFTSFRlckc0SDlIT3E0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         张恒旭,刘玉田,薛禹胜.考虑累积效应的频率偏移安全性量化评估[J].电力系统自动化,2010,34(24):5-10.ZHANG Hengxu,LIU Yutian,XUE Yusheng.Quantitative evaluation of frequency offset considering cumulative effects[J].Automation of Electric Power Systems,2010,34(24):5-10.
                                    </a>
                                </li>
                                <li id="63">


                                    <a id="bibliography_31" title=" 蔡菲,严正,赵静波.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化,2013,37(17):9-16.CAI Fei,YAN Zheng,ZHAO Jingbo.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems,2013,37(17):9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317002&amp;v=MjUxMjJDVVI3cWZadVpzRmlEa1Zyck9JU0hUZXJHNEg5TE5xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         蔡菲,严正,赵静波.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化,2013,37(17):9-16.CAI Fei,YAN Zheng,ZHAO Jingbo.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems,2013,37(17):9-16.
                                    </a>
                                </li>
                                <li id="65">


                                    <a id="bibliography_32" title=" 王守相,陈海文,潘志新,等.采用改进生成式对抗网络的电力系统量测缺失数据重建方法[J].中国电机工程学报,2019,39(1):56-64.WANG Shouxiang,CHEN Haiwen,PAN Zhixin,et al.A reconstruction method for missing data in power system measurement using an improved generative adversarial network[J].Proceedings of the CSEE,2019,39(1):56-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201901007&amp;v=MDI1NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPUHlyUGJiRzRIOWpNcm85Rlk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         王守相,陈海文,潘志新,等.采用改进生成式对抗网络的电力系统量测缺失数据重建方法[J].中国电机工程学报,2019,39(1):56-64.WANG Shouxiang,CHEN Haiwen,PAN Zhixin,et al.A reconstruction method for missing data in power system measurement using an improved generative adversarial network[J].Proceedings of the CSEE,2019,39(1):56-64.
                                    </a>
                                </li>
                                <li id="67">


                                    <a id="bibliography_33" title=" 李元良,丁坤,陈富东,等.基于快速过采样主成分分析法的光伏阵列故障诊断[J].电网技术,2019,43(1):308-315.LI Yuanliang,DING Kun,CHEN Fudong,et al.Fault diagnosis method of PV array based on fast OS-PCA[J].Power System Technology,2019,43(1):308-315." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201901038&amp;v=MjgzNzhyT0lUckJmYkc0SDlqTXJvOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         李元良,丁坤,陈富东,等.基于快速过采样主成分分析法的光伏阵列故障诊断[J].电网技术,2019,43(1):308-315.LI Yuanliang,DING Kun,CHEN Fudong,et al.Fault diagnosis method of PV array based on fast OS-PCA[J].Power System Technology,2019,43(1):308-315.
                                    </a>
                                </li>
                                <li id="69">


                                    <a id="bibliography_34" title=" 沈学利,覃淑娟.基于SMOTE和深度信念网络的异常检测[J].计算机应用,2018,38(7):1941-1945.SHEN Xueli,QIN Shujuan.Anomaly detection based on SMOTE and deep belief nets[J].Journal of Computer Applications,2018,38(7):1941-1945." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY201807021&amp;v=MjMzMjZxZlp1WnNGaURrVnJyT0x6N0JkN0c0SDluTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         沈学利,覃淑娟.基于SMOTE和深度信念网络的异常检测[J].计算机应用,2018,38(7):1941-1945.SHEN Xueli,QIN Shujuan.Anomaly detection based on SMOTE and deep belief nets[J].Journal of Computer Applications,2018,38(7):1941-1945.
                                    </a>
                                </li>
                                <li id="71">


                                    <a id="bibliography_35" title=" WANG S,YAO X.Diversity analysis on imbalanced data sets by using ensemble models[C]// IEEE Symposium on Computational Intelligence and Data Mining,March 30-April 2,2009,Nashville,USA:324-331." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Diversity analysis on imbalanced data sets by using ensemble models">
                                        <b>[35]</b>
                                         WANG S,YAO X.Diversity analysis on imbalanced data sets by using ensemble models[C]// IEEE Symposium on Computational Intelligence and Data Mining,March 30-April 2,2009,Nashville,USA:324-331.
                                    </a>
                                </li>
                                <li id="73">


                                    <a id="bibliography_36" title=" 陈振,肖先勇,李长松,等.基于代价敏感极端学习机的电力系统暂态稳定评估方法[J].电力自动化设备,2016,36(2):118-123.CHEN Zhen,XIAO Xianyong,LI Changsong,et al.Power system transient stability assessment based on cost-sensitive extreme learning machine[J].Electric Power Automation Equipment,2016,36(2):118-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201602020&amp;v=MzAwMzh0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPSVNIUmZiRzRIOWZNclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         陈振,肖先勇,李长松,等.基于代价敏感极端学习机的电力系统暂态稳定评估方法[J].电力自动化设备,2016,36(2):118-123.CHEN Zhen,XIAO Xianyong,LI Changsong,et al.Power system transient stability assessment based on cost-sensitive extreme learning machine[J].Electric Power Automation Equipment,2016,36(2):118-123.
                                    </a>
                                </li>
                                <li id="75">


                                    <a id="bibliography_37" title=" LECUN Y,BENGIO Y,HINTON G.Deep learning[J].Nature,2015,521(7553):436-444." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Deep learning">
                                        <b>[37]</b>
                                         LECUN Y,BENGIO Y,HINTON G.Deep learning[J].Nature,2015,521(7553):436-444.
                                    </a>
                                </li>
                                <li id="77">


                                    <a id="bibliography_38" title=" HINTON G E.A practical guide to training restricted Boltzmann machines[J].Momentum,2012,9(1):599-619." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A practical guide to training restricted boltzmann machines">
                                        <b>[38]</b>
                                         HINTON G E.A practical guide to training restricted Boltzmann machines[J].Momentum,2012,9(1):599-619.
                                    </a>
                                </li>
                                <li id="79">


                                    <a id="bibliography_39" title=" HINTON G E,SALAKHUTDINOV R R.Reducing the dimensionality of data with neural networks[J].Science,2006,313(5786):504-507." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reducing the dimensionality of data with neural networks">
                                        <b>[39]</b>
                                         HINTON G E,SALAKHUTDINOV R R.Reducing the dimensionality of data with neural networks[J].Science,2006,313(5786):504-507.
                                    </a>
                                </li>
                                <li id="81">


                                    <a id="bibliography_40" title=" HINTON G E,OSINDERO S,TEH Y W.A fast learning algorithm for deep belief nets[J].Neural Computation,2006,18(7):1527-1554." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJBK&amp;filename=SJBK15090500012538&amp;v=MTQ2MDdsVXIzSktGOFJieFE9TmlmSlpiSzlIdGpNcW85RlpPb05DWDh4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         HINTON G E,OSINDERO S,TEH Y W.A fast learning algorithm for deep belief nets[J].Neural Computation,2006,18(7):1527-1554.
                                    </a>
                                </li>
                                <li id="83">


                                    <a id="bibliography_41" >
                                        <b>[41]</b>
                                     LECUN Y,BOTTOU L,BENGIO Y,et al.Gradient-based learning applied to document recognition[J].Proceedings of the IEEE,1998,86(11):2278-2324.</a>
                                </li>
                                <li id="85">


                                    <a id="bibliography_42" title=" 朱乔木,陈金富,李弘毅,等.基于堆叠自动编码器的电力系统暂态稳定评估[J].中国电机工程学报,2018,38(10):2937-2946.ZHU Qiaomu,CHEN Jinfu,LI Hongyi,et al.Transient stability assessment based on stacked autoencoder[J].Proceedings of the CSEE,2018,38(10):2937-2946." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810012&amp;v=MjY3Mzh0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPUHlyUGJiRzRIOW5OcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         朱乔木,陈金富,李弘毅,等.基于堆叠自动编码器的电力系统暂态稳定评估[J].中国电机工程学报,2018,38(10):2937-2946.ZHU Qiaomu,CHEN Jinfu,LI Hongyi,et al.Transient stability assessment based on stacked autoencoder[J].Proceedings of the CSEE,2018,38(10):2937-2946.
                                    </a>
                                </li>
                                <li id="87">


                                    <a id="bibliography_43" title=" 朱乔木,党杰,陈金富,等.基于深度置信网络的电力系统暂态稳定评估方法[J].中国电机工程学报,2018,38(3):735-743.ZHU Qiaomu,DANG Jie,CHEN Jinfu,et al.A method for power system transient stability assessment based on deep belief networks[J].Proceedings of the CSEE,2018,38(3):735-743." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803008&amp;v=MDU1MTlPUHlyUGJiRzRIOW5Nckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         朱乔木,党杰,陈金富,等.基于深度置信网络的电力系统暂态稳定评估方法[J].中国电机工程学报,2018,38(3):735-743.ZHU Qiaomu,DANG Jie,CHEN Jinfu,et al.A method for power system transient stability assessment based on deep belief networks[J].Proceedings of the CSEE,2018,38(3):735-743.
                                    </a>
                                </li>
                                <li id="89">


                                    <a id="bibliography_44" title=" FREUND Y.Improved boosting algorithm using confidence-rated predictions[J].Machine Learning,1997(3):63-72." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved boosting algorithm using confidence-rated predictions">
                                        <b>[44]</b>
                                         FREUND Y.Improved boosting algorithm using confidence-rated predictions[J].Machine Learning,1997(3):63-72.
                                    </a>
                                </li>
                                <li id="91">


                                    <a id="bibliography_45" title=" 刘克文,蒲天骄,周海明,等.风电日前发电功率的集成学习预测模型[J].中国电机工程学报,2013,33(34):130-135.LIU Kewen,PU Tianjiao,ZHOU Haiming,et al.A short term wind power forecasting model based on combination algorithms[J].Proceedings of CSEE,2013,33(34):130-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334019&amp;v=MDcwNjNVUjdxZlp1WnNGaURrVnJyT1B5clBiYkc0SDlMUHE0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         刘克文,蒲天骄,周海明,等.风电日前发电功率的集成学习预测模型[J].中国电机工程学报,2013,33(34):130-135.LIU Kewen,PU Tianjiao,ZHOU Haiming,et al.A short term wind power forecasting model based on combination algorithms[J].Proceedings of CSEE,2013,33(34):130-135.
                                    </a>
                                </li>
                                <li id="93">


                                    <a id="bibliography_46" title=" 李扬,李国庆,顾雪平,等.基于集成OS-ELM的暂态稳定评估方法[J].电工技术学报,2015,30(14):412-418.LI Yang,LI Guoqing,GU Xueping,et al.Transient stability assessment of power systems based on ensemble OS-ELM[J].Transactions of China Electrotechnical Society,2015,30(14):412-418." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201514055&amp;v=MjU1NThyT0lTckJmYkc0SDlUTnE0OUFZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         李扬,李国庆,顾雪平,等.基于集成OS-ELM的暂态稳定评估方法[J].电工技术学报,2015,30(14):412-418.LI Yang,LI Guoqing,GU Xueping,et al.Transient stability assessment of power systems based on ensemble OS-ELM[J].Transactions of China Electrotechnical Society,2015,30(14):412-418.
                                    </a>
                                </li>
                                <li id="95">


                                    <a id="bibliography_47" title=" PAN S J,TSANG I W,KWOK J T,et al.Domain adaptation via transfer component analysis[J].IEEE Transactions on Neural Networks,2011,22(2):199-210." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Domain Adaptation via Transfer Component Analysis">
                                        <b>[47]</b>
                                         PAN S J,TSANG I W,KWOK J T,et al.Domain adaptation via transfer component analysis[J].IEEE Transactions on Neural Networks,2011,22(2):199-210.
                                    </a>
                                </li>
                                <li id="97">


                                    <a id="bibliography_48" title=" 张玮灵,胡伟,闵勇,等.稳定域概念下考虑保守性的电力系统在线暂态稳定评估方法[J].电网技术,2016,40(4):992-998.ZHANG Weiling,HU Wei,MIN Yong,et al.Conservative online transient stability assessment in power system based on concept of stability region[J].Power System Technology,2016,40(4):992-998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604003&amp;v=MTM1MTBmTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0lUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         张玮灵,胡伟,闵勇,等.稳定域概念下考虑保守性的电力系统在线暂态稳定评估方法[J].电网技术,2016,40(4):992-998.ZHANG Weiling,HU Wei,MIN Yong,et al.Conservative online transient stability assessment in power system based on concept of stability region[J].Power System Technology,2016,40(4):992-998.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),67-75 DOI:10.7500/AEPS20190507003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">大电网动态安全风险智能评估系统</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B8%B8%E5%88%9A&amp;code=22418328&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李常刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8D%8E%E7%91%9E&amp;code=42027165&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李华瑞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%8E%89%E7%94%B0&amp;code=08260771&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘玉田</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%B5%B7%E4%BC%9F&amp;code=32014904&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴海伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%90%A6%E5%85%B5&amp;code=26201380&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张琦兵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A8%8A%E6%B5%B7%E9%94%8B&amp;code=37390386&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">樊海锋</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对大规模交直流混联系统的快速动态安全风险防控需求,研究了系统动态安全风险智能评估系统的架构与关键技术。结合电力系统安全风险评估的一般流程,提出了基于机器学习的安全风险智能评估系统的总体框架和动态安全风险统一评估模型结构;构建了包含发电负荷运行方式、网络拓扑结构和故障位置特征的训练样本集合,采用样本平衡技术提高评估模型精度;基于深度学习提取动态安全风险高级特征,采用主流机器学习框架构建和更新动态安全风险统一评估模型。以省级电网为例验证了所提动态安全风险智能评估系统的可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%A7%E8%A7%84%E6%A8%A1%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大规模电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E5%AE%89%E5%85%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态安全;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E5%99%A8%E5%AD%A6%E4%B9%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机器学习;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李常刚(1984—)，男，博士，副研究员，主要研究方向:电力系统运行与控制。E-mail:lichgang@sdu.edu.cn;
                                </span>
                                <span>
                                    李华瑞(1994—)，男，博士研究生，主要研究方向:电力系统运行与控制。E-mail:lihuarui_sdu@163.com;
                                </span>
                                <span>
                                    *刘玉田(1964—)，男，通信作者，教授，博士生导师，主要研究方向:电力系统运行与控制。E-mail:liuyt@sdu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Intelligent Assessment System for Dynamic Security Risk of Large-scale Power Grid</b></h1>
                    <h2>
                    <span>LI Changgang</span>
                    <span>LI Huarui</span>
                    <span>LIU Yutian</span>
                    <span>WU Haiwei</span>
                    <span>ZHANG Qibing</span>
                    <span>FAN Haifeng</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The architecture and key technologies of the intelligent assessment system for dynamic security risk of power systems are studied for preventing and controlling fast dynamic security risk of large-scale AC-DC hybrid systems. The overall framework of intelligent assessment based on machine learning and the structure of unified dynamic security risk assessment model are proposed considering the general assessment process. A training sample set containing fault locations, generation and load modes, and network topology structures is constructed. The sample balance technique is used to improve the accuracy of the assessment model. Advanced features for assessing dynamic security risk are extracted based on deep learning, and a unified assessment model of dynamic security risk is constructed and updated with mainstream machine learning framework. A provincial power grid is taken as an example to verify the feasibility of the proposed intelligent assessment system for dynamic security risk.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=large-scale%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">large-scale power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20security&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic security;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=intelligent%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">intelligent assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=machine%20learning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">machine learning;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China(No. SGJS0000 DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="99" name="99" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="100">随着大容量直流输电工程的集中馈入馈出,中国电力系统已经成为典型的大规模交直流混联电网<citation id="190" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。直流输电线路等暴露于自然环境中,可能发生各类故障导致直流闭锁,系统遭受严重功率扰动的风险增加<citation id="191" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。因此,快速感知系统动态安全风险,及时预警各种高风险运行方式,是现代电力系统安全稳定运行的基础,也是电网智能调度控制系统的基本功能<citation id="192" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="101">传统调度系统的动态安全风险评估方法多基于时域仿真技术<citation id="196" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。时域仿真技术计及电力系统各元件物理模型,通过逐步积分的方法对各元件数学模型构成的微分—代数方程组(differential algebraic equations,DAE)进行求解,计算结果准确。但是,对于大规模电力系统,系统详细DAE规模庞大,时域仿真方法存在计算量大、耗时严重问题<citation id="193" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。随着新能源发电的大规模接入,系统运行方式的不确定性增加,动态安全评估需构建大量典型运行方式<citation id="194" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。在此背景下,基于时域仿真技术评估系统动态安全风险耗时长,难以满足动态安全风险评估快速性的需求<citation id="195" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="102">随着人工智能技术的快速发展,基于机器学习的动态安全风险智能评估方法也大量涌现。针对暂态稳定<citation id="197" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>、电压安全<citation id="198" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>和频率安全<citation id="199" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>等安全风险属性,不同方法采用稳态潮流特征<citation id="200" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>或综合使用潮流特征与故障后特征<citation id="201" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>构建动态安全风险评估模型。根据其对故障位置的处理方式,现有方法可分为针对特定故障建立专用模型<citation id="202" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>、基于故障编码建立通用模型<citation id="203" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>和基于动态特征隐式表达故障位置建立通用模型<citation id="204" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>等3种。</p>
                </div>
                <div class="p1">
                    <p id="103">与基于物理模型的时域仿真方法不同,基于机器学习的动态安全风险评估方法是数据驱动的。此类方法首先通过离线训练建立动态安全风险评估模型,然后针对需要进行评估的未来场景,使用提前训练好的模型进行在线评估。与时域仿真方法相比,基于机器学习的动态安全评估方法无须进行逐步积分,具有评估速度快的优点,是未来电网智能调度系统实现动态安全风险快速感知的重要途径<citation id="205" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="104">现有基于机器学习的方法多针对单一安全风险属性或指标,且主要针对发电负荷运行方式等特征开展研究,缺乏故障位置和网络拓扑结构特征的准确表达方法,无法提取故障位置和网络拓扑结构的关键特征,动态安全评估输入特征集不完备。这导致系统动态安全风险评估的模型集合规模庞大,模型训练、更新和维护困难。</p>
                </div>
                <div class="p1">
                    <p id="105">针对上述问题,本文在现有研究基础上构建了基于机器学习的大规模交直流混联系统动态安全评估系统框架,并提出了能够适应故障位置和网络拓扑结构变化的动态安全统一评估模型;充分考虑未来待评估样本与训练样本之间的联系,生成符合历史运行规律且能充分反映未来待评估样本可能分布的训练样本;采用复杂深度学习与简单顶层模型相结合的方法构建动态安全风险评估模型,并以某省级电网为算例,对所提动态安全风险智能评估系统的有效性进行验证。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>1 动态安全风险智能评估系统架构</b></h3>
                <h4 class="anchor-tag" id="107" name="107"><b>1.1</b> 动态安全风险智能评估系统总体框架</h4>
                <div class="p1">
                    <p id="108">动态安全风险智能评估系统包括模型学习、模型更新和在线应用3个基本模块,具体结构如图1所示。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922010_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 动态安全风险智能评估系统总体框架" src="Detail/GetImg?filename=images/DLXT201922010_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 动态安全风险智能评估系统总体框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922010_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overall framework of intelligent assessment system for dynamic security risk</b></p>

                </div>
                <div class="p1">
                    <p id="110">动态安全风险智能评估模型的构建是实现动态安全风险智能评估系统的核心,其基于历史运行数据构建模型训练样本和原始特征集,并通过离线训练提取样本高级特征,构建分安全风险属性的智能评估模型,形成动态安全风险智能评估模型库。</p>
                </div>
                <div class="p1">
                    <p id="111">在线应用时,考虑到未来运行方式的源荷不确定性,使用蒙特卡洛方法对不确定场景进行抽样,并基于<i>K</i>均值方法进行场景缩减<citation id="206" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,得到待评估场景;进而生成待评估场景特征,使用安全风险智能评估模型对其进行快速评估,并以可视化方式将相应结果呈现给调度人员。对于低置信度场景,进一步通过全时域仿真进行快速并行校验,并评估模型适应性,对模型进行训练更新。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>1.2</b> 动态安全风险统一评估模型结构</h4>
                <div class="p1">
                    <p id="113">电力系统动态安全风险评估需要适应不同的发电负荷运行方式、网络拓扑结构和预想事故。对于数小时后的未来态运行方式,受新能源出力不确定性和负荷预测误差的影响,系统的运行方式存在较大的不确定性,发电负荷运行方式复杂多变。为提高动态安全风险评估模型对发电负荷运行方式的适应性,理论上针对具体的网络拓扑结构和预想事故分别建立专用的评估模型具有最高的精度。但是,由于系统网络拓扑结构和预想故障数量众多,采用这种方式构建的智能评估模型库规模巨大,模型训练和更新维护困难。</p>
                </div>
                <div class="p1">
                    <p id="114">为降低动态安全风险智能评估模型库的规模,可通过离线研究辨识系统关键支路,进而利用One-Hot方法或网络电气距离等指标对系统网络拓扑结构进行统一编码,形成网络拓扑结构特征。对于预想故障,不同类型的故障及其对应的主导动态安全属性存在显著差异,难以构造统一的故障类型特征。对于类型相同但位置不同的故障,其差异主要表现于故障在电网结构中的相对位置,可以使用故障编号或与网络拓扑结构特征相似的构建方法形成统一的故障位置特征。</p>
                </div>
                <div class="p1">
                    <p id="115">因此,本文针对不同安全风险属性和故障类型的组合,分别构建适应不同发电负荷运行方式、网络拓扑结构和故障位置的统一评估模型,对于特定故障类型,其统一评估模型结构如图2所示。图中:<i>l</i>,<i>m</i>和<i>n</i>分别为需要进行评估的功角稳定、电压安全和频率安全指标数;A<sub><i>i</i></sub>,V<sub><i>i</i></sub>和F<sub><i>i</i></sub>分别为用于评估第<i>i</i>个功角稳定、电压安全和频率安全指标的顶层模型;<i>I</i><sub>A</sub><sub><i>i</i></sub>,<i>I</i><sub>V</sub><sub><i>i</i></sub>和<i>I</i><sub>F</sub><sub><i>i</i></sub>分别为各个模型输出的动态安全风险评估指标。</p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922010_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 特定故障类型下的统一评估模型结构" src="Detail/GetImg?filename=images/DLXT201922010_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 特定故障类型下的统一评估模型结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922010_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure of unified assessment model with
specific fault types</b></p>

                </div>
                <div class="p1">
                    <p id="117">部分动态安全智能评估研究利用故障后的动态特征构建评估模型<citation id="207" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。但是,本文所提出的动态安全风险智能评估方法主要针对未来不确定性场景,若模型特征包含故障后动态特征,则需要进行相应的时域仿真,导致评估耗时,无法满足在线应用要求。因此,本文主要利用发电负荷运行方式与网络拓扑结构等稳态潮流信息和故障位置信息为输入特征,构建动态安全风险评估模型。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>2</b> 动态安全风险训练样本生成</h3>
                <div class="p1">
                    <p id="119">动态安全风险智能评估模型基于样本进行训练,模型的适应性与样本的分布密切相关。在构造用于实际电力系统动态安全评估的训练样本时,可能会出现不稳定样本比例远低于稳定样本比例的情况,使得不稳定样本成为少数类。而人工智能方法进行分类时存在着对于多数类的倾向性,因此会导致模型的泛化能力下降。同时,如果生成的训练样本不具有代表性,没有覆盖待评估样本可能出现的场景,也会导致模型的泛化能力下降。因此,在生成训练样本时,需要考虑到训练样本不均衡和训练样本缺乏代表性等问题,对训练样本的分布进行调整。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.1</b> 训练样本的结构</h4>
                <div class="p1">
                    <p id="121">系统动态安全风险智能评估模型训练的样本集可表示为{<i><b>z</b></i><sub>1</sub>,<i><b>z</b></i><sub>2</sub>,…,<i><b>z</b></i><sub><i>i</i></sub>,…,<i><b>z</b></i><sub><i>N</i></sub>},其中<i>N</i>为训练样本个数,<i><b>z</b></i><sub><i>i</i></sub>为第<i>i</i>个样本,并可表示为<i><b>z</b></i><sub><i>i</i></sub>=(<i><b>x</b></i><sub><i>i</i></sub>,<i><b>y</b></i><sub><i>i</i></sub>),<i><b>x</b></i><sub><i>i</i></sub>为样本特征向量,<i><b>y</b></i><sub><i>i</i></sub>为样本对应的安全风险属性指标。</p>
                </div>
                <div class="p1">
                    <p id="122"><i><b>x</b></i><sub><i>i</i></sub>的主要数据为系统发电负荷运行方式、网络拓扑结构和故障位置特征。发电负荷运行方式与网络拓扑结构信息可由潮流数据得到。潮流数据的生成一般有2种途径:一是调度平台运行产生的大量历史运行方式;二是调度人员根据系统可能发生的极端场景,通过合理的运行方式生成程序构建的极端运行方式。</p>
                </div>
                <div class="p1">
                    <p id="123">对于<i><b>y</b></i><sub><i>i</i></sub>,可针对各潮流样本,结合预想事故集和系统动态参数,使用PSASP,BPA或PSS/E等全时域仿真软件分析系统的动态安全性,进而分析各动态安全风险指标。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>2.2</b> 动态安全风险指标</h4>
                <div class="p1">
                    <p id="125">对于功角稳定,通常将是否存在任意 2 台机的转子角度差值大于180°作为暂态稳定的定性判断依据<citation id="208" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。为定量衡量系统的功角稳定安全风险,可以考虑进一步引入极限切除时间(critical clearing time,CCT)<citation id="209" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>等定量评估指标。</p>
                </div>
                <div class="p1">
                    <p id="126">对于电压安全,除电压偏移量外,还可根据故障后电压在指定时间内能否恢复到指定阈值以上<citation id="210" type="reference"><link href="51" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>来定量衡量系统的电压安全风险,也可进一步引入CCT<citation id="211" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>和基于多二元表判据的实用暂态电压稳定裕度指标等定量评估电压安全性<citation id="212" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="127">对于频率安全,除频率偏移量指标外,还可根据频率二元表判断系统频率安全性<citation id="213" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。为定量衡量系统的频率安全风险,可进一步引入基于二元表的暂态频率偏移可接受性量化裕度指标<citation id="214" type="reference"><link href="59" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>和基于累积效应的暂态频率稳定指标等<citation id="215" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>2.3</b> 训练样本的生成</h4>
                <div class="p1">
                    <p id="129">由于系统中用户负荷水平的变化具有一定的周期性,同时系统网络拓扑结构、开停机方式和出力计划等短时间内不会发生较大改变,因此系统运行方式往往具有一定的变化规律。当历史数据足够多时,可以认为历史数据中各种运行方式的分布情况可反映系统中实际各种运行方式的概率分布规律。</p>
                </div>
                <div class="p1">
                    <p id="130">基于系统历史运行数据,使用传统方法对系统运行方式的概率分布情况进行拟合时,往往需要对概率分布函数进行假设<citation id="216" type="reference"><link href="63" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。当实际概率分布函数与假设相差较大时,会导致较大拟合误差。此时,可以采用文献<citation id="217" type="reference">[<a class="sup">32</a>]</citation>所提的改进生成式对抗网络 (Wasserstein generative adversarial network,WGAN)模型,在不对概率分布函数类型进行假设的情况下,基于系统历史数据得到系统运行方式的概率分布。</p>
                </div>
                <div class="p1">
                    <p id="131">基于历史数据中各运行方式的概率分布情况,拟合得到系统实际运行方式的概率分布,并认为待评估样本遵循相同的概率分布。基于相应的概率分布规律,通过蒙特卡洛抽样生成大量覆盖评估样本可能运行场景的训练样本,对模型进行训练,可以充分挖掘待评估样本与训练样本之间的内在联系,从而提高模型的预测能力。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>2.4</b> 安全样本与不安全样本的数量平衡</h4>
                <div class="p1">
                    <p id="133">由于电力系统中绝大多数故障对系统的安全风险影响较小,会导致样本中低安全风险的样本过多,而高安全风险以及失稳的样本过少,存在样本不均衡问题。此时,以总体分类准确率为学习目标的传统分类算法会过多地关注多数类,从而使得少数类样本的分类性能下降,模型的泛化能力减弱。</p>
                </div>
                <div class="p1">
                    <p id="134">对于样本不平衡问题,常用的解决方法如下。</p>
                </div>
                <div class="p1">
                    <p id="135">1)基于欠采样和过采样方法<citation id="218" type="reference"><link href="67" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>,通过改变原始样本分布,增加少数类样本的数量或者减少多数类样本的数量,来消除或减小样本的不平衡问题。</p>
                </div>
                <div class="p1">
                    <p id="136">2)采用合成少数类过采样技术(synthetic minority oversampling technique,SMOTE),结合已有的少数类样本,通过线性插值等方法按照一定规则合成少数类样本,最终达到平衡数据集的目的<citation id="219" type="reference"><link href="69" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="137">3)在Bagging等集成学习算法的基础上,优化样本抽样方法,降低各基学习器的样本不平衡度<citation id="220" type="reference"><link href="71" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="138">4)引入代价敏感度学习方法,对少数类样本赋予较高的错分代价,提高模型对少数类样本的评估精度<citation id="221" type="reference"><link href="73" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="139">上述各方法在现有研究中均有应用,在构建具体的安全风险智能评估模型时,可根据实际模型和样本特点选择合适的样本平衡方法。</p>
                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>3</b> 动态安全风险评估统一模型构建</h3>
                <h4 class="anchor-tag" id="141" name="141"><b>3.1</b> 基于深度学习的高级输入特征提取</h4>
                <div class="p1">
                    <p id="142">在动态安全风险智能评估训练样本原始输入特征的基础上,进一步利用深度学习提取系统高级特征,以提高模型泛化能力<citation id="222" type="reference"><link href="75" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>。深度学习有多种方法,如受限波尔兹曼机<citation id="223" type="reference"><link href="77" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>、自编码器<citation id="224" type="reference"><link href="79" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>、深层信念网络<citation id="225" type="reference"><link href="81" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>和卷积神经网络<citation id="226" type="reference"><link href="83" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>等,上述方法在电力系统动态安全评估方面都得到了一定的应用<citation id="227" type="reference"><link href="85" rel="bibliography" /><link href="87" rel="bibliography" /><sup>[<a class="sup">42</a>,<a class="sup">43</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="143">本文使用堆叠降噪自动编码器<citation id="228" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>(stacked denoising autoencoder,SDAE)提取高级特征,其模型结构见图3。图中:<i><b>x</b></i>为输入特征;<i>f</i><sub><i>i</i></sub>为第<i>i</i>层已训练好的编码函数;<i>h</i><sub><i>i</i></sub>表示第<i>i</i>层隐藏层;<i>q</i><sub>D</sub>表示向输入数据中加入遮蔽噪声。以第2隐层为例,<i>g</i><sub>2</sub>为该层编码函数,训练时根据代价函数<i><b>L</b></i>计算重构损失,不断调整该层网络参数使代价函数最小。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922010_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 SDAE的无监督训练和模型结构示意图" src="Detail/GetImg?filename=images/DLXT201922010_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 SDAE的无监督训练和模型结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922010_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of unsupervised training 
and model structure of SDAE</b></p>

                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.2</b> 顶层模型学习</h4>
                <div class="p1">
                    <p id="146">安全风险指标根据其可能的取值类型分为离散型和连续型2类,可利用决策树(decision tree,DT)、支持向量机(support machine vector,SVM)和人工神经网络(artificial neural network,ANN)等机器学习方法中的分类和回归方法分别建立相应模型。在构建顶层模型时,需要综合比较不同人工智能方法的有效性,选择合适方法。</p>
                </div>
                <div class="p1">
                    <p id="147">针对复杂电力系统的动态安全风险智能评估问题,使用单一方法建立机器学习模型往往存在精度不足、泛化能力差等问题。此时,可以利用以下集成学习方法,通过集成多个元学习器来提高模型的预测精度。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">1)AdaBoost集成学习方法<citation id="229" type="reference"><link href="89" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation></h4>
                <div class="p1">
                    <p id="149">其基本思想是逐步构造出一组元学习器,每构造一个新的元学习器都着重弥补前一个元学习器的缺陷,最后将它们各自的预测输出集成,获得更理想的预测效果。具体来讲,数值初始化时对每一个训练例赋予相等的权重1/<i>n</i>,然后用该学习算法对训练集训练一轮,每次训练后对训练失败的训练例赋予较大的权重,也就是让学习算法在后续的学习中集中对比较难的训练例进行学习,从而得到一个预测函数序列,预测效果好的预测函数权重较大,反之较小。最终的预测函数对于分类问题采取加权投票的方法,对于回归问题采取加权平均的方法,得到模型最后的输出结果。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">2)Bagging集成学习方法<citation id="230" type="reference"><link href="91" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation></h4>
                <div class="p1">
                    <p id="151">Bagging算法是一种用来提高弱学习器准确率的集成方法。这种方法的基本思想是对训练集实施有放回的随机样本重新抽样,形成多个与训练集规模相近但各不相同的训练子集,在此基础上形成多个元学习器,在多个元学习器的基础上,对分类问题采取多数投票原则,对回归问题采取简单取平均的方法,得到模型最后的输出结果。它利用训练集中随机抽取出的子集来训练每个模型,有助于降低方差并避免过拟合现象的发生。</p>
                </div>
                <div class="p1">
                    <p id="152">构造顶层学习模型时,如果存在单个学习器精度不足的情况,可以根据Adaboost集成和Bagging集成的具体效果,选择合适的集成学习方法,提高模型的预测精度。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.3</b> 模型更新</h4>
                <div class="p1">
                    <p id="154">对于通过在线评估得到的低置信度场景,需进一步使用时域仿真方法进行详细校验。受限于计算资源,给定时间内时域仿真能够详细校验的场景数是有限的。如果存在大量低置信度场景,则时域仿真校验所需计算量可能会超出当前可用计算能力。因此,评估模型将无法在给定时间内完成对所有未来场景的准确评估,模型适应性不足。此时,需将低置信度场景加入训练样本集,对模型进行训练更新,以提高评估的置信度和模型适应性。</p>
                </div>
                <div class="p1">
                    <p id="155">模型训练更新可采用增量学习(incremental learning)<citation id="231" type="reference"><link href="93" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>或迁移学习(transfer learning)<citation id="232" type="reference"><link href="95" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>等方法,以充分利用已有训练样本,挖掘其与新加入样本间的关系,简化训练过程,降低训练耗时。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.4</b> 机器学习框架</h4>
                <div class="p1">
                    <p id="157">随着计算机硬件性能的不断提升,机器学习得到了快速发展,出现了各种机器学习框架,如表1所示。</p>
                </div>
                <div class="area_img" id="158">
                    <p class="img_tit"><b>表1 机器学习开发框架</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Development framework of machine learning</b></p>
                    <p class="img_note"></p>
                    <table id="158" border="1"><tr><td><br />框架</td><td>语言</td><td>特点</td></tr><tr><td><br />Sklearn</td><td>Python</td><td>覆盖了大多数机器学习方法</td></tr><tr><td><br />Tensorflow</td><td>Python/C++/Go</td><td>兼容性好且支持GPU并行</td></tr><tr><td><br />CNTK</td><td>C++</td><td>计算性能强</td></tr><tr><td><br />Torch</td><td>Lua/Python</td><td>兼容性好,运行速度快</td></tr><tr><td><br />Keras</td><td>Python</td><td>支持快速实验</td></tr><tr><td><br />MXNet</td><td>R/Julia/Python/C++</td><td>兼容性、扩展性以及移植性强</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="159">上述各种机器学习框架中,Sklearn和Tensorflow具有高度灵活、可移植性强等优点,已经被广泛应用于包括电力系统动态安全风险评估在内的多个领域,因此本文基于Sklearn和Tensorflow框架搭建相应机器学习模型。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="161">本文针对某省级受端电网构建动态安全风险智能评估系统,以验证其有效性。该系统总负荷58 GW,共有3条直流馈入,总计直流馈入20 GW,其中直流1号和直流2号输电规模均为8 GW,直流3号的输电规模为4 GW。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>4.1</b> 样本平衡处理</h4>
                <div class="p1">
                    <p id="163">在基于本文方法对系统动态安全进行评估时,功角稳定、电压安全和频率安全评估都可能存在训练样本集中安全样本数量较多、不安全样本数量较少的情况,从而导致训练样本中样本分布不平衡的问题。而相较于频率安全评估和电压安全评估的回归问题,功角稳定的分类问题受样本分布不平衡的影响更大,会使得功角稳定评估的评估结果倾向于稳定,从而使得评估结果不可信。因此,本文以功角稳定评估问题中的样本平衡为例,验证了本文样本平衡处理方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="164">为构建模型样本集,在生成训练样本时,本文根据峰谷差率约为40%的全网负荷变化曲线,分别构建服从正态分布的各负荷曲线和直流功率曲线,并按照全网网损最小计算最优潮流,优化常规机组出力,共得到1 398个不同负荷水平、不同直流运行状态的运行方式,其中功角稳定的样本943个,功角失稳样本455个,稳定样本明显多于失稳样本。</p>
                </div>
                <div class="p1">
                    <p id="165">在生成测试样本时,采用与生成训练样本时相似的运行方式生成方法,生成测试样本970个,其中功角稳定样本649个,功角不稳定样本321个。为验证本文样本平衡方法的有效性,剔除测试样本中的328个稳定样本,保留321个稳定样本,使得测试样本中失稳与稳定样本比例基本一致。</p>
                </div>
                <div class="p1">
                    <p id="166">在未进行样本平衡前,采用本文暂态稳定评估模型,测试样本中失稳样本正确判断率为90.4%,稳定样本正确判断率为99.7%,全部样本正确判断率为97.8%。由于训练样本中稳定样本明显多于失稳样本,因此模型对于测试样本的评估结果趋向于功角稳定,导致模型对于失稳样本的正确判断率偏低。为解决此问题,采用本文前述几种样本平衡处理方法对训练样本进行调整,样本调整方法和相应仿真结果如下。</p>
                </div>
                <div class="p1">
                    <p id="167">1)基于过采样技术,增加稳定样本,调整样本中稳定样本和不稳定样本比例,使得平衡样本和不平衡样本比例一致,即稳定样本和失稳样本均为943个,然后再使用本文暂态稳定评估模型对测试样本进行评估,得到调整后失稳样本正确判断率为98.4%,稳定样本正确判断率为97.9%,全部样本正确判断率为98.2%。</p>
                </div>
                <div class="p1">
                    <p id="168">基于欠采样技术,增加训练样本中失稳样本比例,使得稳定样本和不稳定样本比例基本一致,失稳样本与不失稳样本均为455个,得到经过调整后的失稳样本正确判断率为97.8%,稳定样本正确判断率为98.5%,全部样本正确判断率为98.4%。</p>
                </div>
                <div class="p1">
                    <p id="169">2)基于SMOTE插值的方法合成新的失稳训练样本,增加训练样本中不稳定样本比例,使得训练样本中失稳和不失稳样本均为943个,得到经过调整后的失稳样本正确判断率为97.5%,稳定样本正确判断率为97.1%,全部样本正确判断率为97.3%。</p>
                </div>
                <div class="p1">
                    <p id="170">3)基于自助采样的方法,随机从943个稳定样本中随机抽取455个样本,与455个失稳样本共同构成元学习器训练样本集。共进行20次随机抽样,形成20个稳定样本子集,与不稳定样本共同构成元学习器训练样本集用于元学习器的训练,共得到20个元学习器,共同构成最终的集成学习器。对20个元学习器进行集成,得到最终的评估模型。经过调整后失稳样本正确判断率为97.3%,稳定样本正确判断率为98.2%,全部样本正确判断率为98.1%。</p>
                </div>
                <div class="p1">
                    <p id="171">4)使用代价—敏感度学习方法处理训练样本中失稳与稳定样本比例不平衡问题,对失稳样本取较高错分类代价,经过调整后失稳样本正确判断率为97.2%,稳定样本正确判断率为97.9%,全部样本正确判断率为97.6%。</p>
                </div>
                <div class="p1">
                    <p id="172">综合考虑以上几种解决样本不平衡问题的方法在针对稳定与不稳定样本不平衡上的效果,各种方法的效果相差不大,而过采样方法相较于其他方法精度略高,因此本文选择使用过采样方法处理暂态稳定评估问题中稳定与不稳定样本不平衡的问题。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>4.2</b> 功角稳定评估</h4>
                <div class="p1">
                    <p id="174">在评估系统功角稳定时,以故障前的发电机出力、线路功率、母线电压以及负荷等稳态潮流量构成原始输入特征,评估暂态稳定的二元判断结果。对于三相短路故障,通过在输入特征中加入故障编号考虑故障位置的影响。顶层模型采用SVM。</p>
                </div>
                <div class="p1">
                    <p id="175">为构建模型样本集,本文根据峰谷差率约为40%的全网负荷变化曲线,分别构建服从正态分布的各负荷曲线和直流功率曲线,并按照全网网损最小计算最优潮流,优化常规机组出力,共得到5 000个不同负荷水平、不同直流运行状态的运行方式。随机将其中60%的样本作为训练样本,其余作为测试样本。使用准确率<i>P</i><sub>ACC</sub>、漏警率<i>P</i><sub>FD</sub>和误警率<i>P</i><sub>FA</sub>作为分类性能的评价指标<citation id="233" type="reference"><link href="97" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>,模型训练和测试结果如表2所示。结果表明,该模型在训练和测试样本集上均具有较高的精度。</p>
                </div>
                <div class="area_img" id="176">
                    <p class="img_tit"><b>表2 功角稳定测试结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Test results of power angle stability</b></p>
                    <p class="img_note"></p>
                    <table id="176" border="1"><tr><td><br />样本集</td><td><i>P</i><sub>ACC</sub>/%</td><td><i>P</i><sub>FD</sub>/%</td><td><i>P</i><sub>FA</sub>/%</td></tr><tr><td><br />训练集</td><td>98.80</td><td>0.50</td><td>0.70</td></tr><tr><td><br />测试集</td><td>98.20</td><td>0.60</td><td>1.20</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="177">进一步设定置信度阈值为0.8,对测试样本的置信度进行评估,并使用时域仿真的方法对低置信度结果进行校验。所有待评估场景中,置信度低于0.8的场景仅有19个,需要采用时域仿真进行详细校验。对于其他1 981个高置信度场景,其准确率、漏警率和误警率分别为99.2%,0%和0.8%,不存在漏警风险。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>4.3</b> 电压安全评估</h4>
                <div class="p1">
                    <p id="179">在评估系统电压安全时,以故障前各个节点的有功负荷、无功负荷、发电机有功出力、无功出力和One-Hot码表征的短路故障编号作为输入特征,构建最大电压偏移评估模型。顶层模型使用ANN。</p>
                </div>
                <div class="p1">
                    <p id="180">使用4.2节中得到的运行方式构建训练样本,随机将其中60%的样本作为训练样本,其余作为测试样本。测试误差如图4所示。使用本文方法进行电压安全快速评估,测试误差在0～0.008标幺值范围之内,可以满足实际应用的要求。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>4.4</b> 频率安全评估</h4>
                <div class="p1">
                    <p id="182">在评估系统频率安全时,以系统故障前的全网发电机有功出力、负荷节点有功负荷、线路有功潮流和One-Hot码表征的直流闭锁故障编号作为模型输入,以故障后最低暂态频率作为待预测指标。顶层模型采用支持向量回归(support vector regression,SVR)。</p>
                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922010_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 最大电压偏移测试误差" src="Detail/GetImg?filename=images/DLXT201922010_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 最大电压偏移测试误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922010_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Test error of maximum voltage deviation</b></p>

                </div>
                <div class="p1">
                    <p id="184">使用4.2节中得到的运行方式构建训练样本,随机将其中60%的样本作为训练样本,其余作为测试样本。测试误差如图5所示。使用本文方法进行频率安全快速评估时,测试误差小于1.2 mHz,可以满足实际应用的要求。</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922010_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 最大频率偏移测试误差" src="Detail/GetImg?filename=images/DLXT201922010_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 最大频率偏移测试误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922010_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Test error of maximum frequency deviation</b></p>

                </div>
                <div class="p1">
                    <p id="186">在4.2至4.4节的评估算例中,2 000个待评估场景的总评估耗时约为35 s,评估单个场景仅需约1.75 ms,评估时间能够满足在线评估的要求。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="188">中国交直流混联电网遭受严重功率扰动的风险增加,需要快速评估系统动态安全风险,预警高风险场景。本文提出了基于机器学习的大规模交直流电网动态安全风险智能评估系统框架,充分利用平台历史数据,通过离线训练的方式得到功角稳定、电压安全与频率安全的统一评估模型,针对未来不确定场景和预想事故进行动态安全在线评估。通过对低置信度样本的全时域仿真,校验模型适应性,并进行模型训练更新。</p>
                </div>
                <div class="p1">
                    <p id="189">在本文基础上进一步完善系统结构与功能,并针对具体系统优化评估模型选择,将有助于快速评估未来高不确定性场景的动态安全风险,并为高风险运行场景的快速前瞻预警、趋势分析和预防控制奠定基础。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604002&amp;v=MjMyNjJDVVI3cWZadVpzRmlEa1Zyck9JVHJCZmJHNEg5Zk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李明节.大规模特高压交直流混联电网特性分析与运行控制[J].电网技术,2016,40(4):985-991.LI Mingjie.Characteristic analysis and operational control of large-scale hybrid UHV AC/DC power grids[J].Power System Technology,2016,40(4):985-991.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808004&amp;v=MDcxNzh0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPSVNIVGVyRzRIOW5NcDQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李卫东,晋萃萃,温可瑞,等.大功率缺失下主动频率响应控制初探[J].电力系统自动化,2018,42(8):22-30.DOI:10.7500/AEPS20170930010.LI Weidong,JIN Cuicui,WEN Kerui,et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems,2018,42(8):22-30.DOI:10.7500/AEPS20170930010.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MDA5MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9JU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200606001&amp;v=MTUxNzVrVnJyT0lTSFRlckc0SHRmTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张伯明,吴素农,蔡斌,等.电网控制中心安全预警和决策支持系统设计[J].电力系统自动化,2006,30(6):1-5.ZHANG Boming,WU Sunong,CAI Bin,et al.Design of an early warning and security countermeasure system for electric power control centers[J].Automation of Electric Power Systems,2006,30(6):1-5.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200415000&amp;v=MTQ4NTZxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9JU0hUZXJHNEh0WE5xbzlGWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 孙宏斌,胡江溢,刘映尚,等.调度控制中心功能的发展[J].电力系统自动化,2004,28(15):1-6.SUN Hongbin,HU Jiangyi,LIU Yingshang,et al.Evolution of the power dispatching control center[J].Automation of Electric Power Systems,2004,28(15):1-6.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201603007&amp;v=MTQ3OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPS3l2UGViRzRIOWZNckk5Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙宏斌,黄天恩,郭庆来,等.基于仿真大数据的电网智能型超前安全预警技术[J].南方电网技术,2016,10(3):42-46.SUN Hongbin,HUANG Tianen,GUO Qinglai,et al.Power grid intelligent security early warning technology based on big simulation data[J].Southern Power System Technology,2016,10(3):42-46.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200923020&amp;v=MTYxMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9JU0hUZXJHNEh0ak9ySTlIWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李碧君,徐泰山,薛禹胜,等.大电网安全稳定综合协调防御的工程设计方法[J].电力系统自动化,2009,33(23):90-93.LI Bijun,XU Taishan,XUE Yusheng,et al.Engineering design method of integrated and coordinated defense system of large power system security and stability[J].Automation of Electric Power Systems,2009,33(23):90-93.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200834015&amp;v=MzA5NzJxNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9QeXJQYmJHNEh0blA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 严剑峰,于之虹,田芳,等.电力系统在线动态安全评估和预警系统[J].中国电机工程学报,2008,28(34):87-93.YAN Jianfeng,YU Zhihong,TIAN Fang,et al.Dynamic security assessment and early warning system of power system[J].Proceedings of the CSEE,2008,28(34):87-93.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200702009&amp;v=MTA4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPSVRyQmZiRzRIdGJNclk5RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 蔡斌,吴素农,王诗明,等.电网在线安全稳定分析和预警系统[J].电网技术,2007,31(2):36-41.CAI Bin,WU Sunong,WANG Shiming,et al.Power grid online security and stability analysis and forewarning system[J].Power System Technology,2007,31(2):36-41.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201807021&amp;v=MDEwNzZWcnJPSVNIUmZiRzRIOW5NcUk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 田芳,周孝信,于之虹.基于灵敏度分析和时域仿真的暂态稳定预防控制优化方法[J].电力自动化设备,2018,38(7):155-161.TIAN Fang,ZHOU Xiaoxin,YU Zhihong.Optimization method of transient stability preventive control based on sensitivity analysis and time domain simulation[J].Electric Power Automation Equipment,2018,38(7):155-161.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429005&amp;v=MTg1NDBQeXJQYmJHNEg5WE9wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 薛禹胜,雷兴,薛峰,等.关于风电不确定性对电力系统影响的评述[J].中国电机工程学报,2014,34(29):5029-5040.XUE Yusheng,LEI Xing,XUE Feng,et al.A review on impacts of wind power uncertainties on power systems[J].Proceedings of the CSEE,2014,34(29):5029-5040.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Renewable energy sources and frequency regulation: Survey and new perspectives">

                                <b>[12]</b> BEVRANI H,GHOSH A,LEDWICH G.Renewable energy sources and frequency regulation:survey and new perspectives[J].IET Renewable Power Generation,2010,4(5):438-457.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600155902&amp;v=Mjk1NThud1plWnRGaW5sVXIzSktGOFJieFE9TmlmT2ZiSzhIdERNcVk5RlplNEtCWHc3b0JNVDZUNFBRSC9pclJkR2VycVFUTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> KARAMI A,ESMAILI S Z.Transient stability assessment of power systems described with detailed models using neural networks[J].International Journal of Electrical Power &amp; Energy Systems,2013,45(1):279-329.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing Short-Term Voltage Stability of Electric Power Systems by a Hierarchical Intelligent System">

                                <b>[14]</b> XU Yan,ZHANG Rui,ZHAO Junhua,et al.Assessing short-term voltage stability of electric power systems by a hierarchical intelligent system[J].IEEE Transactions on Neural Networks and Learning Systems,2016,27(8):1686-1696.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system security assessment using neural networks: Feature selection using fisher discrimination">

                                <b>[15]</b> JENSEN C A,EL-SHARKAWI M A,MARKS R J.Power system security assessment using neural networks:feature selection using Fisher discrimination[J].IEEE Transactions on Power Systems,2001,16(4):757-763.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Prediction of power system frequency response after generator outages using neural nets">

                                <b>[16]</b> DJUKANOVIC M B,POPOVIC D P,SOBAJIC D J,et al.Prediction of power system frequency response after generator outages using neural nets[J].IEE Proceedings C-Generation,Transmission and Distribution,1993,140(5):389-398.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of core vector machines for on-line voltage security assessment using a decision-tree-based feature selection algorithm">

                                <b>[17]</b> MOHAMMADI M,GHAREHPETIAN G B.Application of core vector machines for on-line voltage security assessment using a decision-tree-based feature selection algorithm[J].IET Generation,Transmission &amp; Distribution,2009,3(8):701-712.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel implementation for generator rotor angle stability prediction using an adaptive artificial neural network application for dynamic security assessment">

                                <b>[18]</b> AL-MASRI A N,AB KADIR M Z A,HIZAM H,et al.A novel implementation for generator rotor angle stability prediction using an adaptive artificial neural network application for dynamic security assessment[J].IEEE Transactions on Power Systems,2013,28(3):2516-2525.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201901003&amp;v=MDA1NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9LRDNJYTdHNEg5ak1ybzlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> HU Wei,LU Zongxiang,WU Shuang,et al.Real-time transient stability assessment in power system based on improved SVM[J].Journal of Modern Power Systems and Clean Energy,2019,7(1):26-37.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping">

                                <b>[20]</b> LIAO H,MILANOVI<mathml id="42"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>C</mtext></mstyle><mrow><mspace width="0.25em" /><mo>'</mo></mrow></mover><mspace width="0.25em" /><mtext>J</mtext><mspace width="0.25em" /><mtext>V</mtext><mo>,</mo><mspace width="0.25em" /><mtext>R</mtext><mtext>Ο</mtext><mtext>D</mtext><mtext>R</mtext><mtext>Ι</mtext><mtext>G</mtext><mtext>U</mtext><mtext>E</mtext><mtext>S</mtext><mspace width="0.25em" /><mtext>Μ</mtext></mrow></math></mathml>,et al.Voltage sag estimation in sparsely monitored power systems based on deep learning and system area mapping[J].IEEE Transactions on Power Delivery,2018,33(6):3162-3172.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient stability assessment via decision trees and multivariate adaptive regression splines">

                                <b>[21]</b> RAHMATIAN M,CHEN Y C,PALIZBAN A,et al.Transient stability assessment via decision trees and multivariate adaptive regression splines[J].Electric Power Systems Research,2017,142:320-328.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200825015&amp;v=MDAzOTdCdEdGckNVUjdxZlp1WnNGaURrVnJyT1B5clBiYkc0SHRuT3FvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李庚银,高亚静,周明.可用输电能力评估的序贯蒙特卡罗仿真法[J].中国电机工程学报,2008,28(25):74-79.LI Gengyin,GAO Yajing,ZHOU Ming.Sequential Monte Carlo simulation approach for assessment of available transfer capability[J].Proceedings of the CSEE,2008,28(25):74-79.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901004&amp;v=MTIwODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPSVNIVGVyRzRIOWpNcm85RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 闫炯程,李常刚,刘玉田.基于SDAE特征提取的含风电电网可用输电能力计算[J].电力系统自动化,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.YAN Jiongcheng,LI Changgang,LIU Yutian.Available transfer capability calculation in power system with wind power based on SDAE feature extraction[J].Automation of Electric Power Systems,2019,43(1):32-39.DOI:10.7500/AEPS20180628009.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605032&amp;v=MjI1MzMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9JVHJCZmJHNEg5Zk1xbzlHWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 周艳真,吴俊勇,于之虹,等.基于转子角轨迹簇特征的电力系统暂态稳定评估[J].电网技术,2016,40(5):1482-1487.ZHOU Yanzhen,WU Junyong,YU Zhihong,et al.Power system transient stability assessment based on cluster features of rotor angle trajectories[J].Power System Technology,2016,40(5):1482-1487.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" >
                                    <b>[25]</b>
                                 全国电网运行与控制标准化技术委员会.电力系统安全稳定计算技术规范:DL/T 1234—2013[S].2013.Technical Committee of National Grid Operation and Control Standardization.Technique specification of power system security and stability calculation:DL/T 1234—2013[S].2013.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200914006&amp;v=MjcxOTFOcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPSVNIVGVyRzRIdGo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 袁志昌,刘文华,宋强.基于暂态电压稳定指标的动态无功优化配置方法[J].电力系统自动化,2009,33(14):17-21.YUAN Zhichang,LIU Wenhua,SONG Qiang.Optimal allocation method of dynamic VAR compensation based on transient voltage stability index[J].Automation of Electric Power Systems,2009,33(14):17-21.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201814011&amp;v=MjY1NTlHRnJDVVI3cWZadVpzRmlEa1Zyck9QeXJQYmJHNEg5bk5xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 薛安成,周健,刘瑞煌,等.采用多二元表判据的实用暂态电压稳定裕度指标研究[J].中国电机工程学报,2018,38(14):4117-4125.XUE Ancheng,ZHOU Jian,LIU Ruihuang,et al.A new practical transient voltage stability margin index based on multiple-two-element notation criterion[J].Proceedings of the CSEE,2018,38(14):4117-4125.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200219001&amp;v=MDEwODZHNEh0UE5wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 徐泰山,薛禹胜.暂态频率偏移可接受性的定量分析[J].电力系统自动化,2002,26(19):7-10.XU Taishan,XUE Yusheng.Quantitative analysis of acceptability of transient frequency offset[J].Automation of Electric Power Systems,2002,26(19):7-10.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200322002&amp;v=MDY5NTZWcnJPSVNIVGVyRzRIdExPclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 徐泰山,李碧君,鲍颜红,等.考虑暂态安全性的低频低压减载量的全局优化[J].电力系统自动化,2003,27(22):12-15.XU Taishan,LI Bijun,BAO Yanhong,et al.Global optimization of UFLS and UVLS quantity considering transient safety [J].Automation of Electric Power Systems,2003,27(22):12-15.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024001&amp;v=MTk5ODZHNEg5SE9xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 张恒旭,刘玉田,薛禹胜.考虑累积效应的频率偏移安全性量化评估[J].电力系统自动化,2010,34(24):5-10.ZHANG Hengxu,LIU Yutian,XUE Yusheng.Quantitative evaluation of frequency offset considering cumulative effects[J].Automation of Electric Power Systems,2010,34(24):5-10.
                            </a>
                        </p>
                        <p id="63">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317002&amp;v=MjIzOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0lTSFRlckc0SDlMTnFJOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 蔡菲,严正,赵静波.基于Copula理论的风电场间风速及输出功率相依结构建模[J].电力系统自动化,2013,37(17):9-16.CAI Fei,YAN Zheng,ZHAO Jingbo.Dependence structure models for wind speed and wind power among different wind farms based on Copula theory[J].Automation of Electric Power Systems,2013,37(17):9-16.
                            </a>
                        </p>
                        <p id="65">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201901007&amp;v=MzEwNTMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9QeXJQYmJHNEg5ak1ybzlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 王守相,陈海文,潘志新,等.采用改进生成式对抗网络的电力系统量测缺失数据重建方法[J].中国电机工程学报,2019,39(1):56-64.WANG Shouxiang,CHEN Haiwen,PAN Zhixin,et al.A reconstruction method for missing data in power system measurement using an improved generative adversarial network[J].Proceedings of the CSEE,2019,39(1):56-64.
                            </a>
                        </p>
                        <p id="67">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201901038&amp;v=MTEzNDc0SDlqTXJvOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0lUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 李元良,丁坤,陈富东,等.基于快速过采样主成分分析法的光伏阵列故障诊断[J].电网技术,2019,43(1):308-315.LI Yuanliang,DING Kun,CHEN Fudong,et al.Fault diagnosis method of PV array based on fast OS-PCA[J].Power System Technology,2019,43(1):308-315.
                            </a>
                        </p>
                        <p id="69">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY201807021&amp;v=MDQ1NzVIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9MejdCZDdHNEg5bk1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 沈学利,覃淑娟.基于SMOTE和深度信念网络的异常检测[J].计算机应用,2018,38(7):1941-1945.SHEN Xueli,QIN Shujuan.Anomaly detection based on SMOTE and deep belief nets[J].Journal of Computer Applications,2018,38(7):1941-1945.
                            </a>
                        </p>
                        <p id="71">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Diversity analysis on imbalanced data sets by using ensemble models">

                                <b>[35]</b> WANG S,YAO X.Diversity analysis on imbalanced data sets by using ensemble models[C]// IEEE Symposium on Computational Intelligence and Data Mining,March 30-April 2,2009,Nashville,USA:324-331.
                            </a>
                        </p>
                        <p id="73">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201602020&amp;v=MTk4NjJIUmZiRzRIOWZNclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWcnJPSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 陈振,肖先勇,李长松,等.基于代价敏感极端学习机的电力系统暂态稳定评估方法[J].电力自动化设备,2016,36(2):118-123.CHEN Zhen,XIAO Xianyong,LI Changsong,et al.Power system transient stability assessment based on cost-sensitive extreme learning machine[J].Electric Power Automation Equipment,2016,36(2):118-123.
                            </a>
                        </p>
                        <p id="75">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Deep learning">

                                <b>[37]</b> LECUN Y,BENGIO Y,HINTON G.Deep learning[J].Nature,2015,521(7553):436-444.
                            </a>
                        </p>
                        <p id="77">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A practical guide to training restricted boltzmann machines">

                                <b>[38]</b> HINTON G E.A practical guide to training restricted Boltzmann machines[J].Momentum,2012,9(1):599-619.
                            </a>
                        </p>
                        <p id="79">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reducing the dimensionality of data with neural networks">

                                <b>[39]</b> HINTON G E,SALAKHUTDINOV R R.Reducing the dimensionality of data with neural networks[J].Science,2006,313(5786):504-507.
                            </a>
                        </p>
                        <p id="81">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJBK&amp;filename=SJBK15090500012538&amp;v=MjM3NThNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Y4UmJ4UT1OaWZKWmJLOUh0ak1xbzlGWk9vTkNYOHhvQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> HINTON G E,OSINDERO S,TEH Y W.A fast learning algorithm for deep belief nets[J].Neural Computation,2006,18(7):1527-1554.
                            </a>
                        </p>
                        <p id="83">
                            <a id="bibliography_41" >
                                    <b>[41]</b>
                                 LECUN Y,BOTTOU L,BENGIO Y,et al.Gradient-based learning applied to document recognition[J].Proceedings of the IEEE,1998,86(11):2278-2324.
                            </a>
                        </p>
                        <p id="85">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810012&amp;v=MDQ1NDBGckNVUjdxZlp1WnNGaURrVnJyT1B5clBiYkc0SDluTnI0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> 朱乔木,陈金富,李弘毅,等.基于堆叠自动编码器的电力系统暂态稳定评估[J].中国电机工程学报,2018,38(10):2937-2946.ZHU Qiaomu,CHEN Jinfu,LI Hongyi,et al.Transient stability assessment based on stacked autoencoder[J].Proceedings of the CSEE,2018,38(10):2937-2946.
                            </a>
                        </p>
                        <p id="87">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803008&amp;v=MDM2MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Zyck9QeXJQYmJHNEg5bk1ySTlGYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 朱乔木,党杰,陈金富,等.基于深度置信网络的电力系统暂态稳定评估方法[J].中国电机工程学报,2018,38(3):735-743.ZHU Qiaomu,DANG Jie,CHEN Jinfu,et al.A method for power system transient stability assessment based on deep belief networks[J].Proceedings of the CSEE,2018,38(3):735-743.
                            </a>
                        </p>
                        <p id="89">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved boosting algorithm using confidence-rated predictions">

                                <b>[44]</b> FREUND Y.Improved boosting algorithm using confidence-rated predictions[J].Machine Learning,1997(3):63-72.
                            </a>
                        </p>
                        <p id="91">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334019&amp;v=MTU5OTdCdEdGckNVUjdxZlp1WnNGaURrVnJyT1B5clBiYkc0SDlMUHE0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 刘克文,蒲天骄,周海明,等.风电日前发电功率的集成学习预测模型[J].中国电机工程学报,2013,33(34):130-135.LIU Kewen,PU Tianjiao,ZHOU Haiming,et al.A short term wind power forecasting model based on combination algorithms[J].Proceedings of CSEE,2013,33(34):130-135.
                            </a>
                        </p>
                        <p id="93">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201514055&amp;v=MDU5Mjl1WnNGaURrVnJyT0lTckJmYkc0SDlUTnE0OUFZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> 李扬,李国庆,顾雪平,等.基于集成OS-ELM的暂态稳定评估方法[J].电工技术学报,2015,30(14):412-418.LI Yang,LI Guoqing,GU Xueping,et al.Transient stability assessment of power systems based on ensemble OS-ELM[J].Transactions of China Electrotechnical Society,2015,30(14):412-418.
                            </a>
                        </p>
                        <p id="95">
                            <a id="bibliography_47" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Domain Adaptation via Transfer Component Analysis">

                                <b>[47]</b> PAN S J,TSANG I W,KWOK J T,et al.Domain adaptation via transfer component analysis[J].IEEE Transactions on Neural Networks,2011,22(2):199-210.
                            </a>
                        </p>
                        <p id="97">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604003&amp;v=MDAxODRmYkc0SDlmTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnJyT0lUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 张玮灵,胡伟,闵勇,等.稳定域概念下考虑保守性的电力系统在线暂态稳定评估方法[J].电网技术,2016,40(4):992-998.ZHANG Weiling,HU Wei,MIN Yong,et al.Conservative online transient stability assessment in power system based on concept of stability region[J].Power System Technology,2016,40(4):992-998.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922010&amp;v=Mjg5NzhyUElTSFRlckc0SDlqT3JZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

