

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136391034006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922011%26RESULT%3d1%26SIGN%3d9ZzPtKoltacHpgJjbj226q5yLr0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922011&amp;v=MjY0MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWNzdPSVNIVGVyRzRIOWpPclk5RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 交直流系统中长期电压稳定预测模型 "><b>1</b> 交直流系统中长期电压稳定预测模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;1.1&lt;/b&gt; 交流系统准稳态模型"><b>1.1</b> 交流系统准稳态模型</a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;1.2&lt;/b&gt; 直流输电系统模型"><b>1.2</b> 直流输电系统模型</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;1.3&lt;/b&gt; 交直流系统轨迹灵敏度"><b>1.3</b> 交直流系统轨迹灵敏度</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;2&lt;/b&gt; 基于轨迹灵敏度的&lt;b&gt;MPC&lt;/b&gt; "><b>2</b> 基于轨迹灵敏度的<b>MPC</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;2.1&lt;/b&gt; 计及直流控制量的&lt;b&gt;MPC-CVC&lt;/b&gt;优化模型"><b>2.1</b> 计及直流控制量的<b>MPC-CVC</b>优化模型</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;2.2&lt;/b&gt; 控制量优选策略"><b>2.2</b> 控制量优选策略</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;2.3&lt;/b&gt; 交直流系统协调控制流程"><b>2.3</b> 交直流系统协调控制流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析 "><b>3</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例系统"><b>3.1</b> 算例系统</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;3.2&lt;/b&gt; 算例仿真"><b>3.2</b> 算例仿真</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#116" data-title="&lt;b&gt;图1 CVC流程图&lt;/b&gt;"><b>图1 CVC流程图</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图2 Nordic32交直流测试系统&lt;/b&gt;"><b>图2 Nordic32交直流测试系统</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;图3 场景1下协调控制前后电压响应曲线&lt;/b&gt;"><b>图3 场景1下协调控制前后电压响应曲线</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图4 场景2下协调控制前后电压响应曲线&lt;/b&gt;"><b>图4 场景2下协调控制前后电压响应曲线</b></a></li>
                                                <li><a href="#220" data-title="图A1两端直流输电系统">图A1两端直流输电系统</a></li>
                                                <li><a href="#221" data-title="表A1场景1电压协调控制动作">表A1场景1电压协调控制动作</a></li>
                                                <li><a href="#222" data-title="表A2场景2电压协调控制动作">表A2场景2电压协调控制动作</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 徐政.交直流电力系统动态行为分析[M].北京:机械工业出版社,2004.XU Zheng.Dynamic behavior analysis of AC/DC power systems[M].Beijing:China Machine Press,2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007111142942999&amp;v=MTcxMDByWVpCWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpKRjhTVlYyN0diSzVIOURJ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         徐政.交直流电力系统动态行为分析[M].北京:机械工业出版社,2004.XU Zheng.Dynamic behavior analysis of AC/DC power systems[M].Beijing:China Machine Press,2004.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 浙江大学.直流输电[M].北京:中国电力出版社,1985.Zhejiang University.Direct current transmission[M].Beijing:China Electric Power Press,1985." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000052603&amp;v=MjM3MTk5ZmJ2bktyaWZaZVp2RnlublVyZkpKRjhTVlYyN0hyTzRIdEhNcjQ5QVp1MFBEeE04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         浙江大学.直流输电[M].北京:中国电力出版社,1985.Zhejiang University.Direct current transmission[M].Beijing:China Electric Power Press,1985.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 徐梅梅,李兴源,白加林,等.交直流并联系统的换流母线电压稳定性分析[J].电力系统自动化,2009,33(7):6-10.XU Meimei,LI Xingyuan,BAI Jialin,et al.Analysis on voltage stability at commutation buses of parallel AC/DC power systems[J].Automation of Electric Power Systems,2009,33(7):6-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907003&amp;v=MzAxNjU3cWZadVpzRmlEa1Y3N09JU0hUZXJHNEh0ak1xSTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         徐梅梅,李兴源,白加林,等.交直流并联系统的换流母线电压稳定性分析[J].电力系统自动化,2009,33(7):6-10.XU Meimei,LI Xingyuan,BAI Jialin,et al.Analysis on voltage stability at commutation buses of parallel AC/DC power systems[J].Automation of Electric Power Systems,2009,33(7):6-10.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 程浩忠,吴浩.电力系统无功与电压稳定性[M].北京:中国电力出版社,2004.CHENG Haozhong,WU Hao.Reactive power and voltage stability of power systems[M].Beijing:China Electric Power Press,2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508318811999&amp;v=Mjg4NjI4U1ZWMjdHYmE0RnRMTnA0ZEVaZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmSkpG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         程浩忠,吴浩.电力系统无功与电压稳定性[M].北京:中国电力出版社,2004.CHENG Haozhong,WU Hao.Reactive power and voltage stability of power systems[M].Beijing:China Electric Power Press,2004.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 杨欢欢,朱林,蔡泽祥,等.直流控制对直流系统无功动态特性的影响分析[J].电网技术,2014,38(10):2631-2637.YANG Huanhuan,ZHU Lin,CAI Zexiang,et al.Influence of HVDC control on HVDC reactive power dynamic characteristic[J].Power System Technology,2014,38(10):2631-2637." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410003&amp;v=MzE4OTh0R0ZyQ1VSN3FmWnVac0ZpRGtWNzdPSVRyQmZiRzRIOVhOcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         杨欢欢,朱林,蔡泽祥,等.直流控制对直流系统无功动态特性的影响分析[J].电网技术,2014,38(10):2631-2637.YANG Huanhuan,ZHU Lin,CAI Zexiang,et al.Influence of HVDC control on HVDC reactive power dynamic characteristic[J].Power System Technology,2014,38(10):2631-2637.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘明波,程劲晖,程莹.交直流并联电力系统动态电压稳定性分析[J].电力系统自动化,1999,23(16):27-30.LIU Mingbo,CHENG Jinhui,CHENG Ying.Dynamic voltage stability analysis of parallel AC/DC power systems[J].Automation of Electric Power Systems,1999,23(16):27-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199916009&amp;v=MTMxNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3N09JU0hUZXJLeEY5ak5xWTlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘明波,程劲晖,程莹.交直流并联电力系统动态电压稳定性分析[J].电力系统自动化,1999,23(16):27-30.LIU Mingbo,CHENG Jinhui,CHENG Ying.Dynamic voltage stability analysis of parallel AC/DC power systems[J].Automation of Electric Power Systems,1999,23(16):27-30.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" VAN CUSTEM T,VOURNAS C.Voltage stability of electric power systems[M].Netherlands:Kluwer Academic Publishers,1998." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage stability of electric power systems">
                                        <b>[7]</b>
                                         VAN CUSTEM T,VOURNAS C.Voltage stability of electric power systems[M].Netherlands:Kluwer Academic Publishers,1998.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 郭庆来,孙宏斌,张伯明,等.协调二级电压控制的研究[J].电力系统自动化,2005,29(23):19-24.GUO Qinglai,SUN Hongbin,ZHANG Boming,et al.Study on coordinated secondary voltage control[J].Automation of Electric Power Systems,2005,29(23):19-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200523005&amp;v=MjAyNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3N09JU0hUZXJHNEh0VE9ySTlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         郭庆来,孙宏斌,张伯明,等.协调二级电压控制的研究[J].电力系统自动化,2005,29(23):19-24.GUO Qinglai,SUN Hongbin,ZHANG Boming,et al.Study on coordinated secondary voltage control[J].Automation of Electric Power Systems,2005,29(23):19-24.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李鹏,郝治国,张保会,等.一种防止电压失稳的切负荷控制方法[J].电网技术,2011,35(3):32-37.LI Peng,HAO Zhiguo,ZHANG Baohui,et al.A voltage instability-avoidable control method for load shedding[J].Power System Technology,2011,35(3):32-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201103007&amp;v=MDM0MzVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3N09JVHJCZmJHNEg5RE1ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李鹏,郝治国,张保会,等.一种防止电压失稳的切负荷控制方法[J].电网技术,2011,35(3):32-37.LI Peng,HAO Zhiguo,ZHANG Baohui,et al.A voltage instability-avoidable control method for load shedding[J].Power System Technology,2011,35(3):32-37.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 杨方,孙元章,程林.AGC与AVC协调控制和电压动态安全性[J].电力系统自动化,2010,34(4):7-11.YANG Fang,SUN Yuanzhang,CHENG Lin.Coordinated control of AGC redispatching and AVC to enhance voltage security[J].Automation of Electric Power Systems,2010,34(4):7-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201004003&amp;v=MjcwNTBac0ZpRGtWNzdPSVNIVGVyRzRIOUhNcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨方,孙元章,程林.AGC与AVC协调控制和电压动态安全性[J].电力系统自动化,2010,34(4):7-11.YANG Fang,SUN Yuanzhang,CHENG Lin.Coordinated control of AGC redispatching and AVC to enhance voltage security[J].Automation of Electric Power Systems,2010,34(4):7-11.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" LARSSON M,KARLSSON D.Coordinated system protection scheme against voltage collapse using heuristic search and predictive control[J].IEEE Transactions on Power Systems,2003,18(3):1001-1006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated system protection scheme against voltage collapse using heuristic search and predictive control">
                                        <b>[11]</b>
                                         LARSSON M,KARLSSON D.Coordinated system protection scheme against voltage collapse using heuristic search and predictive control[J].IEEE Transactions on Power Systems,2003,18(3):1001-1006.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 徐玄浩,陈皓勇,华栋,等.基于动态博弈理论的多区域电压协同控制方法[J].电力系统自动化,2016,40(19):15-22.XU Xuanhao,CHEN Haoyong,HUA Dong,et al.Multi-area voltage cooperative control method based on dynamic game theory[J].Automation of Electric Power Systems,2016,40(19):15-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619003&amp;v=MjgyMTJwbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3N09JU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         徐玄浩,陈皓勇,华栋,等.基于动态博弈理论的多区域电压协同控制方法[J].电力系统自动化,2016,40(19):15-22.XU Xuanhao,CHEN Haoyong,HUA Dong,et al.Multi-area voltage cooperative control method based on dynamic game theory[J].Automation of Electric Power Systems,2016,40(19):15-22.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" WANG Q,ZHANG J,LIU L P.A novel dynamical reactive power reserve optimization approach for improving mid-long term voltage stability of large-scale AC-DC hybrid power systems[C]// International Conference on Power System Technology,October 20-22,2014,Chengdu,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel dynamical reactive power reserve optimization approach for improving mid-long term voltage stability of large-scale AC-DC hybrid power systems">
                                        <b>[13]</b>
                                         WANG Q,ZHANG J,LIU L P.A novel dynamical reactive power reserve optimization approach for improving mid-long term voltage stability of large-scale AC-DC hybrid power systems[C]// International Conference on Power System Technology,October 20-22,2014,Chengdu,China.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 黄梦华,汪娟娟,李瑶佳,等.高压直流定无功功率交流故障恢复方法[J].电力系统自动化,2018,42(3):143-148.DOI:10.7500/AEPS20170531004.HUANG Menghua,WANG Juanjuan,LI Yaojia,et al.Constant reactive power control during AC fault recovery for HVDC[J].Automation of Electric Power Systems,2018,42(3):143-148.DOI:10.7500/AEPS20170531004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803021&amp;v=MTQxMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWNzdPSVNIVGVyRzRIOW5Nckk5SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         黄梦华,汪娟娟,李瑶佳,等.高压直流定无功功率交流故障恢复方法[J].电力系统自动化,2018,42(3):143-148.DOI:10.7500/AEPS20170531004.HUANG Menghua,WANG Juanjuan,LI Yaojia,et al.Constant reactive power control during AC fault recovery for HVDC[J].Automation of Electric Power Systems,2018,42(3):143-148.DOI:10.7500/AEPS20170531004.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 郑超,汤涌,马世英,等.直流整流站动态无功特性解析及优化措施[J].中国电机工程学报,2014,34(28):4886-4896.ZHENG Chao,TANG Yong,MA Shiying,et al.Study on the dynamic reactive power characteristic of HVDC rectifier stations and optimization measures[J].Proceedings of the CSEE,2014,34(28):4886-4896." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428017&amp;v=MTI1NTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWNzdPUHlyUGJiRzRIOVhPcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         郑超,汤涌,马世英,等.直流整流站动态无功特性解析及优化措施[J].中国电机工程学报,2014,34(28):4886-4896.ZHENG Chao,TANG Yong,MA Shiying,et al.Study on the dynamic reactive power characteristic of HVDC rectifier stations and optimization measures[J].Proceedings of the CSEE,2014,34(28):4886-4896.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 汪娟娟,梁泽勇,李子林,等.高压直流输电系统低功率运行的无功控制策略[J].电力系统自动化,2017,41(6):154-158.DOI:10.7500/AEPS20160913005.WANG Juanjuan,LIANG Zeyong,LI Zilin,et al.Reactive power control strategy for low power operation of HVDC transmission system[J].Automation of Electric Power Systems,2017,41(6):154-158.DOI:10.7500/AEPS20160913005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706023&amp;v=MzE0ODBGckNVUjdxZlp1WnNGaURrVjc3T0lTSFRlckc0SDliTXFZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         汪娟娟,梁泽勇,李子林,等.高压直流输电系统低功率运行的无功控制策略[J].电力系统自动化,2017,41(6):154-158.DOI:10.7500/AEPS20160913005.WANG Juanjuan,LIANG Zeyong,LI Zilin,et al.Reactive power control strategy for low power operation of HVDC transmission system[J].Automation of Electric Power Systems,2017,41(6):154-158.DOI:10.7500/AEPS20160913005.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 李婷,刘明波,林舜江,等.针对直流闭锁故障的协调二级电压紧急控制模型[J].电网技术,2012,36(12):137-145.LI Ting,LIU Mingbo,LIN Shunjiang,et al.A coordinated secondary voltage emergency control model for DC blocking fault[J].Power System Technology,2012,36(12):137-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201212023&amp;v=MDUzODZxZlp1WnNGaURrVjc3T0lUckJmYkc0SDlQTnJZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李婷,刘明波,林舜江,等.针对直流闭锁故障的协调二级电压紧急控制模型[J].电网技术,2012,36(12):137-145.LI Ting,LIU Mingbo,LIN Shunjiang,et al.A coordinated secondary voltage emergency control model for DC blocking fault[J].Power System Technology,2012,36(12):137-145.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" KARLSSON D,HILL D J.Modeling and identification of nonlinear dynamic loads in power systems[J].IEEE Transactions on Power Systems,1994,9(1):157-166." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and Identification of Nonlinear Dynamic Loads in Power Systems">
                                        <b>[18]</b>
                                         KARLSSON D,HILL D J.Modeling and identification of nonlinear dynamic loads in power systems[J].IEEE Transactions on Power Systems,1994,9(1):157-166.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" HISKENS I A,PAI M A.Trajectory sensitivity analysis of hybrid systems[J].IEEE Transactions on Circuits and Systems,2000,47(2):204-220." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Trajectory Sensitivity Analysis of Hybrid Systems">
                                        <b>[19]</b>
                                         HISKENS I A,PAI M A.Trajectory sensitivity analysis of hybrid systems[J].IEEE Transactions on Circuits and Systems,2000,47(2):204-220.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" GLAVIC M,VAN CUSTEM T.Some reflections on model predictive control of transmission voltages[C]// Proceedings of the 38th North American Power Symposium,September 17-19,Carbondale,USA:625-632." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Some reflections on model predictive control of transmission voltages">
                                        <b>[20]</b>
                                         GLAVIC M,VAN CUSTEM T.Some reflections on model predictive control of transmission voltages[C]// Proceedings of the 38th North American Power Symposium,September 17-19,Carbondale,USA:625-632.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" VAN CUSTEM T,PAPANGELIS L.Description,modeling and simulation results of a test system for voltage stability analysis[EB/OL].[2018-10-20].http://core.ac.uk/display/13326390." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Description,modeling and simulation results of a test system for voltage stability analysis">
                                        <b>[21]</b>
                                         VAN CUSTEM T,PAPANGELIS L.Description,modeling and simulation results of a test system for voltage stability analysis[EB/OL].[2018-10-20].http://core.ac.uk/display/13326390.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 09:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),76-85 DOI:10.7500/AEPS20181205001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑直流调制的交直流系统中长期电压稳定协调控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E5%AD%A3%E5%B9%B3&amp;code=37352978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢季平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%96%87&amp;code=08218871&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%B5%A9&amp;code=08268044&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨浩</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>综合考虑直流系统整流侧和逆变侧控制量的调制,协调交流系统和直流系统各控制量,提出了一种考虑直流调制的交直流系统中长期电压稳定协调控制方法。首先,推导出换流母线电压对整流侧和逆变侧换流器传输功率的灵敏度解析表达式,并基于轨迹灵敏度建立以节点电压轨迹偏差和控制代价最小为综合目标的模型预测控制优化模型。然后,根据对系统控制轨迹的预测,进行交直流系统控制数量自适应调整和控制地点优选,以提高模型预测控制的效率,协调交直流系统各控制量进行电压滚动优化控制。最后,对交直流混联系统进行仿真,结果表明针对不同的故障场景,所提控制方法均能有效调制直流系统传输功率和熄弧角,全面协调交直流系统的各种控制手段,提高系统中长期电压稳定性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%AD%E9%95%BF%E6%9C%9F%E7%94%B5%E5%8E%8B%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中长期电压稳定;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E8%B0%83%E7%94%B5%E5%8E%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协调电压控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E9%A2%84%E6%B5%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型预测控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E8%B0%83%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流调制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    谢季平(1993—)，男，硕士研究生，主要研究方向:电力系统电压稳定与控制。E-mail:xiejiping@mail.sdu.edu.cn;
                                </span>
                                <span>
                                    *张文(1966—)，女，通信作者，教授，博士生导师，主要研究方向:电力系统优化运行与控制、智能算法及其在电力系统中的应用。E-mail:zhangwen@sdu.edu.cn;
                                </span>
                                <span>
                                    杨浩(1988—)，男，博士研究生，主要研究方向:交直流系统稳定评估及控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-05</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>山东省自然科学基金资助项目(ZR2018MEE038);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Control for Middle-long-term Voltage Stability of AC/DC Power System Considering DC Modulation</b></h1>
                    <h2>
                    <span>XIE Jiping</span>
                    <span>ZHANG Wen</span>
                    <span>YANG Hao</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Based on the modulation of control variables on both rectification and inverter sides and the coordination of control variables in AC/DC power system, a coordinated control method is proposed for middle-long-term voltage stability of AC/DC power systems considering the DC modulation. Firstly, analytical sensitivity expression of transmission power of converter bus voltage to converters on the rectifier side and the inverter side is deduced. Based on the trajectory sensitivity, an optimization model of model predictive control(MPC) is established with the objective of minimizing both the deviation of voltage trajectories and the control cost. Then, to improve the efficiency of MPC and coordinate control variables of AC/DC power system for voltage rolling optimization control, the number and the location of AC and DC control measures are optimally determined by system predictive trajectory. Finally, multiple AC/DC power system is simulated. The results show that the proposed method can effectively modulate the transmission power and extinction angle of DC system according to different fault scenarios and comprehensively coordinate various control measures of AC system, which improves the middle-long-term voltage stability.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=middle-long-term%20voltage%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">middle-long-term voltage stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20voltage%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated voltage control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC%2FDC%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC/DC power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=model%20predictive%20control(MPC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">model predictive control(MPC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20modulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC modulation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-05</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>Shandong Provincial National Science Foundation of China(No. ZR2018 MEE038);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">直流输电系统由于具有远距离大容量输电及连接异步电网等优点,在电力系统中得到了广泛的应用<citation id="187" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。随着高压直流输电技术在中国的发展,逐渐形成多直流接入的交直流混联系统,大容量直流系统的运行与控制将对电压稳定产生影响<citation id="185" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。电压失稳主要由于系统无功功率不足引起<citation id="186" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,直流换流器换相过程中需要吸收大量无功功率<citation id="188" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,中长期电压失稳过程中,换流站电容器发出的无功补偿随着系统电压的跌落而减少,交流系统可能需要从其他区域向换流站提供无功功率,恶化系统电压。因此,针对故障和负荷扰动下交直流系统电压稳定控制的研究,考虑将常规直流系统纳入电压稳定协调控制具有重要的现实意义。</p>
                </div>
                <div class="p1">
                    <p id="46">随着系统负荷水平的增长,高压交直流线路远距离大容量输电的增加,系统运行状态日益接近其稳定运行极限,系统故障过程中由负荷恢复等慢动态特性驱动的中长期电压稳定问题日益突出<citation id="189" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。传统二级电压控制以区域内发电机端电压参考值和电容器为控制手段来维持主导节点电压在参考范围内<citation id="190" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>,但其控制主要由比例—积分控制器实现,无法考虑各种约束条件;文献<citation id="191" type="reference">[<a class="sup">9</a>]</citation>利用节点等值模型计算电压稳定指标对负荷的灵敏度,构建防止中长期电压失稳的切负荷集中控制优化模型。为了考虑中长期电压失稳的系统动态过程,文献<citation id="192" type="reference">[<a class="sup">10</a>]</citation>通过轨迹灵敏度建立模型预测控制(model predictive control,MPC)滚动优化模型,对发电机无功出力进行控制。随着系统区域间耦合程度的加强,严重故障下的单一控制手段可能难以保持电压稳定,协调电压控制(coordinated voltage control,CVC)对交流系统多种电压控制手段进行协调控制,实现对系统无功流的优化调整,文献<citation id="193" type="reference">[<a class="sup">11</a>]</citation>使用基于树搜索法的MPC优化方法,对发电机电压、电容器投切和有载调压变压器(on-load tap changer,OLTC)分接头进行协调控制;文献<citation id="194" type="reference">[<a class="sup">12</a>]</citation>基于动态博弈理论提出多区域电压协同控制方法;文献<citation id="195" type="reference">[<a class="sup">13</a>]</citation>考虑了直流功率变化对交流系统电压的影响,对换流站无功补偿和发电机无功出力进行协调控制。上述关于中长期电压稳定协调控制研究主要集中在交流系统侧控制。</p>
                </div>
                <div class="p1">
                    <p id="47">在直流系统参与电压稳定控制的研究方面,主要针对整流侧送端或逆变侧受端交直流系统。文献<citation id="196" type="reference">[<a class="sup">14</a>]</citation>根据逆变站母线电压及无功功率交换量期望值,提出获取直流电流指令值的低压限流功能替代方案,改善受端系统故障恢复性能;文献<citation id="197" type="reference">[<a class="sup">15</a>]</citation>分析了交流母线电压大幅波动过程中整流站动态无功需求的非线性轨迹特征,研究了定功率控制参数优化对提高电网稳定性的作用;文献<citation id="198" type="reference">[<a class="sup">16</a>]</citation>以换流站无功交换量为反馈量,通过改变直流电压参考值来对换流器进行无功控制;文献<citation id="199" type="reference">[<a class="sup">17</a>]</citation>针对直流闭锁故障提出一种基于轨迹灵敏度的改进协调二级电压控制模型,考虑了非故障直流线路的电流整定值作为电压稳定控制量。</p>
                </div>
                <div class="p1">
                    <p id="48">考虑到直流运行对电压的影响,将直流控制作为紧急电压控制的备用手段,本文提出一种考虑直流调制的交直流系统中长期电压稳定协调控制方法。为了充分利用换流器自身的功率调节能力,综合考虑直流系统整流侧、逆变侧控制量的调制,建立交直流系统中长期电压稳定控制模型,全面协调交流系统及直流系统各控制量,共同参与中长期电压稳定控制;利用MPC预测轨迹对交直流系统控制量数目和控制地点进行优选,设置了直流系统控制的启动判据,在满足控制要求的前提下尽量减少控制量数目,提高MPC的效率。对修改后的Nordic32交直流系统进行仿真,验证了本文协调控制方法的有效性。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 交直流系统中长期电压稳定预测模型</h3>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1</b> 交流系统准稳态模型</h4>
                <div class="p1">
                    <p id="51">在准稳态假设下,中长期电压稳定分析中可以把时间尺度较小的暂态动态行为用相应的平衡方程代替<citation id="200" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。交流电力系统中长期电压稳定的动态过程可以用如下微分—代数方程组进行描述。</p>
                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="54">式中:<i><b>x</b></i>为短期动态状态列向量,准稳态模型中忽略其快速暂态过程;<i><b>y</b></i>为节点电压幅值和相角等系统代数量构成的列向量;<i><b>z</b></i><sub>c</sub>为负荷恢复连续动态状态列向量;<i><b>z</b></i><sub>d</sub>为与发电机过励磁限制等控制器相关的离散状态量列向量;<i><b>z</b></i><sup>-</sup><sub>d</sub>和<i><b>z</b></i><sup>+</sup><sub>d</sub>分别为<i><b>z</b></i><sub>d</sub>切换前后的动态状态量列向量;<i><b>u</b></i>为交流系统控制量组成的列向量。<i><b>f</b></i>(·)为描述发电机、变压器和负荷等元件快动态过程方程;<i><b>g</b></i>(·)为系统网络方程;<i><b>h</b></i><sub>c</sub>(·)为元件慢动态微分方程;<i><b>h</b></i><sub>d</sub>(·)为离散变量相关的动态方程。</p>
                </div>
                <div class="p1">
                    <p id="55">考虑负荷恢复特性的影响,式(1)中的负荷模型采用动态指数自恢复模型<citation id="201" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,可表示为:</p>
                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="58">式中:<i>z</i><sub>p</sub>和<i>z</i><sub>q</sub>分别为与负荷有功功率和无功功率动态特性相关的状态变量;<i>P</i><sub>0</sub>,<i>Q</i><sub>0</sub>,<i>V</i><sub>0</sub>分别为负荷有功功率、无功功率、节点电压<i>V</i>的稳态值;<i>P</i><sub>d</sub>和<i>Q</i><sub>d</sub>分别为负荷有功功率和无功功率消耗的动态值;<i>T</i><sub>p</sub>和<i>T</i><sub>q</sub>分别为有功负荷和无功负荷恢复的时间常数;<i>α</i><sub>s</sub>,<i>α</i><sub>t</sub>,<i>β</i><sub>s</sub>,<i>β</i><sub>t</sub>分别为有功功率、无功功率的静态和暂态电压特性指数;<i>k</i>=1-<i>k</i><sub>load</sub>为负荷系数,<i>k</i><sub>load</sub>为切负荷比例。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59"><b>1.2</b> 直流输电系统模型</h4>
                <div class="p1">
                    <p id="60">直流输电系统的传输功率和运行状态取决于直流控制方式和换流母线电压<citation id="202" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,本文主要以常用的整流侧定功率—逆变侧定熄弧角控制方式进行建模。直流输电系统准稳态模型如附录A图A1所示,换流器外特性方程可以描述为:</p>
                </div>
                <div class="area_img" id="210">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="63">式中:<i>V</i><sub>acR</sub>和<i>V</i><sub>acI</sub>分别为整流、逆变站换流母线电压;<i>V</i><sub>d0r</sub>和<i>V</i><sub>d0i</sub>分别为整流、逆变器的空载直流电压;<i>V</i><sub>dr</sub>和<i>V</i><sub>di</sub>分别为整流、逆变器的直流电压;<i>I</i><sub>d</sub>为直流线路电流;<i>α</i>和<i>γ</i>分别为整流器的超前触发角和逆变器的熄弧角;<i>N</i>为六脉动换流桥的个数;<i>R</i><sub>d</sub>为直流线路电阻;<i>K</i><sub>Tr</sub>和<i>K</i><sub>Ti</sub>分别为整流、逆变侧换流变压器变比;<i>X</i><sub>cr</sub>和<i>X</i><sub>ci</sub>分别为整流、逆变侧单桥换相电抗;<i>P</i><sub>dcr</sub>和<i>P</i><sub>dci</sub>分别为整流器吸收的有功功率和逆变器输出的有功功率;<i>Q</i><sub>dcr</sub>和<i>Q</i><sub>dci</sub>分别为整流、逆变器吸收的无功功率;<i>P</i><sub>order</sub>和<i>γ</i><sub>order</sub>分别为定功率—定熄弧角控制方式下整流、逆变侧的控制量整定值。</p>
                </div>
                <div class="p1">
                    <p id="64">令直流控制量<i><b>u</b></i><sub>dc</sub>=[<i>P</i><sub>dcr</sub>,<i>γ</i>],直流代数方程式(3)中换流器的传输功率经过变换可表示为整流、逆变侧换流母线电压幅值和直流控制量<i><b>u</b></i><sub>dc</sub>的函数形式,即</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<i><b>P</b></i><sub>dc</sub>=[<i>P</i><sub>dci</sub>,<i>P</i><sub>dcr</sub>];<i><b>Q</b></i><sub>dc</sub>=[<i>Q</i><sub>dci</sub>,<i>Q</i><sub>dcr</sub>];<i><b>h</b></i><sub>P</sub>(·)为直流有功功率方程;<i><b>h</b></i><sub>Q</sub>(·)为直流无功功率方程。</p>
                </div>
                <div class="p1">
                    <p id="68">由式(4)可得,换流母线电压幅值对整流站传输功率的灵敏度为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>R</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>R</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>3</mn><msqrt><mn>2</mn></msqrt><mi>Ν</mi><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>r</mtext></mrow></msub></mrow><mtext>π</mtext></mfrac><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>r</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><msqrt><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>r</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mo>∂</mo><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><msqrt><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>r</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt><mo>+</mo><mfrac><mrow><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><msqrt><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>r</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>[</mo><mrow><mfrac><mrow><mo>∂</mo><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mi>R</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mfrac><mn>3</mn><mtext>π</mtext></mfrac><mi>Ν</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mfrac><mrow><mn>3</mn><msqrt><mn>2</mn></msqrt><mi>Ν</mi><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>i</mtext></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi></mrow><mtext>π</mtext></mfrac></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ν</mi><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>i</mtext></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi></mrow><mrow><msqrt><mn>2</mn></msqrt><mi>Ν</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mtext>π</mtext><msqrt><mn>2</mn></msqrt></mrow><mn>3</mn></mfrac><mi>R</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>i</mtext></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi></mrow><mrow><msqrt><mrow><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>i</mtext></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mn>1</mn><mn>2</mn></mrow><mtext>π</mtext></mfrac><mi>Ν</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mo>-</mo><mn>4</mn><mi>R</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mo>)</mo></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msub></mrow></msqrt></mrow></mfrac></mrow><mo>)</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">同理,换流母线电压幅值对逆变站传输功率的灵敏度为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>R</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mn>2</mn><mi>R</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mfrac><mrow><mo>∂</mo><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>R</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><msqrt><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>i</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt></mrow></mfrac><mo stretchy="false">[</mo><mfrac><mrow><mn>3</mn><msqrt><mn>2</mn></msqrt><mi>Ν</mi><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>i</mtext></mrow></msub></mrow><mtext>π</mtext></mfrac><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>i</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mo>∂</mo><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">(</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>i</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mtext>i</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi><mo>-</mo><mn>2</mn><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">类比于负荷静态电压模型在潮流计算中的处理方法,将直流换流站视为特殊负荷,则式(1)中与换流器相连母线节点<i>i</i>的稳态潮流方程修改为:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>V</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>V</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:Δ<i>P</i><sub><i>i</i></sub>和Δ<i>Q</i><sub><i>i</i></sub>分别为在节点<i>i</i>处有功功率和无功功率的误差;<i>P</i><sub>s,</sub><sub><i>i</i></sub>和<i>Q</i><sub>s,</sub><sub><i>i</i></sub>分别为发电机和负荷在节点<i>i</i>处注入的有功和无功功率;<i>P</i><sub>dc,</sub><sub><i>i</i></sub>和<i>Q</i><sub>dc,</sub><sub><i>i</i></sub>分别为直流换流器注入母线<i>i</i>的有功和无功功率;<i>V</i><sub><i>i</i></sub>和<i>V</i><sub><i>j</i></sub>分别为节点<i>i</i>和<i>j</i>处电压;<i>G</i><sub><i>ij</i></sub>,<i>δ</i><sub><i>ij</i></sub>和<i>B</i><sub><i>ij</i></sub>分别为节点<i>i</i>至<i>j</i>处电导、相角和电纳。</p>
                </div>
                <div class="p1">
                    <p id="75">当直流线路两端分别接于换流母线节点<i>a</i>和<i>b</i>时,由于直流系统的传输功率与换流母线的电压相角无关,因此对应潮流雅可比矩阵中的<i><b>J</b></i><sub>Pδ</sub>和<i><b>J</b></i><sub>Qδ</sub>保持不变,通过式(5)和式(6)对雅可比矩阵中相应的元素<i>J</i><sub>PV,</sub><sub><i>mn</i></sub>和<i>J</i><sub>QV,</sub><sub><i>mn</i></sub>进行修改:</p>
                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="78">式中:<i>J</i><sub>PV,</sub><sub><i>mn</i></sub>′和<i>J</i><sub>QV,</sub><sub><i>mn</i></sub>′分别为<i><b>J</b></i><sub>PV</sub>′和<i><b>J</b></i><sub>QV</sub>′中的元素,其中<i><b>J</b></i><sub>PV</sub>′和<i><b>J</b></i><sub>QV</sub>′分别为修改后的雅可比矩阵子矩阵<i><b>J</b></i><sub>PV</sub>和<i><b>J</b></i><sub>QV</sub>。</p>
                </div>
                <div class="p1">
                    <p id="79">交直流系统的潮流修正方程为:</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">式中:Δ<i><b>P</b></i>和Δ<i><b>Q</b></i>分别为潮流计算过程中的有功和无功功率的误差列向量;Δ<i>δ</i>和Δ<i><b>V</b></i>分别为交流母线电压幅压和相角的误差列向量。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.3</b> 交直流系统轨迹灵敏度</h4>
                <div class="p1">
                    <p id="84">将直流控制量<i><b>u</b></i><sub>dc</sub>和直流模型方程式(3)加入式(1)中,并按照1.2节对式(1)中稳态潮流方程进行修正,将交直流系统模型改写为紧凑形式:</p>
                </div>
                <div class="area_img" id="216">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">式中:<mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">u</mi><mo>,</mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">]</mo></mrow></math></mathml>;<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">x</mi><mo>,</mo><mi mathvariant="bold-italic">y</mi><mo>,</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">]</mo></mrow></math></mathml>;<i><b>z</b></i>=[<i><b>z</b></i><sub>c</sub>,<i><b>z</b></i><sub>d</sub>];<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>,</mo><mn>0</mn><mo stretchy="false">]</mo></mrow></math></mathml>;<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">g</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">f</mi><mo>,</mo><mi mathvariant="bold-italic">g</mi><mo>,</mo><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">]</mo><mo>,</mo><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>为直流系统准稳态模型函数;<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">h</mi><mo>¯</mo></mover><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">z</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>,</mo><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">]</mo></mrow></math></mathml>;<i><b>z</b></i><sup>+</sup>为离散变量<i><b>z</b></i>切换后的动态状态量列向量;<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msup><mrow></mrow><mo>-</mo></msup></mrow></math></mathml>和<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msup><mrow></mrow><mo>-</mo></msup></mrow></math></mathml>分别为离散变量<i><b>z</b></i>切换前<mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>的向量值;<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">s</mi><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn></mrow></math></mathml>为触发离散时间的临界条件。</p>
                </div>
                <div class="p1">
                    <p id="88">给定初始时刻<i>t</i><sub>0</sub>下各变量初值为<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>,则<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>对<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>的轨迹灵敏度<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></msub></mrow></math></mathml>和<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></msub></mrow></math></mathml>可用来分析初始控制量<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>的变化对系统轨迹的影响。</p>
                </div>
                <div class="p1">
                    <p id="89">初始条件下,<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></msub></mrow></math></mathml>和<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></msub></mrow></math></mathml>的初值可由式(11)得:</p>
                </div>
                <div class="area_img" id="217">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="92">式中:<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">g</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo></mrow></math></mathml>和<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">g</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo></mrow></math></mathml>分别为<i>t</i><sub>0</sub>时刻<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">g</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>对<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>的导数;<i><b>I</b></i>为单位矩阵。</p>
                </div>
                <div class="p1">
                    <p id="93">在离散事件没有触发的时刻<i>t</i>,式(10)对<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>求导可得:</p>
                </div>
                <div class="area_img" id="218">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922011_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96">式中:<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>和<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>分别为<i>t</i>时刻<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>对<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>的导数。</p>
                </div>
                <div class="p1">
                    <p id="97">迭代求解灵敏度方程式(12)即可得到轨迹灵敏度<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></msub></mrow></math></mathml>和<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></msub></mrow></math></mathml>。采用隐式梯形法和牛顿法迭代求解微分代数方程式(10),交直流系统雅可比矩阵与该时刻轨迹灵敏度方程式(12)的系数矩阵相同<citation id="203" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,因此时域仿真后仅需少量计算就可获得<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></msub></mrow></math></mathml>中<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>对系统电压的轨迹灵敏度<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></msub></mrow></math></mathml>。对于跃变时刻轨迹灵敏度的处理同文献<citation id="204" type="reference">[<a class="sup">11</a>]</citation>。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>2</b> 基于轨迹灵敏度的<b>MPC</b></h3>
                <h4 class="anchor-tag" id="99" name="99"><b>2.1</b> 计及直流控制量的<b>MPC-CVC</b>优化模型</h4>
                <div class="p1">
                    <p id="100">MPC是一种基于预测模型的有限时域滚动优化控制方法<citation id="205" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,对于模型误差和环境干扰具有较强的鲁棒性,适用于在线控制。基于轨迹灵敏度,构建MPC-CVC二次规划模型:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">J</mi><mo>=</mo><mi>min</mi><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi mathvariant="bold-italic">V</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mover accent="true"><mi mathvariant="bold-italic">V</mi><mo>^</mo></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">Q</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">V</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mover accent="true"><mi mathvariant="bold-italic">V</mi><mo>^</mo></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mn>1</mn></mrow></munderover><mtext>Δ</mtext></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>k</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">R</mi><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mover accent="true"><mi mathvariant="bold-italic">V</mi><mo>^</mo></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mover accent="true"><mi mathvariant="bold-italic">V</mi><mo>^</mo></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>,</mo><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>k</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>k</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>≤</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:目标函数<i><b>J</b></i>由当前电压幅值最低节点的电压预测轨迹<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi mathvariant="bold-italic">V</mi><mo>^</mo></mover></math></mathml>与参考轨迹<i><b>V</b></i><sup>ref</sup>的偏差和各控制量的控制代价组成;<i><b>Q</b></i>和<i><b>R</b></i>分别为目标函数中电压幅值偏差项和控制代价项的系数矩阵;<i>N</i><sub>p</sub>和<i>N</i><sub>c</sub>分别为MPC的预测步长和控制步长,且<i>N</i><sub>p</sub>≥<i>N</i><sub>c</sub>;下标<i>k</i>表示相应变量在第<i>k</i>个预测步的采样时刻下的取值;下标max和min分别表示各变量的上、下限值;<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为控制输入调节量;控制量<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>包含发电机端电压参考值<i>V</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>、并联电容器投入量、OLTC变比<i>n</i><sub>t</sub>、切负荷量<i>k</i><sub>load</sub>和直流控制量整定值<i>P</i><sub>order</sub>和<i>γ</i><sub>order</sub>。</p>
                </div>
                <div class="p1">
                    <p id="103">假设<i>t</i><sub>k</sub>为当前时刻,<i>t</i><sub>s</sub>为采样周期,<i>t</i><sub>c</sub>=<i>N</i><sub>c</sub><i>t</i><sub>s</sub>为模型预测控制的控制时长。通过求解MPC的滚动优化模型,得到在控制时域[<i>t</i><sub>k</sub>,<i>t</i><sub>k</sub>+<i>t</i><sub>c</sub>]上,由<i>N</i><sub>c</sub>组控制量列向量组成的最优控制序列<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>p</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mo stretchy="false">(</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mo>⋯</mo><mo>,</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.2</b> 控制量优选策略</h4>
                <div class="p1">
                    <p id="105">为提高控制效率,同时避免对直流系统不必要的控制,对参与控制的控制数量和控制地点进行优选,具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="106">步骤1:直流系统控制和切负荷控制启动判断。直流系统在发电机无功裕度低于设定值<i>θ</i><sub>th</sub>后开始参与控制,发电机无功裕度计算方法同文献<citation id="206" type="reference">[<a class="sup">10</a>]</citation>;切负荷控制在有发电机出现过励磁,失去调压能力或其他控制量达到限值后开始参与控制,确保尽量避免切负荷。</p>
                </div>
                <div class="p1">
                    <p id="107">步骤2:控制地点优选。设控制量数目初值<i>N</i>=<i>N</i><sub>0</sub>,根据灵敏度大小排序,依次选取<i>N</i>个最优控制量。</p>
                </div>
                <div class="p1">
                    <p id="108">步骤3:控制量数目调整。求解式(13)的交直流系统协调电压稳定二次规划问题,得到最优控制序列<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>。若最优控制序列的最后一组控制量<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></msub></mrow></math></mathml>达到控制步长限值,表明当前控制量数目不足,不能在MPC预测时域[<i>t</i><sub>k</sub>,<i>t</i><sub>k</sub>+<i>t</i><sub>p</sub>]内满足电压控制要求,<i>t</i><sub>p</sub>=<i>N</i><sub>p</sub><i>t</i><sub>s</sub>为模型预测控制的预测时长。则令控制量个数<i>N</i>=<i>N</i>+1,重新进行步骤2,即控制地点优选。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.3</b> 交直流系统协调控制流程</h4>
                <div class="p1">
                    <p id="110">本文提出的交直流系统中长期电压稳定MPC方法是基于广域测量系统(wide-area measurement system,WAMS)提供的实时量测数据对系统进行滚动优化控制。利用系统量测信息进行状态估计,得到各负荷节点的电压向量及功率注入向量等交流系统初值信息,并根据换流母线电压与直流控制量设定值得到直流系统的初值信息。通过控制量优选策略,对参与控制的各控制量数目进行自适应调整,直流系统控制和切负荷控制仅在发电机无功裕度不足时参与控制。基于轨迹灵敏度的交直流系统MPC流程如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="111">其具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤1:初始量计算。通过WAMS量测信息和状态估计等功能,结合交直流系统预测模型求得系统当前时刻的潮流及运行状态初值信息。</p>
                </div>
                <div class="p1">
                    <p id="113">步骤2:时域仿真。对式(10)采用隐式梯形法和牛顿法求解预测时域[<i>t</i><sub>k</sub>,<i>t</i><sub>k</sub>+<i>t</i><sub>p</sub>]内交直流系统的预测轨迹。</p>
                </div>
                <div class="p1">
                    <p id="114">步骤3:轨迹灵敏度计算。求解式(12),获得MPC预测时域内<i>N</i><sub>p</sub>个预测步的采样点下,交直流控制量对节点电压幅值的轨迹灵敏度。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤4:控制量优选。判断直流系统控制和切负荷控制是否启动,并按照2.2节的控制量优选策略选取<i>N</i>个控制量。</p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922011_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CVC流程图" src="Detail/GetImg?filename=images/DLXT201922011_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CVC流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922011_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of CVC</b></p>

                </div>
                <div class="p1">
                    <p id="117">步骤5:协调优化问题求解。求解式(13)的交直流系统CVC的二次规划问题,得到步骤4中优选的控制量在控制时域内的最优控制序列。若最优控制序列的最后一组控制量达到控制步长限值,则令控制量个数<i>N</i>=<i>N</i>+1,返回步骤4,否则进入步骤6。</p>
                </div>
                <div class="p1">
                    <p id="118">步骤6:滚动控制。在下一个控制采样周期初始时刻<i>t</i><sub>k</sub>+<i>t</i><sub>s</sub>,将最优控制序列的第一组控制量施加于交直流系统中。检测系统电压水平,若满足要求则结束计算;否则返回步骤1。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>3</b> 仿真分析</h3>
                <h4 class="anchor-tag" id="120" name="120"><b>3.1</b> 算例系统</h4>
                <div class="p1">
                    <p id="121">以修改后的Nordic32交直流系统作为仿真算例,将原本北部送电区域与中部受电区域间的交流联络线Bus 4031-4041与Bus 4021-4042移除,同时切除原Nordic32交流系统Bus 4041的发电机g13,在Bus 4031-4041间和Bus 4021-4043间添加直流线路1和直流线路2。直流功率基值同交流系统为100 MW,直流电压基准值为直流额定电压(500 kV)。直流系统整流侧采用定功率控制,2条直流线路有功功率指令值分别为被移除交流线路原传输功率相近的13(标幺值)和6,逆变侧定熄弧角的初始整定值为18°;直流系统整流和逆变侧换流变压器变比均为1.05和0.975,换相电抗均为0.001(标幺值)和0.002,线路电阻均为0.003(标幺值);交流系统参数与文献<citation id="207" type="reference">[<a class="sup">21</a>]</citation>相同。系统接线如图2所示。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922011_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 Nordic32交直流测试系统" src="Detail/GetImg?filename=images/DLXT201922011_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 Nordic32交直流测试系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922011_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 AC/DC test system of Nordic32</b></p>

                </div>
                <div class="p1">
                    <p id="123">控制手段包含发电机端电压参考值、并联电容器、OLTC变比、切负荷和直流换流器控制量整定值。直流系统在发电机无功裕度<i>θ</i><sub>th</sub>低于0.2后开始参与控制。</p>
                </div>
                <div class="p1">
                    <p id="124">系统负荷采用动态指数自恢复模型,恢复参数分别设置为:<i>α</i><sub>s</sub>=<i>β</i><sub>s</sub>=0,<i>α</i><sub>t</sub>=<i>β</i><sub>t</sub>=2,<i>T</i><sub>p</sub>=<i>T</i><sub>q</sub>=60,切负荷控制的最大切负荷步长为5%,最大切负荷系数<i>k</i><sub>load</sub>为20%;发电机端电压参考值<i>V</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>在0.9～1.1(标幺值)范围内连续可调;并联电容器投入量<i>B</i>以0.02 (标幺值)的步长在±50%范围内可调;OLTC变比<i>n</i><sub>t</sub>在0.8～1.2之间以步长0.025离散变化;直流系统整流侧功率整定值<i>P</i><sub>order</sub>在初值±10%范围内连续可调,逆变侧熄弧角<i>γ</i><sub>order</sub>最小值为8°。</p>
                </div>
                <div class="p1">
                    <p id="125">MPC参数分别设置为:<i>N</i><sub>p</sub>=<i>N</i><sub>c</sub>=3,控制器的采样周期<i>t</i><sub>s</sub>=10 s,则<i>t</i><sub>p</sub>=<i>t</i><sub>c</sub>=30 s;控制电压的目标参考值<i>V</i><sup>ref</sup>为0.9 (标幺值);目标函数中电压幅值偏差项系数矩阵<i><b>Q</b></i>=50<i><b>I</b></i><b>,</b><i><b>R</b></i>中发电机端电压参考值、并联电容器、OLTC变比、切负荷和直流控制量整定值的控制权重分别为1,5,5,10,10。MPC在基于MATLAB的电力系统仿真工具PSAT下实现,优化问题通过优化工具包Gurobi进行求解,计算机条件为Intel Core i5 3.30 GHz,内存为8.00 GB。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>3.2</b> 算例仿真</h4>
                <div class="p1">
                    <p id="127">分别对场景1和场景2进行仿真,MPC在电压低于0.89(标幺值)且出现持续一个采样周期的电压跌落后启动。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128">1)场景1:当<i>t</i>=10 s时,与直流线路并联的交流线路Bus 4032-4044因故障切除。</h4>
                <div class="p1">
                    <p id="129">由于交流线路Bus 4032-4044是连接北部送电区域与中部受电区域的主要交流联络线之一,线路故障切除后,随着负荷自恢复特性下负荷功率需求的回升,功率传输将向未故障的并联交流线路Bus 4032-4042转移,由图3(a)可见,无控制下中部受电系统负荷电压将持续跌落并发生电压失稳。图3(b)为施加控制时的母线电压曲线,协调控制方法在各控制时刻的控制量如附录A表A1所示,通过本文提出的交直流系统CVC,提高了中部系统及其附近发电机端电压,增加了电压水平较低母线的电容器无功补偿,随着系统发电机无功裕度的减少,<i>t</i>=70 s时直流系统满足控制启动判据,提高直流线路2的传输功率,缓解近区并联交流线路Bus 4032-4042的功率传输压力,同时适当降低熄弧角参考值和直流线路1的传输功率,以减少中部区域无功需求,经过5次滚动优化控制,系统电压逐渐稳定在要求范围内。</p>
                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922011_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 场景1下协调控制前后电压响应曲线" src="Detail/GetImg?filename=images/DLXT201922011_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 场景1下协调控制前后电压响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922011_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Voltage response curves with and 
without control in case 1</b></p>

                </div>
                <div class="p1">
                    <p id="131">在一个控制采样周期内,系统轨迹预测的平均计算时间为3.6 s,优化问题求解的平均时间(包含Gurobi初始化与优化模型形成时间)为2.1 s。若状态估计和测量信息传输足够快速,CVC模型能够满足采样周期<i>t</i><sub>s</sub>=10 s的控制要求。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">2)场景2:当t=10 s时,直流线路1逆变侧换流母线Bus 4041附近的交流线路Bus 4041-4061因故障切除。</h4>
                <div class="p1">
                    <p id="134">由于交流线路Bus 4041-4061是南部区域向中部受电区域供电的联络线,线路故障切除后,直流线路1处并联电容器的无功补偿随着电压的大幅跌落而下降,同时随着负荷功率的恢复,系统电压持续跌落,由图4(a)可见,无控制下相比于场景1,系统将更快发生电压失稳。图4(b)为施加控制时的母线电压曲线,协调控制方法在各控制时刻的控制量如附录A表A2所示,经过CVC,在第一次滚动控制时刻<i>t</i>=20 s时直流系统满足控制启动判据,降低直流线路1的传输功率和熄弧角整定值,减少换流器的无功需求,在各控制时刻逐渐提高中部区域电压支撑的主要发电机端电压,并增加负荷处的无功补偿,协调交直流系统各控制手段维持系统电压稳定。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922011_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 场景2下协调控制前后电压响应曲线" src="Detail/GetImg?filename=images/DLXT201922011_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 场景2下协调控制前后电压响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922011_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Voltage response curves with and 
without control in case 2</b></p>

                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="137">1)综合考虑直流系统整流侧和逆变侧换流站控制量调制,本文将直流系统换流器纳入中长期电压稳定控制中,基于MPC和轨迹灵敏度方法,建立了交直流系统CVC的滚动优化控制模型。</p>
                </div>
                <div class="p1">
                    <p id="138">2)利用MPC方法对系统轨迹的预测,进行交直流控制量数目自适应调整和控制地点优选,在保证良好的电压恢复效果的同时,避免或减少了切负荷造成的损失。</p>
                </div>
                <div class="p1">
                    <p id="139">3)在不同的故障场景下,本文提出的协调控制方法能够有效调制直流系统传输功率和熄弧角,提高系统电压稳定性。当交流线路接近功率传输极限时,提高无功备用充足区域的并联直流线路功率调制整定值,可有效转移功率传输路径,防止系统发生电压失稳;当多直流馈入受端系统故障导致无功功率不足时,适当降低无功功率不足区域的直流线路传输功率和逆变器熄弧角整定值,有利于减少换流器无功需求,缓解受端系统无功压力。</p>
                </div>
                <div class="p1">
                    <p id="140">4)虽然MPC方法对于模型误差和环境干扰具有较强的鲁棒性,但对于大规模系统,预测模型的误差将影响控制后实际电压恢复性能。因此,如何通过采样信息对交直流系统预测模型进行修正将是后续需要研究的方向。</p>
                </div>
                <div class="p1">
                    <p id="141">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="219" name="219" class="anchor-tag">附录A</h3>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1两端直流输电系统" src="Detail/GetImg?filename=images/DLXT201922011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1两端直流输电系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Two terminal DC transmission system</p>

                </div>
                <div class="area_img" id="221">
                                            <p class="img_tit">
                                                表A1场景1电压协调控制动作
                                                    <br />
                                                Table A1 Coordinated control actions of scenario 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1场景1电压协调控制动作" src="Detail/GetImg?filename=images/DLXT201922011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表A2场景2电压协调控制动作
                                                    <br />
                                                Table A2 Coordinated control actions of scenario 2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922011_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922011_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922011_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2场景2电压协调控制动作" src="Detail/GetImg?filename=images/DLXT201922011_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="223">
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922011_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201922011_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007111142942999&amp;v=MTc1ODl5bm5VcmZKSkY4U1ZWMjdHYks1SDlESXJZWkJadUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 徐政.交直流电力系统动态行为分析[M].北京:机械工业出版社,2004.XU Zheng.Dynamic behavior analysis of AC/DC power systems[M].Beijing:China Machine Press,2004.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000052603&amp;v=MTkzOTU3SHJPNEh0SE1yNDlBWnUwUER4TTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZkpKRjhTVlYy&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 浙江大学.直流输电[M].北京:中国电力出版社,1985.Zhejiang University.Direct current transmission[M].Beijing:China Electric Power Press,1985.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907003&amp;v=MDEzNjl1WnNGaURrVjc3T0lTSFRlckc0SHRqTXFJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 徐梅梅,李兴源,白加林,等.交直流并联系统的换流母线电压稳定性分析[J].电力系统自动化,2009,33(7):6-10.XU Meimei,LI Xingyuan,BAI Jialin,et al.Analysis on voltage stability at commutation buses of parallel AC/DC power systems[J].Automation of Electric Power Systems,2009,33(7):6-10.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508318811999&amp;v=MzExMDhHYmE0RnRMTnA0ZEVaZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmSkpGOFNWVjI3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 程浩忠,吴浩.电力系统无功与电压稳定性[M].北京:中国电力出版社,2004.CHENG Haozhong,WU Hao.Reactive power and voltage stability of power systems[M].Beijing:China Electric Power Press,2004.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410003&amp;v=MjExNjdmWnVac0ZpRGtWNzdPSVRyQmZiRzRIOVhOcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 杨欢欢,朱林,蔡泽祥,等.直流控制对直流系统无功动态特性的影响分析[J].电网技术,2014,38(10):2631-2637.YANG Huanhuan,ZHU Lin,CAI Zexiang,et al.Influence of HVDC control on HVDC reactive power dynamic characteristic[J].Power System Technology,2014,38(10):2631-2637.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199916009&amp;v=MDczODJIVGVyS3hGOWpOcVk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWNzdPSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘明波,程劲晖,程莹.交直流并联电力系统动态电压稳定性分析[J].电力系统自动化,1999,23(16):27-30.LIU Mingbo,CHENG Jinhui,CHENG Ying.Dynamic voltage stability analysis of parallel AC/DC power systems[J].Automation of Electric Power Systems,1999,23(16):27-30.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage stability of electric power systems">

                                <b>[7]</b> VAN CUSTEM T,VOURNAS C.Voltage stability of electric power systems[M].Netherlands:Kluwer Academic Publishers,1998.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200523005&amp;v=MDY0OTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWNzdPSVNIVGVyRzRIdFRPckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 郭庆来,孙宏斌,张伯明,等.协调二级电压控制的研究[J].电力系统自动化,2005,29(23):19-24.GUO Qinglai,SUN Hongbin,ZHANG Boming,et al.Study on coordinated secondary voltage control[J].Automation of Electric Power Systems,2005,29(23):19-24.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201103007&amp;v=MTYxMjZxZlp1WnNGaURrVjc3T0lUckJmYkc0SDlETXJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李鹏,郝治国,张保会,等.一种防止电压失稳的切负荷控制方法[J].电网技术,2011,35(3):32-37.LI Peng,HAO Zhiguo,ZHANG Baohui,et al.A voltage instability-avoidable control method for load shedding[J].Power System Technology,2011,35(3):32-37.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201004003&amp;v=MTQzMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVjc3T0lTSFRlckc0SDlITXE0OUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨方,孙元章,程林.AGC与AVC协调控制和电压动态安全性[J].电力系统自动化,2010,34(4):7-11.YANG Fang,SUN Yuanzhang,CHENG Lin.Coordinated control of AGC redispatching and AVC to enhance voltage security[J].Automation of Electric Power Systems,2010,34(4):7-11.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated system protection scheme against voltage collapse using heuristic search and predictive control">

                                <b>[11]</b> LARSSON M,KARLSSON D.Coordinated system protection scheme against voltage collapse using heuristic search and predictive control[J].IEEE Transactions on Power Systems,2003,18(3):1001-1006.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619003&amp;v=MDc1NjRlckc0SDlmTnBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVjc3T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 徐玄浩,陈皓勇,华栋,等.基于动态博弈理论的多区域电压协同控制方法[J].电力系统自动化,2016,40(19):15-22.XU Xuanhao,CHEN Haoyong,HUA Dong,et al.Multi-area voltage cooperative control method based on dynamic game theory[J].Automation of Electric Power Systems,2016,40(19):15-22.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel dynamical reactive power reserve optimization approach for improving mid-long term voltage stability of large-scale AC-DC hybrid power systems">

                                <b>[13]</b> WANG Q,ZHANG J,LIU L P.A novel dynamical reactive power reserve optimization approach for improving mid-long term voltage stability of large-scale AC-DC hybrid power systems[C]// International Conference on Power System Technology,October 20-22,2014,Chengdu,China.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803021&amp;v=MDQ3MzFzRmlEa1Y3N09JU0hUZXJHNEg5bk1ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 黄梦华,汪娟娟,李瑶佳,等.高压直流定无功功率交流故障恢复方法[J].电力系统自动化,2018,42(3):143-148.DOI:10.7500/AEPS20170531004.HUANG Menghua,WANG Juanjuan,LI Yaojia,et al.Constant reactive power control during AC fault recovery for HVDC[J].Automation of Electric Power Systems,2018,42(3):143-148.DOI:10.7500/AEPS20170531004.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428017&amp;v=MTU2NjJyUGJiRzRIOVhPcDQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWNzdPUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 郑超,汤涌,马世英,等.直流整流站动态无功特性解析及优化措施[J].中国电机工程学报,2014,34(28):4886-4896.ZHENG Chao,TANG Yong,MA Shiying,et al.Study on the dynamic reactive power characteristic of HVDC rectifier stations and optimization measures[J].Proceedings of the CSEE,2014,34(28):4886-4896.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706023&amp;v=Mjg0MTlHRnJDVVI3cWZadVpzRmlEa1Y3N09JU0hUZXJHNEg5Yk1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 汪娟娟,梁泽勇,李子林,等.高压直流输电系统低功率运行的无功控制策略[J].电力系统自动化,2017,41(6):154-158.DOI:10.7500/AEPS20160913005.WANG Juanjuan,LIANG Zeyong,LI Zilin,et al.Reactive power control strategy for low power operation of HVDC transmission system[J].Automation of Electric Power Systems,2017,41(6):154-158.DOI:10.7500/AEPS20160913005.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201212023&amp;v=MDYyNTJyWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3N09JVHJCZmJHNEg5UE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李婷,刘明波,林舜江,等.针对直流闭锁故障的协调二级电压紧急控制模型[J].电网技术,2012,36(12):137-145.LI Ting,LIU Mingbo,LIN Shunjiang,et al.A coordinated secondary voltage emergency control model for DC blocking fault[J].Power System Technology,2012,36(12):137-145.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and Identification of Nonlinear Dynamic Loads in Power Systems">

                                <b>[18]</b> KARLSSON D,HILL D J.Modeling and identification of nonlinear dynamic loads in power systems[J].IEEE Transactions on Power Systems,1994,9(1):157-166.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Trajectory Sensitivity Analysis of Hybrid Systems">

                                <b>[19]</b> HISKENS I A,PAI M A.Trajectory sensitivity analysis of hybrid systems[J].IEEE Transactions on Circuits and Systems,2000,47(2):204-220.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Some reflections on model predictive control of transmission voltages">

                                <b>[20]</b> GLAVIC M,VAN CUSTEM T.Some reflections on model predictive control of transmission voltages[C]// Proceedings of the 38th North American Power Symposium,September 17-19,Carbondale,USA:625-632.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Description,modeling and simulation results of a test system for voltage stability analysis">

                                <b>[21]</b> VAN CUSTEM T,PAPANGELIS L.Description,modeling and simulation results of a test system for voltage stability analysis[EB/OL].[2018-10-20].http://core.ac.uk/display/13326390.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922011&amp;v=MjY0MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWNzdPSVNIVGVyRzRIOWpPclk5RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

