

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136391253068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922012%26RESULT%3d1%26SIGN%3dS5Tjkkzu3Y4scBPUeHWSYbdDGGY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922012&amp;v=MDYyNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3ekFJU0hUZXJHNEg5ak9yWTlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;1 LCC-HVDC换流器内部故障工况下的谐波分析&lt;/b&gt; "><b>1 LCC-HVDC换流器内部故障工况下的谐波分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2&lt;/b&gt; 参数平均化建模原理 "><b>2</b> 参数平均化建模原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;3 考虑换流器内部故障的LCC-HVDC系统参数平均化模型&lt;/b&gt; "><b>3 考虑换流器内部故障的LCC-HVDC系统参数平均化模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#93" data-title="&lt;b&gt;3.1&lt;/b&gt; 建模思路"><b>3.1</b> 建模思路</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;3.2 LCC-HVDC&lt;/b&gt;系统等效电路构建"><b>3.2 LCC-HVDC</b>系统等效电路构建</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;3.3&lt;/b&gt; 交流侧多频率分量的获取"><b>3.3</b> 交流侧多频率分量的获取</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;3.4 LCC-HVDC&lt;/b&gt;系统参数平均化方程构建"><b>3.4 LCC-HVDC</b>系统参数平均化方程构建</a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;3.5 LCC-HVDC&lt;/b&gt;平均化模型参数表切换时刻"><b>3.5 LCC-HVDC</b>平均化模型参数表切换时刻</a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;3.6 LCC-HVDC系统动态平均化模型的构建与使用&lt;/b&gt;"><b>3.6 LCC-HVDC系统动态平均化模型的构建与使用</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;4&lt;/b&gt; 算例测试 "><b>4</b> 算例测试</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#165" data-title="&lt;b&gt;4.1&lt;/b&gt; 参数表切换时刻判别的必要性测试"><b>4.1</b> 参数表切换时刻判别的必要性测试</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;4.2 CIGRE&lt;/b&gt;高压直流输电系统"><b>4.2 CIGRE</b>高压直流输电系统</a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;4.3&lt;/b&gt; 仿真效率"><b>4.3</b> 仿真效率</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;4.4&lt;/b&gt; 惯性环节时间常数的选取"><b>4.4</b> 惯性环节时间常数的选取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#331" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#334" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#348" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#354" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#361" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#369" data-title="附录F ">附录F</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 CIGRE标准高压直流输电系统示意图&lt;/b&gt;"><b>图1 CIGRE标准高压直流输电系统示意图</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图2 考虑换流器内部故障的LCC-HVDC系统参数平均化建模&lt;/b&gt;"><b>图2 考虑换流器内部故障的LCC-HVDC系统参数平均化建模</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图3 LCC-HVDC系统动态平均化模型等效电路&lt;/b&gt;"><b>图3 LCC-HVDC系统动态平均化模型等效电路</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;表1 不同开关故障类型与故障原因下换流器发生故障的时刻&lt;/b&gt;"><b>表1 不同开关故障类型与故障原因下换流器发生故障的时刻</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;图4 6脉波整流器T3开路故障交流侧电流波形&lt;/b&gt;"><b>图4 6脉波整流器T3开路故障交流侧电流波形</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图5 CIGRE系统Rec1的T3开路故障
直流侧暂态波形&lt;/b&gt;"><b>图5 CIGRE系统Rec1的T3开路故障
直流侧暂态波形</b></a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;图6 CIGRE系统Rec1的T3开路故障
交流侧电压波形&lt;/b&gt;"><b>图6 CIGRE系统Rec1的T3开路故障
交流侧电压波形</b></a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;图7 CIGRE系统Rec1的T3开路故障
交流侧电流波形&lt;/b&gt;"><b>图7 CIGRE系统Rec1的T3开路故障
交流侧电流波形</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;表2 算例1详细模型与PAVM的仿真效率&lt;/b&gt;"><b>表2 算例1详细模型与PAVM的仿真效率</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;表3 不同时间常数时PAVM的仿真效率&lt;/b&gt;"><b>表3 不同时间常数时PAVM的仿真效率</b></a></li>
                                                <li><a href="#332" data-title="图A1正常与内部故障时整流侧母线A相电流谐波特征">图A1正常与内部故障时整流侧母线A相电流谐波特征</a></li>
                                                <li><a href="#333" data-title="图A2正常与内部故障时逆变侧母线A相电流谐波特征">图A2正常与内部故障时逆变侧母线A相电流谐波特征</a></li>
                                                <li><a href="#336" data-title="图B1星-星接线变压器简化结构及其等效电路">图B1星-星接线变压器简化结构及其等效电路</a></li>
                                                <li><a href="#340" data-title="图B2三角型接线变压器结构与等效电路">图B2三角型接线变压器结构与等效电路</a></li>
                                                <li><a href="#343" data-title="图B3星-三角接线变压器简化结构及其等效电路">图B3星-三角接线变压器简化结构及其等效电路</a></li>
                                                <li><a href="#349" data-title="图C1六脉波整流器测试系统">图C1六脉波整流器测试系统</a></li>
                                                <li><a href="#350" data-title="表C1测试系统参数">表C1测试系统参数</a></li>
                                                <li><a href="#351" data-title="图C2 6脉波整流器T3开路故障直流侧暂态">图C2 6脉波整流器T3开路故障直流侧暂态</a></li>
                                                <li><a href="#352" data-title="图C3 6脉波整流器T3开路故障交流侧电压">图C3 6脉波整流器T3开路故障交流侧电压</a></li>
                                                <li><a href="#353" data-title="图C4 6脉波整流器T3开路故障交流侧电流误差">图C4 6脉波整流器T3开路故障交流侧电流误差</a></li>
                                                <li><a href="#355" data-title="表D1 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电压的谐波分量">表D1 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电压的谐波分量</a></li>
                                                <li><a href="#356" data-title="表D2 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电流的谐波分量">表D2 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电流的谐波分量</a></li>
                                                <li><a href="#357" data-title="表D3 CIGRE系统Rec1的T3开路时详细模型与平均化模型交流侧三相电压的谐波分量">表D3 CIGRE系统Rec1的T3开路时详细模型与平均化模型交流侧三相电压的谐波分量</a></li>
                                                <li><a href="#358" data-title="表D4 4CIGRE系统Rec1的T3开路时详细模型与平均化模型交流侧三相电流的谐波分量">表D4 4CIGRE系统Rec1的T3开路时详细模型与平均化模型交流侧三相电流的谐波分量</a></li>
                                                <li><a href="#359" data-title="表D5 CIGRE系统Inv1的T3短路时详细模型与平均化模型交流侧三相电压的谐波分量">表D5 CIGRE系统Inv1的T3短路时详细模型与平均化模型交流侧三相电压的谐波分量</a></li>
                                                <li><a href="#360" data-title="表D6 CIGRE系统Inv1的T3短路时详细模型与平均化模型交流侧三相电流的谐波分量">表D6 CIGRE系统Inv1的T3短路时详细模型与平均化模型交流侧三相电流的谐波分量</a></li>
                                                <li><a href="#362" data-title="图E1 CIGRE系统Rec1的T3开路故障交流侧电流误差">图E1 CIGRE系统Rec1的T3开路故障交流侧电流误差</a></li>
                                                <li><a href="#363" data-title="图E2 CIGRE系统Inv1的T3短路故障直流侧暂态">图E2 CIGRE系统Inv1的T3短路故障直流侧暂态</a></li>
                                                <li><a href="#364" data-title="图E3 CIGRE系统Inv1的T3短路故障交流侧电压">图E3 CIGRE系统Inv1的T3短路故障交流侧电压</a></li>
                                                <li><a href="#365" data-title="图E4 CIGRE系统Inv1的T3短路故障交流侧电流">图E4 CIGRE系统Inv1的T3短路故障交流侧电流</a></li>
                                                <li><a href="#366" data-title="表E1算例4.1详细模型与平均模型的仿真效率（仿真时长:1 s)">表E1算例4.1详细模型与平均模型的仿真效率（仿真时长:1 s)</a></li>
                                                <li><a href="#367" data-title="表E2算例2详细模型与平均模型的仿真效率（仿真时长:4 s)">表E2算例2详细模型与平均模型的仿真效率（仿真时长:4 s)</a></li>
                                                <li><a href="#368" data-title="图E5 CIGRE系统Inv1的T3短路故障交流侧电流误差">图E5 CIGRE系统Inv1的T3短路故障交流侧电流误差</a></li>
                                                <li><a href="#370" data-title="图F1不同时间常数下HVDC系统的直流电压波形">图F1不同时间常数下HVDC系统的直流电压波形</a></li>
                                                <li><a href="#371" data-title="图F2不同时间常数下HVDC系统的直流电流波形">图F2不同时间常数下HVDC系统的直流电流波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 韩雪,任东明,胡润青.中国分布式可再生能源发电发展现状与挑战[J].中国能源,2019(6):32-36.HAN Xue,REN Dongming,HU Runqing.Current satus and challenges of distributed renewable energy power generation in China[J].Energy of China,2019(6):32-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201906007&amp;v=MjkxNDNVUjdxZlp1WnNGaURrVjd6QVB5ckhZTEc0SDlqTXFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         韩雪,任东明,胡润青.中国分布式可再生能源发电发展现状与挑战[J].中国能源,2019(6):32-36.HAN Xue,REN Dongming,HU Runqing.Current satus and challenges of distributed renewable energy power generation in China[J].Energy of China,2019(6):32-36.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 陈庆,闪鑫,罗建裕,等.特高压直流故障下源网荷协调控制策略及应用[J].电力系统自动化,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.CHEN Qing,SHAN Xin,LUO Jianyu,et al.Source-grid-load coordinated control strategy and its application under UHVDC faults[J].Automation of Electric Power Systems,2017,41(5):147-152.DOI:10.7500/AEPS20160803005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705022&amp;v=MTI0NTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWN3pBSVNIVGVyRzRIOWJNcW85SFpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈庆,闪鑫,罗建裕,等.特高压直流故障下源网荷协调控制策略及应用[J].电力系统自动化,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.CHEN Qing,SHAN Xin,LUO Jianyu,et al.Source-grid-load coordinated control strategy and its application under UHVDC faults[J].Automation of Electric Power Systems,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 刘振亚,张启平.国家电网发展模式研究[J].中国电机工程学报,2013,33(7):1-10.LIU Zhenya,ZHANG Qiping.Study on the development mode of national power grid of China[J].Proceedings of the CSEE,2013,33(7):1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201307000&amp;v=MjI4MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3ekFQeXJQYmJHNEg5TE1xSTlGWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘振亚,张启平.国家电网发展模式研究[J].中国电机工程学报,2013,33(7):1-10.LIU Zhenya,ZHANG Qiping.Study on the development mode of national power grid of China[J].Proceedings of the CSEE,2013,33(7):1-10.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 徐政.交直流电力系统的动态行为分析[M].北京:机械工业出版社,2004.XU Zheng.Dynamic behavior analysis of AC and DC power system[M].Beijing:Machinery Industry Press,2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007111142942999&amp;v=MDgyOTFuM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZKSkYwY1ZWMjdHYks1SDlESXJZWkJadUlHQlJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         徐政.交直流电力系统的动态行为分析[M].北京:机械工业出版社,2004.XU Zheng.Dynamic behavior analysis of AC and DC power system[M].Beijing:Machinery Industry Press,2004.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 王晶芳,王智冬,李新年,等.含特高压直流的多馈入交直流系统动态特性仿真[J].电力系统自动化,2007,31(11):97-102.WANG Jingfang,WANG Zhidong,LI Xinnian,et al.Simulation to study the dynamic performance of multi-infeed AC/DC power systems including UHVDC[J].Automation of Electric Power Systems,2007,31(11):97-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200711021&amp;v=MzEwNjl1WnNGaURrVjd6QUlTSFRlckc0SHRiTnJvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王晶芳,王智冬,李新年,等.含特高压直流的多馈入交直流系统动态特性仿真[J].电力系统自动化,2007,31(11):97-102.WANG Jingfang,WANG Zhidong,LI Xinnian,et al.Simulation to study the dynamic performance of multi-infeed AC/DC power systems including UHVDC[J].Automation of Electric Power Systems,2007,31(11):97-102.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 邵瑶,汤涌.多馈入交直流混合电力系统研究综述[J].电网技术,2009,33(17):24-30.SHAO Yao,TANG Yong.Research survey on multi-infeed AC/DC hybrid power systems[J].Power System Technology,2009,33(17):24-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200917007&amp;v=MjA0MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWN3pBSVRyQmZiRzRIdGpOcUk5Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         邵瑶,汤涌.多馈入交直流混合电力系统研究综述[J].电网技术,2009,33(17):24-30.SHAO Yao,TANG Yong.Research survey on multi-infeed AC/DC hybrid power systems[J].Power System Technology,2009,33(17):24-30.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 王晶,梁志峰,江木,等.多馈入直流同时换相失败案例分析及仿真计算[J].电力系统自动化,2015,39(4):141-146.WANG Jing,LIANG Zhifeng,JIANG Mu,et al.Case analysis and simulation of commutation failure in multi-infeed HVDC transmission systems[J].Automation of Electric Power Systems,2015,39(4):141-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504023&amp;v=MDgzODJDVVI3cWZadVpzRmlEa1Y3ekFJU0hUZXJHNEg5VE1xNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王晶,梁志峰,江木,等.多馈入直流同时换相失败案例分析及仿真计算[J].电力系统自动化,2015,39(4):141-146.WANG Jing,LIANG Zhifeng,JIANG Mu,et al.Case analysis and simulation of commutation failure in multi-infeed HVDC transmission systems[J].Automation of Electric Power Systems,2015,39(4):141-146.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 王莹,刘兵,刘天斌,等.特高压直流闭锁后省间紧急功率支援的协调优化调度策略[J].中国电机工程学报,2015,35(11):2695-2702.WANG Ying,LIU Bing,LIU Tianbin,et al.Coordinated optimal dispatching of emergency power support among provinces after UHVDC transmission system block fault[J].Proceedings of the CSEE,2015,35(11):2695-2702." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511007&amp;v=MDIwMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVjd6QVB5clBiYkc0SDlUTnJvOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王莹,刘兵,刘天斌,等.特高压直流闭锁后省间紧急功率支援的协调优化调度策略[J].中国电机工程学报,2015,35(11):2695-2702.WANG Ying,LIU Bing,LIU Tianbin,et al.Coordinated optimal dispatching of emergency power support among provinces after UHVDC transmission system block fault[J].Proceedings of the CSEE,2015,35(11):2695-2702.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 王振,钱海,周尚礼,等.天广直流工程换流阀异常导通原因分析及对策[J].高电压技术,2017,43(7):2154-2160.WANG Zhen,QIAN Hai,ZHOU Shangli,et al.Cause analysis and countermeasures for the abnormal conduction of converter valve in Tian-Guang HVDC project[J].High Voltage Engineering,2017,43(7):2154-2160." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707008&amp;v=MDAyMzVrVjd6QUlpblNaTEc0SDliTXFJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王振,钱海,周尚礼,等.天广直流工程换流阀异常导通原因分析及对策[J].高电压技术,2017,43(7):2154-2160.WANG Zhen,QIAN Hai,ZHOU Shangli,et al.Cause analysis and countermeasures for the abnormal conduction of converter valve in Tian-Guang HVDC project[J].High Voltage Engineering,2017,43(7):2154-2160.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 刘磊,林圣,李小鹏,等.基于电流积分的HVDC系统阀短路故障分类与定位方法[J].电力系统自动化,2017,41(20):112-117.DOI:10.7500/AEPS20170216003.LIU Lei,LIN Sheng,LI Xiaopeng,et al.Current integral based method for valve short-circuit fault classification and location in HVDC system[J].Automation of Electric Power Systems,2017,41(20):112-117.DOI:10.7500/AEPS20170216003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720016&amp;v=MDU4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWN3pBSVNIVGVyRzRIOWJPcjQ5RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘磊,林圣,李小鹏,等.基于电流积分的HVDC系统阀短路故障分类与定位方法[J].电力系统自动化,2017,41(20):112-117.DOI:10.7500/AEPS20170216003.LIU Lei,LIN Sheng,LI Xiaopeng,et al.Current integral based method for valve short-circuit fault classification and location in HVDC system[J].Automation of Electric Power Systems,2017,41(20):112-117.DOI:10.7500/AEPS20170216003.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 胡宇洋,唐开平,余珊珊.葛洲坝换流站直流开路试验故障原因分析[J].电力系统自动化,2010,34(18):103-107.HU Yuyang,TANG Kaiping,YU Shanshan.Fault analysis of open line test on DC side of Gezhouba converter station[J].Automation of Electric Power Systems,2010,34(18):103-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201018022&amp;v=Mjc5MDRlckc0SDlITnA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVjd6QUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         胡宇洋,唐开平,余珊珊.葛洲坝换流站直流开路试验故障原因分析[J].电力系统自动化,2010,34(18):103-107.HU Yuyang,TANG Kaiping,YU Shanshan.Fault analysis of open line test on DC side of Gezhouba converter station[J].Automation of Electric Power Systems,2010,34(18):103-107.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 倪以信.动态电力系统的理论和分析[M].北京:清华大学出版社,2002.NI Yixin.Theory and analysis of dynamic power system[M].Beijing:Tsinghua University Press,2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302051428001&amp;v=MDQyMjVGcXpHYkM0SE5ISnJvdEhiT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmSkpGMGNY&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         倪以信.动态电力系统的理论和分析[M].北京:清华大学出版社,2002.NI Yixin.Theory and analysis of dynamic power system[M].Beijing:Tsinghua University Press,2002.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 汤涌.电力系统数字仿真技术的现状与发展[J].电力系统自动化,2002,26(17):66-70.TANG Yong.Present situation and development of power system simulation technologies[J].Automation of Electric Power Systems,2002,26(17):66-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200217017&amp;v=MTA5MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVjd6QUlTSFRlckc0SHRQTnFJOUVZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         汤涌.电力系统数字仿真技术的现状与发展[J].电力系统自动化,2002,26(17):66-70.TANG Yong.Present situation and development of power system simulation technologies[J].Automation of Electric Power Systems,2002,26(17):66-70.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" WATSON N,ARRILLAGA J.Power systems electromagnetic transients simulation[M].UK:IET,2003." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power systems electromagnetic transients simulation">
                                        <b>[14]</b>
                                         WATSON N,ARRILLAGA J.Power systems electromagnetic transients simulation[M].UK:IET,2003.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" SUDHOFF S D,WASYNCZUK O.Analysis and average-value modeling of line-commutated converter-synchronous machine systems[J].IEEE Transactions on Energy Conversion,1993,8(1):92-99." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and average-value modeling of line-commutated converter. Synchronous machine systems">
                                        <b>[15]</b>
                                         SUDHOFF S D,WASYNCZUK O.Analysis and average-value modeling of line-commutated converter-synchronous machine systems[J].IEEE Transactions on Energy Conversion,1993,8(1):92-99.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" SUDHOFF S D,CORZINE K A,HEGNER H J,et al.Transient and dynamic average-value modeling of synchronous machine fed load-commutated converters[J].IEEE Transactions on Energy Conversion,1996,11(3):508-514." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient and dynamic average-value modeling of synchronous machine fed load-commutated converters">
                                        <b>[16]</b>
                                         SUDHOFF S D,CORZINE K A,HEGNER H J,et al.Transient and dynamic average-value modeling of synchronous machine fed load-commutated converters[J].IEEE Transactions on Energy Conversion,1996,11(3):508-514.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" SANDERS J A,VERHULST F,MURDOCK J.Averaging methods in nonlinear dynamical systems[M]// Applied Mathematical Sciences.New York,USA:Springer,2007." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Averaging methods in nonlinear dynamical systems">
                                        <b>[17]</b>
                                         SANDERS J A,VERHULST F,MURDOCK J.Averaging methods in nonlinear dynamical systems[M]// Applied Mathematical Sciences.New York,USA:Springer,2007.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" KRAUSE P C,LIPO T A.Analysis and simplified representations of a rectifier-inverter induction motor drive[J].IEEE Transactions on Power Apparatus and Systems,1969,88(5):588-596." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and Simplified Representations of a Rectifier-Inverter Induction Motor Drive">
                                        <b>[18]</b>
                                         KRAUSE P C,LIPO T A.Analysis and simplified representations of a rectifier-inverter induction motor drive[J].IEEE Transactions on Power Apparatus and Systems,1969,88(5):588-596.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" PETROSON H,KRAUSE P.A direct-and quadrature-axis representation of a parallel AC and DC power system[J].IEEE Transactions on Power Apparatus and Systems,1966,85(3):210-225." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Direct-and Quadrature-Axis Representation of a Parallel AC and DC Power System">
                                        <b>[19]</b>
                                         PETROSON H,KRAUSE P.A direct-and quadrature-axis representation of a parallel AC and DC power system[J].IEEE Transactions on Power Apparatus and Systems,1966,85(3):210-225.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" CALISKAN V,PERREAULT D J,JAHNS T M,et al.Analysis of three-phase rectifiers with constant-voltage loads[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications,2003,50(9):1220-1226." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of Three-Phase Rectifiers with Constant-Voltage Loads">
                                        <b>[20]</b>
                                         CALISKAN V,PERREAULT D J,JAHNS T M,et al.Analysis of three-phase rectifiers with constant-voltage loads[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications,2003,50(9):1220-1226.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" PEJOVIC P,KOLAR J W.Exact analysis of three-phase rectifiers with constant voltage loads[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2008,55(8):743-747." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Exact analysis of three-phase rectifiers with constant voltage loads">
                                        <b>[21]</b>
                                         PEJOVIC P,KOLAR J W.Exact analysis of three-phase rectifiers with constant voltage loads[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2008,55(8):743-747.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" JATSKEVICH J,PEKAREK S D,DAVOUDI A.Fast procedure for constructing an accurate dynamic average-value model of synchronous machine-rectifier systems[J].IEEE Transactions on Energy Conversion,2006,21(2):435-441." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast procedure for constructing an accurate dynamic average-value model of synchronous machine-rectifier systems">
                                        <b>[22]</b>
                                         JATSKEVICH J,PEKAREK S D,DAVOUDI A.Fast procedure for constructing an accurate dynamic average-value model of synchronous machine-rectifier systems[J].IEEE Transactions on Energy Conversion,2006,21(2):435-441.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" ATIGHECHI H,CHINIFOROOSH S,JATSKEVICH J,et al.Dynamic average-value modeling of CIGRE HVDC benchmark system[J].IEEE Transactions on Power Delivery,2014,29(5):2046-2054." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Dynamic Average-Value Modeling of CIGRE HVDC Benchmark System,&amp;quot;">
                                        <b>[23]</b>
                                         ATIGHECHI H,CHINIFOROOSH S,JATSKEVICH J,et al.Dynamic average-value modeling of CIGRE HVDC benchmark system[J].IEEE Transactions on Power Delivery,2014,29(5):2046-2054.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" ATIGHECHI H,CHINIFOROOSH S,EBRAHIMI S,et al.Using multiple reference frame theory for considering harmonics in average-value modeling of diode rectifiers[J].IEEE Transactions on Energy Conversion,2016,31(3):872-881." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using multiple reference frame theory for considering harmonics in average-value modeling of diode rectifiers">
                                        <b>[24]</b>
                                         ATIGHECHI H,CHINIFOROOSH S,EBRAHIMI S,et al.Using multiple reference frame theory for considering harmonics in average-value modeling of diode rectifiers[J].IEEE Transactions on Energy Conversion,2016,31(3):872-881.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" EBRAHIMI S,AMIRI N,ATIGHECHI H,et al.Generalized parametric average-value model of line-commutated rectifiers considering AC harmonics with variable frequency operation[J].IEEE Transactions on Energy Conversion,2018,33(1):341-353." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generalized parametric average-value model of line-commutated rectifiers considering AC harmonics with variable frequency operation">
                                        <b>[25]</b>
                                         EBRAHIMI S,AMIRI N,ATIGHECHI H,et al.Generalized parametric average-value model of line-commutated rectifiers considering AC harmonics with variable frequency operation[J].IEEE Transactions on Energy Conversion,2018,33(1):341-353.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" EBRAHIMI S,AMIRI N,WANG L W,et al.Parametric average-value modeling of thyristor-controlled rectifiers with internal faults and asymmetrical operation[J].IEEE Transactions on Power Delivery,2019,34(2):773-776." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Parametric average-value modeling of thyristor-controlled rectifiers with internal faults and asymmetrical operation">
                                        <b>[26]</b>
                                         EBRAHIMI S,AMIRI N,WANG L W,et al.Parametric average-value modeling of thyristor-controlled rectifiers with internal faults and asymmetrical operation[J].IEEE Transactions on Power Delivery,2019,34(2):773-776.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" BAUTA M,GROTZBACH M.Noncharacteristic line harmonics of AC/DC converters with high DC current ripple[J].IEEE Transactions on Power Delivery,2000,15(3):1060-1066." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Noncharacteristic line harmonics of ac/dc converters with high dc current ripple">
                                        <b>[27]</b>
                                         BAUTA M,GROTZBACH M.Noncharacteristic line harmonics of AC/DC converters with high DC current ripple[J].IEEE Transactions on Power Delivery,2000,15(3):1060-1066.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" 曾淑云,江全元,陆韶琦,等.适用于不对称情况的线换相换流器动态相量模型[J].电力系统自动化,2018,42(11):129-135.DOI:10.7500/AEPS20170716003.ZENG Shuyun,JIANG Quanyuan,LU Shaoqi,et al.Dynamic phasor model of line commutated converter under unbalanced conditions[J].Automation of Electric Power Systems,2018,42(11):129-135.DOI:10.7500/AEPS20170716003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811018&amp;v=MTA1MDNUZXJHNEg5bk5ybzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3ekFJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         曾淑云,江全元,陆韶琦,等.适用于不对称情况的线换相换流器动态相量模型[J].电力系统自动化,2018,42(11):129-135.DOI:10.7500/AEPS20170716003.ZENG Shuyun,JIANG Quanyuan,LU Shaoqi,et al.Dynamic phasor model of line commutated converter under unbalanced conditions[J].Automation of Electric Power Systems,2018,42(11):129-135.DOI:10.7500/AEPS20170716003.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" XU Y,CHEN Y,LIU C C,et al.Piecewise average-value model of PWM converters with applications to large-signal transient simulations[J].IEEE Transactions on Power Electronics,2016,31(2):1304-1321." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Piecewise average-value model of pwm converters with applications to large-signal transient simulations">
                                        <b>[29]</b>
                                         XU Y,CHEN Y,LIU C C,et al.Piecewise average-value model of PWM converters with applications to large-signal transient simulations[J].IEEE Transactions on Power Electronics,2016,31(2):1304-1321.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_30" title=" JATSKEVICH J,PEKAREK S D,DAVOUDI A.Parametric average-value model of synchronous machine-rectifier systems[J].IEEE Transactions on Energy Conversion,2006,21(1):9-18." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Parametric average-value model of synchronous machine-rectifier systems">
                                        <b>[30]</b>
                                         JATSKEVICH J,PEKAREK S D,DAVOUDI A.Parametric average-value model of synchronous machine-rectifier systems[J].IEEE Transactions on Energy Conversion,2006,21(1):9-18.
                                    </a>
                                </li>
                                <li id="63">


                                    <a id="bibliography_31" title=" ATIGHECHI H,JATSKEVICH J,CANO J M.Average-value modeling of thyristor controlled line-commutated converter using voltage and current source formulations[C]// 2013 IEEE Power &amp;amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Average-value modeling of thyristor controlled line-commutated converter using voltage and current source formulations">
                                        <b>[31]</b>
                                         ATIGHECHI H,JATSKEVICH J,CANO J M.Average-value modeling of thyristor controlled line-commutated converter using voltage and current source formulations[C]// 2013 IEEE Power &amp;amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada.
                                    </a>
                                </li>
                                <li id="65">


                                    <a id="bibliography_32" title=" WANG L,JATSKEVICH J,DINAVAHI V,et al.Methods of interfacing rotating machine models in transient simulation programs[J].IEEE Transactions on Power Delivery,2010,25(2):891-903." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Methods of interfacing rotating machine models in transient simulation programs">
                                        <b>[32]</b>
                                         WANG L,JATSKEVICH J,DINAVAHI V,et al.Methods of interfacing rotating machine models in transient simulation programs[J].IEEE Transactions on Power Delivery,2010,25(2):891-903.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 10:07</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),84-104 DOI:10.7500/AEPS20190526001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑换流器内部故障的<b>LCC-HVDC</b>动态平均化建模方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B4%AA%E6%B3%BD%E7%A5%BA&amp;code=36578246&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">洪泽祺</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%AF%85&amp;code=37891962&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许寅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%92%8C%E6%95%AC%E6%B6%B5&amp;code=06319750&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">和敬涵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%B5%B7%E4%BC%9F&amp;code=32014904&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴海伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京交通大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着多个高压直流输电工程陆续投入运行,中国输电网呈现交直流混联的特征,其稳态与暂态特性区别于传统的交流互联电网。常规高压直流线路采用晶闸管换流器作为交流系统与直流系统的接口,换流器内部发生故障往往给系统的运行带来安全风险。研究高压直流换流器内部故障对电网运行的影响,需要建立准确高效的直流换流器暂态模型。基于分立开关的直流换流器详细模型在仿真过程中需处理大量开关动作事件,计算效率无法满足大规模交直流混联电力系统在线分析的需求。提出一种考虑内部故障的高压直流输电系统动态平均化模型,能够准确模拟由于直流换流器内部故障引起的暂态响应,且具有较高的计算效率,并以CIGRE标准直流输电系统为例验证了所提出模型的准确性与高效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E5%B9%B3%E5%9D%87%E5%8C%96%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态平均化模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%85%E9%83%A8%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">内部故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E6%B7%B7%E8%81%94%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流混联电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%A3%81%E6%9A%82%E6%80%81%E4%BB%BF%E7%9C%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电磁暂态仿真;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    洪泽祺(1992—)，男，博士研究生，主要研究方向:直流输电系统及分布式电源的平均化建模。E-mail:zeqihong@bjtu.edu.cn;
                                </span>
                                <span>
                                    *许寅(1986—)，男，通信作者，博士，教授，博士生导师，主要研究方向:配电网故障恢复与韧性、电力系统暂态建模与仿真。E-mail:xuyin@bjtu.edu.cn;
                                </span>
                                <span>
                                    和敬涵(1964—)，女，博士，教授，博士生导师，主要研究方向:智能电网、交直流混联输/配电网保护与控制、新能源接入及主动配电网保护、集成网络保护与站域协同保护、轨道交通电气化等。E-mail:jhhe@bjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902600);</span>
                                <span>国家电网公司科技项目(SGJS0000DKJS1700840);</span>
                    </p>
            </div>
                    <h1><b>Dynamic Average-value Modeling Method of LCC-HVDC System Considering Internal Fault of Converter</b></h1>
                    <h2>
                    <span>HONG Zeqi</span>
                    <span>XU Yin</span>
                    <span>HE Jinghan</span>
                    <span>WU Haiwei</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Beijing Jiaotong University</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the implementation of multiple high voltage direct current(HVDC) transmission projects, the AC-DC hybrid characteristics of the transmission systems of China in steady and transient states become quite different from the traditional AC hybrid grids. Line-commutated converters(LCCs) are used by HVDC lines as the interfaces between the AC system and DC system. Internal faults inside the converters will pose threats to the operation of the power system. Accurate and efficient transient models of HVDC converters are essential for the analysis of influences of internal faults for HVDC converters on power system operation. The detailed model of HVDC converter based on discrete switches is not suitable for the requirements of on-line analysis for large-scale AC-DC hybrid power system due to the low efficiency in simulating large amount of switching events. This paper proposes a dynamic average-value model of the HVDC system considering the internal faults, which can simulate the transient response of internal faults for HVDC converters and has high computational efficiency. The proposed model is validated by the CIGRE benchmark HVDC system. The simulation results indicate the superiority on accuracy and efficiency.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20average-value%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic average-value model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20voltage%20direct%20current%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high voltage direct current transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=internal%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">internal fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC-DC%20hybrid%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC-DC hybrid power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electromagnetic%20transient%20simulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electromagnetic transient simulation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902600);</span>
                                <span>State Grid Corporation of China(No. SGJS0000 DKJS1700840);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="67" name="67" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="68">可再生能源发电技术的迅速发展<citation id="290" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>以及中国可再生能源与负荷中心逆向分布的特点使得长距离、大容量输电的需求日益凸显<citation id="291" type="reference"><link href="5" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,随着高压直流(high-voltage direct current,HVDC)输电工程在输电网中的广泛应用,目前中国输电网已呈现明显的多区域直流互联特征<citation id="292" type="reference"><link href="7" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="69">交直流混联电网的动态特性比传统交流电网更为复杂<citation id="295" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。基于晶闸管的电网换相型换流器(line-commutated converter,LCC)作为常规高压直流输电系统(LCC-HVDC)的核心部件,发生换相失败<citation id="293" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、闭锁<citation id="294" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>以及内部电力电子开关短路或开路<citation id="296" type="reference"><link href="19" rel="bibliography" /><link href="21" rel="bibliography" /><link href="23" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>故障时,会给电力系统的安全运行带来风险。因此,有必要研究LCC内部故障对电力系统运行的影响,而时域仿真是分析这类问题的重要工具。</p>
                </div>
                <div class="p1">
                    <p id="70">LCC-HVDC系统的时域仿真方式分为机电暂态<citation id="297" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>和电磁暂态<citation id="298" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>仿真2类。在研究换流器故障暂态时,电磁暂态仿真更为常用。电磁暂态仿真常采用详细模型,针对LCC中的电力电子开关分立建模<citation id="299" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,能够得到LCC-HVDC系统的准确暂态特性,但由于在仿真过程中需处理大量开关动作事件,需要采用较小的仿真步长,故计算效率低,难以满足大规模交直流混联电力系统在线分析的需求。为进一步发挥电磁暂态仿真的优势,建立更加高效的LCC-HVDC系统模型十分重要。</p>
                </div>
                <div class="p1">
                    <p id="71">针对详细模型仿真效率低的缺点,有学者提出LCC的动态平均化模型(average-value model,AVM),以实现LCC-HVDC系统的高效电磁暂态仿真<citation id="301" type="reference"><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。动态平均化模型基于动态系统的平均化理论<citation id="300" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,建立LCC-HVDC系统交直流电气量平均值间的关系,无须模拟开关动作细节,可在准确模拟LCC-HVDC系统暂态外特性的前提下,采用较大的计算步长以提升仿真效率。</p>
                </div>
                <div class="p1">
                    <p id="72">LCC-HVDC系统的动态平均化模型可分为解析平均化模型和参数平均化模型两大类。其中,解析平均化模型从LCC的开关函数出发,推导端口电流电压平均值的解析关系式。普渡大学Sudhoff团队<citation id="307" type="reference"><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>、Krause团队<citation id="308" type="reference"><link href="37" rel="bibliography" /><link href="39" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>、威斯康星大学麦迪逊分校Perreault团队<citation id="302" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>以及贝尔格莱德大学Pejovic团队<citation id="303" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>针对不同的交流侧电源和直流运行模式建立了对应的解析化平均模型,但仍然缺乏能描述换流器多种工况的统一解析化平均模型,且无法准确模拟LCC-HVDC系统内部故障时的响应特性。由英属哥伦比亚大学Jatskevich团队提出的参数化平均模型采用数值函数描述晶闸管变流器端口电压、电流平均值之间的物理关系,可实现对晶闸管换流器全工况的准确仿真<citation id="304" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。基于该模型,有团队构建了正常工况下CIGRE直流输电系统的动态平均化模型<citation id="305" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,以及考虑谐波<citation id="309" type="reference"><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>及内部故障的6脉波晶闸管整流器模型<citation id="306" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。但这些模型在内部故障工况下的LCC-HVDC系统中并非简单拓展,目前尚无相关成果,且对于多参数表间的切换原则并未做深入探讨。</p>
                </div>
                <div class="p1">
                    <p id="73">本文建立了考虑直流换流器内部故障的LCC-HVDC系统参数平均化模型;分析了LCC内部开关状态异常引起换流器运行工况变化的时序关系,提出了参数平均化模型参数表切换逻辑;通过CIGRE标准直流输电系统验证了所提出模型的正确性及高效性。相比于详细模型,本文模型主要有2点优势:①无须模拟LCC-HVDC内部的开关动作过程,故可采用大步长仿真,切实降低计算量;②避免了开关过程处理的辅助算法,计算流程简单,易于并行,尤其适合图形处理器(GPU)等众核处理器。</p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>1 LCC-HVDC换流器内部故障工况下的谐波分析</b></h3>
                <div class="p1">
                    <p id="75">在正常运行和换流器内部故障工况下,LCC-HVDC系统交流母线电压所含的谐波分量差异较大。以CIGRE标准高压直流输电系统(图1)为例,其整流侧和逆变侧均由2个6脉波LCC(整流侧分别为Rec1和Rec2,逆变侧分别为Inv1和Inv2)串联构成。在正常运行工况下,由于上、下2个换流器的换相电压相差30°,5次、7次、17次和19次等特征谐波分量会在换流变压器之间形成环流而不会流入换流母线,因此换流母线处只含有12<i>k</i>±1次(<i>k</i>=1, 2,…)谐波,再配合对应的滤波器,换流母线的主导分量一般为基波分量<citation id="310" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。但当LCC内部开关元件没有按照正常换相顺序导通和关断时,串联换流器之间的互补效应不再存在,换流母线电流电压呈现非对称特征并含有大量非特征次谐波,如附录A图A1和图A2所示<citation id="311" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CIGRE标准高压直流输电系统示意图" src="Detail/GetImg?filename=images/DLXT201922012_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CIGRE标准高压直流输电系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of CIGRE benchmark 
HVDC transmission system</b></p>

                </div>
                <div class="p1">
                    <p id="77">由于LCC的触发信号是根据换流母线处的相位产生的,忽略谐波的影响会导致触发角计算误差<citation id="312" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。因此,为准确模拟LCC-HVDC系统在换流器内部故障下的暂态特性,构建其模型时应考虑主要谐波分量的影响。本文考虑所有幅值超过基波正序幅值5%的谐波分量,采用详细模型对所关心的故障类型进行仿真以确定所需考虑的最高次谐波。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2</b> 参数平均化建模原理</h3>
                <div class="p1">
                    <p id="79">对于给定变量或函数<i>f</i>(<i>t</i>),其平均值为<citation id="313" type="reference"><link href="59" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mi>t</mi></msubsup><mi>f</mi></mrow></mstyle><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>x</mi></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>t</i>为时间;<i>T</i><sub>s</sub>为平均化周期。</p>
                </div>
                <div class="p1">
                    <p id="82">由于LCC-HVDC系统中的晶闸管换流器内部不含储能元件,故其交直流侧物理量之间的关系可以采用代数方程描述。将交流电流、电压变换到同步旋转坐标系,并应用式(1)可以得到一组平均化代数方程<citation id="314" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="327">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922012_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="89"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>ϕ</mtext><mo stretchy="false">(</mo><mo>⋅</mo><mo stretchy="false">)</mo><mo>=</mo><mo>〈</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>〉</mo><mo>=</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>d</mi></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>q</mi></msub></mrow></math></mathml>和<mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>d</mi></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>q</mi></msub></mrow></math></mathml>分别为换流器交流侧电压和电流<i>dq</i>轴分量的平均值;<mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>和<mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>分别为直流电压、电流平均值;<mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mtext>j</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>q</mi></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mtext>j</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>q</mi></msub></mrow></math></mathml>,其中j为虚数单位;<mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>〈</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>〉</mo></mrow></math></mathml>为向量<mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub></mrow></math></mathml>与<mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub></mrow></math></mathml>的夹角;<i>θ</i><sub><i>v</i></sub><sub>,</sub><sub><i>dq</i></sub>和<i>θ</i><sub><i>i</i></sub><sub>,</sub><sub><i>dq</i></sub>分别为交流电压<mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub></mrow></math></mathml>和电流<mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub></mrow></math></mathml>与同步旋转坐标系<i>d</i>轴的夹角;<i>w</i><sub><i>v</i></sub>,<i>w</i><sub><i>i</i></sub>,ϕ为方程系数,其取值随着触发角和换流器工况的变化而变化。</p>
                </div>
                <div class="p1">
                    <p id="91">通过数值化方法构建上述系数的参数表,并在应用该模型进行仿真时查表确定各系数的取值,因此该模型被称为参数平均化模型(parametric average-value model,PAVM)<citation id="315" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>3 考虑换流器内部故障的LCC-HVDC系统参数平均化模型</b></h3>
                <h4 class="anchor-tag" id="93" name="93"><b>3.1</b> 建模思路</h4>
                <div class="p1">
                    <p id="94">考虑换流器内部故障的LCC-HVDC系统参数平均化模型构建思路如图2所示,主要可分为3步:①针对12脉波LCC的特点构建合适的等效电路,稳定判据的变量解释详见文献<citation id="316" type="reference">[<a class="sup">31</a>]</citation>;②分解交流侧非对称电气量(含基波和谐波),构建各分量的平均化方程;③选择关键变量提取对应的参数表,确定参数表切换逻辑。下面分别进行详细阐述。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 考虑换流器内部故障的LCC-HVDC系统参数平均化建模" src="Detail/GetImg?filename=images/DLXT201922012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 考虑换流器内部故障的LCC-HVDC系统参数平均化建模</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 PAVM of LCC-HVDC system considering internal faults of converter</b></p>

                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>3.2 LCC-HVDC</b>系统等效电路构建</h4>
                <div class="p1">
                    <p id="97">LCC-HVDC系统中换流器可等效为受控源电路,如图3所示。其中<i>u</i><sub>a</sub>,<i>u</i><sub>b</sub>,<i>u</i><sub>c</sub>为外部系统等效电源电压;<i>R</i><sub>f</sub>和<i>L</i><sub>f</sub>分别为外部系统与换流变压器合并等效电阻和电抗;<i><b>v</b></i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i><b>i</b></i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,<i><b>v</b></i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>2</mn></mrow></msubsup></mrow></math></mathml>和<i><b>i</b></i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>2</mn></mrow></msubsup></mrow></math></mathml>,<i><b>v</b></i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i><b>i</b></i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,<i><b>v</b></i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>2</mn></mrow></msubsup></mrow></math></mathml>和<i><b>i</b></i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>2</mn></mrow></msubsup></mrow></math></mathml>分别为Rec1,Rec2,Inv1和Inv2交流侧的电压和电流向量;<i>v</i><sub>dcr</sub>,<i>i</i><sub>dcr</sub>和<i>v</i><sub>dci</sub>,<i>i</i><sub>dci</sub>分别为整流侧和逆变侧的直流电压、电流。整流侧2个换流器在交流侧分别等效为1组三相受控电压源,直流侧等效为1个共同的受控电流源;逆变侧2个换流器在交流侧分别等效为1组三相受控电流源;直流侧等效为1个共同的受控电压源。逆变侧之所以采用与整流侧不同的等效电路,主要考虑了等效系统的稳定性<citation id="317" type="reference"><link href="63" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="98">文献<citation id="318" type="reference">[<a class="sup">31</a>]</citation>将连接有LCC受控源等效电路的交流系统表示为一组非线性微分方程(动态系统),并分析该系统在多种运行工况下的稳定性,得到2种等效电路的稳定域,并得出以下结论:当换流器的触发角大于90°(即换流器工作在逆变模式)时,若交流侧采用受控电压源形式,则系统稳定域较小,一些详细模型可有效模拟的运行工况无法采用动态平均化模型准确仿真;而交流侧采用受控电流源形式则可避免该问题。因此,本文在构建LCC-HVDC系统等效电路时,逆变器交流侧等效为三相受控电流源,直流侧等效为受控电压源。此外,出于数值稳定性的考虑,整流侧电流源连接的电感需要添加一个时间常数足够小的惯性环节<citation id="319" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>;逆变器侧受控电流源与外电路连接处需并联补偿电阻<citation id="320" type="reference"><link href="65" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。根据文献<citation id="321" type="reference">[<a class="sup">32</a>]</citation>的结论,补偿电阻越大,误差越小,但数值稳定性越差,仿真效率越低;补偿电阻越小则反之。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 LCC-HVDC系统动态平均化模型等效电路" src="Detail/GetImg?filename=images/DLXT201922012_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 LCC-HVDC系统动态平均化模型等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Equivalent circuit of AVM for LCC-HVDC system</b></p>

                </div>
                <div class="p1">
                    <p id="100">换流变压器可近似等效为阻抗。由于篇幅所限,在附录B中给出增加等效阻抗的计算过程。高压直流输电系统的变压器容量通常较大,励磁支路中的电流可以忽略,因此本文的等效方式对于仿真的准确性影响不大。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>3.3</b> 交流侧多频率分量的获取</h4>
                <div class="p1">
                    <p id="102">基于第1章的分析,LCC-HVDC系统中任一换流器交流侧电压、电流可以表示为:</p>
                </div>
                <div class="area_img" id="328">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922012_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="329">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922012_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="107">式中:<i>n</i>为谐波次数,<i>n</i>=0代表直流分量。</p>
                </div>
                <div class="p1">
                    <p id="108">在内部故障状态下,换流器交流侧的端口电压电流往往呈现三相非对称,因此将交流电压电流的各次谐波分量进一步分解成正负序对称分量。由于高压直流系统换流变压器能够隔离零序分量,故不考虑零序分量。最终,换流器交流母线的电压、电流如式(8)和式(9)所示。</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mi>v</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>v</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mo>+</mo><mi>v</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>i</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mo>+</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>v</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>分别为<i>j</i>相电压、电流的直流分量;<i>v</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>分别为<i>j</i>相<i>n</i>次电压、电流的正序分量;<i>v</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>分别为<i>j</i>相<i>n</i>次电压、电流的负序分量;<i>j</i>表示a,b或c相。</p>
                </div>
                <div class="p1">
                    <p id="112">设<i>ω</i><sub>e</sub>为基波同步旋转坐标系的角速度,则各电压、电流分量的瞬时值表达式为:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>k</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mi>Κ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mi>Κ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>t</mi><mo>+</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mi>Κ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>t</mi><mo>+</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="330">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922012_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="116">式中:<i>k</i>表示电压<i>v</i>或电流<i>i</i>;<i>K</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>和<i>K</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>分别为<i>n</i>次谐波的正、负序分量幅值;<i>θ</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>和<i>θ</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>分别为<i>n</i>次谐波的正、负序分量的相角。</p>
                </div>
                <div class="p1">
                    <p id="117">引入多同步坐标系<citation id="322" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>计算各次谐波正负序分量的幅值和相角。对于任意三相交流波形<i><b>k</b></i><sub>abc</sub>,设其基波角速度为<i>ω</i><sub>e</sub>,采用角速度为<i>ω</i>=±<i>nω</i><sub>e</sub>的旋转坐标系对其<i>n</i>次谐波正/负序分量进行分解,得到其<i>dq</i>轴分量,进而计算出该分量的幅值和相角。关于多同步坐标系的详细说明参见文献<citation id="323" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>3.4 LCC-HVDC</b>系统参数平均化方程构建</h4>
                <div class="p1">
                    <p id="119">LCC-HVDC换流器的外特性共有4组变量:分别为直流电流、直流电压、交流电流与交流电压,采用受控源电路等效换流器后,交直流侧分别有一组变量是通过测量得到的,另一组变量则是受控源的输出,平均模型在仿真过程中需要通过一侧的测量值去计算另一侧的受控源输出,因此需要结合具体的受控源形式,建立交直流电流、电压的参数平均化方程,描述当前工况下交直流电流、电压的关系。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>3.4.1</b> 整流侧参数平均化方程</h4>
                <div class="p1">
                    <p id="121">整流侧的受控源形式为交流电压源和直流电流源,测量量为交流电流和直流电压,需要建立交流电压各次分量与直流电压之间,以及交流电流基波正序分量和直流电流之间的参数平均化方程,其中交流电压<i>n</i>次谐波正序分量与直流电压间的参数平均化方程为(在动态平均化建模的过程中,上、下2个换流器的运行工况需要分开考虑,但由于2个换流器的平均化方程形式基本一致,因此这里仅以换流器1为例写出其参数平均化方程,将上标1替换为2即可得到换流器2的参数平均化方程,逆变侧同理):</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo stretchy="false">∥</mo><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>v</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i>v</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>分别为Rec1交流电压正序各次分量经过对应的同步坐标系变换所得的<i>d</i>轴和<i>q</i>轴分量;<i><b>v</b></i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>=<i>v</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>+j<i>v</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>;<mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为整流侧的直流电压;<i>θ</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>为<i><b>v</b></i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>与<i>d</i>轴的夹角。</p>
                </div>
                <div class="p1">
                    <p id="125">由于2个整流器在直流侧串联,流过整流器1和整流器2的电流是一样的,因此交流电流基波正序分量和直流电流之间的参数平均化方程如下:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">∥</mo></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="127">式中:<mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为整流侧的直流电流;<i><b>i</b></i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>=<i>i</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>+j<i>i</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,其中<i>i</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>分别为Rec1交流电流正序基波经过对应的同步坐标系变换所得的<i>d</i>轴和<i>q</i>轴分量。</p>
                </div>
                <div class="p1">
                    <p id="128">同理,交流电压的负序分量和直流分量的参数平均化方程如下:</p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo stretchy="false">∥</mo><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo stretchy="false">∥</mo><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="133">式中:<mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为整流侧的直流电压;v<mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>和v<mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>分别为<i>Rec</i>1交流电压负序各次分量经过对应的同步坐标系变换所得的d轴和q轴分量;<i><b>v</b></i><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>=<i>v</i><sup>(</sup><sup><i>n</i></sup><sup>),Rec1</sup><sub><i>d</i></sub><sub>,neg</sub>+j<i>v</i><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>;<i>θ</i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>为<i><b>v</b></i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>与<i>d</i>轴的夹角;<i>v</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,<i>v</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i>θ</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>分别为Rec1三相电压的直流分量经过静止(<i>ω</i>=0)<i>dq</i>坐标系变换后的合成向量的模及其与<i>d</i>轴的夹角;由于逆变侧变量将上标Rec换成Inv即可全部表示,含义不变,因此不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="134">在式(12)至式(18)中,<i>w</i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,<i>w</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,<i>w</i><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,<i>w</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i>θ</i><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,<i>θ</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,<i>θ</i><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>为随着换流器触发角和负载工况变化的参数,且难以通过解析化的方法获取,因此通过仿真详细模型获取若干运行点的参数,触发角与换流器运行工况,再通过插值构建成二维参数表<citation id="324" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。触发角可以很容易从控制器的输出获取,而整流侧则采用动态阻抗来表征每个运行点上的换流器工况:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msubsup><mrow></mrow><mtext>d</mtext><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo stretchy="false">∥</mo></mrow></mfrac></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="136">假设外部系统等效电源三相对称且除基波以外的谐波可以忽略,在交流系统中,除正序基波外的谐波注入源,只有等效换流器的受控源,因此谐波电流的相角只取决于受控电压源的输入,在记录相角参数时只需记录电压分量的相角<i>θ</i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>(<i>n</i>≠1),<i>θ</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>,<i>θ</i><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>。但正序基波的注入源有换流器等效受控源和外部系统等效电源,在触发角和负载工况固定的情况下,<i>θ</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>和<i>θ</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>会因外部系统等效电源变化而变化,但2个参数之间的差值不变<citation id="325" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>,所以正序基波的相角合并表示为电流与电压的相角差,对于逆变侧同理:</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>ϕ</mtext><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo>-</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></mfrac></mrow><mo>)</mo></mrow><mo>-</mo><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">在仿真中先测量出<i>θ</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>,再根据参数表即可计算出<i>θ</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>R</mtext><mtext>e</mtext><mtext>c</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.4.2</b> 逆变侧参数平均化方程</h4>
                <div class="p1">
                    <p id="140">逆变侧的受控源形式为交流电流源和直流电压源,测量量为交流电压与直流电流,需要建立交流电流各次分量与直流电流之间,以及交流电压基波正序分量和直流电压之间的参数平均化方程,其中交流电流<i>n</i>次谐波正序分量与直流电流间的参数平均化方程如下:</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo stretchy="false">∥</mo><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="143">同样,正序基波的相角合并表示为电流与电压的相角差:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>ϕ</mtext><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo>-</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup></mrow></mfrac></mrow><mo>)</mo></mrow><mo>-</mo><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>v</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">由于2个逆变器是串联的关系,2个换流器在直流侧电压相加,交流电压基波正序分量和直流电压之间的参数平均化方程如下:</p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">∥</mo><mo>+</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>2</mn></mrow></msubsup><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>2</mn></mrow></msubsup><mo stretchy="false">∥</mo></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="147">交流电流的负序和直流分量的参数平均化方程如下:</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">∥</mo><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="149"><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>g</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo stretchy="false">∥</mo><mo>=</mo><mi>w</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>      (27)</p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup></mrow><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="152">逆变侧采用动态导纳来表征每个运行点上的换流器工况:</p>
                </div>
                <div class="p1">
                    <p id="153"><mathml id="286"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msubsup><mrow></mrow><mtext>d</mtext><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>i</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">v</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mi>q</mi><mo>,</mo><mtext>p</mtext><mtext>o</mtext><mtext>s</mtext></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>Ι</mtext><mtext>n</mtext><mtext>v</mtext><mn>1</mn></mrow></msubsup><mo stretchy="false">∥</mo></mrow></mfrac></mrow></math></mathml>      (29)</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>3.5 LCC-HVDC</b>平均化模型参数表切换时刻</h4>
                <div class="p1">
                    <p id="155">由于换流器端口暂态特性发生变化的时刻与发生故障的时刻并不完全同步,不正确的参数表切换时刻会导致动态平均化模型的仿真结果与详细模型存在较大差异。</p>
                </div>
                <div class="p1">
                    <p id="156">本文主要考虑LCC-HVDC换流器内部单个开关管短路或者开路故障。这里所说的开关管故障是指开关管的导通状态与正常运行时应处于的状态不吻合,其产生原因可分为一次系统故障(即开关管本身故障)和二次系统故障(即触发信号错误,控制、量测等模块发生故障最终也反映在触发信号上),因此本文综合故障类型(短路或开路)和故障来源(开关管本身故障或触发信号错误)将参数表切换的场景分为4类,如表1所示。</p>
                </div>
                <div class="area_img" id="157">
                    <p class="img_tit"><b>表1 不同开关故障类型与故障原因下换流器发生故障的时刻</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Failure occurrence time of converter with different fault types and causes of switch</b></p>
                    <p class="img_note"></p>
                    <table id="157" border="1"><tr><td><br />类型</td><td>开关故障</td><td>错误信号</td></tr><tr><td><br /> 开路</td><td>若开关此刻导通,则立即切换参数表;若开关此刻关断,下一个导通时刻切换参数表</td><td>下一个导通时刻再切换参数表</td></tr><tr><td><br /> 短路</td><td>若开关此刻导通,当前导通过程结束时应切换参数表;若开关此刻关断,立即切换参数表</td><td>故障时刻在关断后的下一个线电压过零点之前,在过零点切换参数表;故障时刻在关断后的下一个线电压过零点之后,立即切换参数表</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="158">这4种情况下,直流换流器进入故障运行工况的时间点各不相同,需要在合适的时刻切换平均化模型的参数表才能够准确模拟LCC-HVDC在换流器内部故障工况下的暂态外特性。因此,需要在模型中增加判断逻辑,以保证模型在正确的时刻切换参数表。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>3.6 LCC-HVDC系统动态平均化模型的构建与使用</b></h4>
                <div class="p1">
                    <p id="160">对于给定拓扑和参数的LCC-HVDC系统,首先构建详细仿真模型;接着,通过改变LCC-HVDC系统的运行状态(正常运行或换流器内部故障)、负载工况和触发角,记录相应的稳态运行点;进而,提取各运行工况下动态平均化模型的参数值,形成参数表;最后,构建LCC-HVDC系统动态平均化模型等效电路。以上步骤在首次构建模型时完成,当外部网络结构变化时,无须重复构建。</p>
                </div>
                <div class="p1">
                    <p id="161">在使用LCC-HVDC系统动态平均化模型进行仿真时,根据其内部故障类型(包括无故障)选择合适的参数表,并在仿真过程中计算负载工况(通过式(19)和式(29))和获取触发角作为参数表输入,获得方程参数。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>4</b> 算例测试</h3>
                <div class="p1">
                    <p id="163">本节首先针对单个晶闸管换流器进行仿真以说明设置合适的参数表切换时刻的必要性,进而采用CIGRE高压直流输电标准系统验证所提模型的准确性与高效性。</p>
                </div>
                <div class="p1">
                    <p id="164">测试中以详细模型仿真结果为参照,详细模型采用Simulink中的SimPowerSystems工具包搭建,动态平均化模型采用Simulink的标准库元件搭建。仿真硬件环境为Intel(R) Core(M) i7-7700HQ CPU @2.80 GHz和16 GB内存。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>4.1</b> 参数表切换时刻判别的必要性测试</h4>
                <div class="p1">
                    <p id="166">以附录C图C1所示的晶闸管整流器为例进行验证,系统参数如附录C表C1所示,动态平均化模型考虑7次及以下谐波。设0.5 s时由于开关损坏,T3开路,分别采用详细模型、动态平均化模型(故障瞬间切换参数表)和动态平均化模型(按照3.5节的逻辑切换参数表)进行仿真,结果如图4和附录C图C2和图C3所示。</p>
                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 6脉波整流器T3开路故障交流侧电流波形" src="Detail/GetImg?filename=images/DLXT201922012_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 6脉波整流器T3开路故障交流侧电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 AC-side current waveforms of 6-pulse 
rectifier with T3 open-circuit fault</b></p>

                </div>
                <div class="p1">
                    <p id="168">可以看出,无参数表切换逻辑的动态平均化模型在0.5 s直接切换参数表,而增加了参数表切换逻辑的动态平均化模型在检测到相应开关管即将导通的时刻才切换参数表。</p>
                </div>
                <div class="p1">
                    <p id="169">2种模型交流侧电流如图4所示,有参数表切换逻辑的动态平均化模型在故障发生后的交流电流暂态也比无参数表切换逻辑的动态平均化模型更为准确。</p>
                </div>
                <div class="p1">
                    <p id="170">与详细模型相比,动态平均化模型在故障发生后的第1个周期内存在一定误差(即过渡过程误差),但在一个周期后则能够较为准确的模拟LCC-HVDC系统(此时的误差称为故障稳态误差)。评估故障稳态误差时,可对比详细模型和平均化模型仿真得到的交流电压、电流波形所含各次谐波分量的幅值和相角;过渡过程误差则主要通过比较电压、电流的瞬时值予以评估(如附录C图C4所示)。由于本文所提出的模型主要应用于系统级分析,故障后1个周期内的瞬时波形存在一定偏差对整体分析结果并无太大影响,因此本文以故障稳态误差大小判断其是否在可接受范围内。若各次谐波电压幅值相对误差均在1%以内且相角误差均在1°以内,则认为误差在可接受范围内。</p>
                </div>
                <div class="p1">
                    <p id="171">在故障发生1个周期之后,对比详细模型和平均化模型仿真结果所含有的各次谐波分量的幅值和相角,具体结果如附录D表D1和表D2所示。可以看出,动态平均化模型基波及2～7次谐波正负序分量的幅值误差在1%以内,相角误差在1°以内,在可接受范围之内。</p>
                </div>
                <div class="p1">
                    <p id="172">综上,增加参数表切换逻辑使模型在正确的时刻切换参数表,能够更准确仿真故障发生后的交直流侧暂态,后续对CIGRE高压直流输电系统建模,换流器的模型中均增加了该参数表切换逻辑。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>4.2 CIGRE</b>高压直流输电系统</h4>
                <div class="p1">
                    <p id="174">CIGRE标准直流系统的算例信息与文献<citation id="326" type="reference">[<a class="sup">23</a>]</citation>一致,其中变压器整流侧等效漏感<i>L</i><mathml id="287"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>=0.113 H,逆变侧等效漏感<i>L</i><mathml id="288"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>=0.051 21 H,<i>R</i><sub>b</sub>=50 Ω,<i>τ</i>=2.5×10<sup>-3</sup> s。在故障工况下,由于同一侧串联的2个换流器不再对称,需要对上下6脉波LCC分别建模,才能准确仿真故障下的暂态。根据详细模型仿真结果,动态平均化模型考虑7次及以下谐波。以下分别针对开路故障和短路故障2个场景进行仿真分析。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>4.2.1</b> 算例1:开路故障</h4>
                <div class="p1">
                    <p id="176">一开始系统处于额定工况,3 s时,Rec1的B相上桥臂(T3)发生开路,详细模型与平均模型的暂态特性如图5至图7所示,2种模型的误差曲线详见附录E图E1。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 CIGRE系统Rec1的T3开路故障
直流侧暂态波形" src="Detail/GetImg?filename=images/DLXT201922012_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 CIGRE系统Rec1的T3开路故障
直流侧暂态波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 DC-side transient waveforms with T3 
open-circuit fault in Rec1 for CIGRE system</b></p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 CIGRE系统Rec1的T3开路故障
交流侧电压波形" src="Detail/GetImg?filename=images/DLXT201922012_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 CIGRE系统Rec1的T3开路故障
交流侧电压波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_178.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 AC-side voltage waveforms with T3 
open-circuit fault in Rec1 for CIGRE system</b></p>

                </div>
                <div class="p1">
                    <p id="179">可以看出,受建模原理所限,故障发生后的1个周期内动态平均化模型仿真结果存在一定误差,但能够准确仿真1个周期之后的暂态特性。稳态误差如附录D表D3和表D4所示,动态平均化模型给出的交流电压和电流各分量的幅值误差在1%以内,相角误差在1°以内。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>4.2.2</b> 算例2:短路故障</h4>
                <div class="p1">
                    <p id="181">为了保证验证算例的完整性,在逆变侧设置了故障进行仿真实验,一开始系统处于稳态工况,3 s时,Inv1的b相上桥臂由于错误的触发信号发生短路故障,控制系统立刻增大了触发角,阻止T6发生换相失败而导致电压跌落,由于篇幅所限,详细模型与平均模型的暂态特性以及误差曲线已在附录E给出。稳态误差如附录D表D5和表D6所示,动态平均化模型的准确性同样能够达到4.2.1节中的标准。</p>
                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 CIGRE系统Rec1的T3开路故障
交流侧电流波形" src="Detail/GetImg?filename=images/DLXT201922012_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 CIGRE系统Rec1的T3开路故障
交流侧电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 AC-side current waveforms with T3 
open-circuit fault in Rec1 for CIGRE system</b></p>

                </div>
                <h4 class="anchor-tag" id="184" name="184"><b>4.3</b> 仿真效率</h4>
                <div class="p1">
                    <p id="185">2种模型均采用ode23tb积分算法,其中相对和绝对容差均设置为10<sup>-3</sup>,最大步长为1 ms。此外,对于CIGRE直流输电系统,详细模型除采用上述设置外,还采用50 μs定步长的ode23tb算法进行仿真,由于篇幅所限,这里给出算例1中2种模型的仿真效率。可以看出:平均模型相对于详细模型,由于无须针对具体的开关进行仿真,能够采用较大的步长进行计算,计算效率有较大的提升;但与只考虑基波相比,当考虑谐波的影响时,变步长算法的平均步长缩小,仿真时间变长,这是由于变步长算法的仿真步长主要由容差控制,由于仿真过程中始终需要计算交流侧的正弦电压电流分量,在相同的容差下,系统需要考虑的谐波分量频率越高,则平均步长越小。另一方面,4.1节为针对单个换流器的仿真,而4.2.1节与4.2.2节为针对HVDC系统的仿真,随着系统换流器数量的增多,动态平均化模型对于仿真效率的提升更为明显,因此该模型适合应用于大规模交直流混联电网的建模仿真。</p>
                </div>
                <div class="p1">
                    <p id="186">算例1详细模型与平均模型的仿真效率如表2所示,其中仿真时长为4 s,4.1节和4.2.2节的仿真效率结果见附录E表E1和表E2。</p>
                </div>
                <div class="area_img" id="187">
                    <p class="img_tit"><b>表2 算例1详细模型与PAVM的仿真效率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Simulation performance of detailed model and PAVM in case 1</b></p>
                    <p class="img_note"></p>
                    <table id="187" border="1"><tr><td><br />仿真方式</td><td>计算时长/<br />s</td><td>仿真<br />步数</td><td>平均步长/<br />μs</td><td>加速比</td></tr><tr><td><br /> 详细模型(变步长)</td><td>441.40</td><td>334 249</td><td>12.00</td><td></td></tr><tr><td><br /> 详细模型(定步长)</td><td>34.24</td><td>80 000</td><td>50.00</td><td></td></tr><tr><td><br /> PAVM考虑基波</td><td>8.12</td><td>6 263</td><td>638.67</td><td>54.4/<br />4.22</td></tr><tr><td><br /> PAVM考虑谐波</td><td>10.63</td><td>10 449</td><td>382.82</td><td>41.5/<br />3.22</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="188">可以看出,平均模型相对于详细模型,由于无须针对具体的开关进行仿真,能够采用较大的步长进行计算,计算效率有较大的提升;但与只考虑基波相比,当考虑谐波的影响时,变步长算法的平均步长缩小,仿真时间变长,这是由于变步长算法的仿真步长主要由容差控制,由于仿真过程中始终需要计算交流侧的正弦电压电流分量,在相同的容差下,系统需要考虑的谐波分量频率越高,则平均步长越小。另一方面,4.1节为针对单个换流器的仿真,而4.2.1节与4.2.2节为针对HVDC系统的仿真,随着系统换流器数量的增多,动态平均化模型对于仿真效率的提升更为明显,因此该模型适合应用于大规模交直流混联电网的建模仿真。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>4.4</b> 惯性环节时间常数的选取</h4>
                <div class="p1">
                    <p id="190">LCC-HVDC系统动态平均化模型整流器直流侧引入的惯性环节等效于在电感处并联一个电阻,并联电路等效阻抗为:</p>
                </div>
                <div class="p1">
                    <p id="191"><mathml id="289"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>/</mo><mo>/</mo><mi>L</mi><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mi>L</mi><mi>s</mi></mrow><mrow><mi>L</mi><mi>s</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>L</mi><mi>s</mi></mrow><mrow><mrow><mo>(</mo><mrow><mfrac><mi>L</mi><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mi>s</mi><mo>+</mo><mn>1</mn></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>L</mi><mi>s</mi></mrow><mrow><mi>τ</mi><mi>s</mi><mo>+</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (30)</p>
                </div>
                <div class="p1">
                    <p id="192">式中:<i>R</i><sub>com</sub>为并联电阻;<i>L</i>为CIGRE直流系统整流侧直流出口连接的电感;<i>Z</i><sub>com</sub>为补偿后整个并联支路的阻抗。</p>
                </div>
                <div class="p1">
                    <p id="193">稳态时惯性环节等效于幅值为1的增益,不引入误差;在暂态时能够有效抑制电流源与孤立电感串联引起的数值振荡。惯性环节时间常数的大小会影响模型的效率与准确性,目前尚无文献给出确定时间常数取值的一般方法。本文以CIGRE标准直流系统为例,在额定工况下改变电流参考值,通过仿真分析说明时间常数对于仿真结果准确性以及仿真效率的影响。求解算法为ode23tb,最大步长设为10<sup>-3</sup>s,相对容差设为10<sup>-2</sup>,仿真结果如附录F图F1和图F2所示。可以看出,时间常数过大会导致模型的暂态特性误差增大,过小则无法充分抑制数值振荡,导致仿真步长减小。选择的时间常数应能够充分抑制数值振荡且不引入过大的暂态误差,对于本文算例时间常数可设为2.5×10<sup>-3</sup> s,根据所选择的时间常数即可换算出对应的并联电阻。</p>
                </div>
                <div class="p1">
                    <p id="194">不同<i>τ</i>值时平均模型的仿真效率如表3所示,其中仿真时长为9 s。</p>
                </div>
                <div class="area_img" id="195">
                    <p class="img_tit"><b>表3 不同时间常数时PAVM的仿真效率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Simulation performance of PAVM with different time constants</b></p>
                    <p class="img_note"></p>
                    <table id="195" border="1"><tr><td><br />时间常数<i>τ</i></td><td>计算时长/s</td><td>仿真步数</td><td>平均步长/μs</td></tr><tr><td><br />1.1×10<sup>-3</sup></td><td>41.8</td><td>16 559</td><td>543.5</td></tr><tr><td><br />2.5×10<sup>-3</sup></td><td>22.1</td><td>11 145</td><td>807.5</td></tr><tr><td><br />2.5×10<sup>-2</sup></td><td>19.7</td><td>10 293</td><td>874.4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="196">可以看出,时间常数过大会导致模型的暂态特性误差增大,过小则无法充分抑制数值振荡,导致仿真步长减小。选择的时间常数应能够充分抑制数值振荡且不引入过大的暂态误差,对于本文算例时间常数可设为2.5×10<sup>-3</sup> s,根据所选择的时间常数即可换算出对应的并联电阻。</p>
                </div>
                <h3 id="197" name="197" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="198">本文分析了正常工况与换流器故障状态下HVDC系统交流侧的谐波特性,指出需要在仿真过程中考虑谐波的影响;结合能够考虑换流器内部故障的晶闸管换流器动态平均化模型,提出模型参数表切换逻辑;建立了能够考虑交流侧谐波分量的高压直流输电系统的动态平均化模型,通过算例验证了模型的正确性和高效性。相较于详细模型,动态平均化能够准确仿真换流器换流器故障工况下的高压直流输电系统暂态特性,并且提升了仿真效率,适用于系统级别的仿真。</p>
                </div>
                <div class="p1">
                    <p id="199">考虑到高压直流输电系统互联的交流系统通常为三相对称,且换流母线上配有滤波器,模型对外部交流系统进行了适当的简化。目前,模型能够对外部交流系统对称且无明显谐波含量的高压直流输电系统换流器内部单个开关短路或开路故障进行较准确的仿真,但尚未考虑换相失败等含有不完整换相过程的换流器异常运行状态,以及换流母线出现明显非对称和大量谐波的情况。此外,想要准确仿真换相失败现象,还需要准确判断发生换相失败的时刻,而平均化模型内部不存在开关元件,这会给判断带来困难,这些将在后续的研究工作中体现。</p>
                </div>
                <div class="p1">
                    <p id="200">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="331" name="331" class="anchor-tag">附录A</h3>
                <div class="area_img" id="332">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1正常与内部故障时整流侧母线A相电流谐波特征" src="Detail/GetImg?filename=images/DLXT201922012_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1正常与内部故障时整流侧母线A相电流谐波特征  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Harmonic content of phase A current at LCC-HVDCrectifier side AC bus under normal and internal fault conditions</p>

                </div>
                <div class="area_img" id="333">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2正常与内部故障时逆变侧母线A相电流谐波特征" src="Detail/GetImg?filename=images/DLXT201922012_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2正常与内部故障时逆变侧母线A相电流谐波特征  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Harmonic content of phase A current at LCC-HVDCinverter side AC bus under normal and internal fault conditions</p>

                </div>
                <h3 id="334" name="334" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="335">高压直流输电系统中常用的变压器为星-星接线和星-三角接线，两种变压器简化后的等效结构如图A1和图A2所示。模型所采用参数均为Sim Power Systems工具包中的变压器模型里可设置的参数，对于星-星接线的变压器，假设一次侧绕组电压等级为V<sub>1</sub>，二次侧电压等级为V<sub>2</sub>，变压器变比为V<sub>1</sub>:V<sub>2</sub>=N:1，将二次侧的阻抗等效折算到一次侧后，可得出如图A1所示的等效电路。</p>
                </div>
                <div class="area_img" id="336">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1星-星接线变压器简化结构及其等效电路" src="Detail/GetImg?filename=images/DLXT201922012_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1星-星接线变压器简化结构及其等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Simplified structure and equivalent circuit of Yg-Y connection transformer</p>

                </div>
                <div class="p1">
                    <p id="338">一般情况下变压器的内部参数是三相对称的，使R<sub>A</sub>=R<sub>B</sub>=R<sub>C</sub>=R<sub>1</sub>,R<sub>a</sub>=R<sub>b</sub>=R<sub>c</sub>=R<sub>2</sub>,L<sub>A</sub>=L<sub>B</sub>=L<sub>C</sub>=L<sub>1</sub>,L<sub>a</sub>=L<sub>b</sub>=L<sub>c</sub>=L<sub>2</sub>，则变压器等效电路单相的阻抗为</p>
                </div>
                <div class="area_img" id="339">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922012_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="340">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2三角型接线变压器结构与等效电路" src="Detail/GetImg?filename=images/DLXT201922012_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2三角型接线变压器结构与等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Simplified structure of Yg-Delta connection transformer</p>

                </div>
                <div class="p1">
                    <p id="344">但对于三角形的变压器，情况则稍为复杂，假设一次侧和二次侧的电压等级仍为V<sub>1</sub>和V<sub>2</sub>，由于二次侧对外输出的是相电压，实际一二次侧的绕组变比是<image id="345" type="" href="images/DLXT201922012_34500.jpg" display="inline" placement="inline"><alt></alt></image>，且二次侧三相的支路存在耦合，采用支路分析法，相间的关系会变得复杂，为了将星-三角接线的变压器能够等效为与星-星接线变压器类似的电路，这里采用环路分析二次侧的电压电流关系，如图A3所示。</p>
                </div>
                <div class="area_img" id="343">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3星-三角接线变压器简化结构及其等效电路" src="Detail/GetImg?filename=images/DLXT201922012_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3星-三角接线变压器简化结构及其等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Equivalent circuit of Yg-Delta connection transformer</p>

                </div>
                <div class="p1">
                    <p id="346">等效之后，二次侧的阻抗可以采用相同的方法等效到一次侧，则变压器等效电路的单相阻抗为</p>
                </div>
                <div class="area_img" id="347">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922012_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="348" name="348" class="anchor-tag">附录C</h3>
                <div class="area_img" id="349">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1六脉波整流器测试系统" src="Detail/GetImg?filename=images/DLXT201922012_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1六脉波整流器测试系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Test system of 6 pulse thyristor-controlled rectifier</p>

                </div>
                <div class="area_img" id="350">
                                            <p class="img_tit">
                                                表C1测试系统参数
                                                    <br />
                                                Table C1 Parameters of test system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1测试系统参数" src="Detail/GetImg?filename=images/DLXT201922012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="351">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 6脉波整流器T3开路故障直流侧暂态" src="Detail/GetImg?filename=images/DLXT201922012_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 6脉波整流器T3开路故障直流侧暂态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Transient of thyristor-controlled rectifier DC-side variable with T3 open-circuited</p>

                </div>
                <div class="area_img" id="352">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 6脉波整流器T3开路故障交流侧电压" src="Detail/GetImg?filename=images/DLXT201922012_35200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 6脉波整流器T3开路故障交流侧电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Transient of thyristor-controlled rectifier AC-side voltage with T3 open-circuited</p>

                </div>
                <div class="area_img" id="353">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 6脉波整流器T3开路故障交流侧电流误差" src="Detail/GetImg?filename=images/DLXT201922012_35300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 6脉波整流器T3开路故障交流侧电流误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Error of thyristor-controlled rectifier AC-side current with T3 open-circuited</p>

                </div>
                <h3 id="354" name="354" class="anchor-tag">附录D</h3>
                <div class="area_img" id="355">
                                            <p class="img_tit">
                                                表D1 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电压的谐波分量
                                                    <br />
                                                Table D1 Harmonic content of three-phase voltages between the detailed model and the proposed PAVM with T3open-circuit
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电压的谐波分量" src="Detail/GetImg?filename=images/DLXT201922012_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="356">
                                            <p class="img_tit">
                                                表D2 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电流的谐波分量
                                                    <br />
                                                Table D2 Harmonic content of three-phase currents between the detailed model and the proposed PAVMwith T3 open-circuit
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电流的谐波分量" src="Detail/GetImg?filename=images/DLXT201922012_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_35601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 6脉波整流器T3开路时详细模型与平均化模型交流侧三相电流的谐波分量" src="Detail/GetImg?filename=images/DLXT201922012_35601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="357">
                                            <p class="img_tit">
                                                表D3 CIGRE系统Rec1的T3开路时详细模型与平均化模型交流侧三相电压的谐波分量
                                                    <br />
                                                Table D3 Harmonic content of three-phase voltages between the detailed model and the proposed PAVM with T3open-circuit in rectifier 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3 CIGRE系统Rec1的T3开路时详细模型与平均化模型交流侧三相电压的谐波分量" src="Detail/GetImg?filename=images/DLXT201922012_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="358">
                                            <p class="img_tit">
                                                表D4 4CIGRE系统Rec1的T3开路时详细模型与平均化模型交流侧三相电流的谐波分量
                                                    <br />
                                                Table D4 Harmonic content of three-phase currents between the detailed model and the proposed PAVMwith T3 open-circuit in rectifier 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D4 4CIGRE系统Rec1的T3开路时详细模型与平均化模型交流侧三相电流的谐波分量" src="Detail/GetImg?filename=images/DLXT201922012_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="359">
                                            <p class="img_tit">
                                                表D5 CIGRE系统Inv1的T3短路时详细模型与平均化模型交流侧三相电压的谐波分量
                                                    <br />
                                                Table D5 Harmonic content of three-phase voltages between the detailed model and the proposed PAVM with T3shorted in inverter 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D5 CIGRE系统Inv1的T3短路时详细模型与平均化模型交流侧三相电压的谐波分量" src="Detail/GetImg?filename=images/DLXT201922012_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="360">
                                            <p class="img_tit">
                                                表D6 CIGRE系统Inv1的T3短路时详细模型与平均化模型交流侧三相电流的谐波分量
                                                    <br />
                                                Table D6 Harmonic content of three-phase currents between the detailed model and the proposed PAVMwith T3 shorted in inverter 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D6 CIGRE系统Inv1的T3短路时详细模型与平均化模型交流侧三相电流的谐波分量" src="Detail/GetImg?filename=images/DLXT201922012_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="361" name="361" class="anchor-tag">附录E</h3>
                <div class="area_img" id="362">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1 CIGRE系统Rec1的T3开路故障交流侧电流误差" src="Detail/GetImg?filename=images/DLXT201922012_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1 CIGRE系统Rec1的T3开路故障交流侧电流误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 Error of CIGRE benchmark rectifier AC-side voltage with T3 open-circuited in rectifier 1</p>

                </div>
                <div class="area_img" id="363">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E2 CIGRE系统Inv1的T3短路故障直流侧暂态" src="Detail/GetImg?filename=images/DLXT201922012_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E2 CIGRE系统Inv1的T3短路故障直流侧暂态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E2 Transient of CIGRE benchmark Inverter DC-side with T3 open-circuited in inverter 1</p>

                </div>
                <div class="area_img" id="364">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E3 CIGRE系统Inv1的T3短路故障交流侧电压" src="Detail/GetImg?filename=images/DLXT201922012_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E3 CIGRE系统Inv1的T3短路故障交流侧电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E3 Transient of CIGRE benchmark inverter AC-side voltage with T3 shorted in inverter 1</p>

                </div>
                <div class="area_img" id="365">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E4 CIGRE系统Inv1的T3短路故障交流侧电流" src="Detail/GetImg?filename=images/DLXT201922012_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E4 CIGRE系统Inv1的T3短路故障交流侧电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E4 Transient of CIGRE benchmark inverter AC-side current with T3 shorted in inverter 1</p>

                </div>
                <div class="area_img" id="366">
                                            <p class="img_tit">
                                                表E1算例4.1详细模型与平均模型的仿真效率（仿真时长:1 s)
                                                    <br />
                                                Table E1 Computational performance between the detailed model and the proposed PAVM of case 4.1(duration:1 s)
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E1算例4.1详细模型与平均模型的仿真效率（仿真时长:1 s)" src="Detail/GetImg?filename=images/DLXT201922012_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="367">
                                            <p class="img_tit">
                                                表E2算例2详细模型与平均模型的仿真效率（仿真时长:4 s)
                                                    <br />
                                                Table E2 Computational performance between the detailed model and the proposed PAVM of case 2(duration:4 s)
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201922012_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2算例2详细模型与平均模型的仿真效率（仿真时长:4 s)" src="Detail/GetImg?filename=images/DLXT201922012_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="368">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E5 CIGRE系统Inv1的T3短路故障交流侧电流误差" src="Detail/GetImg?filename=images/DLXT201922012_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E5 CIGRE系统Inv1的T3短路故障交流侧电流误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E5 Error of CIGRE benchmark inverter AC-side current with T3 shorted in inverter 1</p>

                </div>
                <h3 id="369" name="369" class="anchor-tag">附录F</h3>
                <div class="area_img" id="370">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F1不同时间常数下HVDC系统的直流电压波形" src="Detail/GetImg?filename=images/DLXT201922012_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F1不同时间常数下HVDC系统的直流电压波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F1 HVDC system rectifier DC-side voltage with different time constants</p>

                </div>
                <div class="area_img" id="371">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922012_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F2不同时间常数下HVDC系统的直流电流波形" src="Detail/GetImg?filename=images/DLXT201922012_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F2不同时间常数下HVDC系统的直流电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922012_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F2 HVDC system rectifier DC-side current with different time constants</p>

                </div>
                <div class="p1">
                    <p id="341" />
                </div>
                <div class="p1">
                    <p id="337" />
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201906007&amp;v=MzAxMjJySFlMRzRIOWpNcVk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWN3pBUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 韩雪,任东明,胡润青.中国分布式可再生能源发电发展现状与挑战[J].中国能源,2019(6):32-36.HAN Xue,REN Dongming,HU Runqing.Current satus and challenges of distributed renewable energy power generation in China[J].Energy of China,2019(6):32-36.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705022&amp;v=MjgxMjhadVpzRmlEa1Y3ekFJU0hUZXJHNEg5Yk1xbzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈庆,闪鑫,罗建裕,等.特高压直流故障下源网荷协调控制策略及应用[J].电力系统自动化,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.CHEN Qing,SHAN Xin,LUO Jianyu,et al.Source-grid-load coordinated control strategy and its application under UHVDC faults[J].Automation of Electric Power Systems,2017,41(5):147-152.DOI:10.7500/AEPS20160803005.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201307000&amp;v=MDMyNzh0R0ZyQ1VSN3FmWnVac0ZpRGtWN3pBUHlyUGJiRzRIOUxNcUk5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘振亚,张启平.国家电网发展模式研究[J].中国电机工程学报,2013,33(7):1-10.LIU Zhenya,ZHANG Qiping.Study on the development mode of national power grid of China[J].Proceedings of the CSEE,2013,33(7):1-10.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007111142942999&amp;v=Mjk1NjlWMjdHYks1SDlESXJZWkJadUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmSkpGMGNW&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 徐政.交直流电力系统的动态行为分析[M].北京:机械工业出版社,2004.XU Zheng.Dynamic behavior analysis of AC and DC power system[M].Beijing:Machinery Industry Press,2004.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200711021&amp;v=MDk4MjNVUjdxZlp1WnNGaURrVjd6QUlTSFRlckc0SHRiTnJvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王晶芳,王智冬,李新年,等.含特高压直流的多馈入交直流系统动态特性仿真[J].电力系统自动化,2007,31(11):97-102.WANG Jingfang,WANG Zhidong,LI Xinnian,et al.Simulation to study the dynamic performance of multi-infeed AC/DC power systems including UHVDC[J].Automation of Electric Power Systems,2007,31(11):97-102.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200917007&amp;v=MDExNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVjd6QUlUckJmYkc0SHRqTnFJOUZZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 邵瑶,汤涌.多馈入交直流混合电力系统研究综述[J].电网技术,2009,33(17):24-30.SHAO Yao,TANG Yong.Research survey on multi-infeed AC/DC hybrid power systems[J].Power System Technology,2009,33(17):24-30.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504023&amp;v=MTcwMzh6QUlTSFRlckc0SDlUTXE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王晶,梁志峰,江木,等.多馈入直流同时换相失败案例分析及仿真计算[J].电力系统自动化,2015,39(4):141-146.WANG Jing,LIANG Zhifeng,JIANG Mu,et al.Case analysis and simulation of commutation failure in multi-infeed HVDC transmission systems[J].Automation of Electric Power Systems,2015,39(4):141-146.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511007&amp;v=MDIwNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3ekFQeXJQYmJHNEg5VE5ybzlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王莹,刘兵,刘天斌,等.特高压直流闭锁后省间紧急功率支援的协调优化调度策略[J].中国电机工程学报,2015,35(11):2695-2702.WANG Ying,LIU Bing,LIU Tianbin,et al.Coordinated optimal dispatching of emergency power support among provinces after UHVDC transmission system block fault[J].Proceedings of the CSEE,2015,35(11):2695-2702.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707008&amp;v=MjM5MjhadVpzRmlEa1Y3ekFJaW5TWkxHNEg5Yk1xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王振,钱海,周尚礼,等.天广直流工程换流阀异常导通原因分析及对策[J].高电压技术,2017,43(7):2154-2160.WANG Zhen,QIAN Hai,ZHOU Shangli,et al.Cause analysis and countermeasures for the abnormal conduction of converter valve in Tian-Guang HVDC project[J].High Voltage Engineering,2017,43(7):2154-2160.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720016&amp;v=MTU4OTh6QUlTSFRlckc0SDliT3I0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘磊,林圣,李小鹏,等.基于电流积分的HVDC系统阀短路故障分类与定位方法[J].电力系统自动化,2017,41(20):112-117.DOI:10.7500/AEPS20170216003.LIU Lei,LIN Sheng,LI Xiaopeng,et al.Current integral based method for valve short-circuit fault classification and location in HVDC system[J].Automation of Electric Power Systems,2017,41(20):112-117.DOI:10.7500/AEPS20170216003.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201018022&amp;v=MTY4MTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWN3pBSVNIVGVyRzRIOUhOcDQ5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 胡宇洋,唐开平,余珊珊.葛洲坝换流站直流开路试验故障原因分析[J].电力系统自动化,2010,34(18):103-107.HU Yuyang,TANG Kaiping,YU Shanshan.Fault analysis of open line test on DC side of Gezhouba converter station[J].Automation of Electric Power Systems,2010,34(18):103-107.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302051428001&amp;v=MTE5NDM5ZmJ2bktyaWZaZVp2RnlublVyZkpKRjBjWEZxekdiQzRITkhKcm90SGJPc1BEUk04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 倪以信.动态电力系统的理论和分析[M].北京:清华大学出版社,2002.NI Yixin.Theory and analysis of dynamic power system[M].Beijing:Tsinghua University Press,2002.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200217017&amp;v=MDIwNTJxSTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3ekFJU0hUZXJHNEh0UE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 汤涌.电力系统数字仿真技术的现状与发展[J].电力系统自动化,2002,26(17):66-70.TANG Yong.Present situation and development of power system simulation technologies[J].Automation of Electric Power Systems,2002,26(17):66-70.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power systems electromagnetic transients simulation">

                                <b>[14]</b> WATSON N,ARRILLAGA J.Power systems electromagnetic transients simulation[M].UK:IET,2003.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and average-value modeling of line-commutated converter. Synchronous machine systems">

                                <b>[15]</b> SUDHOFF S D,WASYNCZUK O.Analysis and average-value modeling of line-commutated converter-synchronous machine systems[J].IEEE Transactions on Energy Conversion,1993,8(1):92-99.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient and dynamic average-value modeling of synchronous machine fed load-commutated converters">

                                <b>[16]</b> SUDHOFF S D,CORZINE K A,HEGNER H J,et al.Transient and dynamic average-value modeling of synchronous machine fed load-commutated converters[J].IEEE Transactions on Energy Conversion,1996,11(3):508-514.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Averaging methods in nonlinear dynamical systems">

                                <b>[17]</b> SANDERS J A,VERHULST F,MURDOCK J.Averaging methods in nonlinear dynamical systems[M]// Applied Mathematical Sciences.New York,USA:Springer,2007.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and Simplified Representations of a Rectifier-Inverter Induction Motor Drive">

                                <b>[18]</b> KRAUSE P C,LIPO T A.Analysis and simplified representations of a rectifier-inverter induction motor drive[J].IEEE Transactions on Power Apparatus and Systems,1969,88(5):588-596.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Direct-and Quadrature-Axis Representation of a Parallel AC and DC Power System">

                                <b>[19]</b> PETROSON H,KRAUSE P.A direct-and quadrature-axis representation of a parallel AC and DC power system[J].IEEE Transactions on Power Apparatus and Systems,1966,85(3):210-225.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of Three-Phase Rectifiers with Constant-Voltage Loads">

                                <b>[20]</b> CALISKAN V,PERREAULT D J,JAHNS T M,et al.Analysis of three-phase rectifiers with constant-voltage loads[J].IEEE Transactions on Circuits and Systems Ⅰ:Fundamental Theory and Applications,2003,50(9):1220-1226.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Exact analysis of three-phase rectifiers with constant voltage loads">

                                <b>[21]</b> PEJOVIC P,KOLAR J W.Exact analysis of three-phase rectifiers with constant voltage loads[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2008,55(8):743-747.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast procedure for constructing an accurate dynamic average-value model of synchronous machine-rectifier systems">

                                <b>[22]</b> JATSKEVICH J,PEKAREK S D,DAVOUDI A.Fast procedure for constructing an accurate dynamic average-value model of synchronous machine-rectifier systems[J].IEEE Transactions on Energy Conversion,2006,21(2):435-441.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Dynamic Average-Value Modeling of CIGRE HVDC Benchmark System,&amp;quot;">

                                <b>[23]</b> ATIGHECHI H,CHINIFOROOSH S,JATSKEVICH J,et al.Dynamic average-value modeling of CIGRE HVDC benchmark system[J].IEEE Transactions on Power Delivery,2014,29(5):2046-2054.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using multiple reference frame theory for considering harmonics in average-value modeling of diode rectifiers">

                                <b>[24]</b> ATIGHECHI H,CHINIFOROOSH S,EBRAHIMI S,et al.Using multiple reference frame theory for considering harmonics in average-value modeling of diode rectifiers[J].IEEE Transactions on Energy Conversion,2016,31(3):872-881.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generalized parametric average-value model of line-commutated rectifiers considering AC harmonics with variable frequency operation">

                                <b>[25]</b> EBRAHIMI S,AMIRI N,ATIGHECHI H,et al.Generalized parametric average-value model of line-commutated rectifiers considering AC harmonics with variable frequency operation[J].IEEE Transactions on Energy Conversion,2018,33(1):341-353.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Parametric average-value modeling of thyristor-controlled rectifiers with internal faults and asymmetrical operation">

                                <b>[26]</b> EBRAHIMI S,AMIRI N,WANG L W,et al.Parametric average-value modeling of thyristor-controlled rectifiers with internal faults and asymmetrical operation[J].IEEE Transactions on Power Delivery,2019,34(2):773-776.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Noncharacteristic line harmonics of ac/dc converters with high dc current ripple">

                                <b>[27]</b> BAUTA M,GROTZBACH M.Noncharacteristic line harmonics of AC/DC converters with high DC current ripple[J].IEEE Transactions on Power Delivery,2000,15(3):1060-1066.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811018&amp;v=MTc2MzJGaURrVjd6QUlTSFRlckc0SDluTnJvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 曾淑云,江全元,陆韶琦,等.适用于不对称情况的线换相换流器动态相量模型[J].电力系统自动化,2018,42(11):129-135.DOI:10.7500/AEPS20170716003.ZENG Shuyun,JIANG Quanyuan,LU Shaoqi,et al.Dynamic phasor model of line commutated converter under unbalanced conditions[J].Automation of Electric Power Systems,2018,42(11):129-135.DOI:10.7500/AEPS20170716003.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Piecewise average-value model of pwm converters with applications to large-signal transient simulations">

                                <b>[29]</b> XU Y,CHEN Y,LIU C C,et al.Piecewise average-value model of PWM converters with applications to large-signal transient simulations[J].IEEE Transactions on Power Electronics,2016,31(2):1304-1321.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Parametric average-value model of synchronous machine-rectifier systems">

                                <b>[30]</b> JATSKEVICH J,PEKAREK S D,DAVOUDI A.Parametric average-value model of synchronous machine-rectifier systems[J].IEEE Transactions on Energy Conversion,2006,21(1):9-18.
                            </a>
                        </p>
                        <p id="63">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Average-value modeling of thyristor controlled line-commutated converter using voltage and current source formulations">

                                <b>[31]</b> ATIGHECHI H,JATSKEVICH J,CANO J M.Average-value modeling of thyristor controlled line-commutated converter using voltage and current source formulations[C]// 2013 IEEE Power &amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada.
                            </a>
                        </p>
                        <p id="65">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Methods of interfacing rotating machine models in transient simulation programs">

                                <b>[32]</b> WANG L,JATSKEVICH J,DINAVAHI V,et al.Methods of interfacing rotating machine models in transient simulation programs[J].IEEE Transactions on Power Delivery,2010,25(2):891-903.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922012&amp;v=MDYyNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1Y3ekFJU0hUZXJHNEg5ak9yWTlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

