

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136391610412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201922013%26RESULT%3d1%26SIGN%3dHEvQgZtJ7pWfjKd6nPZz9f0icWI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201922013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922013&amp;v=MDIwOTNpRGtWTDdNSVNIVGVyRzRIOWpPclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;1&lt;/b&gt; 目标与约束构建 "><b>1</b> 目标与约束构建</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#43" data-title="&lt;b&gt;1.1&lt;/b&gt; 优化目标"><b>1.1</b> 优化目标</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;1.2&lt;/b&gt; 系统负荷平衡"><b>1.2</b> 系统负荷平衡</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.3&lt;/b&gt; 联络线计划建模"><b>1.3</b> 联络线计划建模</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.4&lt;/b&gt; 直流联络线计划建模"><b>1.4</b> 直流联络线计划建模</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;1.5&lt;/b&gt; 网络潮流约束"><b>1.5</b> 网络潮流约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;2&lt;/b&gt; 按需模型构建 "><b>2</b> 按需模型构建</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#116" data-title="&lt;b&gt;3&lt;/b&gt; 算例仿真及其分析 "><b>3</b> 算例仿真及其分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#118" data-title="&lt;b&gt;3.1&lt;/b&gt; 不同模型的求解性能分析"><b>3.1</b> 不同模型的求解性能分析</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;3.2&lt;/b&gt; 联络线计划编制"><b>3.2</b> 联络线计划编制</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;3.3&lt;/b&gt; 联络线断面的极限传输"><b>3.3</b> 联络线断面的极限传输</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;3.4&lt;/b&gt; 联络线等值对潮流约束的影响"><b>3.4</b> 联络线等值对潮流约束的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#110" data-title="&lt;b&gt;表1 部分模型构建方式&lt;/b&gt;"><b>表1 部分模型构建方式</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;表2 不同模型的求解性能&lt;/b&gt;"><b>表2 不同模型的求解性能</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;表3 联络线计划&lt;/b&gt;"><b>表3 联络线计划</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图1 联络线极限传输功率&lt;/b&gt;"><b>图1 联络线极限传输功率</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;图2 交流联络线等值对潮流的影响&lt;/b&gt;"><b>图2 交流联络线等值对潮流的影响</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 许洪强,姚建国,南贵林,等.未来电网调控系统应用功能新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTMxNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMN01JU0hUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调控系统应用功能新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Research scheme for core technologies of dispatch and control system supporting integrated large power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTI4NTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkw3TUlTSFRlckc0SDluTXFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Research scheme for core technologies of dispatch and control system supporting integrated large power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MjI2MDRSN3FmWnVac0ZpRGtWTDdNSVNIVGVyRzRIOUxPcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 辛耀中,郭建成,杨胜春,等.智能电网调度控制系统应用技术[M].北京:中国电力出版社,2016:1-7.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Application technology of smart grid dispatching control system[M].Beijing:China Electric Power Press,2016:1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519802189000&amp;v=MjEwOTRFOWZidm5LcmlmWmVadkZ5bm5VcmZKSjE4UVhGcXpHYmE1RjluTXJZNU5iZXNQREJNOHp4VVNtRGQ5U0g3bjN4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         辛耀中,郭建成,杨胜春,等.智能电网调度控制系统应用技术[M].北京:中国电力出版社,2016:1-7.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Application technology of smart grid dispatching control system[M].Beijing:China Electric Power Press,2016:1-7.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" GANGAMMANAVAR H,SEN S,ZAVALA V M.Stochastic optimization of sub-hourly economic dispatch with wind energy[J].IEEE Transactions on Power Systems,2016,31(2):949-960." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Optimization of Sub-Hourly Economic Dispatch With Wind Energy">
                                        <b>[5]</b>
                                         GANGAMMANAVAR H,SEN S,ZAVALA V M.Stochastic optimization of sub-hourly economic dispatch with wind energy[J].IEEE Transactions on Power Systems,2016,31(2):949-960.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 高云龙,闫鹏.充分发挥火电系统深度变负荷能力的风火电动态经济调度[J].中国电机工程学报,2017,37(9):2491-2499.GAO Yunlong,YAN Peng.Dynamic economic dispatch of wind power integrated system with fully developed supply responses of thermal units[J].Proceedings of the CSEE,2017,37(9):2491-2499." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201709002&amp;v=MjU3OTlNUHlyUGJiRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTDc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         高云龙,闫鹏.充分发挥火电系统深度变负荷能力的风火电动态经济调度[J].中国电机工程学报,2017,37(9):2491-2499.GAO Yunlong,YAN Peng.Dynamic economic dispatch of wind power integrated system with fully developed supply responses of thermal units[J].Proceedings of the CSEE,2017,37(9):2491-2499.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘翠平,林舜江,刘明波,等.应用近似动态规划算法求解安全约束随机动态经济调度问题[J].电力系统自动化,2016,40(22):34-41.LIU Cuiping,LIN Shunjiang,LIU Mingbo,et al.Solution of security-constrained stochastic dynamic economic dispatch problem based on approximate dynamic programming algorithm[J].Automation of Electric Power Systems,2016,40(22):34-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622006&amp;v=MDY3OTFPclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTDdNSVNIVGVyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘翠平,林舜江,刘明波,等.应用近似动态规划算法求解安全约束随机动态经济调度问题[J].电力系统自动化,2016,40(22):34-41.LIU Cuiping,LIN Shunjiang,LIU Mingbo,et al.Solution of security-constrained stochastic dynamic economic dispatch problem based on approximate dynamic programming algorithm[J].Automation of Electric Power Systems,2016,40(22):34-41.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501022&amp;v=MDk2NzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTDdNSVNIVGVyRzRIOVRNcm85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 陈典,钟海旺,夏清.基于全成本电价的安全约束经济调度[J].中国电机工程学报,2016,36(5):1190-1199.CHEN Dian,ZHONG Haiwang,XIA Qing.Security constrained economic dispatch based on total cost price[J].Proceedings of the CSEE,2016,36(5):1190-1199." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605003&amp;v=MjU4MTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMN01QeXJQYmJHNEg5Zk1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈典,钟海旺,夏清.基于全成本电价的安全约束经济调度[J].中国电机工程学报,2016,36(5):1190-1199.CHEN Dian,ZHONG Haiwang,XIA Qing.Security constrained economic dispatch based on total cost price[J].Proceedings of the CSEE,2016,36(5):1190-1199.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 何宇斌,郭嘉,沈俭荣,等.基于风险节点电价的互联系统分散协同调度方法[J].电网技术,2017,41(8):2462-2468.HE Yubin,GUO Jia,SHEN Jianrong,et al.Decentralized synergetic dispatch of interconnected power systems with risk-based locational marginal price[J].Power System Technology,2017,41(8):2462-2468." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708008&amp;v=MDQ1Njc0SDliTXA0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkw3TUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         何宇斌,郭嘉,沈俭荣,等.基于风险节点电价的互联系统分散协同调度方法[J].电网技术,2017,41(8):2462-2468.HE Yubin,GUO Jia,SHEN Jianrong,et al.Decentralized synergetic dispatch of interconnected power systems with risk-based locational marginal price[J].Power System Technology,2017,41(8):2462-2468.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 许丹,葛睿,蔡帜,等.应对大规模功率缺失的区域电网日内发电计划优化调整方法[J].电力系统自动化,2017,41(7):68-73.DOI:10.7500/AEPS20160819001.XU Dan,GE Rui,CAI Zhi,et al.Optimization and adjustment method for intraday generation scheduling of regional power grid considering large-scale power loss[J].Automation of Electric Power Systems,2017,41(7):68-73.DOI:10.7500/AEPS20160819001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707010&amp;v=MjYyMjNUZXJHNEg5Yk1xSTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMN01JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         许丹,葛睿,蔡帜,等.应对大规模功率缺失的区域电网日内发电计划优化调整方法[J].电力系统自动化,2017,41(7):68-73.DOI:10.7500/AEPS20160819001.XU Dan,GE Rui,CAI Zhi,et al.Optimization and adjustment method for intraday generation scheduling of regional power grid considering large-scale power loss[J].Automation of Electric Power Systems,2017,41(7):68-73.DOI:10.7500/AEPS20160819001.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHANG Ying,HAJIESMAILI M H,CAI Sinan,et al.Peak-aware online economic dispatching for microgrids[J].IEEE Transactions on Smart Grid,2018,9(1):323-335." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Peak-aware online economic dispatching for microgrids">
                                        <b>[12]</b>
                                         ZHANG Ying,HAJIESMAILI M H,CAI Sinan,et al.Peak-aware online economic dispatching for microgrids[J].IEEE Transactions on Smart Grid,2018,9(1):323-335.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 丁强,李锴,朱泽磊,等.基于变量降维的大电网经济调度优化方法[J].电力系统自动化,2017,41(18):130-136.DOI:10.7500/AEPS20170222005.DING Qiang,LI Kai,ZHU Zelei,et al.Economic dispatch optimization method for large-scale power grid based on variable dimension reduction[J].Automation of Electric Power Systems,2017,41(18):130-136.DOI:10.7500/AEPS20170222005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718019&amp;v=MTg0NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMN01JU0hUZXJHNEg5Yk5wNDlFYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         丁强,李锴,朱泽磊,等.基于变量降维的大电网经济调度优化方法[J].电力系统自动化,2017,41(18):130-136.DOI:10.7500/AEPS20170222005.DING Qiang,LI Kai,ZHU Zelei,et al.Economic dispatch optimization method for large-scale power grid based on variable dimension reduction[J].Automation of Electric Power Systems,2017,41(18):130-136.DOI:10.7500/AEPS20170222005.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王斌,夏叶,夏清,等.基于Benders分解法的交直流互联电网安全约束经济调度[J].中国电机工程学报,2016,36(6):1588-1595.WANG Bin,XIA Ye,XIA Qing,et al.Security-constrained economic dispatch with AC/DC interconnection system based on Benders decomposition method[J].Proceedings of the CSEE,2016,36(6):1588-1595." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606015&amp;v=MjgyNDdmWnVac0ZpRGtWTDdNUHlyUGJiRzRIOWZNcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王斌,夏叶,夏清,等.基于Benders分解法的交直流互联电网安全约束经济调度[J].中国电机工程学报,2016,36(6):1588-1595.WANG Bin,XIA Ye,XIA Qing,et al.Security-constrained economic dispatch with AC/DC interconnection system based on Benders decomposition method[J].Proceedings of the CSEE,2016,36(6):1588-1595.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 赖晓文,钟海旺,杨军峰,等.基于价格响应函数的超大电网分解协调优化方法[J].电力系统自动化,2013,37(21):60-65.LAI Xiaowen,ZHONG Haiwang,YANG Junfeng,et al.Decomposed optimization method over large-scale power system based on price response function[J].Automation of Electric Power Systems,2013,37(21):60-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321011&amp;v=MDc2MDBGckNVUjdxZlp1WnNGaURrVkw3TUlTSFRlckc0SDlMT3JvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         赖晓文,钟海旺,杨军峰,等.基于价格响应函数的超大电网分解协调优化方法[J].电力系统自动化,2013,37(21):60-65.LAI Xiaowen,ZHONG Haiwang,YANG Junfeng,et al.Decomposed optimization method over large-scale power system based on price response function[J].Automation of Electric Power Systems,2013,37(21):60-65.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 许丹,李晓磊,丁强,等.基于全网统筹的联络线分层优化调度[J].电力系统自动化,2014,38(2):122-126.XU Dan,LI Xiaolei,DING Qiang,et al.Optimization of tie line hierarchical schedule based on network-wide coordination[J].Automation of Electric Power Systems,2014,38(2):122-126." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201402020&amp;v=MjQwOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkw3TUlTSFRlckc0SDlYTXJZOUhaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         许丹,李晓磊,丁强,等.基于全网统筹的联络线分层优化调度[J].电力系统自动化,2014,38(2):122-126.XU Dan,LI Xiaolei,DING Qiang,et al.Optimization of tie line hierarchical schedule based on network-wide coordination[J].Automation of Electric Power Systems,2014,38(2):122-126.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 许丹,丁强,黄国栋,等.考虑安全约束的联络线供需协调计划模型[J].电网技术,2015,39(9):2591-2596.XU Dan,DING Qiang,HUANG Guodong,et al.Modeling for tie-line scheduling plan based on security constraints and supply-demand coordination[J].Power System Technology,2015,39(9):2591-2596." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509035&amp;v=MjExNTh0R0ZyQ1VSN3FmWnVac0ZpRGtWTDdNSVRyQmZiRzRIOVRNcG85R1lZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         许丹,丁强,黄国栋,等.考虑安全约束的联络线供需协调计划模型[J].电网技术,2015,39(9):2591-2596.XU Dan,DING Qiang,HUANG Guodong,et al.Modeling for tie-line scheduling plan based on security constraints and supply-demand coordination[J].Power System Technology,2015,39(9):2591-2596.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-02 16:37</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(22),94-100 DOI:10.7500/AEPS20190409003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑多级调度的跨省区大电网安全约束经济调度模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E4%B8%B9&amp;code=26044238&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%81%E8%AE%BF&amp;code=43279064&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梁访</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E5%9B%BD%E6%A0%8B&amp;code=32997372&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄国栋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BA%AC%E9%98%B3&amp;code=21175178&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周京阳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>大电网安全约束经济调度(SCED)是一种解决大范围资源优化配置的有效技术手段。不同于单一省级电网优化调度,涉及跨省区的大电网SCED一方面计算规模成倍增加,另一方面需要合理协调机组及跨省区联络线输电计划,还应考虑国(分)省各级调度实际业务及特色需求。更大规模、更多更复杂的约束将给模型构建和求解带来困难。文中着重对跨省区大电网SCED所涉及的平衡策略、联络线计划及大规模网络约束等问题进行模型构建,并通过优化目标选择及约束条件配置构建适用于满足不同需求的SCED模型,从而实现求解性能与使用效果的合理匹配。通过实际电网算例仿真验证了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E7%BA%A6%E6%9D%9F%E7%BB%8F%E6%B5%8E%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全约束经济调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E8%AE%A1%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度计划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%91%E8%BE%93%E7%94%B5%E8%AE%A1%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">发输电计划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%AD%96%E7%95%A5%E7%BB%84%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">策略组合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%81%94%E7%BB%9C%E7%BA%BF%E8%AE%A1%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">联络线计划;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *许丹(1985—)，男，通信作者，博士研究生，高级工程师，主要研究方向:大电网优化运行。E-mail:xudan@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    梁访(1994—)，男，硕士研究生，主要研究方向:大电网优化运行。E-mail:liangf13@163.com;
                                </span>
                                <span>
                                    黄国栋(1988—)，男，硕士，工程师，主要研究方向:电力系统节能经济调度。E-mail:huangguodong@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“全局计划决策与现货市场核心技术研究与应用”;</span>
                                <span>中国电力科学研究院创新基金项目“基于标准化组件的多级调度集中式全局计划决策”;</span>
                    </p>
            </div>
                    <h1><b>Security Constrained Economic Dispatch Model of Inter-provincial Power Grid Considering Multi-level Dispatch</b></h1>
                    <h2>
                    <span>XU Dan</span>
                    <span>LIANG Fang</span>
                    <span>HUANG Guodong</span>
                    <span>ZHOU Jingyang</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Security constrained economic dispatch( SCED) for large-scale power grid is an effective technical way to solve the problem of large-scale optimal allocation of resources. Different from optimization scheduling of single provincial power grid,on the one hand the calculation scale of SCED in the large-scale power grid increases greatly,and on the other hand it is necessary to coordinate the unit and tie-line transmission plan reasonably on the premise of considering the actual business and characteristics of national( regional)and provincial dispatch. It is more difficult to construct and solve the model because of the expansion of computing scale and more complex constraints. This paper focuses on the model description of balance strategy,tie-line planning and large-scale network constraints,and constructs a SCED model for different needs by optimizing the selection of objectives and the configuration of constraints,so as to achieve a reasonable match between solution performance and usage effect. The effectiveness of the proposed method is verified by simulation of a real power grid in China.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security%20constrained%20economic%20dispatch(SCED)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security constrained economic dispatch(SCED);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=scheduling%20plan&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">scheduling plan;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20generation%20and%20transmission%20plan&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power generation and transmission plan;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=strategy%20combination&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">strategy combination;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=tie-line%20schedule&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">tie-line schedule;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China and China Electric Power Research Institute;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">随着中国电力工业的迅速发展,一方面大火电、大水电、大风电基地逐步建成,能源跨省跨区消纳需求进一步提升;另一方面特高压互联电网建设不断推进,电网规模迅速发展,结构日益复杂,国家电网内部及与南方电网均已联网。各级电网相互影响、相互作用进一步增强,电网特性由分区模式逐步转向总体模式<citation id="143" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。调度计划是关系到电力系统安全经济运行的重要环节,也是中国电力调控中心的核心业务之一。安全约束经济调度(security constrained economic dispatch,SCED)是支撑调度计划业务的核心技术之一。目前SCED技术已在省级电网推广应用<citation id="142" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,但针对清洁能源跨省跨区消纳、调峰备用资源全局共享、电网多级一体化运行等方面尚未充分发挥其有效作用。</p>
                </div>
                <div class="p1">
                    <p id="38">学者对经济调度的研究重点包括优化模型构建和模型高效求解两个方面。近年来,模型构建主要集中在考虑风光预测误差不确定性的随机—确定型问题建模<citation id="144" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、市场条件下的规则建模<citation id="145" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>及特殊条件下经济调度模型的构建<citation id="146" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>等。在模型求解方面,除了前述的随机—确定型模型求解<citation id="147" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>,针对大系统的大规模问题的高效求解一直是重点关注的内容。变量压缩及分解协调<citation id="148" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>通常被认为是求解大规模优问题的有效手段。文献<citation id="149" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>的大电网分解协调算法均将互联电网联络线功率作为关键协调变量,其充分利用了互联电网的结构及调度运行特点,但在模型构建时并未考虑联络线计划模型的特殊性,降低了实用效果。实际运行中,互联电网联络线计划需满足不同于机组计划的目标和约束条件<citation id="150" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>,在跨省区大规模优化模型中不涉及联络线自身的模型构建显然不合适。文献<citation id="151" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>虽然从全网统筹和送受端匹配的角度,力求通过联络线计划优化实现大范围资源优化配置,但并未形成可同时服务于国(分)省各级调度业务的大电网SCED模型。</p>
                </div>
                <div class="p1">
                    <p id="39">根据中国电网调度的组织模式,目前分为国(分)、省、地调度。国(分)调度主要负责编制大区及省间联络线计划,体现的是省间电力交易和联络线配套电源的跨区跨省消纳情况。省级调度则根据负荷预测和交换计划编制自身机组计划。实际中开展跨省区SCED,为保障模型的实用价值,模型应可考虑以下问题:①应支持不同的优化目标;②应支持分省—大区—全网不同的平衡策略;③应能合理处理省间及大区间联络线计划编制;④能有效处理大规模电网庞大的网络约束。理想的处理方式是将上述问题均纳入全网SCED模型,一次性考虑各类约束和目标,但可能存在建模和求解困难的问题。另一方面,实际调研表明,全网SCED优化作为一种分析手段,在不同场合下应着重满足不同的使用需求,因此并没有必要在所有情况下均使用完整模型。</p>
                </div>
                <div class="p1">
                    <p id="40">针对上述问题,本文将传统的应用于省级电网的SCED模型扩展到了跨省区大电网,并根据大电网的实际调度特点,在原有的SCED模型中进一步构建了多策略平衡、交直流联络线及适用于大电网的潮流约束模型,并通过优化目标和约束条件的灵活配置使模型可满足不同调度的特色需求,从而既可以充分发挥大电网SCED的大范围优化优势,又可降低模型构建难度,提升求解效率。</p>
                </div>
                <h3 id="41" name="41" class="anchor-tag"><b>1</b> 目标与约束构建</h3>
                <div class="p1">
                    <p id="42">传统SCED模型在现有文献<citation id="152" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>中已多有描述,在此不再重复。本文主要针对跨省区大电网SCED模型中所涉及的特殊问题进行模型构建,主要包括:新增优化目标,平衡策略建模,交直流联络线计划建模及大电网网络约束建模。</p>
                </div>
                <h4 class="anchor-tag" id="43" name="43"><b>1.1</b> 优化目标</h4>
                <div class="p1">
                    <p id="44">通常SCED以全网购电费用最低、煤耗(折合煤耗)最小等为优化目标。考虑到中国的实际调度情况,省内的SCED优化目标多为考虑清洁能源优先消纳的火电“三公”节能调度模式。</p>
                </div>
                <div class="p1">
                    <p id="45">在跨省区大电网的SCED模型中,使用人员希望知道在全网范围内清洁能源的极限消纳能力,因此需要构建清洁能源最大化消纳目标。本文所涉及的清洁能源主要包含风、光及水电,其中风、光以预测值为发电期望值,水电以水调系统给出的发电曲线为期望值,因此清洁能源最大化消纳如下式所示。</p>
                </div>
                <div class="p1">
                    <p id="46"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>r</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>r</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>f</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>r</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="47">式中:<i>P</i><sub><i>r</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,f</sub>为清洁能源<i>r</i>在时刻<i>t</i>的发电期望值,<i>P</i><sub><i>r</i></sub><sub>,</sub><sub><i>t</i></sub>为清洁能源<i>r</i>在时刻<i>t</i>的计划出力,为决策变量,通常计划出力只能削减预测出力,因此满足<i>P</i><sub><i>r</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,f</sub>≥<i>P</i><sub><i>r</i></sub><sub>,</sub><sub><i>t</i></sub>;<i>N</i><sub>c</sub>为可再生能源总数;<i>N</i><sub>t</sub>为时段总数。</p>
                </div>
                <div class="p1">
                    <p id="48">在跨省区大电网的SCED模型中,使用人员希望知道某些断面在满足各类约束前提下所能达到的最大输电能力,因此需要构建输电断面最大化利用目标。</p>
                </div>
                <div class="area_img" id="157">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922013_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="51">式中:<i>S</i><sub><i>D</i></sub><sub>,</sub><sub><i>t</i></sub>为断面<i>D</i>在时刻<i>t</i>的有功潮流(包含联络线输电断面);<i>T</i>为计算时段总数;<i>Λ</i>为需要考虑的断面集合。既提供分析最大传输电量,也提供分析最小传输电量。</p>
                </div>
                <div class="p1">
                    <p id="52">国(分)调度的主要业务是编制跨省区联络线计划,其主要由跨省区电力交易和跨省区平衡大电源分配计划决定<citation id="153" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。在已知跨省区电力交易的初始出力曲线(由交易中心给定或调度中心分解获得)时,如果由于安全约束导致需要调整电力交易时,需考虑构建以调整代价最小为目标的联络线计划模型<citation id="154" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="53" class="code-formula">
                        <mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>α</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>σ</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">|</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup><mo stretchy="false">|</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>u</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></munderover><mi>β</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>σ</mi><msub><mrow></mrow><mi>u</mi></msub><mo stretchy="false">|</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>u</mi><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="54">式中:<i>T</i><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub>为第<i>s</i>笔电力交易在时刻<i>t</i>的计划值;<i>T</i><sup>e</sup><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub>为第<i>s</i>笔电力交易在时刻<i>t</i>的初始出力值;<i>N</i><sub>s</sub>为交易总量;<i>α</i><sub><i>i</i></sub>为交易与联络线<i>i</i>的相关性系数,相关则为1,不相关则为0;<i>σ</i><sub><i>s</i></sub>为交易<i>s</i>的调整代价;<i>T</i><sub><i>u</i></sub><sub>,</sub><sub><i>t</i></sub>为跨省跨区电源在时刻<i>t</i>的计划出力;<i>T</i><sup>e</sup><sub><i>u</i></sub><sub>,</sub><sub><i>t</i></sub>为跨省跨区电源在时刻<i>t</i>的建议初始出力;<i>N</i><sub>u</sub>为电源总数;<i>β</i><sub><i>i</i></sub>为电源对联络线<i>i</i>的功率分配比例,取值在[0,1]之间,所有相关省份系数之和为1;<i>σ</i><sub><i>u</i></sub>为电源<i>u</i>的调整代价。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.2</b> 系统负荷平衡</h4>
                <div class="p1">
                    <p id="56">在传统的以省为单位的SCED模型中<citation id="155" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>,平衡方式为区域内机组总出力等于区域内负荷总需求,如下式所示。</p>
                </div>
                <div class="p1">
                    <p id="57"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>D</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>c</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>P</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,D</sub>为省域<i>c</i>在时刻<i>t</i>的负荷总需求;<i>P</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为省域<i>c</i>参与本省负荷平衡的机组<i>i</i>在时刻<i>t</i>的计划出力;<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>为省域<i>c</i>在时刻<i>t</i>的外送(受入则为负值)功率,通常<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>为上级调度的下发数据,按确定值参与平衡。</p>
                </div>
                <div class="p1">
                    <p id="59"><i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>为确定值,是能按省开展计划编制的关键因素。全网SCED优化计算,事实上也是对各省外送(受入)功率<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>的优化。对于系统负荷平衡,一种易于处理的方法是仍然采用式(4)的平衡策略在全网范围开展负荷平衡,以各省负荷预测总加作为平衡量,全网与外网的功率传输依然可采用已知值。当优化结束后通过潮流计算即可获取省间联络线<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>的值。这种处理方式策略简单,但<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>值可能与实际联络线计划背离甚远,因为按照传统SCED优化目标,未添加电力交易相关约束时,联络线功率主要取决于互联电网各区域内机组的“经济性”。这与国内联络线计划的形成机制不符。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60">1)联络线传输约束</h4>
                <div class="p1">
                    <p id="61">直接添加联络线断面约束,以约束形式使联络线计划在可接受范围内,可解决上述问题,如下式所示。</p>
                </div>
                <div class="p1">
                    <p id="62"><i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,min</sub>≤<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,max</sub>        (5)</p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,min</sub>和<i>T</i><sub><i>c</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,max</sub>分别为省域<i>c</i>在时刻<i>t</i>可外送(受入)的最小、最大功率。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64">2)控制区机组群出力约束</h4>
                <div class="p1">
                    <p id="65">除按照式(5)添加联络线调整区间的方式,也可以从控制平衡区内的机组群出力实现跨省区联合平衡。</p>
                </div>
                <div class="area_img" id="158">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922013_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="68">式中:<i>C</i>为大平衡区(可对应实际电网中的大区电网或全网),<i>c</i>为小平衡区(可对应实际电网的省级电网);<i>χ</i><sub><i>c</i></sub><sub>,min</sub>和<i>χ</i><sub><i>c</i></sub><sub>,max</sub>分别为小平衡区<i>c</i>的机组总出力下限和上限;<i>P</i><sub><i>C</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,D</sub>为大平衡区负荷需求;<i>T</i><sub><i>C</i></sub><sub>,</sub><sub><i>t</i></sub>为大平衡区对外联络线计划。式(6)中的第1个式子表示小平衡区<i>c</i>内的机组总出力可在区间[<i>χ</i><sub><i>c</i></sub><sub>,min</sub>,<i>χ</i><sub><i>c</i></sub><sub>,max</sub>]内波动,而第2个式子用于保证大区负荷平衡。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.3</b> 联络线计划建模</h4>
                <div class="p1">
                    <p id="70">由式(3)可知,联络线功率组成可分为省区间电力交易和跨省跨区平衡电源两部分<citation id="156" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,如下式所示。</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>u</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></munderover><mi>β</mi></mstyle><msub><mrow></mrow><mrow><mi>u</mi><mo>,</mo><mi>c</mi></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>u</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>β</i><sub><i>u</i></sub><sub>,</sub><sub><i>c</i></sub>为电源对联络线<i>i</i>的功率分配比例,取值在[0,1]之间,所有相关省份系数之和为1。</p>
                </div>
                <div class="p1">
                    <p id="73">如交易可调整,可根据交易的刚性程度给出<i>T</i><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub>的可调区间。通常电力交易需满足电量约束和交易调整区间,如下式所示。</p>
                </div>
                <div class="area_img" id="159">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922013_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">式中:<i>Q</i><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,u</sub>和<i>Q</i><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,d</sub>分别为交易<i>s</i>的交易电量上下限,通过时段求和得到交易电量;<i>T</i><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,min</sub>和<i>T</i><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,max</sub>分别为第<i>s</i>笔电力交易调整的下限和上限。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.4</b> 直流联络线计划建模</h4>
                <div class="p1">
                    <p id="78">对于1.3节的模型描述,实质是指联络线计划的物理成分构成,无论是交流或直流都同等处理。但对于直流联络线,由于其具有调度可控性,因此需要单独建模。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">1)单回直流约束模型</h4>
                <div class="p1">
                    <p id="80">直流输电系统在交流侧的换流阀处进行等值,如果将直流功率设置为全网SCED的优化变量,仍可采取送受端等值机处理模式。但相对于交流联络线,直流计划将受到直流运行特性、方式和运行规程等一系列约束。除了直流上下限约束、直流爬坡约束(类似于机组)外,本文将其他运行约束转换为禁止运行区及出力维持约束,如下式所示。</p>
                </div>
                <div class="area_img" id="160">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922013_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="83">式中:<i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为直流<i>i</i>在时刻<i>t</i>的计划;<i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,b1</sub>,<i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,b3</sub>和<i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,b2</sub>,<i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,b4</sub>分别为直流等值机禁止运行区下限和上限,一个等值机可以具有多个禁止运行区间。</p>
                </div>
                <div class="p1">
                    <p id="84"><i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>+1</sub>=…=<i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>+</sub><sub><i>tn</i></sub><i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>≠<i>T</i><sup>d</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>t</i><sub><i>n</i></sub>为出力保持的持续时段数,它可根据需求设定。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">2)多回直流耦合约束模型</h4>
                <div class="p1">
                    <p id="87">实际电网中多回直流之间还存在耦合关系:如直流AB连接交流网络A,B,直流BC连接交流网络B,C,那么直流AB和BC之间可能存在“串联”的上下级耦合关系;又如直流CD1,CD2,CD3同时连接交流网络C,D,则直流CD1,CD2,CD3之间可能存在“并联”的同级耦合关系。这种耦合关系多以相互之间的功率制约约束进行表达。</p>
                </div>
                <div class="area_img" id="161">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922013_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="90">式中:<i>T</i><sup>d</sup><sub>A,B,</sub><sub><i>t</i></sub>和<i>T</i><sup>d</sup><sub>B,C,</sub><sub><i>t</i></sub>分别为直流AB和直流BC在时刻<i>t</i>的传输功率;<i>T</i><sup>d</sup><sub>A,B,min</sub>和<i>T</i><sup>d</sup><sub>A,B,max</sub>分别为直流AB需要满足的功率下限和上限,它不是直流自身传输极限,而是一个由直流BC传输功率<i>T</i><sup>d</sup><sub>B,C,min</sub>和<i>T</i><sup>d</sup><sub>B,C,max</sub>所决定的极限。</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mtext>D</mtext><mo>,</mo><mi>min</mi></mrow><mtext>d</mtext></msubsup><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtext>c</mtext><mo>,</mo><mtext>d</mtext><mo>∈</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msub></mrow></munder><mi>Τ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mtext>d</mtext></msubsup><mo>≤</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mtext>D</mtext><mo>,</mo><mi>max</mi></mrow><mtext>d</mtext></msubsup></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>U</i><sub>CD</sub>表示处于同一“并联”关系的直流集合;<i>T</i><sup>d</sup><sub>c,d,</sub><sub><i>t</i></sub>为直流cd在时刻<i>t</i>的传输功率;<i>T</i><sup>d</sup><sub>C,D,min</sub>和<i>T</i><sup>d</sup><sub>C,D,max</sub>分别为“并联”直流功率总和应该满足的下限和上限。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>1.5</b> 网络潮流约束</h4>
                <div class="p1">
                    <p id="94">SCED中的潮流计算采用直流潮流法,计算方式如下所示。</p>
                </div>
                <div class="area_img" id="162">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922013_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="97">式中:<i>l</i><sub><i>z</i></sub><sub>,</sub><sub><i>t</i></sub>为支路<i>z</i>在时刻<i>t</i>的潮流;<i>l</i><sub><i>z</i></sub><sub>,min</sub>和<i>l</i><sub><i>z</i></sub><sub>,max</sub>分别为支路的热稳反向和正向传输上限;<i>β</i><sub><i>i</i></sub><sub>,</sub><sub><i>z</i></sub><sub>,</sub><sub><i>t</i></sub>为机组<i>i</i>在时刻<i>t</i>对支路<i>z</i>的有功灵敏度;<i>P</i><sub><i>d</i></sub><sub>,</sub><sub><i>z</i></sub><sub>,</sub><sub><i>t</i></sub>为所有负荷在时刻<i>t</i>对该支路的潮流贡献。由于<i>β</i><sub><i>i</i></sub><sub>,</sub><sub><i>z</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sub><i>d</i></sub><sub>,</sub><sub><i>z</i></sub><sub>,</sub><sub><i>t</i></sub>只跟网络拓扑有关,因此可在SCED优化前通过按时段并行计算获得。在网络约束中,除了需要考虑支路潮流约束外,还需要进行断面的潮流控制,计算方式如下所示。</p>
                </div>
                <div class="area_img" id="163">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922013_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="100">式中:<i>S</i><sub><i>D</i></sub><sub>,max</sub>和<i>S</i><sub><i>D</i></sub><sub>,min</sub>分别为断面<i>D</i>的潮流控制上限和下限;<i>z</i>∈<i>D</i>表示断面<i>D</i>的支路构成。</p>
                </div>
                <div class="p1">
                    <p id="101">交流联络线实际功率的计算涉及大电网潮流计算建模,当其作为优化变量时,是由节点注入有功对支路有功灵敏度决定的线性表达式,是机组出力的线性组合。在省级电网中,模型可充分考虑网络约束,但如“三华+两北”的大规模电网,由于机组数与支路数的大幅增加,直接对其优化建模将急剧扩大优化规模,影响求解效率。根据实际使用需求,可以不考虑潮流约束,考虑部分支路和断面的潮流约束和全部考虑。</p>
                </div>
                <div class="p1">
                    <p id="102">当需要考虑网络约束时,可采用联络线等值机的模式进行网络解裂。等值方式为省对外交互的任意一条物理连接线即为一台等值机组。此时,模型中需要添加以下约束:①送受端耦合约束,即在忽略网络损耗的前提下送受端功率之和为0;②等值机功率不可自由控制特性。</p>
                </div>
                <div class="p1">
                    <p id="103">由于交流支路的潮流是由电网拓扑结构和各节点注入功率所决定,虽为等值机,但不是独立的决策变量,本文的处理方式如下所示。</p>
                </div>
                <div class="area_img" id="164">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201922013_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="106">式中:<i>P</i><sub><i>ei</i></sub><sub>,</sub><sub><i>t</i></sub>为联络线物理支路等值机,为决策变量;<i>λ</i><sub><i>i</i></sub>为支路功率分布系数,为已知值,这个值可按照历史统计规律给出。式(15)中第2个式子表示组成联络线断面的物理支路在功率分配上应该满足给定的比例关系。目前分省平衡的SCED模型中,为计算计划潮流分布,也要按照此类方法对联络线计划进行分解。</p>
                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>2</b> 按需模型构建</h3>
                <div class="p1">
                    <p id="108">上一章描述了跨省区大电网SCED模型较常规省级电网SCED模型所需要考虑的特殊性问题。在优化目标方面,应可提供:①煤耗最低;②购电费用最低;③三公调度;④清洁能源最大化消纳;⑤特定断面最大化利用等不同优化目标;⑥联络线功率调整代价最小。在平衡策略方面,应可提供:①全网统一平衡;②全网统一加分省区间平衡;③分省平衡。在对联络线计划的处理方面,应可提供:①不考虑联络线物理成分构成;②考虑联络线物理成分构成。在网络约束方面,应可提供:①不考虑网络约束;②考虑部分支路及断面潮流约束;③考虑全部支路及断面潮流约束。</p>
                </div>
                <div class="p1">
                    <p id="109">上述模型构建策略的不同选择可满足不同的生产需求,表1列出了部分模型构建方式。</p>
                </div>
                <div class="area_img" id="110">
                    <p class="img_tit"><b>表1 部分模型构建方式</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Construction modes of some models</b></p>
                    <p class="img_note"></p>
                    <table id="110" border="1"><tr><td><br />模型</td><td>优化目标</td><td>平衡策略</td><td>联络线计划</td><td>网络约束</td></tr><tr><td><br />1</td><td>③</td><td>③</td><td>①</td><td>③</td></tr><tr><td><br />2</td><td>⑥</td><td>②</td><td>②</td><td>①</td></tr><tr><td><br />3</td><td>④</td><td>①</td><td>①</td><td>②</td></tr><tr><td><br />4</td><td>⑤</td><td>②</td><td>②</td><td>②</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="111">分析可知,模型1与当前分省SCED模型一致,可以满足省级电网发电计划业务需求。</p>
                </div>
                <div class="p1">
                    <p id="112">模型2基于全网SCED模型编制跨省区联络线计划,可在考虑送受端平衡需求前提下编制联络线计划,既可以满足当前实际生产需求,又可提升联络线计划编制效率。</p>
                </div>
                <div class="p1">
                    <p id="113">模型3是在全网平衡,不考虑联络线的实际物理组成前提下,获取清洁能源的最大化消纳情况。</p>
                </div>
                <div class="p1">
                    <p id="114">模型4可在考虑网络约束与联络线调整代价的基础上,求取特定断面的极限传输能力。</p>
                </div>
                <div class="p1">
                    <p id="115">上述罗列的是本文认为适用的各类场景,它并非所有场景集合,使用人员可以根据研究需求进行不同的场景组合。由于不同场景对计划模型所考虑的约束条件具有较大差异,因此根据需求构建场景具有一定的实际意义。</p>
                </div>
                <h3 id="116" name="116" class="anchor-tag"><b>3</b> 算例仿真及其分析</h3>
                <div class="p1">
                    <p id="117">为了验证本文所提按需模型构建法的有效性和正确性,以中国通过直流互联的2个大区电网构建了测试算例。2个大区电网共计包含主力机组近1 300台,220 kV及以上支路近12 000条。针对本文所提的模型按需构建及其求解效率、平衡策略、联络线策略、直流处理模式及网络约束的处理,分别进行了验证测试。模型构建和求解硬件环境为:i5-5200 2.2 GHz的CPU,8 GB内存,Win 7操作系统的便携式计算机。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>3.1</b> 不同模型的求解性能分析</h4>
                <div class="p1">
                    <p id="119">首先测试了按需构建模型在模型求解效率方面的差异性。针对清洁能源最大化消纳这个分析目标,构建了以下几个分析模型:模型1,全网统一平衡,不考虑联络线物理成分构成,直流联络线参与优化,不考虑网络约束;模型2,调整1中的直流处理方式,直流联络线不参与优化;模型3,全网统一加分省区间平衡,且考虑联络线物理成分构成,直流参与优化,不考虑网络约束;模型4,在模型3的基础上增加考虑部分支路网络约束,直流参与优化。其中分省区间平衡均采用控制区机组群出力约束建模,计算结果如表2所示。</p>
                </div>
                <div class="area_img" id="120">
                    <p class="img_tit"><b>表2 不同模型的求解性能</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Solving performance of different models</b></p>
                    <p class="img_note"></p>
                    <table id="120" border="1"><tr><td><br />模型</td><td>消纳比例/%</td><td>内存开销/GB</td><td>计算时长/s</td></tr><tr><td><br />1</td><td>100</td><td>3.4</td><td>351</td></tr><tr><td><br />2</td><td>100</td><td>3.4</td><td>298</td></tr><tr><td><br />3</td><td>100</td><td>4.2</td><td>407</td></tr><tr><td><br />4</td><td>96</td><td>5.7</td><td>482</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="121">从表2的模型3和模型1对比可知,增加分省区平衡和考虑联络线物理成分构成在此算例中并不会影响清洁能源消纳情况的分析结果,但却会增加内存开销,降低计算效率。而当考虑部分支路和断面的潮流约束时,将进一步增加内存开销及降低计算效率,但能够得到更真实的计算结果。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>3.2</b> 联络线计划编制</h4>
                <div class="p1">
                    <p id="123">可满足国(分)调交直流联络线计划编制和省级电网计划编制需求。由于省级计划编制与现有模式并无区别,在此仅模拟跨省区联络线计划编制。例如:联络线A和联络线B分别由若干个跨省区合同和大电源计划组成,按照表1中的模型2可直接求得联络线计划,如表3所示。</p>
                </div>
                <div class="area_img" id="124">
                    <p class="img_tit"><b>表3 联络线计划</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Tie-line schedule</b></p>
                    <p class="img_note"></p>
                    <table id="124" border="1"><tr><td rowspan="2"><br />联络线</td><td rowspan="2">成分</td><td colspan="6"><br />各时刻的联络线功率/MW</td></tr><tr><td><br />00:00</td><td>04:00</td><td>08:00</td><td>12:00</td><td>16:00</td><td>20:00</td></tr><tr><td rowspan="8"><br /> A</td><td><br />合同1</td><td>-132</td><td>-132</td><td>-132</td><td>-132</td><td>-132</td><td>-132</td></tr><tr><td><br /> 合同2</td><td>-133</td><td>-133</td><td>-133</td><td>-133</td><td>-133</td><td>-133</td></tr><tr><td><br /> 合同3</td><td>-610</td><td>-610</td><td>-700</td><td>-700</td><td>-700</td><td>-610</td></tr><tr><td><br /> 合同4</td><td>-460</td><td>-460</td><td>-650</td><td>-650</td><td>-650</td><td>-460</td></tr><tr><td><br /> ︙</td><td>︙</td><td>︙</td><td>︙</td><td>︙</td><td>︙</td><td>︙</td></tr><tr><td><br /> A电源</td><td>392</td><td>392</td><td>665</td><td>665</td><td>665</td><td>392</td></tr><tr><td><br /> B电源</td><td>274</td><td>274</td><td>274</td><td>274</td><td>274</td><td>274</td></tr><tr><td><br /> 总计</td><td>-3 339</td><td>-3 339</td><td>-3 786</td><td>-3 786</td><td>-3 786</td><td>-3 339</td></tr><tr><td rowspan="6"><br /> B</td><td><br />合同1</td><td> 133</td><td> 133</td><td> 133</td><td> 133</td><td> 133</td><td> 133</td></tr><tr><td><br /> 合同2</td><td>175</td><td>175</td><td>175</td><td>175</td><td>175</td><td>175</td></tr><tr><td><br /> 合同3</td><td>200</td><td>200</td><td>200</td><td>200</td><td>200</td><td>200</td></tr><tr><td><br /> A电源</td><td>903</td><td>903</td><td>1 491</td><td>1 491</td><td>1 491</td><td>903</td></tr><tr><td><br /> B电源</td><td>274</td><td>274</td><td>274</td><td>274</td><td>274</td><td>274</td></tr><tr><td><br /> 总计</td><td>1 685</td><td>1 685</td><td>2 273</td><td>2 273</td><td>2 273</td><td>1 685</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="125">除了能够直接求得联络线计划,由于模型可以考虑送受端电网的运行约束,还可以直接按照约束情况,直接编制满足各类约束的联络线计划。例如:当联络线A的下限功率为-3 500 MW时,高峰时期此联络线出现了越限,越限功率为286 MW,按照事先最小调整代价为原则,即可通过调整相关合同出力,减少传输功率,并且可以同时计算得到关联联络线B的计划结果。对于因平衡导致的约束不满足的情况,也可以同样进行处理。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>3.3</b> 联络线断面的极限传输</h4>
                <div class="p1">
                    <p id="127">为研究某个区域的极限受电/送电能力,可以构建联络线断面的极限传输能力分析模型。本文针对某个省级电网构建了最大和最小受电模型,算例条件为,省内不考虑机组组合,联络线不可反送功率,联络线的自身极限为2 000 MW。计算结果如图1所示。由于省内低谷平衡需求,低谷时期不能按照2 000 MW的极限进行功率输入;同样由于省内高峰负荷需求,至少需要向外部受入近1 000 MW的功率。除了负荷平衡约束,网络限额约束所造成的受入限制同样可以在模型中得以体现。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922013_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 联络线极限传输功率" src="Detail/GetImg?filename=images/DLXT201922013_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 联络线极限传输功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922013_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Limited transmission power of tie-lines</b></p>

                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>3.4</b> 联络线等值对潮流约束的影响</h4>
                <div class="p1">
                    <p id="130">在模型描述中对联络线的处理包含了2种方式,分别为潮流结果叠加和等值机模式。为了对比2种建模方式的计算性能,以大区电网作为测试算例,本算例的初始条件为:已知某省的口子计划为-2 185 MW,由15条物理线路构成,口子计划的调整空间为±10%,2种模式都需要考虑内部部分支路和断面约束。</p>
                </div>
                <div class="p1">
                    <p id="131">由于等式约束的存在,因此2种模式不会影响分省的平衡量和最优值,主要影响在于网络的潮流分布。按照全网计算,获得联络线支路的自然潮流分布如图2中红线所示。而按照前一天同一时刻的线路潮流实际值作为功率分摊系数进行等值处理,计算得到的潮流如图2中蓝线所示。其中最大支路的最大偏差达到60%,但大部分偏差均分布在10%至20%的范围。这对联络线附近的潮流分布确实会造成一定的计算误差,但对于远离联络线的支路则影响有限。另一方面,虽然这种等值会降低部分支路的潮流计算准确率,但也可以极大地减少计算资源开销。仍以该省对外口子的15条联络线为例,该15条支路的潮流几乎与所有并网机组相关,如果构建支路的96时段潮流模型将消耗近3.5 GB的内存,平均增加计算时间约42 s。等值后,相当于用等值机组替代了互联对端网络的所有机组,因此可以节省大量计算内存,且有效提升计算速度。</p>
                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201922013_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 交流联络线等值对潮流的影响" src="Detail/GetImg?filename=images/DLXT201922013_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 交流联络线等值对潮流的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201922013_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Influence of AC tie-line equivalence on power flow</b></p>

                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="134">大电网SCED是一种解决大范围资源优化配置的有效手段。但由于大规模SCED问题给数据收集、模型构建与求解带来较大的难度,加上国内调度机构的多级组织模式、调度区域的平衡策略差异等客观因素使得实用化更为困难。针对上述问题,本文将传统的应用于省级电网的SCED技术扩展到了跨省区大电网,并根据大电网的实际调度特点,在原有的SCED模型中进一步构建了多策略平衡、交直流联络线及适用于大电网的潮流约束模型,并通过优化目标选择和约束条件配置实现优化模型按需构建,通过算例仿真模拟得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="135">1)省级调度模型不宜在跨省跨区大电网中直接使用,需要考虑国(分)调度目标和约束。</p>
                </div>
                <div class="p1">
                    <p id="136">2)大电网SCED应根据使用需求动态选择模型优化目标和约束条件,从而实现求解性能与使用效果的合理匹配。</p>
                </div>
                <div class="p1">
                    <p id="137">后续应根据大电网安全约束经济调度的模型特点,基于数据结构理论进一步研究模型自定义构建的程序实现方法,更好地实现应用研发。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MTIzMDNUZXJHNEg5bk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMN01JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 许洪强,姚建国,南贵林,等.未来电网调控系统应用功能新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDQ0NTNZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkw3TUlTSFRlckc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 许洪强,姚建国,於益军,等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang,YAO Jianguo,YU Yijun,et al.Research scheme for core technologies of dispatch and control system supporting integrated large power grids[J].Automation of Electric Power Systems,2018,42(6):1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321010&amp;v=MTY1NDhadVpzRmlEa1ZMN01JU0hUZXJHNEg5TE9ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 姚建国,杨胜春,单茂华.面向未来互联电网的调度技术支持系统架构思考[J].电力系统自动化,2013,37(21):52-59.YAO Jianguo,YANG Shengchun,SHAN Maohua.Reflections on operation supporting system architecture for future interconnected power grid[J].Automation of Electric Power Systems,2013,37(21):52-59.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519802189000&amp;v=MTQ2NzJiZXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVXJmSkoxOFFYRnF6R2JhNUY5bk1yWTVO&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 辛耀中,郭建成,杨胜春,等.智能电网调度控制系统应用技术[M].北京:中国电力出版社,2016:1-7.XIN Yaozhong,GUO Jiancheng,YANG Shengchun,et al.Application technology of smart grid dispatching control system[M].Beijing:China Electric Power Press,2016:1-7.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Optimization of Sub-Hourly Economic Dispatch With Wind Energy">

                                <b>[5]</b> GANGAMMANAVAR H,SEN S,ZAVALA V M.Stochastic optimization of sub-hourly economic dispatch with wind energy[J].IEEE Transactions on Power Systems,2016,31(2):949-960.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201709002&amp;v=MzE2MTZWTDdNUHlyUGJiRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 高云龙,闫鹏.充分发挥火电系统深度变负荷能力的风火电动态经济调度[J].中国电机工程学报,2017,37(9):2491-2499.GAO Yunlong,YAN Peng.Dynamic economic dispatch of wind power integrated system with fully developed supply responses of thermal units[J].Proceedings of the CSEE,2017,37(9):2491-2499.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622006&amp;v=MTI4MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGtWTDdNSVNIVGVyRzRIOWZPclk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘翠平,林舜江,刘明波,等.应用近似动态规划算法求解安全约束随机动态经济调度问题[J].电力系统自动化,2016,40(22):34-41.LIU Cuiping,LIN Shunjiang,LIU Mingbo,et al.Solution of security-constrained stochastic dynamic economic dispatch problem based on approximate dynamic programming algorithm[J].Automation of Electric Power Systems,2016,40(22):34-41.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501022&amp;v=MjEwNDU3cWZadVpzRmlEa1ZMN01JU0hUZXJHNEg5VE1ybzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605003&amp;v=MTM3Mjl1WnNGaURrVkw3TVB5clBiYkc0SDlmTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈典,钟海旺,夏清.基于全成本电价的安全约束经济调度[J].中国电机工程学报,2016,36(5):1190-1199.CHEN Dian,ZHONG Haiwang,XIA Qing.Security constrained economic dispatch based on total cost price[J].Proceedings of the CSEE,2016,36(5):1190-1199.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708008&amp;v=MjA5MzZWTDdNSVRyQmZiRzRIOWJNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 何宇斌,郭嘉,沈俭荣,等.基于风险节点电价的互联系统分散协同调度方法[J].电网技术,2017,41(8):2462-2468.HE Yubin,GUO Jia,SHEN Jianrong,et al.Decentralized synergetic dispatch of interconnected power systems with risk-based locational marginal price[J].Power System Technology,2017,41(8):2462-2468.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707010&amp;v=MTI5OTZxQnRHRnJDVVI3cWZadVpzRmlEa1ZMN01JU0hUZXJHNEg5Yk1xSTlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 许丹,葛睿,蔡帜,等.应对大规模功率缺失的区域电网日内发电计划优化调整方法[J].电力系统自动化,2017,41(7):68-73.DOI:10.7500/AEPS20160819001.XU Dan,GE Rui,CAI Zhi,et al.Optimization and adjustment method for intraday generation scheduling of regional power grid considering large-scale power loss[J].Automation of Electric Power Systems,2017,41(7):68-73.DOI:10.7500/AEPS20160819001.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Peak-aware online economic dispatching for microgrids">

                                <b>[12]</b> ZHANG Ying,HAJIESMAILI M H,CAI Sinan,et al.Peak-aware online economic dispatching for microgrids[J].IEEE Transactions on Smart Grid,2018,9(1):323-335.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718019&amp;v=MDU0ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkw3TUlTSFRlckc0SDliTnA0OUViWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 丁强,李锴,朱泽磊,等.基于变量降维的大电网经济调度优化方法[J].电力系统自动化,2017,41(18):130-136.DOI:10.7500/AEPS20170222005.DING Qiang,LI Kai,ZHU Zelei,et al.Economic dispatch optimization method for large-scale power grid based on variable dimension reduction[J].Automation of Electric Power Systems,2017,41(18):130-136.DOI:10.7500/AEPS20170222005.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606015&amp;v=MTA5NTMzenFxQnRHRnJDVVI3cWZadVpzRmlEa1ZMN01QeXJQYmJHNEg5Zk1xWTlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王斌,夏叶,夏清,等.基于Benders分解法的交直流互联电网安全约束经济调度[J].中国电机工程学报,2016,36(6):1588-1595.WANG Bin,XIA Ye,XIA Qing,et al.Security-constrained economic dispatch with AC/DC interconnection system based on Benders decomposition method[J].Proceedings of the CSEE,2016,36(6):1588-1595.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321011&amp;v=MDIwODBGckNVUjdxZlp1WnNGaURrVkw3TUlTSFRlckc0SDlMT3JvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 赖晓文,钟海旺,杨军峰,等.基于价格响应函数的超大电网分解协调优化方法[J].电力系统自动化,2013,37(21):60-65.LAI Xiaowen,ZHONG Haiwang,YANG Junfeng,et al.Decomposed optimization method over large-scale power system based on price response function[J].Automation of Electric Power Systems,2013,37(21):60-65.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201402020&amp;v=MjI0MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURrVkw3TUlTSFRlckc0SDlYTXJZOUhaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 许丹,李晓磊,丁强,等.基于全网统筹的联络线分层优化调度[J].电力系统自动化,2014,38(2):122-126.XU Dan,LI Xiaolei,DING Qiang,et al.Optimization of tie line hierarchical schedule based on network-wide coordination[J].Automation of Electric Power Systems,2014,38(2):122-126.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509035&amp;v=MTMzMTZWTDdNSVRyQmZiRzRIOVRNcG85R1lZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 许丹,丁强,黄国栋,等.考虑安全约束的联络线供需协调计划模型[J].电网技术,2015,39(9):2591-2596.XU Dan,DING Qiang,HUANG Guodong,et al.Modeling for tie-line scheduling plan based on security constraints and supply-demand coordination[J].Power System Technology,2015,39(9):2591-2596.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201922013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201922013&amp;v=MDIwOTNpRGtWTDdNSVNIVGVyRzRIOWpPclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="0" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

