

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135873176662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923014%26RESULT%3d1%26SIGN%3dAEz8Cx0gAFX9M0cGhqGiJ7vrMGE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923014&amp;v=MTE5NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lJU0hUZXJHNEg5ak9ySTlFWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1&lt;/b&gt; 故障特性 "><b>1</b> 故障特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;1.1&lt;/b&gt; 线路故障后换流器的等效模型"><b>1.1</b> 线路故障后换流器的等效模型</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.2&lt;/b&gt; 系统的模分量网络"><b>1.2</b> 系统的模分量网络</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;1.3&lt;/b&gt; 故障特征分析"><b>1.3</b> 故障特征分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#103" data-title="&lt;b&gt;2&lt;/b&gt; 保护方案设计 "><b>2</b> 保护方案设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于&lt;b&gt;Hausdorff&lt;/b&gt;距离算法的保护设计"><b>2.1</b> 基于<b>Hausdorff</b>距离算法的保护设计</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;2.2&lt;/b&gt; 远后备保护设计"><b>2.2</b> 远后备保护设计</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;2.3&lt;/b&gt; 保护算法"><b>2.3</b> 保护算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#136" data-title="&lt;b&gt;3.1&lt;/b&gt; 区内故障"><b>3.1</b> 区内故障</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.2&lt;/b&gt; 区外故障"><b>3.2</b> 区外故障</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;3.3&lt;/b&gt; 过渡电阻的影响"><b>3.3</b> 过渡电阻的影响</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;3.4&lt;/b&gt; 直流侧并联电容和接地电阻的影响"><b>3.4</b> 直流侧并联电容和接地电阻的影响</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;3.5&lt;/b&gt; 数据窗长的影响"><b>3.5</b> 数据窗长的影响</a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;3.6&lt;/b&gt; 数据干扰的影响"><b>3.6</b> 数据干扰的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="附录B ">附录B</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#211" data-title="1）拓扑结构及控制策略：">1）拓扑结构及控制策略：</a></li>
                                                <li><a href="#213" data-title="2）接地方式：">2）接地方式：</a></li>
                                                <li><a href="#217" data-title="3）保护配置：">3）保护配置：</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="附录C ">附录C</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#224" data-title="1）雷击干扰：">1）雷击干扰：</a></li>
                                                <li><a href="#225" data-title="2）一端电流或电压互感器断线：">2）一端电流或电压互感器断线：</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;图1 区内故障后系统零模故障分量附加网络&lt;/b&gt;"><b>图1 区内故障后系统零模故障分量附加网络</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图2 区外故障后零模故障分量附加网络&lt;/b&gt;"><b>图2 区外故障后零模故障分量附加网络</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图3 保护方案流程图&lt;/b&gt;"><b>图3 保护方案流程图</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图4 区内故障仿真结果&lt;/b&gt;"><b>图4 区内故障仿真结果</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图5 区外故障仿真结果&lt;/b&gt;"><b>图5 区外故障仿真结果</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;表1 不同区内单极接地故障场景下保护动作情况&lt;/b&gt;"><b>表1 不同区内单极接地故障场景下保护动作情况</b></a></li>
                                                <li><a href="#205" data-title="图A1 故障后换流器等效模型">图A1 故障后换流器等效模型</a></li>
                                                <li><a href="#206" data-title="图A2 电容参数误差仿真结果">图A2 电容参数误差仿真结果</a></li>
                                                <li><a href="#207" data-title="图A3 接地电阻存在误差时的仿真结果">图A3 接地电阻存在误差时的仿真结果</a></li>
                                                <li><a href="#208" data-title="图A4 不同数据窗下的仿真结果">图A4 不同数据窗下的仿真结果</a></li>
                                                <li><a href="#210" data-title="图B1 环状多端柔性直流配电网">图B1 环状多端柔性直流配电网</a></li>
                                                <li><a href="#222" data-title="图C1 雷击干扰仿真结果">图C1 雷击干扰仿真结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 高仁栋,吴在军,范文超,等.双端直流配电网反时限电流方差保护方案[J].电网技术,2018,42(9):2849-2859.GAO Rendong,WU Zaijun,FAN Wenchao,et al.Inverse time current variance protection scheme for two-terminal DC distribution system[J].Power System Technology,2018,42(9):2849-2859." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809014&amp;v=MTAwNjFyQ1VSN3FmWnVadEZ5SGdVTDdJSVRyQmZiRzRIOW5NcG85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         高仁栋,吴在军,范文超,等.双端直流配电网反时限电流方差保护方案[J].电网技术,2018,42(9):2849-2859.GAO Rendong,WU Zaijun,FAN Wenchao,et al.Inverse time current variance protection scheme for two-terminal DC distribution system[J].Power System Technology,2018,42(9):2849-2859.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 范士雄,蒲天骄,刘广一,等.主动配电网中分布式发电系统接入技术及其进展[J].电工技术学报,2016,31(增刊2):92-101.FAN Shixiong,PU Tianjiao,LIU Guangyi,et al.Technologies and its trends of grid integration of distributed generation in active distribution network[J].Transactions of China Electrotechnical Society,2016,31(Supplement 2):92-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2016S2011&amp;v=MTU4ODU3cWZadVp0RnlIZ1VMN0lJU3JCZmJHNEg5ZXZyWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         范士雄,蒲天骄,刘广一,等.主动配电网中分布式发电系统接入技术及其进展[J].电工技术学报,2016,31(增刊2):92-101.FAN Shixiong,PU Tianjiao,LIU Guangyi,et al.Technologies and its trends of grid integration of distributed generation in active distribution network[J].Transactions of China Electrotechnical Society,2016,31(Supplement 2):92-101.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MjU3MjhadVp0RnlIZ1VMN0lJU0hUZXJHNEg5VE1wbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 和敬涵,周琳,罗国敏,等.基于单端电气量的多端柔性直流配电系统暂态保护[J].电力自动化设备,2017,37(8):158-165.HE Jinghan,ZHOU Lin,LUO Guomin,et al.Transient protection based on single-end electrical signals for multi-terminal flexible DC distribution system[J].Electric Power Automation Equipment,2017,37(8):158-165." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708022&amp;v=MTE1ODhIOWJNcDQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSVNIUmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         和敬涵,周琳,罗国敏,等.基于单端电气量的多端柔性直流配电系统暂态保护[J].电力自动化设备,2017,37(8):158-165.HE Jinghan,ZHOU Lin,LUO Guomin,et al.Transient protection based on single-end electrical signals for multi-terminal flexible DC distribution system[J].Electric Power Automation Equipment,2017,37(8):158-165.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李斌,何佳伟,李晔,等.基于边界特性的多端柔性直流配电系统单端量保护方案[J].中国电机工程学报,2016,36(21):5741-5749.LI Bin,HE Jiawei,LI Ye,et al.Single-ended protection scheme based on boundary characteristic for the multi-terminal VSC-based DC distribution system[J].Proceedings of the CSEE,2016,36(21):5741-5749." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621004&amp;v=MjcxNTZxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lQeXJQYmJHNEg5Zk9ybzlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李斌,何佳伟,李晔,等.基于边界特性的多端柔性直流配电系统单端量保护方案[J].中国电机工程学报,2016,36(21):5741-5749.LI Bin,HE Jiawei,LI Ye,et al.Single-ended protection scheme based on boundary characteristic for the multi-terminal VSC-based DC distribution system[J].Proceedings of the CSEE,2016,36(21):5741-5749.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 何佳伟,李斌,李晔,等.多端柔性直流电网快速方向纵联保护方案[J].中国电机工程学报,2017,37(23):6878-6887.HE Jiawei,LI Bin,LI Ye,et al.A fast directional pilot protection scheme for the MMC-based MTDC grid[J].Proceedings of the CSEE,2017,37(23):6878-6887." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723012&amp;v=MTk0NTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SVB5clBiYkc0SDliT3JJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         何佳伟,李斌,李晔,等.多端柔性直流电网快速方向纵联保护方案[J].中国电机工程学报,2017,37(23):6878-6887.HE Jiawei,LI Bin,LI Ye,et al.A fast directional pilot protection scheme for the MMC-based MTDC grid[J].Proceedings of the CSEE,2017,37(23):6878-6887.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LI Bin,LI Chao,GUO Fengrui,et al.Overcurrent protection coordination in a power distribution network with the active superconductive fault current limiter[J].IEEE Transactions on Applied Superconductivity,2014,24(5):1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overcurrent protection coordination in a power distribution network with the active superconductive fault current limiter">
                                        <b>[7]</b>
                                         LI Bin,LI Chao,GUO Fengrui,et al.Overcurrent protection coordination in a power distribution network with the active superconductive fault current limiter[J].IEEE Transactions on Applied Superconductivity,2014,24(5):1-4.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 余修勇,肖立业,林良真,等.基于单端量的柔性直流电网故障识别方案[J].高电压技术,2018,44(2):1-8.YU Xiuyong,XIAO Liye,LIN Liangzhen,et al.Single-ended fast fault detection scheme for MMC-based HVDC[J].High Voltage Engineering,2018,44(2):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802014&amp;v=MDEwNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSWluU1pMRzRIOW5Nclk5RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         余修勇,肖立业,林良真,等.基于单端量的柔性直流电网故障识别方案[J].高电压技术,2018,44(2):1-8.YU Xiuyong,XIAO Liye,LIN Liangzhen,et al.Single-ended fast fault detection scheme for MMC-based HVDC[J].High Voltage Engineering,2018,44(2):1-8.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 许小雪,刘建锋,江玉蓉.基于多频带能量的高压直流输电线路单端暂态电流保护[J].电力系统保护与控制,2016,44(22):32-39.XU Xiaoxue,LIU Jianfeng,JIANG Yurong.HVDC transmission line protection based on single-ended transient current using multiband energy[J].Power System Protection and Control,2016,44(22):32-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201622005&amp;v=MDM0NTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJTHluYWViRzRIOWZPclk5RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         许小雪,刘建锋,江玉蓉.基于多频带能量的高压直流输电线路单端暂态电流保护[J].电力系统保护与控制,2016,44(22):32-39.XU Xiaoxue,LIU Jianfeng,JIANG Yurong.HVDC transmission line protection based on single-ended transient current using multiband energy[J].Power System Protection and Control,2016,44(22):32-39.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717012&amp;v=MTUwMzdCdEdGckNVUjdxZlp1WnRGeUhnVUw3SUlTSFRlckc0SDliTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     FLETCHER S D A,NORMAN P J,FONG K A,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" MONADI M,GAVRILUTA C,CANDELA J I,et al.A communication-assisted protection for MVDC distribution systems with distributed generation[C]// IEEE Power &amp;amp; Energy Society General Meeting,July 26-30,2015,Denver,USA:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A communication-assisted protection for MVDC distribution systems with distributed generation">
                                        <b>[12]</b>
                                         MONADI M,GAVRILUTA C,CANDELA J I,et al.A communication-assisted protection for MVDC distribution systems with distributed generation[C]// IEEE Power &amp;amp; Energy Society General Meeting,July 26-30,2015,Denver,USA:5p.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈乐,薄志谦,林湘宁,等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报,2017,37(17):5018-5027.CHEN Le,BO Zhiqian,LIN Xiangning,et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE,2017,37(17):5018-5027." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717015&amp;v=MzE1MzR6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SVB5clBiYkc0SDliTnFJOUVZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈乐,薄志谦,林湘宁,等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报,2017,37(17):5018-5027.CHEN Le,BO Zhiqian,LIN Xiangning,et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE,2017,37(17):5018-5027.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 靳幸福,宋国兵,徐海洋,等.利用模量模型识别的VSC-HVDC输电线路纵联保护新原理[J].电力系统自动化,2014,38(10):100-106.JIN Xingfu,SONG Guobing,XU Haiyang,et al.A novel pilot protection for VSC-HVDC transmission lines using modulus model identification[J].Automation of Electric Power Systems,2014,38(10):100-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410017&amp;v=MTMxMjhadVp0RnlIZ1VMN0lJU0hUZXJHNEg5WE5yNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         靳幸福,宋国兵,徐海洋,等.利用模量模型识别的VSC-HVDC输电线路纵联保护新原理[J].电力系统自动化,2014,38(10):100-106.JIN Xingfu,SONG Guobing,XU Haiyang,et al.A novel pilot protection for VSC-HVDC transmission lines using modulus model identification[J].Automation of Electric Power Systems,2014,38(10):100-106.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 宋国兵,靳幸福,冉孟兵,等.基于并联电容参数识别的VSC-HVDC输电线路纵联保护[J].电力系统自动化,2013,37(15):76-82.SONG Guobing,JIN Xingfu,RAN Mengbing,et al.Pilot protection for VSC-HVDC transmission lines based on shunt capacitance parameter identification[J].Automation of Electric Power Systems,2013,37(15):76-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315014&amp;v=MjY4NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSVNIVGVyRzRIOUxOcW85RVlJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         宋国兵,靳幸福,冉孟兵,等.基于并联电容参数识别的VSC-HVDC输电线路纵联保护[J].电力系统自动化,2013,37(15):76-82.SONG Guobing,JIN Xingfu,RAN Mengbing,et al.Pilot protection for VSC-HVDC transmission lines based on shunt capacitance parameter identification[J].Automation of Electric Power Systems,2013,37(15):76-82.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221013&amp;v=MDQwMzVFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lJU0hUZXJHNEg5UE9ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 孙刚,时伯年,赵宇明,等.基于MMC的柔性直流配电网故障定位及保护配置研究[J].电力系统保护与控制,2015,43(22):127-133.SUN Gang,SHI Bonian,ZHAO Yuming,et al.Research on the fault location method and protection configuration strategy of MMC based DC distribution grid[J].Power System Protection and Control,2015,43(22):127-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201522019&amp;v=MjQ1MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJTHluYWViRzRIOVRPclk5RWJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         孙刚,时伯年,赵宇明,等.基于MMC的柔性直流配电网故障定位及保护配置研究[J].电力系统保护与控制,2015,43(22):127-133.SUN Gang,SHI Bonian,ZHAO Yuming,et al.Research on the fault location method and protection configuration strategy of MMC based DC distribution grid[J].Power System Protection and Control,2015,43(22):127-133.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 徐殿国,李彬彬,周少泽.模块化多电平高压变频技术研究综述[J].电工技术学报,2017,32(20):104-116.XU Dianguo,LI Binbin,ZHOU Shaoze.Overview of the modular multilevel converter based high voltage motor drive[J].Transactions of China Electrotechnical Society,2017,32(20):104-116." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201720013&amp;v=MDM4MzZVTDdJSVNyQmZiRzRIOWJPcjQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         徐殿国,李彬彬,周少泽.模块化多电平高压变频技术研究综述[J].电工技术学报,2017,32(20):104-116.XU Dianguo,LI Binbin,ZHOU Shaoze.Overview of the modular multilevel converter based high voltage motor drive[J].Transactions of China Electrotechnical Society,2017,32(20):104-116.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 戴志辉,葛红波,严思齐,等.柔性直流配电网故障分析[J].电工技术学报,2018,33(8):1863-1874.DAI Zhihui,GE Hongbo,YAN Siqi,et al.Fault analysis of flexible DC distribution system[J].Transactions of China Electrotechnical Society,2018,33(8):1863-1874." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201808020&amp;v=MDc0MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SUlTckJmYkc0SDluTXA0OUhaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         戴志辉,葛红波,严思齐,等.柔性直流配电网故障分析[J].电工技术学报,2018,33(8):1863-1874.DAI Zhihui,GE Hongbo,YAN Siqi,et al.Fault analysis of flexible DC distribution system[J].Transactions of China Electrotechnical Society,2018,33(8):1863-1874.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MEGHWANI A,SRIVASTAVA S C,CHAKRABARTI S.A non-unit protection scheme for DC microgrid based on local measurements[J].IEEE Transactions on Power Delivery,2017,32(1):172-181." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A non-unit protection scheme for DC microgrid based on local measurements">
                                        <b>[20]</b>
                                         MEGHWANI A,SRIVASTAVA S C,CHAKRABARTI S.A non-unit protection scheme for DC microgrid based on local measurements[J].IEEE Transactions on Power Delivery,2017,32(1):172-181.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 薛英林,徐政.C-MMC直流故障穿越机理及改进拓扑方案[J].中国电机工程学报,2013,33(21):63-70.XUE Yinglin,XU Zheng.DC fault ride-through mechanism and improved topology scheme of C-MMC[J].Proceedings of the CSEE,2013,33(21):63-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201321008&amp;v=Mjk4NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lQeXJQYmJHNEg5TE9ybzlGYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         薛英林,徐政.C-MMC直流故障穿越机理及改进拓扑方案[J].中国电机工程学报,2013,33(21):63-70.XUE Yinglin,XU Zheng.DC fault ride-through mechanism and improved topology scheme of C-MMC[J].Proceedings of the CSEE,2013,33(21):63-70.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 宋国兵,李德坤,褚旭,等.基于参数识别原理的VSC-HVDC输电线路单端故障定位[J].电网技术,2012,36(12):94-99.SONG Guobing,LI Dekun,CHU Xu,et al.One-terminal fault location for VSC-HVDC transmission lines based on principles of parameter identification[J].Power System Technology,2012,36(12):94-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201212016&amp;v=MTEyNTdCdEdGckNVUjdxZlp1WnRGeUhnVUw3SUlUckJmYkc0SDlQTnJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         宋国兵,李德坤,褚旭,等.基于参数识别原理的VSC-HVDC输电线路单端故障定位[J].电网技术,2012,36(12):94-99.SONG Guobing,LI Dekun,CHU Xu,et al.One-terminal fault location for VSC-HVDC transmission lines based on principles of parameter identification[J].Power System Technology,2012,36(12):94-99.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 年珩,孔亮.环网式直流微网短路故障下断路器与限流器优化配置方法[J].中国电机工程学报,2018,38(23):6861-6872.NIAN Heng,KONG Liang.An optimization placement method for circuit breakers and fault current limiters of looped-type DC micro-grids for short circuit faults[J].Proceedings of the CSEE,2018,38(23):6861-6872." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823009&amp;v=MTcwNTBuT3JJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         年珩,孔亮.环网式直流微网短路故障下断路器与限流器优化配置方法[J].中国电机工程学报,2018,38(23):6861-6872.NIAN Heng,KONG Liang.An optimization placement method for circuit breakers and fault current limiters of looped-type DC micro-grids for short circuit faults[J].Proceedings of the CSEE,2018,38(23):6861-6872.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 李蕊,罗飞,焦在滨.中压直流配电系统接地方式研究[J].电网技术,2018,42(8):2594-2603.LI Rui,LUO Fei,JIAO Zaibin.Grounding mode research of MV DC distribution system[J].Power System Technology,2018,42(8):2594-2603." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808027&amp;v=MDgyODc0SDluTXA0OUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         李蕊,罗飞,焦在滨.中压直流配电系统接地方式研究[J].电网技术,2018,42(8):2594-2603.LI Rui,LUO Fei,JIAO Zaibin.Grounding mode research of MV DC distribution system[J].Power System Technology,2018,42(8):2594-2603.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201306017&amp;v=MjI5MjJIVGVyRzRIOUxNcVk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 刘剑,邰能灵,范春菊,等.基于暂态电流Pearson相关性的两电平VSC-HVDC直流线路故障判别[J].电工技术学报,2017,32(3):74-85.LIU Jian,TAI Nengling,FAN Chunju,et al.A fault identification method for two-level VSC-HVDC DC line based on Pearson correlation of transient current[J].Transactions of China Electrotechnical Society,2017,32(3):74-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201703009&amp;v=MjA1NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSVNyQmZiRzRIOWJNckk5RmJZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         刘剑,邰能灵,范春菊,等.基于暂态电流Pearson相关性的两电平VSC-HVDC直流线路故障判别[J].电工技术学报,2017,32(3):74-85.LIU Jian,TAI Nengling,FAN Chunju,et al.A fault identification method for two-level VSC-HVDC DC line based on Pearson correlation of transient current[J].Transactions of China Electrotechnical Society,2017,32(3):74-85.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 14:56</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),107-121 DOI:10.7500/AEPS20190114001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于相似度比较的环状柔直配电网线路单极接地故障保护</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%B4%E5%BF%97%E8%BE%89&amp;code=22530716&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戴志辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%9B%AA%E7%87%95&amp;code=42525066&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘雪燕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%95%8F&amp;code=43345187&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄敏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%B2%81%E6%B5%A9&amp;code=27571423&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%AA%9B&amp;code=24444264&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘媛</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E4%B8%9C%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0243853&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山东省电力公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>直流配电网线路发生单极故障的概率较高,同时受过渡电阻变化范围较大的影响,故障识别难度大。首先,针对环状直流配电网的中压直流线路单极接地故障的保护问题,分析了单极接地故障后系统的零模网络。基于系统的零模网络,分别建立了区内、区外故障的数学模型,并通过Hausdorff距离算法对任意时刻零模差动电流采样信号和由区内、区外模型求得的零模差动电流值分别进行相似度比较,实现故障的快速识别和隔离,保护定值整定简单。最后,在PSCAD/EMTDC中搭建仿真模型,验证了所提保护方案的可行性,结果表明该方案识别准确度高、耐受过渡电阻能力强。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E6%9E%81%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单极接地故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%B6%E6%A8%A1%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">零模网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E7%9B%B8%E4%BC%BC%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型相似度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E8%AF%86%E5%88%AB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障识别;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *戴志辉（1980—），男，通信作者，博士，副教授，主要研究方向：电力系统保护与控制。E-mail:daihuadian@163.com;
                                </span>
                                <span>
                                    刘雪燕（1996—），女，硕士研究生，主要研究方向：电力系统保护与控制。;
                                </span>
                                <span>
                                    黄敏（1993—），女，硕士，主要研究方向：电力系统保护与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51877084);</span>
                                <span>河北省自然科学基金资助项目(E2018502063);</span>
                                <span>中央高校基本科研业务费专项资金资助项目(2017MS096);</span>
                    </p>
            </div>
                    <h1><b>Similarity Comparison Based Single-pole Grounding Fault Protection for Lines in Ring-shaped Flexible DC Distribution Network</b></h1>
                    <h2>
                    <span>DAI Zhihui</span>
                    <span>LIU Xueyan</span>
                    <span>HUANG Min</span>
                    <span>LU Hao</span>
                    <span>LIU Yuan</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>Electric Power Research Institute of State Grid Shandong Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The probability of single-pole grounding faults on lines of DC distribution network is high. It is difficult to identify the fault due to the large variation range of the transition resistance. With regard to the protection against single-pole grounding faults of medium-voltage DC lines in ring-shaped DC distribution networks, this paper analyzes the zero-mode network of the system after single-pole grounding fault. Based on the zero-mode network, the mathematical models of internal-fault and external-fault are established. Then the Hausdorff distance algorithm is employed to compare the similarity between the sampled zero-mode differential current and the calculated value obtained by the internal-fault and external-fault models, which achieves rapid identification and isolation of the fault. It is simple to set the relay threshold as well. Finally, the feasibility of the protection scheme is verified via a simulation model in PSCAD/EMTDC. The results show that the proposed scheme has high fault identification accuracy and tolerance to transition resistance.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-pole%20grounding%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-pole grounding fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=zero-mode%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">zero-mode network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=model%20similarity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">model similarity;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault identification;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51877084);</span>
                                <span>Hebei Provincial Natural Science Foundation of China(No. E2018502063);</span>
                                <span>the Fundamental Research Funds for the Central Universities(No. 2017 MS096);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">随着分布式可再生能源大量接入,电力电子技术的发展,以及大型数据中心、直流充电桩、变频空调等直流负载占比逐步提升,直流配电网以其在线路损耗、传输容量、供电可靠性、电能质量、潮流控制等方面所具备的优势,成为国内外研究的热点<citation id="176" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。尤其是多端柔性直流配电系统,在供电可靠性方面具有明显优势<citation id="177" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">但是,直流配电网系统惯性小、故障过程发展非常迅速;复杂直流配电网中含有较多不能承受大电流的电力电子设备,直流线路故障后多个换流站出力的叠加进一步加剧了线路过流等故障危害<citation id="178" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。因此,要实现直流配电系统的大规模实际运行,需先研究快速、可靠的多端柔性直流配电线路保护。此外,目前交流配电网中的柔性直流配电工程,多数采用交流配电网本身不接地或高阻接地、直流配电网换流站经高阻接地的方式,当发生单极经电阻接地故障时,故障特征不明显,识别难度增加。文献<citation id="179" type="reference">[<a class="sup">7</a>]</citation>研究了过流保护在直流配电网中的应用,但多端直流配电网中一条线路发生故障时,非故障线路上也可能存在较大的故障电流,保护定值整定困难。文献<citation id="180" type="reference">[<a class="sup">5</a>]</citation>研究了基于直流线路两端的直流电抗器的保护方案,其利用边界特性差异,通过小波变换提取区内、区外故障暂态特征差异以区分线路故障,但当发生单极经电阻接地时,线路电抗两端暂态能量差异减小,保护灵敏度受影响。文献<citation id="181" type="reference">[<a class="sup">8</a>]</citation>利用限流电抗器上电压变化率的大小和极性确定故障区间,并利用检测到的零模故障分量确定故障极,但单极高阻接地故障后直流电压特征不明显,故障区间识别方法可能失效。文献<citation id="182" type="reference">[<a class="sup">9</a>]</citation>利用故障暂态电流在高频带和低频带能量比来区分区内、区外故障,但其对采样频率要求高。文献<citation id="183" type="reference">[<a class="sup">5</a>,<a class="sup">8</a>,<a class="sup">9</a>]</citation>中的保护定值缺乏具体通用的计算方法。</p>
                </div>
                <div class="p1">
                    <p id="57">随着配电网智能化的发展,配电网中通信设备也越来越多,基于通信设施的保护方案具有快速识别故障区间、灵敏度高等优点,并在一定程度上避免了基于单端量保护定值整定的问题<citation id="184" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。文献<citation id="185" type="reference">[<a class="sup">11</a>]</citation>研究了差动电流保护在直流配电网中的应用。差动电流具有绝对的选择性并能保护线路全长,但当发生单极高阻接地故障时,保护灵敏度降低。文献<citation id="188" type="reference">[<a class="sup">10</a>,<a class="sup">12</a>]</citation>利用各个保护安装处电流大小和方向识别故障区间作为系统的主保护,但当发生单极高阻接地故障时可能拒动。文献<citation id="186" type="reference">[<a class="sup">13</a>]</citation>提出了一种基于波形相似度比较的快速纵联保护算法,虽然保护对象为交流线路,但基于Hausdorff距离算法对包括故障暂态时刻在内的任意时刻信号进行相似度比较的方法可借鉴到直流线路保护中。文献<citation id="189" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>提出了利用模型识别区分区内、区外故障的保护思路,但均基于两端直流输电系统。柔性直流配电网与直流输电网相比,拓扑结构复杂、节点多,尤其单极故障时的暂态过程影响因素多,基于参数识别的保护原理建模难度高,准确性难以保证。文献<citation id="187" type="reference">[<a class="sup">16</a>]</citation>利用线路两端保护得到的反向行波和正向行波关系构成行波方向保护,但其受过渡电阻影响明显且定值整定缺乏有效的计算方法。</p>
                </div>
                <div class="p1">
                    <p id="58">直流配电网单极故障率较高,经高阻接地时故障特征不明显;过渡电阻变化范围较大,进一步增加了故障识别的难度。目前文献中提出的保护方法存在依赖仿真遍历确定定值的不足,并鲜有能可靠反应单极经电阻故障的保护方法。因此,针对环状柔性直流配电网中压直流线路单极接地故障问题,本文借鉴模型识别思想构造保护方案,并利用Hausdorff距离算法对暂态信号与模型相似度进行比较,提出了基于Hausdorff距离的故障识别判据,不需定值整定。最后,搭建环状多端柔性直流配电系统模型,验证了方法的有效性及其较强的耐过渡电阻能力。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1</b> 故障特性</h3>
                <h4 class="anchor-tag" id="60" name="60"><b>1.1</b> 线路故障后换流器的等效模型</h4>
                <div class="p1">
                    <p id="61">考虑经济、技术等因素,柔性直流配电工程可采用模块化多电平换流器(modular multilevel converter,MMC)与两电平电压源换流器(voltage source converter,VSC)共存的混合式多端换流器的环状拓扑结构<citation id="190" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。MMC作为连接主网和中压直流系统的换流器,与VSC相比具有交流侧波形质量好、损耗小等优点<citation id="191" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>;VSC可作为连接新能源和交流负荷并入中压直流系统的换流器。</p>
                </div>
                <div class="p1">
                    <p id="62">现有文献较多对MMC或VSC单极接地故障或双极短路故障进行了研究,由于故障回路具有非线性特性,常对故障过程进行分阶段分析。例如文献<citation id="193" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>指出,VSC直流侧极间短路时,故障过程可划分为电容放电和二极管续流2个阶段;单极接地故障时,故障过程包括故障极电容放电、非故障极充电阶段和故障稳定阶段,为了避免VSC各桥臂上反并联二极管过流,保护应在电容放电结束前动作。与VSC类似,故障初期,直流变压器(direct current transformer,DCT)直流侧并联电容向故障点放电。基于钳位双子模块的MMC故障过程包括闭锁前电容放电过程和闭锁后交流系统向直流系统馈流过程,文献<citation id="192" type="reference">[<a class="sup">21</a>]</citation>研究了MMC在故障后电容放电的等值回路,将MMC等效为电容和电感的串联电路。为了保护换流器内部的电力电子器件,保护应该在VSC电容放电结束前尽快动作<citation id="194" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">因此,短路初始阶段主要是由于MMC桥臂子模块电容放电和VSC直流侧并联电容放电造成过流,且保护应在放电结束前动作。在研究该阶段故障特性时,可将MMC等效为电容和电感的串联回路,如附录A图A1(a)和(b)所示。其中,附录A图A1(a)为换流变压器采用三角形/星形连接时的MMC等效模型;附录A图A1(b)为换流变压器采用星形/三角形连接时的MMC等效模型。从图中可以看出,若换流变压器采用星形/三角形连接,当直流侧线路发生单极接地故障时,MMC桥臂电容不存在放电回路;将VSC和DCT等效为直流侧并联电容,当直流侧并联大电容采用经阻抗接地和直接接地时,VSC和DCT的等效模型分别如附录A图A1(c)和(d)所示。其中,<i>C</i><sub>eq</sub>=3<i>C</i>/<i>N</i>,<i>L</i><sub>eq</sub>=<i>L</i>/3,<i>C</i>为MMC子模块电容值,<i>N</i>为一相子模块数,<i>L</i>为桥臂电感;<i>R</i><sub>g</sub>和<i>L</i><sub>g</sub>分别为等效接地电阻和电感,大小与接地方式有关;<i>C</i><sub>s</sub>为VSC和DCT直流侧并联电容值。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.2</b> 系统的模分量网络</h4>
                <div class="p1">
                    <p id="65">单极接地故障时正负极电气量不对称,文献<citation id="195" type="reference">[<a class="sup">15</a>]</citation>构造了一种适用于直流线路的相模解耦方法,如式(1)和式(2)所示:</p>
                </div>
                <div class="area_img" id="66">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923014_06600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="68">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923014_06800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="70">式中:<i>x</i><sub>p</sub>和<i>x</i><sub>n</sub>分别为直流线路正、负极电气量,其中正极电流正方向规定为从母线流向线路,负极电流正方向为从线路流向母线;<i>x</i><sub>1</sub>和<i>x</i><sub>0</sub>分别为对应的模量,一模电气量正方向与极电流正方向一致,零模电气量正方向规定为从母线流向线路。</p>
                </div>
                <div class="p1">
                    <p id="71">零模电气量仅保留正、负极电气量中同方向性质的成分,对应于零模电流即在正负极的流通方向相同,不能在两极线路中形成环流,只能流入大地。因此,零模网络的结构与变压器接地方式和直流侧接地方式有关。一模电气量仅保留正负极电气量中相反方向的成分,对应于一模电流即在正负极的流通方向相反,在2条极线中形成环流<citation id="196" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72">系统正常运行和发生双极故障时,线路上没有零模分量,只有中压直流线路发生单极接地故障时,线路上含有零模分量。由上述分析可知,只有接地元件才具有零模分量,而非接地元件只有一模分量。因此,以线路<i>MN</i>为例,发生单极接地故障时,故障后系统的零模故障分量附加网络如图1所示。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 区内故障后系统零模故障分量附加网络" src="Detail/GetImg?filename=images/DLXT201923014_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 区内故障后系统零模故障分量附加网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Complementary network of zero-mode fault 
component of system after internal fault</b></p>

                </div>
                <div class="p1">
                    <p id="74">图1中:<i>Z</i><sub>f1</sub>和<i>Z</i><sub>f2</sub>分别为故障点左右的线路等值阻抗;<i>Z</i><sub>L1</sub>和<i>Z</i><sub>L2</sub>为区外线路的阻抗值;<i>C</i><sub>g1</sub>,<i>C</i><sub>g2</sub>,<i>C</i><sub>gf</sub>为线路对地电容;<i>C</i><sub>p,</sub><sub><i>M</i></sub>,<i>C</i><sub>p,</sub><sub><i>N</i></sub>,<i>R</i><sub>g,</sub><sub><i>M</i></sub>,<i>R</i><sub>g,</sub><sub><i>N</i></sub>,<i>L</i><sub>g,</sub><sub><i>M</i></sub>,<i>L</i><sub>g,</sub><sub><i>N</i></sub>分别为直流侧母线<i>M</i>处、<i>N</i>处的接地电容、电阻、电感值;<i>u</i><sub>f0</sub>和<i>i</i><sub>f0</sub>分别为故障后等效零模电压源及流过的电流。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>1.3</b> 故障特征分析</h4>
                <h4 class="anchor-tag" id="76" name="76"><b>1.3.1</b> 区外故障</h4>
                <div class="p1">
                    <p id="77">以线路<i>MN</i>为例,研究当区外发生故障时线路两端电气量的关系,图2为区外故障时的零模故障分量附加网络图,线路采用π形等值电路<citation id="197" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。其中,<i>C</i><sub>g</sub>为线路对地电容值;<i>Z</i><sub>L</sub>为线路阻抗;<i>i</i><sub><i>M</i></sub><sub>0</sub>和<i>i</i><sub><i>N</i></sub><sub>0</sub>为线路两端的零模电流;<i>u</i><sub><i>M</i></sub><sub>0</sub>,<i>u</i><sub><i>N</i></sub><sub>0</sub>,<i>i</i><sub>c,</sub><sub><i>M</i></sub><sub>0</sub>,<i>i</i><sub>c,</sub><sub><i>N</i></sub><sub>0</sub>分别为线路<i>M</i>端和<i>N</i>端对地电容的零模电压和零模电流。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 区外故障后零模故障分量附加网络" src="Detail/GetImg?filename=images/DLXT201923014_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 区外故障后零模故障分量附加网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Complementary network of zero-mode fault 
component of system after external fault</b></p>

                </div>
                <div class="p1">
                    <p id="79">由电路原理知,当发生区外故障时,线路两端零模电压、电流满足如下关系:</p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923014_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">定义线路两端零模电流和零模电压的差动量分别为线路两端零模电流和零模电压之和,即</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923014_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">则由式(3)和式(4)可得:</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mtext>g</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="87">可见,当中压直流线路发生区外故障时,线路的零模差动电流和差动电压满足式(5)。</p>
                </div>
                <div class="p1">
                    <p id="88">对于任意一条线路,当发生区外故障时,由式(5)计算的差动电流与实测电流波形相似。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>1.3.2</b> 区内故障</h4>
                <div class="p1">
                    <p id="90">以线路<i>MN</i>为例,当保护区内发生单极接地故障时,零模故障分量附加网络如图1所示。由基尔霍夫电流定律可知,所有零模接地电流之和为零,而网络中的接地点包括母线处换流器、故障点和线路对地电容。由于直流配电网中线路对地电容相对直流侧并联的大电容而言很小,故流过线路对地电容的零模电流较之流过并联大电容的零模电流可忽略不计。因此,对于故障线路,有</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn></mrow></msub><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>Μ</mi><mn>0</mn></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mn>0</mn></mrow></msub><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>Μ</mi><mn>0</mn></mrow></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>Ν</mi><mn>0</mn></mrow></msub><mo>≈</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>b</mi><mo>=</mo><mn>1</mn></mrow><mi>B</mi></munderover><mi>i</mi></mstyle><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="area_img" id="92">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923014_09200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="94">式中:<i>b</i>为母线编号;<i>B</i>为母线数量;<i>i</i><sub><i>b</i></sub><sub>0</sub>为母线<i>b</i>处换流器对地零模电流;<i>u</i><sub>c0</sub>为直流侧并联大电容上的电压;<i>C</i><sub>p,</sub><sub><i>b</i></sub>,<i>R</i><sub>g,</sub><sub><i>b</i></sub>,<i>L</i><sub>g,</sub><sub><i>b</i></sub>分别为母线<i>b</i>处换流器的等效接地电容、电阻和电感值,其大小与接地方式有关。若不接地,则阻抗为无穷大,相当于开路。</p>
                </div>
                <div class="p1">
                    <p id="95">基于欧拉法通过式(7)可得母线处对地零模电流表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mi>b</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>b</mi></mrow></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>b</mi></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">由式(6)和式(8)可得:</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>b</mi><mo>=</mo><mn>1</mn></mrow><mi>B</mi></munderover><mspace width="0.25em" /></mstyle><mo stretchy="false">[</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>R</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>b</mi></mrow></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>b</mi></mrow></msub></mrow></mfrac><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">对于任意一条线路,当发生区内故障时,由式(9)计算的差动电流与实测电流波形相似。</p>
                </div>
                <div class="p1">
                    <p id="100">由于在MMC和VSC混合环状多端柔性直流配电网中,MMC通常连接交流主网和中压直流系统,若MMC侧换流变压器采用星形/三角形连接,中压直流线路发生单极接地故障时,MMC桥臂电容没有放电回路,可维持直流侧极间电压;同时,为确保正常运行时中压直流侧正负极电压对称和平衡,VSC和DCT直流侧并联大电容采用分裂电容中点直接接地。当系统采用上述接地方式,线路发生区内故障时区内故障模型为:</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>b</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>B</mi><mo>-</mo><mi>Μ</mi></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>b</mi></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mi>b</mi><mn>0</mn></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>C</i><sub>s,</sub><sub><i>b</i></sub>为母线<i>b</i>处直流侧并联电容值;<i>M</i>为MMC个数。由于MMC侧换流变压器采用星形/三角形连接,因此系统零模网络中没有MMC的等效模型,此时故障线路差动电流等于VSC和DCT直流侧并联大电容向故障点放电的电流之和。</p>
                </div>
                <h3 id="103" name="103" class="anchor-tag"><b>2</b> 保护方案设计</h3>
                <h4 class="anchor-tag" id="104" name="104"><b>2.1</b> 基于<b>Hausdorff</b>距离算法的保护设计</h4>
                <h4 class="anchor-tag" id="105" name="105"><b>2.1.1</b> Hausdorff 距离原理</h4>
                <div class="p1">
                    <p id="106">Hausdorff距离是描述2个点集之间相似程度的一种量度,定义了2个点集之间的距离<citation id="198" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。假设有<i>A</i>和<i>B</i>这2个点集<i>A</i>={<i>a</i><sub>1</sub>,<i>a</i><sub>2</sub>,…,<i>a</i><sub><i>n</i></sub>},<i>B</i>={<i>b</i><sub>1</sub>,<i>b</i><sub>2</sub>,…,<i>b</i><sub><i>n</i></sub>}。</p>
                </div>
                <div class="p1">
                    <p id="107">对点集<i>A</i>中的每个点<i>a</i><sub><i>i</i></sub>,计算此点与距离此点最近的集合<i>B</i>中点<i>b</i><sub><i>j</i></sub>之间的欧氏距离并进行排序,然后取该欧氏距离中的最大值作为从集合<i>A</i>到集合<i>B</i>的Hausdorff单向距离,即</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo stretchy="false">(</mo><mi>A</mi><mo>,</mo><mi>B</mi><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>A</mi></mrow></munder><mrow><mo>{</mo><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>b</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>B</mi></mrow></munder><mo stretchy="false">∥</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">∥</mo></mrow><mo>}</mo></mrow></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="109">式中:‖·‖表示两点之间的欧氏距离。</p>
                </div>
                <div class="p1">
                    <p id="110">同理,集合<i>B</i>到集合<i>A</i>的Hausdorff单向距离定义如下:</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo stretchy="false">(</mo><mi>B</mi><mo>,</mo><mi>A</mi><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>A</mi></mrow></munder><mrow><mo>{</mo><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>b</mi><msub><mrow></mrow><mi>j</mi></msub><mo>∈</mo><mi>B</mi></mrow></munder><mo stretchy="false">∥</mo><mi>b</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">∥</mo><mspace width="0.25em" /></mrow><mo>}</mo></mrow></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="112">定义从<i>A</i>到<i>B</i>与从<i>B</i>到<i>A</i>两者之间Hausdorff单向距离最大值为Hausdorff距离值,即</p>
                </div>
                <div class="p1">
                    <p id="113"><i>H</i>(<i>A</i>,<i>B</i>)=max{<i>h</i>(<i>A</i>,<i>B</i>),<i>h</i>(<i>B</i>,<i>A</i>)}      (13)</p>
                </div>
                <div class="p1">
                    <p id="114">可见,Hausdorff距离值由2个点集的最大不相似程度决定,能对时域波形进行实时相似判断。因此,可利用其对包括故障暂态时刻在内的任意时刻信号进行相似度比较,因而数据窗长不影响保护的动作速度。该算法结合电气量—时间量进行二维比较,通过对数据窗内波形信息的有效利用,提升了单位时间内故障特征的识别效率<citation id="199" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.1.2</b> 保护启动判据</h4>
                <div class="p1">
                    <p id="116">中压直流线路发生单极接地故障后,极间电压不平衡,即出现了较大的零模电压。为了故障后保护快速启动,本文利用零模电压变化率构造保护启动判据,如式(14)所示。</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mo stretchy="false">|</mo><mi>V</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">|</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>≥</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>V</i><sub>p</sub>为直流正极线路对地电压;<i>V</i><sub>n</sub>为直流负极线路对地电压;<i>V</i><sub>set</sub>为保护启动的零模电压变化率阈值,以大于区外故障时非故障线路上零模电压变化率的最大值为整定原则。为了避免雷击等干扰,启动判据连续成立0.5 ms方可确认检测到故障。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.1.3</b> 故障识别判据</h4>
                <div class="p1">
                    <p id="120">由1.3节可知,对任意一条线路<i>i</i>,当线路发生区内故障时,符合式(9)所示的区内模型,因此线路实测零模差动电流与由式(9)计算的线路零模差动电流<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,in</sub>相似度更大,其Hausdorff距离<i>H</i>(<i>i</i><sub>d0,</sub><sub><i>i</i></sub>,<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,in</sub>)更小;同理,当线路发生区外故障时,符合式(5)所示的区外模型,因此线路实测零模差动电流与由式(5)计算的线路零模差动电流<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,out</sub>相似度更大,其Hausdorff距离<i>H</i>(<i>i</i><sub>d0,</sub><sub><i>i</i></sub>,<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,out</sub>)更小。</p>
                </div>
                <div class="p1">
                    <p id="121">因此,可利用<i>H</i>(<i>i</i><sub>d0,</sub><sub><i>i</i></sub>,<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,in</sub>)和<i>H</i>(<i>i</i><sub>d0,</sub><sub><i>i</i></sub>,<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,out</sub>)的比值来区分区内、区外故障。线路发生故障后,保护首先在获取采样值信息后,对采样值数据进行同步修正;然后,利用修正后的线路实测零模电压分别代入式(5)和式(9)所示的区内模型和区外模型计算线路差动电流<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,in</sub>和<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,out</sub>;接着分别计算实测差动电流<i>i</i><sub>d0,</sub><sub><i>i</i></sub>以及差动电流<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,in</sub>和<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,out</sub>的Hausdorff距离。最后,通过式(15)和式(16)判别区内外故障。</p>
                </div>
                <div class="p1">
                    <p id="122">区内故障:</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Η</mi><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mi>i</mi></mrow></msub><mo>,</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mi>i</mi><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Η</mi><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mi>i</mi></mrow></msub><mo>,</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mi>i</mi><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>&lt;</mo><mn>1</mn></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="124">区外故障:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Η</mi><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mi>i</mi></mrow></msub><mo>,</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mi>i</mi><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Η</mi><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mi>i</mi></mrow></msub><mo>,</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mi>i</mi><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>&gt;</mo><mn>1</mn></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="126">当实测差动电流与利用区内模型得到的计算差动电流的Hausdorff距离小于实测电流与利用区外模型得到的计算差动电流的Hausdorff距离时,则判为区内故障,反之则为区外故障。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>2.2</b> 远后备保护设计</h4>
                <div class="p1">
                    <p id="128">若故障发生后直流断路器拒动导致故障无法被隔离,则启动远后备保护。当决策单元进行保护计算后满足<i>H</i>(<i>i</i><sub>d0,</sub><sub><i>i</i></sub>,<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,in</sub>)/<i>H</i>(<i>i</i><sub>d0,</sub><sub><i>i</i></sub>,<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,out</sub>)&lt;1,同时相应直流断路器信号为1,且持续时间超过<i>t</i><sub>set</sub>(其中<i>t</i><sub>set</sub>&gt;<i>t</i><sub>iso</sub>,故障隔离时间<i>t</i><sub>iso</sub>为直流断路器动作时间),则表明保护已判定线路<i>i</i>发生了单极故障,此时向故障线路相邻上一级线路的断路器发送跳闸信号,如多端柔性直流配电网线路保护中“延时<i>t</i><sub>set</sub>”所在的判断流程所示。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>2.3</b> 保护算法</h4>
                <div class="p1">
                    <p id="130">根据2.2节至2.3节所设计的故障启动和故障识别判据,得到多端柔性直流配电网线路保护判断流程如图3所示。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 保护方案流程图" src="Detail/GetImg?filename=images/DLXT201923014_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 保护方案流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of protection scheme</b></p>

                </div>
                <div class="p1">
                    <p id="132">设保护从故障发生到故障完全被隔离用时为<i>t</i><sub>total</sub>。<i>t</i><sub>total</sub>包括故障检测时间<i>t</i><sub>det</sub>和故障隔离时间<i>t</i><sub>iso</sub>;<i>t</i><sub>det</sub>则包括不平衡电压达到定值的时间、数据窗长时间<i>t</i><sub>c</sub>、通信延时<i>t</i><sub>delay</sub>和故障确认时间<i>t</i><sub>con</sub>。本文参考国内保护装置厂家的产品和乌东德等工程方案,采样频率选为50 kHz,保护判据连续成立3次即确认发生故障,即故障确认时间约为40 μs。</p>
                </div>
                <div class="p1">
                    <p id="133">本文采样频率为50 kHz,每个数据窗选取50个点进行保护计算,则数据窗长为1 ms。考虑1 ms通信延时和50 μs固态直流断路器动作时间,该保护能在启动后2.09 ms内将故障隔离。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="135">在PSCAD/EMTDC中搭建附录B图B1所示的六端MMC和VSC混合型环状直流配电网仿真模型。分别进行区内、区外不同类型故障仿真,以线路Line 1保护P<sub>1.1</sub>和P<sub>1.6</sub>的动作情况为例验证保护的可行性。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.1</b> 区内故障</h4>
                <div class="p1">
                    <p id="137">线路Line 1中点发生正极接地短路故障,故障时刻为<i>t</i>=0.6 s。为避免正常运行时可能出现的正负极电压不平衡量,导致零模电压变化,同时,躲过区外故障时非故障线路上零模电压变化率最大值,本文保护启动判据阈值设为100 kV/s。</p>
                </div>
                <div class="p1">
                    <p id="138">仿真结果如图4所示。图4(a)为Line 1零模电压变化率。可知,故障后第1个采样点即0.02 ms时Line 1零模电压变化率超过保护启动阈值,连续0.5 ms保护启动判据成立,即保护启动时间为0.52 ms。图4(b)为故障后线路零模差动电流的测量值和利用区内外模型得到的零模差动电流的计算值。由图4可知,零模差动电流的测量值和用测量电压根据区内模型计算得到的零模差动电流具有较高的相似度,验证了本文所提区内外模型的正确性。因此Line 1零模差动电流测量值和根据区内模型得到的计算值之间的Hausdorff距离远小于测量值和根据区外模型得到的计算值之间的Hausdorff距离,即<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,in</sub>)/<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,out</sub>)的比值远小于1,如图4(c)所示。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 区内故障仿真结果" src="Detail/GetImg?filename=images/DLXT201923014_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 区内故障仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results with internal fault</b></p>

                </div>
                <div class="p1">
                    <p id="140">保护启动时间约为故障后的0.52 ms,保护数据窗取50个采样点,即1 ms,保护数据窗逐点滑动,每次输出一个<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,in</sub>)/<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,out</sub>)比值。连续3次采样值满足保护判据时,保护确认故障,即保护确认故障的时间为1.04 ms。考虑通信延迟1 ms,相应的直流断路器在故障发生后2.56 ms收到跳闸命令。考虑固态断路器动作时间为50 μs,因此保护在故障发生后2.61 ms内隔离故障。图4(d)为保护P<sub>1.6p</sub>处测得的电流值的变化,并对比了无保护情况下的电流值,由仿真结果可知保护系统能在故障电流上升到最大值前将其切除。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.2</b> 区外故障</h4>
                <div class="p1">
                    <p id="142">假设在Line 6发生单极接地故障,其他设定与3.1节中相同,验证保护方案的选择性,相应的仿真结果如图5所示。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 区外故障仿真结果" src="Detail/GetImg?filename=images/DLXT201923014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 区外故障仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation results with external fault</b></p>

                </div>
                <div class="p1">
                    <p id="144">故障发生后,线路零模电压增大,图5(a)给出了故障线路Line 6零模电压变化率。故障后第8个采样点即0.16 ms线路Line 6零模电压变化率超过保护启动阈值。连续0.5 ms保护启动判据成立则保护启动,即保护启动时间为0.66 ms。保护启动后,由保护算法根据测量的零模电压和区内外模型计算线路零模差动电流,数据时窗为1 ms,则故障后1.66 ms保护算法输出第1个<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,in</sub>)/<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,out</sub>)比值。Line 1零模差动电流的测量值和根据区外模型得到的计算值具有较高的相似度,而测量值和根据区内模型得到的计算值相似度较低,如图5(b)所示。从而<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,in</sub>)远大于<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,out</sub>),两者的比值远大于1,如图5(c)所示,因此Line 1的保护可靠地判断故障发生在区外。</p>
                </div>
                <div class="p1">
                    <p id="145">保护启动时间为0.66 ms,故障确认时间1.04 ms,考虑1 ms的通信延迟和50 μs直流断路器动作时间,保护在故障发生后2.75 ms切除故障线路,图5(d)对比了有无保护时保护P<sub>6.6p</sub>处的故障电流值。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>3.3</b> 过渡电阻的影响</h4>
                <div class="p1">
                    <p id="147">为验证不同故障点及不同过渡电阻下保护的动作情况,在仿真平台设置不同故障场景,即在Line 1的两端和中点处分别设置直接接地故障、经20 Ω过渡电阻和经50 Ω过渡电阻接地故障。其仿真结果如表1所示。</p>
                </div>
                <div class="area_img" id="148">
                    <p class="img_tit"><b>表1 不同区内单极接地故障场景下保护动作情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Protection performance with different internal single-pole grounding faults</b></p>
                    <p class="img_note"></p>
                    <table id="148" border="1"><tr><td><br />故障位置</td><td>过渡电阻/Ω</td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Η</mi><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mn>1</mn></mrow></msub><mo>,</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mn>1</mn><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Η</mi><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mn>1</mn></mrow></msub><mo>,</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mn>0</mn><mo>,</mo><mn>1</mn><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></td><td>故障识别</td></tr><tr><td><br /></td><td>0</td><td>0.004 30</td><td>区内</td></tr><tr><td><br /> 靠近T1端</td><td>20</td><td>0.000 11</td><td>区内</td></tr><tr><td><br /></td><td>50</td><td>0.000 18</td><td>区内</td></tr><tr><td><br /></td><td>0</td><td>0.004 20</td><td>区内</td></tr><tr><td><br /> 中点</td><td>20</td><td>0.000 12</td><td>区内</td></tr><tr><td><br /></td><td>50</td><td>0.000 14</td><td>区内</td></tr><tr><td><br /></td><td>0</td><td>0.004 30</td><td>区内</td></tr><tr><td><br /> 靠近T6端</td><td>20</td><td>0.000 14</td><td>区内</td></tr><tr><td><br /></td><td>50</td><td>0.000 13</td><td>区内</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="149">表1中,<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,in</sub>)/<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,out</sub>)为保护启动后5 ms内<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,in</sub>)/<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,out</sub>)的最大值。由表1可知,在各场景下,随着故障过渡电阻的增大,即使存在50 Ω的过渡电阻,<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,in</sub>)/<i>H</i>(<i>i</i><sub>d0,1</sub>,<i>i</i><sub>d0,1,out</sub>)均远小于1,因此Line 1两端保护能够可靠动作,具有较强的耐过渡电阻能力。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.4</b> 直流侧并联电容和接地电阻的影响</h4>
                <div class="p1">
                    <p id="151">由1.3节可知,直流侧并联电容越小,区内故障时电容的放电电流越小,流过线路的零模差动电流的测量值就越小,但其计算值也越小。因此,流过线路的零模差动电流的计算值和测量值的相似度几乎不变。考虑到直流侧并联电容的直流滤波和抑制直流电压波动的能力,各VSC和DCT的直流电容值选择为2 000 μF<citation id="200" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,计及实际运行时的各种误差,计算电容取1 800 μF,分析结果如附录A图A2所示。可知,当直流侧并联电容存在参数误差时,保护仍能准确区分区内、区外故障,并可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="152">VSC和DCT直流侧并联大电容采用分裂电容中点直接接地。考虑到实际运行的各种误差,VSC和DCT直流侧的接地电阻的计算值取1 Ω时其分析结果如附录A图A3所示。可知,保护仍能准确区分区内、区外故障并可靠动作。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.5</b> 数据窗长的影响</h4>
                <div class="p1">
                    <p id="154">Hausdorff算法的数据窗越长,计算的数据越多,保护的可靠性越高,但保护延时也越长。本文综合考虑保护的速动性和可靠性,以及50 kHz的采样频率,取Hausdorff的数据窗长为1 ms。</p>
                </div>
                <div class="p1">
                    <p id="155">以Line 1两端的保护为例,附录A图A4给出了以采样频率为50 kHz,数据窗长分别取0.02,0.1,0.2,0.6 ms时的Hausdorff距离比值。可知,保护均能准确识别区内、区外故障。此外,中压直流配电网直流侧单极故障后,一般要求保护在3～5 ms内能切除故障线路<citation id="201" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。在满足此条件的情况下,本文数据窗最大可取到3.41 ms。</p>
                </div>
                <div class="p1">
                    <p id="156">在实际应用中,由于采样的点的数量和采样频率相关,因此数据窗长可根据采样频率、硬件处理能力和保护的动作要求等因素进行选择。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>3.6</b> 数据干扰的影响</h4>
                <div class="p1">
                    <p id="158">主要考虑雷击干扰<citation id="203" type="reference"><link href="18" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">25</a>]</sup></citation>、一端电流或电压互感器断线、一端或两端采样数据受到噪声干扰<citation id="202" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>和单个采样数据发生畸变对保护的影响,如附录C所示。可知,保护具有较强的抗干扰能力。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="160">针对柔性直流配电网,提出了一种基于通信系统和直流断路器的保护方案,以反映中压直流线路单极接地故障。通过理论分析和仿真验证可得以下结论。</p>
                </div>
                <div class="p1">
                    <p id="161">1)区内故障时,线路零模差动电流等于各DCT直流侧并联大电容放电电流之和;区外故障时,线路零模差动电流等于该线路对地电容电流。</p>
                </div>
                <div class="p1">
                    <p id="162">2)区内故障时,线路差动零模电流测量值与区内模型计算值(由区内模型和各母线零模电压计算得到线路零模差动电流)的Hausdorff距离小于测量值和区外模型计算值(由区内模型和各母线零模电压计算得到线路零模差动电流)的Hausdorff距离;区外故障时,则反之。</p>
                </div>
                <div class="p1">
                    <p id="163">3)保护算法仅需设置启动阈值,通过比较<i>H</i>(<i>i</i><sub>d0,</sub><sub><i>i</i></sub>,<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,in</sub>)/<i>H</i>(<i>i</i><sub>d0,</sub><sub><i>i</i></sub>,<i>i</i><sub>d0,</sub><sub><i>i</i></sub><sub>,out</sub>)与1的大小关系确定故障线路,不需整定故障识别阈值。</p>
                </div>
                <div class="p1">
                    <p id="164">4)保护算法可根据应用场合灵活地选择数据窗长,可对任意时刻的暂态信号进行相似度比较,可用于加速直流线路后备保护动作。</p>
                </div>
                <div class="p1">
                    <p id="165">5)提出的保护原理简单,理论和仿真分析表明,保护算法受过渡电阻和故障位置影响小。</p>
                </div>
                <div class="p1">
                    <p id="166">需要说明的是,本文方法不适用于VSC和DCT侧的并联大电容不接地的方式。此外,对于多分段线路某分段故障时的故障识别需进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="167">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="204" name="204" class="anchor-tag">附录A</h3>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 故障后换流器等效模型" src="Detail/GetImg?filename=images/DLXT201923014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 故障后换流器等效模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Equivalent fault model of converters</p>

                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 电容参数误差仿真结果" src="Detail/GetImg?filename=images/DLXT201923014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 电容参数误差仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Simulation results considering capacitance parameter error</p>

                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 接地电阻存在误差时的仿真结果" src="Detail/GetImg?filename=images/DLXT201923014_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 接地电阻存在误差时的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Simulation results considering DC grounding resistance error</p>

                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 不同数据窗下的仿真结果" src="Detail/GetImg?filename=images/DLXT201923014_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 不同数据窗下的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Simulation results under different data windows</p>

                </div>
                <h3 id="209" name="209" class="anchor-tag">附录B</h3>
                <div class="area_img" id="210">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 环状多端柔性直流配电网" src="Detail/GetImg?filename=images/DLXT201923014_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 环状多端柔性直流配电网  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Ring multiterminal flexible DC distribution network</p>

                </div>
                <h4 class="anchor-tag" id="211" name="211">1）拓扑结构及控制策略：</h4>
                <div class="p1">
                    <p id="212">环状柔性直流配电网如图B1所示，主要包括交流系统、MMC换流器、VSC换流器、直流变压器、光伏电源、风机、交直流负荷及交直流线路。其中，T1、T2端口采用基于半桥子模块的模块化多电平换流器(MMC)，两换流站经110 kV/10 kV变压器与交流有源电网相连。系统采用基于主从控制的单点定电压控制，MMC2采用定直流电压控制，MMC1采用定功率控制，其余4个换流站连接中压、低压直流母线或交流母线，交直流负荷和分布式电源连接在低压配电网。T3和T6端口为DCT，采用双有源桥式直流变压器，控制方式为单移相控制，通过控制移相比来控制低压侧电压分别稳定在750 V和400 V。其中，T3端口所连低压母线含直流负荷及光伏电源，故T3端口潮流能双向流动；T6端口所连低压直流母线仅有负荷，潮流从中压直流母线向低压直流母线单向流动；T4和T5为三相两电平电压源换流器站(VSC)，采用基于PI调节器的定交流侧电压控制将10 kV直流电转换为10 kV的交流电，其中交流负荷接入T4端口所连交流母线，交流负荷和风机接入T5所连交流母线。T4端口潮流单向流动，而T5端口功率双向流动。中压直流线路故障由其两端的断路器隔离后，系统转换为两端和链式供电，供电可靠性高。</p>
                </div>
                <h4 class="anchor-tag" id="213" name="213">2）接地方式：</h4>
                <div class="p1">
                    <p id="214">系统接地点有直流侧电容接地点(对于MMC，直流侧正负极经大电阻接地)和换流变压器接地点。</p>
                </div>
                <div class="p1">
                    <p id="215">为降低线路对绝缘水平要求，本文采用直流正负极对称运行。为确保正常运行时正负极电压对称和平衡，同时，为了避免断路器切除故障线路后，中压直流系统产生暂态过电压，MMC直流侧采用经大电阻接地，T3～T6端口直流侧电容采用分裂电容中点直接接地。</p>
                </div>
                <div class="p1">
                    <p id="216">为了限制单极接地故障后交流侧流向直流侧的故障电流和MMC桥臂子模块电容的放电，T1、T2、T4、T5端口的换流变压器均采用换流器侧角接、另一侧星型直接接地（YNd-11）。</p>
                </div>
                <h4 class="anchor-tag" id="217" name="217">3）保护配置：</h4>
                <div class="p1">
                    <p id="218">中压直流线路两侧均各安装一套保护装置，P<sub>m.n</sub>(m为被保护线路编号，n为与线路相连的母线编号)为第m条线路在母线n侧的保护。每处保护系统均由电流互感器、电压互感器、直流断路器和通讯设备组成，通讯设备将本侧的电气量和断路器开关状态(1表示断路器闭合，0表示断路器断开)上传到决策单元。其中，各个保护将测量的电压信号和电流信号同时上传到决策单元。决策单元利用上传的各母线处的电压量和各保护安装处电流量进行保护计算决定是否发送跳闸信号，收到跳闸命令后的断路器动作隔离故障。</p>
                </div>
                <h3 id="219" name="219" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="220">数据干扰的影响：</p>
                </div>
                <h4 class="anchor-tag" id="224" name="224">1）雷击干扰：</h4>
                <div class="p1">
                    <p id="221">假设0.6s时在Line 1中点发生雷电干扰<sup><a class="sup">[9]</a></sup>，其仿真结果如图C1所示。图C1(a）中，Line 1测得的电流在0.6s时的雷电干扰下突增，高达几十千安。雷击扰动持续时间较短，一般在几十到几百微秒之间<sup><a class="sup">[25]</a></sup>，如图C1(a）中雷电流持续时间为300μs。但在雷击干扰后非常短的时间内，保护的启动判据启动，如图C1(b）所示。保护启动后计算出的H距离比值如图C1(c）所示，启动判据的数据窗为0.5 ms。</p>
                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923014_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 雷击干扰仿真结果" src="Detail/GetImg?filename=images/DLXT201923014_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 雷击干扰仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923014_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Simulation results under lightning interference</p>

                </div>
                <h4 class="anchor-tag" id="225" name="225">2）一端电流或电压互感器断线：</h4>
                <div class="p1">
                    <p id="223">若Line 1单端电流互感器或电压互感器断线，其仿真结果如图C2和图C3所示。可知，区内故障时，单端电流或电压互感器断线后保护仍能可靠动作。区外故障时，单端采样数据受到干扰对保护的选择性没有影响。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923014001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923014&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809014&amp;v=MzA3ODFUckJmYkc0SDluTXBvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 高仁栋,吴在军,范文超,等.双端直流配电网反时限电流方差保护方案[J].电网技术,2018,42(9):2849-2859.GAO Rendong,WU Zaijun,FAN Wenchao,et al.Inverse time current variance protection scheme for two-terminal DC distribution system[J].Power System Technology,2018,42(9):2849-2859.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2016S2011&amp;v=MTcxNTBadEZ5SGdVTDdJSVNyQmZiRzRIOWV2clk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 范士雄,蒲天骄,刘广一,等.主动配电网中分布式发电系统接入技术及其进展[J].电工技术学报,2016,31(增刊2):92-101.FAN Shixiong,PU Tianjiao,LIU Guangyi,et al.Technologies and its trends of grid integration of distributed generation in active distribution network[J].Transactions of China Electrotechnical Society,2016,31(Supplement 2):92-101.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MDk1NDhIOVRNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201708022&amp;v=MjIzNjhadVp0RnlIZ1VMN0lJU0hSZmJHNEg5Yk1wNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 和敬涵,周琳,罗国敏,等.基于单端电气量的多端柔性直流配电系统暂态保护[J].电力自动化设备,2017,37(8):158-165.HE Jinghan,ZHOU Lin,LUO Guomin,et al.Transient protection based on single-end electrical signals for multi-terminal flexible DC distribution system[J].Electric Power Automation Equipment,2017,37(8):158-165.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621004&amp;v=MDUxNDU3cWZadVp0RnlIZ1VMN0lQeXJQYmJHNEg5Zk9ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李斌,何佳伟,李晔,等.基于边界特性的多端柔性直流配电系统单端量保护方案[J].中国电机工程学报,2016,36(21):5741-5749.LI Bin,HE Jiawei,LI Ye,et al.Single-ended protection scheme based on boundary characteristic for the multi-terminal VSC-based DC distribution system[J].Proceedings of the CSEE,2016,36(21):5741-5749.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723012&amp;v=MDI4ODNQYmJHNEg5Yk9ySTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 何佳伟,李斌,李晔,等.多端柔性直流电网快速方向纵联保护方案[J].中国电机工程学报,2017,37(23):6878-6887.HE Jiawei,LI Bin,LI Ye,et al.A fast directional pilot protection scheme for the MMC-based MTDC grid[J].Proceedings of the CSEE,2017,37(23):6878-6887.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overcurrent protection coordination in a power distribution network with the active superconductive fault current limiter">

                                <b>[7]</b> LI Bin,LI Chao,GUO Fengrui,et al.Overcurrent protection coordination in a power distribution network with the active superconductive fault current limiter[J].IEEE Transactions on Applied Superconductivity,2014,24(5):1-4.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802014&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSWluU1pMRzRIOW5Nclk5RVlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 余修勇,肖立业,林良真,等.基于单端量的柔性直流电网故障识别方案[J].高电压技术,2018,44(2):1-8.YU Xiuyong,XIAO Liye,LIN Liangzhen,et al.Single-ended fast fault detection scheme for MMC-based HVDC[J].High Voltage Engineering,2018,44(2):1-8.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201622005&amp;v=MjExNzVnVUw3SUx5bmFlYkc0SDlmT3JZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 许小雪,刘建锋,江玉蓉.基于多频带能量的高压直流输电线路单端暂态电流保护[J].电力系统保护与控制,2016,44(22):32-39.XU Xiaoxue,LIU Jianfeng,JIANG Yurong.HVDC transmission line protection based on single-ended transient current using multiband energy[J].Power System Protection and Control,2016,44(22):32-39.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717012&amp;v=MTYxNTFOcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 FLETCHER S D A,NORMAN P J,FONG K A,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A communication-assisted protection for MVDC distribution systems with distributed generation">

                                <b>[12]</b> MONADI M,GAVRILUTA C,CANDELA J I,et al.A communication-assisted protection for MVDC distribution systems with distributed generation[C]// IEEE Power &amp; Energy Society General Meeting,July 26-30,2015,Denver,USA:5p.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717015&amp;v=MDk4NTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJUHlyUGJiRzRIOWJOcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈乐,薄志谦,林湘宁,等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报,2017,37(17):5018-5027.CHEN Le,BO Zhiqian,LIN Xiangning,et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE,2017,37(17):5018-5027.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410017&amp;v=Mjc0MzJyNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lJU0hUZXJHNEg5WE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 靳幸福,宋国兵,徐海洋,等.利用模量模型识别的VSC-HVDC输电线路纵联保护新原理[J].电力系统自动化,2014,38(10):100-106.JIN Xingfu,SONG Guobing,XU Haiyang,et al.A novel pilot protection for VSC-HVDC transmission lines using modulus model identification[J].Automation of Electric Power Systems,2014,38(10):100-106.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315014&amp;v=Mjc0NTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SUlTSFRlckc0SDlMTnFvOUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 宋国兵,靳幸福,冉孟兵,等.基于并联电容参数识别的VSC-HVDC输电线路纵联保护[J].电力系统自动化,2013,37(15):76-82.SONG Guobing,JIN Xingfu,RAN Mengbing,et al.Pilot protection for VSC-HVDC transmission lines based on shunt capacitance parameter identification[J].Automation of Electric Power Systems,2013,37(15):76-82.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221013&amp;v=MDEyMTVFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lJU0hUZXJHNEg5UE9ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201522019&amp;v=MDc5NzVnVUw3SUx5bmFlYkc0SDlUT3JZOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 孙刚,时伯年,赵宇明,等.基于MMC的柔性直流配电网故障定位及保护配置研究[J].电力系统保护与控制,2015,43(22):127-133.SUN Gang,SHI Bonian,ZHAO Yuming,et al.Research on the fault location method and protection configuration strategy of MMC based DC distribution grid[J].Power System Protection and Control,2015,43(22):127-133.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201720013&amp;v=MTYwMDl1WnRGeUhnVUw3SUlTckJmYkc0SDliT3I0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 徐殿国,李彬彬,周少泽.模块化多电平高压变频技术研究综述[J].电工技术学报,2017,32(20):104-116.XU Dianguo,LI Binbin,ZHOU Shaoze.Overview of the modular multilevel converter based high voltage motor drive[J].Transactions of China Electrotechnical Society,2017,32(20):104-116.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201808020&amp;v=MjcyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lJU3JCZmJHNEg5bk1wNDlIWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 戴志辉,葛红波,严思齐,等.柔性直流配电网故障分析[J].电工技术学报,2018,33(8):1863-1874.DAI Zhihui,GE Hongbo,YAN Siqi,et al.Fault analysis of flexible DC distribution system[J].Transactions of China Electrotechnical Society,2018,33(8):1863-1874.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A non-unit protection scheme for DC microgrid based on local measurements">

                                <b>[20]</b> MEGHWANI A,SRIVASTAVA S C,CHAKRABARTI S.A non-unit protection scheme for DC microgrid based on local measurements[J].IEEE Transactions on Power Delivery,2017,32(1):172-181.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201321008&amp;v=MDIxMzlHRnJDVVI3cWZadVp0RnlIZ1VMN0lQeXJQYmJHNEg5TE9ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 薛英林,徐政.C-MMC直流故障穿越机理及改进拓扑方案[J].中国电机工程学报,2013,33(21):63-70.XUE Yinglin,XU Zheng.DC fault ride-through mechanism and improved topology scheme of C-MMC[J].Proceedings of the CSEE,2013,33(21):63-70.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201212016&amp;v=MTk4MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SUlUckJmYkc0SDlQTnJZOUVZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 宋国兵,李德坤,褚旭,等.基于参数识别原理的VSC-HVDC输电线路单端故障定位[J].电网技术,2012,36(12):94-99.SONG Guobing,LI Dekun,CHU Xu,et al.One-terminal fault location for VSC-HVDC transmission lines based on principles of parameter identification[J].Power System Technology,2012,36(12):94-99.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823009&amp;v=MjIxNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SVB5clBiYkc0SDluT3JJOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 年珩,孔亮.环网式直流微网短路故障下断路器与限流器优化配置方法[J].中国电机工程学报,2018,38(23):6861-6872.NIAN Heng,KONG Liang.An optimization placement method for circuit breakers and fault current limiters of looped-type DC micro-grids for short circuit faults[J].Proceedings of the CSEE,2018,38(23):6861-6872.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808027&amp;v=MjAxNjc0SDluTXA0OUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUw3SUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 李蕊,罗飞,焦在滨.中压直流配电系统接地方式研究[J].电网技术,2018,42(8):2594-2603.LI Rui,LUO Fei,JIAO Zaibin.Grounding mode research of MV DC distribution system[J].Power System Technology,2018,42(8):2594-2603.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201306017&amp;v=MDU0NjVyRzRIOUxNcVk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTDdJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201703009&amp;v=MTM4NTdMN0lJU3JCZmJHNEg5Yk1ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 刘剑,邰能灵,范春菊,等.基于暂态电流Pearson相关性的两电平VSC-HVDC直流线路故障判别[J].电工技术学报,2017,32(3):74-85.LIU Jian,TAI Nengling,FAN Chunju,et al.A fault identification method for two-level VSC-HVDC DC line based on Pearson correlation of transient current[J].Transactions of China Electrotechnical Society,2017,32(3):74-85.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923014&amp;v=MTE5NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMN0lJU0hUZXJHNEg5ak9ySTlFWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

