

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135873414943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923015%26RESULT%3d1%26SIGN%3dYZmLOhxrYhM6l6PrjLIQmroaPDg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923015&amp;v=MDU3MDZHNEg5ak9ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek1JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;1&lt;/b&gt; 全电流量方向纵联保护原理 "><b>1</b> 全电流量方向纵联保护原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;1.1&lt;/b&gt; 两电平&lt;b&gt;VSC&lt;/b&gt;的全电流方向特征"><b>1.1</b> 两电平<b>VSC</b>的全电流方向特征</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;1.2 MMC&lt;/b&gt;的全电流方向特征"><b>1.2 MMC</b>的全电流方向特征</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;1.3&lt;/b&gt; 保护原理"><b>1.3</b> 保护原理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;2&lt;/b&gt; 保护判据与出口逻辑 "><b>2</b> 保护判据与出口逻辑</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;2.1&lt;/b&gt; 启动元件"><b>2.1</b> 启动元件</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;2.2&lt;/b&gt; 正方向元件"><b>2.2</b> 正方向元件</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;2.3&lt;/b&gt; 弱馈元件"><b>2.3</b> 弱馈元件</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;2.4&lt;/b&gt; 保护动作逻辑"><b>2.4</b> 保护动作逻辑</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#148" data-title="&lt;b&gt;3&lt;/b&gt; 影响纵联保护因素分析 "><b>3</b> 影响纵联保护因素分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#149" data-title="&lt;b&gt;3.1&lt;/b&gt; 线路分布电容"><b>3.1</b> 线路分布电容</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;3.2&lt;/b&gt; 负荷电流"><b>3.2</b> 负荷电流</a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;3.3&lt;/b&gt; 测量误差"><b>3.3</b> 测量误差</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;4&lt;/b&gt; 模拟实验 "><b>4</b> 模拟实验</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#170" data-title="&lt;b&gt;5&lt;/b&gt; 数字仿真 "><b>5</b> 数字仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#174" data-title="&lt;b&gt;5.1&lt;/b&gt; 典型故障场景保护行为分析"><b>5.1</b> 典型故障场景保护行为分析</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;5.2&lt;/b&gt; 保护算法性能分析"><b>5.2</b> 保护算法性能分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#189" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#230" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;图1 直流配电系统示意图&lt;/b&gt;"><b>图1 直流配电系统示意图</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图2 双极故障下两电平VSC各阶段等值电路&lt;/b&gt;"><b>图2 双极故障下两电平VSC各阶段等值电路</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图3 区内、外故障电流方向示意图&lt;/b&gt;"><b>图3 区内、外故障电流方向示意图</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图4 方向纵联保护逻辑图&lt;/b&gt;"><b>图4 方向纵联保护逻辑图</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图5 保护出口延时设置说明&lt;/b&gt;"><b>图5 保护出口延时设置说明</b></a></li>
                                                <li><a href="#219" data-title="图A1 MMC双极故障各阶段等值电路">图A1 MMC双极故障各阶段等值电路</a></li>
                                                <li><a href="#220" data-title="表A1 电流方向特征">表A1 电流方向特征</a></li>
                                                <li><a href="#221" data-title="图A2 方向纵联保护安装示意图">图A2 方向纵联保护安装示意图</a></li>
                                                <li><a href="#222" data-title="图A3 VSC-DC物理硬件实验平台">图A3 VSC-DC物理硬件实验平台</a></li>
                                                <li><a href="#223" data-title="图A4第一次实验波形图">图A4第一次实验波形图</a></li>
                                                <li><a href="#224" data-title="图A5第二次实验波形图">图A5第二次实验波形图</a></li>
                                                <li><a href="#225" data-title="图A6 区内F1双极故障下两侧电流波形">图A6 区内F1双极故障下两侧电流波形</a></li>
                                                <li><a href="#226" data-title="图A7 区外F2双极故障下两侧电流波形">图A7 区外F2双极故障下两侧电流波形</a></li>
                                                <li><a href="#227" data-title="表A2 区内双极故障保护测试结果">表A2 区内双极故障保护测试结果</a></li>
                                                <li><a href="#228" data-title="表A3 区外故障保护测试结果">表A3 区外故障保护测试结果</a></li>
                                                <li><a href="#229" data-title="表A4 不同通信延时保护测试结果">表A4 不同通信延时保护测试结果</a></li>
                                                <li><a href="#235" data-title="图C1 F3正极接地故障下两侧波形">图C1 F3正极接地故障下两侧波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" TANG Guangfu,HE Zhiyuan,PANG Hui.R&amp;amp;D and application of voltage sourced converter based high voltage direct current engineering technology in China[J].Journal of Modern Power Systems and Clean Energy,2014,2(1):1-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14033100006090&amp;v=MjAxMTdyeklLVnNYYVJZPU5qN0Jhcks4SHRMUHJvOUZaT3NKREhVNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         TANG Guangfu,HE Zhiyuan,PANG Hui.R&amp;amp;D and application of voltage sourced converter based high voltage direct current engineering technology in China[J].Journal of Modern Power Systems and Clean Energy,2014,2(1):1-15.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MzA3OTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNUHlyUGJiRzRIOUxPcW85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDIwNTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNSVNIVGVyRzRIOVBNcDQ5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 胡竞竞,徐习东,裘鹏,等.直流配电系统保护技术研究综述[J].电网技术,2014,38(4):844-851.HU Jingjing,XU Xidong,QIU Peng,et al.A review of the protection methods in DC distribution system[J].Power System Technology,2014,38(4):844-851." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201404004&amp;v=MjU2Mjc0SDlYTXE0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         胡竞竞,徐习东,裘鹏,等.直流配电系统保护技术研究综述[J].电网技术,2014,38(4):844-851.HU Jingjing,XU Xidong,QIU Peng,et al.A review of the protection methods in DC distribution system[J].Power System Technology,2014,38(4):844-851.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 薛士敏,齐金龙,刘冲.直流微网保护综述[J].中国电机工程学报,2016,36(13):3404-3412.XUE Shimin,QI Jinlong,LIU Chong.A research review of protection for DC microgrid[J].Proceedings of the CSEE,2016,36(13):3404-3412." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613002&amp;v=MjI1OTh0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNUHlyUGJiRzRIOWZOckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         薛士敏,齐金龙,刘冲.直流微网保护综述[J].中国电机工程学报,2016,36(13):3404-3412.XUE Shimin,QI Jinlong,LIU Chong.A research review of protection for DC microgrid[J].Proceedings of the CSEE,2016,36(13):3404-3412.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 董新洲,汤兰西,施慎行,等.柔性直流输电网线路保护配置方案[J].电网技术,2018,42(6):1752-1759.DONG Xinzhou,TANG Lanxi,SHI Shenxing,et al.Configuration scheme of transmission line protection for flexible HVDC grid[J].Power System Technology,2018,42(6):1752-1759." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806008&amp;v=MDkyMzF0RnlIZ1VMek1JVHJCZmJHNEg5bk1xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         董新洲,汤兰西,施慎行,等.柔性直流输电网线路保护配置方案[J].电网技术,2018,42(6):1752-1759.DONG Xinzhou,TANG Lanxi,SHI Shenxing,et al.Configuration scheme of transmission line protection for flexible HVDC grid[J].Power System Technology,2018,42(6):1752-1759.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" BARAN M E,MAHAJAN N R.Overcurrent protection on voltage-source-converter-based multiterminal DC distribution systems[J].IEEE Transactions on Power Delivery,2007,22(1):406-412." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overcurrent protection on voltage-source-converter-based multiterminal DC distribution systems">
                                        <b>[7]</b>
                                         BARAN M E,MAHAJAN N R.Overcurrent protection on voltage-source-converter-based multiterminal DC distribution systems[J].IEEE Transactions on Power Delivery,2007,22(1):406-412.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" SNEATH J,RAJAPAKSE A D.Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers[J].IEEE Transactions on Power Delivery,2016,31(3):973-981." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers">
                                        <b>[8]</b>
                                         SNEATH J,RAJAPAKSE A D.Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers[J].IEEE Transactions on Power Delivery,2016,31(3):973-981.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" DE KERF K,SRIVASTAVA K,REZA M,et al.Wavelet-based protection strategy for DC faults in multi-terminal VSC HVDC systems[J].IET Generation,Transmission &amp;amp; Distribution,2011,5(4):496-503." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wavelet-based protection strategy for DC faults in multi-terminal VSC HVDC systems">
                                        <b>[9]</b>
                                         DE KERF K,SRIVASTAVA K,REZA M,et al.Wavelet-based protection strategy for DC faults in multi-terminal VSC HVDC systems[J].IET Generation,Transmission &amp;amp; Distribution,2011,5(4):496-503.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 陈福锋,杨阳,宋国兵,等.本地行波保护在中压柔性直流配电网的适应性分析[J].电力系统保护与控制,2016,44(22):1-6.CHEN Fufeng,YANG Yang,SONG Guobing,et al.Adaptability analysis of single terminal traveling wave protection in mid-voltage DC distribution based on VSC[J].Power System Protection and Control,2016,44(22):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201622007&amp;v=MTcyODNhZWJHNEg5Zk9yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek1MeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         陈福锋,杨阳,宋国兵,等.本地行波保护在中压柔性直流配电网的适应性分析[J].电力系统保护与控制,2016,44(22):1-6.CHEN Fufeng,YANG Yang,SONG Guobing,et al.Adaptability analysis of single terminal traveling wave protection in mid-voltage DC distribution based on VSC[J].Power System Protection and Control,2016,44(22):1-6.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 汤兰西,董新洲,施慎行,等.柔性直流电网线路超高速行波保护原理与实现[J].电网技术,2018,42(10):3176-3186.TANG Lanxi,DONG Xinzhou,SHI Shenxing,et al.Principle and implementation of ultra-high-speed travelling wave based protection for transmission line of flexible HVDC grid[J].Power System Technology,2018,42(10):3176-3186." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810011&amp;v=MTA2Njl1WnRGeUhnVUx6TUlUckJmYkc0SDluTnI0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         汤兰西,董新洲,施慎行,等.柔性直流电网线路超高速行波保护原理与实现[J].电网技术,2018,42(10):3176-3186.TANG Lanxi,DONG Xinzhou,SHI Shenxing,et al.Principle and implementation of ultra-high-speed travelling wave based protection for transmission line of flexible HVDC grid[J].Power System Technology,2018,42(10):3176-3186.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 吴鸣,刘海涛,陈文波,等.中低压直流配电系统的主动保护研究[J].中国电机工程学报,2016,36(4):891-899.WU Ming,LIU Haitao,CHEN Wenbo,et al.Research on active protection for MV/LV DC distribution system[J].Proceedings of the CSEE,2016,36(4):891-899." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604001&amp;v=MDA3MjBQeXJQYmJHNEg5Zk1xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         吴鸣,刘海涛,陈文波,等.中低压直流配电系统的主动保护研究[J].中国电机工程学报,2016,36(4):891-899.WU Ming,LIU Haitao,CHEN Wenbo,et al.Research on active protection for MV/LV DC distribution system[J].Proceedings of the CSEE,2016,36(4):891-899.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" CHRISTOPHER E,SUMNER M,THOMAS D W,et al.Fault location in a zonal DC Marine power system using active impedance estimation[J].IEEE Transactions on Industry Applications,2013,49(2):860-865." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault location in a zonal DC marine power system using active impedance estimation">
                                        <b>[13]</b>
                                         CHRISTOPHER E,SUMNER M,THOMAS D W,et al.Fault location in a zonal DC Marine power system using active impedance estimation[J].IEEE Transactions on Industry Applications,2013,49(2):860-865.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" LI Weilin,MONTI A,PONCI F.Fault detection and classification in medium voltage DC shipboard power systems with wavelets and artificial neural networks[J].IEEE Transactions on Instrumentation and Measurement,2014,63(11):2651-2665." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault detection and classification in medium voltage DC shipboard power systems with wavelets and ANN">
                                        <b>[14]</b>
                                         LI Weilin,MONTI A,PONCI F.Fault detection and classification in medium voltage DC shipboard power systems with wavelets and artificial neural networks[J].IEEE Transactions on Instrumentation and Measurement,2014,63(11):2651-2665.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" LI Rui,XU Lie,YAO Liangzhong.DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate[J].IEEE Transactions on Power Delivery,2017,32(3):1516-1526." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate">
                                        <b>[15]</b>
                                         LI Rui,XU Lie,YAO Liangzhong.DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate[J].IEEE Transactions on Power Delivery,2017,32(3):1516-1526.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李斌,何佳伟,李晔,等.基于边界特性的多端柔性直流配电系统本地保护方案[J].中国电机工程学报,2016,36(21):5741-5749.LI Bin,HE Jiawei,LI Ye,et al.Single-ended protection scheme based on boundary characteristic for the multi-terminal VSC-based DC distribution system[J].Proceedings of the CSEE,2016,36(21):5741-5749." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621004&amp;v=MDIyODhIOWZPcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李斌,何佳伟,李晔,等.基于边界特性的多端柔性直流配电系统本地保护方案[J].中国电机工程学报,2016,36(21):5741-5749.LI Bin,HE Jiawei,LI Ye,et al.Single-ended protection scheme based on boundary characteristic for the multi-terminal VSC-based DC distribution system[J].Proceedings of the CSEE,2016,36(21):5741-5749.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 时伯年,赵宇明,孙刚.柔性直流配电网保护方案研究及实现[J].南方电网技术,2015,9(9):11-16.SHI Bonian,ZHAO Yuming,SUN Gang.Research and implementation of protection scheme for MMC DC distribution network[J].Southern Power System Technology,2015,9(9):11-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201509002&amp;v=MjU3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNS3l2UGViRzRIOVRNcG85RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         时伯年,赵宇明,孙刚.柔性直流配电网保护方案研究及实现[J].南方电网技术,2015,9(9):11-16.SHI Bonian,ZHAO Yuming,SUN Gang.Research and implementation of protection scheme for MMC DC distribution network[J].Southern Power System Technology,2015,9(9):11-16.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 宋国兵,蔡新雷,高淑萍,等.VSC-HVDC频变参数电缆线路电流差动保护新原理[J].中国电机工程学报,2011,31(22):105-111.SONG Guobing,CAI Xinlei,GAO Shuping,et al.Novel current differential protection principle of VSC-HVDC considering frequency-dependent characteristic of cable line[J].Proceedings of the CSEE,2011,31(22):105-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201122013&amp;v=MjQzNzJyWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek1QeXJQYmJHNEg5RE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         宋国兵,蔡新雷,高淑萍,等.VSC-HVDC频变参数电缆线路电流差动保护新原理[J].中国电机工程学报,2011,31(22):105-111.SONG Guobing,CAI Xinlei,GAO Shuping,et al.Novel current differential protection principle of VSC-HVDC considering frequency-dependent characteristic of cable line[J].Proceedings of the CSEE,2011,31(22):105-111.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MzI0MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNSVNIVGVyRzRIOVhPcjQ5RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221013&amp;v=MDI2NTBQT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Fault distance estimation-based protection for DC distribution networks[J].Power System Technology,2016,40(10):3095-3101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610024&amp;v=MDg4OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek1JVHJCZmJHNEg5Zk5yNDlIWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Fault distance estimation-based protection for DC distribution networks[J].Power System Technology,2016,40(10):3095-3101.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 高淑萍,索南加乐,宋国兵,等.利用电流突变特性的高压直流输电线路纵联保护新原理[J].电力系统自动化,2011,35(5):52-56.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A new pilot protection principle for HVDC transmission lines based on current fault component[J].Automation of Electric Power Systems,2011,35(5):52-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201105013&amp;v=MzEyNTF0RnlIZ1VMek1JU0hUZXJHNEg5RE1xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         高淑萍,索南加乐,宋国兵,等.利用电流突变特性的高压直流输电线路纵联保护新原理[J].电力系统自动化,2011,35(5):52-56.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A new pilot protection principle for HVDC transmission lines based on current fault component[J].Automation of Electric Power Systems,2011,35(5):52-56.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201306017&amp;v=MjI5NjdmWnVadEZ5SGdVTHpNSVNIVGVyRzRIOUxNcVk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 陈名,朱童,黎小林,等.柔性直流系统断路器保护配合研究[J].高压电器,2015,51(11):33-40.CHEN Ming,ZHU Tong,LI Xiaolin,et al.Research on protection coordination between flexible DC system and breaker[J].High Voltage Apparatus,2015,51(11):33-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201511006&amp;v=Mjk4MTJGeUhnVUx6TUlqVFBmN0c0SDlUTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         陈名,朱童,黎小林,等.柔性直流系统断路器保护配合研究[J].高压电器,2015,51(11):33-40.CHEN Ming,ZHU Tong,LI Xiaolin,et al.Research on protection coordination between flexible DC system and breaker[J].High Voltage Apparatus,2015,51(11):33-40.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" SONG Guobing,CHU Xu,CAI Xinlei,et al.A novel pilot protection principle for VSC-HVDC cable lines based on fault component current[J].International Journal of Electrical Power &amp;amp; Energy Systems,2013,53(1):426-433." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200130774&amp;v=MzA3MDZkR2VycVFUTW53WmVadEZpbmxVcnpJS1ZzWGFSWT1OaWZPZmJLN0h0bk1yWTlGWmVnUEMzczlvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         SONG Guobing,CHU Xu,CAI Xinlei,et al.A novel pilot protection principle for VSC-HVDC cable lines based on fault component current[J].International Journal of Electrical Power &amp;amp; Energy Systems,2013,53(1):426-433.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 秦红霞,孙刚,时伯年,等.柔性直流配网极间故障控制保护策略与主设备参数配合研究[J].电力系统保护与控制,2016,44(21):150-156.QIN Hongxia,SUN Gang,SHI Bonian,et al.Research on control and protection strategy of MMC based DC distribution grid with interpoles fault[J].Power System Protection and Control,2016,44(21):150-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201621023&amp;v=MTIzNTdMek1MeW5hZWJHNEg5Zk9ybzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         秦红霞,孙刚,时伯年,等.柔性直流配网极间故障控制保护策略与主设备参数配合研究[J].电力系统保护与控制,2016,44(21):150-156.QIN Hongxia,SUN Gang,SHI Bonian,et al.Research on control and protection strategy of MMC based DC distribution grid with interpoles fault[J].Power System Protection and Control,2016,44(21):150-156.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 王姗姗,周孝信,汤广福,等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报,2010,31(1):1-7.WANG Shanshan,ZHOU Xiaoxin,TANG Gangfu,et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE,2010,31(1):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201101002&amp;v=MTc2OTBadEZ5SGdVTHpNUHlyUGJiRzRIOURNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         王姗姗,周孝信,汤广福,等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报,2010,31(1):1-7.WANG Shanshan,ZHOU Xiaoxin,TANG Gangfu,et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE,2010,31(1):1-7.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 管敏渊,徐政,屠卿瑞,等.模块化多电平换流器型直流输电的调制策略[J].电力系统自动化,2010,34(2):48-52.GUAN Minyuan,XU Zheng,TU Qingrui,et al.Nearest level modulation for modular multilevel converters in HVDC transmission[J].Automation of Electric Power Systems,2010,34(2):48-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002012&amp;v=MzEzOTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TUlTSFRlckc0SDlITXJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         管敏渊,徐政,屠卿瑞,等.模块化多电平换流器型直流输电的调制策略[J].电力系统自动化,2010,34(2):48-52.GUAN Minyuan,XU Zheng,TU Qingrui,et al.Nearest level modulation for modular multilevel converters in HVDC transmission[J].Automation of Electric Power Systems,2010,34(2):48-52.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" YANG J,FLETCHER J E,O&#39;REILLY J.Multiterminal DC wind farm collection grid internal fault analysis and protection scheme design[J].IEEE Transactions on Power Delivery,2010,25(4):2308-2318." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multiterminal DC Wind Farm Collection Grid Internal Fault Analysis and Protection Design">
                                        <b>[29]</b>
                                         YANG J,FLETCHER J E,O&#39;REILLY J.Multiterminal DC wind farm collection grid internal fault analysis and protection scheme design[J].IEEE Transactions on Power Delivery,2010,25(4):2308-2318.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" SORTOMME E,VENKATA S S,MITRA J.Microgrid protection using communication-assisted digital relays[J].IEEE Transactions on Power Delivery,2010,25(4):2789-2796." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Microgrid protection using communication-assisted digital relays">
                                        <b>[30]</b>
                                         SORTOMME E,VENKATA S S,MITRA J.Microgrid protection using communication-assisted digital relays[J].IEEE Transactions on Power Delivery,2010,25(4):2789-2796.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 李猛.柔性直流配电网保护研究[D].北京:华北电力大学,2018.LI Meng.Study on protection of VSC-DC distribution system[D].Beijing:North China Electric Power University,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1018239860.nh&amp;v=MTM3MTlHRnJDVVI3cWZadVp0RnlIZ1VMek1WRjI2RnJHN0Y5bktyNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         李猛.柔性直流配电网保护研究[D].北京:华北电力大学,2018.LI Meng.Study on protection of VSC-DC distribution system[D].Beijing:North China Electric Power University,2018.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-31 15:24</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),116-127+130 DOI:10.7500/AEPS20190319003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于全电流方向特征的柔性直流配电网纵联保护</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%8C%9B&amp;code=29678487&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李猛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E7%A7%91&amp;code=31246015&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾科</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%A7%8B%E8%8A%B3&amp;code=38084213&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张秋芳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%A2%96&amp;code=25122249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘颖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AF%95%E5%A4%A9%E5%A7%9D&amp;code=07497426&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">毕天姝</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%A5%87%E9%80%8A&amp;code=15429355&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨奇逊</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京交通大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%8C%97%E4%BA%AC%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0291440&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网北京经济技术研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为保证柔性直流配电网安全可靠运行,提出了一种线路主保护方法。在分析双极短路故障各阶段电流方向特征的基础上,提出了基于全电流方向特征的纵联保护方法,给出了动作判据以及定值整定方法,分析了各种因素对所提保护的影响。保护方法不受电压源型换流器闭锁以及线路分布电容暂态电流的影响。物理实验与仿真结果验证了所提保护方法的可行性,其动作速度快,具有良好的耐受噪声和过渡电阻的能力。所提保护方法能较好地满足柔性直流配电网对保护速动性与选择性的需求。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B9%E5%90%91%E7%BA%B5%E8%81%94%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">方向纵联保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性直流配电系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E7%94%B5%E6%B5%81%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全电流量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%BA%90%E5%9E%8B%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压源型换流器;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李猛（1986—），男，现在博士后工作站进行研究，主要研究方向：直流电网保护技术。E-mail:mengl@bjtu.edu.cn;
                                </span>
                                <span>
                                    *贾科（1986—），男，通信作者，博士，副教授，主要研究方向：电力系统配电网保护和故障定位。E-mail:ke.jia@ncepu.edu.cn;
                                </span>
                                <span>
                                    张秋芳（1993—），女，博士研究生，主要研究方向：直流配电网保护。E-mail:16117384@bjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0900203);</span>
                                <span>国家自然科学基金资助项目(51725702);</span>
                                <span>中央高校基本科研业务费专项资金资助项目(2016ZZD01);</span>
                    </p>
            </div>
                    <h1><b>Directional Pilot Protection for Flexible DC Distribution Network Based on Directional Characteristics of Instantaneous Current</b></h1>
                    <h2>
                    <span>LI Meng</span>
                    <span>JIA Ke</span>
                    <span>ZHANG Qiufang</span>
                    <span>LIU Ying</span>
                    <span>BI Tianshu</span>
                    <span>YANG Qixun</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Beijing Jiaotong University</span>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources(North China Electric Power University)</span>
                    <span>State Grid Economic and Technological Research Institute Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A primary line protection method is proposed for the safety and reliable operation of flexible DC distribution network. Based on the analysis of current direction characteristics of bipolar short-circuit faults in each stage, a new directional pilot protection based on instantaneous current direction characteristics is proposed. The action criterion and the setting method of setting value are given, and the influence of various factors on the proposed protection is analyzed. The protection method is not affected by the voltage source converter(VSC) blocking and the transient current of the line distributed capacitance. The physics experiment and simulation results verify the feasibility of the proposed protection method. It has fast action speed and good resistance to noise and transition resistance. The proposed protection could meet the requirements of the flexible DC distribution network for protection quickness and selectivity.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=directional%20pilot%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">directional pilot protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20DC%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible DC distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=instantaneous%20current%20value&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">instantaneous current value;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20source%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage source converter;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Natural Key R&amp;D Program of China(No. 2016 YFB0900203);</span>
                                <span>National Natural Science Foundation of China(No. 51725702);</span>
                                <span>the Fundamental Research Funds for the Central Universities(No. 2016 ZZD01);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">柔性直流配电技术<citation id="198" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>具有控制灵活、高效接纳分布式电源以及直流负荷、供电能力大、电能质量好等优点,已引起国内外广泛关注<citation id="196" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。然而继电保护技术是柔性直流配电网亟须解决的主要难题之一<citation id="197" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。其难点在于线路保护如何利用杂乱的故障暂态特征在数毫秒内有选择地识别故障线路<citation id="199" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">柔性直流线路保护按是否利用通信可分为本地保护和纵联保护。按是否依赖于限流电抗器本地保护又可归纳为2类,不依赖限流电抗器的保护包含:电流保护<citation id="200" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、电压保护<citation id="201" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、行波保护<citation id="203" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、主动式保护<citation id="204" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>以及智能算法保护<citation id="202" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,但其共同的不足是难以实现全线速动;另一类保护<citation id="205" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>基于限流电抗器的边界特性,利用本地电气量的高频成分实现全线速动,但限流电抗器增加了系统的复杂性并影响控制的动态响应。因此,除了本地保护,仍有必要研究可实现全线速动的纵联保护。</p>
                </div>
                <div class="p1">
                    <p id="67">纵联保护按原理可分为电流差动保护和方向纵联保护。电流差动保护<citation id="206" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>在直流系统中一般利用瞬时值,线路分布电容电流会影响保护性能。文献<citation id="207" type="reference">[<a class="sup">18</a>]</citation>基于线路频变参数模型对线路分布电容电流进行补偿,但需要精准的线路分布参数。文献<citation id="208" type="reference">[<a class="sup">19</a>]</citation>利用行波波形的相关性构成纵联保护,不过需要较高的采样频率。</p>
                </div>
                <div class="p1">
                    <p id="68">方向纵联保护方面,文献<citation id="211" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</citation>研究了用于传统直流输电系统的基于故障突变量的纵联保护,传统直流系统控制反应速度较慢,一般故障发生5 ms后才起作用。在这5 ms内,故障附加网络中只有故障点处存在故障电源,基于电流突变量方向的纵联保护具有良好的速动性。但是柔性直流系统的故障电流可能快速超过换流器的闭锁阈值,如不配置限流电抗器,故障后1 ms内换流器即可能被自身保护闭锁<citation id="209" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。换流器的闭锁将改变故障回路,相当于在附加网络中引入了新的电源,这将降低方向纵联保护在柔性直流系统中的灵敏性<citation id="210" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。因此,如何在柔性直流系统中提升方向纵联保护性能,仍有待深入研究。</p>
                </div>
                <div class="p1">
                    <p id="69">对于上述难点,本文提出了用于柔性直流配电网的方向纵联保护新算法,采用新的研究思路,直接利用全电流量完成故障判别。全电流量是指包含全部特征信息的电流测量值。利用全电流量,可避免方向纵联保护受到换流器闭锁等非线性因素的影响。本文提出了全电流量方向纵联保护新算法,并给出了保护判据与出口逻辑,利用模拟实验与数字仿真证明了其优良性能。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>1</b> 全电流量方向纵联保护原理</h3>
                <div class="p1">
                    <p id="71">本文研究对象见图1,电压等级为±10 kV,通过2个电压源型换流器(voltage source converter,VSC)接入交流系统。直流线路通过直流断路器分为3段。交流、直流负荷分别通过电压源逆变器和直流变压器接入。此拓扑参照深圳柔性配电示范工程<citation id="212" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>,可为线路保护研究提供一个合适的对象。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 直流配电系统示意图" src="Detail/GetImg?filename=images/DLXT201923015_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 直流配电系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of DC distribution system</b></p>

                </div>
                <div class="p1">
                    <p id="73">直流线路故障可分为单极接地故障和双极短路故障。由于直流配电系统的接地方式一般为高阻接地,单极接地故障不会引起严重过流,本文所提保护主要针对双极短路故障。</p>
                </div>
                <div class="p1">
                    <p id="74">直流配电网的故障电流主要由换流器贡献,工程上广泛应用的换流器拓扑主要有两电平VSC和模块化多电平换流器(modular multilevel converter,MMC)<citation id="213" type="reference"><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>。下面将分别研究2种换流器在双极故障情况下全电流的方向特征。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>1.1</b> 两电平<b>VSC</b>的全电流方向特征</h4>
                <div class="p1">
                    <p id="76">以两电平VSC作为换流器的直流双极故障发展过程可分为以下4个阶段:闭锁前阶段、电容放电阶段、二极管自由导通阶段和交流馈入阶段,如图2所示。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 双极故障下两电平VSC各阶段等值电路" src="Detail/GetImg?filename=images/DLXT201923015_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 双极故障下两电平VSC各阶段等值电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent circuits of two-level VSC 
in each stage with bi-polar fault</b></p>

                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>1.1.1</b> 闭锁前阶段</h4>
                <div class="p1">
                    <p id="79">这一阶段持续时间极短,电压源换流器近似等效为理想电压源,其等值电路为图2(b)所示。可计算出此阶段全电流表达式为:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mi>R</mi></mfrac><mo>+</mo><mo stretchy="false">(</mo><mi>Ι</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mi>R</mi></mfrac><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mi>L</mi></mfrac><mi>t</mi></mrow></msup></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>i</i><sub>p</sub>为正极的全电流;<i>V</i><sub>dc</sub>为直流额定电压;<i>I</i><sub>L</sub>为故障发生时刻的负荷电流;<i>R</i>为线路电阻;<i>L</i>为线路电感值。</p>
                </div>
                <div class="p1">
                    <p id="82">由式(1)可知,全电流是由初值<i>I</i><sub>L</sub>(负荷电流)向终值<i>V</i><sub>dc</sub>/<i>R</i>变化。当负荷电流<i>I</i><sub>L</sub>为正时,全电流<i>i</i><sub>p</sub>在闭锁前阶段始终为正。当负荷电流<i>I</i><sub>L</sub>为负时,全电流<i>i</i><sub>p</sub>会出现由负到正的过渡过程。但由于电压源换流器与线路的特性决定,这一过渡过程极短。根据本文的仿真参数计算,金属性故障时全电流在故障后0.012 ms即变为正极性。</p>
                </div>
                <div class="p1">
                    <p id="83">当全电流超过闭锁阈值(工程上一般为1.4倍额定电流),电压源换器将发生闭锁。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>1.1.2</b> 电容放电阶段</h4>
                <div class="p1">
                    <p id="85">在换流器闭锁后,故障回路电流主要包含并联电容器的放电电流。如图2(c)所示,该故障回路可等效为二阶电路,一般为欠阻尼<citation id="214" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。可算出此并联电容器两端的压降为:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>v</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>α</mi><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow></msup><msqrt><mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mi>α</mi></mrow><mi>ω</mi></mfrac><mo>-</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><mi>C</mi></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>V</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow></msqrt><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>+</mo><mi>φ</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>φ</mi><mo>=</mo><mi>arctan</mi><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mi>α</mi></mrow><mi>ω</mi></mfrac><mo>-</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><mi>C</mi></mrow></mfrac></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>v</i><sub>C</sub>为并联电容器压降;<i>V</i><sub>0</sub>为换流器闭锁时刻的并联电容器的电压值;<i>I</i><sub>0</sub>为换流器闭锁的全电流值;<i>α</i>=<i>R</i>/(2<i>L</i>)为衰减系数;<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><mo>=</mo><msqrt><mrow><mn>1</mn><mo>/</mo><mo stretchy="false">(</mo><mi>L</mi><mi>C</mi><mo stretchy="false">)</mo><mo>-</mo><mrow><mo stretchy="false">[</mo><mi>R</mi><mo>/</mo><mo stretchy="false">(</mo><mn>2</mn><mi>L</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>为振荡角频率,其中,<i>C</i>为并联电容器的电容值;<i>t</i><sub>1</sub>为换流器闭锁的时刻;<i>φ</i>为电压的初始相位。</p>
                </div>
                <div class="p1">
                    <p id="88">此时故障全电流表达式为:</p>
                </div>
                <div class="area_img" id="89">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923015_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="91">式中:<i>φ</i>-<i>θ</i>为全电流的初始相位,即全电流落后电压<i>θ</i>相位,由于衰减系数<i>α</i>与振荡角频率<i>ω</i>均为正,<i>θ</i>∈[0,π/2];<i>A</i>为中间变量。</p>
                </div>
                <div class="p1">
                    <p id="92">由于初始电压<i>V</i><sub>0</sub>的极性为正,电压初始相位<i>φ</i>∈[0,π]。当<i>v</i><sub>C</sub>衰减到0,故障将进入二极管自由导通阶段,电容放电阶段的存在时段为[<i>t</i><sub>1</sub>,(π-<i>φ</i>)/<i>ω</i>+<i>t</i><sub>1</sub>]。通过式(3)分析可知,由于<i>θ</i>∈[0,π/2],在[<i>t</i><sub>1</sub>,(π-<i>φ</i>)/<i>ω</i>+<i>t</i><sub>1</sub>]时段,全电流<i>i</i><sub>p</sub>的极性始终为正。即电容放电阶段,全电流的方向始终为正。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>1.1.3</b> 二极管自由导通阶段</h4>
                <div class="p1">
                    <p id="94">当并联电容器放电结束,“二极管自由导通阶段”开始,等值电路如图2(d)所示,正极全电流的表达式为<citation id="215" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><msup><mn>0</mn><mo>′</mo></msup></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mi>L</mi></mfrac><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mrow></msup></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>t</i><sub>2</sub>为电容放电阶段结束的时刻;<i>I</i><sub>0</sub>′为电容放电阶段结束时的正极全电流值,为大于0的正值。</p>
                </div>
                <div class="p1">
                    <p id="97">因此,在自由导通阶段,全电流<i>i</i><sub>p</sub>的极性始终为正。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>1.1.4</b> 交流馈入阶段</h4>
                <div class="p1">
                    <p id="99">随着故障电流的衰减,交流侧开始向直流侧馈入电流,交流馈入阶段开始。换流器在闭锁后,相当于二极管整流桥,如图2(e)所示。由于二极管具有方向性,因此在交流侧馈入阶段,故障电流方向仍为:正极线路流向故障点,负极线路流出故障点。</p>
                </div>
                <div class="p1">
                    <p id="100">对于两电平VSC,如忽略故障初始的过渡过程,其全电流具有确定的方向性。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>1.2 MMC</b>的全电流方向特征</h4>
                <div class="p1">
                    <p id="102">MMC故障发展过程包括以下2个阶段:电容放电阶段和交流馈入阶段,如附录A图A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>1.2.1</b> 电容放电阶段</h4>
                <div class="p1">
                    <p id="104">双极短路故障后,MMC子模块电容首先放电,如附录A图A1(b)所示。此阶段,故障电流主要包含电容放电电流。该故障电路也可等效为二阶振荡电路,分析与两电平VSC类似。</p>
                </div>
                <div class="p1">
                    <p id="105">如忽略故障初期的过渡过程,MMC的电容放电阶段正极全电流方向为正。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>1.2.2</b> 交流馈入阶段</h4>
                <div class="p1">
                    <p id="107">换流器在闭锁后,子模块电容被旁路,换流器相当于含桥臂电感的二极管整流桥,如附录A图A1(c)所示。同样由于二极管的方向性,此阶段全电流方向也为:正极线路流向故障点,负极线路流出故障点。</p>
                </div>
                <div class="p1">
                    <p id="108">对于MMC,其故障阶段的全电流同样具有确定的方向性。</p>
                </div>
                <div class="p1">
                    <p id="109">综上,对于两电平VSC和MMC,忽略故障初始过渡过程,全电流均具有规律性的方向特征。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>1.3</b> 保护原理</h4>
                <div class="p1">
                    <p id="111">柔性直流线路双极故障时,全电流的方向具有规律性,因此可利用此特征构成方向纵联保护。</p>
                </div>
                <div class="p1">
                    <p id="112">图3显示了直流线路在不同状态下的全电流方向特征,正方向规定为从母线指向线路。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 区内、外故障电流方向示意图" src="Detail/GetImg?filename=images/DLXT201923015_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 区内、外故障电流方向示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagrams of internal and external faults</b></p>

                </div>
                <div class="p1">
                    <p id="114">在非故障状态下,电流为穿越性流过线路,如图3(a)所示,线路两端的全电流极性为一正一负。</p>
                </div>
                <div class="p1">
                    <p id="115">对于区外故障,所保护线路没有故障点,电流流过线路,正、负极线路两端的全电流极性均为一正一负,如图3(c)和(d)所示。</p>
                </div>
                <div class="p1">
                    <p id="116">而区内故障时,正极两端的全电流极性同为正,负极线路两端同为负,如图3(b)所示。其中,箭头方向为电流实际流向。</p>
                </div>
                <div class="p1">
                    <p id="117">如附录A表A1所示,区内故障时的全电流方向特征与其他状态均不同。如附录A图A2所示,可利用全电流的方向特征,有选择性识别区内故障。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>2</b> 保护判据与出口逻辑</h3>
                <div class="p1">
                    <p id="119">所提方向纵联保护包含启动元件、正方向元件、弱馈元件。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.1</b> 启动元件</h4>
                <div class="p1">
                    <p id="121">保护的启动元件的判据为:</p>
                </div>
                <div class="p1">
                    <p id="122">|Δ<i>i</i><sub><i>φ</i></sub>|&gt;<i>k</i><sub>1</sub><i>I</i><sub>n</sub>或|<i>i</i><sub><i>φ</i></sub>|&gt;<i>k</i><sub>2</sub><i>I</i><sub>n</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="123">式中:Δ<i>i</i><sub><i>φ</i></sub>为极电流的突变量,通过瞬时值减去其一定时刻的前值获得;<i>i</i><sub><i>φ</i></sub>为极电流瞬时值;<i>I</i><sub>n</sub>为电流额定值;<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>为定值阈值系数。</p>
                </div>
                <div class="p1">
                    <p id="124">启动阈值的设置应充分考虑灵敏性,确保含过渡电阻故障情况下能可靠启动。本文<i>k</i><sub>1</sub>取0.1,<i>k</i><sub>2</sub>取1.1。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>2.2</b> 正方向元件</h4>
                <div class="p1">
                    <p id="126">正方向元件采用如下判据:</p>
                </div>
                <div class="area_img" id="127">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923015_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="129">式中:<i>i</i><sub>p</sub>和<i>i</i><sub>n</sub>分别为本地测量的正、负极电流瞬时值;<i>u</i><sub>dc</sub>为直流极间电压的测量值;<i>U</i><sub>n</sub>为额定电压;<i>I</i><sub>set</sub>为定值阈值,表达式如式(7)所示。</p>
                </div>
                <div class="p1">
                    <p id="130"><i>I</i><sub>set</sub>=<i>k</i><sub>3</sub><i>I</i><sub>n</sub>      (7)</p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>k</i><sub>3</sub>为阈值系数。可靠性要求此阈值应高于负荷电流;灵敏性要求此阈值应足够低。综合考虑可靠性与灵敏性,本文中阈值系数<i>k</i><sub>3</sub>取值1.2。</p>
                </div>
                <div class="p1">
                    <p id="132">电压阈值是为了消除单极接地故障的干扰。所提算法的保护对象是双极短路故障。单极接地故障时,电流的主要成分是负荷电流和线路分布电容电流,而分布电容暂态电流的周期波动性可能引起正方向元件动作,因此设置了低电压阈值。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>2.3</b> 弱馈元件</h4>
                <div class="p1">
                    <p id="134">为进一步提高保护在弱馈、高阻等极端场景下的灵敏性,弱馈元件应满足:</p>
                </div>
                <div class="area_img" id="135">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923015_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="137">式中:<i>k</i><sub>4</sub>为阈值系数。</p>
                </div>
                <div class="p1">
                    <p id="138"><i>k</i><sub>4</sub>的取值应保证弱馈和过渡电阻故障时可靠启动,又应保证反方向故障时可靠不动作。综合上述考虑,本文<i>k</i><sub>4</sub>取0.2。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>2.4</b> 保护动作逻辑</h4>
                <div class="p1">
                    <p id="140">如图4所示,以下2种情况下保护会发信:①启动元件与正方向元件的判据均满足;②弱馈元件判据满足的同时收到对侧允许信号。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 方向纵联保护逻辑图" src="Detail/GetImg?filename=images/DLXT201923015_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 方向纵联保护逻辑图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Logic diagram of directional pilot protection</b></p>

                </div>
                <div class="p1">
                    <p id="142">所提保护跳闸的条件是,启动元件与正方向元件的判据满足,并收信元件动作,经过出口确认延时,保护动作并远跳对侧。</p>
                </div>
                <div class="p1">
                    <p id="143">图5用于说明保护出口延时的考虑因素。图5显示了区内无故障情况下本侧方向元件、对侧方向元件以及本侧收信三者之间的时间关系。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 保护出口延时设置说明" src="Detail/GetImg?filename=images/DLXT201923015_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 保护出口延时设置说明</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Illustration of time-delay setting for 
protection output</b></p>

                </div>
                <div class="p1">
                    <p id="145">由于区内没有故障点,线路两端的电流方向应彼此相反(都以指向线路为正),但图5(a)中本侧方向元件的上升沿与图5(b)中对侧方向元件的下级沿之间存在一定的时间差(以<i>t</i><sub>1</sub>表示),有以下2点原因:①行波的传输存在一定的时间;②线路两侧的保护装置采样时刻可能不同。配电线路一般在20 km以内,行波的波速接近光速,因此行波传输的时间小于0.1 ms;两侧采样时刻的时差最大是一个采样间隔,对于采样频率为10 kHz的保护而言,两侧采样时刻差异应小于0.1 ms,因此两侧方向元件的动作时差<i>t</i><sub>1</sub>应小于0.2 ms。</p>
                </div>
                <div class="p1">
                    <p id="146">图5(c)显示了本侧收信与对侧方向元件也存在一定的时差(图中以<i>t</i><sub>2</sub>表示),这一时差是由通信延时造成。对于专用光纤通道,信号传输速度约为4.9 μs/km,对于20 km以内线路,通道传输时间在0.1 ms以内,保护设备的处理时间一般为数微秒<citation id="216" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。因此对于专用光纤,通信延时<i>t</i><sub>2</sub>在0.1 ms左右;如果采用复用光纤通道,其通信延时由中间通信设备决定,本文暂不考虑。</p>
                </div>
                <div class="p1">
                    <p id="147">由于上述延时的存在,即使区内没有故障,也会在一段时长内出现正方向元件动作同时收到对侧允许信号的情况(图中以<i>t</i><sub>1</sub>+<i>t</i><sub>2</sub>表示),对于专用光纤通道,这一时长在0.3 ms以内。为防止保护在上述时长内出现误动,保护的出口延时应大于上述时长。综合考虑保护的速动性与可靠性,本文出口延时设置为0.5 ms。</p>
                </div>
                <h3 id="148" name="148" class="anchor-tag"><b>3</b> 影响纵联保护因素分析</h3>
                <h4 class="anchor-tag" id="149" name="149"><b>3.1</b> 线路分布电容</h4>
                <div class="p1">
                    <p id="150">利用故障暂态过程行波原理推导故线路分布电容暂态过程对故障电流方向的影响<citation id="217" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="151">根据行波理论,任一点电压电流均可用前行波与反行波表示为:</p>
                </div>
                <div class="area_img" id="152">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923015_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="154">式中:<i>u</i>(<i>t</i>,<i>x</i>)和<i>i</i>(<i>t</i>,<i>x</i>)分别为电压和电流;<i>x</i>为距离;<i>v</i>为行波的传播速度;<i>u</i><sub>q</sub>和<i>u</i><sub>f</sub>分别为电压的前、反行波;<i>i</i><sub>q</sub>和<i>i</i><sub>f</sub>分别为电流的前、反行波。</p>
                </div>
                <div class="p1">
                    <p id="155">发生金属性双极故障时,在正极线路上,故障点产生一个负的电压反行波传向换流器。当此负极性反行波行至换流器出口的并联电容器处,由于此处电位始终不小于0(电压源换流器存在反向并联二极管),由式(9)推导,此处反射的电压前行波为正极性。当此正极性前行波行至故障点(电位为0)时,反射产生的电压反行波为负极性。因此,对于正极线路,电压的前行波为正极性,反行波为负极性。</p>
                </div>
                <div class="p1">
                    <p id="156">再根据式(10)可知,电流的前行波与反行波的极性均为正,正极电流的极性为正,与原分析一致。因此考虑线路分布电容后,所提方向纵联保护仍可正确动作。</p>
                </div>
                <div class="area_img" id="157">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923015_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="159">式中:<i>z</i>为线路的波阻抗。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>3.2</b> 负荷电流</h4>
                <div class="p1">
                    <p id="161">无故障发生时,负荷电流流过线路,两端电流方向相反。此外,负荷电流通常小于正方向元件阈值(1.2<i>I</i><sub>n</sub>)。因此,负荷电流不会引起保护误动。在初始故障阶段,由于负荷电流的存在,全电流可能无法立即满足正方向元件判据,而是需要一定时间。不过应当注意的是,这一时间并不会严重影响保护动作速度,这将在后续的实验和仿真中得到验证。另外,负荷电流将在换流器闭锁后消失。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>3.3</b> 测量误差</h4>
                <div class="p1">
                    <p id="163">电流传感器的误差并不会影响所提保护的判别正确性。故障时,电流具有较大幅值,传感器的误差不足以改变电流方向。所提保护是基于全电流的方向特征,因此不受电流传感器误差以及两端传感器特性差异的影响。</p>
                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>4</b> 模拟实验</h3>
                <div class="p1">
                    <p id="165">如附录A图A3所示,在实验室组建了两端直流物理实验平台,直流电压为800 V,具体参数如附录B所示。保护采样频率为1.6 kHz,保护出口延时设置为1.25 ms。</p>
                </div>
                <div class="p1">
                    <p id="166">在第1次实验中,直流平台两端接入交流系统,如附录A图A3(b)所示。<i>M</i>端VSC控制直流电压,<i>N</i>端VSC逆变10 kW功率。设置故障在0 ms时刻发生在近<i>M</i>端处,正极电流如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="167">故障后,两端电流快速增长,<i>N</i>端电流在短时间内由负变正。两端正方向元件判据均满足,纵联保护可正确动作。将物理实验平台的数据代入保护算法,保护动作时间为1.875 ms,如附录A图A4(c)所示。</p>
                </div>
                <div class="p1">
                    <p id="168">第2次实验模拟弱馈场景,<i>M</i>端接入交流系统,而<i>N</i>端接交流负荷(1 kW),如附录A图A3(c)所示。<i>M</i>端控制直流电压,<i>N</i>端控制交流电压。故障在0 ms发生在近<i>N</i>端处,正极电流如附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="169">故障后,两端电流同样快速增长,这是换流器电容放电导致,两端正方向元件判据均满足,保护1.875 ms动作。但当电容放电结束,<i>N</i>端稳态电流变得较小,跌落到正方向元件判据阈值之下。由于弱馈逻辑,<i>M</i>侧保护仍能收到弱馈侧的发信,纵联保护仍保持动作。不过如附录A图A5(c)所示,保护出口信号在35 ms左右出现间断。这是因为<i>M</i>侧交流馈入的电流含有谐波,这些谐波通过<i>N</i>端电容器构成回路,因此<i>N</i>端电流围绕零波动,出现了不满足弱馈判据的情况。由于断路器有跳闸保持回路,上述弱馈情况下的保护出口间断不会影响断路器动作。</p>
                </div>
                <h3 id="170" name="170" class="anchor-tag"><b>5</b> 数字仿真</h3>
                <div class="p1">
                    <p id="171">利用PSCAD/EMTDC对图1所示的±10 kV直流配电系统进行仿真。具体参数如附录B所示。</p>
                </div>
                <div class="p1">
                    <p id="172">综合考虑保护动作速度以及实际装置硬件水平,保护采样率10 kHz。以线路<i>MN</i>为保护对象。如无特殊说明,假设通信延时为0.1 ms。</p>
                </div>
                <div class="p1">
                    <p id="173">如图1所示,故障<i>f</i><sub>1</sub>为区内双极故障,<i>f</i><sub>2</sub>为区外双极故障,<i>f</i><sub>3</sub>为正极接地故障,<i>f</i><sub>4</sub>为负极接地故障,<i>f</i><sub>5</sub>为交流侧故障。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>5.1</b> 典型故障场景保护行为分析</h4>
                <h4 class="anchor-tag" id="175" name="175"><b>5.1.1</b> 区内双极故障</h4>
                <div class="p1">
                    <p id="176"><i>f</i><sub>1</sub>故障点距离<i>M</i>侧2.5 km,故障发生在0 ms。为更好地说明整个故障过程,给出了故障后100 ms的电流波形图(假设直流断路器未动作)如附录A图A6所示,对于区内双极金属性故障,两侧电流均快速增长到正方向元件判据1.2<i>I</i><sub>n</sub>以上,故障稳态值同样满足判据。根据保护逻辑,启动元件与正方向元件的判据均满足,两侧保护均向对侧发送信号,方向纵联保护正确动作。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>5.1.2</b> 区外双极故障</h4>
                <div class="p1">
                    <p id="178">对于区外双极金属性短路故障<i>f</i><sub>2</sub>(距离<i>M</i>侧5.5 km),两侧电流波形如附录A图A7所示。<i>N</i>侧正极电流极性为负,负极电流极性为正,正方向元件判据无法满足,不会向对侧发送信号。因此对于区外故障,方向纵联保护不会误动。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>5.2</b> 保护算法性能分析</h4>
                <h4 class="anchor-tag" id="180" name="180"><b>5.2.1</b> 区内故障</h4>
                <div class="p1">
                    <p id="181">为验证保护的灵敏性,仿真各种区内故障,测试保护性能。保护响应如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="182">当过渡电阻小于等于5 Ω时,保护可在1 ms内动作。随着过渡电阻的增加,保护动作时间增长,这是由于故障电流上升速度下降导致。当过渡电阻达到40 Ω时,保护出现拒动,这是由于过大的过渡电阻导致电流无法超过正方向元件判据阈值。仿真结果表明,所提保护算法耐受过渡电阻的极限是30 Ω。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>5.2.2</b> 区外故障</h4>
                <div class="p1">
                    <p id="184">为验证保护的可靠性,仿真各种区外故障,验证保护性能。如附录A表A3所示,对于不同故障场景下的区外故障,所提保护均不动作。附录C给出了单极故障的仿真结果,保护不会发生误动。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>5.2.3</b> 噪声干扰</h4>
                <div class="p1">
                    <p id="186">为验证所提保护的耐噪性能,对附录A表A2和表A3的测试数据中添加信噪比为20 dB的白噪声,保护的动作结果未发生任何变动。因此,该保护具有优良的耐噪性能。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187"><b>5.2.4</b> 通信延时</h4>
                <div class="p1">
                    <p id="188">附录A表A4显示了在不同通信延时情况下,保护动作结果。由结果可见,即使存在2 ms的通信延时,所提保护仍能正确动作,但动作时间会增长。</p>
                </div>
                <h3 id="189" name="189" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="190">针对柔性直流配电网快速闭锁的特征,提出了利用全电流方向特征的纵联保护,保护方案可在1 ms内完成金属性双极故障的识别,保护范围覆盖整体线路,不受线路分布式电容影响,耐躁性能优良,不受换流器闭锁等非线性干扰的影响,并具有较强的耐受过渡电阻能力。</p>
                </div>
                <div class="p1">
                    <p id="191">后续的研究中,应关注如何进一步提升所提方向纵联保护的速动性。前文分析当负荷电流方向为负时,保护需等待电流由负变为正,这一过程会增加保护动作时间,特别是对于含过渡电阻的故障。</p>
                </div>
                <div class="p1">
                    <p id="192">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag">附录A</h3>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 MMC双极故障各阶段等值电路" src="Detail/GetImg?filename=images/DLXT201923015_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 MMC双极故障各阶段等值电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Equivalent circuits of MMC in different phase</p>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A1 电流方向特征
                                                    <br />
                                                Table A1 characteristics of current direction
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923015_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 电流方向特征" src="Detail/GetImg?filename=images/DLXT201923015_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 方向纵联保护安装示意图" src="Detail/GetImg?filename=images/DLXT201923015_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 方向纵联保护安装示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Schematic diagrams of protection installation</p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 VSC-DC物理硬件实验平台" src="Detail/GetImg?filename=images/DLXT201923015_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 VSC-DC物理硬件实验平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Scaled-down hardware test bed of VSC-DC system</p>
                                <p class="img_note">(a)实验设备：1两电平VSC;2开关控制器；3测量单元；4霍尔传感器；5电感；6电阻。(b)第一次实验的电路图；(c)第二次实验的电路图</p>
                                <p class="img_note">(a)experiment equipments.1.two level VSCs.2.switch controllers.3.measurement units.4.Hall sensors.5.reactors.6.load resistance;(b)circuit diagram of experiment 1;(c)circuit diagram of experiment 2.</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4第一次实验波形图" src="Detail/GetImg?filename=images/DLXT201923015_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4第一次实验波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Current waveform and protection tripping signal of first experiment.</p>
                                <p class="img_note">(a)M端正极电流；(b)N端正极电流；(c)保护动作信号</p>
                                <p class="img_note">(a)current of M terminal;(b)current of N terminal;(c)tripping signal.</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5第二次实验波形图" src="Detail/GetImg?filename=images/DLXT201923015_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5第二次实验波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Current waveform and protection tripping signal of second experiment.</p>
                                <p class="img_note">(a)M端电流；(b)N端电流；(c)保护动作信号</p>
                                <p class="img_note">(a)current of M terminal;(b)current of Nterminal;(c)tripping signal.</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 区内F1双极故障下两侧电流波形" src="Detail/GetImg?filename=images/DLXT201923015_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 区内F1双极故障下两侧电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Current wave for internal pole-pole fault F1</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 区外F2双极故障下两侧电流波形" src="Detail/GetImg?filename=images/DLXT201923015_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 区外F2双极故障下两侧电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.12 Current wave for external pole-pole fault F2</p>

                </div>
                <div class="area_img" id="227">
                                            <p class="img_tit">
                                                表A2 区内双极故障保护测试结果
                                                    <br />
                                                Table A2 Test results of protections under internal faults
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923015_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 区内双极故障保护测试结果" src="Detail/GetImg?filename=images/DLXT201923015_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923015_22701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 区内双极故障保护测试结果" src="Detail/GetImg?filename=images/DLXT201923015_22701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="228">
                                            <p class="img_tit">
                                                表A3 区外故障保护测试结果
                                                    <br />
                                                Table A3 Test results of protections under external faults
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923015_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 区外故障保护测试结果" src="Detail/GetImg?filename=images/DLXT201923015_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="229">
                                            <p class="img_tit">
                                                表A4 不同通信延时保护测试结果
                                                    <br />
                                                Table A4 Test results of protections under time delays
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 不同通信延时保护测试结果" src="Detail/GetImg?filename=images/DLXT201923015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="230" name="230" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="231">实验平台参数：额定功率10kW，并联电容器1260μF，换流电抗器12.5mH。直流线路由三个电感（0.1mH）和三个电阻（0.06Ω）串联模拟。两个测量点设置在直流线路的两端，测量正方向是从换流器指向直流线路。故障电阻5Ω。</p>
                </div>
                <div class="p1">
                    <p id="232">仿真系统参数：VSC1和VSC2为两电平VSC,VSC1控制直流电压，VSC2控制直流功率，两个VSC自身过流闭锁保护的门槛为1.4倍的换流器额定电流。换流器额定容量均为7MVA，额定电流350A，交流换流电抗器10mH，直流并联电容器100μF，电容中性点接地电阻2500Ω；交流系统短路容量350MVA;3MW直流负荷由直流变压器接入，4MVA交流负荷由两电平VSC接入；三段5km直流电缆，每0.5km用一个π型等值，参数：自电阻0.125Ω/km，自感0.586mH/km，互感0.256mH/km，单极对地电容0.350μF/km，极间电容0.039μF/km。</p>
                </div>
                <h3 id="233" name="233" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="234">图C1显示了F3处发生正极金属性接地故障时，两侧电压、电流波形。由于所研究的直流配电系统采用高阻接地方式，单极故障不会造成持续过流，但会使健全极电压抬升，在绝缘满足要求的前提下，可以继续运行一段时间。所提保护是针对双极故障，单极故障时不应该误动。如图所示，极间电压始终保持在0.9Un以上，正方向元件的电压判据不能满足，纵联保护不会误动。</p>
                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 F3正极接地故障下两侧波形" src="Detail/GetImg?filename=images/DLXT201923015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 F3正极接地故障下两侧波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Wave of two sides for pole-ground fault F3</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923015001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923015&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14033100006090&amp;v=MDI4MTE1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnpJS1ZzWGFSWT1OajdCYXJLOEh0TFBybzlGWk9zSkRIVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> TANG Guangfu,HE Zhiyuan,PANG Hui.R&amp;D and application of voltage sourced converter based high voltage direct current engineering technology in China[J].Journal of Modern Power Systems and Clean Energy,2014,2(1):1-15.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=Mjc5NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TVB5clBiYkc0SDlMT3FvOUZaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MzI1OTVIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek1JU0hUZXJHNEg5UE1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201404004&amp;v=MTU2MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNSVRyQmZiRzRIOVhNcTQ5RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 胡竞竞,徐习东,裘鹏,等.直流配电系统保护技术研究综述[J].电网技术,2014,38(4):844-851.HU Jingjing,XU Xidong,QIU Peng,et al.A review of the protection methods in DC distribution system[J].Power System Technology,2014,38(4):844-851.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613002&amp;v=MDMyMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNUHlyUGJiRzRIOWZOckk5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 薛士敏,齐金龙,刘冲.直流微网保护综述[J].中国电机工程学报,2016,36(13):3404-3412.XUE Shimin,QI Jinlong,LIU Chong.A research review of protection for DC microgrid[J].Proceedings of the CSEE,2016,36(13):3404-3412.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806008&amp;v=MDYyNTBuTXFZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TUlUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 董新洲,汤兰西,施慎行,等.柔性直流输电网线路保护配置方案[J].电网技术,2018,42(6):1752-1759.DONG Xinzhou,TANG Lanxi,SHI Shenxing,et al.Configuration scheme of transmission line protection for flexible HVDC grid[J].Power System Technology,2018,42(6):1752-1759.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overcurrent protection on voltage-source-converter-based multiterminal DC distribution systems">

                                <b>[7]</b> BARAN M E,MAHAJAN N R.Overcurrent protection on voltage-source-converter-based multiterminal DC distribution systems[J].IEEE Transactions on Power Delivery,2007,22(1):406-412.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers">

                                <b>[8]</b> SNEATH J,RAJAPAKSE A D.Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers[J].IEEE Transactions on Power Delivery,2016,31(3):973-981.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wavelet-based protection strategy for DC faults in multi-terminal VSC HVDC systems">

                                <b>[9]</b> DE KERF K,SRIVASTAVA K,REZA M,et al.Wavelet-based protection strategy for DC faults in multi-terminal VSC HVDC systems[J].IET Generation,Transmission &amp; Distribution,2011,5(4):496-503.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201622007&amp;v=MDIyODhIOWZPclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNTHluYWViRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 陈福锋,杨阳,宋国兵,等.本地行波保护在中压柔性直流配电网的适应性分析[J].电力系统保护与控制,2016,44(22):1-6.CHEN Fufeng,YANG Yang,SONG Guobing,et al.Adaptability analysis of single terminal traveling wave protection in mid-voltage DC distribution based on VSC[J].Power System Protection and Control,2016,44(22):1-6.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810011&amp;v=MTI0MTF0RnlIZ1VMek1JVHJCZmJHNEg5bk5yNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 汤兰西,董新洲,施慎行,等.柔性直流电网线路超高速行波保护原理与实现[J].电网技术,2018,42(10):3176-3186.TANG Lanxi,DONG Xinzhou,SHI Shenxing,et al.Principle and implementation of ultra-high-speed travelling wave based protection for transmission line of flexible HVDC grid[J].Power System Technology,2018,42(10):3176-3186.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604001&amp;v=MjgwMjRiYkc0SDlmTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TVB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 吴鸣,刘海涛,陈文波,等.中低压直流配电系统的主动保护研究[J].中国电机工程学报,2016,36(4):891-899.WU Ming,LIU Haitao,CHEN Wenbo,et al.Research on active protection for MV/LV DC distribution system[J].Proceedings of the CSEE,2016,36(4):891-899.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault location in a zonal DC marine power system using active impedance estimation">

                                <b>[13]</b> CHRISTOPHER E,SUMNER M,THOMAS D W,et al.Fault location in a zonal DC Marine power system using active impedance estimation[J].IEEE Transactions on Industry Applications,2013,49(2):860-865.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault detection and classification in medium voltage DC shipboard power systems with wavelets and ANN">

                                <b>[14]</b> LI Weilin,MONTI A,PONCI F.Fault detection and classification in medium voltage DC shipboard power systems with wavelets and artificial neural networks[J].IEEE Transactions on Instrumentation and Measurement,2014,63(11):2651-2665.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate">

                                <b>[15]</b> LI Rui,XU Lie,YAO Liangzhong.DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate[J].IEEE Transactions on Power Delivery,2017,32(3):1516-1526.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621004&amp;v=MzI0NjhIOWZPcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李斌,何佳伟,李晔,等.基于边界特性的多端柔性直流配电系统本地保护方案[J].中国电机工程学报,2016,36(21):5741-5749.LI Bin,HE Jiawei,LI Ye,et al.Single-ended protection scheme based on boundary characteristic for the multi-terminal VSC-based DC distribution system[J].Proceedings of the CSEE,2016,36(21):5741-5749.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201509002&amp;v=MDIxMDNQZWJHNEg5VE1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek1LeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 时伯年,赵宇明,孙刚.柔性直流配电网保护方案研究及实现[J].南方电网技术,2015,9(9):11-16.SHI Bonian,ZHAO Yuming,SUN Gang.Research and implementation of protection scheme for MMC DC distribution network[J].Southern Power System Technology,2015,9(9):11-16.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201122013&amp;v=MTIzNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNUHlyUGJiRzRIOURPclk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 宋国兵,蔡新雷,高淑萍,等.VSC-HVDC频变参数电缆线路电流差动保护新原理[J].中国电机工程学报,2011,31(22):105-111.SONG Guobing,CAI Xinlei,GAO Shuping,et al.Novel current differential protection principle of VSC-HVDC considering frequency-dependent characteristic of cable line[J].Proceedings of the CSEE,2011,31(22):105-111.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MTM1NzQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNSVNIVGVyRzRIOVhPcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221013&amp;v=MDQ1OTdCdEdGckNVUjdxZlp1WnRGeUhnVUx6TUlTSFRlckc0SDlQT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610024&amp;v=MjE0Mjc0SDlmTnI0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Fault distance estimation-based protection for DC distribution networks[J].Power System Technology,2016,40(10):3095-3101.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201105013&amp;v=MzA4NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek1JU0hUZXJHNEg5RE1xbzlFWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 高淑萍,索南加乐,宋国兵,等.利用电流突变特性的高压直流输电线路纵联保护新原理[J].电力系统自动化,2011,35(5):52-56.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A new pilot protection principle for HVDC transmission lines based on current fault component[J].Automation of Electric Power Systems,2011,35(5):52-56.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201306017&amp;v=MTI0NjU3cWZadVp0RnlIZ1VMek1JU0hUZXJHNEg5TE1xWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201511006&amp;v=MDk1NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TUlqVFBmN0c0SDlUTnJvOUZZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 陈名,朱童,黎小林,等.柔性直流系统断路器保护配合研究[J].高压电器,2015,51(11):33-40.CHEN Ming,ZHU Tong,LI Xiaolin,et al.Research on protection coordination between flexible DC system and breaker[J].High Voltage Apparatus,2015,51(11):33-40.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200130774&amp;v=MzE4NzNlWnRGaW5sVXJ6SUtWc1hhUlk9TmlmT2ZiSzdIdG5Nclk5RlplZ1BDM3M5b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> SONG Guobing,CHU Xu,CAI Xinlei,et al.A novel pilot protection principle for VSC-HVDC cable lines based on fault component current[J].International Journal of Electrical Power &amp; Energy Systems,2013,53(1):426-433.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201621023&amp;v=MjkyNjJDVVI3cWZadVp0RnlIZ1VMek1MeW5hZWJHNEg5Zk9ybzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 秦红霞,孙刚,时伯年,等.柔性直流配网极间故障控制保护策略与主设备参数配合研究[J].电力系统保护与控制,2016,44(21):150-156.QIN Hongxia,SUN Gang,SHI Bonian,et al.Research on control and protection strategy of MMC based DC distribution grid with interpoles fault[J].Power System Protection and Control,2016,44(21):150-156.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201101002&amp;v=MDM4Nzh0R0ZyQ1VSN3FmWnVadEZ5SGdVTHpNUHlyUGJiRzRIOURNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 王姗姗,周孝信,汤广福,等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报,2010,31(1):1-7.WANG Shanshan,ZHOU Xiaoxin,TANG Gangfu,et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE,2010,31(1):1-7.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002012&amp;v=MTE3OTdCdEdGckNVUjdxZlp1WnRGeUhnVUx6TUlTSFRlckc0SDlITXJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 管敏渊,徐政,屠卿瑞,等.模块化多电平换流器型直流输电的调制策略[J].电力系统自动化,2010,34(2):48-52.GUAN Minyuan,XU Zheng,TU Qingrui,et al.Nearest level modulation for modular multilevel converters in HVDC transmission[J].Automation of Electric Power Systems,2010,34(2):48-52.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multiterminal DC Wind Farm Collection Grid Internal Fault Analysis and Protection Design">

                                <b>[29]</b> YANG J,FLETCHER J E,O'REILLY J.Multiterminal DC wind farm collection grid internal fault analysis and protection scheme design[J].IEEE Transactions on Power Delivery,2010,25(4):2308-2318.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Microgrid protection using communication-assisted digital relays">

                                <b>[30]</b> SORTOMME E,VENKATA S S,MITRA J.Microgrid protection using communication-assisted digital relays[J].IEEE Transactions on Power Delivery,2010,25(4):2789-2796.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1018239860.nh&amp;v=MjQ2NjRGckc3RjluS3I1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVUx6TVZGMjY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 李猛.柔性直流配电网保护研究[D].北京:华北电力大学,2018.LI Meng.Study on protection of VSC-DC distribution system[D].Beijing:North China Electric Power University,2018.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923015&amp;v=MDU3MDZHNEg5ak9ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VMek1JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

