

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135868715725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923003%26RESULT%3d1%26SIGN%3d0ZHPURZApUcGbnDqciLOpYMtP9U%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923003&amp;v=MTk1NTgzTUlTSFRlckc0SDlqT3JJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;1 LVDC&lt;/b&gt;供用电系统的发展需求 "><b>1 LVDC</b>供用电系统的发展需求</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;2 新一代LVDC供用电系统的特征分析及典型应用场景&lt;/b&gt; "><b>2 新一代LVDC供用电系统的特征分析及典型应用场景</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="&lt;b&gt;2.1&lt;/b&gt; 特征分析"><b>2.1</b> 特征分析</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.2&lt;/b&gt; 典型应用场景"><b>2.2</b> 典型应用场景</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;2.3&lt;/b&gt; 与传统&lt;b&gt;LVDC&lt;/b&gt;供用电系统的区别"><b>2.3</b> 与传统<b>LVDC</b>供用电系统的区别</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;2.4 LVDC&lt;/b&gt;供用电系统电压等级"><b>2.4 LVDC</b>供用电系统电压等级</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;2.5&lt;/b&gt; 直流供用电系统典型示范工程"><b>2.5</b> 直流供用电系统典型示范工程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;3&lt;/b&gt; 直流供用电系统国际标准 "><b>3</b> 直流供用电系统国际标准</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;4&lt;/b&gt; 新一代&lt;b&gt;LVDC&lt;/b&gt;供用电系统的关键技术 "><b>4</b> 新一代<b>LVDC</b>供用电系统的关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#154" data-title="&lt;b&gt;4.1&lt;/b&gt; 规划设计"><b>4.1</b> 规划设计</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;4.2&lt;/b&gt; 运行控制"><b>4.2</b> 运行控制</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;4.3&lt;/b&gt; 安全保护"><b>4.3</b> 安全保护</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;4.4&lt;/b&gt; 故障检测与隔离"><b>4.4</b> 故障检测与隔离</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;4.5&lt;/b&gt; 建模仿真"><b>4.5</b> 建模仿真</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;4.6&lt;/b&gt; 储能技术"><b>4.6</b> 储能技术</a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;4.7&lt;/b&gt; 电力电子技术"><b>4.7</b> 电力电子技术</a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;4.8&lt;/b&gt; 关键设备"><b>4.8</b> 关键设备</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;5&lt;/b&gt; 发展趋势与未来研究方向展望 "><b>5</b> 发展趋势与未来研究方向展望</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#184" data-title="&lt;b&gt;5.1&lt;/b&gt; 发展趋势"><b>5.1</b> 发展趋势</a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;5.2&lt;/b&gt; 研究方向思考及展望"><b>5.2</b> 研究方向思考及展望</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#111" data-title="&lt;b&gt;图1 发、储、用一体化的全直流运行模式&lt;/b&gt;"><b>图1 发、储、用一体化的全直流运行模式</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图2 交流电源支撑的直流供用电运行模式&lt;/b&gt;"><b>图2 交流电源支撑的直流供用电运行模式</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;图3 LVDC典型应用场景电压等级&lt;/b&gt;"><b>图3 LVDC典型应用场景电压等级</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="240">


                                    <a id="bibliography_1" title=" 马钊,安婷,尚宇炜.国内外配电前沿技术动态及发展[J].中国电机工程学报,2016,36(6):1552-1567.MA Zhao,AN Ting,SHANG Yuwei.State of the art and development trends of power distribution technologies[J].Proceedings of the CSEE,2016,36(6):1552-1567." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606012&amp;v=MjM2NDZHNEg5Zk1xWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZyM01QeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         马钊,安婷,尚宇炜.国内外配电前沿技术动态及发展[J].中国电机工程学报,2016,36(6):1552-1567.MA Zhao,AN Ting,SHANG Yuwei.State of the art and development trends of power distribution technologies[J].Proceedings of the CSEE,2016,36(6):1552-1567.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_2" title=" 赵波,王财胜,周金辉,等.主动配电网现状与未来发展[J].电力系统自动化,2014,38(18):125-135.ZHAO Bo,WANG Caisheng,ZHOU Jinhui,et al.Present and future development trend of active distribution network[J].Automation of Electric Power Systems,2014,38(18):125-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201418023&amp;v=Mjc5ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTUlTSFRlckc0SDlYTnA0OUhaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         赵波,王财胜,周金辉,等.主动配电网现状与未来发展[J].电力系统自动化,2014,38(18):125-135.ZHAO Bo,WANG Caisheng,ZHOU Jinhui,et al.Present and future development trend of active distribution network[J].Automation of Electric Power Systems,2014,38(18):125-135.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_3" title=" 范明天,张祖平,苏傲雪,等.主动配电系统可行技术的研究[J].中国电机工程学报,2013,33(22):12-18.FAN Mingtian,ZHANG Zuping,SU Aoxue,et al.Enabling technologies for active distribution systems[J].Proceedings of the CSEE,2013,33(22):12-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322003&amp;v=MDA0ODF5clBiYkc0SDlMT3JZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         范明天,张祖平,苏傲雪,等.主动配电系统可行技术的研究[J].中国电机工程学报,2013,33(22):12-18.FAN Mingtian,ZHANG Zuping,SU Aoxue,et al.Enabling technologies for active distribution systems[J].Proceedings of the CSEE,2013,33(22):12-18.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_4" title=" 马钊,周孝信,尚宇炜,等.未来配电系统形态及发展趋势[J].中国电机工程学报,2015,35(6):1289-1298.MA Zhao,ZHOU Xiaoxin,SHANG Yuwei,et al.Form and development trend of future distribution system[J].Proceedings of the CSEE,2015,35(6):1289-1298." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506001&amp;v=MDQxNDRiYkc0SDlUTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTVB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         马钊,周孝信,尚宇炜,等.未来配电系统形态及发展趋势[J].中国电机工程学报,2015,35(6):1289-1298.MA Zhao,ZHOU Xiaoxin,SHANG Yuwei,et al.Form and development trend of future distribution system[J].Proceedings of the CSEE,2015,35(6):1289-1298.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_5" title=" 蒋智化,刘连光,刘自发,等.直流配电网功率控制策略与电压波动研究[J].中国电机工程学报,2016,36(4):919-926.JIANG Zhihua,LIU Lianguang,LIU Zifa,et al.Research on power flow control and the voltage fluctuation characteristics of DC distribution networks based on different control strategies[J].Proceedings of the CSEE,2016,36(4):919-926." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604004&amp;v=MjMxOTZxQnRHRnJDVVI3cWZadVp0RnlIblZyM01QeXJQYmJHNEg5Zk1xNDlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         蒋智化,刘连光,刘自发,等.直流配电网功率控制策略与电压波动研究[J].中国电机工程学报,2016,36(4):919-926.JIANG Zhihua,LIU Lianguang,LIU Zifa,et al.Research on power flow control and the voltage fluctuation characteristics of DC distribution networks based on different control strategies[J].Proceedings of the CSEE,2016,36(4):919-926.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_6" title=" 韦晓广,高仕斌,臧天磊,等.社会能源互联网:概念、架构和展望[J].中国电机工程学报,2018,38(17):4969-4986.WEI Xiaoguang,GAO Shibin,ZANG Tianlei,et al.Social energy internet:concept,architecture and outlook[J].Proceedings of the CSEE,2016,38(17):4969-4986." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201817001&amp;v=MjAyMjJyUGJiRzRIOW5OcUk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         韦晓广,高仕斌,臧天磊,等.社会能源互联网:概念、架构和展望[J].中国电机工程学报,2018,38(17):4969-4986.WEI Xiaoguang,GAO Shibin,ZANG Tianlei,et al.Social energy internet:concept,architecture and outlook[J].Proceedings of the CSEE,2016,38(17):4969-4986.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_7" title=" 马钊.未来电力系统十大关键技术及挑战——CIGRE 2016技术动向[J].供用电,2017,34(1):24-27.MA Zhao.Ten key technologies and challenges of future power system—CIGRE 2016 technology trend[J].Distribution &amp;amp; Utilization,2017,34(1):24-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201701007&amp;v=MDcxMjl1WnRGeUhuVnIzTUlqVFBaN0c0SDliTXJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         马钊.未来电力系统十大关键技术及挑战——CIGRE 2016技术动向[J].供用电,2017,34(1):24-27.MA Zhao.Ten key technologies and challenges of future power system—CIGRE 2016 technology trend[J].Distribution &amp;amp; Utilization,2017,34(1):24-27.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     WEI J,KUNDUR D,ZOURNTOS T,et al.A flocking-based paradigm for hierarchical cyber-physical smart grid modeling and control[J].IEEE Transactions on Smart Grid,2014,5(6):2687-2700.</a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_9" title=" JUNYONG L,HONGJUN G,ZHAO M.Review and prospect of active distribution system planning[J].Journal of Modern Power System and Clean Energy,2015,3(4):457-467." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Review and prospect of active distribution system planning">
                                        <b>[9]</b>
                                         JUNYONG L,HONGJUN G,ZHAO M.Review and prospect of active distribution system planning[J].Journal of Modern Power System and Clean Energy,2015,3(4):457-467.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_10" title=" CONTE F,D&#39;AGOSTINO F,SILVESTRO F.Operational constrained nonlinear modeling and identification of active distribution networks[J].Electric Power Systems Research,2019,168:92-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES542F20835389EFB52C4DA425BCE371CC&amp;v=MDIxNjFNbnNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6YnE2d3F3PU5pZk9mYmE4SEtmT3I0ZEdZZWdIQlFsUHZSTVJtVHNKT1h2Z3FXQkdETEdUUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         CONTE F,D&#39;AGOSTINO F,SILVESTRO F.Operational constrained nonlinear modeling and identification of active distribution networks[J].Electric Power Systems Research,2019,168:92-104.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     国家能源局.国家能源局关于组织实施“互联网+”智慧能源(能源互联网)示范项目的通知[EB/OL].[2016-08-10].http://www.bjdch.gov.cn/n1515644/n2022693/c4224604/content.html.National Energy Administration.Notice of the National Energy Administration on organizing and implementing the “Internet+” smart energy (energy internet) demonstration project[EB/OL].[2016-08-10].http://www.bjdch.gov.cn/n1515644/n2022693/c4224604/content.html.</a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_12" title=" 孙宏斌,郭庆来,吴文传,等.面向能源互联网的多能流综合能量管理系统:设计与应用[J].电力系统自动化,2019,43(12):1-8.DOI:10.7500/AEPS20190228003.SUN Hongbin,GUO Qinglai,WU Wenchuan,et al.Integrated energy management system with multi-energy flow for Energy Internet:design and application[J].Automation of Electric Power Systems,2019,43(12):1-8.DOI:10.7500/AEPS20190228003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912015&amp;v=MDU1MzVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZyM01JU0hUZXJHNEg5ak5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         孙宏斌,郭庆来,吴文传,等.面向能源互联网的多能流综合能量管理系统:设计与应用[J].电力系统自动化,2019,43(12):1-8.DOI:10.7500/AEPS20190228003.SUN Hongbin,GUO Qinglai,WU Wenchuan,et al.Integrated energy management system with multi-energy flow for Energy Internet:design and application[J].Automation of Electric Power Systems,2019,43(12):1-8.DOI:10.7500/AEPS20190228003.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     ALEX H,MARIESA L C,GERALD T H,et al.The future renewable electric energy delivery and management system:the energy internet[J].Proceedings of the IEEE,2011,99(1):133-148.</a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_14" title=" 徐政.柔性直流输电系统[M].北京:机械工业出版社,2016.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111553366000&amp;v=MjA0NTA3bjN4RTlmYnZuS3JpZlplWnZGeW5tVTdiS0pWd1FYRnF6R2JLNUg5VEpySXhEWXVzUERCTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         徐政.柔性直流输电系统[M].北京:机械工业出版社,2016.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2016.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_15" title=" 史清芳,徐习东,赵宇明.电力电子设备对直流配电网可靠性影响[J].电网技术,2016,40(3):725-732.SHI Qingfang,XU Xidong,ZHAO Yuming.Effects of power electronic devices on DC distribution reliability[J].Power System Technology,2016,40(3):725-732." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603012&amp;v=MTExNzNJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTUlUckJmYkc0SDlmTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         史清芳,徐习东,赵宇明.电力电子设备对直流配电网可靠性影响[J].电网技术,2016,40(3):725-732.SHI Qingfang,XU Xidong,ZHAO Yuming.Effects of power electronic devices on DC distribution reliability[J].Power System Technology,2016,40(3):725-732.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_16" title=" 蒋冠前,李志勇,杨慧霞,等.柔性直流输电系统拓扑结构研究综述[J].电力系统保护与控制,2015,43(15):145-153.JIANG Guanqian,LI Zhiyong,YANG Huixia,et al.Research review on topological structure of flexible HVDC system[J].Power System Protection and Control,2015,43(15):145-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201515023&amp;v=MTA0NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNTHluYWViRzRIOVROcW85SFo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         蒋冠前,李志勇,杨慧霞,等.柔性直流输电系统拓扑结构研究综述[J].电力系统保护与控制,2015,43(15):145-153.JIANG Guanqian,LI Zhiyong,YANG Huixia,et al.Research review on topological structure of flexible HVDC system[J].Power System Protection and Control,2015,43(15):145-153.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_17" title=" GIEL V D B,JEROEN S,JOHAN D.A critical review of power quality standards and definitions applied to DC microgrids[J].Applied Energy,2018,229:281-288." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES68BCCBEE753298BB5629751D52E6F32C&amp;v=MTIwNDR6YnE2d3F3PU5pZk9mYld3YktLLzNmb3dZKzRNRG5VeHZXUVc3RDEwVDNyajJCYzNETFRpUnJqc0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         GIEL V D B,JEROEN S,JOHAN D.A critical review of power quality standards and definitions applied to DC microgrids[J].Applied Energy,2018,229:281-288.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_18" title=" MANSOUR T,AMIRNASER Y.Stability of a DC distribution system for power system integration of plug-in hybrid electric vehicles[J].IEEE Transactions on Smart Grid,2014,5(5):2564-2573." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stability of a DC distribution system for power system integration of plug-in hybrid electric vehicles">
                                        <b>[18]</b>
                                         MANSOUR T,AMIRNASER Y.Stability of a DC distribution system for power system integration of plug-in hybrid electric vehicles[J].IEEE Transactions on Smart Grid,2014,5(5):2564-2573.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     KUMAR D,ZARE F,GHOSH A.DC microgrid technology:system architectures,AC grid interfaces,grounding schemes,power quality,communication networks,applications and standardizations aspects[J].IEEE Access,2017,5:12230-12256.</a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_20" title=" Department of Energy,USA.National electric delivery technologies roadmap[R].USA:Department of Energy,2004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=National electric delivery technologies roadmap">
                                        <b>[20]</b>
                                         Department of Energy,USA.National electric delivery technologies roadmap[R].USA:Department of Energy,2004.
                                    </a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_21" title=" 中国科学院能源领域战略研究组.中国至2050年能源科技发展路线图[M].北京:中国科学出版社,2009.Research Group of Strategy of Energy Field of China.2050 roadmap of China for development of energy science and technology[M].Beijing:China Science Press,2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030252005002&amp;v=MjE2NTlTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlubVU3YktKVndRWEZxekdiTzdIdFBKclk5Rlllc1BEaE04enhV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         中国科学院能源领域战略研究组.中国至2050年能源科技发展路线图[M].北京:中国科学出版社,2009.Research Group of Strategy of Energy Field of China.2050 roadmap of China for development of energy science and technology[M].Beijing:China Science Press,2009.
                                    </a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_22" title=" 刘振亚.中国电力与能源[M].北京:中国电力出版社,2012:58-70.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press,2012:58-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512326675001&amp;v=MjYyOTJGeW5tVTdiS0pWd1FYRnF6R2JhNUhOTE9xWWxDWWVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         刘振亚.中国电力与能源[M].北京:中国电力出版社,2012:58-70.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press,2012:58-70.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_23" title=" &#220;BERMASSER S,LEBER T,STIFTER M,et al.Maximizing local renewable energy consumption by shifting flexible electrical loads in time and space[J].e &amp;amp; i Elektrotechnik und Informationstechnik,2014,131(8):372-377." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600002808&amp;v=MjY0MzlsVXJ6SUtWd1JhQlk9Tmo3QmFySzhIOVBPcVk5RlpPc05CSHd4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         &#220;BERMASSER S,LEBER T,STIFTER M,et al.Maximizing local renewable energy consumption by shifting flexible electrical loads in time and space[J].e &amp;amp; i Elektrotechnik und Informationstechnik,2014,131(8):372-377.
                                    </a>
                                </li>
                                <li id="286">


                                    <a id="bibliography_24" title=" PILO F,PISANO G,SOMA G G.Optimal coordination of energy resources with a two-stage online active management[J].IEEE Transactions on Industrial Electronics,2011,58(10):4526-4537." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Coordination of Energy Resources With a Two-Stage Online Active Management">
                                        <b>[24]</b>
                                         PILO F,PISANO G,SOMA G G.Optimal coordination of energy resources with a two-stage online active management[J].IEEE Transactions on Industrial Electronics,2011,58(10):4526-4537.
                                    </a>
                                </li>
                                <li id="288">


                                    <a id="bibliography_25" title=" 盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MTcyNTMzenFxQnRHRnJDVVI3cWZadVp0RnlIblZyM01QeXJQYmJHNEg5Zk5ySTlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403.
                                    </a>
                                </li>
                                <li id="290">


                                    <a id="bibliography_26" title=" KUMAR D,ZARE F,GHOSH A.DC microgrid technology:system architectures,AC grid interfaces,grounding schemes,power quality,communication networks,applications and standardizations aspects[J].IEEE Access,2017,5:12230-12256." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC microgrid technology:System architectures,AC grid interfaces,grounding schemes,power quality,communication networks,applications and standardizations aspects">
                                        <b>[26]</b>
                                         KUMAR D,ZARE F,GHOSH A.DC microgrid technology:system architectures,AC grid interfaces,grounding schemes,power quality,communication networks,applications and standardizations aspects[J].IEEE Access,2017,5:12230-12256.
                                    </a>
                                </li>
                                <li id="292">


                                    <a id="bibliography_27" title=" 吕振宇,吴在军,窦晓波,等.自治直流微电网分布式经济下垂控制策略[J].中国电机工程学报,2016,36(4):900-910.L&#220; Zhenyu,WU Zaijun,DOU Xiaobo,et al.A distributed droop control scheme for islanded DC microgrid considering operation costs[J].Proceedings of the CSEE,2016,36(4):900-910." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604002&amp;v=MjAwMjRSN3FmWnVadEZ5SG5WcjNNUHlyUGJiRzRIOWZNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         吕振宇,吴在军,窦晓波,等.自治直流微电网分布式经济下垂控制策略[J].中国电机工程学报,2016,36(4):900-910.L&#220; Zhenyu,WU Zaijun,DOU Xiaobo,et al.A distributed droop control scheme for islanded DC microgrid considering operation costs[J].Proceedings of the CSEE,2016,36(4):900-910.
                                    </a>
                                </li>
                                <li id="294">


                                    <a id="bibliography_28" title=" DRAGICEVIC T,VASQUEZ J C,GUERRERO J M,et al.Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks[J].IEEE Electrification Magazine,2014,2(1):54-65." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks">
                                        <b>[28]</b>
                                         DRAGICEVIC T,VASQUEZ J C,GUERRERO J M,et al.Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks[J].IEEE Electrification Magazine,2014,2(1):54-65.
                                    </a>
                                </li>
                                <li id="296">


                                    <a id="bibliography_29" title=" 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MjYxNTRIblZyM01QeXJQYmJHNEg5bk9ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                                    </a>
                                </li>
                                <li id="298">


                                    <a id="bibliography_30" title=" 朱妍,姚金楠.数据中心怎成“能耗巨兽”[N].中国能源报,2019-07-22(1).ZHU Yan,YAO Jinnan.How do data center become “energy-consumption beast” [N].China Energy News,2019-07-22(1)." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=SHCA201907220010&amp;v=Mjk1MTBHNEg5ak1xSTFIWk9zT0RCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlubVU3YktKVndRTmlYSWI3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         朱妍,姚金楠.数据中心怎成“能耗巨兽”[N].中国能源报,2019-07-22(1).ZHU Yan,YAO Jinnan.How do data center become “energy-consumption beast” [N].China Energy News,2019-07-22(1).
                                    </a>
                                </li>
                                <li id="300">


                                    <a id="bibliography_31" title=" MARSZAL A J,HEISELBERG P,BOURRELLE J S,et al.Zero energy building—a review of definitions and calculation methodologies[J].Energy and Buildings,2011,43(4):971-979." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100488883&amp;v=MDQ3NDVpbmxVcnpJS1Z3UmFCWT1OaWZPZmJLN0h0RE9ybzlGWU9NSEJIUTZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         MARSZAL A J,HEISELBERG P,BOURRELLE J S,et al.Zero energy building—a review of definitions and calculation methodologies[J].Energy and Buildings,2011,43(4):971-979.
                                    </a>
                                </li>
                                <li id="302">


                                    <a id="bibliography_32" title=" LIU Z,LIU Y,HE B J,et al.Application and suitability analysis of the key technologies in nearly zero energy buildings in China[J].Renewable and Sustainable Energy Reviews,2019,101:329-345." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESC390E095E5849A923448FD3217AFE1F2&amp;v=MjA2NDlNVGhSTXlkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHRoemJxNndxdz1OaWZPZmNDN0Y5RzVyNFpBRWU0SENIVkl4aFFRN2p0MVBndmhyaE15Qw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         LIU Z,LIU Y,HE B J,et al.Application and suitability analysis of the key technologies in nearly zero energy buildings in China[J].Renewable and Sustainable Energy Reviews,2019,101:329-345.
                                    </a>
                                </li>
                                <li id="304">


                                    <a id="bibliography_33" >
                                        <b>[33]</b>
                                     格力光伏小屋将低碳生活照进现实[EB/OL].[2018-07-06].http://www.xinhuanet.com/tech/2018-07/06/c_11230896 28.htm.GREE photovoltaic cabin-bring low carbon life into reality [EB/OL].[2018-07-06].http://www.xinhuanet.com/tech/2018-07/06/c_1123089628.htm.</a>
                                </li>
                                <li id="306">


                                    <a id="bibliography_34" title=" International Energy Agency.Global EV outlook 2019[R/OL].[2019-05-27].https://www.iea.org/gevo2019/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Global EV outlook 2019[R/OL]">
                                        <b>[34]</b>
                                         International Energy Agency.Global EV outlook 2019[R/OL].[2019-05-27].https://www.iea.org/gevo2019/.
                                    </a>
                                </li>
                                <li id="308">


                                    <a id="bibliography_35" title=" International Electrotechnical Commission Systems Evaluation Group 4.Technology report LVDC:electricity for the 21st century[R/OL].[2017-09-21].https://www.iec.ch/technologyreport/lvdc." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technology report LVDC:electricity for the 21st century[R/OL]">
                                        <b>[35]</b>
                                         International Electrotechnical Commission Systems Evaluation Group 4.Technology report LVDC:electricity for the 21st century[R/OL].[2017-09-21].https://www.iec.ch/technologyreport/lvdc.
                                    </a>
                                </li>
                                <li id="310">


                                    <a id="bibliography_36" >
                                        <b>[36]</b>
                                     中低压直流配电电压导则:GB/T 35727—2017[S].2017.Guideline for standard voltages of medium and low voltage DC distribution system:GB/T 35727—2017[S].2017.</a>
                                </li>
                                <li id="312">


                                    <a id="bibliography_37" title=" Standard voltages:IEC 60038—2009[S].2009." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Standard voltages">
                                        <b>[37]</b>
                                         Standard voltages:IEC 60038—2009[S].2009.
                                    </a>
                                </li>
                                <li id="314">


                                    <a id="bibliography_38" title=" 马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):270-279.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):270-279." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710034&amp;v=MTMxODZxZlp1WnRGeUhuVnIzTUlUckJmYkc0SDliTnI0OUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):270-279.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):270-279.
                                    </a>
                                </li>
                                <li id="316">


                                    <a id="bibliography_39" title=" 杜翼,江道灼,尹瑞,等.直流配电网拓扑结构及控制策略[J].电力自动化设备,2015,35(1):139-144.DU Yi,JIANG Daozhuo,YIN Rui,et al.Topological structure and control strategy of DC distribution network[J].Electric Power Automation Equipment,2015,35(1):139-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201501021&amp;v=MDgzMTMzenFxQnRHRnJDVVI3cWZadVp0RnlIblZyM01JU0hSZmJHNEg5VE1ybzlIWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         杜翼,江道灼,尹瑞,等.直流配电网拓扑结构及控制策略[J].电力自动化设备,2015,35(1):139-144.DU Yi,JIANG Daozhuo,YIN Rui,et al.Topological structure and control strategy of DC distribution network[J].Electric Power Automation Equipment,2015,35(1):139-144.
                                    </a>
                                </li>
                                <li id="318">


                                    <a id="bibliography_40" title=" 孙鹏飞,贺春光,邵华,等.直流配电网研究现状与发展[J].电力自动化设备,2016,36(6):64-73.SUN Pengfei,HE Chunguang,SHAO Hua,et al.Research status and development of DC distribution network[J].Electric Power Automation Equipment,2016,36(6):64-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201606010&amp;v=MDQ0NzR6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTUlTSFJmYkc0SDlmTXFZOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         孙鹏飞,贺春光,邵华,等.直流配电网研究现状与发展[J].电力自动化设备,2016,36(6):64-73.SUN Pengfei,HE Chunguang,SHAO Hua,et al.Research status and development of DC distribution network[J].Electric Power Automation Equipment,2016,36(6):64-73.
                                    </a>
                                </li>
                                <li id="320">


                                    <a id="bibliography_41" title=" MOHAMMADI J,AJAEI F B,STEVENS G.Grounding the DC microgrid[J].IEEE Transactions on Industry Applications,2019,55(5):4490-4499." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grounding the DC microgrid">
                                        <b>[41]</b>
                                         MOHAMMADI J,AJAEI F B,STEVENS G.Grounding the DC microgrid[J].IEEE Transactions on Industry Applications,2019,55(5):4490-4499.
                                    </a>
                                </li>
                                <li id="322">


                                    <a id="bibliography_42" title=" BABAEI M,SHI J,ABDELWAHED S.A survey on fault detection,isolation,and reconfiguration methods in electric ship power systems[J].IEEE Access,2018,6:9430-9441." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A survey on fault detection,isolation,and reconfiguration methods in electric ship power systems">
                                        <b>[42]</b>
                                         BABAEI M,SHI J,ABDELWAHED S.A survey on fault detection,isolation,and reconfiguration methods in electric ship power systems[J].IEEE Access,2018,6:9430-9441.
                                    </a>
                                </li>
                                <li id="324">


                                    <a id="bibliography_43" title=" SHUAI Z,HE D,XIONG Z,et al.Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2018,7(1):528-540." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators">
                                        <b>[43]</b>
                                         SHUAI Z,HE D,XIONG Z,et al.Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2018,7(1):528-540.
                                    </a>
                                </li>
                                <li id="326">


                                    <a id="bibliography_44" title=" 罗飞,焦在滨,马钊,等.直流配电网故障分析和继电保护综述[J].供用电,2018,35(6):3-11.LUO Fei,JIAO Zaibin,MA Zhao,et al.Review of fault analysis and relay protection of DC distribution network[J].Distribution &amp;amp; Utilization,2018,35(6):3-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201806003&amp;v=MjgwMjJUUFo3RzRIOW5NcVk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNSWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                         罗飞,焦在滨,马钊,等.直流配电网故障分析和继电保护综述[J].供用电,2018,35(6):3-11.LUO Fei,JIAO Zaibin,MA Zhao,et al.Review of fault analysis and relay protection of DC distribution network[J].Distribution &amp;amp; Utilization,2018,35(6):3-11.
                                    </a>
                                </li>
                                <li id="328">


                                    <a id="bibliography_45" title=" 魏晓光,高冲,罗湘,等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化,2013,37(15):95-101.WEI Xiaoguang,GAO Chong,LOU Xiang,et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems,2013,37(15):95-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315017&amp;v=MDIxNjhIOUxOcW85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         魏晓光,高冲,罗湘,等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化,2013,37(15):95-101.WEI Xiaoguang,GAO Chong,LOU Xiang,et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems,2013,37(15):95-101.
                                    </a>
                                </li>
                                <li id="330">


                                    <a id="bibliography_46" >
                                        <b>[46]</b>
                                     SNEATH J,RAJAPAKSE A D.Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers[J].IEEE Transactions on Power Delivery,2016,31(3):973-981.</a>
                                </li>
                                <li id="332">


                                    <a id="bibliography_47" title=" JOAQU&#205;N G,ANTONIO M,AURORA G,et al.Supraharmonics emission from LED lamps:a reduction proposal based on random pulse-width modulation[J].Electric Power Systems Reseach,2018,164:11-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES897C39C5848EBEDFC2C690CB1C44448B&amp;v=MTQwMTgrUjNoTkdmYmFRUWJMdENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTZ3cXc9TmlmT2ZidXhHYUxQcHZ4QWJPOEhlUTVNdTJCZzZFeDdRWA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                         JOAQU&#205;N G,ANTONIO M,AURORA G,et al.Supraharmonics emission from LED lamps:a reduction proposal based on random pulse-width modulation[J].Electric Power Systems Reseach,2018,164:11-19.
                                    </a>
                                </li>
                                <li id="334">


                                    <a id="bibliography_48" title=" 马钊.直流断路器的研发现状及展望[J].智能电网,2013,1(1):12-16.MA Zhao.R&amp;amp;D status and prospects of HVDC circuit breakers[J].Smart Grid,2013,1(1):12-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201301005&amp;v=MTg3ODc0SDlMTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTVB5UFBlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         马钊.直流断路器的研发现状及展望[J].智能电网,2013,1(1):12-16.MA Zhao.R&amp;amp;D status and prospects of HVDC circuit breakers[J].Smart Grid,2013,1(1):12-16.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-11-04 15:00</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),12-22 DOI:10.7500/AEPS20190905007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新一代低压直流供用电系统关键技术及发展展望</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E9%92%8A&amp;code=40719046&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马钊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%BF%97%E5%88%9A&amp;code=29200137&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵志刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%AA%9B%E5%AA%9B&amp;code=08855392&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙媛媛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%BA%9A%E8%BE%89&amp;code=27075523&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李亚辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8F%AF%E5%86%9B&amp;code=08852524&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李可军</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%8F%A0%E6%B5%B7%E6%A0%BC%E5%8A%9B%E7%94%B5%E5%99%A8%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0041444&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">珠海格力电器股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对当今社会能源变革现状及电力系统发展新趋势,探索了新一代低压直流供用电系统的主要特征、典型应用场景、关键技术及未来研究方向。分析了现代社会的能源变革特点及电力系统的未来发展趋势,指出了发、储、用一体化的新一代低压直流供用电系统的发展需求;分析了新一代低压直流供用电系统的主要特征和典型应用场景,介绍了低压直流供用电系统的电压等级、国际标准及国内外示范工程的进展情况;分析了低压直流供用电系统的关键技术并展望了低压直流供用电系统的发展趋势。最后,对新一代低压直流供用电领域的未来研究方向进行了总结和建议。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E7%89%A9%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源物联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%91%E3%80%81%E5%82%A8%E3%80%81%E7%94%A8%E4%B8%80%E4%BD%93%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">发、储、用一体化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    马钊（1957—），男，博士，国家特聘专家，山东大学特聘教授，博士生导师，主要研究方向：智能配电网、新能源直流供用电系统、智能电器、能源互联网等。E-mail:Zhao.ma@sdu.edu.cn;
                                </span>
                                <span>
                                    赵志刚（1981—），男，高级工程师，主要研究方向：光伏（储）空调及系统、新能源直流电器、新能源和局域能源互联网技术。E-mail:Travois.zhao@163.com;
                                </span>
                                <span>
                                    *孙媛媛（1981—），女，通信作者，博士，副教授，博士生导师，主要研究方向：电能质量、智能配电网等。E-mail:sunyy@sdu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-09-05</p>

            </div>
                    <h1><b>Key Technologies and Development Prospect of New Generation Low-voltage DC Power Supply and Utilization System</b></h1>
                    <h2>
                    <span>MA Zhao</span>
                    <span>ZHAO Zhigang</span>
                    <span>SUN Yuanyuan</span>
                    <span>LI Yahui</span>
                    <span>LI Kejun</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Shandong University</span>
                    <span>Gree Electric Appliances Inc. of Zhuhai</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the current situation of energy revolution of the society and the development trend of power system, the characteristics, typical application scenarios, key technologies and development trend of new generation low-voltage direct-current(LVDC) power supply and utilization system are explored. Firstly, the characteristics of energy revolution and the development trend of power system in modern society are analyzed, the development demands of new generation LVDC power supply and utilization system containing power generation, energy storage and consumers are pointed out. The main characteristics and typical application scenarios of new generation LVDC power supply and utilization system are analyzed. Voltage levels, international standards and status of demonstration projects domestic and abroad of LVDC power supply and utilization system are introduced. The key technologies of future LVDC power supply and utilization system are arranged, and the development trend of LVDC power supply and utilization system is expected. Finally, the summary and suggestion of specific research proposals in the field of new generation LVDC power supply and utilization technology are given.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low-voltage%20direct-current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low-voltage direct-current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20source&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy source;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20internet%20of%20things&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy internet of things;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integration%20of%20power%20generation%2Cenergy%20storage%20and%20consumers&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integration of power generation,energy storage and consumers;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-09-05</p>
                            </div>


        <!--brief start-->
                        <h3 id="98" name="98" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="99">在以清洁能源为主导、以电力为核心的能源发展新格局下,电网已成为能源配置的主要载体。特别是当今的智能配电网已是能源互联网中不可或缺的角色,受到前所未有的关注。然而由于历史原因,中国配电网和供用电系统发展相对滞后,尤其在供电能力、供电质量、资产利用率等方面仍有待提高<citation id="336" type="reference"><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><link href="244" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。目前随着分布式能源(DER)渗透率的逐步提升,配电系统中的多元源荷呈现出非线性、随机性等特征,传统配电系统的运行模式面临严重挑战<citation id="337" type="reference"><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。国际大电网会议(CIGRE)2016报告指出,各种因素正在推动全球能源系统转向资源-市场混合形式,未来电网将出现不同能源的组合,电能消费者和生产者将频繁转换,系统面临更多运行风险<citation id="338" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。另外,综合电力系统、能源系统、信息技术,构建信息物理系统(CPS)<citation id="339" type="reference"><link href="254" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>并形成智能化的主动配用电系统<citation id="340" type="reference"><link href="256" rel="bibliography" /><link href="258" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,成为未来发展趋势。面对当前电力系统中能源互联网的新形势<citation id="341" type="reference"><link href="260" rel="bibliography" /><link href="262" rel="bibliography" /><link href="264" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>,考虑分布式可再生能源、直流负载和储能的接入,发展具有发、储、用一体化特征的新一代直流供用电系统成为缓解中国配电网现有问题的有效途径之一。</p>
                </div>
                <div class="p1">
                    <p id="100">在海上风电、城市供用电、数据中心、智能建筑和家居、飞机和舰船等领域,直流供用电技术表现出高经济性和强兼容性,可使系统的供电能力和电能质量得到有效提升。电力电子技术的革新<citation id="342" type="reference"><link href="266" rel="bibliography" /><link href="268" rel="bibliography" /><link href="270" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>,光伏发电成本的降低,电动汽车、变频空调等直流化负载数量的增加,都对发、储、用一体化能源形式的快速发展起到积极作用<citation id="343" type="reference"><link href="272" rel="bibliography" /><link href="274" rel="bibliography" /><link href="276" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。在边远地区发展自给自足的直流供用电能源消费设施,为解决全球13亿无电人口的用电提供了经济实用的解决方案。因此,直流供用电系统具有多方面的优势,发展直流供用电技术成为未来趋势之一。</p>
                </div>
                <div class="p1">
                    <p id="101">新一代低压直流(LVDC)供用电系统,是发、储、用一体化的全直流生态和以交流电经整流的直流共母线为全直流负荷供电的绿色高效、共享物联的新型供用电系统。由可再生能源、直流供用电网络、储能装置以及直流负荷组成的发、储、用一体化的低压全直流生态运行模式,将有望得到大规模发展;而结合现代IT技术和能源物联网(internet of things,IoT)理念的新一代LVDC供用电系统,具有端边云物联网功能,可充分利用边缘计算及5G通信等技术,为低压用户提供快速高效的服务,可实现安全、可靠、经济、绿色、开放等更全面的目标,具有广阔的应用前景。为更好地促进新一代LVDC供用电系统的发展,本文从LVDC供用电系统的发展需求、特征分析、应用场景、国际标准、关键技术、发展趋势及未来研究方向等方面进行了详细分析与阐述。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>1 LVDC</b>供用电系统的发展需求</h3>
                <div class="p1">
                    <p id="103">传统粗放式的化石能源生产和利用对环境造成了较大污染,能源结构转型获得了社会的广泛认可<citation id="344" type="reference"><link href="278" rel="bibliography" /><link href="280" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。新型能源供给结构以新能源的大规模开发利用为标志,以电能为主要流通途径<citation id="345" type="reference"><link href="282" rel="bibliography" /><link href="284" rel="bibliography" /><link href="286" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。近年来,新能源的使用给电力系统带来巨大进步,但同时也带来诸多问题,例如:系统中存在大量电力电子转换装置,造成设备成本和能源损耗增加,引起系统电压和频率调节能力不足,造成系统失稳、谐振及电能质量下降等问题。</p>
                </div>
                <div class="p1">
                    <p id="104">光伏、风电、燃料电池、化学储能等大多包含直流转换环节,而计算机、照明、空调、电动汽车、数据中心、电气化机车等均为直流负载<citation id="346" type="reference"><link href="288" rel="bibliography" /><link href="290" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。直流型分布式电源和直流电力负载直接相连,可省去大量电力电子转换装置,减少损耗,提高电网供电效率,提升系统经济性<citation id="347" type="reference"><link href="292" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。另外,直流系统无同步问题,可有效隔离交流侧故障和干扰<citation id="348" type="reference"><link href="294" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,直流供用电系统在电能质量及源荷兼容性方面也具有突出优势。直流供用电系统,将是构建能源互联网的核心技术,也是能源互联共享体系的关键环节。在能源及环境危机背景下,亟须对直流供用电系统展开深入研究,以支撑新型能源供给体系的变革。</p>
                </div>
                <div class="p1">
                    <p id="105">现阶段由于应用场景有限,中压直流(MVDC)很难形成网络,MVDC在电力系统中大多用于背靠背交直流互联,其主要设备,如换流器、保护装置等价格昂贵,同时形成直流配电网所必需的直流断路器等关键设备尚处于研发阶段。和交流配电网相比,MVDC配电网的建设成本昂贵、运行维护费用高,因此MVDC配电网的发展应用受到限制。而LVDC供用电系统的应用场景越来越广泛,其技术经济性和市场化优势也越来越明显,特别是在固有资产的投资和全生命周期的运行费用等方面均具有明显优势,具有广阔的发展前景<citation id="349" type="reference"><link href="296" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>2 新一代LVDC供用电系统的特征分析及典型应用场景</b></h3>
                <h4 class="anchor-tag" id="107" name="107"><b>2.1</b> 特征分析</h4>
                <h4 class="anchor-tag" id="108" name="108">1)发、储、用一体化的全直流生态供用电系统</h4>
                <div class="p1">
                    <p id="109">由可再生能源、直流供用电网络、储能装置、直流负荷组成的发、储、用一体化的全直流生态的LVDC供用电系统是新一代LVDC供用电系统的主要运行模式,如图1所示。发、储、用一体化的全直流生态供用电系统将颠覆目前自上而下的能源输配格局,形成自下而上、自愈自平衡的网格化能源生态,具有安全可靠、经济高效、绿色低碳、开放互动等特性,通过结合现代IT技术和能源物联网技术,新一代LVDC供用电系统有望成为推动可再生能源和泛在电力能源物联网持续发展的新动力。</p>
                </div>
                <div class="p1">
                    <p id="110">在低压用户的全直流生态系统中,通过屋顶光伏等新能源发电技术生产电能,利用储能技术平抑新能源发电的输出能量波动,保障用户负荷的稳定电能供应。在满足用户自身需求的前提下,用户发电设备可通过电力电子装置并网,充分发挥用户多余电能的价值。在此场景下,用户端直流电能的使用与生产相结合,用户不仅是电能的消费者,也是电能的生产者,还可通过区块链直接实现点对点的电能交易,从而构成产、销、储、用一体化的运行模式。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923003_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 发、储、用一体化的全直流运行模式" src="Detail/GetImg?filename=images/DLXT201923003_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 发、储、用一体化的全直流运行模式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923003_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Complete DC operational mode containing 
power generation, energy storage and consumers</b></p>

                </div>
                <h4 class="anchor-tag" id="112" name="112">2)交流电源支撑的LVDC供用电系统</h4>
                <div class="p1">
                    <p id="113">除全直流生态运行模式外,新一代LVDC供用电系统也包含可再生能源有限而直流负荷需求更大的应用场景,此场景同时需要交流电经AC/DC变换后作为供电电源,再经共直流母线向直流负荷直接供电,如图2所示。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923003_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 交流电源支撑的直流供用电运行模式" src="Detail/GetImg?filename=images/DLXT201923003_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 交流电源支撑的直流供用电运行模式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923003_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Operational mode of DC power supply and 
utilization with AC power source</b></p>

                </div>
                <div class="p1">
                    <p id="115">随着电力电子技术的迅速发展,直流负载的规模日益增大,如数据中心、5G基站、智能建筑与家居、电动汽车等。虽然直流供用电的建筑直流化是理想应用场景,但有些场景仅依靠屋顶光伏所发电量难以满足大规模直流负荷的需求。面对LVDC供用电系统供需不平衡问题,一方面,应尽可能增加光伏发电的规模,提高新能源的发电容量;另一方面,利用AC/DC变换器将交流电作为电源,直接为直流负荷供电。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2</b> 典型应用场景</h4>
                <div class="p1">
                    <p id="117">目前,除飞机、舰船、轨道交通等专用直流供电应用之外,数据中心、智能建筑、电动汽车、智能家居、智慧市政等也是LVDC供用电系统的典型应用场景。这些负荷的耗能逐年增长,具有巨大的发展潜力,将促进新一代LVDC的发展。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118">1)数据中心</h4>
                <div class="p1">
                    <p id="119">目前通信行业中移动数据的需求量急速增长,未来能源物联网同样需要依托快速高效的海量数据传输。5G技术由于其数据传输效率高而得到快速开发,为实现海量数据的存储、传输和交换等功能,数据中心24小时均处于运行状态,成为耗能巨兽。2017年中国数据中心的用电量已超过三峡水电站全年的发电量,预计未来几年数据中心的能耗将保持30%以上的增长速度,耗电量的激增对供电行业而言是一项巨大挑战<citation id="350" type="reference"><link href="298" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。数据中心的设备均为直流负荷,而LVDC供用电系统可为数据中心直接提供电力,相比于传统的不间断电源(UPS)系统,减少了DC/AC变换环节,同时由于直接输出直流电,服务器电源装置减少了AC/DC环节,取消两级变换后电路结构得以简化。可预见,未来LVDC供用电系统在通信行业,尤其是数据中心的发展过程中,将呈现出迫切的发展需求。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">2)直流建筑</h4>
                <div class="p1">
                    <p id="121">2018年中国城镇化率已达到近59.58%,据了解,在国际一线城市商业综合体中,商业写字楼耗能的平均值为44%,占比最高;其次是商业零售耗能,平均值为23%;再次是酒店公寓和住宅,其耗能均值分别约为21%和12%。推动建筑向零能耗或近零能耗发展的LVDC技术将获得开阔的市场和发展前景。推动建筑物不断迈向近零能耗乃至零能耗,已发展为国际趋势<citation id="351" type="reference"><link href="300" rel="bibliography" /><link href="302" rel="bibliography" /><sup>[<a class="sup">31</a>,<a class="sup">32</a>]</sup></citation>。美国绿色建筑协会正在试行将直流系统作为得分点,纳入绿色建筑评估体系。要求至少在1个主要能源系统中,95%的用能负荷是利用中央直流电源(如光伏系统、燃料电池、共享式直流电供应或蓄电池)驱动的,符合要求的主要能源系统包括电梯、扶梯、室内照明系统、室外照明系统、电动汽车、供暖、制冷、通风、风机、插座、信息技术、工艺负荷等。这一措施的施行,将有效促进建筑设计过程中光伏的装设和直流电的使用,进一步发展和推广直流建筑。而早在2006年,中国绿色建筑评价标准就已明确提出“绿色建筑”的理念,推动建筑领域向节能低碳方向发展。新一代LVDC供用电系统的运行模式顺应了建筑领域的前进方向,而建筑领域相关标准的制定和执行也将为LVDC供用电系统的发展提供有力保障。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">3)智能家居</h4>
                <div class="p1">
                    <p id="123">伴随着物联网技术的兴起,对家用电器的智能化提出了较高要求,智能家居的概念应运而生。智能家居能够利用物联网技术实现各类家用设备全方位的信息交互和远程控制功能,包括所有的智能家电、安防、门窗、电动窗帘、灯光、环境、语音、娱乐系统、远程可视、有源以太网(power over Ethernet,POE)等。目前智能家电已形成产品,家用电器已基本实现全直流覆盖<citation id="352" type="reference"><link href="304" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>,其中,DC 48 V供电的家电有直流冰箱、直流洗衣机、直流空气净化器、直流净水器、直流接口等;DC 375 V供电的家电有直流电磁炉、直流电饭锅、直流空调等。</p>
                </div>
                <div class="p1">
                    <p id="124">采用光伏储能系统直接供电,可减少逆变环节,降低功率损耗,实现智能管控、能源可视,提高供电质量与用户体验,纯直流家电将引领家电产业的发展方向。随着人们生活水平的逐步提高和意识增强,用户侧储能也逐步发展。将储能设备安装并服务于用户侧,用户可根据自身能源系统的特点和能耗情况来控制储能设备的运行,利用分时电价实现削峰填谷、降低费用等目的。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">4)电动汽车</h4>
                <div class="p1">
                    <p id="126">据国际能源署(IEA)发布的《全球电动汽车展望2019》报道,2018年全球电动汽车保有量已超过510万辆,到2030年,中国将以57%的市场份额稳居世界第一<citation id="353" type="reference"><link href="306" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>。目前,电动汽车充电有交流充电桩(慢充)和直流式充电桩(快充)2种形式,其中直流充电由于电压、电流调节能力强,可提供足够的充电功率,可满足“快充”的要求,将得到大力发展。英国政府自2019年7月修订建筑法规,要求带有专用停车位的所有新建房屋(民用或商用)以及现有的非居民住宅建筑均配备电动充电设施,以支持和鼓励英国电动汽车的日益增长。未来新一代LVDC系统的发展不仅能高效容纳大量直流电动汽车充电桩,还可通过物联网技术实现电动汽车的智能管理,具有广阔的市场应用前景。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>2.3</b> 与传统<b>LVDC</b>供用电系统的区别</h4>
                <div class="p1">
                    <p id="128">新一代LVDC供用电系统与传统的LVDC供用电系统相比,其主要特点及区别总结如下。</p>
                </div>
                <div class="p1">
                    <p id="129">1)新一代系统是发、储、用一体化的全直流生态系统,可实现分布式可再生能源与直流负荷终端的直接互联和负荷的“即插即用”功能。</p>
                </div>
                <div class="p1">
                    <p id="130">2)可形成真正的LVDC微网络,实现分层分级的纳网(nano grid)和微网(micro grid)以及多元多层多子系统的“网中网”,实现配电网的安全、可靠、经济、绿色、开放(智慧)等更全面的目标。</p>
                </div>
                <div class="p1">
                    <p id="131">3)系统包含直流电源,如光伏发电等,不需要换流器、逆变器等变换装置,有利于实现高渗透率的分布式可再生能源接入;系统包含储能设备,直接使用直流实现互联,用户可根据自身能源系统特点和能耗情况控制储能设备的运行;系统囊括所有直流负荷,终端直流负荷可到家电级别,用户的感知能力得以提升,可根据用户需求的变化快速响应,形成动态多时空差异的源与荷。</p>
                </div>
                <div class="p1">
                    <p id="132">4)系统具有端边云物联网功能和数字化特征,可实现直流用电设备的智能互动和灵活用能管理;系统终端具有传感器,自下而上,具有海量多源的离散大数据,可实现供电与用电的有机协调和融合,有利于在底层发展物联网的人—机—信—云架构。</p>
                </div>
                <div class="p1">
                    <p id="133">5)融合信息化、大数据、边缘计算、云计算、人工智能(AI)等新技术手段,边缘计算更关注芯片式传感器、云计算、网络安全、AI、区块链等技术。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>2.4 LVDC</b>供用电系统电压等级</h4>
                <div class="p1">
                    <p id="135">LVDC供用电系统包含1 500 V及以下的电压等级,如图3所示<citation id="354" type="reference"><link href="308" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>。48 V及以下电压等级较多应用于家庭及通信领域,包括家用电器、电动汽车、电脑、手机、集成芯片等;48 V以上至400 V电压等级主要应用在直流建筑、电动汽车充电桩、数据中心等。48 V以上至400 V直流电压等级还可用于航空航天等领域,更高的直流电压等级可应用在轨道交通或直接与输电网相连。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923003_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 LVDC典型应用场景电压等级" src="Detail/GetImg?filename=images/DLXT201923003_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 LVDC典型应用场景电压等级</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923003_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Voltage levels of typical application 
scenarios for LVDC</b></p>

                </div>
                <div class="p1">
                    <p id="137">关于LVDC电网的电压等级,在GB/T 35727《中低压直流配电网电压导则》<citation id="355" type="reference"><link href="310" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>中规定,110～1 500 V(±750 V)为低压范围,而更低直流电压等级范围在该导则中未明确规定。IEC 60038《标准电压》<citation id="356" type="reference"><link href="312" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>提出了若干LVDC的常用电压等级,但随着POE、电动汽车等特定应用场景的出现,各电压等级的适用范围还需进一步论证。</p>
                </div>
                <div class="p1">
                    <p id="138">针对LVDC电压等级的选取,目前国内外有专家建议设立2个首选电压,48 V作为特低压直流电压,380 V作为LVDC标准电压;但也有专家建议设立100 V和200 V的直流电压,以实现与交流电压的匹配。因此,直流供用电系统电压等级的选取仍存在争议,LVDC标准电压仍有争论,LVDC供用电系统的电压等级范围及标准仍需进一步研究。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>2.5</b> 直流供用电系统典型示范工程</h4>
                <div class="p1">
                    <p id="140">目前国内外正积极开展LVDC示范工程的建设<citation id="357" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。国外直流系统示范工程开展相对较早,但尚缺乏真正的直流家电负载。国内已开发出LVDC家电,以适应新一代LVDC供用电技术的发展。</p>
                </div>
                <div class="p1">
                    <p id="141">美国弗吉尼亚理工大学电力电子系统中心(CPES)于2010年提出“Sustainable Building and Nanogrids (SBN)”系统,包含48 V和380 V共2种直流供电电压等级,分别用于适应通信标准和工业标准的负荷。随后,CPES中心又提出了一种交直流混合系统结构,实现交流和直流电网的分层连接,并根据电压等级将电网划分为4层网络单元,采用电力电子装置实现多电压等级直流网络的互联。2011年,北卡罗来纳大学提出FREEDM系统结构,包含DC 400 V和AC 120 V这2种电压类型,其中集成分布式电源、储能和直流负载均为直流电<citation id="358" type="reference"><link href="280" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。日本东京大学和大阪大学在2004年开展了直流微电网的研究,并提出直流微电网供电方案,构建了10 kW的直流供用电系统。大阪大学于2006年提出交直混合系统结构,该系统采用双侧电源供电,其中一端通过6.6 kV交流电网供电,另一端接燃气轮机。经过电力电子变换装置,分别转换为交流230 V和直流360 V这2种类型的电压,同时直流系统中还接入储能、分布式光伏,构成了交直流混合供用电形式。</p>
                </div>
                <div class="p1">
                    <p id="142">在中国,雄安新区目前正在规划全直流生态的LVDC供用电系统,包括全直流住宅小区、商店、医院、交通等,其打造的截洪渠景观路直流照明工程使用集中式直流供电,采取浮地运行方式,应用智能互联技术,提高直流用电安全水平,充分发挥直流供用电系统和谐生态绿色等特点。格力电器从供用电、电气设备、能源管理等方面设计了一套完整的LVDC用电系统,研发的新能源直流生态家居采用48 V及400 V这2种电压等级,包含空调、冰箱、洗衣机、电磁炉等各类直流家电,引领直流家电产业的发展方向。格力电器在珠海建设的“光伏未来屋”实验社区和在长沙正在建设的“光伏绿色工厂”,采用屋顶光伏发电直接供给直流空调和各电器,并配置储能系统,可实现全直流应用和发、储、用的联动联调,发挥直流系统节能与安全可控的优势。苏州同里综合能源服务中心采用750 V及1 500 V这2种直流电压等级构建LVDC网络,实现与低压交流网架的互联互通,形成以电为中心的多能协同互补的新型能源互联网格局。此外,北京、浙江、深圳等地也都在开展LVDC供用电的相关工程建设。</p>
                </div>
                <div class="p1">
                    <p id="143">除直流系统外,直流建筑的构建对LVDC供用电系统的发展同样具有重要意义。深圳未来大厦是目前国内典型的直流建筑,该项目联合格力电器等多家单位,建成的大厦包含光伏发电站、储能装置及各类直流负荷,实现发、储、用一体化的纯直流全生态应用。韩国Kepco电力公司在直流建筑的经济性方面取得一定研究进展。沙特阿拉伯计划建设包含光伏发电、储能、换流器、空调等的直流办公楼,同时在系统控制等方面开展相关研究。</p>
                </div>
                <div class="p1">
                    <p id="144">结合国内外典型示范工程可知,由于直流供用电技术具有灵活性、可控性、经济性等方面的优势,已获得业界广泛认可。为促进全直流生态的LVDC供用电系统的快速发展,建议对已投运的示范工程进行全面的再勘察和再评测、总结经验教训并整理出相应的规程规范。</p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>3</b> 直流供用电系统国际标准</h3>
                <div class="p1">
                    <p id="146">针对直流系统标准不完善的现状,CIGRE、电气和电子工程师协会(IEEE)和国际电工委员会(IEC)等国际组织开展了直流系统运行控制等标准制定的相关工作。</p>
                </div>
                <div class="p1">
                    <p id="147">2015年7月CIGRE C6委员会批准C6.31工作组正式成立,该工作组旨在针对MVDC配电网的可行性进行研究,其研究成果对于明确直流配用电系统定位及其发展方向具有重要意义。此后,C6/B4.37工作组于2018年8月批准成立,主要研究DER和多元负荷接入的MVDC系统,MVDC与传统交流输电网及高压直流(HVDC)输电的连接以及MVDC与中压交流(MVAC)的对比分析等。在直流设备方面,2018年3月成立了A3.40工作组,针对LVDC和MVDC的开关设备进行研究。</p>
                </div>
                <div class="p1">
                    <p id="148">IEC于2009年正式启动了LVDC技术的相关工作,成立IEC/SMB/SEG4工作组,并于2014年4月成立了IEC/SEG4工作组,开展LVDC系统标准制定、结构、运行和应用的相关研究与评估工作,2017年成立LVDC及电力接入系统委员会(IEC SyC LVDC),开展LVDC系统的接入标准和应用研究,主要工作是协调IEC各技术委员会关于LVDC的标准,同时也为LVDC的规划设计工作及推广普及奠定基础。</p>
                </div>
                <div class="p1">
                    <p id="149">2014年,IEEE标准协会(IEEE-SA)发起印度LVDC论坛,考虑到印度居民电能相对匮乏的现状,拟构建DER广泛接入的局域低压供用电网络。该论坛的举办促进了直流技术在商业建筑、家庭低压用电系统中的发展。</p>
                </div>
                <div class="p1">
                    <p id="150">在国内,国家标准化管理委员会、中国电力企业联合会等机构针对直流配电标准也开展了相关工作,正逐步开展直流断流器、换流器、规划设计等方面的技术规范编制。但目前国内机构大多重点针对MVDC系统进行研究,LVDC方面的工作还有待进一步开展。</p>
                </div>
                <div class="p1">
                    <p id="151">综上,直流供用电技术已受到各国际组织和学者们的广泛关注,相关工作和标准制定正在逐步展开。一方面,针对LVDC的相关工作已为发、储、用一体化的全生态LVDC供用电系统的构建提供了理论和应用基础。另一方面,已有MVDC研究对LVDC供用电技术的发展具有重要参考价值。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>4</b> 新一代<b>LVDC</b>供用电系统的关键技术</h3>
                <div class="p1">
                    <p id="153">目前已建成的直流示范工程虽可提供一定经验,但LVDC供用电系统的规划设计、运行控制、故障隔离以及设备研发等基础性研究工作及场景应用驱动的关键技术仍有待进一步深入研究<citation id="359" type="reference"><link href="314" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>。另外,还应突破传统研究思路的局限,不仅从系统角度,还应从技术经济效益、社会发展和再电气化等角度去思考问题,提出适用于LVDC供用电系统的新思路、新方法。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>4.1</b> 规划设计</h4>
                <div class="p1">
                    <p id="155">为充分发挥LVDC供用电系统的安全可靠、经济高效、绿色低碳、开放互动等特性,系统层面的规划设计需考虑供电的安全性、可靠性、建设/运行的经济性、供电能力以及多电压等级网络的综合协调和统一规划。同时,还需确定各设备的接入点、网架结构,进行可靠性和潮流校验<citation id="360" type="reference"><link href="314" rel="bibliography" /><link href="316" rel="bibliography" /><link href="318" rel="bibliography" /><sup>[<a class="sup">38</a>,<a class="sup">39</a>,<a class="sup">40</a>]</sup></citation>。针对目前LVDC供用电系统中仍有待完善的问题,对可能的关键技术总结如下:①研究LVDC和智能建筑集成规划方法,标准化模块设计;②开展大数据、物联网背景下多网融合的智慧城市综合能源规划;③综合考虑新能源特点及用户用能习惯,建立概率和风险评估模型,实现基于风险的多元目标优化运行;④开展综合考虑元件级,产、销、储、用一体化单元级和系统级的可靠性、经济性、灵活性、容灾性(系统恢复能力)的全生命周期管理研究;⑤开展能量双向传输及端对端传输管理、最佳路径传输选择、低成本能量存储、无线电能传输等研究;⑥研究可自动感知、识别和管理并具有良好的可扩展性和“即插即用”功能的新能源/负荷接入方案,实现开放对等的源荷接入;⑦开展LVDC供用电系统中能源多元供应、多轮驱动、负荷动态互动、实时管理方法的研究。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>4.2</b> 运行控制</h4>
                <div class="p1">
                    <p id="157">LVDC供用电系统的运行控制是保障系统安全、稳定的关键。由于直流系统呈现低惯性、弱阻尼特点,其运行控制相较于传统交流系统更加困难。另外,系统中存在的多个电力电子变换器之间会相互耦合,易引起直流系统振荡。目前针对LVDC供用电系统的振荡机理及稳定性的影响分析尚不充分<citation id="361" type="reference"><link href="314" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>,有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="158">LVDC系统的接地或浮地研究正处于起步阶段。LVDC系统的接地方式种类较多,不同的接地方式各有优缺点,现有研究侧重于分析不同接地方式对故障特征的影响,并根据分析结果对系统保护方案提出改进。但实际运行中,接地方式是影响故障隔离后系统恢复过程的重要因素,如影响系统故障隔离后换流器的充电过程,从而决定了故障恢复时间<citation id="362" type="reference"><link href="314" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>。LVDC供用电系统接地方式承载着辅助故障检测、减小共模电压与故障电流、最大化用户用电安全等任务<citation id="363" type="reference"><link href="320" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>,目前已有的LVDC系统接地方式还存在源荷强耦合、抗干扰能力差等复杂问题,因此研究LVDC供用电浮地系统取代传统的接地方式对实现高效安全、隔离自愈的全直流生态应用场景意义深远。另外,把工业应用中的高可靠性在线绝缘与弧监测技术民用化到用户级别的可行性应进一步商榷;而为提高可靠性、降低故障率、延长寿命的专业化维护以及直达免修免维护等的具体水平需求等必须与经济性相结合。</p>
                </div>
                <div class="p1">
                    <p id="159">为适应当前泛在电力物联网的发展,新一代LVDC供用电系统应充分利用传感技术、数据挖掘技术和AI技术,实现直流供用电设备的能源信息化及全寿命周期管理,进而实现LVDC系统的协调控制与安全稳定运行。融合LVDC、物联网和智能家居的智能化管控技术也是新一代LVDC供用电系统运行控制中的关键问题。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>4.3</b> 安全保护</h4>
                <div class="p1">
                    <p id="161">低压家用电器种类繁多,用电安全逐渐成为人们关注的焦点。目前,已开发的家用电器主要采用2种电压等级,其中48 V作为特低压直流,属于安全的电压等级;而较高的直流用电电压主要用于空调、冰箱、电磁炉等大功率直流电器,一般采用300～400 V,如果不对其进行安全防护,易对人身造成伤害。目前针对大功率直流用电器电压等级的选取,国内外尚存在争议,LVDC电压等级标准的形成,能够规范家用电器的研发,对LVDC用电的发展至关重要。此外,针对LVDC用电的安全性,一方面可通过研发直流安全插座,有效防止触电事故的发生;另一方面,应充分利用智能家居的智能管控、能源可视的优势,进一步提升家用电器的安全性。</p>
                </div>
                <div class="p1">
                    <p id="162">交流系统中电气设备的接地包括各种方式,当其应用在LVDC供用电系统时,各接地方式对人身、设备安全的影响目前尚不明确,其适用范围还有待深入研究。对低压用电的保护而言,直流电弧、漏电流等的机理研究及保护都应着重考虑,从算法、设备等方面实现对电气设备的保护。针对新一代LVDC供用电系统,还应考虑结合现代IT和能源物联网技术,利用边缘计算实现LVDC系统用户侧的监测与保护。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>4.4</b> 故障检测与隔离</h4>
                <div class="p1">
                    <p id="164">故障检测与隔离技术作为制约直流供用电系统发展的关键,在LVDC供用电系统中同样重要。直流系统的故障检测与隔离技术包含2个方面:故障检测定位和故障开断<citation id="364" type="reference"><link href="314" rel="bibliography" /><link href="322" rel="bibliography" /><sup>[<a class="sup">38</a>,<a class="sup">42</a>]</sup></citation>。在故障检测定位方面,传统方法难以适用LVDC供用电系统,而直流断路器是制约LVDC供用电系统故障开断的关键。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>4.4.1</b> 故障检测与定位</h4>
                <div class="p1">
                    <p id="166">当前HVDC系统的故障隔离时间一般小于等于3 ms,而考虑到实际运行工况,要求继电保护系统准确识别故障的时间为1 ms。然而,目前应用于交流和HVDC输电系统的保护原理难以适应于LVDC供用电系统<citation id="365" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。LVDC系统中的储能和分布式电源会影响系统的故障特征,因此故障检测与定位的方法及相关保护的原则应考虑储能和分布式电源的影响<citation id="366" type="reference"><link href="324" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>。此外,在继电保护配置方面,传统交流电网常用的主保护和后备保护也不再适用于LVDC供用电系统。</p>
                </div>
                <div class="p1">
                    <p id="167">当前LVDC电网故障检测与定位方法大都参考传统交流系统的继电保护方法,如电压/电流保护、距离保护和纵向电流差动保护等<citation id="367" type="reference"><link href="326" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation>。而LVDC供用系统的保护研究还处于探索阶段,目前还没有保护方案可完全满足LVDC电网保护的要求,相关保护方法还有待进一步研究。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>4.4.2</b> 故障隔离</h4>
                <div class="p1">
                    <p id="169">故障隔离技术分为阻断型变流器和直流断路器2种方案<citation id="368" type="reference"><link href="314" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>,文献<citation id="374" type="reference">[<a class="sup">42</a>]</citation>给出了3种解决思路:①交流断路器故障电流清除及直流隔离开断故障;②系统故障电流的自清除及直流隔离开关的故障隔离;③直流断路器故障隔离。</p>
                </div>
                <div class="p1">
                    <p id="170">目前,直流供用电系统中故障快速隔离最为理想的方案是采用直流断路器,但由于其造价相对昂贵且体积较大,尚不能完全适应LVDC供用电系统的需求<citation id="369" type="reference"><link href="326" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation>,因此开展直流故障隔离技术相关研究也具有重要意义<citation id="370" type="reference"><link href="328" rel="bibliography" /><link href="330" rel="bibliography" /><sup>[<a class="sup">45</a>,<a class="sup">46</a>]</sup></citation>。在故障隔离研究中,直流断路器与系统的配合值得关注,在新一代LVDC供用电系统中,还可利用物联网、边缘计算等技术,实现保护装置的快速准确控制。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>4.5</b> 建模仿真</h4>
                <div class="p1">
                    <p id="172">为推动LVDC供用电系统发展,应研究LVDC供用电系统建模与仿真技术,包括网架拓扑设计和工程配置选型等。建立包含LVDC发电设备,供用电网,产、销、储、用一体化,直流断路器,控制保护元件层,系统层模型,同时考虑LVDC电网与用户侧储能及电动汽车在不同运行工况下的等值模型以及采用群智算法建立能源网络模型和仿真实验平台等,均是新一代LVDC供用电系统发展的基础。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>4.6</b> 储能技术</h4>
                <div class="p1">
                    <p id="174">储能的应用可有效保障LVDC供用电系统的稳定运行、平衡分布式电源出力不稳定带来的功率波动、提升发电设备运行效率和系统的自愈自平衡能力、提高系统电能质量。因此,储能技术在LVDC领域的应用可有效促进LVDC供用电技术的应用和发展。</p>
                </div>
                <div class="p1">
                    <p id="175">目前较为适合应用于LVDC供用电系统的储能方式主要为电化学储能和电磁储能。电化学储能中,锂离子电池和铅蓄电池的价格和技术优势较为明显;电磁储能中,超级电容器由于其响应速度快、循环寿命长,已逐步在电力系统中应用,同时还可与电化学储能混合使用以实现两者的优势互补,有效降低系统中储能的投资成本。</p>
                </div>
                <div class="p1">
                    <p id="176">储能在LVDC系统中的应用,由于价格相对偏高,且大容量储能单元多由小容量储能电池串并联组成,使得储能的一致性设计困难较大,目前尚难以实现用户储能的广泛应用,可通过研究新型电化学储能方式并创新储能结构的设计实现成本下降,或通过多类型储能方式的结合及优化控制方式实现储能的最优配置;另一方面储能设备在不断充放电过程中,损耗较大,使用寿命为重要问题,需开展储能系统的全寿命周期评估,包括电池健康度(state of health,SoH)、荷电状态(SoC)、电池充放电次数等,可结合物联网技术,实现LVDC供用电系统的智能化管理。考虑到储能废旧电池易对环境造成污染,其安全性及回收问题也值得关注。另外,应结合新能源的随机性、波动性以及负荷侧的暂态冲击性,研究储能接入后直流系统的电压波动特性及其优化控制。规模化储能与供给侧和用能终端的结合渗透以及不同储能类型的综合利用,有望改变新一代LVDC供用电系统的特性,也值得深入研究。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>4.7</b> 电力电子技术</h4>
                <div class="p1">
                    <p id="178">目前电力系统已从刚性电网转为柔性电网,电力电子技术已实现广泛渗透。电力电子元器件的性能对电力系统的发展起决定性的作用,一代电力电子器件性能决定了一代拓扑结构,一代拓扑结构决定了一代设备的形态,一代设备形态决定了一代电网的发展水平,而电力电子装置的物理过程和暂态过程,值得深入研究。</p>
                </div>
                <div class="p1">
                    <p id="179">理论层面,相比于传统交流配电系统,直流系统中直流断路器等关键元件可靠性较低,而电力电子变压器相比于交流变压器虽可控性强,但受结构及控制方式的影响,其转换效率有待提高。在LVDC领域,所需的电力电子技术已较为成熟,其可靠性及转换效率可满足实际需求。随着大规模DER的广泛接入以及直流负荷的直接连接,将省去大量并网换流环节,LVDC供用电系统的可靠性和综合转换效率将得到提高。另外,电力电子技术的发展将进一步促进低压电力电子器件在可靠性及转换效率等方面的提升,LVDC供用电系统的可靠性和转换效率有望超过交流系统。随着电力系统电力电子化程度的不断加深,也将产生诸多其他新问题<citation id="371" type="reference"><link href="332" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>,应予以关注。应用层面,虽然目前电力电子装置的响应速度及通态损耗可满足LVDC需求,但其结构复杂、价格较高,可结合新一代数字通信技术,在装置的结构小型化、紧凑化、智能化等方面进一步提升。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>4.8</b> 关键设备</h4>
                <div class="p1">
                    <p id="181">新一代LVDC供用电系统的建设是一个复杂的系统工程,具有很强的非线性和随机性,除了对LVDC供用电技术进行基础理论研究之外,还需进一步融合新一代电力电子技术、IT技术,开发智能供用电设备,以适应物联网发展并满足未来供用电系统在安全性、可靠性、可控性等多方面的需求。目前尚需开发的LVDC供用电领域关键装备,包括大容量交直流换流器、直流断路器<citation id="372" type="reference"><link href="334" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>、有源电力滤波器(APF)和动态电压调节器(DVR)等<citation id="373" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="182">开发新型智能直流电表,包括直流电能的计量、故障定位、控制保护功能,支撑智能调度决策与市场交易,是LVDC供用电系统发展中极为重要的环节。目前直流计量的标准正在建设中,直流电表仅能实现双向计量及数据传输功能,但物联网技术的兴起,对直流电表的智能化和综合化提出了更高要求,直流电表的功能还需进一步扩充和完善。此外,由于电力电子变换装置的应用,直流系统中电能质量问题,如电压纹波、电压波动和偏差等的产生和传递机理也有待进一步研究。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>5</b> 发展趋势与未来研究方向展望</h3>
                <h4 class="anchor-tag" id="184" name="184"><b>5.1</b> 发展趋势</h4>
                <h4 class="anchor-tag" id="185" name="185"><b>5.1.1</b> 新一代LVDC供用电系统的发展趋势</h4>
                <div class="p1">
                    <p id="186">新形势、新理念、新思维、新技术、新市场环境下,直流供用电技术将朝着安全可靠、经济高效、清洁环保、开放互动的目标发展,在发展过程中,应着重考虑以下方面:①高渗透的分布式可再生能源;②动态差异的能源与负荷;③多元多层多子系统的“网中网”;④多维复杂非线性的随机系统;⑤海量多源的离散大数据;⑥绿色环保的社会义务;⑦不断提高要求的服务质量。</p>
                </div>
                <div class="p1">
                    <p id="187">未来直流供用电系统需灵活的网络拓扑结构,供用电系统结构的改变将带来巨大挑战,并创造大量创新机遇,LVDC化将成为低压供用电及其电器产业创新升级的契机。新一代LVDC供用电系统中信息化、大数据、边缘计算、云计算、AI技术不可或缺,跨学科、跨行业、跨专业的技术将不断融合。直流化及能源信息化将推动构建互联互通、供需联动的生态链,丰富能源供给并促进降低用能费用,LVDC供用电系统不仅为再电气化,同时也为培育能源物联网等新兴动能产业、改造高耗能高污染的传统动能产业,即新旧动能转换,提供了新业态和新机遇,有望得到快速发展。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>5.1.2</b> 新一代LVDC供用电的市场与发展</h4>
                <div class="p1">
                    <p id="189">LVDC市场正处于蓬勃发展和增长阶段,数据中心、电动汽车、建筑终端和智能家居耗能逐年增长。当前,中国的发力点多在应用领域,应着重考虑在基础理论、系统规划、技术领域投入了多少,在经济投入产出比方面有多深入,而不要舍本逐末。应以理性、客观、科学的方式,从系统的角度看问题,避免狭隘的功利思维和产业竞争,着眼于从中国丰富的应用场景中寻找解决难题的切入口,实现既创新引领市场又经济先进的可持续发展。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>5.2</b> 研究方向思考及展望</h4>
                <div class="p1">
                    <p id="191">目前,以可再生绿色能源(如光伏直流发电)为能源的生产侧革命开辟了新路径。家电直流化是精细用能下电力电子化与信息数字化的必然趋势和内生诉求,为新一代LVDC供用电系统提供了真正的可控可调直流负荷,为能源消费侧革命和终端用户侧能源物联网提供了机遇。新一代LVDC供用电系统在分布式光伏发电、用户定制电力系统以及智慧楼宇、通信、交通、终端负荷供电等方面均表现出竞争力和广阔的应用前景。美国、欧洲及日本均提出了相应的系统架构。目前中国在新一代LVDC供用电系统的研究应用领域处于世界领先地位,为促进LVDC供用电系统的健康、有序发展,对未来可行的研究方向进行以下思考及建议。</p>
                </div>
                <div class="p1">
                    <p id="192">1)现阶段直流供用电技术还不会取代交流供用电技术,交直流混合形态或成为未来一段时间的供电形式。将现有交流供用电系统改造为直流供用电系统需综合考虑安全、接地、经济性价比等,因此不应在现有交流供用电基础上再建或者将其改造为直流供用电系统,以防重复和不必要投资,并防止造成潜在的不安全因素。但对新建项目,如城市新基础设施建设、市政设施、新商业、民用建筑、智慧城市和新型城镇化等,建议可采用LVDC供用电系统。</p>
                </div>
                <div class="p1">
                    <p id="193">2)虽然LVDC供用电系统中关键技术和运行经验大多来源于HVDC技术,但其也有其自身特点,如直流发电、直流控制保护、多电力电子设备并联及直流用电友好并网等。另外,LVDC供用电系统的典型架构配置、拓扑、模块化设计的研发创新尤为重要。同时,LVDC供用电系统还需兼顾交流供电系统运行中的安全、稳定、经济等问题,现阶段宜集中精力开展基础性研究及示范应用,研究LVDC供用电系统的基础理论,如安全距离、电弧特性、可靠性、经济性等,实现从定性分析到定量的升华;研究其组网原则以及智能进化机理和设计等,挖掘分析LVDC的特征参量及其与LVAC和HVDC的差异;研究分析LVDC供用电系统对交流供电系统的影响与相互协调发展,如直流引入后的快速保护原理、直流接地方法等;开展储能技术应用对LVDC供用电系统特性的影响及其评估研究,结合多类储能形式及物联网技术实现系统智能化管理。为后续建立系统、形成设备技术条件提供依据和支撑。应特别注意,安全是功能电器繁荣多样后生活提质的保障,设备级、分层级和系统级的安全也应统筹考虑,构建安全可靠的LVDC供用电系统非常重要。</p>
                </div>
                <div class="p1">
                    <p id="194">3)在运行方式、拓扑结构、协调控制、故障识别与隔离等方面,建议充分结合LVDC供用电系统的特点,大胆提出新方法和新技术,以适应LVDC供用电系统的发展。通过LVDC供用电典型架构与应用场景研究,从元件级、分层级到系统级,采用群智算法建立LVDC供用电网络模块化模型,以利于仿真和计算,进而通过工程示范应用,构建LVDC供用电技术体系。研究基于分布式多元接入、分层级隔离自治的网格化能源系统和浮地设计,研究在线绝缘与电弧监测,提升用电安全与可靠性。另外,除了从网络方面分析LVDC供用电系统中的问题外,还应从系统效益、技术经济性价比、电气化和社会发展的角度去解决问题。</p>
                </div>
                <div class="p1">
                    <p id="195">4)电压等级序列的确定是一个要前瞻考量、统筹兼顾、相向而行而又需决策取舍确立导向的实践过程。LVDC供用电系统的电压等级序列可选方案的确定需对经济性、可靠性和供电能力等方面进行综合评价和分析,确立导向原则,解决目前各自为政,无法相向而行,产品以制造厂家易改标准为据,造成全生态不能统筹兼顾,后续标准不一,产品不能互换,导致不必要浪费等现象。</p>
                </div>
                <div class="p1">
                    <p id="196">5)传感、信息、控制与保护、计量功能一体化的先进智能新装备研发,是实现新一代LVDC供用电系统落地的保障,应加强研究。另外,也应加强国际合作,组织各利益相关者共同建立系统化的标准体系。</p>
                </div>
                <div class="p1">
                    <p id="197">6)LVDC供用电系统具有典型的学科交叉融合特征,顶层设计与综合性的系统研究是当下最为迫切的需求。建议跨学科、跨专业、产学研用各方紧密合作,打破传统的条条框框,协调发展。可针对电力电子设备和系统的需求,将“理想开关、集总参数和脉宽调制(PWM)信号”的传统电力电子技术改造为基于“理想开关特性、杂散参数设计和电磁能脉冲控制”的新一代电力电子技术和设备;另一方面,当电磁暂态过程的时间尺度达到微纳秒级后,瞬态过程的规律难以用常规电路理论进行分析,需要分析问题的新方法和新思路,才能有所突破。此外,随着半导体器件在电网中的大规模应用,在物理层面,电网将由刚性电网演变为柔性电网;在材料层面,电网将由钢铁电网演变为半导体电网,需研究先进的电力电子器件及设备,为新型大容量电力电子设备的开发和新一代综合能源系统的构建提供强有力的技术支撑。</p>
                </div>
                <h3 id="198" name="198" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="199">新一代LVDC供用电系统是一个复杂、多学科的系统性问题,应重新审视传统思维方式,从一切可设计、可控制、可预测的物理学思维转变为追求适应、联系、共生的生物学思维,用“模块化+分层协作”之道解决复杂大系统问题。目前,新一代LVDC供用电技术正处于探索和试点应用过程,应跳出传统交流和HVDC输电的惯性思维,运用场景应用驱动,探索适用于LVDC供用电系统的新技术。采用理性、客观、科学的方法,不能盲目、急躁、草率地只从网络的角度去看问题,而应从系统效益、技术经济性价比、促进能源变革、实现再电气化和社会发展的角度去解决问题。</p>
                </div>
                <div class="p1">
                    <p id="200">集成LVDC供用电系统、现代IT和物联网技术,打造智能直流供用电生态系统,发展新一代LVDC供用电系统,将颠覆传统配用电模式,为泛在电力能源物联网奠定基础,推动系统数字化、扁平化管理。新一代LVDC供用电系统是培育分布式可再生能源自愈自平衡的网格化能源新生态,是实现新旧动能转换和能源物联网的关键,是能源供给、消费和体制革命的新方向、新业态,是能够带动产业升级的新技术革命,其市场前景广阔,经济潜力巨大,但市场和技术尚需开发,需要业界专家学者共同努力!</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="240">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606012&amp;v=MDk5MDViRzRIOWZNcVk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 马钊,安婷,尚宇炜.国内外配电前沿技术动态及发展[J].中国电机工程学报,2016,36(6):1552-1567.MA Zhao,AN Ting,SHANG Yuwei.State of the art and development trends of power distribution technologies[J].Proceedings of the CSEE,2016,36(6):1552-1567.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201418023&amp;v=MTc5NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZyM01JU0hUZXJHNEg5WE5wNDlIWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 赵波,王财胜,周金辉,等.主动配电网现状与未来发展[J].电力系统自动化,2014,38(18):125-135.ZHAO Bo,WANG Caisheng,ZHOU Jinhui,et al.Present and future development trend of active distribution network[J].Automation of Electric Power Systems,2014,38(18):125-135.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322003&amp;v=MDczOTFPclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNUHlyUGJiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 范明天,张祖平,苏傲雪,等.主动配电系统可行技术的研究[J].中国电机工程学报,2013,33(22):12-18.FAN Mingtian,ZHANG Zuping,SU Aoxue,et al.Enabling technologies for active distribution systems[J].Proceedings of the CSEE,2013,33(22):12-18.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506001&amp;v=MTAyMDJyUGJiRzRIOVRNcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 马钊,周孝信,尚宇炜,等.未来配电系统形态及发展趋势[J].中国电机工程学报,2015,35(6):1289-1298.MA Zhao,ZHOU Xiaoxin,SHANG Yuwei,et al.Form and development trend of future distribution system[J].Proceedings of the CSEE,2015,35(6):1289-1298.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604004&amp;v=MDM2MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTVB5clBiYkc0SDlmTXE0OUZZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 蒋智化,刘连光,刘自发,等.直流配电网功率控制策略与电压波动研究[J].中国电机工程学报,2016,36(4):919-926.JIANG Zhihua,LIU Lianguang,LIU Zifa,et al.Research on power flow control and the voltage fluctuation characteristics of DC distribution networks based on different control strategies[J].Proceedings of the CSEE,2016,36(4):919-926.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201817001&amp;v=MjY0NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNUHlyUGJiRzRIOW5OcUk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 韦晓广,高仕斌,臧天磊,等.社会能源互联网:概念、架构和展望[J].中国电机工程学报,2018,38(17):4969-4986.WEI Xiaoguang,GAO Shibin,ZANG Tianlei,et al.Social energy internet:concept,architecture and outlook[J].Proceedings of the CSEE,2016,38(17):4969-4986.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201701007&amp;v=MDQ0MTR6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTUlqVFBaN0c0SDliTXJvOUZZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 马钊.未来电力系统十大关键技术及挑战——CIGRE 2016技术动向[J].供用电,2017,34(1):24-27.MA Zhao.Ten key technologies and challenges of future power system—CIGRE 2016 technology trend[J].Distribution &amp; Utilization,2017,34(1):24-27.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 WEI J,KUNDUR D,ZOURNTOS T,et al.A flocking-based paradigm for hierarchical cyber-physical smart grid modeling and control[J].IEEE Transactions on Smart Grid,2014,5(6):2687-2700.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Review and prospect of active distribution system planning">

                                <b>[9]</b> JUNYONG L,HONGJUN G,ZHAO M.Review and prospect of active distribution system planning[J].Journal of Modern Power System and Clean Energy,2015,3(4):457-467.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES542F20835389EFB52C4DA425BCE371CC&amp;v=MDkzMTRsUHZSTVJtVHNKT1h2Z3FXQkdETEdUUk1uc0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTZ3cXc9TmlmT2ZiYThIS2ZPcjRkR1llZ0hCUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> CONTE F,D'AGOSTINO F,SILVESTRO F.Operational constrained nonlinear modeling and identification of active distribution networks[J].Electric Power Systems Research,2019,168:92-104.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 国家能源局.国家能源局关于组织实施“互联网+”智慧能源(能源互联网)示范项目的通知[EB/OL].[2016-08-10].http://www.bjdch.gov.cn/n1515644/n2022693/c4224604/content.html.National Energy Administration.Notice of the National Energy Administration on organizing and implementing the “Internet+” smart energy (energy internet) demonstration project[EB/OL].[2016-08-10].http://www.bjdch.gov.cn/n1515644/n2022693/c4224604/content.html.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912015&amp;v=MjU4MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZyM01JU0hUZXJHNEg5ak5yWTlFWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 孙宏斌,郭庆来,吴文传,等.面向能源互联网的多能流综合能量管理系统:设计与应用[J].电力系统自动化,2019,43(12):1-8.DOI:10.7500/AEPS20190228003.SUN Hongbin,GUO Qinglai,WU Wenchuan,et al.Integrated energy management system with multi-energy flow for Energy Internet:design and application[J].Automation of Electric Power Systems,2019,43(12):1-8.DOI:10.7500/AEPS20190228003.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 ALEX H,MARIESA L C,GERALD T H,et al.The future renewable electric energy delivery and management system:the energy internet[J].Proceedings of the IEEE,2011,99(1):133-148.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111553366000&amp;v=MjkzMzRNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5tVTdiS0pWd1FYRnF6R2JLNUg5VEpySXhEWXVzUERC&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 徐政.柔性直流输电系统[M].北京:机械工业出版社,2016.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2016.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603012&amp;v=MjU4NzQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNSVRyQmZiRzRIOWZNckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 史清芳,徐习东,赵宇明.电力电子设备对直流配电网可靠性影响[J].电网技术,2016,40(3):725-732.SHI Qingfang,XU Xidong,ZHAO Yuming.Effects of power electronic devices on DC distribution reliability[J].Power System Technology,2016,40(3):725-732.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201515023&amp;v=MjQzNzJxbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZyM01MeW5hZWJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 蒋冠前,李志勇,杨慧霞,等.柔性直流输电系统拓扑结构研究综述[J].电力系统保护与控制,2015,43(15):145-153.JIANG Guanqian,LI Zhiyong,YANG Huixia,et al.Research review on topological structure of flexible HVDC system[J].Power System Protection and Control,2015,43(15):145-153.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES68BCCBEE753298BB5629751D52E6F32C&amp;v=MjAxNTkvM2Zvd1krNE1EblV4dldRVzdEMTBUM3JqMkJjM0RMVGlScmpzQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHRoemJxNndxdz1OaWZPZmJXd2JLSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> GIEL V D B,JEROEN S,JOHAN D.A critical review of power quality standards and definitions applied to DC microgrids[J].Applied Energy,2018,229:281-288.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stability of a DC distribution system for power system integration of plug-in hybrid electric vehicles">

                                <b>[18]</b> MANSOUR T,AMIRNASER Y.Stability of a DC distribution system for power system integration of plug-in hybrid electric vehicles[J].IEEE Transactions on Smart Grid,2014,5(5):2564-2573.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 KUMAR D,ZARE F,GHOSH A.DC microgrid technology:system architectures,AC grid interfaces,grounding schemes,power quality,communication networks,applications and standardizations aspects[J].IEEE Access,2017,5:12230-12256.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=National electric delivery technologies roadmap">

                                <b>[20]</b> Department of Energy,USA.National electric delivery technologies roadmap[R].USA:Department of Energy,2004.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030252005002&amp;v=MTE4MzM3YktKVndRWEZxekdiTzdIdFBKclk5Rlllc1BEaE04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm1V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 中国科学院能源领域战略研究组.中国至2050年能源科技发展路线图[M].北京:中国科学出版社,2009.Research Group of Strategy of Energy Field of China.2050 roadmap of China for development of energy science and technology[M].Beijing:China Science Press,2009.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512326675001&amp;v=MjgwNzBFOWZidm5LcmlmWmVadkZ5bm1VN2JLSlZ3UVhGcXpHYmE1SE5MT3FZbENZZXNQRFJNOHp4VVNtRGQ5U0g3bjN4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 刘振亚.中国电力与能源[M].北京:中国电力出版社,2012:58-70.LIU Zhenya.China power and energy[M].Beijing:China Electric Power Press,2012:58-70.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600002808&amp;v=MDc0ODc4SDlQT3FZOUZaT3NOQkh3eG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJ6SUtWd1JhQlk9Tmo3QmFySw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> ÜBERMASSER S,LEBER T,STIFTER M,et al.Maximizing local renewable energy consumption by shifting flexible electrical loads in time and space[J].e &amp; i Elektrotechnik und Informationstechnik,2014,131(8):372-377.
                            </a>
                        </p>
                        <p id="286">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Coordination of Energy Resources With a Two-Stage Online Active Management">

                                <b>[24]</b> PILO F,PISANO G,SOMA G G.Optimal coordination of energy resources with a two-stage online active management[J].IEEE Transactions on Industrial Electronics,2011,58(10):4526-4537.
                            </a>
                        </p>
                        <p id="288">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MjgyOTdCdEdGckNVUjdxZlp1WnRGeUhuVnIzTVB5clBiYkc0SDlmTnJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403.
                            </a>
                        </p>
                        <p id="290">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC microgrid technology:System architectures,AC grid interfaces,grounding schemes,power quality,communication networks,applications and standardizations aspects">

                                <b>[26]</b> KUMAR D,ZARE F,GHOSH A.DC microgrid technology:system architectures,AC grid interfaces,grounding schemes,power quality,communication networks,applications and standardizations aspects[J].IEEE Access,2017,5:12230-12256.
                            </a>
                        </p>
                        <p id="292">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604002&amp;v=MDc1MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZyM01QeXJQYmJHNEg5Zk1xNDlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 吕振宇,吴在军,窦晓波,等.自治直流微电网分布式经济下垂控制策略[J].中国电机工程学报,2016,36(4):900-910.LÜ Zhenyu,WU Zaijun,DOU Xiaobo,et al.A distributed droop control scheme for islanded DC microgrid considering operation costs[J].Proceedings of the CSEE,2016,36(4):900-910.
                            </a>
                        </p>
                        <p id="294">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks">

                                <b>[28]</b> DRAGICEVIC T,VASQUEZ J C,GUERRERO J M,et al.Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks[J].IEEE Electrification Magazine,2014,2(1):54-65.
                            </a>
                        </p>
                        <p id="296">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MDgxNzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNUHlyUGJiRzRIOW5Pckk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                            </a>
                        </p>
                        <p id="298">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=SHCA201907220010&amp;v=MTc3NzNyaWZaZVp2RnlubVU3YktKVndRTmlYSWI3RzRIOWpNcUkxSFpPc09EQk04enhVU21EZDlTSDduM3hFOWZidm5L&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 朱妍,姚金楠.数据中心怎成“能耗巨兽”[N].中国能源报,2019-07-22(1).ZHU Yan,YAO Jinnan.How do data center become “energy-consumption beast” [N].China Energy News,2019-07-22(1).
                            </a>
                        </p>
                        <p id="300">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100488883&amp;v=MzIyNzBkR2VycVFUTW53WmVadEZpbmxVcnpJS1Z3UmFCWT1OaWZPZmJLN0h0RE9ybzlGWU9NSEJIUTZvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> MARSZAL A J,HEISELBERG P,BOURRELLE J S,et al.Zero energy building—a review of definitions and calculation methodologies[J].Energy and Buildings,2011,43(4):971-979.
                            </a>
                        </p>
                        <p id="302">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESC390E095E5849A923448FD3217AFE1F2&amp;v=MDE3NjNBRWU0SENIVkl4aFFRN2p0MVBndmhyaE15Q01UaFJNeWRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6YnE2d3F3PU5pZk9mY0M3RjlHNXI0Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> LIU Z,LIU Y,HE B J,et al.Application and suitability analysis of the key technologies in nearly zero energy buildings in China[J].Renewable and Sustainable Energy Reviews,2019,101:329-345.
                            </a>
                        </p>
                        <p id="304">
                            <a id="bibliography_33" >
                                    <b>[33]</b>
                                 格力光伏小屋将低碳生活照进现实[EB/OL].[2018-07-06].http://www.xinhuanet.com/tech/2018-07/06/c_11230896 28.htm.GREE photovoltaic cabin-bring low carbon life into reality [EB/OL].[2018-07-06].http://www.xinhuanet.com/tech/2018-07/06/c_1123089628.htm.
                            </a>
                        </p>
                        <p id="306">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Global EV outlook 2019[R/OL]">

                                <b>[34]</b> International Energy Agency.Global EV outlook 2019[R/OL].[2019-05-27].https://www.iea.org/gevo2019/.
                            </a>
                        </p>
                        <p id="308">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technology report LVDC:electricity for the 21st century[R/OL]">

                                <b>[35]</b> International Electrotechnical Commission Systems Evaluation Group 4.Technology report LVDC:electricity for the 21st century[R/OL].[2017-09-21].https://www.iec.ch/technologyreport/lvdc.
                            </a>
                        </p>
                        <p id="310">
                            <a id="bibliography_36" >
                                    <b>[36]</b>
                                 中低压直流配电电压导则:GB/T 35727—2017[S].2017.Guideline for standard voltages of medium and low voltage DC distribution system:GB/T 35727—2017[S].2017.
                            </a>
                        </p>
                        <p id="312">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Standard voltages">

                                <b>[37]</b> Standard voltages:IEC 60038—2009[S].2009.
                            </a>
                        </p>
                        <p id="314">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710034&amp;v=MDI2Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTUlUckJmYkc0SDliTnI0OUdZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):270-279.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):270-279.
                            </a>
                        </p>
                        <p id="316">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201501021&amp;v=MTcxOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNSVNIUmZiRzRIOVRNcm85SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 杜翼,江道灼,尹瑞,等.直流配电网拓扑结构及控制策略[J].电力自动化设备,2015,35(1):139-144.DU Yi,JIANG Daozhuo,YIN Rui,et al.Topological structure and control strategy of DC distribution network[J].Electric Power Automation Equipment,2015,35(1):139-144.
                            </a>
                        </p>
                        <p id="318">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201606010&amp;v=MTM5ODViRzRIOWZNcVk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNSVNIUmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 孙鹏飞,贺春光,邵华,等.直流配电网研究现状与发展[J].电力自动化设备,2016,36(6):64-73.SUN Pengfei,HE Chunguang,SHAO Hua,et al.Research status and development of DC distribution network[J].Electric Power Automation Equipment,2016,36(6):64-73.
                            </a>
                        </p>
                        <p id="320">
                            <a id="bibliography_41" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grounding the DC microgrid">

                                <b>[41]</b> MOHAMMADI J,AJAEI F B,STEVENS G.Grounding the DC microgrid[J].IEEE Transactions on Industry Applications,2019,55(5):4490-4499.
                            </a>
                        </p>
                        <p id="322">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A survey on fault detection,isolation,and reconfiguration methods in electric ship power systems">

                                <b>[42]</b> BABAEI M,SHI J,ABDELWAHED S.A survey on fault detection,isolation,and reconfiguration methods in electric ship power systems[J].IEEE Access,2018,6:9430-9441.
                            </a>
                        </p>
                        <p id="324">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators">

                                <b>[43]</b> SHUAI Z,HE D,XIONG Z,et al.Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2018,7(1):528-540.
                            </a>
                        </p>
                        <p id="326">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201806003&amp;v=MDMxMDJDVVI3cWZadVp0RnlIblZyM01JalRQWjdHNEg5bk1xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b> 罗飞,焦在滨,马钊,等.直流配电网故障分析和继电保护综述[J].供用电,2018,35(6):3-11.LUO Fei,JIAO Zaibin,MA Zhao,et al.Review of fault analysis and relay protection of DC distribution network[J].Distribution &amp; Utilization,2018,35(6):3-11.
                            </a>
                        </p>
                        <p id="328">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315017&amp;v=MDg0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WcjNNSVNIVGVyRzRIOUxOcW85RVk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 魏晓光,高冲,罗湘,等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化,2013,37(15):95-101.WEI Xiaoguang,GAO Chong,LOU Xiang,et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems,2013,37(15):95-101.
                            </a>
                        </p>
                        <p id="330">
                            <a id="bibliography_46" >
                                    <b>[46]</b>
                                 SNEATH J,RAJAPAKSE A D.Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers[J].IEEE Transactions on Power Delivery,2016,31(3):973-981.
                            </a>
                        </p>
                        <p id="332">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES897C39C5848EBEDFC2C690CB1C44448B&amp;v=MjkyMTNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTZ3cXc9TmlmT2ZidXhHYUxQcHZ4QWJPOEhlUTVNdTJCZzZFeDdRWCtSM2hOR2ZiYVFRYkx0Qw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b> JOAQUÍN G,ANTONIO M,AURORA G,et al.Supraharmonics emission from LED lamps:a reduction proposal based on random pulse-width modulation[J].Electric Power Systems Reseach,2018,164:11-19.
                            </a>
                        </p>
                        <p id="334">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201301005&amp;v=MDc2Mjc0SDlMTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnIzTVB5UFBlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 马钊.直流断路器的研发现状及展望[J].智能电网,2013,1(1):12-16.MA Zhao.R&amp;D status and prospects of HVDC circuit breakers[J].Smart Grid,2013,1(1):12-16.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923003&amp;v=MTk1NTgzTUlTSFRlckc0SDlqT3JJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

