

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135873834787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923016%26RESULT%3d1%26SIGN%3dK5hwKxlX%252b8orgGdhMUMCRAAbo8g%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923016&amp;v=MjcyODRSN3FmWnVadEZ5SGdVYjdQSVNIVGVyRzRIOWpPckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 直流配电系统架构及参数 "><b>1</b> 直流配电系统架构及参数</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2 保护配置策略&lt;/b&gt; "><b>2 保护配置策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;2.1&lt;/b&gt; 保护分区原则"><b>2.1</b> 保护分区原则</a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;2.2&lt;/b&gt; 保护配置"><b>2.2</b> 保护配置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;3&lt;/b&gt; 保护原理及故障定位方法 "><b>3</b> 保护原理及故障定位方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;3.1&lt;/b&gt; 直流极间短路故障"><b>3.1</b> 直流极间短路故障</a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;3.2&lt;/b&gt; 直流单极接地故障"><b>3.2</b> 直流单极接地故障</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;3.3&lt;/b&gt; 断线故障"><b>3.3</b> 断线故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#124" data-title="&lt;b&gt;4.1&lt;/b&gt; 直流线路极间短路"><b>4.1</b> 直流线路极间短路</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;4.2&lt;/b&gt; 直流线路单极接地短路"><b>4.2</b> 直流线路单极接地短路</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;4.3&lt;/b&gt; 直流线路断线故障"><b>4.3</b> 直流线路断线故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;5&lt;/b&gt; 装置研制 "><b>5</b> 装置研制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#137" data-title="&lt;b&gt;5.1&lt;/b&gt; 直流配电网保护设备硬件平台"><b>5.1</b> 直流配电网保护设备硬件平台</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;5.2&lt;/b&gt; 直流配电网保护设备软件平台"><b>5.2</b> 直流配电网保护设备软件平台</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 直流配电系统架构及保护分区&lt;/b&gt;"><b>图1 直流配电系统架构及保护分区</b></a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;图2 直流线路母线区保护配置&lt;/b&gt;"><b>图2 直流线路母线区保护配置</b></a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;图3 DC/DC变压器区保护配置&lt;/b&gt;"><b>图3 DC/DC变压器区保护配置</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图4 多点方向信息故障定位方法&lt;/b&gt;"><b>图4 多点方向信息故障定位方法</b></a></li>
                                                <li><a href="#173" data-title="图A1 单极接地故障放电回路">图A1 单极接地故障放电回路</a></li>
                                                <li><a href="#174" data-title="图A2 单极接地故障等效电路">图A2 单极接地故障等效电路</a></li>
                                                <li><a href="#175" data-title="图A3 单极接地故障定位流程">图A3 单极接地故障定位流程</a></li>
                                                <li><a href="#177" data-title="图B1 双极故障时直流电压">图B1 双极故障时直流电压</a></li>
                                                <li><a href="#178" data-title="图B2 双极故障时直流电流">图B2 双极故障时直流电流</a></li>
                                                <li><a href="#180" data-title="图B3 单极接地故障（R&lt;sub&gt;f&lt;/sub&gt;=0Ω）">图B3 单极接地故障（R<sub>f</sub>=0Ω）</a></li>
                                                <li><a href="#181" data-title="图B4 单极接地故障（R&lt;sub&gt;f&lt;/sub&gt;=10Ω）">图B4 单极接地故障（R<sub>f</sub>=10Ω）</a></li>
                                                <li><a href="#182" data-title="图B5 单极接地故障（R&lt;sub&gt;f&lt;/sub&gt;=50Ω）">图B5 单极接地故障（R<sub>f</sub>=50Ω）</a></li>
                                                <li><a href="#183" data-title="图B6 单极接地故障（R&lt;sub&gt;f&lt;/sub&gt;=100Ω）">图B6 单极接地故障（R<sub>f</sub>=100Ω）</a></li>
                                                <li><a href="#184" data-title="图B7 单极接地故障（R&lt;sub&gt;f&lt;/sub&gt;=150Ω）">图B7 单极接地故障（R<sub>f</sub>=150Ω）</a></li>
                                                <li><a href="#185" data-title="图B8 断线时1号换流器侧直流电压">图B8 断线时1号换流器侧直流电压</a></li>
                                                <li><a href="#186" data-title="图B9 断线时2号换流器侧直流电压">图B9 断线时2号换流器侧直流电压</a></li>
                                                <li><a href="#188" data-title="图C1 直流配电网保护硬件框架示意图">图C1 直流配电网保护硬件框架示意图</a></li>
                                                <li><a href="#189" data-title="图C2 直流配电网保护设备软件整体架构">图C2 直流配电网保护设备软件整体架构</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MTczMTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYjdPUHlyUGJiRzRIOUxPcW85Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=Mjc1MzRIZ1ViN09JU0hUZXJHNEg5UE1wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 曾嘉思,徐习东,赵宇明.交直流配电网可靠性对比[J].电网技术,2014,38(9):2582-2589.ZENG Jiasi,XU Xidong,ZHAO Yuming.Reliability comparison of AC and DC distribution network[J].Power System Technology,2014,38(9):2582-2589." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409045&amp;v=MzIzNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYjdPSVRyQmZiRzRIOVhNcG85QllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         曾嘉思,徐习东,赵宇明.交直流配电网可靠性对比[J].电网技术,2014,38(9):2582-2589.ZENG Jiasi,XU Xidong,ZHAO Yuming.Reliability comparison of AC and DC distribution network[J].Power System Technology,2014,38(9):2582-2589.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" STIENEKER M,BUTZ J,RABIEE S,et al.Medium-voltage DC research grid Aachen[C]// Proceedings of International ETG Congress Die,Energiewende-Blueprints for the New Energy Age,November 17-18,2015,Bonn,Germany:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Medium-voltage DC research grid aachen">
                                        <b>[4]</b>
                                         STIENEKER M,BUTZ J,RABIEE S,et al.Medium-voltage DC research grid Aachen[C]// Proceedings of International ETG Congress Die,Energiewende-Blueprints for the New Energy Age,November 17-18,2015,Bonn,Germany:1-7.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李斌,何佳伟,冯亚东,等.多端柔性直流电网保护关键技术[J].电力系统自动化,2016,40(21):2-12.LI Bin,HE Jiawei,FENG Yadong,et al.Key techniques for protection of multi-terminal flexible DC grid[J].Automation of Electric Power Systems,2016,40(21):2-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621002&amp;v=MzEyMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWI3T0lTSFRlckc0SDlmT3JvOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李斌,何佳伟,冯亚东,等.多端柔性直流电网保护关键技术[J].电力系统自动化,2016,40(21):2-12.LI Bin,HE Jiawei,FENG Yadong,et al.Key techniques for protection of multi-terminal flexible DC grid[J].Automation of Electric Power Systems,2016,40(21):2-12.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LI Bin,HE Jiawei,TIAN Jie,et al.DC fault analysis for modular multilevel converter-based system[J].Journal of Modern Power Systems and Clean Energy,2017,5(2):275-282." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC fault analysis for modular multilevel converter-based system">
                                        <b>[6]</b>
                                         LI Bin,HE Jiawei,TIAN Jie,et al.DC fault analysis for modular multilevel converter-based system[J].Journal of Modern Power Systems and Clean Energy,2017,5(2):275-282.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 戴志辉,葛红波,严思齐,等.柔性直流配电网故障分析[J].电工技术学报,2018,33(8):1863-1874.DAI Zhihui,GE Hongbo,YAN Siqi,et al.Fault analysis of flexible DC distribution system[J].Transactions of China Electrotechnical Society,2018,33(8):1863-1874." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201808020&amp;v=MTE4MTVnVWI3T0lTckJmYkc0SDluTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         戴志辉,葛红波,严思齐,等.柔性直流配电网故障分析[J].电工技术学报,2018,33(8):1863-1874.DAI Zhihui,GE Hongbo,YAN Siqi,et al.Fault analysis of flexible DC distribution system[J].Transactions of China Electrotechnical Society,2018,33(8):1863-1874.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 孙刚,时伯年,赵宇明,等.基于MMC的柔性直流配电网故障定位及保护配置研究[J].电力系统保护与控制,2015,43(22):127-133.SUN Gang,SHI Bonian,ZHAO Yuming,et al.Research on the fault location method and protection configuration strategy of MMC based DC distribution grid[J].Power System Protection and Control,2015,43(22):127-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201522019&amp;v=MDQ4ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN09MeW5hZWJHNEg5VE9yWTlFYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         孙刚,时伯年,赵宇明,等.基于MMC的柔性直流配电网故障定位及保护配置研究[J].电力系统保护与控制,2015,43(22):127-133.SUN Gang,SHI Bonian,ZHAO Yuming,et al.Research on the fault location method and protection configuration strategy of MMC based DC distribution grid[J].Power System Protection and Control,2015,43(22):127-133.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717012&amp;v=MTYxMzBadEZ5SGdVYjdPSVNIVGVyRzRIOWJOcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李斌,何佳伟.柔性直流配电系统故障分析及限流方法[J].中国电机工程学报,2015,35(12):3026-3036.LI Bin,HE Jiawei.DC fault analysis and current limiting technique for VSC-based DC distribution system[J].Proceedings of the CSEE,2015,35(12):3026-3036." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201512013&amp;v=MjAwNDk5VE5yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN09QeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李斌,何佳伟.柔性直流配电系统故障分析及限流方法[J].中国电机工程学报,2015,35(12):3026-3036.LI Bin,HE Jiawei.DC fault analysis and current limiting technique for VSC-based DC distribution system[J].Proceedings of the CSEE,2015,35(12):3026-3036.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" FLETCHER S D A,NORMAN P J,FONG K,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-Speed Differential Protection for Smart DC Distribution Systems">
                                        <b>[11]</b>
                                         FLETCHER S D A,NORMAN P J,FONG K,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20171026019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MTU3MjRlckc0SDluTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWI3T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20171026019.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" BERTHO R,LACERDA V A,MONARO R M,et al.Selective nonunit protection technique for multiterminal VSC-HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(5):2106-2114." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Selective nonunit protection technique for multiterminal VSC-HVDC grids">
                                        <b>[13]</b>
                                         BERTHO R,LACERDA V A,MONARO R M,et al.Selective nonunit protection technique for multiterminal VSC-HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(5):2106-2114.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" NOH C H,KIM C H,GWON G H,et al.Development of fault section identification technique for low voltage DC distribution systems by using capacitive discharge current[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):509-520." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803010&amp;v=MjE5NDFyQ1VSN3FmWnVadEZ5SGdVYjdPS0QzSWE3RzRIOW5Nckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         NOH C H,KIM C H,GWON G H,et al.Development of fault section identification technique for low voltage DC distribution systems by using capacitive discharge current[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):509-520.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" >
                                        <b>[15]</b>
                                     中压直流配电网典型网架结构及供电方案技术导则:TCEC 166—2018[S].北京:中国电力企业联合会,2018.Guidelines for typical configuration and power supply schemes of middle voltage DC distribution network:TCEC 166—2018[S].Beijing:China Electricity Council,2018.</a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张庆,于光远,秦昌龙.交流侧接地方式对多端柔性直流配电网保护配置的影响[J].南方能源建设,2018,5(4):78-85.ZHANG Qing,YU Guangyuan,QIN Changlong.Effect of AC-side grounding mode on protection configuration of multi-terminal flexible DC distribution network[J].Southern Energy Construction,2018,5(4):78-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NYNF201804012&amp;v=MjYxMDhIOW5NcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYjdPS3pURmFMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张庆,于光远,秦昌龙.交流侧接地方式对多端柔性直流配电网保护配置的影响[J].南方能源建设,2018,5(4):78-85.ZHANG Qing,YU Guangyuan,QIN Changlong.Effect of AC-side grounding mode on protection configuration of multi-terminal flexible DC distribution network[J].Southern Energy Construction,2018,5(4):78-85.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 韩永霞,何秋萍,赵宇明,等.采用柔性直流技术的智能配电网接入交流电网方式[J].电力系统自动化,2016,40(13):141-146.HAN Yongxia,HE Qiuping,ZHAO Yuming,et al.Access model of intelligent distribution network to AC network based on flexible DC technology[J].Automation of Electric Power Systems,2016,40(13):141-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613021&amp;v=MTk0NDBJU0hUZXJHNEg5Zk5ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         韩永霞,何秋萍,赵宇明,等.采用柔性直流技术的智能配电网接入交流电网方式[J].电力系统自动化,2016,40(13):141-146.HAN Yongxia,HE Qiuping,ZHAO Yuming,et al.Access model of intelligent distribution network to AC network based on flexible DC technology[J].Automation of Electric Power Systems,2016,40(13):141-146.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 徐政.柔性直流输电系统[M].北京:机械工业出版社,2012.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111401858000&amp;v=MTIwNzdyaWZaZVp2RnlubVU3Yk5JbDhTWEZxekdiSzVIOVhNcm9kQWJPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5L&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         徐政.柔性直流输电系统[M].北京:机械工业出版社,2012.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2012.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 罗永捷,徐罗那,熊小伏,等.MMC-MTDC系统直流单极对地短路故障保护策略[J].电工技术学报,2017,32(增刊1):98-106.LUO Yongjie,XU Luona,XIONG Xiaofu,et al.Pole-to-ground DC fault protection of MMC-MTDC systems[J].Transactions of China Electrotechnical Society,2017,32(Supplement 1):98-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2017S1012&amp;v=MzExOTZVYjdPSVNyQmZiRzRIOWF2cm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         罗永捷,徐罗那,熊小伏,等.MMC-MTDC系统直流单极对地短路故障保护策略[J].电工技术学报,2017,32(增刊1):98-106.LUO Yongjie,XU Luona,XIONG Xiaofu,et al.Pole-to-ground DC fault protection of MMC-MTDC systems[J].Transactions of China Electrotechnical Society,2017,32(Supplement 1):98-106.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 贾科,赵其娟,王聪博,等.柔性直流配电系统线路保护与定值整定[J].电力系统自动化,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.JIA Ke,ZHAO Qijuan,WANG Congbo,et al.Line protection and setting calculation for flexible DC distribution system[J].Automation of Electric Power Systems,2019,43(19):171-178.DOI:10.7500/AEPS20180928002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919021&amp;v=MjQ5NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYjdPSVNIVGVyRzRIOWpOcG85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         贾科,赵其娟,王聪博,等.柔性直流配电系统线路保护与定值整定[J].电力系统自动化,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.JIA Ke,ZHAO Qijuan,WANG Congbo,et al.Line protection and setting calculation for flexible DC distribution system[J].Automation of Electric Power Systems,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 王德林,郑玉平,周华良,等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化,2017,41(16):27-34.DOI:10.7500/AEPS20170220004.WANG Delin,ZHENG Yuping,ZHOU Hualiang,et al.Platform and key technology for distributed bus protection based on multi-HSR network[J].Automation of Electric Power Systems,2017,41(16):27-34.DOI:10.7500/AEPS 20170220004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716004&amp;v=MDkzMDVyRzRIOWJOcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYjdPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王德林,郑玉平,周华良,等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化,2017,41(16):27-34.DOI:10.7500/AEPS20170220004.WANG Delin,ZHENG Yuping,ZHOU Hualiang,et al.Platform and key technology for distributed bus protection based on multi-HSR network[J].Automation of Electric Power Systems,2017,41(16):27-34.DOI:10.7500/AEPS 20170220004.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-11-01 12:09</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),123-135 DOI:10.7500/AEPS20190428004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">柔性直流配电网保护方案及设备研制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E9%80%9A%E5%8D%8E&amp;code=29917478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴通华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%B4%E9%AD%8F&amp;code=37578257&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戴魏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%96%B0%E4%B8%9C&amp;code=43345188&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李新东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E7%8E%89%E5%B9%B3&amp;code=29917477&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑玉平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B4%94%E7%8E%89&amp;code=20431967&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">崔玉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E5%88%9A&amp;code=37578260&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚刚</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=1044544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E6%B5%B7%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E4%B8%8E%E7%94%B5%E6%B0%94%E5%AD%A6%E9%99%A2&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河海大学能源与电气学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对典型柔性直流配电网开展了保护分区及保护配置策略研究;根据直流线路的故障特性,分析了直流极间短路故障、单极接地故障以及断线故障的保护方案。对于直流电网快速故障定位和隔离的要求,提出一种基于差动保护和多点方向信息的综合故障定位方法。基于所提出的保护和故障定位方案,研制了高采样率且具备多类型模拟量接口的直流配电网保护设备。经实时数字仿真(RTDS)系统仿真和动模试验,验证了保护方案的可行性和故障定位方法的正确性,所研制的保护设备动作行为、性能指标满足直流配电网安全运行需求。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性直流配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4%E9%85%8D%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护配置;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9E%81%E9%97%B4%E7%9F%AD%E8%B7%AF%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">极间短路故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B7%AE%E5%8A%A8%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">差动保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%82%B9%E6%96%B9%E5%90%91%E4%BF%A1%E6%81%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多点方向信息;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%AE%9A%E4%BD%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障定位;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *吴通华（1977—），男，通信作者，博士研究生，研究员级高级工程师，主要研究方向：交直流电网保护与控制技术。E-mail:wutonghua@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    戴魏（1981—），男，硕士，高级工程师，主要研究方向：交直流电网保护与控制技术。E-mail:daiwei@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    李新东（1982—），男，硕士，工程师，主要研究方向：交直流电网保护与控制技术。E-mail:lixindong@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“交直流混联电网故障耦合特性及继电保护新原理研究”;</span>
                    </p>
            </div>
                    <h1><b>Protection Scheme and Device Development of Flexible DC Distribution Network</b></h1>
                    <h2>
                    <span>WU Tonghua</span>
                    <span>DAI Wei</span>
                    <span>LI Xindong</span>
                    <span>ZHENG Yuping</span>
                    <span>CUI Yu</span>
                    <span>YAO Gang</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>College of Energy and Electrical Engineering, Hohai University</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The protection partition and protection configuration are studied based on the typical flexible DC distribution network. According to the fault characteristics of DC lines, the protection scheme of DC pole-to-pole short-circuit fault, single-pole grounding fault and broken line fault are analyzed, and a comprehensive fault location method based on differential protection and multi-point direction information is proposed. Based on the proposed protection and fault location scheme, the protection device of DC distribution network which has high sample rate and multiple kinds of analog input interfaces is developed. The test and dynamic simulation on real-time digital simulation(RTDS) system prove the feasibility of the protection scheme and correctness of the fault location method, and the action behavior and performance index of the developed protection device meet all the safety operation requirements of DC distribution network.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20DC%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible DC distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=protection%20configuration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">protection configuration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pole-to-pole%20short-circuit%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pole-to-pole short-circuit fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=differential%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">differential protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-point%20direction%20information&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-point direction information;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20location&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault location;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">随着直流负荷的日益增长,以及分布式新能源的大量接入,当前配电网源荷储直流特征愈发显著。基于模块化多电平换流器(MMC)的柔性直流配电提供了一种灵活、高效及环保的配用电方式,其不需要滤波器、无功补偿等辅助设备,正在成为配电系统的研究热点<citation id="154" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">中低压直流配电网是指包含中压和低压多个电压等级,满足直流负荷、光伏、储能多点分层接入的直流配电网,其架构为基于MMC的多端柔性直流配电系统,通过DC/DC变压器实现低压侧直流负荷及分布式电源的接入。</p>
                </div>
                <div class="p1">
                    <p id="47">目前国内外在直流配电系统故障分析及保护原理方面已经开展了部分研究工作。在直流配电网故障分析方面,文献<citation id="163" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>分析了两电平型电压源型换流器(VSC)和MMC型VSC直流侧短路时的故障特征。文献<citation id="155" type="reference">[<a class="sup">7</a>]</citation>分析了绝缘栅双极型晶体管(IGBT)不闭锁时,直流极间短路和单极接地短路的故障特性及过渡电阻等因素的影响。在直流配电网保护方案方面,文献<citation id="156" type="reference">[<a class="sup">8</a>]</citation>进行了保护分区设计并提出了各分区典型保护配置。文献<citation id="157" type="reference">[<a class="sup">9</a>]</citation>针对多端柔性直流配电系统的中压直流线路,设计了基于通信系统和直流断路器的继电保护方案。文献<citation id="158" type="reference">[<a class="sup">10</a>]</citation>提出了基于电阻型超导限流器的直流故障限流方法,降低了直流故障电流,使得保护和故障定位更易于实现。文献<citation id="159" type="reference">[<a class="sup">11</a>]</citation>提出了适用于直流配电网的快速差动保护。文献<citation id="160" type="reference">[<a class="sup">12</a>]</citation>提出一种采用电流突变量夹角余弦值的直流线路纵联保护方法。文献<citation id="161" type="reference">[<a class="sup">13</a>]</citation>运用小波变换提取线路电流不同频率下的分量,并将其导入基于遗传算法的模糊系统进行故障判别。文献<citation id="162" type="reference">[<a class="sup">14</a>]</citation>通过分析电容放电电流实现了低压直流环形电网的故障区段定位。现有研究多基于点对点传输的柔性直流系统、中压单线馈电以及低压直流微网,缺乏系统性的中低压直流配电保护技术研究与应用。</p>
                </div>
                <div class="p1">
                    <p id="48">本文以典型双端口MMC柔性直流配电系统为基础,研究多端换流器在典型控制方式下的配电系统保护技术。提出系统整体保护控制方案,并确定直流配电系统的保护分区及原则、保护配置、原理和动作策略等。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 直流配电系统架构及参数</h3>
                <div class="p1">
                    <p id="50">目前中压直流配电系统的典型网架结构包括:单端单路辐射状结构、单端双路辐射状结构、单端环状结构、双端结构、多端树枝状结构、多端环状结构<citation id="164" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51">本文以典型双端口MMC柔性直流配电系统为基础,针对多端供电环网拓扑的直流配电系统开展研究。本直流配电系统采用换流站、开闭所、配电房3层结构,如图1所示,包含换流站2座、开闭所2座、配电房4座,采用双端环网型网架结构。在交流电源变电站1、变电站2侧分别建设柔性直流换流站作为中低压直流配电系统电源支撑。柔性直流换流站额定功率10 MW,直流侧输出电压±10 kV,采用伪双极拓扑;直流中压骨干网架采用双端环网网架结构,建设2座直流开关站,直流开关站分别为开闭所K1和K2,开闭所采用单母线分段接线方式,每段母线由一回±10 kV直流电源接入,分别给负荷侧供电,K1和K2中母联开关均闭合,系统正常时中压侧采用合环运行方式。该拓扑采用环形供电路径,具备供电范围广、供电能力强、供电可靠性高等特点,任何一侧线路故障时其他侧线路能够持续为负荷供电,且任何一端电源故障时其他电源端能够满足全部负荷供电需求,负荷可从不同路径获取电能或电网、分布式电源和储能向不同路径输出电能,满足<i>N</i>-1可靠性的要求。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 直流配电系统架构及保护分区" src="Detail/GetImg?filename=images/DLXT201923016_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 直流配电系统架构及保护分区</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Architecture and protection area partition of DC distribution system</b></p>

                </div>
                <div class="p1">
                    <p id="53">在各分布式电源点及负荷点建设直流配电室,共计建设4座直流配电室,由直流开关站引出±10 kV馈线供电。直流配电室内通过DC/DC装置将中压±10 kV直流降至±375 V直流。低压直流根据负荷需求采用真双极或伪双极拓扑,其中级间750 V为大型工业负荷、直流充电桩供电并实现光伏接入,375 V直流为办公设备、大功率家用电器供电,照明及部分低功率家用电器由插头变换后所得48 V/24 V/12 V/5 V电源供电。</p>
                </div>
                <div class="p1">
                    <p id="54">联接变压器绕组采用△/Y联接方式,系统接地方式为联接变压器Y绕组经大电阻接地。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2 保护配置策略</b></h3>
                <h4 class="anchor-tag" id="56" name="56"><b>2.1</b> 保护分区原则</h4>
                <div class="p1">
                    <p id="57">直流配电系统保护分区时需要考虑各分区之间的配合,确保系统安全运行无死区。根据系统中各设备所处的位置及其元件特性,将其划分为6个区域,如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="58">交流系统保护区实现交流线路以及联接变压器的保护,同时为AC/DC换流器提供后备保护,在直流系统故障且直流断路器无法跳开的情况下,交流保护动作跳开交流断路器以保护换流器设备。AC/DC换流器是交直流变换的关键设备,需要考虑多种故障形式配置相应保护,例如阀故障、桥臂电抗器故障等。直流母线保护和直流线路保护区主要配合协控系统完成故障定位、故障隔离以及恢复供电的功能。DC/DC变压器是DC/DC变换的核心,其保护主要由其本体的控制保护系统实现,同时其过流保护也为低压直流侧的设备提供后备保护。针对低压直流系统,将其分为直流馈线保护区和负载及分布式电源保护区,用于低压线路及设备的保护。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59"><b>2.2</b> 保护配置</h4>
                <div class="p1">
                    <p id="60">直流配电网的保护配置目标是防止直流系统内设备损坏,以及危害整个交直流配电网运行的故障,配置过程中要考虑换流器运行和控制方式、功率传输方向等因素<citation id="165" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。对于交流系统区,联接变压器过流保护及母线过压/低压保护;对于AC/DC换流器区,配置桥臂过流保护、桥臂差动保护、阀过流保护等<citation id="166" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。本文针对直流线路区、母线区和DC/DC变压器区开展保护配置的研究。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>2.2.1</b> 直流线路母线区保护配置</h4>
                <div class="p1">
                    <p id="62">直流线路母线区的保护配置及物理量的测量点如图2所示。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 直流线路母线区保护配置" src="Detail/GetImg?filename=images/DLXT201923016_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 直流线路母线区保护配置</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Protection configuration of DC line and bus area</b></p>

                </div>
                <div class="p1">
                    <p id="64">针对所研究的高阻接地系统,直流线路或母线单极接地故障时,配置直流电压不平衡保护(①),进行故障检测;双极短路故障时,电流迅速上升及电压快速下降,配置直流低电压过电流保护(②);线路断线故障时,配置低电流(④)及电压综合保护;针对直流故障定位困难的问题,配置母线差动(③)、线路差动(⑤)保护用于母线和线路的故障区段定位。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>2.2.2</b> DC/DC变压器区保护配置</h4>
                <div class="p1">
                    <p id="66">DC/DC变压器区的保护配置及物理量的测量点如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="67">DC/DC变压器的保护分为高压侧、低压侧、阀组模块保护,高压侧及低压侧均配置过流、过电压、低电压保护(①,④);针对系统出现不平衡运行状态或故障的情况,需要配置电压不平衡和电流不平衡保护(②,③,⑤);针对阀组模块故障,检测子模块过压、过温、短路及驱动异常等情况,进行保护。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 DC/DC变压器区保护配置" src="Detail/GetImg?filename=images/DLXT201923016_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 DC/DC变压器区保护配置</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Protection configuration of DC/DC converter area</b></p>

                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>3</b> 保护原理及故障定位方法</h3>
                <div class="p1">
                    <p id="70">针对直流配电系统的典型故障:极间短路、单极接地、断线故障,开展了保护方法和故障定位技术的研究。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>3.1</b> 直流极间短路故障</h4>
                <h4 class="anchor-tag" id="72" name="72"><b>3.1.1</b> 极间短路保护方法</h4>
                <div class="p1">
                    <p id="73">直流系统极间短路时,故障电流主要分量有子模块电容电流和交流电源三相短路电流,电容放电电流上升极快,可以在故障1 ms后达到数千安数量级。过大的电流会对换流阀的开关器件造成严重影响,甚至严重危害系统安全运行<citation id="167" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="74">针对极间短路时要求保护快速动作,极间短路保护原理采用基于单端量的低电压过电流实现。作为快速动作的主保护,其判据为:</p>
                </div>
                <div class="area_img" id="75">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923016_07500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="77">式中:<i>U</i><sub>dp</sub>和<i>U</i><sub>dn</sub>分别为保护安装处正、负极电压;<i>I</i><sub>dp</sub>和<i>I</i><sub>dn</sub>分别为保护安装处正、负极电流;<i>U</i><sub>set,LVOC</sub>为电压动作门槛值;<i>I</i><sub>set,LVOC</sub>为电流动作门槛值。低电压过电流判据满足时,保护动作跳开半桥型子模块的换流站出口侧的直流断路器;该保护可与换流器桥臂过流保护相配合,发出换流阀闭锁信号。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>3.1.2</b> 极间短路故障定位</h4>
                <div class="p1">
                    <p id="79">针对图1所示系统架构,半桥型MMC直流侧和全桥型MMC直流侧均配置了限流电抗器,其作用为限制直流电流上升速度及降低其幅值,以便于保护装置能够在换流器闭锁前检测出故障位置,进行故障隔离。</p>
                </div>
                <div class="p1">
                    <p id="80">本文提出采用差动保护原理和多点方向信息相结合的故障定位方案。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">1)基于差动保护的故障定位方法</h4>
                <div class="p1">
                    <p id="82">差动保护判据如下:</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923016_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">式中:<i>I</i><sub>d</sub><sub><i>φ</i></sub><sub>1</sub>和<i>I</i><sub>d</sub><sub><i>φ</i></sub><sub>2</sub>分别为同一极(正极或负极)线路两侧的电流瞬时值,均取流向被保护线路为正方向,<i>φ</i>取p,n;<i>I</i><sub>set,Diff</sub>为差动电流门槛值,设置这一电流主要是由于存在一些与制动电流无关的因素导致电流差值,如互感器杂散噪声、故障时的线路分布电容电流;<i>I</i><sub>Re,s</sub><sub><i>φ</i></sub>=max(|<i>I</i><sub>d</sub><sub><i>φ</i></sub><sub>1</sub>|,|<i>I</i><sub>d</sub><sub><i>φ</i></sub><sub>2</sub>|)为对应的每一极的制动电流;<i>k</i><sub>set,Diff</sub>为制动系数。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">2)基于多点方向信息的故障定位方法</h4>
                <div class="p1">
                    <p id="87">根据图1中的±10 kV配电网,说明基于多点方向信息的直流配电网的故障定位技术方案。</p>
                </div>
                <div class="p1">
                    <p id="88">简化后的系统网架,其开关、保护配置如图4所示。图中QF1,QF2,QL1～QL14处均配置直流方向保护,保护装置之间通过高速通信网络相连。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 多点方向信息故障定位方法" src="Detail/GetImg?filename=images/DLXT201923016_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 多点方向信息故障定位方法</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Fault location method based on multi-point 
direction information</b></p>

                </div>
                <div class="p1">
                    <p id="90">按照支路两侧电源连接的情况,将支路分为有源支路(红色)和无源支路(蓝色),电流方向均以母线流向线路为正。不同支路的多点方向信息故障定位方法如下。①有源支路:配置正方向过流保护和经其他有源支路方向元件闭锁的过流保护。②母联支路:配置不经方向闭锁的过流保护,接入2段母线所有有源支路的方向过流信号,当母联出现过流,本母联相连的2段母线上所有有源支路的方向元件闭锁信号,则认为故障点在与本母联相连的母线上。③无源支路:配置正方向过流保护,作为本支路的主保护,当本支路正方向过流,则故障定位在本支路。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">3)差动保护结合多点方向的综合故障定位技术</h4>
                <div class="p1">
                    <p id="92">由于差动保护具有绝对的选择性,其动作情况能够可靠地判断出故障区段。但线路差动保护依赖光纤通道实时通信,信道品质的好坏直接影响差动保护的性能,通道误码率高等情况下差动保护将直接退出。而基于多点方向信息的故障定位判据,各个保护装置之间仅交互方向元件信号,交互的信息少且无须精确同步,对通道性能的要求较低。因此将差动保护作为故障定位的主判据,多点方向信息保护的方法作为辅助判据。故障定位具体方案如下。</p>
                </div>
                <div class="p1">
                    <p id="93">①线路光纤通道正常工作时,以差动保护作为主判据,方向保护作为热备用也投入运行。光纤通道异常导致差动保护退出时,无缝切换至方向保护进行故障定位。</p>
                </div>
                <div class="p1">
                    <p id="94">②配置经反向方向元件闭锁的反向过流用做母线或相邻支路的后备,动作定值不同于正向,并设置动作延时。反向过流元件不受通道异常投入控制,一直投入。</p>
                </div>
                <div class="p1">
                    <p id="95">③本支路启动、判别反向过流时且收到所有相邻支路启动、反向过流的信号后判别为母线故障,经延时跳开本支路。</p>
                </div>
                <div class="p1">
                    <p id="96">④本支路启动、判别反向过流时且收到有相邻支路启动、正向过流后判别为相邻支路故障,经延时跳开本支路。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>3.2</b> 直流单极接地故障</h4>
                <h4 class="anchor-tag" id="98" name="98"><b>3.2.1</b> 单极接地保护方法</h4>
                <div class="p1">
                    <p id="99">单极接地故障时,交流侧接地点与故障点形成放电通路,故障极所在MMC桥臂中的子模块电容放电<citation id="168" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,故障等效电路如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="100">换流阀闭锁前等效电路如附录A图A2所示,为一个二阶RLC电路。以A相为例,<i>u</i><sub>sa</sub>为交流侧相电压,回路电感为桥臂电感<i>L</i><sub>arm</sub>与限流电感<i>L</i><sub>dc</sub>之和,电阻为中性点接地电阻<i>R</i><sub>g</sub>、桥臂电阻<i>R</i><sub>arm</sub>、直流线路电阻<i>R</i><sub>dc</sub>与故障点电阻<i>R</i><sub>f</sub>之和。</p>
                </div>
                <div class="p1">
                    <p id="101">根据交流侧中性点接地电阻值的大小,会影响直流单极接地短路故障特征及其保护策略。</p>
                </div>
                <div class="p1">
                    <p id="102">1)若高阻抗接地(放电回路表现为过阻尼),故障电流值较小,MMC可以继续运行。此时故障极的电位降为零,非故障极电压升高大约1倍;但中性点接地电阻过大会影响接地性能<citation id="169" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="103">2)若低阻抗接地,交流系统和模块电容通过故障点形成振荡放电,故障电流迅速增大,故障电流超过系统保护阈值时,即可触发保护动作。</p>
                </div>
                <div class="p1">
                    <p id="104">对于低电阻接地的方式,由于故障电流明显,保护和故障定位均可采用3.1节所述的方法和判据。 对于采用高阻接地方式的系统,其故障电流不明显,但系统出现正负极电压不平衡情况。可选用直流电压不平衡保护作为单极接地故障的主保护,具体判据为:</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923016_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="107">式中:<i>U</i><sub>dp</sub>+<i>U</i><sub>dn</sub>为正、负极对地电压的代数和;<i>U</i><sub>set,UB</sub>为直流电压不平衡保护动作的阈值;<i>k</i><sub>set,UB</sub>为定值系数;<i>U</i><sub>DC</sub>为直流线路额定电压。</p>
                </div>
                <div class="p1">
                    <p id="108">系统正常运行或者对称故障时,正、负极对地电压平衡,其代数和基本为0,保护不会动作。单极故障时保护启动,经过延时后发出告警信号。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>3.2.2</b> 单极接地故障定位方法</h4>
                <div class="p1">
                    <p id="110">针对所研究的系统,其采用大电阻接地,单极接地时故障电流较小,难以满足差动保护可靠动作的要求。本文提出了2种解决方案并分析如下。</p>
                </div>
                <div class="p1">
                    <p id="111">1)在检测到单极接地故障后,协调控制系统减小中性点电阻值,从而增大故障电流,使其满足差动保护启动及多点方向信息保护的要求,实现故障定位。</p>
                </div>
                <div class="p1">
                    <p id="112">2)根据单极接地故障时非故障极电压升高1倍的特征,合理配置直流线路避雷器的参数,使得单极故障时非故障极的避雷器间隙击穿,从而构成类似于直流侧两极短路的故障形态,增大了故障电流,提高了差动保护可靠性。该方案优点在于定位所需时间稍短,但操作过程中对系统的冲击较大,扩大了故障范围,且需要考虑如何躲过正常运行过程中产生的过电压。</p>
                </div>
                <div class="p1">
                    <p id="113">这2种思路本质上都是通过改变系统结构或参数,增大故障特征,从而实现故障定位。</p>
                </div>
                <div class="p1">
                    <p id="114">方案1)的优点在于操作过程中对系统的冲击较小,原理简单,缺点在于定位所需时间较长;方案2)的优点在于定位所需时间稍短,但操作过程中对系统的冲击较大,扩大了故障范围,且需要考虑如何躲过正常运行过程中产生的过电压。针对单极接地时,系统仍可正常输送功率的特点,故障定位可在秒级时间内完成,综合考虑上述2种方案的优缺点,本文拟采用方案1),单极接地故障定位流程图如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="115">需注意的是,此处的差动保护判据类似式(2),但要相应减小阈值并增加延时,以保证定位的可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>3.3</b> 断线故障</h4>
                <div class="p1">
                    <p id="117">目前直流配电系统中广泛采用电缆供电,可能会出现外力导致的电缆断线故障。对于多端电源供电的环网系统,断线仅导致直流系统的潮流重新分配,通常系统可不停电运行<citation id="170" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。系统开环运行时,当断线前换流器采用定功率控制且运行在整流状态,故障后该侧直流电压短暂升高后可恢复正常;当断线前换流器运行在用定功率控制且运行在逆变状态,故障后直流电压出现下降。</p>
                </div>
                <div class="p1">
                    <p id="118">当发生断线故障后,故障线路电流下降为0,电压迅速升高或者降低,提出了综合低电流及电压的断线故障识别方法。动作判据为:</p>
                </div>
                <div class="area_img" id="119">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923016_11900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="121">式中:<i>I</i><sub>d</sub><sub><i>φ</i></sub>和<i>U</i><sub>d</sub><sub><i>φ</i></sub>分别为直流同一极的电流和电压值,<i>φ</i>取p,n;<i>U</i><sub>set,H</sub>为过电压阈值;<i>U</i><sub>set,L</sub>为低电压阈值;<i>I</i><sub>set,BC</sub>为低电流阈值。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <div class="p1">
                    <p id="123">结合图1所示的系统架构,在实时数字仿真(RTDS)软件中建立了直流配电网仿真模型。结合仿真模型验证了直流线路各种类型的故障保护功能及故障定位策略。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>4.1</b> 直流线路极间短路</h4>
                <div class="p1">
                    <p id="125">H1换流站出口的中压直流线路中点发生极间短路故障,故障发生时刻为3 s。</p>
                </div>
                <div class="p1">
                    <p id="126">直流电压电流达到低电压过电流保护的阈值时,保护启动;3.006 s时电流到达换流阀能承受的最大电流限值,换流阀闭锁触发脉冲,3.1 s时直流断路器动作跳闸。</p>
                </div>
                <div class="p1">
                    <p id="127">极间短路时直流极间电压快速降低,直流电流迅速增大,电压和电流分别如附录B图B1和图B2所示,3.004 s时直流低电压过电流保护动作,3.008 s时直流线路差动保护给出故障定位结果。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>4.2</b> 直流线路单极接地短路</h4>
                <div class="p1">
                    <p id="129">距离H1换流站0.5 km处的正极线路上发生接地故障,故障起始时刻为1.5 s。</p>
                </div>
                <div class="p1">
                    <p id="130">直流电压不平衡保护启动后,经过延时后将动作信息送给协控系统。协控系统在2 s时投入并联小电阻。投入后直流故障电流增大,故障线路差动保护和多点方向保护判别出故障位置,并将结果发送给协控系统。</p>
                </div>
                <div class="p1">
                    <p id="131">为了对比和验证文中方法,在附录B图B1至图B5中给出了过渡电阻<i>R</i><sub>f</sub>分别为0,10,50,100,150 Ω的对比仿真波形。可见在不同的<i>R</i><sub>f</sub>情况下,直流正、负极电压代数和均接近于极间电压,式(3)所提出的直流电压不平衡保护判据均能可靠判断出是否发生单极接地故障。在改变联接变压器中性点接地电阻后,系统成为低阻抗接地情况,差动保护均能可靠动作,从而实现故障区段定位。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>4.3</b> 直流线路断线故障</h4>
                <div class="p1">
                    <p id="133">针对系统开环运行状态,在距离H1换流站2 km线路上发生断线故障,故障起始时刻为2 s。</p>
                </div>
                <div class="p1">
                    <p id="134">故障时刻各个换流器的运行方式和状态为:1号换流器采用定电压控制并工作在整流状态、2号换流器采用定功率控制且工作在逆变状态。直流线路断线后,H1侧的电压短时升高,然后极间电压基本恢复到正常水平,如附录B图B8所示;H2侧极间电压降低至50%额定电压左右,如附录B图B9所示。断线后线路电流降为0。</p>
                </div>
                <div class="p1">
                    <p id="135">直流断线故障后,保护装置隔离故障线路,控制系统进行负荷转供,直流配电网可实现不停电安全运行。</p>
                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>5</b> 装置研制</h3>
                <h4 class="anchor-tag" id="137" name="137"><b>5.1</b> 直流配电网保护设备硬件平台</h4>
                <div class="p1">
                    <p id="138">直流系统双极故障时,故障电流上升迅速,为保证保护灵敏性和快速性,要求保护装置采样率不低于50 kHz。相对于常规交流保护1.2 kHz的采样率,提高了8倍,这同时又提高了对处理器的要求。</p>
                </div>
                <div class="p1">
                    <p id="139">考虑到直流保护在高采样率情况下,数据量大且运算实时性高,本文采用了CPU+双数字信号处理器(DSP)架构来满足保护的要求。硬件包括电源模块、直流量输入模块、数模转换模块、开入开出模块、多核处理器模块和人机接口模块等组成,整体架构如附录C图C1所示。</p>
                </div>
                <div class="p1">
                    <p id="140">其中现场可编程门阵列(FPGA)系统主要实现直流模拟量的高速采样及开入开出控制、IRIG-B对时处理、各类时序的同步以及与CPU的数据交互等功能。图中多核处理器的各个核之间通过高速直接内存存取(DMA)总线来实现数据交互。模拟量采集接口既支持常规互感器,也支持电子式互感器;开关量既支持继电器开出、光耦开入,也支持智能化面向通用对象的变电站事件(GOOSE)接口。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>5.2</b> 直流配电网保护设备软件平台</h4>
                <div class="p1">
                    <p id="142">保护设备软件平台采用分层设计,主要由嵌入式实时操作系统层、系统管理层以及应用层3部分构成,如附录C图C2所示。</p>
                </div>
                <div class="p1">
                    <p id="143">嵌入式实时操作系统层处理外部接口与CPU之间的输入输出数据,功能主要包括通信接口的控制驱动、存储器控制管理、中断与时钟管理、模/数转换器(ADC)采样控制与同步、开入开出控制等<citation id="171" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="144">系统管理层为实现保护控制功能的应用软件模块之间提供数据交换、信号输入输出以及参数管理等功能,包括装置的信息管理、参数管理、任务管理、系统监视和装置调试等。</p>
                </div>
                <div class="p1">
                    <p id="145">应用层实现装置的直流保护控制和通用应用处理,包括IEC 61850 MMS,GOOSE,人机界面,事件和录波管理等功能。</p>
                </div>
                <h3 id="146" name="146" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="147">本文以典型的基于MMC的柔性直流配电网为基础,提出了直流配电网的保护分区及保护配置方案。结合直流故障特征,研究分析了直流区域各种类型故障下的保护判据、故障定位和故障隔离策略,并通过RTDS平台进行了仿真验证,结论如下。</p>
                </div>
                <div class="p1">
                    <p id="148">1)直流配电网保护分区中需要考虑各分区之间的配合,确保保护无死区。</p>
                </div>
                <div class="p1">
                    <p id="149">2)针对双极短路时故障电流快速上升的特性,采用了单端量保护满足保护速动性。</p>
                </div>
                <div class="p1">
                    <p id="150">3)针对直流配电系统故障线路定位困难的问题,提出了差动保护和多点方向信息相结合的故障定位方案。</p>
                </div>
                <div class="p1">
                    <p id="151">4)通过RTDS试验验证,研制的保护设备能够满足直流配电网安全运行要求。</p>
                </div>
                <div class="p1">
                    <p id="152">本文研究了换流站采用常规控制方式下,直流配电网保护原理及新型故障定位方法;后续要进一步研究基于暂态信息的新型保护原理及故障定位方法。</p>
                </div>
                <div class="p1">
                    <p id="153">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="172" name="172" class="anchor-tag">附录A</h3>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 单极接地故障放电回路" src="Detail/GetImg?filename=images/DLXT201923016_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 单极接地故障放电回路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Discharge path of the pole to ground fault</p>

                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 单极接地故障等效电路" src="Detail/GetImg?filename=images/DLXT201923016_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 单极接地故障等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Equivalent circuit of the pole to ground fault</p>

                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 单极接地故障定位流程" src="Detail/GetImg?filename=images/DLXT201923016_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 单极接地故障定位流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Flow chart of fault location of single-pole grounding</p>

                </div>
                <h3 id="176" name="176" class="anchor-tag">附录B</h3>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 双极故障时直流电压" src="Detail/GetImg?filename=images/DLXT201923016_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 双极故障时直流电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 DC voltage of pole to pole fault</p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 双极故障时直流电流" src="Detail/GetImg?filename=images/DLXT201923016_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 双极故障时直流电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 DC current of pole to pole fault</p>

                </div>
                <div class="p1">
                    <p id="179">直流线路单极接地短路故障仿真波形如图B3至图B7所示，从左到右依次为直流电压、直流差动电流和保护动作电压，从上到下的接地短路过渡电阻R<sub>f</sub>阻值依次为0,10,50,100,150Ω。</p>
                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 单极接地故障（Rf=0Ω）" src="Detail/GetImg?filename=images/DLXT201923016_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 单极接地故障（R<sub>f</sub>=0Ω）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Single-pole grounding fault with transition resistance being 0Ω</p>

                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 单极接地故障（Rf=10Ω）" src="Detail/GetImg?filename=images/DLXT201923016_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 单极接地故障（R<sub>f</sub>=10Ω）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Single-pole grounding fault with transition resistance being 10Ω</p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 单极接地故障（Rf=50Ω）" src="Detail/GetImg?filename=images/DLXT201923016_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 单极接地故障（R<sub>f</sub>=50Ω）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Single-pole grounding fault with transition resistance being 50Ω</p>

                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6 单极接地故障（Rf=100Ω）" src="Detail/GetImg?filename=images/DLXT201923016_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6 单极接地故障（R<sub>f</sub>=100Ω）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Single-pole grounding fault with transition resistance being 100Ω</p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7 单极接地故障（Rf=150Ω）" src="Detail/GetImg?filename=images/DLXT201923016_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7 单极接地故障（R<sub>f</sub>=150Ω）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Single-pole grounding fault with transition resistance being 150Ω</p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8 断线时1号换流器侧直流电压" src="Detail/GetImg?filename=images/DLXT201923016_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8 断线时1号换流器侧直流电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 DC voltage of converter 1 at broken line fault</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B9 断线时2号换流器侧直流电压" src="Detail/GetImg?filename=images/DLXT201923016_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B9 断线时2号换流器侧直流电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B9 DC voltage of converter 2 at broken line fault</p>

                </div>
                <h3 id="187" name="187" class="anchor-tag">附录C</h3>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 直流配电网保护硬件框架示意图" src="Detail/GetImg?filename=images/DLXT201923016_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 直流配电网保护硬件框架示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Schematic diagram of hardware framework for DC grid protection device</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923016_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 直流配电网保护设备软件整体架构" src="Detail/GetImg?filename=images/DLXT201923016_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 直流配电网保护设备软件整体架构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923016_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Overall structure of software platform</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923016001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923016&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MTUwMzE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWI3T1B5clBiYkc0SDlMT3FvOUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTM4NjZHNEg5UE1wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409045&amp;v=MTQzNjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYjdPSVRyQmZiRzRIOVhNcG85QllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 曾嘉思,徐习东,赵宇明.交直流配电网可靠性对比[J].电网技术,2014,38(9):2582-2589.ZENG Jiasi,XU Xidong,ZHAO Yuming.Reliability comparison of AC and DC distribution network[J].Power System Technology,2014,38(9):2582-2589.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Medium-voltage DC research grid aachen">

                                <b>[4]</b> STIENEKER M,BUTZ J,RABIEE S,et al.Medium-voltage DC research grid Aachen[C]// Proceedings of International ETG Congress Die,Energiewende-Blueprints for the New Energy Age,November 17-18,2015,Bonn,Germany:1-7.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621002&amp;v=MDE0MTR6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWI3T0lTSFRlckc0SDlmT3JvOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李斌,何佳伟,冯亚东,等.多端柔性直流电网保护关键技术[J].电力系统自动化,2016,40(21):2-12.LI Bin,HE Jiawei,FENG Yadong,et al.Key techniques for protection of multi-terminal flexible DC grid[J].Automation of Electric Power Systems,2016,40(21):2-12.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC fault analysis for modular multilevel converter-based system">

                                <b>[6]</b> LI Bin,HE Jiawei,TIAN Jie,et al.DC fault analysis for modular multilevel converter-based system[J].Journal of Modern Power Systems and Clean Energy,2017,5(2):275-282.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201808020&amp;v=MjEyMzJGeUhnVWI3T0lTckJmYkc0SDluTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 戴志辉,葛红波,严思齐,等.柔性直流配电网故障分析[J].电工技术学报,2018,33(8):1863-1874.DAI Zhihui,GE Hongbo,YAN Siqi,et al.Fault analysis of flexible DC distribution system[J].Transactions of China Electrotechnical Society,2018,33(8):1863-1874.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201522019&amp;v=MzE2MTdiN09MeW5hZWJHNEg5VE9yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 孙刚,时伯年,赵宇明,等.基于MMC的柔性直流配电网故障定位及保护配置研究[J].电力系统保护与控制,2015,43(22):127-133.SUN Gang,SHI Bonian,ZHAO Yuming,et al.Research on the fault location method and protection configuration strategy of MMC based DC distribution grid[J].Power System Protection and Control,2015,43(22):127-133.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717012&amp;v=MzEzMTVnVWI3T0lTSFRlckc0SDliTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201512013&amp;v=MjEzNzJyWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN09QeXJQYmJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李斌,何佳伟.柔性直流配电系统故障分析及限流方法[J].中国电机工程学报,2015,35(12):3026-3036.LI Bin,HE Jiawei.DC fault analysis and current limiting technique for VSC-based DC distribution system[J].Proceedings of the CSEE,2015,35(12):3026-3036.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-Speed Differential Protection for Smart DC Distribution Systems">

                                <b>[11]</b> FLETCHER S D A,NORMAN P J,FONG K,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MTg4NDBJU0hUZXJHNEg5bk5xNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20171026019.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Selective nonunit protection technique for multiterminal VSC-HVDC grids">

                                <b>[13]</b> BERTHO R,LACERDA V A,MONARO R M,et al.Selective nonunit protection technique for multiterminal VSC-HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(5):2106-2114.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803010&amp;v=MDY5NjBLRDNJYTdHNEg5bk1ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> NOH C H,KIM C H,GWON G H,et al.Development of fault section identification technique for low voltage DC distribution systems by using capacitive discharge current[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):509-520.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" >
                                    <b>[15]</b>
                                 中压直流配电网典型网架结构及供电方案技术导则:TCEC 166—2018[S].北京:中国电力企业联合会,2018.Guidelines for typical configuration and power supply schemes of middle voltage DC distribution network:TCEC 166—2018[S].Beijing:China Electricity Council,2018.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NYNF201804012&amp;v=MDgzMzg3T0t6VEZhTEc0SDluTXE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张庆,于光远,秦昌龙.交流侧接地方式对多端柔性直流配电网保护配置的影响[J].南方能源建设,2018,5(4):78-85.ZHANG Qing,YU Guangyuan,QIN Changlong.Effect of AC-side grounding mode on protection configuration of multi-terminal flexible DC distribution network[J].Southern Energy Construction,2018,5(4):78-85.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613021&amp;v=MDgyMjNUZXJHNEg5Zk5ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN09JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 韩永霞,何秋萍,赵宇明,等.采用柔性直流技术的智能配电网接入交流电网方式[J].电力系统自动化,2016,40(13):141-146.HAN Yongxia,HE Qiuping,ZHAO Yuming,et al.Access model of intelligent distribution network to AC network based on flexible DC technology[J].Automation of Electric Power Systems,2016,40(13):141-146.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111401858000&amp;v=MTQyODdBYk9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlubVU3Yk5JbDhTWEZxekdiSzVIOVhNcm9k&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 徐政.柔性直流输电系统[M].北京:机械工业出版社,2012.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2012.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2017S1012&amp;v=MDc1MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViN09JU3JCZmJHNEg5YXZybzlFWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 罗永捷,徐罗那,熊小伏,等.MMC-MTDC系统直流单极对地短路故障保护策略[J].电工技术学报,2017,32(增刊1):98-106.LUO Yongjie,XU Luona,XIONG Xiaofu,et al.Pole-to-ground DC fault protection of MMC-MTDC systems[J].Transactions of China Electrotechnical Society,2017,32(Supplement 1):98-106.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919021&amp;v=MjI0MjNVUjdxZlp1WnRGeUhnVWI3T0lTSFRlckc0SDlqTnBvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 贾科,赵其娟,王聪博,等.柔性直流配电系统线路保护与定值整定[J].电力系统自动化,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.JIA Ke,ZHAO Qijuan,WANG Congbo,et al.Line protection and setting calculation for flexible DC distribution system[J].Automation of Electric Power Systems,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716004&amp;v=MjE4MzRIZ1ViN09JU0hUZXJHNEg5Yk5xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王德林,郑玉平,周华良,等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化,2017,41(16):27-34.DOI:10.7500/AEPS20170220004.WANG Delin,ZHENG Yuping,ZHOU Hualiang,et al.Platform and key technology for distributed bus protection based on multi-HSR network[J].Automation of Electric Power Systems,2017,41(16):27-34.DOI:10.7500/AEPS 20170220004.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923016&amp;v=MjcyODRSN3FmWnVadEZ5SGdVYjdQSVNIVGVyRzRIOWpPckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

