

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135874163693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923017%26RESULT%3d1%26SIGN%3dULKeiZo60EH0A9rc%252bxpsuNfONuI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923017&amp;v=MDI0MDk5ak9ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViM0FJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;1&lt;/b&gt; 改进型子模块功能分析 "><b>1</b> 改进型子模块功能分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#105" data-title="&lt;b&gt;1.1&lt;/b&gt; 故障阻断功能"><b>1.1</b> 故障阻断功能</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;1.2&lt;/b&gt; 在线冗余功能"><b>1.2</b> 在线冗余功能</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;1.3&lt;/b&gt; 有载调压功能"><b>1.3</b> 有载调压功能</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;1.4&lt;/b&gt; 模块均压功能"><b>1.4</b> 模块均压功能</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;1.5&lt;/b&gt; 效率及经济性分析"><b>1.5</b> 效率及经济性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#142" data-title="&lt;b&gt;2&lt;/b&gt; 常见工程化问题 "><b>2</b> 常见工程化问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#144" data-title="&lt;b&gt;2.1&lt;/b&gt; 取能方式"><b>2.1</b> 取能方式</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;2.2&lt;/b&gt; 启动方式"><b>2.2</b> 启动方式</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;2.3&lt;/b&gt; 子模块绝缘设计"><b>2.3</b> 子模块绝缘设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="&lt;b&gt;3&lt;/b&gt; 效率提升技术措施 "><b>3</b> 效率提升技术措施</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#187" data-title="&lt;b&gt;3.1&lt;/b&gt; 材料选型"><b>3.1</b> 材料选型</a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;3.2&lt;/b&gt; 高频变压器损耗"><b>3.2</b> 高频变压器损耗</a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;3.3&lt;/b&gt; 子模块结构及控制策略影响"><b>3.3</b> 子模块结构及控制策略影响</a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;3.4&lt;/b&gt; 其他影响因素"><b>3.4</b> 其他影响因素</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="&lt;b&gt;4&lt;/b&gt; 小型化技术措施 "><b>4</b> 小型化技术措施</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#211" data-title="&lt;b&gt;4.1&lt;/b&gt; 光伏升压场景优化设计"><b>4.1</b> 光伏升压场景优化设计</a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;4.2&lt;/b&gt; 三电平子模块拓扑"><b>4.2</b> 三电平子模块拓扑</a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;4.3&lt;/b&gt; 应用高压SiC器件"><b>4.3</b> 应用高压SiC器件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#231" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#287" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;图1 改进型子模块示意图&lt;/b&gt;"><b>图1 改进型子模块示意图</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;图2 改进型子模块均压控制策略&lt;/b&gt;"><b>图2 改进型子模块均压控制策略</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图3 交叉冗余取电方式示意图&lt;/b&gt;"><b>图3 交叉冗余取电方式示意图</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图4 均压电阻配置示意图&lt;/b&gt;"><b>图4 均压电阻配置示意图</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图5 子模块电位分布及接地方式示意图&lt;/b&gt;"><b>图5 子模块电位分布及接地方式示意图</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;表1 高频磁性材料特性对比&lt;/b&gt;"><b>表1 高频磁性材料特性对比</b></a></li>
                                                <li><a href="#288" data-title="图A1 故障阻断过程示意图">图A1 故障阻断过程示意图</a></li>
                                                <li><a href="#289" data-title="图A2 高压侧软启过程示意图">图A2 高压侧软启过程示意图</a></li>
                                                <li><a href="#290" data-title="图A3 增大内移相角为低压电容充电">图A3 增大内移相角为低压电容充电</a></li>
                                                <li><a href="#291" data-title="图A4 Si与SiC关键性能对比">图A4 Si与SiC关键性能对比</a></li>
                                                <li><a href="#292" data-title="图A5 交叉绕制方式示意图">图A5 交叉绕制方式示意图</a></li>
                                                <li><a href="#293" data-title="图A6 光伏升压场景子模块拓扑">图A6 光伏升压场景子模块拓扑</a></li>
                                                <li><a href="#294" data-title="图A7 三电平子模块拓扑">图A7 三电平子模块拓扑</a></li>
                                                <li><a href="#295" data-title="图A8 高压SiC子模块取能方式">图A8 高压SiC子模块取能方式</a></li>
                                                <li><a href="#296" data-title="图A9 子模块共模噪声传输路径示意图">图A9 子模块共模噪声传输路径示意图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 杨晓峰,郑琼林,林智钦,等.用于直流电网的大容量DC/DC变换器研究综述[J].电网技术,2016,40(3):670-677.YANG Xiaofeng,ZHENG Qionglin,LIN Zhiqin,et al.Survey of high-power DC/DC converter for HVDC grid application[J].Power System Technology,2016,40(3):670-677." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603003&amp;v=MjE1OTVnVWJySklUckJmYkc0SDlmTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         杨晓峰,郑琼林,林智钦,等.用于直流电网的大容量DC/DC变换器研究综述[J].电网技术,2016,40(3):670-677.YANG Xiaofeng,ZHENG Qionglin,LIN Zhiqin,et al.Survey of high-power DC/DC converter for HVDC grid application[J].Power System Technology,2016,40(3):670-677.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李子欣,高范强,赵聪,等.电力电子变压器技术研究综述[J].中国电机工程学报,2018,38(5):1274-1289.LI Zixin,GAO Fanqiang,ZHAO Cong,et al.Research review of power electronic transformer technologies[J].Proceedings of the CSEE,2018,38(5):1274-1289." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805002&amp;v=MTY4OTlHRnJDVVI3cWZadVp0RnlIZ1VickpQeXJQYmJHNEg5bk1xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李子欣,高范强,赵聪,等.电力电子变压器技术研究综述[J].中国电机工程学报,2018,38(5):1274-1289.LI Zixin,GAO Fanqiang,ZHAO Cong,et al.Research review of power electronic transformer technologies[J].Proceedings of the CSEE,2018,38(5):1274-1289.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" HUBER J E,KOLAR J W.Solid-state transformers:on the origins and evolution of key concepts[J].IEEE Industrial Electronics Magazine,2016,10(3):19-28." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solid-state transformers on the origins and evolution of key concepts">
                                        <b>[3]</b>
                                         HUBER J E,KOLAR J W.Solid-state transformers:on the origins and evolution of key concepts[J].IEEE Industrial Electronics Magazine,2016,10(3):19-28.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" FENG J H,CHU W Q,ZHANG Z X,et al.Power electronic transformer-based railway traction systems:challenges and opportunities[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(3):1237-1253." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power electronic transformer-based railway traction systems:challenges and opportunities">
                                        <b>[4]</b>
                                         FENG J H,CHU W Q,ZHANG Z X,et al.Power electronic transformer-based railway traction systems:challenges and opportunities[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(3):1237-1253.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赵争鸣,冯高辉,袁立强,等.电能路由器的发展及其关键技术[J].中国电机工程学报,2017,37(13):3823-3834.ZHAO Zhengming,FENG Gaohui,YUAN Liqiang,et al.The development and key technologies of electric energy router[J].Proceedings of the CSEE,2017,37(13):3823-3834." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713019&amp;v=Mjg4MDViRzRIOWJOckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnJKUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵争鸣,冯高辉,袁立强,等.电能路由器的发展及其关键技术[J].中国电机工程学报,2017,37(13):3823-3834.ZHAO Zhengming,FENG Gaohui,YUAN Liqiang,et al.The development and key technologies of electric energy router[J].Proceedings of the CSEE,2017,37(13):3823-3834.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" SHE X,HUANG A Q,BURGOS R.Review of solid-state transformer technologies and their application in power distribution systems[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2013,1(3):186-198." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Review of solid-state transformer technologies and their application in power distribution systems">
                                        <b>[6]</b>
                                         SHE X,HUANG A Q,BURGOS R.Review of solid-state transformer technologies and their application in power distribution systems[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2013,1(3):186-198.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" KENZELMANN S,RUFER A,DUJIC D,et al.Isolated DC/DC structure based on modular multilevel converter[J].IEEE Transactions on Power Electronics,2015,30(1):89-98." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Isolated DC/DC structure based on modular multilevel converter">
                                        <b>[7]</b>
                                         KENZELMANN S,RUFER A,DUJIC D,et al.Isolated DC/DC structure based on modular multilevel converter[J].IEEE Transactions on Power Electronics,2015,30(1):89-98.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" DENG F J,CHEN Z.Control of improved full-bridge three-level DC/DC converter for wind turbines in a DC grid[J].IEEE Transactions on Power Electronics,2013,28(1):314-324." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control of Improved Full-Bridge Three-Level DC/DC Converter for Wind Turbines in a DC Grid">
                                        <b>[8]</b>
                                         DENG F J,CHEN Z.Control of improved full-bridge three-level DC/DC converter for wind turbines in a DC grid[J].IEEE Transactions on Power Electronics,2013,28(1):314-324.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 孙长江,蔡旭,张建文,等.电压自均衡直接耦合式模块化多电平直流变压器[J].中国电机工程学报,2018,38(21):6401-6410.SUN Changjiang,CAI Xu,ZHANG Jianwen,et al.Non-isolated modular multilevel DC transformer with self-balanced cell voltages[J].Proceedings of the CSEE,2018,38(21):6401-6410." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201821022&amp;v=MDU1NjNVUjdxZlp1WnRGeUhnVWJySlB5clBiYkc0SDluT3JvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         孙长江,蔡旭,张建文,等.电压自均衡直接耦合式模块化多电平直流变压器[J].中国电机工程学报,2018,38(21):6401-6410.SUN Changjiang,CAI Xu,ZHANG Jianwen,et al.Non-isolated modular multilevel DC transformer with self-balanced cell voltages[J].Proceedings of the CSEE,2018,38(21):6401-6410.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李梦柏,向往,左文平,等.具备无闭锁穿越直流故障能力的直流自耦变压器[J].电力系统自动化,2018,42(4):82-88.DOI:10.7500/AEPS20170912002.LI Mengbo,XIANG Wang,ZUO Wenping,et al.DC-DC autotransformer with uninterrupted operating capability during DC fault[J].Automation of Electric Power Systems,2018,42(4):82-88.DOI:10.7500/AEPS20170912002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804012&amp;v=MDM2Njk5bk1xNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李梦柏,向往,左文平,等.具备无闭锁穿越直流故障能力的直流自耦变压器[J].电力系统自动化,2018,42(4):82-88.DOI:10.7500/AEPS20170912002.LI Mengbo,XIANG Wang,ZUO Wenping,et al.DC-DC autotransformer with uninterrupted operating capability during DC fault[J].Automation of Electric Power Systems,2018,42(4):82-88.DOI:10.7500/AEPS20170912002.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GU C Y,ZHENG Z D,XU L,et al.Modeling and control of a multiport power electronic transformer (PET) for electric traction applications[J].IEEE Transactions on Power Electronics,2016,31(2):915-927." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and control of a multiport power electronic transformer(PET)for electric traction applications">
                                        <b>[11]</b>
                                         GU C Y,ZHENG Z D,XU L,et al.Modeling and control of a multiport power electronic transformer (PET) for electric traction applications[J].IEEE Transactions on Power Electronics,2016,31(2):915-927.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHAO B,SONG Q,LI J,et al.High-frequency-link modulation methodology of DC-DC transformer based on modular multilevel converter for HVDC application:comprehensive analysis and experimental verification[J].IEEE Transactions on Power Electronics,2017,32(5):3413-3424." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-frequency-link modulation methodology of DC-DC transformer based on modular multilevel converter for HVDC application:comprehensive analysis and experimental verification">
                                        <b>[12]</b>
                                         ZHAO B,SONG Q,LI J,et al.High-frequency-link modulation methodology of DC-DC transformer based on modular multilevel converter for HVDC application:comprehensive analysis and experimental verification[J].IEEE Transactions on Power Electronics,2017,32(5):3413-3424.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" LIAN Y Q,FINNEY S,ADAM G,et al.Modular input-parallel output-series DC/DC converter control with fault detection and redundancy[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(6):1361-1369." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modular input-parallel output-series DC/DC converter control with fault detection and redundancy">
                                        <b>[13]</b>
                                         LIAN Y Q,FINNEY S,ADAM G,et al.Modular input-parallel output-series DC/DC converter control with fault detection and redundancy[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(6):1361-1369.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 赵彪,宋强,刘文华,等.用于柔性直流配电的高频链直流固态变压器[J].中国电机工程学报,2014,34(25):4295-4303.ZHAO Biao,SONG Qiang,LIU Wenhua,et al.High-frequency-link DC solid state transformers for flexible DC distribution[J].Proceedings of the CSEE,2014,34(25):4295-4303." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425012&amp;v=MTU0OTBYT3FvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWJySlB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         赵彪,宋强,刘文华,等.用于柔性直流配电的高频链直流固态变压器[J].中国电机工程学报,2014,34(25):4295-4303.ZHAO Biao,SONG Qiang,LIU Wenhua,et al.High-frequency-link DC solid state transformers for flexible DC distribution[J].Proceedings of the CSEE,2014,34(25):4295-4303.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" JIANG T Y,ZHANG J M,WU X K,et al.A bidirectional LLC resonant converter with automatic forward and backward mode transition[J].IEEE Transactions on Power Electronics,2015,30(2):757-770." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A bidirectional LLC resonant converter with automatic forward and backward mode transition">
                                        <b>[15]</b>
                                         JIANG T Y,ZHANG J M,WU X K,et al.A bidirectional LLC resonant converter with automatic forward and backward mode transition[J].IEEE Transactions on Power Electronics,2015,30(2):757-770.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" HUANG A Q.Power semiconductor devices for smart grid and renewable energy systems[J].Proceedings of the IEEE,2017,105(11):2019-2047." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power semiconductor devices for smart grid and renewable energy systems">
                                        <b>[16]</b>
                                         HUANG A Q.Power semiconductor devices for smart grid and renewable energy systems[J].Proceedings of the IEEE,2017,105(11):2019-2047.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 钱照明,张军明,盛况.电力电子器件及其应用的现状和发展[J].中国电机工程学报,2014,34(29):5149-5161.QIAN Zhaoming,ZHANG Junming,SHENG Kuang.Status and development of power semiconductor devices and its applications[J].Proceedings of the CSEE,2014,34(29):5149-5161." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429018&amp;v=MTQzMzF0RnlIZ1VickpQeXJQYmJHNEg5WE9wbzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         钱照明,张军明,盛况.电力电子器件及其应用的现状和发展[J].中国电机工程学报,2014,34(29):5149-5161.QIAN Zhaoming,ZHANG Junming,SHENG Kuang.Status and development of power semiconductor devices and its applications[J].Proceedings of the CSEE,2014,34(29):5149-5161.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 刘教民,孙玉巍,李永刚,等.级联式电力电子变压器混合脉宽调制谐波分析及均衡控制[J].电力系统自动化,2017,41(7):101-107.DOI:10.7500/AEPS20160624013.LIU Jiaomin,SUN Yuwei,LI Yonggang,et al.Harmonic analysis and balancing control of cascade power electronic transformer based on hybrid pulse width modulation[J].Automation of Electric Power Systems,2017,41(7):101-107.DOI:10.7500/AEPS20160624013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707015&amp;v=MDI0OTdCdEdGckNVUjdxZlp1WnRGeUhnVWJySklTSFRlckc0SDliTXFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         刘教民,孙玉巍,李永刚,等.级联式电力电子变压器混合脉宽调制谐波分析及均衡控制[J].电力系统自动化,2017,41(7):101-107.DOI:10.7500/AEPS20160624013.LIU Jiaomin,SUN Yuwei,LI Yonggang,et al.Harmonic analysis and balancing control of cascade power electronic transformer based on hybrid pulse width modulation[J].Automation of Electric Power Systems,2017,41(7):101-107.DOI:10.7500/AEPS20160624013.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 黄珺,王跃,李卓强,等.基于三重移相控制的双主动全桥直流变换器优化调制策略[J].中国电机工程学报,2016,36(6):1658-1666.HUANG Jun,WANG Yue,LI Zhuoqiang,et al.Optimized modulation scheme of dual active bridge DC-DC converter based on triple-phase-shift control[J].Proceedings of the CSEE,2016,36(6):1658-1666." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606023&amp;v=MDEzNTZxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpQeXJQYmJHNEg5Zk1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         黄珺,王跃,李卓强,等.基于三重移相控制的双主动全桥直流变换器优化调制策略[J].中国电机工程学报,2016,36(6):1658-1666.HUANG Jun,WANG Yue,LI Zhuoqiang,et al.Optimized modulation scheme of dual active bridge DC-DC converter based on triple-phase-shift control[J].Proceedings of the CSEE,2016,36(6):1658-1666.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" HUANG J,WANG Y,LI Z Q,et al.Unified triple-phase-shift control to minimize current stress and achieve full soft-switching of isolated bidirectional DC-DC converter[J].IEEE Transactions on Industrial Electronics,2016,63(7):4169-4179." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified Triple-Phase-Shift Control to Minimize Current Stress and Achieve Full SoftSwitching of Isolated Bidirectional DC–DC Converter">
                                        <b>[20]</b>
                                         HUANG J,WANG Y,LI Z Q,et al.Unified triple-phase-shift control to minimize current stress and achieve full soft-switching of isolated bidirectional DC-DC converter[J].IEEE Transactions on Industrial Electronics,2016,63(7):4169-4179.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 沈凯,童安平,杭丽君,等.应用于可再生能源系统的DAB变换器软开关调制策略[J].电力系统自动化,2019,43(9):154-159.DOI:10.7500/AEPS20180711010.SHEN Kai,TONG Anping,HANG Lijun,et al.Soft switching modulation strategy of dual active bridge converters applied in renewable energy systems[J].Automation of Electric Power Systems,2019,43(9):154-159.DOI:10.7500/AEPS20180711010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909019&amp;v=MTgzNjk5ak1wbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         沈凯,童安平,杭丽君,等.应用于可再生能源系统的DAB变换器软开关调制策略[J].电力系统自动化,2019,43(9):154-159.DOI:10.7500/AEPS20180711010.SHEN Kai,TONG Anping,HANG Lijun,et al.Soft switching modulation strategy of dual active bridge converters applied in renewable energy systems[J].Automation of Electric Power Systems,2019,43(9):154-159.DOI:10.7500/AEPS20180711010.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" ZHAO B,SONG Q,LI J,et al.Full-process operation,control,and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution:a practical tutorial[J].IEEE Transactions on Power Electronics,2017,32(9):6751-6766." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Full-process operation, control, and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution: a practical tutorial">
                                        <b>[22]</b>
                                         ZHAO B,SONG Q,LI J,et al.Full-process operation,control,and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution:a practical tutorial[J].IEEE Transactions on Power Electronics,2017,32(9):6751-6766.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" HOU N,SONG W S,WU M Y.Minimum-current-stress scheme of dual active bridge DC-DC converter with unified-phase-shift control[J].IEEE Transactions on Power Electronics,2016,31(12):8552-8561." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Minimum-current-stress scheme of dual active bridge DC–DC converter with unified phase-shift control">
                                        <b>[23]</b>
                                         HOU N,SONG W S,WU M Y.Minimum-current-stress scheme of dual active bridge DC-DC converter with unified-phase-shift control[J].IEEE Transactions on Power Electronics,2016,31(12):8552-8561.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 宁光富,陈武,曹小鹏,等.适用于模块化级联光伏发电直流并网系统的均压策略[J].电力系统自动化,2016,40(19):66-72.NING Guangfu,CHEN Wu,CAO Xiaopeng,et al.Voltage balancing strategy for DC grid-connected photovoltaic power generation systems with modular cascaded structure[J].Automation of Electric Power Systems,2016,40(19):66-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619010&amp;v=MDI1NzhySklTSFRlckc0SDlmTnBvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         宁光富,陈武,曹小鹏,等.适用于模块化级联光伏发电直流并网系统的均压策略[J].电力系统自动化,2016,40(19):66-72.NING Guangfu,CHEN Wu,CAO Xiaopeng,et al.Voltage balancing strategy for DC grid-connected photovoltaic power generation systems with modular cascaded structure[J].Automation of Electric Power Systems,2016,40(19):66-72.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 梁美,李艳,郑琼林,等.桥式电路中不同封装SiC MOSFET串扰问题分析及低栅极关断阻抗的驱动电路[J].电工技术学报,2017,32(18):162-174.LIANG Mei,LI Yan,ZHENG Qionglin,et al.Analysis for crosstalk of SiC MOSFET with different packages in a phase-leg configuration and a low gate turn-off impedance driver[J].Transactions of China Electrotechnical Society,2017,32(18):162-174." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201718019&amp;v=Mjc0NTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnJKSVNyQmZiRzRIOWJOcDQ5RWJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         梁美,李艳,郑琼林,等.桥式电路中不同封装SiC MOSFET串扰问题分析及低栅极关断阻抗的驱动电路[J].电工技术学报,2017,32(18):162-174.LIANG Mei,LI Yan,ZHENG Qionglin,et al.Analysis for crosstalk of SiC MOSFET with different packages in a phase-leg configuration and a low gate turn-off impedance driver[J].Transactions of China Electrotechnical Society,2017,32(18):162-174.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 齐磊,刘晨,唐剑,等.高频变压器不同负载下的传输特性[J].中国电机工程学报,2018,38(5):1338-1347.QI Lei,LIU Chen,TANG Jian,et al.Transfer characteristics of high-frequency transformers under different load conditions[J].Proceedings of the CSEE,2018,38(5):1338-1347." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805008&amp;v=MTYzMjViRzRIOW5NcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnJKUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         齐磊,刘晨,唐剑,等.高频变压器不同负载下的传输特性[J].中国电机工程学报,2018,38(5):1338-1347.QI Lei,LIU Chen,TANG Jian,et al.Transfer characteristics of high-frequency transformers under different load conditions[J].Proceedings of the CSEE,2018,38(5):1338-1347.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" SHEN W,WANG F,BOROYEVICH D,et al.High-density nanocrystalline core transformer for high-power high-frequency resonant converter[J].IEEE Transactions on Industry Applications,2008,44(1):213-222." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-density nanocrystalline core transformer for high-power high-frequency resonant converter">
                                        <b>[27]</b>
                                         SHEN W,WANG F,BOROYEVICH D,et al.High-density nanocrystalline core transformer for high-power high-frequency resonant converter[J].IEEE Transactions on Industry Applications,2008,44(1):213-222.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" STIENEKER M,BUTZ J,RABIEE S,et al.Medium-voltage DC research grid aachen[C]// Proceedings of Die Energiewende-Blueprints for The New Energy Age,November 17-18,2015,Bonn,Germany." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Medium-voltage DC research grid aachen">
                                        <b>[28]</b>
                                         STIENEKER M,BUTZ J,RABIEE S,et al.Medium-voltage DC research grid aachen[C]// Proceedings of Die Energiewende-Blueprints for The New Energy Age,November 17-18,2015,Bonn,Germany.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MTg2MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWJySlB5clBiYkc0SDlmTnJJOUZaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ZHAO B,SONG Q,LI J,et al.High-frequency-link DC transformer based on switched capacitor for medium-voltage DC power distribution application[J].IEEE Transactions on Power Electronics,2015,31(7):4766-4777." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-frequency-link DC transformer based on switched capacitor for medium-voltage DC power distribution application">
                                        <b>[30]</b>
                                         ZHAO B,SONG Q,LI J,et al.High-frequency-link DC transformer based on switched capacitor for medium-voltage DC power distribution application[J].IEEE Transactions on Power Electronics,2015,31(7):4766-4777.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 陈启超,王建赜,纪延超.双向LLC谐振型直流变压器的软启动及功率换向控制[J].电工技术学报,2014,29(8):180-186.CHEN Qichao,WANG Jianze,JI Yanchao.Control scheme of bidirectional LLC resonant DC-DC transformer for soft start and power conversion[J].Transactions of China Electrotechnical Society,2014,29(8):180-186." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408023&amp;v=MDM2MDhIOVhNcDQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnJKSVNyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         陈启超,王建赜,纪延超.双向LLC谐振型直流变压器的软启动及功率换向控制[J].电工技术学报,2014,29(8):180-186.CHEN Qichao,WANG Jianze,JI Yanchao.Control scheme of bidirectional LLC resonant DC-DC transformer for soft start and power conversion[J].Transactions of China Electrotechnical Society,2014,29(8):180-186.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" MARZOUGHI A,ROMERO A,BURGOS R,et al.Comparing the state-of-the-art SiC MOSFETs:test results reveal characteristics of four major manufacturers 900 V and 1.2 kV SiC devices[J].IEEE Power Electronics Magazine,2017,4(2):36-45." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparing the state-of-the-art SiC MOSFETs:test results reveal characteristics of four major manufacturers 900 V and 1.2 kV SiC devices">
                                        <b>[32]</b>
                                         MARZOUGHI A,ROMERO A,BURGOS R,et al.Comparing the state-of-the-art SiC MOSFETs:test results reveal characteristics of four major manufacturers 900 V and 1.2 kV SiC devices[J].IEEE Power Electronics Magazine,2017,4(2):36-45.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" MIRZAEE H,DE A K,TRIPATHI A,et al.Design comparison of high-power medium-voltage converters based on a 6.5 kV Si-IGBT/Si-PiN diode,a 6.5 kV Si-IGBT/SiC-JBS diode,and a 10 kV SiC-MOSFET/SiC-JBS diode[J].IEEE Transactions on Industry Applications,2014,50(4):2728-2740." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design Comparison of High-Power Medium-Voltage Converters Based on a 6.5-kV Si-IGBT/Si-PiN Diode, a 6.5-kV Si-IGBT/SiC-JBS Diode, and a 10-kV SiC-MOSFET/SiC-JBS Diode">
                                        <b>[33]</b>
                                         MIRZAEE H,DE A K,TRIPATHI A,et al.Design comparison of high-power medium-voltage converters based on a 6.5 kV Si-IGBT/Si-PiN diode,a 6.5 kV Si-IGBT/SiC-JBS diode,and a 10 kV SiC-MOSFET/SiC-JBS diode[J].IEEE Transactions on Industry Applications,2014,50(4):2728-2740.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" WANG J,SHEN Z Y,DIMARINO C,et al.Gate driver design for 1.7 kV SiC MOSFET module with Rogowski current sensor for short circuit protection[C]// 2016 IEEE Applied Power Electronics Conference and Exposition (APEC),March 20-24,2016,Long Beach,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Gate driver design for 1.7k V Si C MOSFET module with rogowski current sensor for shortcircuit protection">
                                        <b>[34]</b>
                                         WANG J,SHEN Z Y,DIMARINO C,et al.Gate driver design for 1.7 kV SiC MOSFET module with Rogowski current sensor for short circuit protection[C]// 2016 IEEE Applied Power Electronics Conference and Exposition (APEC),March 20-24,2016,Long Beach,USA.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 赵争菡.电力电子变压器中高频变压器磁芯和绕组特性的研究[D].天津:河北工业大学,2014.ZHAO Zhenghan.Research on high-frequency transformer&#39;s magnetic core and winding characteristic in power electronic transformer[D].Tianjin:Hebei University of Technology,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015031925.nh&amp;v=MDAzNTN5SGdVYnJKVkYyNkc3TzdIOWpPcXBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         赵争菡.电力电子变压器中高频变压器磁芯和绕组特性的研究[D].天津:河北工业大学,2014.ZHAO Zhenghan.Research on high-frequency transformer&#39;s magnetic core and winding characteristic in power electronic transformer[D].Tianjin:Hebei University of Technology,2014.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 郑端端,陈为,陈庆彬.无线充电平面螺旋线圈变匝宽新方案分析与优化[J].中国电机工程学报,2019,39(4):1215-1224.ZHENG Duanduan,CHEN Wei,CHEN Qingbin.The analysis and optimization of planar spiral coil with variable winding width novel scheme for wireless power charge[J].Proceedings of the CSEE,2019,39(4):1215-1224." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201904028&amp;v=Mjg5MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWJySlB5clBiYkc0SDlqTXE0OUhiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         郑端端,陈为,陈庆彬.无线充电平面螺旋线圈变匝宽新方案分析与优化[J].中国电机工程学报,2019,39(4):1215-1224.ZHENG Duanduan,CHEN Wei,CHEN Qingbin.The analysis and optimization of planar spiral coil with variable winding width novel scheme for wireless power charge[J].Proceedings of the CSEE,2019,39(4):1215-1224.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" ABDI B,NASIRI A A,ASLINEZHAD M H,et al.Winding considerations on the high frequency transformers[J].Energy Procedia,2011,12:656-661." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300095703&amp;v=MTkyNDVpZk9mYks3SHRETnJJOUZaT0lLQzN3Nm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJ6SUtWc1dieE09Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         ABDI B,NASIRI A A,ASLINEZHAD M H,et al.Winding considerations on the high frequency transformers[J].Energy Procedia,2011,12:656-661.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" ZHAO B,YU Q G,SUN W X.Extended-phase-shift control of isolated bidirectional DC-DC converter for power distribution in microgrid[J].IEEE Transactions on Power Electronics,2012,27(11):4667-4680." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Extended-phase-shift control of isolated bidirectional DC-DC converter for power distribution in microgrid">
                                        <b>[38]</b>
                                         ZHAO B,YU Q G,SUN W X.Extended-phase-shift control of isolated bidirectional DC-DC converter for power distribution in microgrid[J].IEEE Transactions on Power Electronics,2012,27(11):4667-4680.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" 杨超,许海平,张祖之,等.PWM与移相结合控制下的混合三电平隔离型双向DC-DC最小回流功率控制研究[J].电工技术学报,2019,34(15):3186-3197.YANG Chao,XU Haiping,ZHANG Zuzhi,et al.Minimum backflow power control of the hybrid three level isolated bi-directional DC-DC converters based on PWM-phase-shifting control[J].Transactions of China Electrotechnical Society,2019,34(15):3186-3197." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201915010&amp;v=Mjg3NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnJKSVNyQmZiRzRIOWpOcW85RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         杨超,许海平,张祖之,等.PWM与移相结合控制下的混合三电平隔离型双向DC-DC最小回流功率控制研究[J].电工技术学报,2019,34(15):3186-3197.YANG Chao,XU Haiping,ZHANG Zuzhi,et al.Minimum backflow power control of the hybrid three level isolated bi-directional DC-DC converters based on PWM-phase-shifting control[J].Transactions of China Electrotechnical Society,2019,34(15):3186-3197.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 陈武.多变换器模块串并联组合系统研究[D].南京:南京航空航天大学,2009.CHEN Wu.Research on series-parallel conversion systems consisting of multiple converter modules[D].Nanjing:Nanjing University of Aeronautics and Astronautics,2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1011254054.nh&amp;v=MDY0NzlKVkYyNkg3RzlHdEhKcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         陈武.多变换器模块串并联组合系统研究[D].南京:南京航空航天大学,2009.CHEN Wu.Research on series-parallel conversion systems consisting of multiple converter modules[D].Nanjing:Nanjing University of Aeronautics and Astronautics,2009.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" >
                                        <b>[41]</b>
                                     王超,韩民晓,谢文强,等.三电平CLLC谐振型DC/DC变换器参数优化设计[J/OL].电力系统及其自动化学报[2019-04-29].https://doi.org/10.19635/j.cnki.csu-epsa.000176.WANG Chao,HAN Minxiao,XIE Wenqiang,et al.Optimized parameter design method of three-level CLLC resonant DC/DC converter[J/OL].Proceedings of the CSU-EPSA [2019-04-29].https://doi.org/10.19635/j.cnki.csu-epsa.000176.</a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" GRIDER D,DAS M,AGARWAL A,et al.10 kV/120 A SiC DMOSFET half H-bridge power modules for 1 MVA solid state power substation[C]// 2011 IEEE Electric Ship Technologies Symposium,April 10-13,2011,Alexandria,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=10 k V/120 A Si C DMOSFET Half H-Bridge Power Modules for 1 MVA Solid State Power Substation">
                                        <b>[42]</b>
                                         GRIDER D,DAS M,AGARWAL A,et al.10 kV/120 A SiC DMOSFET half H-bridge power modules for 1 MVA solid state power substation[C]// 2011 IEEE Electric Ship Technologies Symposium,April 10-13,2011,Alexandria,USA.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" RAJU R,DAME M,STEIGERWALD R.Solid-state transformers using silicon carbide-based modular building blocks[C]// 2017 IEEE 12th International Conference on Power Electronics and Drive Systems (PEDS),December 12-15,2017,Honolulu,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solid-state transformers using silicon carbide-based modular building blocks">
                                        <b>[43]</b>
                                         RAJU R,DAME M,STEIGERWALD R.Solid-state transformers using silicon carbide-based modular building blocks[C]// 2017 IEEE 12th International Conference on Power Electronics and Drive Systems (PEDS),December 12-15,2017,Honolulu,USA.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-24 10:01</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),131-143 DOI:10.7500/AEPS20190429020            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">中压直流配电网中直流变压器工程化应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%91%9E%E7%85%8C&amp;code=37891972&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘瑞煌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%99%AF%E5%88%9A&amp;code=31095830&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨景刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E5%8B%87%E5%8B%87&amp;code=32506987&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾勇勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%B4%8B&amp;code=30790834&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘洋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E5%AE%87%E6%B3%A2&amp;code=30258589&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁宇波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E5%B0%8F%E9%BE%99&amp;code=43345189&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖小龙</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0283961&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>文中针对中压直流配电网中直流变压器(DCT)的工程化应用问题,首先归纳实际工程对DCT故障快速恢复、高可靠供电及灵活控制的需求,采用带有隔离半桥的改进型子模块结构,分析其故障阻断、在线冗余、有载调压及均压控制功能。然后,讨论子模块取电方式、整机启动策略及绝缘设计等典型工程问题,比较多种解决方案并进行适应性分析。进一步,重点研究能效提升方法这一工程核心问题,分析硬件及软件上的能效提升措施,并分别从材料选型、高频变压器设计、控制策略改进、系统用能优化等方面提出相应优化策略。最后,探索小型化应用的工程推广前景,从特定场景设计、模块拓扑改进、新型材料应用3个角度分别提出一种小型化方案,阐明现有技术瓶颈并提出相应解决思路。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E5%8F%98%E5%8E%8B%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流变压器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B7%A5%E7%A8%8B%E5%BA%94%E7%94%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">工程应用;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8B%93%E6%89%91%E8%AE%BE%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">拓扑设计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%95%88%E6%8F%90%E5%8D%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能效提升;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%8F%E5%9E%8B%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">小型化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *刘瑞煌（1992—），男，通信作者，硕士，主要研究方向：交直流配用电技术及应用。E-mail:pianoboyliu@163.com;
                                </span>
                                <span>
                                    杨景刚（1984—），男，博士，高级工程师，主要研究方向：交直流配用电技术及应用。E-mail:huzi_yang@163.com;
                                </span>
                                <span>
                                    贾勇勇（1986—），男，硕士，高级工程师，主要研究方向：交直流配用电技术及应用。E-mail:yongjia_1986@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904700);</span>
                    </p>
            </div>
                    <h1><b>Engineering Applications of DC Transformer in Medium-voltage DC Distribution Network</b></h1>
                    <h2>
                    <span>LIU Ruihuang</span>
                    <span>YANG Jinggang</span>
                    <span>JIA Yongyong</span>
                    <span>LIU Yang</span>
                    <span>YUAN Yubo</span>
                    <span>XIAO Xiaolong</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Jiangsu Electric Power Co., Ltd.</span>
                    <span>School of Electrical Engineering, Southeast University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Focusing on the problems of engineering applications of DC transformer(DCT) in medium-voltage DC distribution network, this paper firstly summarizes the requirements of DCT for practical engineering applications, such as quick recovery form fault, high reliability for power supply and flexible control. An improved submodule topology with isolated half bridge is adopted, and the fault blocking, on-line redundancy, on-load voltage regulation and voltage sharing control of the improved submodule topology are analyzed. Then, several typical engineering problems are discussed, including the power supply mode for submodules, soft start-up strategy and insulation design. Various solutions for these problems are further presented and compared with the adaptability analysis. Furthermore, the energy efficiency improvement which is the key issue for engineering is mainly studied by the analysis of hardware and software. And the corresponding improvement strategies are proposed in several aspects, which include the type selection of materials, design of high frequency transformer, improvement of control strategy and optimization of system energy. Finally, the engineering prospects of miniaturized apparatus are explored. Several schemes for miniaturized apparatus are respectively proposed from the perspectives of specific scenario design, improvement of module topology and application of new materials, and the existing technical bottleneck and corresponding solutions are clarified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20transformer(DCT)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC transformer(DCT);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=engineering%20application&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">engineering application;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=topology%20design&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">topology design;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20efficiency%20improvement&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy efficiency improvement;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=miniaturization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">miniaturization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2018 YFB0904700);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="88" name="88" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="89">直流变压器(DC transformer,DCT)又称为隔离型DC/DC变换器<citation id="249" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,是电力电子变压器(power electronic transformer,PET)<citation id="250" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>在直流配电网中的典型应用。PET的概念最早在20世纪70年代提出<citation id="251" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,之后作为一种轻量型、高效化的牵引方案率先被应用于轨道交通领域<citation id="252" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。近年来,随着新能源、分布式电源的高渗透率接入及交直流电网的不断发展,PET得到了越来越广泛的关注<citation id="253" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,特别是在新兴的直流配电网领域,DCT以其电压灵活变换、潮流双向可控、故障快速隔离、可进行电能质量治理等多种优点,成为能量传输及管理的重要枢纽。</p>
                </div>
                <div class="p1">
                    <p id="90">目前,学者们针对DCT的拓扑结构已进行了大量研究,提出了基于模块化多电平换流器(MMC)结构的方案<citation id="254" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、基于多电平扩容的方案<citation id="255" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、基于非隔离型结构的方案<citation id="256" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>以及其余多种拓扑方案<citation id="258" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。其中,业内认可度最高、研究最广泛,也是工程上具备成熟应用条件的方案为串入并出(input series output parallel,ISOP)结构<citation id="257" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="91">对于ISOP结构的DCT,主要通过其子模块拓扑设计实现上述多种功能。具体地,从实现原理上看,DCT子模块可分为移相型<citation id="259" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>和谐振型<citation id="260" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>2种结构。移相型结构以双有源桥(dual active bridge,DAB)拓扑为基础,通过改变电感两侧电压的相位关系控制传输功率,具有控制性能良好的优点;谐振型结构以串联谐振变换器(series resonant converter,SRC)为基础,通过谐振腔的谐振作用传输功率,具有传输效率高的优点,但控制性能较差。DAB及SRC拓扑均包含一级/多级功率变换电路、取能及驱动电路、高频隔离变压器等结构,因此,对于DCT的研究也主要从上述各环节出发,包括功率半导体器件<citation id="262" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>、调制策略<citation id="263" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>、软开关技术<citation id="264" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>、先进控制技术<citation id="265" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>、功率电路电磁兼容<citation id="261" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>、高频变压器的优化设计<citation id="266" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>以及多物理场紧凑化设计技术等。</p>
                </div>
                <div class="p1">
                    <p id="92">另一方面,在工程应用上,目前国外多进行DCT的原理样机研究,并在数个试验系统中得到应用<citation id="267" type="reference"><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>]</sup></citation>。在国内,借助多项国家重点研发计划项目的推动,各种形式的DCT已在多个示范工程中得到了试点应用,但仍存在以下不足。</p>
                </div>
                <div class="p1">
                    <p id="93">1)现有工程中DCT的设计均为定制化需求,普遍具有占地面积较大、效率较低、暂态及故障性能较差的特点,未形成工程应用的统一规范。</p>
                </div>
                <div class="p1">
                    <p id="94">2)直流负荷多为光伏及直流充电桩,未涉及数据中心、居民负荷等高供电可靠性场景,相关方案在上述场景下的适应性问题仍需进一步分析。</p>
                </div>
                <div class="p1">
                    <p id="95">有鉴于此,本文对DCT工程应用中面临的上述实际问题展开讨论,具体的,首先归纳实际工程对DCT故障快速恢复、高可靠供电及灵活控制的需求, 采用带有隔离半桥的改进型子模块结构,分析其故障阻断、在线冗余、有载调压及均压控制功能。接着,讨论子模块取电方式、整机启动策略及绝缘设计等典型工程问题,比较多种解决方案并进行适应性分析。进一步,重点研究能效提升方法这一工程核心问题,分析硬件及软件上的能效提升措施,并分别从材料选型、高频变压器设计、控制策略改进、系统用能优化等方面提出相应优化策略。最后,探索小型化应用的推广前景,从特定场景设计、模块拓扑改进、新型材料应用3个角度分别提出一种小型化方案,阐明现有技术瓶颈并提出相应解决思路。</p>
                </div>
                <div class="p1">
                    <p id="96">应当指出,本文虽针对DCT展开讨论,但部分共性问题的结论同样适用于其他形式的PET。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>1</b> 改进型子模块功能分析</h3>
                <div class="p1">
                    <p id="98">DCT的稳态工作原理可参见文献<citation id="268" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>的分析。实际工程中通常要求DCT具备故障快速恢复能力、高可靠性及更好的控制性能,而传统的DAB(或者SRC,下同)级联结构存在如下问题,因此无法满足上述工程要求。</p>
                </div>
                <div class="p1">
                    <p id="99">1)发生故障时,瞬时将产生极大的电容放电电流,不利于故障快速清除。</p>
                </div>
                <div class="p1">
                    <p id="100">2)子模块故障时,需要停机切除。</p>
                </div>
                <div class="p1">
                    <p id="101">3)谐振型结构不具备调压功能。</p>
                </div>
                <div class="p1">
                    <p id="102">4)模块间的均压控制复杂或不进行均压控制。</p>
                </div>
                <div class="p1">
                    <p id="103">针对上述问题,如图1中红色虚线框所示,本文采用在DAB前级增加1级半桥电路的改进型拓扑<citation id="269" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>,可大幅改善DCT暂态及故障特性。具体的,以下详细分析DCT在上述改进结构下的故障阻断、在线冗余、有载调压及均压控制功能。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 改进型子模块示意图" src="Detail/GetImg?filename=images/DLXT201923017_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 改进型子模块示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of improved submodule</b></p>

                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>1.1</b> 故障阻断功能</h4>
                <div class="p1">
                    <p id="106">以附录A图A1所示双模块级联为例,当高压侧发生双极短路时,整个故障恢复过程可分为如下阶段。</p>
                </div>
                <div class="p1">
                    <p id="107">阶段1:故障发生后,高压侧电容向故障点放电,此时流过隔离半桥绝缘栅双极型晶体管(IGBT)的故障电流迅速增大,使其立即闭锁。</p>
                </div>
                <div class="p1">
                    <p id="108">阶段2:隔离半桥IGBT闭锁后,电容放电回路被阻断,抑制故障电流进一步增大。同时,故障电流通过系统等效电感<i>L</i>及各模块下二极管续流,并逐渐衰减至0。与未加隔离半桥的结构相比,大幅减小DCT向故障点提供的电流,有利于快速清除故障。</p>
                </div>
                <div class="p1">
                    <p id="109">阶段3:故障清除后,DCT重新启动运行。</p>
                </div>
                <div class="p1">
                    <p id="110">应当指出,在高压侧故障过程中,低压侧仍有负荷,使得DAB两侧电容向负荷放电,因此故障清除后,需经历阶段3的启动过程建立电容电压从而恢复供电。若要求DCT具备故障快速恢复能力,则需维持故障过程中电容电压的稳定。此时可在低压侧配置如附录A图A1中红色虚线框所示的故障阻断模块,通过高低压侧阻断模块与DAB控制策略的配合锁住电容电压,并在故障清除后通过隔离半桥的调压功能实现快速恢复。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>1.2</b> 在线冗余功能</h4>
                <div class="p1">
                    <p id="112">子模块在运行过程中可能由于通信故障、过温、过压、过流等情况需暂时退出运行,因此DCT常加入冗余模块以保证供电可靠性。在工程应用中,为检验冗余模块性能,正常运行时通常投入所有模块实现互为冗余。基于上述认识,以图1所示含1个冗余模块系统为例,分析DAB<sub>1</sub>的在线切除过程。</p>
                </div>
                <div class="p1">
                    <p id="113">步骤1:先闭锁二极管T<sub>1</sub>,再导通T<sub>2</sub>,实现DAB<sub>1</sub>的在线切除。</p>
                </div>
                <div class="p1">
                    <p id="114">步骤2:DAB<sub>1</sub>切除后,由于运行模块数量减少,输出功率及串联电容总电压降低,需对剩余模块充电以提升高压侧电容电压水平。此时通过隔离半桥的调压功能调节电容电压及输出功率。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤3:输出功率重新稳定后,由于T<sub>2</sub>导通,旁路开关K<sub>1</sub>两端等电位。导通K<sub>1</sub>,闭锁T<sub>2</sub>,完成电流转移,实现DAB<sub>1</sub>完全退出运行。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>1.3</b> 有载调压功能</h4>
                <div class="p1">
                    <p id="117">对于SRC直接级联的谐振型DCT,通常认为子模块属于开环控制,无法主动调节输出电压和功率;对于DAB直接级联的移相型DCT,虽然可通过控制移相角进行功率及电压调节,但由于灵敏度较高,不适合针对电网电压波动等情形进行调节。而本文采用的改进型子模块可通过控制隔离半桥的占空比实现快速有载调压,并通过载波移相的方式增加等效开关频率,降低滤波电感大小,减小直流侧纹波,使DCT,特别是谐振型DCT获得更好的控制性能。</p>
                </div>
                <div class="p1">
                    <p id="118">具体地,以附录A图A1所示的双模块系统为例,图中<i>u</i><sub>1</sub>,<i>u</i><sub>2</sub>,<i>E</i>分别为子模块1和2的电压及电网侧电压;<i>U</i><sub>c</sub>为电容电压;<i>L</i>为滤波电感,对于<i>L</i>两侧电压存在如下关系:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mfrac><mrow><mtext>d</mtext><mi>i</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>E</mi><mo>-</mo><mi>u</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>i</i>为流过电感<i>L</i>的电流。</p>
                </div>
                <div class="p1">
                    <p id="121">当DCT处于稳态运行时,电感电流经过1个周期<i>T</i>后保持不变,即</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mrow><mfrac><mrow><mtext>d</mtext><mi>i</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></mrow></mstyle><mtext>d</mtext><mi>t</mi><mo>=</mo><mi>L</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">(</mo><mi>Τ</mi><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="123">结合式(1)和式(2)可推得:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mi>u</mi></mrow></mstyle><msub><mrow></mrow><mn>1</mn></msub><mtext>d</mtext><mi>t</mi><mo>+</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>Τ</mi></msubsup><mi>u</mi></mrow></mstyle><msub><mrow></mrow><mn>2</mn></msub><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="125">假设模块电容电压均为<i>U</i><sub>c</sub>,且模块1和2的占空比<i>α</i><sub>1</sub>=<i>α</i><sub>2</sub>=<i>α</i>,则由式(3)可推得:</p>
                </div>
                <div class="p1">
                    <p id="126"><i>E</i>=<i>α</i><sub>1</sub><i>U</i><sub>c</sub>+<i>α</i><sub>2</sub><i>U</i><sub>c</sub>=2<i>αU</i><sub>c</sub>      (4)</p>
                </div>
                <div class="p1">
                    <p id="127">类似的,对于<i>n</i>个模块的情况,则有:</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mi>E</mi><mrow><mi>n</mi><mi>α</mi></mrow></mfrac></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="129">式(5)表明,通过改变占空比<i>α</i>,既可在电网电压<i>E</i>不变时调节模块电容电压<i>U</i><sub>c</sub>,又可在保持模块电容电压<i>U</i><sub>c</sub>为额定值不变的情况下适应电网电压<i>E</i>的波动,即实现了DCT的有载调压功能。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>1.4</b> 模块均压功能</h4>
                <div class="p1">
                    <p id="131">DCT为充分利用各子模块耐压水平及传输容量,保持子模块工作状态的一致性,需进行均压控制。对于DAB直接级联的移相型结构,均压控制需在电压外环和电流内环的基础上加入均压环,控制回路复杂;对于谐振型结构,由于输出电压高的子模块输出功率大,通常认为具备自均压能力,不进行闭环均压控制,然而这样的处理可能导致模块电压存在一定偏差,影响DCT的运行性能。</p>
                </div>
                <div class="p1">
                    <p id="132">针对上述问题,改进型子模块在加入隔离半桥后,可直接通过调整各子模块隔离半桥的占空比实现均压控制,具体控制框图如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="133">图2中,<i>U</i><sub>c,</sub><sub><i>i</i></sub>(<i>i</i>=1,2,…,<i>n</i>)为模块<i>i</i>的高压侧电容电压;<mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>为子模块电容电压的平均值;α<sub><i>ref</i></sub><sub>,0</sub>为模块隔离半桥占空比的参考值;α<sub><i>ref</i></sub><sub>,i</sub>(i=1,2,…,n)为模块i隔离半桥占空比的参考值。图2表明,通过比较U<sub><i>c</i></sub><sub>,i</sub>与<mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>,经过比例—积分(<i>PI</i>)环节后产生隔离半桥占空比的修正量,与预设的占空比α<sub><i>ref</i></sub><sub>,0</sub>相加后,即可得到第i个模块隔离半桥占空比α<sub><i>ref</i></sub><sub>,i</sub>,从而实现模块均压的功能。</p>
                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 改进型子模块均压控制策略" src="Detail/GetImg?filename=images/DLXT201923017_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 改进型子模块均压控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Voltage-sharing control strategy of 
improved submodule</b></p>

                </div>
                <div class="p1">
                    <p id="135">应当指出,对于移相型DCT,<i>α</i><sub>ref,0</sub>可以是一个预设值;对于谐振型DCT,<i>α</i><sub>ref,0</sub>可以是电流内环的输出量。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>1.5</b> 效率及经济性分析</h4>
                <div class="p1">
                    <p id="137">改进型子模块在DAB(或SRC)前级增加了1级半桥,对效率及成本略有影响。具体在效率方面有如下几点分析。</p>
                </div>
                <div class="p1">
                    <p id="138">1) 隔离半桥增加了1级损耗,但由于其开关频率约为数百赫兹,比DAB小1～2个数量级,增加的损耗很小,对总体效率影响不大。</p>
                </div>
                <div class="p1">
                    <p id="139">2)对于DAB结构,电压不匹配时环流功率增大,效率迅速降低,而加入隔离半桥可调节电网电压波动造成的电压不匹配现象,提升了平均效率。</p>
                </div>
                <div class="p1">
                    <p id="140">综上所述,对于移相型结构,改进型子模块可提升平均效率;对于谐振型结构,改进型子模块的效率略有降低,但获得了更好的暂态及控制性能。</p>
                </div>
                <div class="p1">
                    <p id="141">在成本方面,改进型子模块开关管数量是DAB的1.25倍,但由于前级半桥开关频率较低,只需选用常规Si基器件,开关管成本增加不超过25%。结合多家供应商产品数据,开关管(含驱动)成本约占整机成本的8%～20%,综上所述,改进型子模块整体成本增加不超过3%。</p>
                </div>
                <h3 id="142" name="142" class="anchor-tag"><b>2</b> 常见工程化问题</h3>
                <div class="p1">
                    <p id="143">本章拟针对DCT工程化应用中的取能方式、启动方式、子模块绝缘设计等典型问题进行分析,提出相应策略,比较各方案的优缺点并进行适应性分析。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>2.1</b> 取能方式</h4>
                <div class="p1">
                    <p id="145">IGBT驱动电路的取能方式直接影响对模块的控制、保护及状态检测,目前工程中常用的取能方式有自取能和外供电2种。具体的,自取能方式从并联电容上取得控制电,无需额外的供电设备,方便紧凑化设计。然而自取能方式无法在启动前检验子模块状态,在启动过程中,可能由于通信故障、取能电源故障或子模块自行旁路等状况导致无法感知子模块状态,即发生“黑模块”情况。此时,为保护子模块必须停机排查故障,不仅耗时长,且每次重新启动都需申请调令,使得启动过程复杂化。</p>
                </div>
                <div class="p1">
                    <p id="146">目前,工程上解决黑模块的常见方法有如下2种。</p>
                </div>
                <div class="p1">
                    <p id="147">1)通过机械开关旁路黑模块。该方法配置简单,实现方便,可应用于如高压柔性直流输电这类模块数量多、冗余度较大的情形,但对于DCT这类模块数量较少、冗余度小的情况适应性较差。</p>
                </div>
                <div class="p1">
                    <p id="148">2)采用如图3所示的交叉冗余取电技术,高低压侧分别通过本模块及相邻模块的取能电源实现对驱动电路的冗余供电,极大地减少了黑模块的发生概率。应当指出,和常规自取能方式相比,交叉冗余取电方式在技术实现上有一定难度,同时其取能及驱动回路最高须承受2倍的模块电压。具体的,以图3中T<sub>3</sub>管导通后的电位分布为例,上方模块电容上端电位为2<i>U</i><sub>c</sub>,T<sub>4</sub>管的驱动电压约为15 V,此时图中红色虚线框部分须承受约2倍的模块电压。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 交叉冗余取电方式示意图" src="Detail/GetImg?filename=images/DLXT201923017_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 交叉冗余取电方式示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of cross-redundancy 
power supply mode</b></p>

                </div>
                <div class="p1">
                    <p id="150">此外,自取能供电还须考虑电容电压的稳定问题,以如图4所示的两模块级联结构为例进行分析。图中,<i>I</i><sub>in,1</sub>,<i>I</i><sub>c,1</sub>,<i>I</i><sub>cin,1</sub>,<i>U</i><sub>c,1</sub>和<i>I</i><sub>in,2</sub>,<i>I</i><sub>c,2</sub>,<i>I</i><sub>cin,2</sub>,<i>U</i><sub>c,2</sub>分别为2个模块的输入电流、模块电容电流、输出电流及模块电压。假设DCT空载运行,由于取能及驱动电路具有恒功率源性质,此时模块1的电容充电电流为:</p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mn>1</mn></mrow></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>P</i><sub>1</sub>为模块1的取能驱动电路功率。</p>
                </div>
                <div class="p1">
                    <p id="153">由于d<i>I</i><sub>c,1</sub>/d<i>U</i><sub>c,1</sub>=<i>P</i><sub>1</sub>/<i>U</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow><mn>2</mn></msubsup></mrow></math></mathml>&gt;0,此时若发生一微小扰动使得电容电压<i>U</i><sub>c,1</sub>增大,则引起充电电流<i>I</i><sub>c,1</sub>也增大,从而给电容继续充电造成电压不断上升而失稳。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 均压电阻配置示意图" src="Detail/GetImg?filename=images/DLXT201923017_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 均压电阻配置示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Schematic diagram of configuration 
of voltage-sharing resistance</b></p>

                </div>
                <div class="p1">
                    <p id="155">解决上述问题的方法是在电容上并联如图4中虚线所示的均压电阻<i>R</i><sub>1</sub>,<i>I</i><sub>in,1</sub>′为并联均压电阻<i>R</i><sub>1</sub>后的输入电流,此时电容充电电流为:</p>
                </div>
                <div class="p1">
                    <p id="156"><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow></msub><mo>´</mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mn>1</mn></mrow></msub><mo>´</mo><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="157">令d<i>I</i><sub>c,1</sub>′/d<i>U</i><sub>c,1</sub>&lt;0,解得:</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo>&lt;</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow><mn>2</mn></msubsup></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="159">若均压电阻满足式(8)条件,则当扰动造成电容电压<i>U</i><sub>c,1</sub>增大时,充电电流<i>I</i><sub>c,1</sub>减小,使得电容电压稳定。</p>
                </div>
                <div class="p1">
                    <p id="160">另一方面,外供电的取能方式在国内工程上也有应用,优点是可在启动前排查模块各类故障,启动过程相对方便。缺点是运行过程中若外供电失电,由于IGBT需在驱动负压下才能可靠关断,因此存在无法关断的风险,可能引起模块电容持续充电过压的情况,十分危险。由于此时模块状态无法感知,需要停机确保设备安全。为避免上述情况,工程上常通过配置不间断电源(UPS)确保外供电方式的供电可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>2.2</b> 启动方式</h4>
                <div class="p1">
                    <p id="162">DCT的启动方式可分为高压侧启动和低压侧启动2种,若系统具备高压电源,可选用如附录A图A2所示的高压侧启动方式,具体过程如下。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163">1)不控充电阶段:</h4>
                <div class="p1">
                    <p id="164">在高压侧配置软启动回路,首先闭合K<sub>1</sub>,高压电源经软启动电阻<i>R</i>给高压侧串联电容不控充电,待电容电压升高至允许水平时,闭合K<sub>2</sub>旁路软启动电阻<i>R</i>,继续充电直至高压侧串联电容电压达到稳定。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165">2)模块升压阶段:</h4>
                <div class="p1">
                    <p id="166">保持DAB闭锁,解锁隔离半桥,采用载波移相方式控制隔离半桥以Boost模式运行,使高压侧电容进一步升压至额定电压。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167">3)低压电容充电阶段:</h4>
                <div class="p1">
                    <p id="168">解锁DAB,如附录A图A3所示,控制高压侧H桥内移相角<i>D</i>由0°逐渐增大至180°,通过高频变压器为低压侧电容充电,直至低压侧电容达到额定电压<citation id="270" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169">4)低压侧H桥解锁阶段:</h4>
                <div class="p1">
                    <p id="170">低压侧电容达到额定电压后,保持高低压H桥间外移相角为0°解锁低压侧H桥,对于谐振型DCT,进一步调节隔离半桥占空比进入额定运行状态;对于移相型DCT,逐渐增大外移相角使输出功率/电压达到额定值后进入额定运行状态。</p>
                </div>
                <div class="p1">
                    <p id="171">若系统具备低压电源,也可选用低压侧启动的方式,启动过程与高压侧启动类似。此外,在实验室中也可使用蓄电池、不控整流电源等充当低压侧电源,完成DCT的整机启动。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>2.3</b> 子模块绝缘设计</h4>
                <div class="p1">
                    <p id="173">DCT子模块绝缘设计与外壳材质关系密切。以下针对子模块采用金属外壳及全绝缘外壳2种情况进行详细分析。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>2.3.1</b> 情况1:子模块采用金属外壳</h4>
                <div class="p1">
                    <p id="175">子模块采用金属外壳的优点是投资低,对制造水平要求低,同时高频变压器铁芯可以接地,降低低压绕组的绝缘设计要求。缺点是体积大、质量重,需要金属支撑架作为接地点,不利于实现小型化。</p>
                </div>
                <div class="p1">
                    <p id="176">具体的,为方便说明,以±10 kV(真双极)/750 V的DCT为例,子模块高低压侧的对地电位分布及接地方式如图5所示。对于高压侧,其输入端对地电位和子模块在整机拓扑中的所处位置有关,考虑最严酷的情况,高频变压器高压绕组对地电位为10 kV。若高压侧外壳直接接地,则因高频变压器高压绕组与高压侧外壳及器件间距离过小将发生放电击穿,故高压侧外壳经高阻接地或不接地(<i>R</i><sub>e</sub>为高压侧外壳的接地电阻),同时将高压侧各驱动板卡、电容等设备接地端与外壳相连,使整个高压侧接近等电位。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 子模块电位分布及接地方式示意图" src="Detail/GetImg?filename=images/DLXT201923017_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 子模块电位分布及接地方式示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of potential distribution 
and grounding mode of submodule</b></p>

                </div>
                <div class="p1">
                    <p id="178">对于低压侧,输出端考虑用电安全一般采用单极接地的方式,以正极接地为例,此时负极线路对地电位为-750 V,考虑设备及人身安全,低压侧外壳采用直接接地的方式。此时高低压侧外壳间存在约10 kV的直流电压,该直流电压由绝缘料承担,因此其耐压参照相关标准按照10 kV直流设备设计。</p>
                </div>
                <div class="p1">
                    <p id="179">对于高频变压器绕组,由于铁芯接地,高压绕组绝缘同理按10 kV直流设备设计,低压绕组绝缘设计无特殊要求。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>2.3.2</b> 情况2:子模块采用全绝缘外壳</h4>
                <div class="p1">
                    <p id="181">子模块采用全绝缘外壳的优点是设备尺寸小,有利于实现小型化,但制造工艺要求高,绝缘投资大,同时绝缘设计要求高。</p>
                </div>
                <div class="p1">
                    <p id="182">具体的,子模块高低压侧的对地电位分布与情况1相同,此时由于采用全绝缘外壳,外壳整体电位为悬浮电位,因此外壳整体绝缘按10 kV直流设备设计。</p>
                </div>
                <div class="p1">
                    <p id="183">对于高频变压器绕组,由于铁芯无法接地为悬浮电位,高低压绕组绝缘均按10 kV直流设备设计。此外,子模块采用全绝缘外壳时将引入众多杂散参数,对PET运行性能将产生一定影响,具体程度需结合运行工况进行进一步分析。</p>
                </div>
                <div class="p1">
                    <p id="184">应当指出,对于上述2种情况,为方便子模块量化生产及备品更换,一般要求所有模块均按最严格的情况进行绝缘设计。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag"><b>3</b> 效率提升技术措施</h3>
                <div class="p1">
                    <p id="186">提升效率是电力电子设备工程化应用的核心问题之一。本章拟从材料选型、高频变压器设计、控制策略优化及其余影响因素分析DCT运行效率的提升方法。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187"><b>3.1</b> 材料选型</h4>
                <div class="p1">
                    <p id="188">PET具有高电压、大电流、高开关频率的特点,目前,采用传统硅工艺的产品效率(96%～97%)已逐渐达到瓶颈。为进一步突破,以SiC为代表的高压宽禁带器件的应用得到了广泛研究。由于SiC能级跃迁需要更大能量,因此具有热稳定性高、击穿场强大等优点,同时与硅器件相比,SiC器件饱和速度更快,通态电阻更小,两者关键性能参数对比如附录A图A4所示<citation id="271" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="189">附录A图A4表明,SiC器件具有良好的耐高温、耐高压及高频特性,可大幅减小功率器件损耗。具体的,一方面由于SiC器件通态电阻远小于Si器件,因此通态损耗小;另一方面,由于SiC饱和速度约为Si的2倍,同时基于其耐高压的特性,可直接将金属—氧化物半导体场效应晶体管(MOSFET)结构用于高压主电路中,因此开关时间远小于Si型IGBT,进而可大幅减小开关损耗。综上所述,SiC型 MOSFET很适合应用于DCT这样的高电压、大电流、高开关频率场景下<citation id="272" type="reference"><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="190">然而应当指出,实际应用中由于SiC器件的开关频率很大,因此器件过压、共模干扰等问题突出,同时由于其耐负压能力差(通常低于-5 V器件即损坏),对器件可靠性、主电路寄生参数的控制及驱动电路的设计提出了更高要求<citation id="273" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>。此外,SiC器件的成本远高于Si器件,为兼顾经济性,DCT中也可采用SiC器件与Si器件的混合拓扑,对于开关频率较高的DAB使用SiC型MOSFET,对于开关频率较低的隔离级使用Si型IGBT,可在一定程度上兼顾效率与经济性。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>3.2</b> 高频变压器损耗</h4>
                <div class="p1">
                    <p id="192">结合多家供应商产品数据,高频变压器损耗可占DCT总损耗的1/3左右,因此降低高频变压器损耗对于提升整机效率而言十分关键。</p>
                </div>
                <div class="p1">
                    <p id="193">与工频变压器类似,高频变压器损耗也可分为空载损耗和负载损耗。其中空载损耗主要与铁芯材料的选取、工作频率及铁芯截面的设计相关。具体的,高频变压器常用铁芯材料有铁氧体、非晶合金及纳米晶,其主要性能对比如表1所示<citation id="274" type="reference"><link href="70" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>。其中铁氧体损耗较小且价格相对便宜,但饱和磁密低,在大功率场合适应性较差;非晶合金饱和磁密和磁导率均较高,但工作频率较低,且过载能力差;纳米晶具有高磁导率、高饱和磁密、高热稳定性及高工作频率的优点,是一种优良的磁芯材料,但仍需提升热处理工艺水平,改善材料参数的一致性。</p>
                </div>
                <div class="area_img" id="194">
                    <p class="img_tit"><b>表1 高频磁性材料特性对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Characteristic comparision of high frequency magnetic materials</b></p>
                    <p class="img_note"></p>
                    <table id="194" border="1"><tr><td><br />材料特性</td><td>相对磁导率</td><td>饱和磁密/T</td><td>电阻率/(Ω·m)</td><td>居里点/℃</td><td>工作频率/kHz</td></tr><tr><td><br /> 铁氧体(MnZn)</td><td>10<sup>3</sup>～10<sup>4</sup></td><td>0.3～0.5</td><td>10～10<sup>3</sup></td><td>200</td><td>&lt;1 000</td></tr><tr><td><br /> 非晶合金</td><td>0.5×10<sup>4</sup></td><td>1.4～1.6</td><td>1.0×10<sup>-4</sup>～1.6×10<sup>-4</sup></td><td>450</td><td>&lt;50</td></tr><tr><td><br /> 纳米晶</td><td>0.8×10<sup>5</sup>～1.0×10<sup>5</sup></td><td>1.2～1.8</td><td>0.8×10<sup>-4</sup>～1.0×10<sup>-4</sup></td><td>650</td><td>&lt;500</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="195">高频变压器的负载损耗与高频条件下集肤效应及邻近效应密切相关,可从绕组材质及绕制方式上优化。具体的,绕组材质可分为铜箔绕组和利兹线绕组。铜箔绕组通流能力较强,但受集肤效应影响损耗较大,可通过改变绕组匝宽进行优化<citation id="275" type="reference"><link href="72" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>;利兹线即多股绝缘绞合线,可有效减小集肤效应的影响,但空间利用率相对较差。此外,文献<citation id="276" type="reference">[<a class="sup">37</a>]</citation>的研究表明,采用如附录A图A5所示的交叉绕制方式可大幅减小临近效应影响,有助于减少绕组损耗及漏感。</p>
                </div>
                <div class="p1">
                    <p id="196">应当指出,受高频寄生参数影响,目前尚无法准确测量高频变压器损耗,业内多通过测量不同负载下高频变压器的温升来间接计算其损耗,更精确的测量方法仍需进行进一步研究。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>3.3</b> 子模块结构及控制策略影响</h4>
                <div class="p1">
                    <p id="198">如1.4节所述,DCT子模块可分为移相型及谐振型2种结构。以下首先对比2种结构下的效率差异。</p>
                </div>
                <div class="p1">
                    <p id="199">1)对于开关损耗,移相型结构在电压比为1时,理论上可实现全功率范围内开关管的零电压开通,但其关断是硬关断。实际工程中由于电压波动,同时受漏感一致性影响,移相型结构轻载情况下软开关实现困难,开关损耗较大;谐振型结构在全功率范围内不仅可实现开关管零电压开通,而且可实现原边开关管小电流关断及副边二极管零电流关断,开关损耗较小。</p>
                </div>
                <div class="p1">
                    <p id="200">2)对于通态损耗,若采用单移相方式,移相型结构在电压比不为1时存在较大无功环流,通态损耗增加,使变换器效率显著下降;而谐振型结构只传输有功功率,通态损耗相对较小;</p>
                </div>
                <div class="p1">
                    <p id="201">3)对于高频变压器损耗,移相型结构的电流波形为三角波或梯形波,谐波含量大,高频变压器损耗较大;谐振型结构的电流波形为准正弦波,谐波含量很小,高频变压器损耗较小。</p>
                </div>
                <div class="p1">
                    <p id="202">综合上述因素,谐振型DCT效率通常要优于移相型DCT。</p>
                </div>
                <div class="p1">
                    <p id="203">进一步,针对移相型DCT,可在传统单移相控制的基础上增加控制自由度以提升效率。具体的,可采用双移相控制<citation id="277" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>、扩展移相控制<citation id="278" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>、三移相控制<citation id="279" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>等方式减小环流功率,拓展软开关范围,提升变换器在电压不匹配以及轻载条件下的整体运行效率。此外,对于上述各种控制方式,可采用最小电流控制<citation id="280" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>、最小回流功率控制<citation id="281" type="reference"><link href="78" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>等目标进行最优控制。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>3.4</b> 其他影响因素</h4>
                <div class="p1">
                    <p id="205">除3.3节所述因素外,冷却系统、取能及驱动电路用能、模块一致性等因素对整机效率也有一定影响,详述如下。</p>
                </div>
                <div class="p1">
                    <p id="206">1)对于冷却系统,采用水冷方式时,根据国内某工程实测数据,冷却系统额定功率约占PET最大传输功率的0.7%,采用风冷方式时,根据某供应商产品数据,冷却系统额定功率约占最大传输功率的0.16%。在轻载情况下,如10%额定负载,若冷却系统用能不变,则冷却系统损耗占比大幅升高,严重降低整机效率。进一步,考虑在轻载情况下DCT传输功率及损耗变小,产生热量较少,因此风机或水冷内外机可加入调速控制策略,降低冷却系统用能以提升整机效率。</p>
                </div>
                <div class="p1">
                    <p id="207">2)对于取能及驱动电路用能,考虑到2.1节的分析,采用自取能方式时需并联均压电阻以保证电容电压稳定,由式(3)可知,均压电阻功率损耗大于取能电路功率,且阻值越小越有利于稳定性。结合国内多个供应商产品数据,以1 MW的DCT为例,假设取能电路用能为20 W,均压电阻损耗为35 W,则整机驱动电路损耗约为1 375 W(按25个模块计算),约占整机额定功率的0.14%,且上述损耗具有恒功率特性,即在轻载情况下所占比例将大幅增加,降低整机效率。因此,若能降低取能模块用能,则可增大均压电阻,降低损耗,一定程度上提升各工况下,特别是轻载情况下的整机效率。应当指出,目前国内已有供应商将取能电路功率降至数瓦水平。</p>
                </div>
                <div class="p1">
                    <p id="208">3)对于模块一致性,在模块完全一致的理想情况下,输入侧均压等效于输出侧均流,整机负载率、整机效率分别与各模块负载率、各模块效率相等<citation id="282" type="reference"><link href="80" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>。然而受限于制造工艺及控制效果,设备参数及运行状态很难做到完全一致,特别是高频变压器参数一致性较差,使得整机效率降低,尤其对移相型结构影响较大。具体的,若高频变压器变比不一致,则模块间将产生环流功率增加损耗,且至少有一个模块运行在电压不匹配的情况,对于移相型结构而言软开关特性变差;若漏感不一致,对于移相型结构,将造成各子模块负载率不同,负载率低的子模块软开关特性变差,使得整机效率降低。根据国内某工程实测数据,PET整机效率比单模块效率约降低了0.5%。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag"><b>4</b> 小型化技术措施</h3>
                <div class="p1">
                    <p id="210">设备小型化是DCT工程推广,特别是在配电网推广的必由之路。其核心思路在于提高子模块耐压水平,从而减少子模块数目。本章拟从特定场景设计、模块拓扑改进、新型材料应用3个维度分别提出一种小型化设计方案。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211"><b>4.1</b> 光伏升压场景优化设计</h4>
                <div class="p1">
                    <p id="212">对于纯光伏接入的场景,其特征在于功率由低压侧单向流向高压侧,因此如附录A图A6所示,可在高压侧选用二极管代替IGBT模块。由于二极管耐压及通流能力整体上强于IGBT,工艺成熟,可靠性高,价格便宜,因此比起IGBT,高电压大容量的二极管更容易被选择。例如选用耐压10 kV的二极管,则只需4个模块便可构成±10 kV系统,极大地减少了模块数目,既降低设备尺寸,又节省投资,实现了经济性和小型化的统一。</p>
                </div>
                <div class="p1">
                    <p id="213">进一步,该方案由于高压侧不控整流,因此子模块应选用谐振型结构,同时可通过前级半桥的调压功能实现光伏电池板的最大功率跟踪控制。</p>
                </div>
                <div class="p1">
                    <p id="214">应当指出,虽然该方案存在上述优点,但由于模块数目少,高频变压器容量及变比较大,制造难度大。同时对于高耐压水平二极管,其管压降相对较大,增加了部分损耗。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>4.2</b> 三电平子模块拓扑</h4>
                <div class="p1">
                    <p id="216">与两电平子模块相比,三电平子模块耐压水平提升了将近1倍,因此模块数量约减小至原来的一半,进而可有效减小DCT体积。基于上述思想,采用中性点钳位(NPC)电路设计三电平子模块如附录A图A7所示。</p>
                </div>
                <div class="p1">
                    <p id="217">与两电平结构(DAB)相比,附录A图A7所示的三电平子模块开关管及高频变压器数量相同,增加了2只钳位二极管及1个高压侧电容。对于经济性而言有如下几点考虑。</p>
                </div>
                <div class="p1">
                    <p id="218">1)整机高压侧开关管数量减少,高压侧电容数目基本不变,仅增加了钳位二极管,总体可节省高压侧开关管及电容投资。</p>
                </div>
                <div class="p1">
                    <p id="219">2)对于低压侧开关管及高频变压器低压绕组,相同容量下的电流应力约增加至原先的2倍,但由于总体模块数量约减小至原先的一半,因此整机容量不大时,低压侧开关管及高频变压器投资不会大幅增加。</p>
                </div>
                <div class="p1">
                    <p id="220">综上所述,当三电平方案得到成熟应用时,总体投资有望接近甚至略小于两电平方案。</p>
                </div>
                <div class="p1">
                    <p id="221">进一步,三电平子模块需解决模块内部电容均压问题,与传统NPC电路类似,可在控制中点电流<i>I</i><sub>0</sub>平均值为0的基础上,加入电容电压闭环控制消除静态误差以实现中点电压平衡。此外,对于三电平子模块的工作模态、软开关条件及最优控制策略的分析可参见文献<citation id="283" type="reference">[<a class="sup">39</a>,<a class="sup">41</a>]</citation>的研究。</p>
                </div>
                <h4 class="anchor-tag" id="222" name="222"><b>4.3</b> 应用高压SiC器件</h4>
                <div class="p1">
                    <p id="223">当子模块数目进一步大幅减小时,对子模块提出了更高要求:①器件耐压水平需大幅增加;②为保证等效开关频率不变,每个子模块开关频率大幅增加;③在更高频率的基础上,为保证子模块效率,器件需具有更短的开关时间。</p>
                </div>
                <div class="p1">
                    <p id="224">综合上述要求,拟选用高压SiC器件。目前,Cree公司已研制出了10 kV/120 A的SiC型半桥模块<citation id="284" type="reference"><link href="84" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>,并基于该模块设计了一台13.8 kV/1 MVA的PET<citation id="285" type="reference"><link href="86" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>。该变压器尺寸约为同容量工频变压器的1/2,重量约为1/4,最高效率可达99.2%,各性能参数全面超越工频变压器。在国内,南京电子器件研究所已研制出6.5 kV/50 A的SiC型MOSFET单模块芯片,并已完成试验模块封装,目前正在进行动态性能测试。</p>
                </div>
                <div class="p1">
                    <p id="225">应当指出,对于高压SiC子模块的研制,还需解决如下技术问题。</p>
                </div>
                <h4 class="anchor-tag" id="226" name="226">1)模块取能问题。</h4>
                <div class="p1">
                    <p id="227">根据2.1节分析,由于外供电方式需额外配置供电电源及UPS,占用较大空间,不利于实现小型化,因此选用自取能方式。而对于自取能方式,如附录A图A8所示,以模块电压为5 kV为例,由于单模块电压很高,取能后需转换为驱动电路的24 V电源,要求取能模块具有高变比变换能力及耐受高隔离电压的能力。</p>
                </div>
                <h4 class="anchor-tag" id="228" name="228">2) 高电压应力及高开关频率引起的共模干扰、驱动过压等问题。</h4>
                <div class="p1">
                    <p id="229">根据传统驱动电路结构,驱动回路和主电路间的共模传输等效路径如附录A图A9所示<citation id="286" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>,图中<i>Z</i><sub>out,sig</sub>和<i>Z</i><sub>out,pwr</sub>分别为驱动电路和取能电路与主电路间的杂散阻抗;<i>Z</i><sub>in,sig</sub>和<i>Z</i><sub>in,pwr</sub>分别为驱动电路和取能电路与供电电源间的杂散阻抗;<i>C</i><sub>sig</sub>和<i>C</i><sub>pwr</sub>为隔离级的等效电容;<i>Z</i><sub>1</sub>和<i>Z</i><sub>2</sub>分别为供电电源主电路与驱动地/信号地间的等效阻抗。由于子模块电压应力及开关频率高,使得电压变化率d<i>v</i>/d<i>t</i>可高达10～35 kV/μs,该信号通过上述共模传输路径将产生高频共模电流流入信号地,引起地线干扰,扰动驱动信号,造成误触发、控制电路停止工作等情况。进一步,高频噪声还可通过MOSFET管的栅漏极电容<i>C</i><sub>gd</sub>及栅源极电容<i>C</i><sub>gs</sub>耦合到驱动上,造成误触发或驱动过电压损坏的情况。</p>
                </div>
                <div class="p1">
                    <p id="230">此外,高压SiC子模块的成熟应用还需解决器件封装、高响应速度保护电路设计、有源米勒钳位等工程问题。</p>
                </div>
                <h3 id="231" name="231" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="232">本文分析了DCT在实际工程应用中面临的技术问题,采用了一种改进型子模块拓扑结构,讨论了取能方式、启动策略、绝缘设计等工程典型问题的解决方案,重点研究了能效提升措施及小型化措施,结论如下。</p>
                </div>
                <div class="p1">
                    <p id="233">1)通过在DAB前级加上隔离半桥的结构可实现故障阻断、在线冗余、有载调压及模块均压的功能,从而满足实际工程对于DCT故障恢复能力、高可靠性及灵活控制性能的要求。</p>
                </div>
                <div class="p1">
                    <p id="234">2)子模块取能方式可分为自取能及外供电2种。其中自取能方式可通过交叉冗余供电解决黑模块问题,通过并联均压电阻解决电容电压稳定问题;外供电方式需通过UPS保证供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="235">3)子模块的绝缘设计与外壳材质有关。采用金属外壳时,高低压外壳间、高频变压器高压绕组与铁芯间的绝缘需按照10 kV直流设备设计;采用全绝缘外壳时,整个外壳、高频变压器高低压绕组及铁芯间均需按照10 kV直流设备设计。</p>
                </div>
                <div class="p1">
                    <p id="236">4)DCT的效率优化可分为硬件和软件2个方面。硬件上主要包括新材料应用、器件选型、高频变压器设计及提高模块一致性等;软件上主要包括改进调制及控制策略、优化冷却系统及驱动电路用能等。</p>
                </div>
                <div class="p1">
                    <p id="237">5)DCT小型化设计的核心思路在于提高子模块耐压水平,从而减少子模块数目,可分别从特定场景设计、改进模块拓扑、应用新型材料3个方面进行研究。</p>
                </div>
                <div class="p1">
                    <p id="238">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="287" name="287" class="anchor-tag">附录A</h3>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 故障阻断过程示意图" src="Detail/GetImg?filename=images/DLXT201923017_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 故障阻断过程示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Diagram of fault ride-through process</p>

                </div>
                <div class="area_img" id="289">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 高压侧软启过程示意图" src="Detail/GetImg?filename=images/DLXT201923017_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 高压侧软启过程示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Soft star-up process at high voltage side of DCT</p>

                </div>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 增大内移相角为低压电容充电" src="Detail/GetImg?filename=images/DLXT201923017_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 增大内移相角为低压电容充电  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Charging capacitors at low voltage side by increasing the inner phase shifting angle</p>

                </div>
                <div class="area_img" id="291">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 Si与SiC关键性能对比" src="Detail/GetImg?filename=images/DLXT201923017_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 Si与SiC关键性能对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Key characteristics comparison of Si and SiC</p>

                </div>
                <div class="area_img" id="292">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 交叉绕制方式示意图" src="Detail/GetImg?filename=images/DLXT201923017_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 交叉绕制方式示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Diagram of cross winding mode</p>

                </div>
                <div class="area_img" id="293">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 光伏升压场景子模块拓扑" src="Detail/GetImg?filename=images/DLXT201923017_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 光伏升压场景子模块拓扑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Submodule topology for photovoltaic boost scenario</p>

                </div>
                <div class="area_img" id="294">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 三电平子模块拓扑" src="Detail/GetImg?filename=images/DLXT201923017_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 三电平子模块拓扑  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 The topology of three-level submodule</p>

                </div>
                <div class="area_img" id="295">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 高压SiC子模块取能方式" src="Detail/GetImg?filename=images/DLXT201923017_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 高压SiC子模块取能方式  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Power supply mode for the high voltage SiC Submodule</p>

                </div>
                <div class="area_img" id="296">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923017_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 子模块共模噪声传输路径示意图" src="Detail/GetImg?filename=images/DLXT201923017_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 子模块共模噪声传输路径示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923017_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Schematic diagram of common mode noise transmission path for submodules</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923017001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923017&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603003&amp;v=MzE2MDU3cWZadVp0RnlIZ1VickpJVHJCZmJHNEg5Zk1ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 杨晓峰,郑琼林,林智钦,等.用于直流电网的大容量DC/DC变换器研究综述[J].电网技术,2016,40(3):670-677.YANG Xiaofeng,ZHENG Qionglin,LIN Zhiqin,et al.Survey of high-power DC/DC converter for HVDC grid application[J].Power System Technology,2016,40(3):670-677.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805002&amp;v=MDI3MDRiYkc0SDluTXFvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWJySlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李子欣,高范强,赵聪,等.电力电子变压器技术研究综述[J].中国电机工程学报,2018,38(5):1274-1289.LI Zixin,GAO Fanqiang,ZHAO Cong,et al.Research review of power electronic transformer technologies[J].Proceedings of the CSEE,2018,38(5):1274-1289.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solid-state transformers on the origins and evolution of key concepts">

                                <b>[3]</b> HUBER J E,KOLAR J W.Solid-state transformers:on the origins and evolution of key concepts[J].IEEE Industrial Electronics Magazine,2016,10(3):19-28.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power electronic transformer-based railway traction systems:challenges and opportunities">

                                <b>[4]</b> FENG J H,CHU W Q,ZHANG Z X,et al.Power electronic transformer-based railway traction systems:challenges and opportunities[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(3):1237-1253.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713019&amp;v=MDU3NjZHNEg5Yk5ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵争鸣,冯高辉,袁立强,等.电能路由器的发展及其关键技术[J].中国电机工程学报,2017,37(13):3823-3834.ZHAO Zhengming,FENG Gaohui,YUAN Liqiang,et al.The development and key technologies of electric energy router[J].Proceedings of the CSEE,2017,37(13):3823-3834.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Review of solid-state transformer technologies and their application in power distribution systems">

                                <b>[6]</b> SHE X,HUANG A Q,BURGOS R.Review of solid-state transformer technologies and their application in power distribution systems[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2013,1(3):186-198.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Isolated DC/DC structure based on modular multilevel converter">

                                <b>[7]</b> KENZELMANN S,RUFER A,DUJIC D,et al.Isolated DC/DC structure based on modular multilevel converter[J].IEEE Transactions on Power Electronics,2015,30(1):89-98.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control of Improved Full-Bridge Three-Level DC/DC Converter for Wind Turbines in a DC Grid">

                                <b>[8]</b> DENG F J,CHEN Z.Control of improved full-bridge three-level DC/DC converter for wind turbines in a DC grid[J].IEEE Transactions on Power Electronics,2013,28(1):314-324.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201821022&amp;v=MzA5NzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnJKUHlyUGJiRzRIOW5Pcm85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 孙长江,蔡旭,张建文,等.电压自均衡直接耦合式模块化多电平直流变压器[J].中国电机工程学报,2018,38(21):6401-6410.SUN Changjiang,CAI Xu,ZHANG Jianwen,et al.Non-isolated modular multilevel DC transformer with self-balanced cell voltages[J].Proceedings of the CSEE,2018,38(21):6401-6410.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804012&amp;v=MjY2MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnJKSVNIVGVyRzRIOW5NcTQ5RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李梦柏,向往,左文平,等.具备无闭锁穿越直流故障能力的直流自耦变压器[J].电力系统自动化,2018,42(4):82-88.DOI:10.7500/AEPS20170912002.LI Mengbo,XIANG Wang,ZUO Wenping,et al.DC-DC autotransformer with uninterrupted operating capability during DC fault[J].Automation of Electric Power Systems,2018,42(4):82-88.DOI:10.7500/AEPS20170912002.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and control of a multiport power electronic transformer(PET)for electric traction applications">

                                <b>[11]</b> GU C Y,ZHENG Z D,XU L,et al.Modeling and control of a multiport power electronic transformer (PET) for electric traction applications[J].IEEE Transactions on Power Electronics,2016,31(2):915-927.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-frequency-link modulation methodology of DC-DC transformer based on modular multilevel converter for HVDC application:comprehensive analysis and experimental verification">

                                <b>[12]</b> ZHAO B,SONG Q,LI J,et al.High-frequency-link modulation methodology of DC-DC transformer based on modular multilevel converter for HVDC application:comprehensive analysis and experimental verification[J].IEEE Transactions on Power Electronics,2017,32(5):3413-3424.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modular input-parallel output-series DC/DC converter control with fault detection and redundancy">

                                <b>[13]</b> LIAN Y Q,FINNEY S,ADAM G,et al.Modular input-parallel output-series DC/DC converter control with fault detection and redundancy[J].IET Generation,Transmission &amp; Distribution,2016,10(6):1361-1369.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425012&amp;v=MDcxMTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpQeXJQYmJHNEg5WE9xbzlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 赵彪,宋强,刘文华,等.用于柔性直流配电的高频链直流固态变压器[J].中国电机工程学报,2014,34(25):4295-4303.ZHAO Biao,SONG Qiang,LIU Wenhua,et al.High-frequency-link DC solid state transformers for flexible DC distribution[J].Proceedings of the CSEE,2014,34(25):4295-4303.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A bidirectional LLC resonant converter with automatic forward and backward mode transition">

                                <b>[15]</b> JIANG T Y,ZHANG J M,WU X K,et al.A bidirectional LLC resonant converter with automatic forward and backward mode transition[J].IEEE Transactions on Power Electronics,2015,30(2):757-770.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power semiconductor devices for smart grid and renewable energy systems">

                                <b>[16]</b> HUANG A Q.Power semiconductor devices for smart grid and renewable energy systems[J].Proceedings of the IEEE,2017,105(11):2019-2047.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429018&amp;v=Mjk1MzNvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVWJySlB5clBiYkc0SDlYT3A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 钱照明,张军明,盛况.电力电子器件及其应用的现状和发展[J].中国电机工程学报,2014,34(29):5149-5161.QIAN Zhaoming,ZHANG Junming,SHENG Kuang.Status and development of power semiconductor devices and its applications[J].Proceedings of the CSEE,2014,34(29):5149-5161.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707015&amp;v=Mjk3ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpJU0hUZXJHNEg5Yk1xSTlFWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 刘教民,孙玉巍,李永刚,等.级联式电力电子变压器混合脉宽调制谐波分析及均衡控制[J].电力系统自动化,2017,41(7):101-107.DOI:10.7500/AEPS20160624013.LIU Jiaomin,SUN Yuwei,LI Yonggang,et al.Harmonic analysis and balancing control of cascade power electronic transformer based on hybrid pulse width modulation[J].Automation of Electric Power Systems,2017,41(7):101-107.DOI:10.7500/AEPS20160624013.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606023&amp;v=MzAzNzVIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpQeXJQYmJHNEg5Zk1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 黄珺,王跃,李卓强,等.基于三重移相控制的双主动全桥直流变换器优化调制策略[J].中国电机工程学报,2016,36(6):1658-1666.HUANG Jun,WANG Yue,LI Zhuoqiang,et al.Optimized modulation scheme of dual active bridge DC-DC converter based on triple-phase-shift control[J].Proceedings of the CSEE,2016,36(6):1658-1666.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified Triple-Phase-Shift Control to Minimize Current Stress and Achieve Full SoftSwitching of Isolated Bidirectional DC–DC Converter">

                                <b>[20]</b> HUANG J,WANG Y,LI Z Q,et al.Unified triple-phase-shift control to minimize current stress and achieve full soft-switching of isolated bidirectional DC-DC converter[J].IEEE Transactions on Industrial Electronics,2016,63(7):4169-4179.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909019&amp;v=MTkxMjFyQ1VSN3FmWnVadEZ5SGdVYnJKSVNIVGVyRzRIOWpNcG85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 沈凯,童安平,杭丽君,等.应用于可再生能源系统的DAB变换器软开关调制策略[J].电力系统自动化,2019,43(9):154-159.DOI:10.7500/AEPS20180711010.SHEN Kai,TONG Anping,HANG Lijun,et al.Soft switching modulation strategy of dual active bridge converters applied in renewable energy systems[J].Automation of Electric Power Systems,2019,43(9):154-159.DOI:10.7500/AEPS20180711010.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Full-process operation, control, and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution: a practical tutorial">

                                <b>[22]</b> ZHAO B,SONG Q,LI J,et al.Full-process operation,control,and experiments of modular high-frequency-link DC transformer based on dual active bridge for flexible MVDC distribution:a practical tutorial[J].IEEE Transactions on Power Electronics,2017,32(9):6751-6766.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Minimum-current-stress scheme of dual active bridge DC–DC converter with unified phase-shift control">

                                <b>[23]</b> HOU N,SONG W S,WU M Y.Minimum-current-stress scheme of dual active bridge DC-DC converter with unified-phase-shift control[J].IEEE Transactions on Power Electronics,2016,31(12):8552-8561.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619010&amp;v=MTU3NTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpJU0hUZXJHNEg5Zk5wbzlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 宁光富,陈武,曹小鹏,等.适用于模块化级联光伏发电直流并网系统的均压策略[J].电力系统自动化,2016,40(19):66-72.NING Guangfu,CHEN Wu,CAO Xiaopeng,et al.Voltage balancing strategy for DC grid-connected photovoltaic power generation systems with modular cascaded structure[J].Automation of Electric Power Systems,2016,40(19):66-72.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201718019&amp;v=MjI2MjNCZmJHNEg5Yk5wNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpJU3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 梁美,李艳,郑琼林,等.桥式电路中不同封装SiC MOSFET串扰问题分析及低栅极关断阻抗的驱动电路[J].电工技术学报,2017,32(18):162-174.LIANG Mei,LI Yan,ZHENG Qionglin,et al.Analysis for crosstalk of SiC MOSFET with different packages in a phase-leg configuration and a low gate turn-off impedance driver[J].Transactions of China Electrotechnical Society,2017,32(18):162-174.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805008&amp;v=MTE1NzdickpQeXJQYmJHNEg5bk1xbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 齐磊,刘晨,唐剑,等.高频变压器不同负载下的传输特性[J].中国电机工程学报,2018,38(5):1338-1347.QI Lei,LIU Chen,TANG Jian,et al.Transfer characteristics of high-frequency transformers under different load conditions[J].Proceedings of the CSEE,2018,38(5):1338-1347.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-density nanocrystalline core transformer for high-power high-frequency resonant converter">

                                <b>[27]</b> SHEN W,WANG F,BOROYEVICH D,et al.High-density nanocrystalline core transformer for high-power high-frequency resonant converter[J].IEEE Transactions on Industry Applications,2008,44(1):213-222.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Medium-voltage DC research grid aachen">

                                <b>[28]</b> STIENEKER M,BUTZ J,RABIEE S,et al.Medium-voltage DC research grid aachen[C]// Proceedings of Die Energiewende-Blueprints for The New Energy Age,November 17-18,2015,Bonn,Germany.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MDAwNDU3cWZadVp0RnlIZ1VickpQeXJQYmJHNEg5Zk5ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-frequency-link DC transformer based on switched capacitor for medium-voltage DC power distribution application">

                                <b>[30]</b> ZHAO B,SONG Q,LI J,et al.High-frequency-link DC transformer based on switched capacitor for medium-voltage DC power distribution application[J].IEEE Transactions on Power Electronics,2015,31(7):4766-4777.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408023&amp;v=MDM1MTZxQnRHRnJDVVI3cWZadVp0RnlIZ1VickpJU3JCZmJHNEg5WE1wNDlIWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 陈启超,王建赜,纪延超.双向LLC谐振型直流变压器的软启动及功率换向控制[J].电工技术学报,2014,29(8):180-186.CHEN Qichao,WANG Jianze,JI Yanchao.Control scheme of bidirectional LLC resonant DC-DC transformer for soft start and power conversion[J].Transactions of China Electrotechnical Society,2014,29(8):180-186.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparing the state-of-the-art SiC MOSFETs:test results reveal characteristics of four major manufacturers 900 V and 1.2 kV SiC devices">

                                <b>[32]</b> MARZOUGHI A,ROMERO A,BURGOS R,et al.Comparing the state-of-the-art SiC MOSFETs:test results reveal characteristics of four major manufacturers 900 V and 1.2 kV SiC devices[J].IEEE Power Electronics Magazine,2017,4(2):36-45.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design Comparison of High-Power Medium-Voltage Converters Based on a 6.5-kV Si-IGBT/Si-PiN Diode, a 6.5-kV Si-IGBT/SiC-JBS Diode, and a 10-kV SiC-MOSFET/SiC-JBS Diode">

                                <b>[33]</b> MIRZAEE H,DE A K,TRIPATHI A,et al.Design comparison of high-power medium-voltage converters based on a 6.5 kV Si-IGBT/Si-PiN diode,a 6.5 kV Si-IGBT/SiC-JBS diode,and a 10 kV SiC-MOSFET/SiC-JBS diode[J].IEEE Transactions on Industry Applications,2014,50(4):2728-2740.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Gate driver design for 1.7k V Si C MOSFET module with rogowski current sensor for shortcircuit protection">

                                <b>[34]</b> WANG J,SHEN Z Y,DIMARINO C,et al.Gate driver design for 1.7 kV SiC MOSFET module with Rogowski current sensor for short circuit protection[C]// 2016 IEEE Applied Power Electronics Conference and Exposition (APEC),March 20-24,2016,Long Beach,USA.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015031925.nh&amp;v=MDg0NDhadVp0RnlIZ1VickpWRjI2RzdPN0g5ak9xcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 赵争菡.电力电子变压器中高频变压器磁芯和绕组特性的研究[D].天津:河北工业大学,2014.ZHAO Zhenghan.Research on high-frequency transformer's magnetic core and winding characteristic in power electronic transformer[D].Tianjin:Hebei University of Technology,2014.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201904028&amp;v=MDE0ODZxZlp1WnRGeUhnVWJySlB5clBiYkc0SDlqTXE0OUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 郑端端,陈为,陈庆彬.无线充电平面螺旋线圈变匝宽新方案分析与优化[J].中国电机工程学报,2019,39(4):1215-1224.ZHENG Duanduan,CHEN Wei,CHEN Qingbin.The analysis and optimization of planar spiral coil with variable winding width novel scheme for wireless power charge[J].Proceedings of the CSEE,2019,39(4):1215-1224.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300095703&amp;v=MTc0NzdpZk9mYks3SHRETnJJOUZaT0lLQzN3Nm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJ6SUtWc1dieE09Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> ABDI B,NASIRI A A,ASLINEZHAD M H,et al.Winding considerations on the high frequency transformers[J].Energy Procedia,2011,12:656-661.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Extended-phase-shift control of isolated bidirectional DC-DC converter for power distribution in microgrid">

                                <b>[38]</b> ZHAO B,YU Q G,SUN W X.Extended-phase-shift control of isolated bidirectional DC-DC converter for power distribution in microgrid[J].IEEE Transactions on Power Electronics,2012,27(11):4667-4680.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201915010&amp;v=MTAyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVYnJKSVNyQmZiRzRIOWpOcW85RVpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 杨超,许海平,张祖之,等.PWM与移相结合控制下的混合三电平隔离型双向DC-DC最小回流功率控制研究[J].电工技术学报,2019,34(15):3186-3197.YANG Chao,XU Haiping,ZHANG Zuzhi,et al.Minimum backflow power control of the hybrid three level isolated bi-directional DC-DC converters based on PWM-phase-shifting control[J].Transactions of China Electrotechnical Society,2019,34(15):3186-3197.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1011254054.nh&amp;v=MTE0NTBadEZ5SGdVYnJKVkYyNkg3RzlHdEhKcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 陈武.多变换器模块串并联组合系统研究[D].南京:南京航空航天大学,2009.CHEN Wu.Research on series-parallel conversion systems consisting of multiple converter modules[D].Nanjing:Nanjing University of Aeronautics and Astronautics,2009.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" >
                                    <b>[41]</b>
                                 王超,韩民晓,谢文强,等.三电平CLLC谐振型DC/DC变换器参数优化设计[J/OL].电力系统及其自动化学报[2019-04-29].https://doi.org/10.19635/j.cnki.csu-epsa.000176.WANG Chao,HAN Minxiao,XIE Wenqiang,et al.Optimized parameter design method of three-level CLLC resonant DC/DC converter[J/OL].Proceedings of the CSU-EPSA [2019-04-29].https://doi.org/10.19635/j.cnki.csu-epsa.000176.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=10 k V/120 A Si C DMOSFET Half H-Bridge Power Modules for 1 MVA Solid State Power Substation">

                                <b>[42]</b> GRIDER D,DAS M,AGARWAL A,et al.10 kV/120 A SiC DMOSFET half H-bridge power modules for 1 MVA solid state power substation[C]// 2011 IEEE Electric Ship Technologies Symposium,April 10-13,2011,Alexandria,USA.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solid-state transformers using silicon carbide-based modular building blocks">

                                <b>[43]</b> RAJU R,DAME M,STEIGERWALD R.Solid-state transformers using silicon carbide-based modular building blocks[C]// 2017 IEEE 12th International Conference on Power Electronics and Drive Systems (PEDS),December 12-15,2017,Honolulu,USA.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923017&amp;v=MDI0MDk5ak9ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ViM0FJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

