

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135874605100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923018%26RESULT%3d1%26SIGN%3d79LY9YRJ%252bbXo1q6kyOb8JznEp%252b4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923018&amp;v=MTM2MDJDVVI3cWZadVp0RnlIZ1Zyek5JU0hUZXJHNEg5ak9ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 唐家湾三端柔性直流配电网工程 "><b>1</b> 唐家湾三端柔性直流配电网工程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1&lt;/b&gt; 工程概述"><b>1.1</b> 工程概述</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;1.2&lt;/b&gt; 需求分析"><b>1.2</b> 需求分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;2 三端口直流断路器总体方案&lt;/b&gt; "><b>2 三端口直流断路器总体方案</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;2.1&lt;/b&gt; 拓扑结构"><b>2.1</b> 拓扑结构</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.2&lt;/b&gt; 工作原理"><b>2.2</b> 工作原理</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.3&lt;/b&gt; 技术参数"><b>2.3</b> 技术参数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;3 三端口直流断路器研制及测试&lt;/b&gt; "><b>3 三端口直流断路器研制及测试</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;3.1&lt;/b&gt; 样机研制"><b>3.1</b> 样机研制</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;3.2&lt;/b&gt; 控制系统"><b>3.2</b> 控制系统</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;3.3&lt;/b&gt; 样机测试"><b>3.3</b> 样机测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;4&lt;/b&gt; 三端口直流断路器工程调试 "><b>4</b> 三端口直流断路器工程调试</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;4.1&lt;/b&gt; 三端系统在线投入试验"><b>4.1</b> 三端系统在线投入试验</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;4.2&lt;/b&gt; 三端系统在线退出试验"><b>4.2</b> 三端系统在线退出试验</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;4.3&lt;/b&gt; 三端系统电流开断试验"><b>4.3</b> 三端系统电流开断试验</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;表1 换流器技术参数&lt;/b&gt;"><b>表1 换流器技术参数</b></a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;图1 三端口混合式直流断路器的拓扑结构&lt;/b&gt;"><b>图1 三端口混合式直流断路器的拓扑结构</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;表2 三端口直流断路器控制保护系统配置方案&lt;/b&gt;"><b>表2 三端口直流断路器控制保护系统配置方案</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图2 故障电流开断波形&lt;/b&gt;"><b>图2 故障电流开断波形</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图3 三端系统在线投入试验波形&lt;/b&gt;"><b>图3 三端系统在线投入试验波形</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;图4 三端系统在线退出试验波形&lt;/b&gt;"><b>图4 三端系统在线退出试验波形</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;图5 三端系统电流开断试验波形&lt;/b&gt;"><b>图5 三端系统电流开断试验波形</b></a></li>
                                                <li><a href="#141" data-title="表A1 三端口混合式直流断路器技术参数">表A1 三端口混合式直流断路器技术参数</a></li>
                                                <li><a href="#142" data-title="图A1 唐家湾三端柔性直流配电网工程">图A1 唐家湾三端柔性直流配电网工程</a></li>
                                                <li><a href="#143" data-title="图A2 三端口混合式直流断路器">图A2 三端口混合式直流断路器</a></li>
                                                <li><a href="#144" data-title="图A3 开断试验回路配置">图A3 开断试验回路配置</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" BARAN M E,MAHAJAN N R.DC distribution for industrial systems:opportunities and challenges[J].IEEE Transactions on Industry Applications,2003,39(6):1596-1601." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC distribution for industrial systems: Opportunities and challenges">
                                        <b>[1]</b>
                                         BARAN M E,MAHAJAN N R.DC distribution for industrial systems:opportunities and challenges[J].IEEE Transactions on Industry Applications,2003,39(6):1596-1601.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" RICCOBONO A,SANTI E.Comprehensive review of stability criteria for DC power distribution systems[J].IEEE Transactions on Industry Applications,2014,50(5):3525-3535." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comprehensive review of stability criteria for DC power distribution systems">
                                        <b>[2]</b>
                                         RICCOBONO A,SANTI E.Comprehensive review of stability criteria for DC power distribution systems[J].IEEE Transactions on Industry Applications,2014,50(5):3525-3535.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MDY3MzFPcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWcnpOUHlyUGJiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDMyNDZHNEg5UE1wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Zyek5JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308015&amp;v=MDUwMjFyQ1VSN3FmWnVadEZ5SGdWcnpOSVNIVGVyRzRIOUxNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" FRANCK C M.HVDC circuit breakers:a review identifying future research needs[J].IEEE Transactions on Power Delivery,2011,26(2):998-1007." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=HVDC Circuit Breakers: A Review Identifying Future Research Needs">
                                        <b>[6]</b>
                                         FRANCK C M.HVDC circuit breakers:a review identifying future research needs[J].IEEE Transactions on Power Delivery,2011,26(2):998-1007.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 魏晓光,高冲,罗湘,等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化,2013,37(15):95-102.WEI Xiaoguang,GAO Chong,LUO Xiang,et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems,2013,37(15):95-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315017&amp;v=MjI5MDRSN3FmWnVadEZ5SGdWcnpOSVNIVGVyRzRIOUxOcW85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         魏晓光,高冲,罗湘,等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化,2013,37(15):95-102.WEI Xiaoguang,GAO Chong,LUO Xiang,et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems,2013,37(15):95-102.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" SHAH S,BATOOL M,KHALIQ A,et al.DC fault protection strategy for medium voltage integrated power system:development and assessment[J].Arabian Journal for Science and Engineering,2018,43(6):2859-2872." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC fault protection strategy for medium voltage integrated power system:development and assessment">
                                        <b>[8]</b>
                                         SHAH S,BATOOL M,KHALIQ A,et al.DC fault protection strategy for medium voltage integrated power system:development and assessment[J].Arabian Journal for Science and Engineering,2018,43(6):2859-2872.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" CORZINE K A,ASHTON R W.A new Z-source DC circuit breaker[J].IEEE Transactions on Power Electronics,2012,27(6):2796-2804." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A New Z-Source DC Circuit Breaker">
                                        <b>[9]</b>
                                         CORZINE K A,ASHTON R W.A new Z-source DC circuit breaker[J].IEEE Transactions on Power Electronics,2012,27(6):2796-2804.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" MOKHBERDORAN A,GOMIS-BELLMUNT O,SILVA N,et al.Current flow controlling hybrid DC circuit breaker[J].IEEE Transactions on Power Electronics,2018,33(2):1323-1334." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Current flow controlling hybrid DC circuit breaker">
                                        <b>[10]</b>
                                         MOKHBERDORAN A,GOMIS-BELLMUNT O,SILVA N,et al.Current flow controlling hybrid DC circuit breaker[J].IEEE Transactions on Power Electronics,2018,33(2):1323-1334.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" PEI X,TANG G,ZHANG S.Sequential auto-reclosing strategy for hybrid HVDC breakers in VSC-based DC grids[J].Journal of Modern Power Systems and Clean Energy,2019,7(3):633-643." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201903018&amp;v=MjI4MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVnJ6TktEM0lhN0c0SDlqTXJJOUViSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         PEI X,TANG G,ZHANG S.Sequential auto-reclosing strategy for hybrid HVDC breakers in VSC-based DC grids[J].Journal of Modern Power Systems and Clean Energy,2019,7(3):633-643.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 丁骁,汤广福,韩民晓,等.混合式高压直流断路器型式试验及其等效性评价[J].电网技术,2018,42(1):72-78.DING Xiao,TANG Guangfu,HAN Minxiao,et al.Design and equivalence evaluation of type test for hybrid DC circuit breaker[J].Power System Technology,2018,42(1):72-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801009&amp;v=MDA3MzJybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Zyek5JVHJCZmJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         丁骁,汤广福,韩民晓,等.混合式高压直流断路器型式试验及其等效性评价[J].电网技术,2018,42(1):72-78.DING Xiao,TANG Guangfu,HAN Minxiao,et al.Design and equivalence evaluation of type test for hybrid DC circuit breaker[J].Power System Technology,2018,42(1):72-78.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 裘鹏,黄晓明,王一,等.高压直流断路器在舟山柔直工程中的应用[J].高电压技术,2018,44(2):403-408.QIU Peng,HUANG Xiaoming,WANG Yi,et al.Application of high voltage DC circuit breaker in Zhoushan VSC-HVDC transmission project[J].High Voltage Engineering,2018,44(2):403-408." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802009&amp;v=MzAyNTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVnJ6TklpblNaTEc0SDluTXJZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         裘鹏,黄晓明,王一,等.高压直流断路器在舟山柔直工程中的应用[J].高电压技术,2018,44(2):403-408.QIU Peng,HUANG Xiaoming,WANG Yi,et al.Application of high voltage DC circuit breaker in Zhoushan VSC-HVDC transmission project[J].High Voltage Engineering,2018,44(2):403-408.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈名,黎小林,许树楷,等.机械式高压直流断路器工程应用研究[J].全球能源互联网,2018,1(4):423-429.CHEN Ming,LI Xiaolin,XU Shukai,et al.Engineering application research for mechanical HVDC circuit breaker[J].Journal of Global Energy Interconnection,2018,1(4):423-429." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QNYW201804005&amp;v=MTkxMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWcnpOTkNQU2ViRzRIOW5NcTQ5RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈名,黎小林,许树楷,等.机械式高压直流断路器工程应用研究[J].全球能源互联网,2018,1(4):423-429.CHEN Ming,LI Xiaolin,XU Shukai,et al.Engineering application research for mechanical HVDC circuit breaker[J].Journal of Global Energy Interconnection,2018,1(4):423-429.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" QU L,YU Z Q,SONG Q,et al.Planning and analysis of the demonstration project of the MVDC distribution network in Zhuhai[J].Frontiers in Energy,2019,13(1):120-130." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Planning and analysis of the demonstration project of the MVDC distribution network in Zhuhai">
                                        <b>[15]</b>
                                         QU L,YU Z Q,SONG Q,et al.Planning and analysis of the demonstration project of the MVDC distribution network in Zhuhai[J].Frontiers in Energy,2019,13(1):120-130.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" WEI T,YU Z Q,ZENG R,et al.A novel hybrid DC circuit breaker for nodes in multi-terminal DC system[C]// IECON 2017-43rd Annual Conference of the IEEE Industrial Electronics Society,October 29-November 1,2017,New York,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel hybrid DC circuit breaker for nodes in multi-terminal DC system">
                                        <b>[16]</b>
                                         WEI T,YU Z Q,ZENG R,et al.A novel hybrid DC circuit breaker for nodes in multi-terminal DC system[C]// IECON 2017-43rd Annual Conference of the IEEE Industrial Electronics Society,October 29-November 1,2017,New York,USA.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 屈鲁,张翔宇,陈政宇,等.适用于直流开断的IGCT串联均压技术[J].高电压技术,2018,44(2):409-416.QU Lu,ZHANG Xiangyu,CHEN Zhengyu,et al.IGCT series voltage-sharing technology for DC breaking[J].High Voltage Engineering,2018,44(2):409-416." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802010&amp;v=MDA1Mzdyek5JaW5TWkxHNEg5bk1yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         屈鲁,张翔宇,陈政宇,等.适用于直流开断的IGCT串联均压技术[J].高电压技术,2018,44(2):409-416.QU Lu,ZHANG Xiangyu,CHEN Zhengyu,et al.IGCT series voltage-sharing technology for DC breaking[J].High Voltage Engineering,2018,44(2):409-416.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 温伟杰,黄瑜珑,吕纲,等.应用于混合式直流断路器的电流转移方法[J].高电压技术,2016,42(12):4005-4012.WEN Weijie,HUANG Yulong,L&#220; Gang,et al.Current commutation method in hybrid DC circuit breaker[J].High Voltage Engineering,2016,42(12):4005-4012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201612042&amp;v=MTU1Mjl1WnRGeUhnVnJ6TklpblNaTEc0SDlmTnJZOUJab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         温伟杰,黄瑜珑,吕纲,等.应用于混合式直流断路器的电流转移方法[J].高电压技术,2016,42(12):4005-4012.WEN Weijie,HUANG Yulong,L&#220; Gang,et al.Current commutation method in hybrid DC circuit breaker[J].High Voltage Engineering,2016,42(12):4005-4012.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" WEN W J,HUANG Y L,CHENG T H,et al.Research on a current commutation drive circuit for hybrid dc circuit breaker and its optimization design[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(13):3119-3126." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on a current commutation drive circuit for hybrid dc circuit breaker and its optimization design">
                                        <b>[19]</b>
                                         WEN W J,HUANG Y L,CHENG T H,et al.Research on a current commutation drive circuit for hybrid dc circuit breaker and its optimization design[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(13):3119-3126.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" WEN W J,WANG Y Z,LI B,et al.Transient current interruption characteristics of a novel mechanical DC circuit breaker[J].IEEE Transactions on Power Electronics,2018,33(11):9424-9431." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient current interruption characteristics of a novel mechanical DC circuit breaker">
                                        <b>[20]</b>
                                         WEN W J,WANG Y Z,LI B,et al.Transient current interruption characteristics of a novel mechanical DC circuit breaker[J].IEEE Transactions on Power Electronics,2018,33(11):9424-9431.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" CHEN Z,YU Z,ZHANG X,et al.Analysis and experiments for IGBT,IEGT,and IGCT in hybrid DC circuit breaker[J].IEEE Transactions on Industrial Electronics,2018,65(4):2883-2892." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and Experiments for IGBT,IEGT,and IGCT in Hybrid DC Circuit Breaker">
                                        <b>[21]</b>
                                         CHEN Z,YU Z,ZHANG X,et al.Analysis and experiments for IGBT,IEGT,and IGCT in hybrid DC circuit breaker[J].IEEE Transactions on Industrial Electronics,2018,65(4):2883-2892.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-31 15:24</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),141-148+154 DOI:10.7500/AEPS20190509005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">三端口混合式直流断路器的工程应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B1%88%E9%B2%81&amp;code=36522079&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">屈鲁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E5%8D%A0%E6%B8%85&amp;code=15720662&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余占清</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%94%BF%E5%AE%87&amp;code=32970998&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈政宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%BF%94%E5%AE%87&amp;code=29824990&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张翔宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%BB%BA%E7%A6%8F&amp;code=38653077&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈建福</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%B0%A7&amp;code=36547236&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘尧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%BE%E5%B5%98&amp;code=08835381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曾嵘</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0151329&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E7%A0%94%E7%A9%B6%E9%99%A2%E7%9B%B4%E6%B5%81%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学能源互联网研究院直流研究中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%8F%A0%E6%B5%B7%E4%BE%9B%E7%94%B5%E5%B1%80&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司珠海供电局</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>唐家湾三端柔性直流配电网工程成功应用了世界首套±10 kV三端口混合式直流断路器,可实现多端换流站的联络及故障快速隔离,从而保障系统安全可靠运行。文中针对唐家湾三端柔性直流配电网故障隔离需求,提出三端口混合式直流断路器的拓扑结构、工作原理和技术参数。进而进行三端口直流断路器工程样机研制,开展电流开断试验,试验结果表明,三端口混合式直流断路器工程样机可在2.7 ms内开断10 kA故障电流。最后,将三端口直流断路器工程样机安装在唐家湾三端柔性直流配电网工程,并进行三端系统在线投入、三端系统在线退出和三端系统电流开断试验共3个关键试验,试验结果表明,三端口直流断路器运行状况良好,功能和性能满足工程设计和运行要求。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E6%96%AD%E8%B7%AF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流断路器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E9%9A%94%E7%A6%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障隔离;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E5%BC%80%E6%96%AD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流开断;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *屈鲁（1987—），男，通信作者，博士，助理研究员，主要研究方向：直流电网及其关键装备。E-mail:qulu@tsinghua.edu.cn;
                                </span>
                                <span>
                                    余占清（1981—），男，博士，副教授，主要研究方向：超特高压交直流输电中的电磁暂态及其防护、电磁环境与电磁测量、直流电网及其关键装备等。;
                                </span>
                                <span>
                                    陈政宇（1992—），男，博士，主要研究方向：直流电网及其关键装备。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家能源局“互联网+”智慧能源（能源互联网）示范工程资助;</span>
                    </p>
            </div>
                    <h1><b>Engineering Application of Three-terminal Hybrid DC Circuit Breaker</b></h1>
                    <h2>
                    <span>QU Lu</span>
                    <span>YU Zhanqing</span>
                    <span>CHEN Zhengyu</span>
                    <span>ZHANG Xiangyu</span>
                    <span>CHEN Jianfu</span>
                    <span>LIU Yao</span>
                    <span>ZENG Rong</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments,Tsinghua University</span>
                    <span>Advanced DC Power Center, Energy Internet Research Institute, Tsinghua University</span>
                    <span>Zhuhai Power Supply Bureau of Guangdong Power Grid Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The project of Tangjiawan three-terminal flexible DC distribution network in China successfully applies the first ±10 kV three-terminal hybrid DC circuit breaker all over the world, which can realize the contact and fault isolation of multi-terminal converter stations, thus ensuring safe and reliable operation of the distribution network. In this paper, the topology structure, working principle and technical parameters of the three-terminal hybrid DC circuit breaker are proposed for the fault isolation requirements of the three-terminal flexible DC distribution network in Tangjiawan. Furthermore, the engineering prototype of the three-terminal DC circuit breaker is developed and the current breaking test is carried out. The test results show that the engineering prototype of the three-terminal hybrid DC circuit breaker can interrupt the 10 kA fault current within 2.7 ms. Finally, the three-terminal DC circuit breaker is installed in the project of Tangjiawan three-terminal flexible DC distribution network, and three key tests are carried out, including online input, online quit and current breaking tests of three-terminal system. The test results show that the three-terminal DC circuit breaker is in good condition, and its function and performance can meet the requirements of engineering design and operation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20circuit%20breaker&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC circuit breaker;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20isolation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault isolation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20breaking&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC breaking;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-09</p>
                                    <p>
                                            </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">直流配电网虽然电压等级较低,但主接线结构、运行方式更加复杂多样,进而导致系统故障方式多、故障发展快、影响范围广、释放能量大,因此,可靠的故障隔离是保证直流配电网安全稳定运行的关键<citation id="126" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">直流断路器是直流输配电系统中实现直流故障隔离最为理想的选择<citation id="131" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。国内外学者围绕直流断路器的新型拓扑结构<citation id="127" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、高可靠换流方式<citation id="128" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、运行控制策略<citation id="129" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>、型式试验方法<citation id="130" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>等方面开展了广泛研究,并在柔性直流电网示范工程中进行了初步应用。</p>
                </div>
                <div class="p1">
                    <p id="47">2016年,舟山柔性直流工程采用由国家电网全球能源互联网研究院研制的200 kV混合式直流断路器进行系统直流故障保护,实现了世界上首套高压直流断路器的工程应用。该200 kV混合式直流断路器可在3 ms内开断故障电流15 kA<citation id="132" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。舟山200 kV混合式直流断路器示范应用主要验证单个换流站退出、投入逻辑,例如针对舟定换流站带电退出试验,设计逻辑为先闭锁舟定站;闭锁完成后,舟定站断开交流侧断路器及直流断路器。由于跳开直流断路器前舟定站已闭锁且跳开其交流侧断路器,直流线路上已无电流流过,即该换流站退出试验并未验证直流断路器快速开断故障电流的功能及性能。2017年,南澳柔性直流工程采用由南方电网科学研究院有限责任公司、华中科技大学和思源电气股份有限公司联合研制的160 kV机械式直流断路器进行系统直流故障保护,实现了世界上首套机械式高压直流断路器的工程应用<citation id="133" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。该160 kV机械式直流断路器可在5 ms内开断故障电流9 kA。南澳160 kV机械式直流断路器示范应用开展了直流断路器顺序控制试验、直流断路器旁路时的运行试验和带直流断路器的运行试验三大部分,并在国内外首次开展直流断路器挂网人工单极接地短路试验,验证直流断路器快速开断性能以及柔性直流控制保护系统动作准确性。</p>
                </div>
                <div class="p1">
                    <p id="48">综上,鉴于目前尚无中压柔性直流配电网示范工程投入运行,已进行的直流断路器工程应用主要局限在高压柔性直流工程,缺少中压直流断路器的工程应用,并且尚无多端口直流断路器的工程应用先例。</p>
                </div>
                <div class="p1">
                    <p id="49">本文开展三端口混合式直流断路器的工程应用研究。首先给出珠海唐家湾三端柔性直流配电网工程的系统结构、系统参数和运行方式。然后,针对工程故障保护需求,提出三端口直流断路器的技术方案,进行三端口直流断路器工程样机研制及测试。最后,提出三端口直流断路器顺序控制策略、开断策略等,并通过工程调试进行验证,掌握三端口混合式直流断路器的工程调试规范,获得三端口混合式直流断路器的运行特性。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 唐家湾三端柔性直流配电网工程</h3>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1</b> 工程概述</h4>
                <div class="p1">
                    <p id="52">通过建设唐家湾三端柔性直流配电网工程,如附录A图1所示,可将110 kV鸡山变电站和唐家变电站的10 kV母线互联,极大地增加了区内电网事故备用容量和负荷转供能力,并提高了该片区供电可靠性和供电质量,对于优化现有电网的运行和提高可靠性具有重要意义<citation id="134" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="53">系统采用具有3个独立交流电源的“星形”网络拓扑结构。由鸡山Ⅰ换流站、鸡山Ⅱ换流站、唐家换流站采用地下电缆相连接,接入唐家湾科技园的风、光、储、充以及多元直流负荷,构成±10 kV柔性直流配电网。换流器相关参数如表1所示。</p>
                </div>
                <div class="area_img" id="54">
                    <p class="img_tit"><b>表1 换流器技术参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Technical parameters of converter</b></p>
                    <p class="img_note"></p>
                    <table id="54" border="1"><tr><td>换流站</td><td>额定容量/<br />MVA</td><td>无功输出<br />范围/Mvar</td><td>额定直流<br />电压/kV</td><td>直流最高<br />持续运行<br />电压/kV</td><td>直流最低<br />持续运行<br />电压/kV</td><td>额定直流<br />电流/A</td><td>最小直流<br />运行电流<br />建议值/A</td><td>换流器(阀)<br />侧额定交<br />流电压/kV</td><td>换流器(阀)<br />侧最高交<br />流电压/kV</td><td>额定交流<br />电流/A</td><td>桥臂额定<br />电流/A</td></tr><tr><td>唐家站</td><td>20</td><td>-10～10</td><td>±10</td><td>±11</td><td>±9</td><td>1 000</td><td>50</td><td>10.5</td><td>12</td><td>1 155</td><td>666</td></tr><tr><td><br />鸡山Ⅰ站</td><td>10</td><td>-5～5</td><td>±10</td><td>±11</td><td>±9</td><td>500</td><td>25</td><td>10.5</td><td>12</td><td>577</td><td>333</td></tr><tr><td><br />鸡山Ⅱ站</td><td>10</td><td>-5～5</td><td>±10</td><td>±11</td><td>±9</td><td>500</td><td>25</td><td>10.5</td><td>12</td><td>577</td><td>333</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.2</b> 需求分析</h4>
                <div class="p1">
                    <p id="56">3个换流站之间存在直流电缆汇集节点,为确保清除任一条直流线路上的短路故障,3条直流线路交汇点处需安装断路器。如果这些断路器均采用分立式直流断路器,则整个系统的成本将十分昂贵。如果可以将交汇点安装的断路器整合成一个直流断路器,并通过优化拓扑来减少电力电子串联开关的数量,则系统成本将显著下降,并可实现多路协调关断及系统网络重构。</p>
                </div>
                <div class="p1">
                    <p id="57">通过配置三端口直流断路器后,可使唐家湾三端柔性直流配电网示范工程具备如下运行功能。</p>
                </div>
                <div class="p1">
                    <p id="58">1)当3站稳定运行时,运行人员可通过断开直流断路器,实现一个换流站计划内的在线退出,在该过程中其他2个换流站保持正常运行;并可通过闭合直流断路器,实现退出换流站的在线投入。</p>
                </div>
                <div class="p1">
                    <p id="59">2)当1个换流站发生故障如换流器模块故障、二次控制保护设备故障、阀侧接地故障等,控制保护系统可通过断开直流断路器,实现1个换流站的非计划退出,在该过程中其他2个换流站保持正常运行,故障清除后闭合直流断路器,实现退出换流站的在线投入。</p>
                </div>
                <div class="p1">
                    <p id="60">3)当换流站与直流断路器之间的电缆某一点发生直流线路故障,可以通过直流断路器开断故障电流,实现一个换流站的非计划退出,在该过程中其他2个换流站保持正常运行,故障清除后闭合直流断路器,实现退出换流站的在线投入。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>2 三端口直流断路器总体方案</b></h3>
                <h4 class="anchor-tag" id="62" name="62"><b>2.1</b> 拓扑结构</h4>
                <div class="p1">
                    <p id="63">为提高直流断路器应用于柔性直流配电网的经济性,并实现多路协调关断,工程结合耦合负压型混合式直流断路器拓扑及多端口直流断路器概念,提出一种三端口混合式直流断路器的拓扑,如图1所示<citation id="135" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 三端口混合式直流断路器的拓扑结构" src="Detail/GetImg?filename=images/DLXT201923018_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 三端口混合式直流断路器的拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology structure of three-port hybrid 
DC circuit breaker</b></p>

                </div>
                <div class="p1">
                    <p id="65">该三端口混合式直流断路器包括3个快速机械开关CB1至CB3、2个双向电力电子开关U1和U2及2个能量吸收支路R1和R2。其中,任意一条直流线路通过所述混合式直流断路器中的2个所述快速机械开关分别与相邻的2条直流线路相连,用于承载正常电流;任意一条直流线路均与所述直流断路器中的双向电力电子开关相连,用于双向承载并切断故障电流;每个双向电力电子开关均与能量吸收支路并联,用于吸收故障线路中储存的能量,限制双向电力电子开关动作时的过电压。</p>
                </div>
                <div class="p1">
                    <p id="66">该三端口混合式直流断路器包含3条主支路Path1至Path3,其中Path1和Path2均是一个完整的耦合负压型混合式直流断路器。耦合负压型混合式直流断路器的拓扑结构如图1所示<citation id="138" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>,由3个并联支路组成,包括用于导通直流系统电流的主支路<citation id="136" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,用于短时承载并关断直流系统短路电流和建立瞬态开断电压的转移支路<citation id="137" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,用于抑制开断过电压和吸收线路及限流电抗储能的耗能支路。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.2</b> 工作原理</h4>
                <div class="p1">
                    <p id="68">三端口混合式直流断路器的合闸过程、分闸过程的工作原理如下。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">1)合闸过程</h4>
                <div class="p1">
                    <p id="70">三端口混合式直流断路器的支路启动顺序为先合Path1或Path2,后合Path3。以先合Path1为例,首先导通U1,若直流系统无故障,则关合CB1,随后关断U1,CB1导通稳态电流,Path1支路启动成功;否则,若直流系统存在故障,则迅速关断U1,其间CB1不动作。接着,启动Path2支路,过程与Path1支路一致。最后,关合CB3,CB3导通稳态电流,Path3支路启动成功。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">2)分闸过程</h4>
                <div class="p1">
                    <p id="72">以单端短路故障为例,说明三端口混合式直流断路器的分闸工作原理及动作逻辑。当系统正常运行时,由快速机械开关所在的支路承载正常工作电流;当线路S3发生故障后,断开CB2和CB3,同时令U2导通,则CB2和CB3中的故障电流会转移至U2上;U2关断瞬间,故障线路中储存的能量将被能量吸收支路R2所吸收,并将U2两端的过电压限制在安全范围以内。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.3</b> 技术参数</h4>
                <div class="p1">
                    <p id="74">针对唐家湾三端柔性直流配电网,其稳态潮流分布及故障电流特性则是三端口混合式直流断路器电流参数选取的重要依据。根据系统稳态仿真和暂态仿真的结果,可以给出三端口混合式直流断路器的技术参数,如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="75">三端口耦合负压型混合式直流断路器结合了三端口直流断路器和耦合负压型断路器的优点,具有可靠性高、可控性强、快速分闸、支持快速重合闸、快速合闸、全电流开断、各端口高速协调配合、占地面积小等特征,可以满足唐家湾三端柔性直流配电网对断路器提出的要求。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>3 三端口直流断路器研制及测试</b></h3>
                <h4 class="anchor-tag" id="77" name="77"><b>3.1</b> 样机研制</h4>
                <div class="p1">
                    <p id="78">基于三端口混合式直流断路器的拓扑结构及设计参数,开展三端口直流断路器工程样机研制,主要包括机械开关设计、电力电子开关设计、耦合负压电路设计、耗能装置设计和控制系统设计等。三端口混合式直流断路器的工程样机单侧由2个直流断路器柜、2个隔离接地柜和1个不带电力开关的断路器柜组成,见附录A表A2。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>3.2</b> 控制系统</h4>
                <div class="p1">
                    <p id="80">三端口直流断路器控制系统的配置方案如表2所示,其设计目标在于满足对快速机械开关、电力电子开关、耦合负压回路的控制需求,同时具备直流断路器本体保护功能,确保在极端故障情况下直流断路器本体的安全。表中:BCU表示直流断路器控制主机;FEU表示直流断路器控制子机;SCU表示机械开关控制模块;NCU表示耦合负压控制模块;ICU表示电力电子开关控制模块。</p>
                </div>
                <div class="area_img" id="81">
                    <p class="img_tit"><b>表2 三端口直流断路器控制保护系统配置方案</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Configuration scheme of control and protection system for three-terminal hybrid DC circuit breaker</b></p>
                    <p class="img_note"></p>
                    <table id="81" border="1"><tr><td><br />种类</td><td>设备名称</td><td>功能</td></tr><tr><td rowspan="4"><br /> 组屏<br />设备</td><td><br />BCU</td><td>完成和上层控保设备和监控<br />的数据交互,双重化配置</td></tr><tr><td><br />FEU</td><td>接收BCU控制指令,<br />控制ICU,SCU和NCU</td></tr><tr><td><br />本体过流保护/合并<br />单元一体化设备</td><td>完成断路器主回路和转移回路<br />电流采样合并/本体过流保护</td></tr><tr><td><br />智能连锁装置</td><td></td></tr><tr><td rowspan="5"><br /> 本体电<br />子设备</td><td><br />SCU</td><td></td></tr><tr><td><br />NCU</td><td></td></tr><tr><td><br />ICU</td><td></td></tr><tr><td><br />ICU电源模块</td><td>双重化电源配置</td></tr><tr><td><br />电子式电流互<br />感器</td><td>主支路电流Path3安装2台,<br />Path1安装2台,Path2安装2台</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>3.3</b> 样机测试</h4>
                <div class="p1">
                    <p id="83">三端口直流断路器样机开断试验采用LC振荡方式,试验回路见附录A图A3<citation id="139" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。利用直流源U向母线电容<i>C</i><sub>s</sub>充电后,断开充电K<sub>0</sub>开关,闭合合闸开关K<sub>2</sub>,在电流到达第1个峰值时分断被测开关。</p>
                </div>
                <div class="p1">
                    <p id="84">对研制的三端口混合式直流断路器进行整体联调实验,10 kA大电流正向开断试验波形如图2所示。图中,<i>T</i><sub>r</sub>为直流断路器动作触发信号,<i>I</i><sub>all</sub>为线路电流,<i>I</i><sub>cb</sub>为直流断路器主支路电流,<i>I</i><sub>ce</sub>为直流断路器转移支路电流,<i>V</i><sub>all</sub>为直流断路器端电压。</p>
                </div>
                <div class="p1">
                    <p id="85">由图2可知,<i>t</i>=10 ms时,三端口直流断路器的机械开关开始分闸并燃弧,流过机械开关电流持续上升;<i>t</i>=12.7 ms时,电力电子开关关断完成故障电流开断,断口恢复电压迅速建立。试验结果表明,三端口直流断路器成功开断了10 kA正向电流,瞬时恢复电压(TRV)峰值达到16.3 kV,短路电流开断时间<i>t</i>=2.7 ms,全电流开断时间<i>t</i>=8.0 ms。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 故障电流开断波形" src="Detail/GetImg?filename=images/DLXT201923018_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 故障电流开断波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Waveforms of fault current breaking</b></p>

                </div>
                <div class="p1">
                    <p id="87">通过三端口混合式直流断路器工程样机研制及测试,验证了总体设计方案的可行性,设计参数可满足唐家湾三端柔性直流配电网故障保护的要求,从而为三端口直流断路器的工程应用奠定基础。</p>
                </div>
                <h3 id="88" name="88" class="anchor-tag"><b>4</b> 三端口直流断路器工程调试</h3>
                <div class="p1">
                    <p id="89">将三端口直流断路器工程样机安装在唐家湾三端柔性直流配电网工程,以实现多端换流站的联络及故障快速隔离,从而保障系统安全可靠运行。</p>
                </div>
                <div class="p1">
                    <p id="90">为了验证三端口直流断路器的功能及性能,在唐家湾三端柔性直流配电网工程中开展了包括三端口直流断路器顺序控制试验、三端口直流断路器运行试验和三端口直流断路器开断试验等。下面主要对三端系统在线投入、三端系统在线退出和三端系统电流开断试验3个关键试验进行介绍。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>4.1</b> 三端系统在线投入试验</h4>
                <div class="p1">
                    <p id="92">针对唐家湾三端柔性直流配电网工程三端系统的运行需求,提出一种三端系统的启动控制策略如下。</p>
                </div>
                <div class="p1">
                    <p id="93">1)对三端系统换流阀中的电容进行充电。</p>
                </div>
                <div class="p1">
                    <p id="94">2)解锁三端系统的换流阀,并自动进行母线电压抬升。</p>
                </div>
                <div class="p1">
                    <p id="95">3)母线电压抬升至额定值后,闭合三端口直流断路器(先合Path1,再合Path3,最后合Path2),三端系统进入稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="96">现场系统调试试验波形如图3所示。图中,<i>I</i><sub>j1P</sub>和<i>I</i><sub>j1N</sub>分别为Path3正极、负极线路电流;<i>I</i><sub>j2P</sub>和<i>I</i><sub>j2N</sub>分别为Path1正极、负极线路电流;<i>I</i><sub>TP</sub>和<i>I</i><sub>TN</sub>分别为Path2正极、负极线路电流。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 三端系统在线投入试验波形" src="Detail/GetImg?filename=images/DLXT201923018_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 三端系统在线投入试验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Waveforms of online input test recording of 
three-terminal system</b></p>

                </div>
                <div class="p1">
                    <p id="98">试验结果显示,鸡山Ⅰ站、鸡山Ⅱ站和唐家站在线投入正常,即系统直流电压上升至额定值、闭合三端口直流断路器后,直流电流上升至设定值:当<i>t</i>=83.3 s时,Path1支路闭合,支路电流迅速上升至稳定值;当<i>t</i>=86.8 s时,Path3支路闭合,支路电流迅速上升至稳定值;当<i>t</i>=112.4 s时,Path2支路闭合,支路电流迅速上升至稳定值,三端系统运行正常。该项试验验证了三端口直流断路器可实现三端系统在线投入功能。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>4.2</b> 三端系统在线退出试验</h4>
                <div class="p1">
                    <p id="100">针对唐家湾三端柔性直流配电网工程三端系统的运行需求,提出一种三端系统的退出控制策略如下。</p>
                </div>
                <div class="p1">
                    <p id="101">1)断开三端口直流断路器3条支路。</p>
                </div>
                <div class="p1">
                    <p id="102">2)控制鸡山Ⅰ站进入停运:控制保护系统闭锁鸡山Ⅰ站换流阀,断开鸡山Ⅰ站侧交流断路器。</p>
                </div>
                <div class="p1">
                    <p id="103">3)控制鸡山Ⅱ站进入停运:控制保护系统闭锁鸡山Ⅱ站换流阀,断开鸡山Ⅱ站侧交流断路器。</p>
                </div>
                <div class="p1">
                    <p id="104">4)控制唐家站进入停运:控制保护系统闭锁唐家站换流阀,断开唐家站侧交流断路器。</p>
                </div>
                <div class="p1">
                    <p id="105">5)3站停运完成。</p>
                </div>
                <div class="p1">
                    <p id="106">现场系统调试试验波形如图4所示。</p>
                </div>
                <div class="area_img" id="107">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三端系统在线退出试验波形" src="Detail/GetImg?filename=images/DLXT201923018_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三端系统在线退出试验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Waveforms of online quit test of 
three-terminal system</b></p>

                </div>
                <div class="p1">
                    <p id="108">试验结果显示鸡山Ⅰ站、鸡山Ⅱ站和唐家站在线退出正常。该项试验验证了三端口直流断路器可实现三端系统在线退出功能。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>4.3</b> 三端系统电流开断试验</h4>
                <div class="p1">
                    <p id="110">针对唐家湾三端柔性直流配电网工程三端系统的运行需求,提出一种三端系统的电流开断控制策略如下。</p>
                </div>
                <div class="p1">
                    <p id="111">1)系统模拟鸡山Ⅱ站故障。</p>
                </div>
                <div class="p1">
                    <p id="112">2)柔性直流系统控制保护系统同时控制三端口直流断路器Path1和Path2进行开断。</p>
                </div>
                <div class="p1">
                    <p id="113">3)系统运行方式变化为鸡山Ⅰ站—唐家站两端运行方式。</p>
                </div>
                <div class="p1">
                    <p id="114">现场系统调试试验波形如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="115">试验结果显示,系统于4.42 s模拟鸡山Ⅱ站故障,经3 ms保护出口时间后,三端口直流断路器的Path1和Path2同时开断,成功开断150 A电流,系统由三端运行方式变为鸡山Ⅰ站—唐家站两端运行方式。该项试验验证了三端口直流断路器可实现三端系统电流开断功能。</p>
                </div>
                <div class="p1">
                    <p id="116">通过三端口混合式直流断路器的工程调试可知,1个三端口直流断路器对系统安全可靠运行的贡献度不小于3个分立式直流断路器。掌握三端口混合式直流断路器的工程调试规范,获得三端口混合式直流断路器的运行特性,保障唐家湾三端柔性直流配电网工程的安全可靠运行,对三端口直流断路器的优化设计及应用推广具有重要意义。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 三端系统电流开断试验波形" src="Detail/GetImg?filename=images/DLXT201923018_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 三端系统电流开断试验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Waveforms of current breaking test of 
three-terminal system</b></p>

                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="119">本文开展了三端口混合式直流断路器工程应用研究。</p>
                </div>
                <div class="p1">
                    <p id="120">1)本文给出唐家湾三端柔性直流配电网工程的系统结构和系统参数和运行方式,针对工程故障保护需求提出三端口直流断路器的工程应用需求。</p>
                </div>
                <div class="p1">
                    <p id="121">2)本文提出三端口混合式直流断路器的拓扑结构、工作原理和技术参数,进行三端口直流断路器工程样机研制,开展电流开断试验。试验结果表明,三端口混合式直流断路器工程样机可在2.7 ms时间内开断10 kA故障电流,可耐受1.5倍过电压。</p>
                </div>
                <div class="p1">
                    <p id="122">3)将三端口直流断路器工程样机安装在唐家湾三端柔性直流配电网工程进行工程应用。开展了包括三端口直流断路器顺序控制试验、三端口直流断路器运行试验和三端口直流断路器开断试验等,试验结果验证了所提三端口直流断路器的顺控策略、开断策略、功能和性能满足工程设计和运行要求。</p>
                </div>
                <div class="p1">
                    <p id="123">后续会持续开展三端口直流断路器的系统测试,主要包括单、双极人工短路试验和基于三端口直流断路器的运行方式转换试验等。</p>
                </div>
                <div class="p1">
                    <p id="125">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="140" name="140" class="anchor-tag">附录A</h3>
                <div class="area_img" id="141">
                                            <p class="img_tit">
                                                表A1 三端口混合式直流断路器技术参数
                                                    <br />
                                                Table A1 Technical parameters of three-terminal hybrid DC circuit breaker
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923018_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 三端口混合式直流断路器技术参数" src="Detail/GetImg?filename=images/DLXT201923018_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 唐家湾三端柔性直流配电网工程" src="Detail/GetImg?filename=images/DLXT201923018_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 唐家湾三端柔性直流配电网工程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Tangjiawan three-terminal flexible DC distribution network project</p>

                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 三端口混合式直流断路器" src="Detail/GetImg?filename=images/DLXT201923018_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 三端口混合式直流断路器  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Three-port hybrid DC circuit breaker</p>

                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923018_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 开断试验回路配置" src="Detail/GetImg?filename=images/DLXT201923018_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 开断试验回路配置  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923018_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Circuit configuration for breaking test</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923018001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923018&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC distribution for industrial systems: Opportunities and challenges">

                                <b>[1]</b> BARAN M E,MAHAJAN N R.DC distribution for industrial systems:opportunities and challenges[J].IEEE Transactions on Industry Applications,2003,39(6):1596-1601.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comprehensive review of stability criteria for DC power distribution systems">

                                <b>[2]</b> RICCOBONO A,SANTI E.Comprehensive review of stability criteria for DC power distribution systems[J].IEEE Transactions on Industry Applications,2014,50(5):3525-3535.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MTEyNjBGckNVUjdxZlp1WnRGeUhnVnJ6TlB5clBiYkc0SDlMT3FvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MzE3MjRSN3FmWnVadEZ5SGdWcnpOSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308015&amp;v=MDAzOTlHRnJDVVI3cWZadVp0RnlIZ1Zyek5JU0hUZXJHNEg5TE1wNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=HVDC Circuit Breakers: A Review Identifying Future Research Needs">

                                <b>[6]</b> FRANCK C M.HVDC circuit breakers:a review identifying future research needs[J].IEEE Transactions on Power Delivery,2011,26(2):998-1007.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315017&amp;v=MjUyODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWcnpOSVNIVGVyRzRIOUxOcW85RVk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 魏晓光,高冲,罗湘,等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化,2013,37(15):95-102.WEI Xiaoguang,GAO Chong,LUO Xiang,et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems,2013,37(15):95-102.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC fault protection strategy for medium voltage integrated power system:development and assessment">

                                <b>[8]</b> SHAH S,BATOOL M,KHALIQ A,et al.DC fault protection strategy for medium voltage integrated power system:development and assessment[J].Arabian Journal for Science and Engineering,2018,43(6):2859-2872.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A New Z-Source DC Circuit Breaker">

                                <b>[9]</b> CORZINE K A,ASHTON R W.A new Z-source DC circuit breaker[J].IEEE Transactions on Power Electronics,2012,27(6):2796-2804.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Current flow controlling hybrid DC circuit breaker">

                                <b>[10]</b> MOKHBERDORAN A,GOMIS-BELLMUNT O,SILVA N,et al.Current flow controlling hybrid DC circuit breaker[J].IEEE Transactions on Power Electronics,2018,33(2):1323-1334.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201903018&amp;v=MTI2ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVnJ6TktEM0lhN0c0SDlqTXJJOUViSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> PEI X,TANG G,ZHANG S.Sequential auto-reclosing strategy for hybrid HVDC breakers in VSC-based DC grids[J].Journal of Modern Power Systems and Clean Energy,2019,7(3):633-643.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801009&amp;v=MjE0OTJybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Zyek5JVHJCZmJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 丁骁,汤广福,韩民晓,等.混合式高压直流断路器型式试验及其等效性评价[J].电网技术,2018,42(1):72-78.DING Xiao,TANG Guangfu,HAN Minxiao,et al.Design and equivalence evaluation of type test for hybrid DC circuit breaker[J].Power System Technology,2018,42(1):72-78.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802009&amp;v=MjAxMDJuU1pMRzRIOW5Nclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWcnpOSWk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 裘鹏,黄晓明,王一,等.高压直流断路器在舟山柔直工程中的应用[J].高电压技术,2018,44(2):403-408.QIU Peng,HUANG Xiaoming,WANG Yi,et al.Application of high voltage DC circuit breaker in Zhoushan VSC-HVDC transmission project[J].High Voltage Engineering,2018,44(2):403-408.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QNYW201804005&amp;v=MjAyMDZxZlp1WnRGeUhnVnJ6Tk5DUFNlYkc0SDluTXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈名,黎小林,许树楷,等.机械式高压直流断路器工程应用研究[J].全球能源互联网,2018,1(4):423-429.CHEN Ming,LI Xiaolin,XU Shukai,et al.Engineering application research for mechanical HVDC circuit breaker[J].Journal of Global Energy Interconnection,2018,1(4):423-429.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Planning and analysis of the demonstration project of the MVDC distribution network in Zhuhai">

                                <b>[15]</b> QU L,YU Z Q,SONG Q,et al.Planning and analysis of the demonstration project of the MVDC distribution network in Zhuhai[J].Frontiers in Energy,2019,13(1):120-130.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel hybrid DC circuit breaker for nodes in multi-terminal DC system">

                                <b>[16]</b> WEI T,YU Z Q,ZENG R,et al.A novel hybrid DC circuit breaker for nodes in multi-terminal DC system[C]// IECON 2017-43rd Annual Conference of the IEEE Industrial Electronics Society,October 29-November 1,2017,New York,USA.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802010&amp;v=MzIwMTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWcnpOSWluU1pMRzRIOW5Nclk5RVpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 屈鲁,张翔宇,陈政宇,等.适用于直流开断的IGCT串联均压技术[J].高电压技术,2018,44(2):409-416.QU Lu,ZHANG Xiangyu,CHEN Zhengyu,et al.IGCT series voltage-sharing technology for DC breaking[J].High Voltage Engineering,2018,44(2):409-416.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201612042&amp;v=MDk2MTBmTnJZOUJab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVnJ6TklpblNaTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 温伟杰,黄瑜珑,吕纲,等.应用于混合式直流断路器的电流转移方法[J].高电压技术,2016,42(12):4005-4012.WEN Weijie,HUANG Yulong,LÜ Gang,et al.Current commutation method in hybrid DC circuit breaker[J].High Voltage Engineering,2016,42(12):4005-4012.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on a current commutation drive circuit for hybrid dc circuit breaker and its optimization design">

                                <b>[19]</b> WEN W J,HUANG Y L,CHENG T H,et al.Research on a current commutation drive circuit for hybrid dc circuit breaker and its optimization design[J].IET Generation,Transmission &amp; Distribution,2016,10(13):3119-3126.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient current interruption characteristics of a novel mechanical DC circuit breaker">

                                <b>[20]</b> WEN W J,WANG Y Z,LI B,et al.Transient current interruption characteristics of a novel mechanical DC circuit breaker[J].IEEE Transactions on Power Electronics,2018,33(11):9424-9431.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and Experiments for IGBT,IEGT,and IGCT in Hybrid DC Circuit Breaker">

                                <b>[21]</b> CHEN Z,YU Z,ZHANG X,et al.Analysis and experiments for IGBT,IEGT,and IGCT in hybrid DC circuit breaker[J].IEEE Transactions on Industrial Electronics,2018,65(4):2883-2892.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923018&amp;v=MTM2MDJDVVI3cWZadVp0RnlIZ1Zyek5JU0hUZXJHNEg5ak9ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

