

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135875160568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923019%26RESULT%3d1%26SIGN%3degkFKNpjEgTuIoaz75kPVBsqr4o%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923019&amp;v=MDk4MTMzenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3L0FJU0hUZXJHNEg5ak9ySTlFYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;1 阻塞调度中的运行风险指标&lt;/b&gt; "><b>1 阻塞调度中的运行风险指标</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;2 考虑实时运行风险的机会约束规划阻塞调度模型&lt;/b&gt; "><b>2 考虑实时运行风险的机会约束规划阻塞调度模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;2.2&lt;/b&gt; 确定性约束条件"><b>2.2</b> 确定性约束条件</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.3&lt;/b&gt; 机会约束条件"><b>2.3</b> 机会约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解 "><b>3</b> 模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;3.1&lt;/b&gt; 机会约束条件转化"><b>3.1</b> 机会约束条件转化</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;3.2&lt;/b&gt; 风险指标线性化"><b>3.2</b> 风险指标线性化</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型求解"><b>3.3</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;4 基于Monte Carlo模拟的再度阻塞评价指标&lt;/b&gt; "><b>4 基于Monte Carlo模拟的再度阻塞评价指标</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;5.1&lt;/b&gt; 阻塞调度结果分析"><b>5.1</b> 阻塞调度结果分析</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;5.2&lt;/b&gt; 阻塞调度模式比较"><b>5.2</b> 阻塞调度模式比较</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;5.3&lt;/b&gt; 机会约束置信水平灵敏度分析"><b>5.3</b> 机会约束置信水平灵敏度分析</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;5.4&lt;/b&gt; 某省级系统算例"><b>5.4</b> 某省级系统算例</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;图1 风电出力预测误差的概率密度函数&lt;/b&gt;"><b>图1 风电出力预测误差的概率密度函数</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;表1 阻塞调度功率调整量&lt;/b&gt;"><b>表1 阻塞调度功率调整量</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;表2 1 000次模拟中线路再度阻塞情况&lt;/b&gt;"><b>表2 1 000次模拟中线路再度阻塞情况</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;图2 1 000次Monte Carlo模拟中系统再度阻塞情况&lt;/b&gt;"><b>图2 1 000次Monte Carlo模拟中系统再度阻塞情况</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图3 情形1,2,3的重载线路负荷率指标&lt;/b&gt;"><b>图3 情形1,2,3的重载线路负荷率指标</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;表3 不同阻塞调度模式下的系统再度阻塞概率&lt;/b&gt;"><b>表3 不同阻塞调度模式下的系统再度阻塞概率</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图4 置信水平对再度阻塞概率及总费用的影响&lt;/b&gt;"><b>图4 置信水平对再度阻塞概率及总费用的影响</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;表4 省级系统在2种阻塞调度模式下的再度阻塞概率&lt;/b&gt;"><b>表4 省级系统在2种阻塞调度模式下的再度阻塞概率</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王丹,赵平,师二广,等.基于有限理性决策的分布式风电开发模式[J].电力系统自动化,2018,42(20):37-43.DOI:10.7500/AEPS20171208009.WANG Dan,ZHAO Ping,SHI Erguang,et al.Distributed wind power development mode based on bounded rational decision[J].Automation of Electric Power Systems,2018,42(20):37-43.DOI:10.7500/AEPS20171208009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820005&amp;v=MzA0Mjc0SDluT3I0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjcvQUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王丹,赵平,师二广,等.基于有限理性决策的分布式风电开发模式[J].电力系统自动化,2018,42(20):37-43.DOI:10.7500/AEPS20171208009.WANG Dan,ZHAO Ping,SHI Erguang,et al.Distributed wind power development mode based on bounded rational decision[J].Automation of Electric Power Systems,2018,42(20):37-43.DOI:10.7500/AEPS20171208009.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 吴耀武,汪昌霜,娄素华,等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化,2017,41(21):163-169.DOI:10.7500/AEPS20161229006.WU Yaowu,WANG Changshuang,LOU Suhua,et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems,2017,41(21):163-169.DOI:10.7500/AEPS 20161229006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721023&amp;v=MTU3MTgvQUlTSFRlckc0SDliT3JvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         吴耀武,汪昌霜,娄素华,等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化,2017,41(21):163-169.DOI:10.7500/AEPS20161229006.WU Yaowu,WANG Changshuang,LOU Suhua,et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems,2017,41(21):163-169.DOI:10.7500/AEPS 20161229006.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                     国家发展改革委关于印发《可再生能源发电全额保障性收购管理办法》的通知[EB/OL].[2018-09-25].http://www.sdpc.gov.cn/zcfb/zcfbtz/201603/t20160328_796404.html.Notice of the National Development and Reform Commission on printing and distributing the measures for the administration of full guaranteed acquisition of renewable energy power generation[EB/OL].[2018-09-25].http://www.sdpc.gov.cn/zcfb/zcfbtz/201603/t20160328_796404.html.</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 彭慧敏,薛禹胜,许剑冰,等.关于输电阻塞及其管理的评述[J].电力系统自动化,2007,31(13):101-107.PENG Huimin,XUE Yusheng,XU Jianbing,et al.A review of transmission congestion management[J].Automation of Electric Power Systems,2007,31(13):101-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713021&amp;v=MTA2NTdCdEdGckNVUjdxZlp1WnRGeUhnVjcvQUlTSFRlckc0SHRiTnJJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         彭慧敏,薛禹胜,许剑冰,等.关于输电阻塞及其管理的评述[J].电力系统自动化,2007,31(13):101-107.PENG Huimin,XUE Yusheng,XU Jianbing,et al.A review of transmission congestion management[J].Automation of Electric Power Systems,2007,31(13):101-107.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 边巧燕,徐开,孙黎滢,等.考虑风电功率概率分布不确定性的输电系统规划[J].电力系统自动化,2015,39(20):60-65.BIAN Qiaoyan,XU Kai,SUN Liying,et al.Transmission system planning method considering wind power probability distribution[J].Automation of Electric Power Systems,2015,39(20):60-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520011&amp;v=MTE0NzBUT3I0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjcvQUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         边巧燕,徐开,孙黎滢,等.考虑风电功率概率分布不确定性的输电系统规划[J].电力系统自动化,2015,39(20):60-65.BIAN Qiaoyan,XU Kai,SUN Liying,et al.Transmission system planning method considering wind power probability distribution[J].Automation of Electric Power Systems,2015,39(20):60-65.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HOSSEINI S A,AMJADY N,SHAFIE-KHAH M A.A new multi-objective solution approach to solve transmission congestion management problem of energy markets[J].Applied Energy,2016,165:462-471." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2C24A26AD253E130179FC01094ECB4AC&amp;v=MzAwNDN2RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6YjI3d0tBPU5pZk9mYkhMSE5XOXJZazBFT2tLRHdrNHpCWVM3VFlMTzMvanJCc3hETUhtUWN2c0NPTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         HOSSEINI S A,AMJADY N,SHAFIE-KHAH M A.A new multi-objective solution approach to solve transmission congestion management problem of energy markets[J].Applied Energy,2016,165:462-471.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" HAN J,PAPAVASILIOU A.The impacts of transmission topology control on the European electricity network[J].IEEE Transactions on Power Systems,2016,31(1):496-507." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The impacts of transmission topology control on the european electricity network">
                                        <b>[7]</b>
                                         HAN J,PAPAVASILIOU A.The impacts of transmission topology control on the European electricity network[J].IEEE Transactions on Power Systems,2016,31(1):496-507.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" KUNZ F.Improving congestion management—how to facilitate the integration of renewable generation in Germany[J].Energy Journal,2013,34(4):55-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SPQD&amp;filename=SPQD13123000024571&amp;v=MjY3MjlySzdIOVBQcjQ5RlpPa0xDWHM0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnpJS1ZzUWFobz1OajNhYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         KUNZ F.Improving congestion management—how to facilitate the integration of renewable generation in Germany[J].Energy Journal,2013,34(4):55-78.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李鹏,张培深,王成山,等.基于智能软开关与市场机制的有源配电网阻塞管理方法[J].电力系统自动化,2017,41(20):9-16.DOI:10.7500/AEPS20170111006.LI Peng,ZHANG Peishen,WANG Chengshan,et al.Congestion management method for active distribution networks based on soft open point and market mechanism[J].Automation of Electric Power Systems,2017,41(20):9-16.DOI:10.7500/AEPS20170111006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720002&amp;v=MDgyNzRIZ1Y3L0FJU0hUZXJHNEg5Yk9yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李鹏,张培深,王成山,等.基于智能软开关与市场机制的有源配电网阻塞管理方法[J].电力系统自动化,2017,41(20):9-16.DOI:10.7500/AEPS20170111006.LI Peng,ZHANG Peishen,WANG Chengshan,et al.Congestion management method for active distribution networks based on soft open point and market mechanism[J].Automation of Electric Power Systems,2017,41(20):9-16.DOI:10.7500/AEPS20170111006.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 肖健,杨爱民,文福拴.联营体与双边合同混合市场的阻塞协调调度[J].电工技术学报,2010,25(5):176-182.XIAO Jian,YANG Aimin,WEN Fushuan.Coordinated congestion dispatch in combined pool/bilateral electricity markets[J].Transactions of China Electrotechnical Society,2010,25(5):176-182." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201005031&amp;v=MDgxMzh0R0ZyQ1VSN3FmWnVadEZ5SGdWNy9BSVNyQmZiRzRIOUhNcW85R1pZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         肖健,杨爱民,文福拴.联营体与双边合同混合市场的阻塞协调调度[J].电工技术学报,2010,25(5):176-182.XIAO Jian,YANG Aimin,WEN Fushuan.Coordinated congestion dispatch in combined pool/bilateral electricity markets[J].Transactions of China Electrotechnical Society,2010,25(5):176-182.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ESMAILI M,AMJADY N,SHAYANFAR H A.Stochastic congestion management in power markets using efficient scenario approaches[J].Energy Conversion &amp;amp; Management,2010,51(11):2285-2293." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201516945&amp;v=MjM2NjliSzdIdERPclk5RVllb0pCWGc4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnpJS1ZzUWFobz1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         ESMAILI M,AMJADY N,SHAYANFAR H A.Stochastic congestion management in power markets using efficient scenario approaches[J].Energy Conversion &amp;amp; Management,2010,51(11):2285-2293.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" HOJJAT M,JAVIDI M H.Chance-constrained programming approach to stochastic congestion management considering system uncertainties[J].IET Generation,Transmission &amp;amp; Distribution,2015,9(12):1421-1429." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Chance-constrained Programming Approach to Stochastic Congestion Management Considering System Uncertainties">
                                        <b>[12]</b>
                                         HOJJAT M,JAVIDI M H.Chance-constrained programming approach to stochastic congestion management considering system uncertainties[J].IET Generation,Transmission &amp;amp; Distribution,2015,9(12):1421-1429.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王彬,孙勇,吴文传,等.应用于高风电渗透率电网的风电调度实时控制方法与实现[J].电力系统自动化,2015,39(21):23-29.WANG Bin,SUN Yong,WU Wenchuan,et al.A real-time wind power control method for power systems with high wind power penetration and its implementation[J].Automation of Electric Power Systems,2015,39(21):23-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521005&amp;v=MDkwMDNUZXJHNEg5VE9ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3L0FJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王彬,孙勇,吴文传,等.应用于高风电渗透率电网的风电调度实时控制方法与实现[J].电力系统自动化,2015,39(21):23-29.WANG Bin,SUN Yong,WU Wenchuan,et al.A real-time wind power control method for power systems with high wind power penetration and its implementation[J].Automation of Electric Power Systems,2015,39(21):23-29.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张昭遂,孙元章,李国杰,等.计及风电功率不确定性的经济调度问题求解方法[J].电力系统自动化,2011,35(22):125-130.ZHANG Zhaosui,SUN Yuanzhang,LI Guojie,et al.A solution of economic dispatch problem considering wind power uncertainty[J].Automation of Electric Power Systems,2011,35(22):125-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122022&amp;v=MDM4NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3L0FJU0hUZXJHNEg5RE9yWTlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张昭遂,孙元章,李国杰,等.计及风电功率不确定性的经济调度问题求解方法[J].电力系统自动化,2011,35(22):125-130.ZHANG Zhaosui,SUN Yuanzhang,LI Guojie,et al.A solution of economic dispatch problem considering wind power uncertainty[J].Automation of Electric Power Systems,2011,35(22):125-130.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 于丹文,杨明,韩学山,等.计及风电概率分布特征的鲁棒实时调度方法[J].中国电机工程学报,2017,37(3):727-738.YU Danwen,YANG Ming,HAN Xueshan,et al.Robust real-time dispatch considering probabilistic distribution of wind generation[J].Proceedings of the CSEE,2017,37(3):727-738." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703008&amp;v=MTA0MTlHRnJDVVI3cWZadVp0RnlIZ1Y3L0FQeXJQYmJHNEg5Yk1ySTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         于丹文,杨明,韩学山,等.计及风电概率分布特征的鲁棒实时调度方法[J].中国电机工程学报,2017,37(3):727-738.YU Danwen,YANG Ming,HAN Xueshan,et al.Robust real-time dispatch considering probabilistic distribution of wind generation[J].Proceedings of the CSEE,2017,37(3):727-738.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" ZHANG Ning,KANG Chongqing,XIA Qing,et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems,2015,30(3):1582-1592." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty">
                                        <b>[16]</b>
                                         ZHANG Ning,KANG Chongqing,XIA Qing,et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems,2015,30(3):1582-1592.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 范臻.大规模风电接入下计及实时运行风险的阻塞调度模型研究[D].武汉:华中科技大学,2018.FAN Zhen.Congestion dispatching model considering real-time operational risks with large-scale wind power integration[D].Wuhan:Huazhong University of Science and Technology,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018782834.nh&amp;v=MTExMzVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWNy9BVkYyNkZyU3dITm5QcTVFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         范臻.大规模风电接入下计及实时运行风险的阻塞调度模型研究[D].武汉:华中科技大学,2018.FAN Zhen.Congestion dispatching model considering real-time operational risks with large-scale wind power integration[D].Wuhan:Huazhong University of Science and Technology,2018.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" FABBRI A,GOMEZ T,ROMAN S,et al.Assessment of the cost associated with wind generation prediction errors in a liberalized electricity market[J].IEEE Transactions on Power Systems,2005,20(3):1440-1446." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessment of the Cost Associated With Wind Generation Prediction Errors in a Liberalized Electricity Market">
                                        <b>[18]</b>
                                         FABBRI A,GOMEZ T,ROMAN S,et al.Assessment of the cost associated with wind generation prediction errors in a liberalized electricity market[J].IEEE Transactions on Power Systems,2005,20(3):1440-1446.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 吴集光,刘俊勇,牛怀平,等.电力市场环境下最优备用容量的确定[J].电力系统自动化,2005,29(15):10-13.WU Jiguang,LIU Junyong,NIU Huaiping,et al.Determination of optimal reserve capacity in electricity market environment[J].Automation of Electric Power Systems,2005,29(15):10-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200515002&amp;v=MTU2MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWNy9BSVNIVGVyRzRIdFROcW85RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         吴集光,刘俊勇,牛怀平,等.电力市场环境下最优备用容量的确定[J].电力系统自动化,2005,29(15):10-13.WU Jiguang,LIU Junyong,NIU Huaiping,et al.Determination of optimal reserve capacity in electricity market environment[J].Automation of Electric Power Systems,2005,29(15):10-13.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:04</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),147-154 DOI:10.7500/AEPS20181219003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于机会约束规划的含大规模风电电力系统阻塞调度优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%BA%E5%86%AC&amp;code=38780322&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王智冬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A8%84%E7%B4%A0%E5%8D%8E&amp;code=07593298&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">娄素华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8C%83%E8%87%BB&amp;code=43345191&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">范臻</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E8%80%80%E6%AD%A6&amp;code=07608652&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴耀武</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%8D%B0%E6%B5%A9&amp;code=43345192&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨印浩</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1702615&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网经济技术研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华中科技大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0721598&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%87%8D%E5%BA%86%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E6%A3%80%E4%BF%AE%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网重庆市电力公司检修分公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电力市场环境下,接入风电的不确定性增大了系统输电阻塞出现的概率。采用现有的确定性方法进行输电阻塞调度,会导致部分重载线路接近热稳定极限;若风电出力预测产生偏差,系统在实时运行中可能再度出现阻塞。为解决阻塞问题并使系统具备一定的抵御再度阻塞的能力,提出一种新的阻塞调度模型,该模型将风电出力预测误差作为随机变量,形成了模拟实时运行不确定性的机会约束条件;同时,模型计及了期望缺电、弃风风险指标,实现了阻塞调度中功率调整与旋转备用的联合优化。基于蒙特卡洛方法提出了不确定性风电并网导致的系统再度阻塞的量度方法和指标,通过IEEE RTS 24节点系统算例证明了所提模型的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%BB%E5%A1%9E%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阻塞调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E8%A1%8C%E9%A3%8E%E9%99%A9&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运行风险;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E4%BC%9A%E7%BA%A6%E6%9D%9F%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机会约束规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%8E%A5%E5%85%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电接入;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%8D%E5%BA%A6%E9%98%BB%E5%A1%9E&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">再度阻塞;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王智冬（1981—），男，博士，高级工程师，主要研究方向：电网规划设计、规划方法、清洁能源并网及消纳。;
                                </span>
                                <span>
                                    *娄素华（1974—），女，通信作者，博士，教授，主要研究方向：电力系统规划与优化运行。E-mail:shlou@mail.hust.edu.cn;
                                </span>
                                <span>
                                    范臻（1993—），男，硕士研究生，主要研究方向：电力系统优化运行。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0900100);</span>
                                <span>国家电网公司科技项目(5102-201956304A-0-0-00);</span>
                                <span>国家自然科学基金资助项目(51677076);</span>
                    </p>
            </div>
                    <h1><b>Chance-constrained Programming Based Congestion Dispatching Optimization of Power System with Large-scale Wind Power Integration</b></h1>
                    <h2>
                    <span>WANG Zhidong</span>
                    <span>LOU Suhua</span>
                    <span>FAN Zhen</span>
                    <span>WU Yaowu</span>
                    <span>YANG Yinhao</span>
            </h2>
                    <h2>
                    <span>State Grid Economic and Technology Research Institute Co., Ltd.</span>
                    <span>School of Electrical and Electronic Engineering, Huazhong University of Science and Technology</span>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology(Huazhong University of Science and Technology)</span>
                    <span>Maintenance Company of State Grid Chongqing Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the power market, the uncertainty of wind power integration increases the probability of system transmission congestion. The existing deterministic methods for transmission congestion dispatching will lead to some transmission lines close to the thermal stability limit. Furthermore, when the forecasting errors of wind power exist, the system would be re-blocked in real-time operation. In order to eliminate the system transmission congestion and make the system be able to resist re-congestion, a new congestion dispatching model is put forward, in which the forecasting errors of wind power are considered as random variables, and chance-constrained conditions for simulating the uncertainty is formed in real-time operation. Meanwhile, the indices of expected demand not supplied and risk of abandoning wind power are taken into account for co-optimizing power adjustment and spinning reserves in congestion dispatching. Based on Monte Carlo method, method and indices are presented for measuring the system re-congestion caused by the uncertainty of wind power integration. Based on IEEE RTS 24-bus system, the effectiveness of the proposed model is illustrated.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=congestion%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">congestion dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operational%20risk&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operational risk;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=chance%20constrained%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">chance constrained programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integration%20of%20wind%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integration of wind power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=re-congestion&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">re-congestion;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2016 YFB0900100);</span>
                                <span>State Grid Corporation of China(No. 5102-201956304 A-0-0-00);</span>
                                <span>National Natural Science Foundation of China(No. 51677076);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">风电由于清洁可再生的特性,能够推进能源转型,已成为中国规模最大的可再生能源发电方式。从空间维度上看,中国风电开发通常为集中接入、长距离输送<citation id="252" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;从时间维度上看,风电出力具有间歇性与波动性的特征<citation id="253" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。此外,中国实行的可再生能源发电全额保障性收购政策使风电几乎不具备可调度性<citation id="254" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,这些特征将导致含大规模风电的电力系统在运行过程中出现输电阻塞的概率增大。</p>
                </div>
                <div class="p1">
                    <p id="42">为解决输电阻塞问题,现有研究中通常从不同的时间尺度进行阻塞管理<citation id="255" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。中长期尺度下,可通过扩展规划改进输电网络拓扑结构,增强了系统的最大传输容量<citation id="256" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>;短期尺度下,对于发电商和用户,以竞标方式决定上调与下调功率,通过阻塞调度开展阻塞管理<citation id="257" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>,对于输电网络,可通过调整可控参数、调节可调元件或改变网络拓扑开展阻塞管理<citation id="258" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="43">随着新能源快速发展与电力市场改革的有序进行,一些专家学者对电力市场下短期尺度的输电阻塞问题进行了一定的探讨。文献<citation id="259" type="reference">[<a class="sup">7</a>]</citation>在风电接入系统中将网络拓扑控制作为阻塞管理资源的作用。文献<citation id="263" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>提出了结合市场手段和网络拓扑控制的阻塞管理方法,分析了该方法对增强网络输送能力的效用。文献<citation id="260" type="reference">[<a class="sup">10</a>]</citation>构建了混合市场下的阻塞调度模型。文献<citation id="261" type="reference">[<a class="sup">11</a>]</citation>聚类系统所有可能的运行状态,建立了计及系统随机性的阻塞管理模型。文献<citation id="262" type="reference">[<a class="sup">12</a>]</citation>建立了考虑机会约束规划的阻塞调度模型,探讨了模型在解决计及不确定性的阻塞调度问题上的效用。以上研究积极探索了电力市场下的阻塞管理方法。然而,大规模风电接入后,风电出力的不确定性给传统的考虑网络约束的电力调度优化带来了新的随机性因素,使得按照常规阻塞调度方法决策的发电机组运行组合仍可能会具有较高的运行风险。因此,有必要针对含大规模风电系统的阻塞调度问题进行深入的研究。</p>
                </div>
                <div class="p1">
                    <p id="44">本文考虑风电的不确定性出力,提出了多类型电源电力系统运行风险指标,模型优化目标为阻塞调度总费用最小,包括运行风险惩罚费用,采用机会约束理论构建了计及系统可能再度阻塞情况的阻塞调度模型。通过机会约束的确定等价形式与线性化技术,将本文模型转化为一个线性规划问题进行求解;基于蒙特卡洛(Monte Carlo)方法对阻塞调度后的系统进行实时运行模拟,由此构建了量度系统再度阻塞的相关指标,并通过IEEE RTS 24节点系统证明了本文模型的有效性。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>1 阻塞调度中的运行风险指标</b></h3>
                <div class="p1">
                    <p id="46">在阻塞调度中,由于风电的不确定性出力,实时运行时可能出现可靠性降低及弃风的潜在风险<citation id="264" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,本文提出弃风风险指标和期望缺供电量指标来量化实时运行中存在的潜在风险。</p>
                </div>
                <div class="p1">
                    <p id="47">机会约束规划方法能有效处理考虑不确定性的优化问题,对于风电不确定性,一般将预测误差处理为正态分布的随机量。本文考虑风电预测误差<i>x</i>服从正态分布<citation id="265" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,且概率密度函数为<i>f</i>(<i>x</i>),<i>f</i>(<i>x</i>)的图形如图1所示。</p>
                </div>
                <div class="area_img" id="48">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923019_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 风电出力预测误差的概率密度函数" src="Detail/GetImg?filename=images/DLXT201923019_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 风电出力预测误差的概率密度函数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923019_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Probability density function of forecasting 
error for wind power output</b></p>

                </div>
                <div class="p1">
                    <p id="49">图1中,<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub></mrow></math></mathml>和<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub></mrow></math></mathml>分别为风电功率预测误差下限与上限值,通常为3倍标准差;<i>χ</i><sup>up</sup>和<i>χ</i><sup>down</sup>分别为系统的上调旋转备用容量与下调旋转备用容量,并且有</p>
                </div>
                <div class="p1">
                    <p id="50"><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>χ</mi><msup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="51"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>χ</mi><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="52">式中:<i>N</i><sub>G</sub>为火电机组数目;<i>r</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>r</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>g</i>提供的上、下调旋转备用。</p>
                </div>
                <div class="p1">
                    <p id="53">风电实际出力小于预测值时,会产生功率缺额,若上调备用容量不足,则会强制切负荷;反之,风电实际出力大于预测值时,会产生多发电量,若下调备用容量不足,则会导致弃电。</p>
                </div>
                <div class="p1">
                    <p id="54">由于风电接入引起的弃风风险指标、期望缺供电量风险指标为:</p>
                </div>
                <div class="p1">
                    <p id="55"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msup><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub></mrow><mrow><mo>-</mo><mi>χ</mi><msup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msup></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mi>x</mi><mo>+</mo><mi>χ</mi><msup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msup><mo stretchy="false">)</mo><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>x</mi></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msup><mrow></mrow><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msup><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>χ</mi><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msup></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub></mrow></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mi>x</mi><mo>-</mo><mi>χ</mi><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msup><mo stretchy="false">)</mo><mi>f</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>x</mi></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>R</i><sup>EENS</sup>为期望缺供电量风险值;<i>R</i><sup>Wind</sup>为弃风电量风险值。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>2 考虑实时运行风险的机会约束规划阻塞调度模型</b></h3>
                <div class="p1">
                    <p id="59">在含大规模风电系统中,阻塞调度不仅要解决出清结果导致的输电阻塞,还应保证有一定的置信水平确信考虑风电不确定出力时系统不会出现再度阻塞。</p>
                </div>
                <div class="p1">
                    <p id="60">实时运行中,系统旋转备用容量对风电出力不确定性引起的功率调整有重要作用,能有效减弱系统阻塞情况。因此,本文同时计及阻塞调度和旋转备用容量的优化,且考虑运行风险指标来量化风电不确定性给系统带来的影响。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="62">考虑优化目标为阻塞调度总费用最低,包括发电侧与负荷侧的阻塞调度费用、旋转备用容量费用及运行风险惩罚费用。</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>B</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>B</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mtext>Δ</mtext><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mi>r</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mi>r</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>θ</mi><msup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msup><mi>R</mi><msup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msup><mo>+</mo><mi>θ</mi><msup><mrow></mrow><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msup><mi>R</mi><msup><mrow></mrow><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msup><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>N</i><sub>D</sub>为负荷数目;<i>B</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>B</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>g</i>提供上调、下调功率的单位报价;<i>B</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>B</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为负荷<i>d</i>提供上调、下调功率的单位报价;Δ<i>P</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组被调用的上调、下调功率;Δ<i>L</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和Δ<i>L</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为负荷<i>d</i>被调用的上调、下调功率;<i>C</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>C</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>g</i>提供单位上调、下调旋转备用的单位报价;<i>θ</i><sup>EENS</sup>和<i>θ</i><sup>Wind</sup>分别为缺电风险因子和弃风风险因子。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>2.2</b> 确定性约束条件</h4>
                <h4 class="anchor-tag" id="66" name="66">1)功率平衡约束</h4>
                <div class="p1">
                    <p id="67"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>L</mi></mstyle><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>N</i><sub>W</sub>为风电场数目;<i>P</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>为阻塞调度完成后各火电机组的出力;<i>P</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为风电场市场出清后的出清功率;<i>L</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>为阻塞调度完成后负荷<i>d</i>的大小。且有</p>
                </div>
                <div class="p1">
                    <p id="69"><i>P</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>G</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>+Δ<i>P</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>-Δ<i>P</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="70"><i>L</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>=<i>L</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>+Δ<i>L</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>-Δ<i>L</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>P</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>G</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为火电机组<i>g</i>在市场出清阶段的出清结果;<i>L</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为负荷<i>d</i>的市场出清结果。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72">2)火电机组出力约束</h4>
                <div class="p1">
                    <p id="73">式(9)代表各火电机组的功率上下限约束;式(10)和式(11)代表各机组能够提供的上下调旋转备用容量约束以及上下爬坡约束;式(12)和式(13)为系统总的上下调旋转备用容量约束;式(14)表示变量的非负约束。</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="75"><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo>≤</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>,</mo><mi>v</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">}</mo></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mo>≤</mo><mrow><mi>min</mi></mrow><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>-</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub><mo>,</mo><mi>v</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">}</mo></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo>≥</mo><mi>φ</mi><msup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msup></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mo>≥</mo><mi>φ</mi><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msup></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="79"><i>r</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,<i>r</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,Δ<i>P</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,Δ<i>P</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≥0      (14)</p>
                </div>
                <div class="p1">
                    <p id="80">式中:<mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub></mrow></math></mathml>和<mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>g</mi></msub></mrow></math></mathml>分别为火电机组<i>g</i>的出力上、下限;<i>v</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>v</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>g</i>的爬坡、滑坡速率;Δ<i>t</i>为调度时间;<i>φ</i><sup>up</sup>和<i>φ</i><sup>down</sup>分别为系统需要的上调、下调旋转备用容量。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">3)负荷侧相关约束</h4>
                <div class="p1">
                    <p id="82">0≤Δ<i>L</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≤<i>s</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="83">0≤Δ<i>L</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≤<i>s</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>s</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>s</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为负荷<i>d</i>提供的上调、下调功率限值。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85">4)阻塞调度阶段输电线路传输功率约束</h4>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>d</mi></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo stretchy="false">|</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>M</i><sub><i>l</i></sub><sub>,</sub><sub><i>g</i></sub>,<i>M</i><sub><i>l</i></sub><sub>,</sub><sub><i>w</i></sub>和<i>M</i><sub><i>l</i></sub><sub>,</sub><sub><i>d</i></sub>为直流潮流转移分布因子;<mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub></mrow></math></mathml>为线路<i>l</i>的最大传输容量。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.3</b> 机会约束条件</h4>
                <div class="p1">
                    <p id="89">运行阶段中,若风电实际出力与市场出清结果<i>P</i><sup>WMCP</sup><sub><i>w</i></sub>有不同,且调整能力不足时,系统可能再度阻塞。为确保阻塞调度结果在实时运行中表现出较好的抵御再度阻塞的能力,本文不仅考虑常规确定性约束条件,还将输电线路传输功率的机会约束条件引入模型中:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub><mo stretchy="false">)</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>d</mi></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>≥</mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mi>l</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub><mo stretchy="false">)</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>d</mi></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mi>l</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>α</i><sub><i>l</i></sub>为设置的机会约束置信水平;<mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub></mrow></math></mathml>为风电场<i>w</i>的功率预测随机误差;<mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub></mrow></math></mathml>为火电机组<i>g</i>相应的出力调整量。</p>
                </div>
                <div class="p1">
                    <p id="93">依据调频参与因子,对系统内各调频电源进行出力调整<citation id="266" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>g</mi></msub><mo>=</mo><mo>-</mo><mi>β</mi><msub><mrow></mrow><mi>g</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mtext>Δ</mtext></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>β</i><sub><i>g</i></sub>为调频机组<i>g</i>的调频参与因子,并有<mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>β</mi></mstyle><msub><mrow></mrow><mi>g</mi></msub><mo>=</mo><mn>1</mn><mo>。</mo></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="96">考虑式(20),式(18)至式(19)可转化为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>d</mi></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mo>≥</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mi>g</mi></msub><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mi>l</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>d</mi></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mi>g</mi></msub><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mi>l</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h3 id="99" name="99" class="anchor-tag"><b>3</b> 模型求解</h3>
                <h4 class="anchor-tag" id="100" name="100"><b>3.1</b> 机会约束条件转化</h4>
                <div class="p1">
                    <p id="101">对于式(21)和式(22)所描述的机会约束条件,可以利用下述定理1转化为相应的确定等价形式,从而对模型进行简化。</p>
                </div>
                <div class="p1">
                    <p id="102">定理1:设<i><b>z</b></i>是一个决策向量,<i>ξ</i>是一个分布函数为<i>Ψ</i>的随机变量,<i>g</i>(<i><b>z</b></i>,<i>ξ</i>)=<i>h</i>(<i><b>z</b></i>)-<i>ξ</i>为随机约束函数,<i>α</i>为设置的置信水平。则机会约束条件满足:Pr(<i>g</i>(<i><b>z</b></i>,<i>ξ</i>)≤0)≥<i>α</i>当且仅当<i>h</i>(<i><b>z</b></i>)≤<i>K</i><sub><i>α</i></sub>,其中<i>K</i><sub><i>α</i></sub>=sup{<i>K</i>|<i>K</i>=<i>Ψ</i><sup>-1</sup>(1-<i>α</i>)}。</p>
                </div>
                <div class="p1">
                    <p id="103">根据定理1,得到式(21)和式(22)的确定等价形式为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>d</mi></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>μ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>α</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></msub><mi>σ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>w</mi><mrow><mtext>W</mtext><mtext>Μ</mtext><mtext>C</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>d</mi></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>C</mtext><mtext>D</mtext></mrow></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>μ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>-</mo><mi>α</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></msub><mi>σ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>k</i><sub><i>αl</i></sub>=<i>Φ</i><sup>-1</sup>(<i>α</i><sub><i>l</i></sub>),<i>k</i><sub>1-</sub><sub><i>αl</i></sub>=<i>Φ</i><sup>-1</sup>(1-<i>α</i><sub><i>l</i></sub>),其中<i>Φ</i><sup>-1</sup>(·)为标准正态分布函数<i>Φ</i>(·)的逆函数;<i>μ</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>和<i>σ</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>分别为关于随机变量<mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub></mrow></math></mathml>的函数<mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mi>g</mi></msub><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub></mrow></math></mathml>的均值和标准差。</p>
                </div>
                <div class="p1">
                    <p id="107">通过推导,<i>μ</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>和<i>σ</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>的计算式分别为:</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mi>g</mi></msub><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mo stretchy="false">)</mo><mi>μ</mi><msub><mrow></mrow><mi>w</mi></msub></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>σ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msubsup><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>g</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mi>g</mi></msub><mo>-</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>w</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mi>σ</mi><msubsup><mrow></mrow><mi>w</mi><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>σ</i><sub><i>w</i></sub>和<i>μ</i><sub><i>w</i></sub>分别为<mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>w</mi></msub></mrow></math></mathml>的标准差和均值。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>3.2</b> 风险指标线性化</h4>
                <div class="p1">
                    <p id="112">将本文模型中的积分项<i>R</i><sup>EENS</sup>和<i>R</i><sup>Wind</sup>利用分段线性化方法和松弛技术线性化<citation id="267" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,则式(3)和式(4)可转化为式(27)和式(28)所示线性表达式。</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msup><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msup><mo>≥</mo><mi>a</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mi>b</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>      (27)</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msup><mrow></mrow><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msup><mo>≥</mo><mi>a</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mo>+</mo><mi>b</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>a</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>b</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>a</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>b</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为第<i>k</i>个分段的分段线性化系数;<i>k</i>=1,2,…,<i>K</i>,其中,<i>K</i>为分段总数。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>3.3</b> 模型求解</h4>
                <div class="p1">
                    <p id="117">综上,本文模型为由式(5)至式(17)与式(23)至式(28)构成的线性规划(linear programming,LP)问题。对此LP问题,基于MATLAB利用YALMIP建模工具,调用CPLEX求解,具体求解步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="118">1)输入数据,包括火电功率上调、下调报价,负荷功率上调、下调报价,火电市场出清结果,各节点负荷大小,风电出力预测值等。</p>
                </div>
                <div class="p1">
                    <p id="119">2)将<i>R</i><sup>EENS</sup>和<i>R</i><sup>Wind</sup>分段线性化,计算各分段系数。</p>
                </div>
                <div class="p1">
                    <p id="120">3)用YALMIP建模工具构建目标函数与各约束条件。</p>
                </div>
                <div class="p1">
                    <p id="121">4)调用CPLEX求解,得到最优的目标函数值及火电机组上调或下调功率、负荷上调或下调功率、各机组提供的旋转备用容量、<i>R</i><sup>EENS</sup>与<i>R</i><sup>Wind</sup>指标值、各支路潮流;计算最终的阻塞调度结果。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>4 基于Monte Carlo模拟的再度阻塞评价指标</b></h3>
                <div class="p1">
                    <p id="123">为检验所提模型的有效性,本文构建系统再度阻塞的相关指标来评价阻塞调度结果应对实时运行不确定性的能力。</p>
                </div>
                <div class="p1">
                    <p id="124">以阻塞调度结果为基准值,在风电市场出清结果的基础上,利用Monte Carlo模拟方法产生风电场的出力预测误差值,并采用式(20)所述的发电机组实时出力调整策略实现实时运行时系统的功率平衡;再根据风电场实际出力、火电机组实时调整后的出力,计算实时运行时的潮流分布,从而校验网络在实时运行中的阻塞情况。</p>
                </div>
                <div class="p1">
                    <p id="125">结合对风电出力预测误差的<i>N</i>次抽样和对系统实时运行情况的<i>N</i>次运行模拟及阻塞校验结果,统计分析阻塞调度后的再度阻塞指标。本文考察的再度阻塞指标<citation id="268" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>如下。</p>
                </div>
                <div class="p1">
                    <p id="126">1)线路负载率<i>η</i><sub><i>l</i></sub></p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>F</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">|</mo></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mrow></math></mathml>      (29)</p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>F</i><sub><i>l</i></sub>为线路<i>l</i>输送的有功功率。如果某次模拟中<i>η</i><sub><i>l</i></sub>&gt;1,则认为线路<i>l</i>出现再度阻塞。</p>
                </div>
                <div class="p1">
                    <p id="129">2)线路再度阻塞概率(频率)<i>p</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>L</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>L</mtext><mtext>C</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>Ν</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>L</mtext><mtext>C</mtext></mrow></msubsup></mrow><mi>Ν</mi></mfrac></mrow></math></mathml>      (30)</p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>N</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>L</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为线路<i>l</i>在<i>N</i>次模拟中再度出现阻塞的次数。</p>
                </div>
                <div class="p1">
                    <p id="132">3)系统再度阻塞概率(频率)<i>p</i><sup>SC</sup></p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msup><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mrow><mfrac><mrow><mi>Ν</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow><mi>Ν</mi></mfrac></mrow></mstyle></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>i</i>为某次模拟中系统中同时出现再度阻塞线路的条数;<i>N</i><sub>L</sub>为系统中线路总数;<i>p</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>和<i>N</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>分别为系统在<i>N</i>次模拟中出现因<i>i</i>条线路同时阻塞导致系统阻塞的概率与次数。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="136">算例采用改进的IEEE 24节点系统,其电网拓扑与标准IEEE 24节点相同,包含 33条输电线路。根据研究需要,最大负荷增为2 952 MW,常规机组台数增加至32台,总装机容量为3 405 MW。系统火电与负荷的市场出清结果及网络参数见参考文献<citation id="269" type="reference">[<a class="sup">11</a>]</citation>。系统中线路16,7,23,28的传输容量上限依次为150 MW,200 MW,350 MW,300 MW,其余线路的传输容量上限均为500 MW。</p>
                </div>
                <div class="p1">
                    <p id="137">假设各负荷点的可调节量为各负荷的±5%<citation id="270" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>;目标函数的线性化分段数为100<citation id="271" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,<i>a</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>b</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>a</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>b</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>的取值参考文献<citation id="272" type="reference">[<a class="sup">16</a>]</citation>。机会约束的置信水平为0.95,Monte Carlo模拟次数设置为1 000次。</p>
                </div>
                <div class="p1">
                    <p id="138">为探讨大规模风电接入带给系统阻塞调度的影响,在节点1接入装机容量为300 MW的风电场1,节点20接入装机容量为350 MW的风电场2,2个风电场市场出清结果对应为250 MW和300 MW。假设2个风电场日前功率预测误差都服从正态分布,并且分布的期望为0,标准差为功率预测值的10%与装机容量的2%之和<citation id="273" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。根据GB/T 19963—2011,正常并网运行时150 MW以上风电场10 min有功功率变化最大限值为50 MW。本文算例设置火电机组爬坡速率为每分钟额定容量的2%,足以应对风电场功率变化,故算例结果将不受上下爬坡速度约束的影响。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>5.1</b> 阻塞调度结果分析</h4>
                <div class="p1">
                    <p id="140">利用本文方法,机会约束的置信水平设置为0.95,阻塞调度结果如表1所示。</p>
                </div>
                <div class="area_img" id="141">
                                            <p class="img_tit">
                                                <b>表1 阻塞调度功率调整量</b>
                                                    <br />
                                                <b>Table 1 Adjustment amount of congestion dispatching power</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923019_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923019_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923019_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 阻塞调度功率调整量" src="Detail/GetImg?filename=images/DLXT201923019_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：表中未列出机组、负荷的功率调整量均为0。</p>

                </div>
                <div class="p1">
                    <p id="142">从表1可以看出,此时系统的最优上调、下调旋转备用分别配置为115.2 MW,104.4 MW,功率调整费用为5 554.1美元,旋转备用容量费用为331.5美元,运行风险费用为51.2美元。</p>
                </div>
                <div class="p1">
                    <p id="143">基于以上阻塞调度结果,利用Monte Carlo方法生成风电功率误差,进行1 000次的模拟,出现再度阻塞的线路如表2所示。</p>
                </div>
                <div class="area_img" id="144">
                    <p class="img_tit"><b>表2 1 000次模拟中线路再度阻塞情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Line re-congestion situation of 1 000-times Monte Carlo simulations</b></p>
                    <p class="img_note"></p>
                    <table id="144" border="1"><tr><td><br />线路编号</td><td>再度阻塞概率/%</td><td>同时阻塞线路</td><td>同时阻塞概率/%</td></tr><tr><td><br /></td><td></td><td>7,16</td><td>3.3</td></tr><tr><td><br /> 7</td><td>3.3</td><td>7,23</td><td>0.5</td></tr><tr><td><br /></td><td></td><td>7,28</td><td>0</td></tr><tr><td><br /></td><td></td><td>16,23</td><td>0.5</td></tr><tr><td><br /> 16</td><td>12.5</td><td>16,28</td><td>0</td></tr><tr><td><br /></td><td></td><td>23,28</td><td>0</td></tr><tr><td><br /></td><td></td><td>7,16,23</td><td>0.5</td></tr><tr><td><br /> 23</td><td>0.5</td><td>7,16,28</td><td>0</td></tr><tr><td><br /></td><td></td><td>7,23,28</td><td>0</td></tr><tr><td rowspan="2"><br /> 28</td><td rowspan="2">2.3</td><td><br />16,23,28</td><td>0</td></tr><tr><td><br /> 7,16,23,28</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="145">从表2可以看出,在1 000次模拟中,有4条线路(编号为7,16,23,28)出现再度阻塞,但这些线路再度阻塞的概率均小于13%,表明采用本文模型开展阻塞调度,系统内线路均能以超过87%的概率抵御风电出力的不确定性,较好地防止系统在实时运行中再度出现阻塞。</p>
                </div>
                <div class="p1">
                    <p id="146">图2展示了1 000次蒙特卡洛模拟中系统出现再度阻塞的情况。采用本文模型进行阻塞调度后,系统有85.3%的概率不会再度阻塞,系统因1～3条线路阻塞而阻塞的概率分别为11.5%,2.8%,0.4%。在图2中,可以看出系统再度出现阻塞的风电出力均分布在图形的上下区域,表明造成系统再度出现阻塞的主要因素是风电场2的出力波动性,且风电场2的正向功率预测误差是引起系统因2～3条线路阻塞的主要因素。</p>
                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923019_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 1 000次Monte Carlo模拟中系统再度阻塞情况" src="Detail/GetImg?filename=images/DLXT201923019_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 1 000次Monte Carlo模拟中系统再度阻塞情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923019_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 System re-congestion situation in 1 000-times 
Monte Carlo simulations</b></p>

                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>5.2</b> 阻塞调度模式比较</h4>
                <div class="p1">
                    <p id="149">设本文考虑机会约束的阻塞调度模型为模式1,常规确定性阻塞调度模型为模式2,分析本文模型相较于传统方法的优越性。系统的上调、下调备用需求设置为最大负荷的5%<citation id="274" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。基于市场出清结果直接潮流校验的结果命名为情形1,基于模式1的潮流校验结果命名为情形2,基于模式2的潮流校验结果命名为情形3。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923019_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 情形1,2,3的重载线路负荷率指标" src="Detail/GetImg?filename=images/DLXT201923019_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 情形1,2,3的重载线路负荷率指标</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923019_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Load rate indices of heavy-load 
lines in case 1, 2, 3</b></p>

                </div>
                <div class="p1">
                    <p id="151">图3表明了系统中重载线路7,16,23,28在情形1至情形3下的线路负载率情况。对比于基于市场出清结果未进行阻塞调度的情形1的线路负载率情况,情形2与情形3反映的2种阻塞调度模式均消除了阻塞。但是,基于模式2进行阻塞调度仅能使在情形1中发生阻塞的线路功率减小到最大线路容量处,当风电功率波动时容易使这些线路出现再度阻塞的情况;而基于模式1实施阻塞调度后,输电线路依然有一定的容量裕度来抵御风电随机波动,减小了系统出现再度阻塞的概率。</p>
                </div>
                <div class="p1">
                    <p id="152">基于模式1和2的阻塞调度结果,分别进行1 000次模拟,2种情况下系统再度阻塞的概率如表3所示。采用模式1开展阻塞调度后系统有90.6%的概率不会再度阻塞,而对于模式2,系统以100%的概率出现再度阻塞。可见以本文方法进行阻塞调度,能够在很大程度上降低含电系统再度出现阻塞的概率,显著减少了大规模不确定性风电接入带来的运行风险。</p>
                </div>
                <div class="area_img" id="153">
                    <p class="img_tit"><b>表3 不同阻塞调度模式下的系统再度阻塞概率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Probabilities of system re-congestion in different congestion dispatching modes</b></p>
                    <p class="img_note"></p>
                    <table id="153" border="1"><tr><td rowspan="2"><br />调度模式</td><td colspan="4"><br />系统再度阻塞概率/%</td></tr><tr><td><br /> 无</td><td><i>p</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></td><td><i>p</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></td><td><i>p</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></td></tr><tr><td>模式1</td><td>90.6</td><td>8.4</td><td>0.9</td><td>0.1</td></tr><tr><td><br /> 模式2</td><td>0</td><td>47.6</td><td>11.2</td><td>41.2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="154">另外对于阻塞调度模式1和2,系统的旋转备用需求都为最大负荷的5%,在相同的旋转备用下,基于模式2的阻塞调度没有防止再度阻塞,表明本文模型在统筹优化功率调整与旋转备用容量上更有效果。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>5.3</b> 机会约束置信水平灵敏度分析</h4>
                <div class="p1">
                    <p id="156">设置不同的机会约束置信水平,分别进行1 000次Monte Carlo模拟进行灵敏度分析,研究置信水平对阻塞调度总费用和系统再度阻塞概率的影响,如图4所示。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923019_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 置信水平对再度阻塞概率及总费用的影响" src="Detail/GetImg?filename=images/DLXT201923019_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 置信水平对再度阻塞概率及总费用的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923019_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Impact of different confidence levels on 
probability of re-congestion and total costs</b></p>

                </div>
                <div class="p1">
                    <p id="158">从图4可以看出,随着置信水平的提高,系统再度阻塞概率从54.8%降低到14.7%,降低显著;但阻塞调度总费用从5 710.1美元增至5 811.7美元,因为提高置信水平会对系统潮流分布提出更高的要求,需要为某些线路提供更大的裕度,被迫使用费用较高的机组改进潮流分布,从而引起阻塞调度总费用升高。</p>
                </div>
                <div class="p1">
                    <p id="159">由此可知,系统再度阻塞概率与阻塞调度总费用相矛盾,对于某一特定的系统,要因地制宜设置合理的置信水平,实现二者的“平衡”。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>5.4</b> 某省级系统算例</h4>
                <div class="p1">
                    <p id="161">以某改造的省级系统为基础数据验证本文模型的实用性。该系统最大负荷为25 000 MW,常规机组装机容量为31 000 MW,风电场装机容量为8 000 MW。系统的网络参数、发电侧与负荷侧的市场出清结果等基础数据均已知。该系统中线路46, 49,50,96,104,133的最大输电容量分别为1 500 MW,1 500 MW,1 500 MW,1 000 MW,1 000 MW,3 500 MW,其余线路的最大输电容量均为2 000 MW。</p>
                </div>
                <div class="p1">
                    <p id="162">利用本文方法,设置机会约束的置信水平为0.95,得到系统的最优上调旋转备用容量为954 MW,最优下调旋转备用容量为810 MW,功率调整费用为32 775.3美元,旋转备用容量费用为2 878.9美元,运行风险费用为457.1美元。以本文考虑机会约束的阻塞调度模型为模式1,常规确定性阻塞调度模型为模式2,分别进行1 000次实时运行模拟,2种模式下的系统再度阻塞概率如表4所示。</p>
                </div>
                <div class="area_img" id="163">
                    <p class="img_tit"><b>表4 省级系统在2种阻塞调度模式下的再度阻塞概率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Probabilities of re-congestion in two congestion dispatching modes for provincial system</b></p>
                    <p class="img_note"></p>
                    <table id="163" border="1"><tr><td rowspan="2"><br />调度模式</td><td colspan="5"><br />系统再度阻塞概率/%</td></tr><tr><td><br /> 无</td><td><i>p</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></td><td><i>p</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></td><td><i>p</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></td><td><i>p</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>4</mn><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></td></tr><tr><td><br /> 模式1</td><td>72.5</td><td>9.7</td><td>13.2</td><td>4.4</td><td>0.2</td></tr><tr><td><br /> 模式2</td><td>17.9</td><td>9.2</td><td>55.6</td><td>15.8</td><td>1.5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="164">基于模式1实施阻塞调度后系统有72.5%的概率不会再度出现阻塞,因<i>i</i>(<i>i</i>=2,3,4)条线路同时阻塞导致系统阻塞的概率均相较确定性阻塞调度模式降低2/3以上。所以本文所提阻塞调度方法同样适用于省级电网,可以很大程度上降低系统再度出现阻塞的概率,显著减少大规模不确定性风电接入给系统带来的运行风险。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="166">针对含大规模随机性新能源电源系统的阻塞调度问题,本文构建了基于机会约束规划的阻塞调度模型,考虑了阻塞和再度阻塞对系统运行的影响,以功率调整费用、旋转备用容量费用与运行风险费用总体最小为目标函数。通过机会约束的确定等价形式与线性化方法将本文模型转化为线性规划问题求解,提出了由于不确定风电出力引起系统再度阻塞的量度指标和量度方法。结合算例分析,得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="167">1)通过引入风险指标,量化了不确定性风电接入为系统运行带来的风险,实现了阻塞调度中功率再分配与旋转备用容量的统筹优化。</p>
                </div>
                <div class="p1">
                    <p id="168">2)相较确定性阻塞调度方法,本文模型能有效降低系统出现再度阻塞的概率,从而在实时运行中避免或减少切负荷。</p>
                </div>
                <div class="p1">
                    <p id="169">为提高风电消纳能力,未来将重点发展风储联合运行模式,如何将储能设备纳入阻塞调度优化模型中考虑是下一步研究的方向之一。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820005&amp;v=MjQ1NTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWNy9BSVNIVGVyRzRIOW5PcjQ5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王丹,赵平,师二广,等.基于有限理性决策的分布式风电开发模式[J].电力系统自动化,2018,42(20):37-43.DOI:10.7500/AEPS20171208009.WANG Dan,ZHAO Ping,SHI Erguang,et al.Distributed wind power development mode based on bounded rational decision[J].Automation of Electric Power Systems,2018,42(20):37-43.DOI:10.7500/AEPS20171208009.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721023&amp;v=MTY2OTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWNy9BSVNIVGVyRzRIOWJPcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 吴耀武,汪昌霜,娄素华,等.计及风电-负荷耦合关系的含大规模风电系统调峰运行优化[J].电力系统自动化,2017,41(21):163-169.DOI:10.7500/AEPS20161229006.WU Yaowu,WANG Changshuang,LOU Suhua,et al.Peak load regulating operation and optimization in power systems with large-scale wind power and considering coupling relation between wind power and load[J].Automation of Electric Power Systems,2017,41(21):163-169.DOI:10.7500/AEPS 20161229006.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                 国家发展改革委关于印发《可再生能源发电全额保障性收购管理办法》的通知[EB/OL].[2018-09-25].http://www.sdpc.gov.cn/zcfb/zcfbtz/201603/t20160328_796404.html.Notice of the National Development and Reform Commission on printing and distributing the measures for the administration of full guaranteed acquisition of renewable energy power generation[EB/OL].[2018-09-25].http://www.sdpc.gov.cn/zcfb/zcfbtz/201603/t20160328_796404.html.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713021&amp;v=MDM1ODNVUjdxZlp1WnRGeUhnVjcvQUlTSFRlckc0SHRiTnJJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 彭慧敏,薛禹胜,许剑冰,等.关于输电阻塞及其管理的评述[J].电力系统自动化,2007,31(13):101-107.PENG Huimin,XUE Yusheng,XU Jianbing,et al.A review of transmission congestion management[J].Automation of Electric Power Systems,2007,31(13):101-107.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520011&amp;v=MTA2NjNVUjdxZlp1WnRGeUhnVjcvQUlTSFRlckc0SDlUT3I0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 边巧燕,徐开,孙黎滢,等.考虑风电功率概率分布不确定性的输电系统规划[J].电力系统自动化,2015,39(20):60-65.BIAN Qiaoyan,XU Kai,SUN Liying,et al.Transmission system planning method considering wind power probability distribution[J].Automation of Electric Power Systems,2015,39(20):60-65.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2C24A26AD253E130179FC01094ECB4AC&amp;v=MDUzMzRBPU5pZk9mYkhMSE5XOXJZazBFT2tLRHdrNHpCWVM3VFlMTzMvanJCc3hETUhtUWN2c0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpiMjd3Sw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> HOSSEINI S A,AMJADY N,SHAFIE-KHAH M A.A new multi-objective solution approach to solve transmission congestion management problem of energy markets[J].Applied Energy,2016,165:462-471.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The impacts of transmission topology control on the european electricity network">

                                <b>[7]</b> HAN J,PAPAVASILIOU A.The impacts of transmission topology control on the European electricity network[J].IEEE Transactions on Power Systems,2016,31(1):496-507.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SPQD&amp;filename=SPQD13123000024571&amp;v=MDMxNDNGWk9rTENYczRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyeklLVnNRYWhvPU5qM2Fhcks3SDlQUHI0OQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> KUNZ F.Improving congestion management—how to facilitate the integration of renewable generation in Germany[J].Energy Journal,2013,34(4):55-78.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720002&amp;v=MjQ3NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3L0FJU0hUZXJHNEg5Yk9yNDlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李鹏,张培深,王成山,等.基于智能软开关与市场机制的有源配电网阻塞管理方法[J].电力系统自动化,2017,41(20):9-16.DOI:10.7500/AEPS20170111006.LI Peng,ZHANG Peishen,WANG Chengshan,et al.Congestion management method for active distribution networks based on soft open point and market mechanism[J].Automation of Electric Power Systems,2017,41(20):9-16.DOI:10.7500/AEPS20170111006.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201005031&amp;v=MTY5Njl1WnRGeUhnVjcvQUlTckJmYkc0SDlITXFvOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 肖健,杨爱民,文福拴.联营体与双边合同混合市场的阻塞协调调度[J].电工技术学报,2010,25(5):176-182.XIAO Jian,YANG Aimin,WEN Fushuan.Coordinated congestion dispatch in combined pool/bilateral electricity markets[J].Transactions of China Electrotechnical Society,2010,25(5):176-182.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012201516945&amp;v=MDUxODFZOUVZZW9KQlhnOG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJ6SUtWc1FhaG89TmlmT2ZiSzdIdERPcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> ESMAILI M,AMJADY N,SHAYANFAR H A.Stochastic congestion management in power markets using efficient scenario approaches[J].Energy Conversion &amp; Management,2010,51(11):2285-2293.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Chance-constrained Programming Approach to Stochastic Congestion Management Considering System Uncertainties">

                                <b>[12]</b> HOJJAT M,JAVIDI M H.Chance-constrained programming approach to stochastic congestion management considering system uncertainties[J].IET Generation,Transmission &amp; Distribution,2015,9(12):1421-1429.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521005&amp;v=MTY0ODU3cWZadVp0RnlIZ1Y3L0FJU0hUZXJHNEg5VE9ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王彬,孙勇,吴文传,等.应用于高风电渗透率电网的风电调度实时控制方法与实现[J].电力系统自动化,2015,39(21):23-29.WANG Bin,SUN Yong,WU Wenchuan,et al.A real-time wind power control method for power systems with high wind power penetration and its implementation[J].Automation of Electric Power Systems,2015,39(21):23-29.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122022&amp;v=MDA2NjBJU0hUZXJHNEg5RE9yWTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3L0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张昭遂,孙元章,李国杰,等.计及风电功率不确定性的经济调度问题求解方法[J].电力系统自动化,2011,35(22):125-130.ZHANG Zhaosui,SUN Yuanzhang,LI Guojie,et al.A solution of economic dispatch problem considering wind power uncertainty[J].Automation of Electric Power Systems,2011,35(22):125-130.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703008&amp;v=MDg3MTBiTXJJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjcvQVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 于丹文,杨明,韩学山,等.计及风电概率分布特征的鲁棒实时调度方法[J].中国电机工程学报,2017,37(3):727-738.YU Danwen,YANG Ming,HAN Xueshan,et al.Robust real-time dispatch considering probabilistic distribution of wind generation[J].Proceedings of the CSEE,2017,37(3):727-738.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty">

                                <b>[16]</b> ZHANG Ning,KANG Chongqing,XIA Qing,et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems,2015,30(3):1582-1592.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018782834.nh&amp;v=MDkxODhITm5QcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWNy9BVkYyNkZyU3c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 范臻.大规模风电接入下计及实时运行风险的阻塞调度模型研究[D].武汉:华中科技大学,2018.FAN Zhen.Congestion dispatching model considering real-time operational risks with large-scale wind power integration[D].Wuhan:Huazhong University of Science and Technology,2018.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessment of the Cost Associated With Wind Generation Prediction Errors in a Liberalized Electricity Market">

                                <b>[18]</b> FABBRI A,GOMEZ T,ROMAN S,et al.Assessment of the cost associated with wind generation prediction errors in a liberalized electricity market[J].IEEE Transactions on Power Systems,2005,20(3):1440-1446.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200515002&amp;v=MDE4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWNy9BSVNIVGVyRzRIdFROcW85RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 吴集光,刘俊勇,牛怀平,等.电力市场环境下最优备用容量的确定[J].电力系统自动化,2005,29(15):10-13.WU Jiguang,LIU Junyong,NIU Huaiping,et al.Determination of optimal reserve capacity in electricity market environment[J].Automation of Electric Power Systems,2005,29(15):10-13.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923019&amp;v=MDk4MTMzenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3L0FJU0hUZXJHNEg5ak9ySTlFYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

