

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135875379475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923020%26RESULT%3d1%26SIGN%3d9dghcWpNwuFXBhkuFOWTgRDnMYY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923020&amp;v=MDM4NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWN3JJSVNIVGVyRzRIOWpPckk5SFpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;1&lt;/b&gt; 新型城镇配电网能源特征 "><b>1</b> 新型城镇配电网能源特征</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;2&lt;/b&gt; 新型城镇下配电网电热系统调度模型 "><b>2</b> 新型城镇下配电网电热系统调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解 "><b>3</b> 模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;3.1&lt;/b&gt; 负荷不确定集合生成"><b>3.1</b> 负荷不确定集合生成</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;3.2&lt;/b&gt; 成本函数线性化"><b>3.2</b> 成本函数线性化</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;3.3&lt;/b&gt; 第&lt;b&gt;2&lt;/b&gt;阶段&lt;b&gt;KKT&lt;/b&gt;求解"><b>3.3</b> 第<b>2</b>阶段<b>KKT</b>求解</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.4&lt;/b&gt; 两阶段列与约束生成求解"><b>3.4</b> 两阶段列与约束生成求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例构建"><b>4.1</b> 算例构建</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;4.2&lt;/b&gt; 优化调度模型鲁棒性和经济性分析"><b>4.2</b> 优化调度模型鲁棒性和经济性分析</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;4.3&lt;/b&gt; 典型负荷曲线下城镇配电网经济运行分析"><b>4.3</b> 典型负荷曲线下城镇配电网经济运行分析</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;4.4&lt;/b&gt; 计及负荷波动的模型有效性分析"><b>4.4</b> 计及负荷波动的模型有效性分析</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;4.5&lt;/b&gt; 大规模系统算例分析"><b>4.5</b> 大规模系统算例分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#177" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#276" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#279" data-title="附录B ">附录B</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#280" data-title="KKT求解具体过程">KKT求解具体过程</a></li>
                                                <li><a href="#298" data-title="CCG模型构建">CCG模型构建</a></li>
                                                <li><a href="#311" data-title="调度方法">调度方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#326" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#334" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;图1 CHP机组的电热耦合可行运行范围&lt;/b&gt;"><b>图1 CHP机组的电热耦合可行运行范围</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图2 电热系统模型求解体系&lt;/b&gt;"><b>图2 电热系统模型求解体系</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;表1 不同优化方案结果对比&lt;/b&gt;"><b>表1 不同优化方案结果对比</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图3 情景2调度方案&lt;/b&gt;"><b>图3 情景2调度方案</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图4 情景3调度方案&lt;/b&gt;"><b>图4 情景3调度方案</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图5 情景4调度方案&lt;/b&gt;"><b>图5 情景4调度方案</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;表2 鲁棒优化方案满足场景数&lt;/b&gt;"><b>表2 鲁棒优化方案满足场景数</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;表3 考虑用户的鲁棒优化方案满足的场景数&lt;/b&gt;"><b>表3 考虑用户的鲁棒优化方案满足的场景数</b></a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;图6 123节点算例方案可行数&lt;/b&gt;"><b>图6 123节点算例方案可行数</b></a></li>
                                                <li><a href="#277" data-title="图A1 新型城镇配电网的能源特征">图A1 新型城镇配电网的能源特征</a></li>
                                                <li><a href="#278" data-title="图A2 新型城镇配电网电热耦合系统">图A2 新型城镇配电网电热耦合系统</a></li>
                                                <li><a href="#310" data-title="表B1 两阶段CCG求解算法">表B1 两阶段CCG求解算法</a></li>
                                                <li><a href="#327" data-title="表C1 CHP机组成本参数">表C1 CHP机组成本参数</a></li>
                                                <li><a href="#329" data-title="表C2 CHP机组运行参数*">表C2 CHP机组运行参数*</a></li>
                                                <li><a href="#328" data-title="图C1 风电出力波动">图C1 风电出力波动</a></li>
                                                <li><a href="#330" data-title="图C2 典型电负荷曲线">图C2 典型电负荷曲线</a></li>
                                                <li><a href="#331" data-title="图C3 典型热负荷曲线">图C3 典型热负荷曲线</a></li>
                                                <li><a href="#332" data-title="图C4 电价曲线">图C4 电价曲线</a></li>
                                                <li><a href="#333" data-title="图C5 负荷波动值曲线">图C5 负荷波动值曲线</a></li>
                                                <li><a href="#335" data-title="表D1 CHP机组成本参数">表D1 CHP机组成本参数</a></li>
                                                <li><a href="#336" data-title="表D2 CHP机组运行参数*">表D2 CHP机组运行参数*</a></li>
                                                <li><a href="#337" data-title="表D3 风机接入节点">表D3 风机接入节点</a></li>
                                                <li><a href="#338" data-title="图D1 123节点配电系统">图D1 123节点配电系统</a></li>
                                                <li><a href="#339" data-title="图D2 风电预测出力">图D2 风电预测出力</a></li>
                                                <li><a href="#340" data-title="图D3 风电出力波动偏差">图D3 风电出力波动偏差</a></li>
                                                <li><a href="#341" data-title="图D4 电负荷波动区间">图D4 电负荷波动区间</a></li>
                                                <li><a href="#342" data-title="图D5 热负荷波动区间">图D5 热负荷波动区间</a></li>
                                                <li><a href="#343" data-title="图D6 电价曲线">图D6 电价曲线</a></li>
                                                <li><a href="#344" data-title="图D7 123节点算例调度结果">图D7 123节点算例调度结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家新型城镇化规划(2014—2020年)[EB/OL].[2014-03-16].http://www.gov.cn/zhuanti/xxczh/.National plan on new urbanization (2014—2020)[EB/OL].[2014-03-16].http://www.gov.cn/zhuanti/xxczh/.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘海波,胡滨,王旭阳.关于”十三五”配电网发展的思考[J].中国电力,2015,48(1):21-24.LIU Haibo,HU Bin,WANG Xuyang.Considerations of distribution network development for the 13th five-year period[J].Electric Power,2015,48(1):21-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201501005&amp;v=MTU0Njl1WnRGeUhnVjdySVB5clBZckc0SDlUTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘海波,胡滨,王旭阳.关于”十三五”配电网发展的思考[J].中国电力,2015,48(1):21-24.LIU Haibo,HU Bin,WANG Xuyang.Considerations of distribution network development for the 13th five-year period[J].Electric Power,2015,48(1):21-24.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ZHANG Y F,SONG S Y,MA Z G,et al.The interpretative structural model of influencing factors of the new-type town distribution system[C]// 1st International Conference on Electrical Materials and Power Equipment (ICEMPE),May 14-17,2017,Xi&#39;an,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The interpretative structural model of influencing factors of the new-type town distribution system">
                                        <b>[3]</b>
                                         ZHANG Y F,SONG S Y,MA Z G,et al.The interpretative structural model of influencing factors of the new-type town distribution system[C]// 1st International Conference on Electrical Materials and Power Equipment (ICEMPE),May 14-17,2017,Xi&#39;an,China.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" WANG S H,SU Y R,FANG C,et al.The study on distribution network and use-mode of clean energy in the process of new-type urbanization[C]// China International Conference on Electricity Distribution (CICED),September 23-26,2014,Shenzhen,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Study on Distribution Network and Use-mode of Clean Energy in the Process of New-type Urbanization">
                                        <b>[4]</b>
                                         WANG S H,SU Y R,FANG C,et al.The study on distribution network and use-mode of clean energy in the process of new-type urbanization[C]// China International Conference on Electricity Distribution (CICED),September 23-26,2014,Shenzhen,China.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 向驰,石文娟,于伟,等.新型城镇配电网形态特征及典型供电模式[J].江苏电机工程,2016,35(3):64-67.XIANG Chi,SHI Wenjuan,YU Wei,et al.The distribution network morphological characteristics and typical power supply modes for the new-type towns[J].Jiangsu Electrical Engineering,2016,35(3):64-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201603019&amp;v=MzI0MTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySUx6N1BaTEc0SDlmTXJJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         向驰,石文娟,于伟,等.新型城镇配电网形态特征及典型供电模式[J].江苏电机工程,2016,35(3):64-67.XIANG Chi,SHI Wenjuan,YU Wei,et al.The distribution network morphological characteristics and typical power supply modes for the new-type towns[J].Jiangsu Electrical Engineering,2016,35(3):64-67.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     张一帆.新型城镇配电网影响因素分析及负荷预测方法研究[D].天津:天津大学,2015.ZHANG Yifan.Influence factors analysis and load-forecasting method of new-type towns distribution system[D].Tianjin:Tianjin University,2015.</a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张吉祥.基于能源互联网的城市配电网规划优化方法研究[D].北京:华北电力大学,2017.ZHANG Jixiang.Optimization method of urban distribution network planning based on the energy internet[D].Beijing:North China Electric Power University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017215729.nh&amp;v=MTUzMTViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3cklWRjI2R2JHNUc5Yk9wcEU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张吉祥.基于能源互联网的城市配电网规划优化方法研究[D].北京:华北电力大学,2017.ZHANG Jixiang.Optimization method of urban distribution network planning based on the energy internet[D].Beijing:North China Electric Power University,2017.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 袁泉,李稳,李丽萍,等.含不确定的鲁棒机组组合问题研究现状和展望[J].通信电源技术,2016,33(5):54-56.YUAN Quan,LI Wen,LI Liping,et al.The research status and prospects of uncertainty in robust unit commitment problem[J].Telecom Power Technology,2016,33(5):54-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXDY201605019&amp;v=MDQ0ODBGckNVUjdxZlp1WnRGeUhnVjdySU1UWFBkN0c0SDlmTXFvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         袁泉,李稳,李丽萍,等.含不确定的鲁棒机组组合问题研究现状和展望[J].通信电源技术,2016,33(5):54-56.YUAN Quan,LI Wen,LI Liping,et al.The research status and prospects of uncertainty in robust unit commitment problem[J].Telecom Power Technology,2016,33(5):54-56.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LEE C,LIU C,MEHROTRA S,et al.Modeling transmission line constraints in two-stage robust unit commitment problem[J].IEEE Transactions on Power Systems,2014,29(3):1221-1231." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling transmission line constraints in two-stage robust unit commitment problem">
                                        <b>[9]</b>
                                         LEE C,LIU C,MEHROTRA S,et al.Modeling transmission line constraints in two-stage robust unit commitment problem[J].IEEE Transactions on Power Systems,2014,29(3):1221-1231.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" YE H X,WANG J H,LI Z Y.MIP reformulation for max-min problems in two-stage robust SCUC[J].IEEE Transactions on Power Systems,2017,32(2):1237-1247." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MIP reformulation for max-min problems in two-stage robust SCUC">
                                        <b>[10]</b>
                                         YE H X,WANG J H,LI Z Y.MIP reformulation for max-min problems in two-stage robust SCUC[J].IEEE Transactions on Power Systems,2017,32(2):1237-1247.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" XIONG P,JIRUTITIJAROEN P.Two-stage adjustable robust optimization for unit commitment under uncertainty[J].IET Generation,Transmission &amp;amp; Distribution,2014,8(3):573-582." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Two-stage adjustable robust optimization for unit commitment under uncertainty">
                                        <b>[11]</b>
                                         XIONG P,JIRUTITIJAROEN P.Two-stage adjustable robust optimization for unit commitment under uncertainty[J].IET Generation,Transmission &amp;amp; Distribution,2014,8(3):573-582.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" LORCA A,SUN X A.Multistage robust unit commitment with dynamic uncertainty sets and energy storage[J].IEEE Transactions on Power Systems,2017,32(3):1678-1688." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multistage Robust Unit Commitment with Dynamic Uncertainty Sets and Energy Storage">
                                        <b>[12]</b>
                                         LORCA A,SUN X A.Multistage robust unit commitment with dynamic uncertainty sets and energy storage[J].IEEE Transactions on Power Systems,2017,32(3):1678-1688.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" SASAKI Y,YORINO N,ZOKA Y,et al.Robust stochastic dynamic load dispatch against uncertainties[J].IEEE Transactions on Smart Grid,2018,9(6):5535-5542." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust stochastic dynamic load dispatch against uncertainties">
                                        <b>[13]</b>
                                         SASAKI Y,YORINO N,ZOKA Y,et al.Robust stochastic dynamic load dispatch against uncertainties[J].IEEE Transactions on Smart Grid,2018,9(6):5535-5542.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 徐秋实,邓长虹,赵维兴.含风电电力系统的多场景鲁棒调度方法[J].电网技术,2014,38(3):653-661.XU Qiushi,DENG Changhong,ZHAO Weixing,et al.A multi-scenario robust dispatch method for power grid integrated with wind farms[J].Power System Technology,2014,38(3):653-661." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403017&amp;v=MjQyMjBGckNVUjdxZlp1WnRGeUhnVjdySUlUckJmYkc0SDlYTXJJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         徐秋实,邓长虹,赵维兴.含风电电力系统的多场景鲁棒调度方法[J].电网技术,2014,38(3):653-661.XU Qiushi,DENG Changhong,ZHAO Weixing,et al.A multi-scenario robust dispatch method for power grid integrated with wind farms[J].Power System Technology,2014,38(3):653-661.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 丁浩,高峰,刘坤,等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化,2015,39(17):160-167.DING Hao,GAO Feng,LIU Kun,et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems,2015,39(17):160-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517025&amp;v=Mjc0MTF0RnlIZ1Y3cklJU0hUZXJHNEg5VE5xSTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         丁浩,高峰,刘坤,等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化,2015,39(17):160-167.DING Hao,GAO Feng,LIU Kun,et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems,2015,39(17):160-167.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 季峰,蔡兴国,王超柱.基于弱鲁棒优化的含风电电力系统调度方法[J].中国电机工程学报,2016,36(17):4600-4608.JI Feng,CAI Xingguo,WANG Chaozhu.Light robustness dispatch model for wind power integrated power system[J].Proceedings of the CSEE,2016,36(17):4600-4608." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617010&amp;v=MDQwMzBmTnFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         季峰,蔡兴国,王超柱.基于弱鲁棒优化的含风电电力系统调度方法[J].中国电机工程学报,2016,36(17):4600-4608.JI Feng,CAI Xingguo,WANG Chaozhu.Light robustness dispatch model for wind power integrated power system[J].Proceedings of the CSEE,2016,36(17):4600-4608.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 范刘洋,汪可友,李国杰,等.计及风电时间相关性的鲁棒机组组合[J].电力系统自动化,2018,42(18):91-97.DOI:10.7500/AEPS20170917007.FAN Liuyang,WANG Keyou,LI Guojie,et al.Robust unit commitment considering temporal correlation of wind power[J].Automation of Electric Power Systems,2018,42(18):91-97.DOI:10.7500/AEPS20170917007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818013&amp;v=MDQ5MjRlckc0SDluTnA0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         范刘洋,汪可友,李国杰,等.计及风电时间相关性的鲁棒机组组合[J].电力系统自动化,2018,42(18):91-97.DOI:10.7500/AEPS20170917007.FAN Liuyang,WANG Keyou,LI Guojie,et al.Robust unit commitment considering temporal correlation of wind power[J].Automation of Electric Power Systems,2018,42(18):91-97.DOI:10.7500/AEPS20170917007.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SHAO C C,SHAHIDEHPOUR M,WANG X F,et al.Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience[J].IEEE Transactions on Power Systems,2017,32(6):4418-4429." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience">
                                        <b>[18]</b>
                                         SHAO C C,SHAHIDEHPOUR M,WANG X F,et al.Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience[J].IEEE Transactions on Power Systems,2017,32(6):4418-4429.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" CONG H,HE Y,WANG X,et al.Robust optimization for improving resilience of integrated energy systems with electricity and natural gas infrastructures[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1066-1078." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805020&amp;v=MDEzMzBuTXFvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySUtEM0lhN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         CONG H,HE Y,WANG X,et al.Robust optimization for improving resilience of integrated energy systems with electricity and natural gas infrastructures[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1066-1078.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 税月,刘俊勇,高红均,等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.SHUI Yue,LIU Junyong,GAO Hongjun,et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems,2018,42(13):43-50.DOI:10.7500/AEPS20171218008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813007&amp;v=MDE4MzVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWN3JJSVNIVGVyRzRIOW5Ockk5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         税月,刘俊勇,高红均,等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.SHUI Yue,LIU Junyong,GAO Hongjun,et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" DING T,LIU S Y,YUAN W,et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEE Transactions on Sustainable Energy,2016,7(1):301-311." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Two-Stage Robust Reactive Power Optimization Considering Uncertain Wind Power Integration in Active Distribution Networks">
                                        <b>[21]</b>
                                         DING T,LIU S Y,YUAN W,et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEE Transactions on Sustainable Energy,2016,7(1):301-311.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" ALIPOUR M,MOHAMMADI B.Stochastic scheduling of renewable and CHP-based microgrids[J].IEEE Transactions on Industrial Informatics,2015,11(5):1049-1058." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic scheduling of renewable and CHP-based microgrids">
                                        <b>[22]</b>
                                         ALIPOUR M,MOHAMMADI B.Stochastic scheduling of renewable and CHP-based microgrids[J].IEEE Transactions on Industrial Informatics,2015,11(5):1049-1058.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 汲国强,吴文传,张伯明.考虑风电不确定性的机组检修鲁棒优化方法[J].中国电机工程学报,2015,35(12):2919-2926.JI Guoqiang,WU Wenchuan,ZHANG Boming.Robust optimization method of generator maintenance schedule considering wind power integration[J].Proceedings of the CSEE,2015,35(12):2919-2926." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201512001&amp;v=MjEwMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySVB5clBiYkc0SDlUTnJZOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         汲国强,吴文传,张伯明.考虑风电不确定性的机组检修鲁棒优化方法[J].中国电机工程学报,2015,35(12):2919-2926.JI Guoqiang,WU Wenchuan,ZHANG Boming.Robust optimization method of generator maintenance schedule considering wind power integration[J].Proceedings of the CSEE,2015,35(12):2919-2926.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" WANG X,LI Z Y,SHAHIDEHPOUR M,et al.Robust line hardening strategies for improving the resilience of distribution systems with variable renewable resources[J].IEEE Transactions on Sustainable Energy,2019,10(1):386-395." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust line hardening strategies for improving the resilience of distribution systems with variable renewable resources">
                                        <b>[24]</b>
                                         WANG X,LI Z Y,SHAHIDEHPOUR M,et al.Robust line hardening strategies for improving the resilience of distribution systems with variable renewable resources[J].IEEE Transactions on Sustainable Energy,2019,10(1):386-395.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 解蛟龙.风/光/负荷典型场景缩减方法及在电网规划中的应用[D].合肥:合肥工业大学,2017.XIE Jiaolong.A typical reduced-scenario analysis method for wind,photoelectric,load scene and its application in sower system planning[D].Hefei:Hefei University of Technology,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017058502.nh&amp;v=MTM2NTlHRnJDVVI3cWZadVp0RnlIZ1Y3cklWRjI2R2JPOUZ0VE1yWkViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         解蛟龙.风/光/负荷典型场景缩减方法及在电网规划中的应用[D].合肥:合肥工业大学,2017.XIE Jiaolong.A typical reduced-scenario analysis method for wind,photoelectric,load scene and its application in sower system planning[D].Hefei:Hefei University of Technology,2017.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 夏沛,邓长虹,龙志君,等.含抽水蓄能机组的风电消纳鲁棒机组组合[J].电力系统自动化,2018,42(19):41-53.DOI:10.7500/AEPS20171217002.XIA Pei,DENG Changhong,LONG Zhijun,et al.Robust unit commitment with pumped storage units for wind power accommodation[J].Automation of Electric Power Systems,2018,42(19):41-53.DOI:10.7500/AEPS20171217002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819006&amp;v=MjMzNzlHRnJDVVI3cWZadVp0RnlIZ1Y3cklJU0hUZXJHNEg5bk5wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         夏沛,邓长虹,龙志君,等.含抽水蓄能机组的风电消纳鲁棒机组组合[J].电力系统自动化,2018,42(19):41-53.DOI:10.7500/AEPS20171217002.XIA Pei,DENG Changhong,LONG Zhijun,et al.Robust unit commitment with pumped storage units for wind power accommodation[J].Automation of Electric Power Systems,2018,42(19):41-53.DOI:10.7500/AEPS20171217002.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 甘宇翔,蒋传文,白宏坤,等.市场环境下园区售电商的最优报价和运行优化[J].电网技术,2018,42(3):707-714.GAN Yuxiang,JIANG Chuanwen,BAI Hongkun,et al.Optimal bidding strategy and operation of industrial park electricity retailer in electricity market[J].Power System Technology,2018,42(3):707-714." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803005&amp;v=MjYyNjBGckNVUjdxZlp1WnRGeUhnVjdySUlUckJmYkc0SDluTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         甘宇翔,蒋传文,白宏坤,等.市场环境下园区售电商的最优报价和运行优化[J].电网技术,2018,42(3):707-714.GAN Yuxiang,JIANG Chuanwen,BAI Hongkun,et al.Optimal bidding strategy and operation of industrial park electricity retailer in electricity market[J].Power System Technology,2018,42(3):707-714.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" ZHAO L,ZENG Bo.An exact algorithm for two-stage robust optimization with mixed integer recourse problems[D].Tampa:University of South Florida,2012." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An exact algorithm for two-stage robust optimization with mixed integer recourse problems">
                                        <b>[28]</b>
                                         ZHAO L,ZENG Bo.An exact algorithm for two-stage robust optimization with mixed integer recourse problems[D].Tampa:University of South Florida,2012.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-10 13:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),155-172 DOI:10.7500/AEPS20181113004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新型城镇下含热电联产机组的配电网两阶段鲁棒优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B4%A5%E7%8F%B2&amp;code=42606030&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张津珲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%97%AD&amp;code=08538841&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%92%8B%E4%BC%A0%E6%96%87&amp;code=22603309&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒋传文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BE%9A%E5%BC%80&amp;code=43345190&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">龚开</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B0%B9%E7%A1%95&amp;code=35569866&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">尹硕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E8%90%8C&amp;code=35770097&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨萌</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E4%BC%A0%E8%BE%93%E4%B8%8E%E5%8A%9F%E7%8E%87%E5%8F%98%E6%8D%A2%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力传输与功率变换控制教育部重点实验室(上海交通大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0228932&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着新型城镇化的改革,多种分布式电源与多元化负荷逐步接入配电网,多种不确定性因素给配电网的运行调度带来极大挑战。文中建立含热电联产(CHP)机组和风电机组的新型城镇配电网两阶段随机鲁棒优化模型。首先,采用场景集描述负荷波动的不确定性,采用保守性模型构建风电出力模糊集合。两阶段鲁棒优化调度中,第1阶段决策日前机组启停方案,第2阶段考虑风电出力的不确定性决策各机组实时出力。采用KKT(Karush-Kuhn-Tucker)条件将第2阶段双层模型变为单层线性优化问题,整体两阶段模型采用列与约束生成方法迭代求解,在负荷的场景集内得到考虑风电不确定性的新型城镇化配电网鲁棒优化调度方案。最后,通过改进33节点算例和改进123节点算例验证了模型的鲁棒性和经济性以及调度方案应对负荷波动的适应性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E5%9E%8B%E5%9F%8E%E9%95%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新型城镇;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E7%94%B5%E8%81%94%E4%BA%A7%E6%9C%BA%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热电联产机组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷响应;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张津珲（1995—），男，硕士研究生，主要研究方向：电力市场，电力系统优化运行。E-mail:SJTUZJH@163.com;
                                </span>
                                <span>
                                    *王旭（1989—），男，通信作者，博士，助理教授，主要研究方向：电力系统优化运行、智能电网、新能源、弹性配电网等。E-mail:wangxu1989@sjtu.edu.cn;
                                </span>
                                <span>
                                    蒋传文（1966—），男，教授，博士生导师，主要研究方向：电力市场、配电网自动化、电力系统优化运行、水调自动化、风力发电。E-mail:jiangcw@sjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0905200);</span>
                                <span>国家电网公司科技项目(52170018000S);</span>
                    </p>
            </div>
                    <h1><b>Two-stage Robust Optimization Scheduling of Distribution Network with Combined Heat and Power Units in New-type Towns</b></h1>
                    <h2>
                    <span>ZHANG Jinhui</span>
                    <span>WANG Xu</span>
                    <span>JIANG Chuanwen</span>
                    <span>GONG Kai</span>
                    <span>YIN Shuo</span>
                    <span>YANG Meng</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Control of Power Transmission and Conversion, Ministry of Education (Shanghai Jiao Tong University)</span>
                    <span>Economic Research Institute of State Grid Henan Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As the reformation of new-type urbanization, various of distributed generators and diversified loads are gradually connected to the distribution network. Various uncertainties bring huge challenges to operation and scheduling of distribution network. This paper proposes a two-stage stochastic robust optimal model of the distribution networks in the new-type towns, which consists of combined heat and power(CHP) units and wind turbines. Firstly, scenario sets are applied to describe load fluctuations and ambiguity sets of wind power outputs are built by conservation model. In the two-stage robust optimal scheduling, day-ahead start-stop scheme is determined in the first stage. In the second stage, the actual output of every unit is obtained by the uncertainties considering wind power output. The bi-level model in the second stage is transformed into single-level linear problem by Karush-Kuhn-Tucher(KKT) condition. The whole two-stage model is iteratively solved by the column-constraint-generation(CCG) method. Robust optimal scheduling scheme of the distribution networks in the new-type towns considering uncertainties of wind power is obtained in scenario sets of loads. Finally, case studies are implemented on the modified IEEE 33-bus and 123-bus networks. Simulation results verify the robustness and economy of the model and the adaptability of the scheduling scheme for load fluctuations.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=new-type%20town&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">new-type town;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20heat%20and%20power(CHP)%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined heat and power(CHP) unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load response;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2018 YFB0905200);</span>
                                <span>State Grid Corporation of China(No. 52170018000 S);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">随着工业化的迅猛发展,乡镇人口涌入城镇,原有的城镇基础设施体系已经难以满足发展的需要,新型城镇化势在必行<citation id="249" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。而电力作为最重要的基础资源之一,直接影响新型城镇化的发展。配电网作为直接面向用户的重要一环,需要同新型城镇化相适应。新型城镇的发展对传统配电网提出了新的要求:需要配电网应对分布式电源、多元性负荷的规模接入以及同智慧城市有效对接<citation id="250" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。研究新型城镇配电网的优化调度对社会可持续发展具有实际意义。</p>
                </div>
                <div class="p1">
                    <p id="60">对于新型城镇配电网的发展模式已取得了一些研究成果<citation id="254" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。文献<citation id="251" type="reference">[<a class="sup">5</a>]</citation>将新型配电网供电模式分为绿色型、智慧型和人文型3类,加强含分布式电源的辐射状网络的重构,对3种模式的关键技术进行了分析。文献<citation id="252" type="reference">[<a class="sup">6</a>]</citation>构建了新型城镇配电网影响因素解释结构模型,利用模型对配电网“绿色环保”“坚强智能”“经济高效”“友好互助”等方面进行构建。文献<citation id="253" type="reference">[<a class="sup">7</a>]</citation>则讨论了在城镇能源互联网下考虑智能负荷发展的规划问题。但上述文献均只对城镇配电网的发展模式进行了综述性介绍,并未对新型城镇配电网的调度运行进行深入分析。</p>
                </div>
                <div class="p1">
                    <p id="61">近年来,将鲁棒优化应用于电力系统来处理电网不确定因素方面取得了良好成果<citation id="262" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。文献<citation id="255" type="reference">[<a class="sup">8</a>]</citation>介绍了不确定性机组组合鲁棒优化的一般思路。文献<citation id="256" type="reference">[<a class="sup">14</a>]</citation>对鲁棒机组组合可行域进行了分析,论证了鲁棒优化可使系统具有目标性,保证下一时间尺度调整的安全性。目前的研究多侧重于对不确定性集合的处理。文献<citation id="257" type="reference">[<a class="sup">15</a>]</citation>对负荷进行不确定分析,采用保守性模型。文献<citation id="258" type="reference">[<a class="sup">16</a>]</citation>对风电不确定范围进行松弛放缩,提出弱鲁棒优化概念。文献<citation id="259" type="reference">[<a class="sup">17</a>]</citation>提出风电时间相关性模型。文献<citation id="263" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>考虑气转电(G2P),将天然气网络加入模型中。文献<citation id="260" type="reference">[<a class="sup">20</a>]</citation>采用1-范数和∞-范数进行约束,降低模型保守性。文献<citation id="261" type="reference">[<a class="sup">21</a>]</citation>将鲁棒优化调度应用于配电网中,针对配电网无功潮流进行了优化。以上文献中的鲁棒优化模型多依托于输电网,并仅考虑电力网络单一的能源结构,侧重于对不确定鲁棒区间的优化而对用户参与市场的互动行为影响分析不足。而在新型城镇化的背景下,配电网自身结构和运行的特殊性以及新型城镇的能源结构多元性,并且考虑用户响应等特殊要求,需对传统鲁棒调度模型进行改进。</p>
                </div>
                <div class="p1">
                    <p id="62">综上,本文综合考虑新型城镇配电网的能源和用户响应特性,建立电热耦合系统模型,结合配电网运行特点,考虑负荷不确定性和风电不确定性,得到新型城镇配电网的鲁棒调度方案。对负荷波动不确定性采用场景集方法进行描述,风电不确定性采用鲁棒优化方法在两阶段鲁棒优化模型中进行分析。最后,通过算例验证了模型结果的鲁棒性和经济性,并考虑负荷响应影响,针对所生成的负荷场景集,对生成的调度方案应对负荷波动的适应性进行分析。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>1</b> 新型城镇配电网能源特征</h3>
                <div class="p1">
                    <p id="64">新型城镇供电以中低压电网为主,除满足传统配电网的电能质量、经济性和供电可靠性等评估指标,还对能源形式等有了进一步的要求。能源结构具有多样化的特征,负荷不仅局限于电力,还应同时将热能、天然气等能源进行综合考虑<citation id="264" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。发电系统结构倾向于低碳环保清洁能源的高渗透,根据能源分布情况进行分布式发电。能源的利用效率也有较高要求,常采用热电联产(CHP)机组和储能设备等来进行能量高效转化。附录A图A1展示了新型城镇配电网的能源特征。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>2</b> 新型城镇下配电网电热系统调度模型</h3>
                <div class="p1">
                    <p id="66">新型城镇下能源趋于分布式和多类型负荷特性,根据目前城镇配电网的典型模式建立配网电热系统如附录A图A2所示。电热耦合系统中以CHP机组为电热耦合元件,并将风电机组作为分布式发电元件,综合考虑电力和热力2种负荷,同时考虑在调度过程中同主网进行电能交互,形成能源多向交流的模型。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="68">基于所设计的新型城镇配电网模型,考虑风电不确定性,可分为两阶段决策:第1阶段为考虑外部因素和CHP机组自身特性的机组启停机方案,决策变量主要为日前机组启停机计划,包括CHP机组启停机状态变量和启停动作变量;第2阶段根据第1阶段所得的启停机决策结果,给出基于风电不确定性的优化出力方案,得到该系统最优的鲁棒经济调度的结果,在考虑风电波动最差情况下,决策CHP机组和主网购电的实时电量。</p>
                </div>
                <div class="p1">
                    <p id="69">该配电网系统的成本主要包括各CHP机组的启停成本、各CHP机组运行成本、弃风惩罚成本以及同主网交互的购电成本,以总成本最小为目标,所得目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>α</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>,</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>,</mo><mi>y</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></munder><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mi>y</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup></mrow></munder><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>W</mtext></msub></mrow></munderover><mi>C</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>Μ</mtext></msubsup></mrow></munder><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mtext>Μ</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>T</i>为调度周期内的时段数;<i>N</i><sub>CHP</sub>为系统内可调度的CHP机组数量;<i>N</i><sub>W</sub>为系统内风电机组数量;<i>α</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>,<i>x</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>,<i>y</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>分别表示CHP机组<i>i</i>在<i>t</i>时刻的启停机状态以及开机、停机的动作状态,为二进制决策变量,启动状态和动作状态为1,停机状态和非动作状态为0;<i>C</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为CHP机组<i>i</i>的启动成本,<i>C</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为CHP机组<i>i</i>的停机成本,为机组特征值;<i>P</i><sup>W</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>为风机<i>j</i>在<i>t</i>时刻的出力;<i>P</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为CHP机组<i>i</i>在<i>t</i>时刻的出力;<i>C</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为CHP机组<i>i</i>在<i>t</i>时段内的运行成本,包括CHP机组的发电成本以及供热成本;风电考虑其出力不确定性波动而产生调度不确定性,需考虑惩罚成本<i>C</i><sup>W</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>;<i>C</i><sup>M</sup><sub><i>t</i></sub>为<i>t</i>时刻同主网购电的购电成本,若对调度阶段的电价进行预测,得到调度周期内各阶段电价<i>λ</i><sup>M</sup><sub><i>t</i></sub>,则<i>C</i><sup>M</sup><sub><i>t</i></sub>=<i>λ</i><sup>M</sup><sub><i>t</i></sub><i>P</i><sup>M</sup><sub><i>t</i></sub>,<i>P</i><sup>M</sup><sub><i>t</i></sub>为主网购电量。</p>
                </div>
                <div class="p1">
                    <p id="72">式(1)的目标函数为3层min-max-min问题,有效反映了鲁棒优化的调度层级,总体目标为系统内总的运行成本最小,模型最外层min问题为第1阶段,通过预调度决策日前机组启停计划,模型内层的max-min问题为第2阶段,是应对风电不确定性波动以及负荷需求进行机组出力调整,即对应可能的风电出力调节CHP机组和主网购电出力得到成本最优的经济调度方案,在所有风电可能出力构成的不确定性区间内选择成本最大的下层min问题所得调度方案为系统模型的鲁棒调度方案。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="74" name="74"><b>2.2.1</b> 启停机约束</h4>
                <div class="p1">
                    <p id="75">对于CHP机组,同常规机组启停机约束限制类似,仍然有最小启停时间的限制,而同时又引入启停机的二进制动作状态,可得到启停约束为:</p>
                </div>
                <div class="p1">
                    <p id="76"><i>x</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤<i>α</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="77"><i>x</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤1-<i>α</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="78"><i>x</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≥<i>α</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>-<i>α</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="79"><i>y</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤<i>α</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="80"><i>y</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤1-<i>α</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="81"><i>y</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≥<i>α</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>-<i>α</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>      (7)</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">式中:<i>T</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>U</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>W</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml>分别为CHP机组<i>i</i>的启、停机时间<i>T</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>U</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>W</mtext><mtext>Ν</mtext></mrow></msubsup></mrow></math></mathml>的最小值。通过不等式(2)—式(9)可以将机组启停动作变量通过机组启停机状态变量进行有效约束。通过式(2)—式(4)的约束,仅当<i>α</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>=0且<i>α</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>=1时,机组启动动作变量<i>x</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>=1,其余情况下<i>x</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>=0;同理,通过式(5)—式(7)约束,有效约束了停机动作变量<i>y</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>。式(8)和式(9)对最小启停时间进行有效约束,在未达到最小时间限制或者调度周期终止前,状态变量<i>α</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>不能改变。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.2.2</b> CHP机组出力特性</h4>
                <div class="p1">
                    <p id="88">CHP机组利用天然气同时生产电能和热能,而在气转电的过程中,产生的废热也能重新收集并进行供给,所以CHP系统具有较高的生产效率。CHP机组具有电热耦合特性,电能和热能的产出并不能够分别进行控制。文献<citation id="265" type="reference">[<a class="sup">22</a>]</citation>给出了CHP机组的电热耦合可行运行范围如图1所示。图中,<i>KL</i>,<i>LM</i>,<i>MN</i>为机组的运行边界;<i>P</i>和<i>H</i>分别为机组的电功率和热功率;下标min和max分别表示对应变量的最大值和最小值。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CHP机组的电热耦合可行运行范围" src="Detail/GetImg?filename=images/DLXT201923020_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CHP机组的电热耦合可行运行范围</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Feasible operation region of electro-thermal 
coupling for CHP unit</b></p>

                </div>
                <div class="p1">
                    <p id="90">可行运行方式可利用如下线性不等式约束表示:</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Κ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Κ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Κ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Κ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>≥</mo><mn>0</mn></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Ν</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Ν</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>≥</mo><mn>0</mn></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="94"><i>α</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml><i>P</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤<i>α</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml><i>P</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="95"><i>α</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml><i>H</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤<i>H</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤<i>α</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml><i>H</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="96">式中:下标<i>K</i>,<i>L</i>,<i>M</i>和<i>N</i>为该运行区域的4个边界点;<i>P</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Κ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>和<i>H</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Κ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>分别为CHP机组<i>i</i>在<i>K</i>点的电功率和热功率;<i>H</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为CHP机组<i>i</i>在<i>t</i>时刻的热功率。</p>
                </div>
                <div class="p1">
                    <p id="97">式(11)和式(12)对应区域不包含停机点,需将其进行变形,引入足够大的数<i>m</i>′,将机组停机零点划入运行区域,即</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>L</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>≥</mo><mo>-</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>α</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo stretchy="false">)</mo><msup><mi>m</mi><mo>′</mo></msup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Ν</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Ν</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>Μ</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>≥</mo><mo>-</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>α</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo stretchy="false">)</mo><msup><mi>m</mi><mo>′</mo></msup></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="100">同时在不同时段,还需要考虑CHP机组的爬坡速率限制,如式(17)所示。虽然CHP机组的效率较高,但由于其电热耦合的模式,导致其爬坡速率较正常燃气轮机组低很多,每分钟基本为2%～5%。</p>
                </div>
                <div class="p1">
                    <p id="101">-<i>P</i><sub>down,max</sub>≤<i>P</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>up,max</sub>      (17)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>P</i><sub>up,max</sub>和<i>P</i><sub>down,max</sub>分别为机组上、下爬坡功率的最大值。</p>
                </div>
                <div class="p1">
                    <p id="103">CHP机组的成本函数考虑电热耦合出力成本,可用二次函数来进行表示<citation id="266" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="104"><i>C</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>(<i>P</i>,<i>H</i>)=<i>aP</i><sup>2</sup>+<i>bP</i>+<i>cH</i><sup>2</sup>+<i>dH</i>+<i>ePH</i>      (18)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>a</i>,<i>b</i>,<i>c</i>,<i>d</i>和<i>e</i>为机组的成本相关系数,根据CHP机组常规特性,交叉耦合项系数<i>e</i>小于二次项系数<i>a</i>,<i>c</i>,且远小于一次系数<i>b</i>,<i>d</i>,采用分布式CHP机组电热容量不大的情况下,可近似用常数<i>f</i>表示,得到成本函数如式(19)所示。</p>
                </div>
                <div class="p1">
                    <p id="106"><i>C</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>(<i>P</i>,<i>H</i>)=<i>aP</i><sup>2</sup>+<i>bP</i>+<i>cH</i><sup>2</sup>+<i>dH</i>+<i>α</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml><i>f</i>      (19)</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>2.2.3</b> 风电不确定性鲁棒区间构建</h4>
                <div class="p1">
                    <p id="108">保守性模型可以仅借助预测的期望值和方差,对风电不确定性鲁棒区间进行构建。该模型对缺乏历史数据的新建风电场更加有效,并且当期望值或方差偏离实际值较大的情况下,仍然能够通过调整模型的保守性来进行有效约束<citation id="267" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="109">系统中存在<i>N</i><sub>W</sub>台风电机组接入不同节点,根据风电机组特性以及当地气候情况和历史数据得到第<i>j</i>台风机预期出力<mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>和波动偏差<i>σ</i><sup>W</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>。则可构建对应的风电保守性集合<i>W</i>。</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>W</mi><mo>=</mo><mo stretchy="false">{</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo stretchy="false">|</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>+</mo></msubsup><mi>σ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>,</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>-</mo></msubsup><mi>σ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup><mo>,</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>,</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>-</mo></msubsup><mspace width="0.25em" /><mo>∈</mo><mi>Ζ</mi><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>Ζ</mi><mo>=</mo><mo stretchy="false">{</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>,</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo stretchy="false">|</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>,</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>∈</mo><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo stretchy="false">}</mo><mo>;</mo><mo>∀</mo><mi>j</mi><mo>,</mo><mi>t</mi><mo>;</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>+</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo stretchy="false">)</mo><mo>≤</mo><mi>Γ</mi><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>P</i><sup>W</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>为第<i>j</i>台风机的实际出力,<mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>和<mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>分别为其上、下限;<i>Z</i>为约束二进制变量<i>z</i><sup>+</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>z</i><sup>-</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>的集合;<i>Γ</i>为集合的保守性参数,通过调节<i>Γ</i>值,可控制鲁棒调度结果的保守性。</p>
                </div>
                <div class="p1">
                    <p id="112">风电作为清洁能源,应当优先全额入网,但由于风电波动随机性较大,不能总是按照其预测出力<mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>W</mtext></msubsup></mrow></math></mathml>来进行出力,由于波动而产生的实际出力和预测出力之间的差距,则需作为惩罚来进行成本分摊,若假定无论产生正向还是负向偏差,均以相同价格<i>λ</i><sup>W</sup>来进行惩罚,则风电的惩罚成本为:</p>
                </div>
                <div class="area_img" id="275">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2.4</b> 网络潮流约束</h4>
                <div class="p1">
                    <p id="115">配电网通常为辐射状网络,当内部无分布式电源接入时,由主网供电进行单向潮流流动,以满足负荷需求。当内部含有分布式电源,多电源网络使得潮流的流动具有随机性,文献<citation id="268" type="reference">[<a class="sup">24</a>]</citation>将配网潮流模型进行简化,考虑有功潮流流动,并且忽略线损,则可得到任一节点的有功功率总注入量等于总流出量。即</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mtext>Μ</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mtext>W</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>&lt;</mo><mi>m</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mi>m</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mtext>d</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>&gt;</mo><mi>m</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mi>k</mi></mrow></msub></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">∀<i>m</i>,<i>n</i>,<i>k</i>∈<i>L</i>      (22)</p>
                </div>
                <div class="p1">
                    <p id="118"><i>P</i><sup>d</sup><sub><i>m</i></sub>∈<i>Ω</i><sub>p</sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="119">-<i>P</i><sub><i>mn</i></sub><sub>,max</sub>≤<i>P</i><sub><i>mn</i></sub>≤<i>P</i><sub><i>mn</i></sub><sub>,max</sub>      (24)</p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>L</i>为节点集合,对<i>L</i>中节点进行标号,根据网络拓扑,标号小的节点<i>n</i>(<i>n</i>&lt;<i>m</i>)向节点<i>m</i>注入功率<i>P</i><sub><i>nm</i></sub>,节点<i>m</i>向标号大的节点<i>k</i>(<i>k</i>&gt;<i>m</i>)流出功率<i>P</i><sub><i>mk</i></sub>,但由于分布式机组的存在,注入和流出功率可能为负,<i>P</i><sub><i>mn</i></sub><sub>,max</sub>为<i>P</i><sub><i>nm</i></sub>的最大值;<i>P</i><sup>M</sup><sub><i>m</i></sub>为主网在节点<i>m</i>注入电量,通常只存在1个节点,其余为0;<i>P</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><sup>W</sup><sub><i>m</i></sub>分别为节点<i>m</i>接入的CHP机组和风电机组的电出力,未接入为0;<i>P</i><sup>d</sup><sub><i>m</i></sub>为节点<i>m</i>的电负荷;<i>Ω</i><sub>p</sub>为不确定性的电负荷场景集合。</p>
                </div>
                <div class="p1">
                    <p id="121">对于热力系统,目前新型城镇由于热力传输距离短,并且供热区域集中,常采用集中供热的方式,忽略热力网络传输的损耗,则CHP机组产热应满足城镇热力需求,即</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></munderover><mi>Η</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo>=</mo><mi>Η</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="123"><i>H</i><sup>d</sup><sub><i>t</i></sub>∈<i>Ω</i><sub>h</sub>      (26)</p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>Ω</i><sub>h</sub>为不确定性的热负荷场景集合;<i>H</i><sup>d</sup><sub><i>t</i></sub>为<i>t</i>时刻的热负荷。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>3</b> 模型求解</h3>
                <div class="p1">
                    <p id="126">模型整体求解体系构建如图2所示。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电热系统模型求解体系" src="Detail/GetImg?filename=images/DLXT201923020_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电热系统模型求解体系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Solution model of electro-thermal system</b></p>

                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>3.1</b> 负荷不确定集合生成</h4>
                <div class="p1">
                    <p id="129">对于负荷不确定集合<i>Ω</i><sub>p</sub>和<i>Ω</i><sub>h</sub>的构建,采用场景分析方法。由于电负荷和热负荷具有相关性,在构造场景时需要结合2种负荷进行分析。本文假定配电网络中各负荷点对于负荷响应的响应状态相同。可首先通过聚类方式,针对不同季节的日负荷曲线特性,根据历史数据得到典型日负荷曲线。假定负荷满足一定的概率分布<i>f</i><sup>d</sup>(<i><b>P</b></i><sup>d</sup>,<i>σ</i><sup>P,d</sup>,<i><b>H</b></i><sup>d</sup>,<i>σ</i><sup>H,d</sup>),其中,<i><b>P</b></i><sup>d</sup>和<i><b>H</b></i><sup>d</sup>分别为电、热负荷均值向量;<i>σ</i><sup>P,d</sup>和<i>σ</i><sup>H,d</sup>分别为电、热负荷波动方差向量。可通过Monte-Carlo抽样方法构建场景集,之后通过聚类方法将场景缩减,最终得到典型场景。文献<citation id="269" type="reference">[<a class="sup">25</a>]</citation>给出了负荷不确定集的场景分析方法。</p>
                </div>
                <div class="p1">
                    <p id="130">考虑用户参与负荷互动,可定义用户行为对负荷波动影响因子<i>τ</i><sup>P,d</sup>和<i>τ</i><sup>H,d</sup>,则负荷特性满足<i>f</i><sup>d</sup>(<i><b>P</b></i><sup>d</sup>,<i>τ</i><sup>P,d</sup>,<i>σ</i><sup>P,d</sup>,<i><b>H</b></i><sup>d</sup>,<i>τ</i><sup>H,d</sup>,<i>σ</i><sup>H,d</sup>)概率分布。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>3.2</b> 成本函数线性化</h4>
                <div class="p1">
                    <p id="132">式(19)给出了CHP机组成本函数,为二次函数,为了使之后计算简便,可对其进行多组分段线性表示,文献<citation id="270" type="reference">[<a class="sup">26</a>]</citation>给出了分段线性方法。通过降阶将目标函数简化为线性问题,则下层的约束模型变为线性规划问题。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>3.3</b> 第<b>2</b>阶段<b>KKT</b>求解</h4>
                <div class="p1">
                    <p id="134">第2阶段为max-min问题,当第1阶段机组启停状态预决策后,第2阶段的变量为连续变量,可利用KKT(Karush-Kuhn-Tucker)条件来将最内层min问题转换为约束,第2阶段增加约束后变为单层max问题。</p>
                </div>
                <div class="p1">
                    <p id="135">引入互补松弛变量<i>μ</i><sub>g</sub>和<i>μ</i><sub>h</sub>分别对应最内层不等式约束和等式约束的拉格朗日乘子向量。第1阶段的机组启停机状态在本阶段看做已知,而风电不确定性是中层max问题决策,不涉及下层,所以下层约束为机组和网络约束,不等式约束对应式(10)、式(13)—式(17)以及式(24),等式约束为式(22)和式(25)。</p>
                </div>
                <div class="p1">
                    <p id="136">对于不等式约束<i>g</i><sub>s</sub>(<i>x</i>)≥0,KKT条件会增加约束<i>μ</i><sub>g,s</sub><i>g</i><sub>s</sub>(<i>x</i>)=0,<i>μ</i><sub>g,s</sub>≥0,记作0≤<i>μ</i><sub>g,s</sub>⊥<i>g</i><sub>s</sub>(<i>x</i>)≥0<citation id="271" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>,可增加二进制变量<i>δ</i><sub>g,s</sub>∈{0,1},则可将上述约束转换为0≤<i>g</i><sub>s</sub>(<i>x</i>)≤<i>δ</i><sub>g,s</sub><i>M</i>和0≤<i>μ</i><sub>g,s</sub>≤(1-<i>δ</i><sub>g,s</sub>)<i>M</i>,理论上<i>M</i>为+∞,实际可取<i>M</i>为一足够大数。</p>
                </div>
                <div class="p1">
                    <p id="137">互补松弛处理之后增加了KKT的约束条件见附录B式(B1)—式(B7),通过约束条件可将内层min问题消去,第2阶段变为单层max问题,便于迭代求解。KKT求解过程见附录B式(B1)至式(B7)。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.4</b> 两阶段列与约束生成求解</h4>
                <div class="p1">
                    <p id="139">对于两阶段鲁棒优化模型,采用列与约束生成(CCG)算法在两阶段间反复迭代<citation id="272" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。第1阶段看做主问题MP,第2阶段转换问单层问题后看做子问题SP,主问题和子问题的模型构建参见附录B。求解流程见附录B表B1。</p>
                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="141" name="141"><b>4.1</b> 算例构建</h4>
                <div class="p1">
                    <p id="142">本文采用2个算例进行分析。</p>
                </div>
                <div class="p1">
                    <p id="143">第1个算例采用改进后的33节点配电网系统并以某地2017年全年实际数据为基础进行场景集生成,系统见附录A图A2所示。CHP机组相关数据见附录C表C1和表C2<citation id="273" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,风电出力预测见附录C图C1,风电惩罚价格<i>λ</i><sup>W</sup>=20美元/MW。对1 d内24 h时段进行优化调度。算法调用CPLEX来进行求解。利用负荷的历史数据和采用3.1节聚类方法可得到针对不同季节特性的典型负荷曲线,由于不同季节聚类结果有相近结果,所以对聚类结果进行合并,电负荷得到高、中、低这3种负荷状态,热负荷分为高、中2种负荷状态。典型负荷曲线参见附录C图C2和图C3。对应不同季节特性典型电负荷的电价曲线参见附录C图C4。由于高负荷状态的热负荷常伴随高负荷状态的电负荷,所以可构建4种典型负荷情景如下。</p>
                </div>
                <div class="p1">
                    <p id="144">情景1:电、热负荷同时处于中等负荷状态。</p>
                </div>
                <div class="p1">
                    <p id="145">情景2:电负荷处于高负荷状态,热负荷处于中等负荷状态。</p>
                </div>
                <div class="p1">
                    <p id="146">情景3:电负荷处于低负荷状态,热负荷处于中等负荷状态。</p>
                </div>
                <div class="p1">
                    <p id="147">情景4:电负荷和热负荷同时处于高负荷状态。</p>
                </div>
                <div class="p1">
                    <p id="148">第2个算例采用改进后的123节点配电网系统<citation id="274" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>进行调度模型的求解。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>4.2</b> 优化调度模型鲁棒性和经济性分析</h4>
                <div class="p1">
                    <p id="150">采用情景1典型负荷进行分析,分别对本文鲁棒优化算法(<i>Γ</i>=8)和传统经济调度、随机优化以及极限优化4种方法结果进行比较。对于风电出力,选取22:00作为典型时刻对2台风机总和出力分析,所得结果如表1所示。除本文鲁棒优化算法外,其余3种方法模型见附录B。</p>
                </div>
                <div class="area_img" id="151">
                    <p class="img_tit"><b>表1 不同优化方案结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Result comparison of different optimization schemes</b></p>
                    <p class="img_note"></p>
                    <table id="151" border="1"><tr><td><br />方法</td><td>目标成本/10<sup>4</sup>美元</td><td>22:00风电出力/MW</td></tr><tr><td><br /> 鲁棒优化</td><td>1.569 3</td><td>4.76</td></tr><tr><td><br /> 传统优化</td><td>1.410 2</td><td>5.96</td></tr><tr><td><br /> 随机优化</td><td>1.429 6</td><td>5.85</td></tr><tr><td><br /> 极限优化</td><td>1.990 6</td><td>3.98<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="152">通过表1中22:00典型时刻风电出力可以得出,对于传统优化而言,由于不考虑风电出力的不确定性,风电按照预测值进行出力,其余3种算法均考虑了风电不确定性,但对于随机优化,风电最恶劣情况仅对应小部分概率,而大部分仍然靠近风电预测出力,所以通过加权平均,对风电的大范围恶劣波动则近似忽略,风电同预测出力相差不大,而鲁棒优化由于进行了保守性模型对不确定性的区间进行了构建,可以发现在22:00,风机1未被选为最恶劣情况,风机2被选为最恶劣情况,所以总风电出力有部分缺额,而极限优化则为2台风电机组同时出力缺额最大,此时则完全对应最恶劣区间。则对于目标成本而言,距离风电预测值偏差更大的所对应的目标成本越大,对应越恶劣情况。可以发现,相较于随机优化,本文的鲁棒优化方法对应的调度结果为考虑风电波动最大部分,而随机优化则更多考虑风电按照正常出力运行状态,所以本文的方法鲁棒性更加,但同时成本变高,经济性变差。同极限优化进行比较可以发现,当未对风电不确定性进行保守性的约束时,考虑风电完全按照最差情况波动,此时相较于含有保守性系数的鲁棒优化而言,成本虚高严重,风电机组完全按照最差情况进行波动必然是极小概率,若按照极限优化方法进行优化,则势必会产生较大的经济损失。通过同其他方法对比发现,本文所提出的鲁棒优化算法对调度结果鲁棒性和经济型可达到协调,本文后续研究选取保守性系数<i>Γ</i>=8。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>4.3</b> 典型负荷曲线下城镇配电网经济运行分析</h4>
                <div class="p1">
                    <p id="154">对于4种典型负荷曲线,生成运行调度方案,分别如图3至图5所示。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 情景2调度方案" src="Detail/GetImg?filename=images/DLXT201923020_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 情景2调度方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Dispatching scheme of scenario 2</b></p>

                </div>
                <div class="p1">
                    <p id="156">将图3和图4对比分析,图3高负荷状态负荷的需求高,但相应电价也高,此时为应对负荷高需求以及风电缺额,需要在市场电价高时采用CHP机组多出力来满足需要,所以投切价格较高的机组3来满足负荷需求。图4应对负荷需求本身低,应对风电缺额基本采用主网购电即可满足,此时机组处于停机的状态居多,尤其可以看出机组3并未出力,此时可将机组3看做一台备用机组,以应对另外2台机组检修。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 情景3调度方案" src="Detail/GetImg?filename=images/DLXT201923020_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 情景3调度方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Dispatching scheme of scenario 3</b></p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 情景4调度方案" src="Detail/GetImg?filename=images/DLXT201923020_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 情景4调度方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Dispatching scheme of scenario 4</b></p>

                </div>
                <div class="p1">
                    <p id="159">通过图3和图5的对比可以发现,尤其在1～5 h,由于热负荷需求增大,导致供热价格低廉的机组1和机组2必须全开来满足热负荷的需求,虽然此时主网购电价格相较于机组运行价格仍然低廉,但是由于机组最小出力的限制导致主网购电量减少。此时机组组合的状态主要由热负荷来决定。</p>
                </div>
                <div class="p1">
                    <p id="160">通过上述分析也可证明所建立的新型城镇配电网模型能够对内部分布式电源进行优化出力,并且能够和主网进行有效的互动,实现对主网的“削峰填谷”,价格低时购电,价格高时通过自身分布式电源调整,符合新型城镇的要求。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>4.4</b> 计及负荷波动的模型有效性分析</h4>
                <div class="p1">
                    <p id="162">对于4种典型负荷情景,假定每一时刻负荷值均满足正态分布,并且4种典型负荷情景在每个时刻的波动标准差相同,波动标准差如附录C图C5所示,则可根据3.4节方法生成描述负荷不确定性的场景集。本文对于每种典型负荷构建场景集中包括20组随机场景,分析日前调度方案满足负荷波动场景集的情况。选取20组最优方案中频次最高的机组组合方案为日前调度方案,将该日前调度方案带入到20组中未生成该最优解的场景中,验证该方案是否可行,可认为不可行场景数越少,则日前调度方案应对负荷波动越有效。</p>
                </div>
                <div class="p1">
                    <p id="163">当未考虑用户参与影响因子<i>τ</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mo>,</mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>τ</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Η</mtext><mo>,</mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>时,可得到鲁棒优化方案满足场景数见表2(<i>Γ</i>=8)。</p>
                </div>
                <div class="area_img" id="164">
                    <p class="img_tit"><b>表2 鲁棒优化方案满足场景数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Number of scenarios in robust optimization scheme</b></p>
                    <p class="img_note"></p>
                    <table id="164" border="1"><tr><td><br />情景</td><td>最优场景数</td><td>可行场景数</td><td>不可行场景数</td></tr><tr><td><br /> 1</td><td>17</td><td>3</td><td>0</td></tr><tr><td><br /> 2</td><td>20</td><td>0</td><td>0</td></tr><tr><td><br /> 3</td><td>15</td><td>5</td><td>0</td></tr><tr><td><br /> 4</td><td>20</td><td>0</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="165">通过表2可以得出,当仅计及负荷基准波动时,对于每种典型负荷曲线所生成的日前调度方案均能够满足所有场景的运行需求。此时可认为该日前调度方案能够满足负荷的不确定性波动,有效性达到最优。</p>
                </div>
                <div class="p1">
                    <p id="166">在此基础上考虑用户参与行为导致负荷波动加强对日前调度方案有效性的影响。假定用户行为对所有节点所有时间负荷波动影响程度相同,可令<i>τ</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mo>,</mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>=3,<i>τ</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Η</mtext><mo>,</mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>=2,对应4种典型负荷再次生成20个场景进行分析,此时可得到有效性场景分析(<i>Γ</i>=8)如表3所示。</p>
                </div>
                <div class="area_img" id="167">
                    <p class="img_tit"><b>表3 考虑用户的鲁棒优化方案满足的场景数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Number of scenarios satisfied by robust optimization scheme considering consumers</b></p>
                    <p class="img_note"></p>
                    <table id="167" border="1"><tr><td><br />情景</td><td>最优场景数</td><td>可行场景数</td><td>不可行场景数</td></tr><tr><td><br /> 1</td><td>12</td><td>4</td><td>4</td></tr><tr><td><br /> 2</td><td>16</td><td>3</td><td>1</td></tr><tr><td><br /> 3</td><td>7</td><td>8</td><td>5</td></tr><tr><td><br /> 4</td><td>16</td><td>4</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="168">通过表3可以看出,由于用户的参与加强了负荷波动,不可行的场景数急剧增大,模型有效性急剧降低。</p>
                </div>
                <div class="p1">
                    <p id="169">通过表2和表3结果的比较可以发现,电负荷处于低负荷状态时,应对负荷波动的有效性较差。因为在高负荷状态电负荷情况下,风电机组不确定性参与出力仅占比一部分,仍然需要CHP机组出力和主网购电来满足电负荷的需要,由于启停时间的限制,机组常常处于开机状态,所以当负荷产生波动时,并不会对机组组合方案产生较大影响。而在低负荷状态下,风电出力占比明显加大,而由于风电不确定性出力的影响,系统负荷变化带来的影响更大,所以此时负荷上下波动会较明显地对机组出力乃至启停方案产生影响,导致生成方案的有效性明显变差。</p>
                </div>
                <div class="p1">
                    <p id="170">考虑风电不确定性对方案有效性的影响,可通过减小<i>Γ</i>值来降低模型保守性,减小风电不确定性的影响。在表3的基础上,令<i>Γ</i>=2,对情景3进行分析,得到最优场景数为10,可行场景数为6,不可行场景数为4,方案有效性有所提高。若考虑风电预测方差较大,风电不确定性更加明显的情况下,通过调整<i>Γ</i>值,能够明显加强方案应对负荷波动的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>4.5</b> 大规模系统算例分析</h4>
                <div class="p1">
                    <p id="172">改进123节点系统各参数见附录D图D1。系统各参数见附录D图D2至图D6,同上述改进33节点系统以同样方式进行鲁棒经济调度,选取<i>Γ</i>=40,则可得运行调度方案如附录D图D7所示。</p>
                </div>
                <div class="p1">
                    <p id="173">由附录D图D7可以看出,当电价处于峰时时刻,为应对负荷变化以及可能存在的风电缺额,系统倾向于采用提升机组出力来满足需要,尤其是边际成本较小的机组4和机组7。而当电价处于谷时时刻时,应对负荷变化和风电缺额主要通过主网购电来进行调节,部分机组处于停机状态,而未停机的机组也减小出力来满足协调。而机组6由于启动成本和运行成本均高,所以并未采用其调度,可将其看做调峰机组,当应对风电负荷极端情况波动时进行出力调度,其余时刻可用做备用机组,应对其他机组检修。在与主网的互动中,当处于用电高峰,主网电价变高时,配电网倾向采用合理调度自身分布式能源;反之,处于用电低谷时,配电网倾向采用向主网购电,同主网的交互行为可有效地为主网进行“削峰填谷”,有利于主网安全经济的运行。</p>
                </div>
                <div class="p1">
                    <p id="174">考虑负荷的波动性,构建负荷波动的场景集,包括10组随机场景,采用不同保守性系数<i>Γ</i>对方案可行性进行分析,得到各种场景数如图6所示。</p>
                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 123节点算例方案可行数" src="Detail/GetImg?filename=images/DLXT201923020_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 123节点算例方案可行数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Number of feasible schemes in 123-node case</b></p>

                </div>
                <div class="p1">
                    <p id="176">随着保守性系数的增加,风电波动的不确定性加强,所以方案有效性变差。图6表明了随着保守性系数的增加,最优场景数不断减少,不可行场景不断增多,方案有效性逐渐下降。所以在综合考虑负荷和风电不确定性时,需要通过保守性系数的调节来平衡二者之间的不确定性,最终达到调度方案的最优。</p>
                </div>
                <h3 id="177" name="177" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="178">本文在新型城镇背景下建立城镇配电网电热系统模型,综合考虑电能和热能之间的耦合,采用了二阶段鲁棒优化的方法,处理了3层优化的问题,同时考虑了负荷波动的影响,所得结论如下。</p>
                </div>
                <div class="p1">
                    <p id="179">1)相较于传统经济、随机优化而言,采用鲁棒优化模型的调度结果鲁棒性更强,但同时由于应对了更加恶劣的情况,导致经济性变差,但由于存在保守性系数的约束,又可对调度方案经济性进行协调,防止调度成本虚高。</p>
                </div>
                <div class="p1">
                    <p id="180">2)针对不同季节的典型负荷曲线,城镇配电网都能够和主网之间进行良性互动。在考虑风电出力的波动情况下,城镇配电网可以通过优化内部分布式能源的出力,满足经济运行需求。</p>
                </div>
                <div class="p1">
                    <p id="181">3)对于用户参与互动引起的负荷波动,波动范围相同时,日前调度方案应对高负荷状态负荷的波动效果更加。平衡两者不确定性通过保守性系数来实现。在风电不确定范围很大时,可针对不同负荷状态来调整保守性系数来提高日前调度结果的有效性。</p>
                </div>
                <div class="p1">
                    <p id="182">新型城镇还具有“坚强智能”等特点,本文尚未考虑各种智能电表等设备产生的信息流对调度方案的影响,后续的研究中可在新型城镇配电网中对接入的智能设备的不确定性进一步拓展与探讨。同时,也可对新型城镇所包含的能源形式进行扩充,在后续研究中可对本文提出的鲁棒优化调度方法同多种能源耦合的系统的适应性进行进一步分析。</p>
                </div>
                <div class="p1">
                    <p id="183">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="276" name="276" class="anchor-tag">附录A</h3>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 新型城镇配电网的能源特征" src="Detail/GetImg?filename=images/DLXT201923020_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 新型城镇配电网的能源特征  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Energy Utilization of New-type Urbanization</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 新型城镇配电网电热耦合系统" src="Detail/GetImg?filename=images/DLXT201923020_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 新型城镇配电网电热耦合系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Power-Heat System in Distribution Network of New-type Urbanization</p>

                </div>
                <h3 id="279" name="279" class="anchor-tag">附录B</h3>
                <h4 class="anchor-tag" id="280" name="280">KKT求解具体过程</h4>
                <div class="p1">
                    <p id="281">KKT求解将最下层min通过对偶松弛变量进行消去，最下层决策变量不包含风机出力和机组启停状态，所以在KKT求解过程中将其看作已知量。</p>
                </div>
                <div class="area_img" id="292">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="283">目标函数为：</p>
                </div>
                <div class="area_img" id="284">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="285">约束条件为：不等式约束对应式(10)、(13)-(17)以及式(24)，等式约束为式(22)和(25)。将不等式约束变为</p>
                </div>
                <div class="p1">
                    <p id="286">g <sub>i</sub>(X)≥0形式，则不等式约束集合和等式约束集合分别为g(X)和h(X)，同时引入Lagrange乘子集μ<sub>g</sub>和μ<sub>h</sub>分别对应不等式集和等式集。</p>
                </div>
                <div class="p1">
                    <p id="287">则可得到KKT条件如下：</p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="291">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="293">其中，N <sub>g</sub>为最下层原有不等式个数。根据文3.2节将式(B.3)进行变形，引入<sub>g,s</sub>{0,1}，则可将上述约束转换为</p>
                </div>
                <div class="p1">
                    <p id="294">0≤g<sub>s</sub>(x)≤δ<sub>g,s</sub> M(B5)</p>
                </div>
                <div class="p1">
                    <p id="295">0≤μ<sub>g,s</sub>≤(1-δ<sub>g,s</sub>) M(B6)</p>
                </div>
                <div class="p1">
                    <p id="296">加上原有等式约束</p>
                </div>
                <div class="p1">
                    <p id="297">h(X)=0 (B7)</p>
                </div>
                <h4 class="anchor-tag" id="298" name="298">CCG模型构建</h4>
                <h4 class="anchor-tag" id="299" name="299">(1）主问题(Master Problem,MP):</h4>
                <div class="p1">
                    <p id="300">主问题目标函数：min f<sup>MP</sup>(X<sup>M</sup>)+η</p>
                </div>
                <div class="p1">
                    <p id="301">其中<image id="302" type="formula" href="images/DLXT201923020_30200.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="303">主问题约束条件：主问题约束构建约束集C<sup>M</sup><sub>on</sub>(X <sup>M</sup>)，代表式(2)-(9)所有时刻机组约束的全集，且需增加条件η≥f <sup>SP</sup>(X <sup>S</sup><sub>k</sub>)，初始情况下，下层还未进行求解，可先令η≥0，下层均为成本函数，必然满足成本大于零的约束。通过该条件的限制，将下层目标直接作为一个数来进行优化，这样可将上下层有效地分离开。上层约束全部为不等式，初始时刻可定义为g<sup>M</sup>(X<sup>M</sup>)=C<sup>M</sup><sub>on</sub>，每一项g <sup>M</sup><sub>s</sub>(X<sup>M</sup>)≥0对应一个式(2)-(9)中一个约束。</p>
                </div>
                <h4 class="anchor-tag" id="304" name="304">(2）子问题(Sub-Problem,SP):</h4>
                <div class="p1">
                    <p id="305">子问题目标函数：max f<sup>SP</sup>(X <sup>M</sup>,X <sup>S</sup>)</p>
                </div>
                <div class="p1">
                    <p id="306">其中，<image id="307" type="formula" href="images/DLXT201923020_30700.jpg" display="inline" placement="inline"><alt></alt></image>,X<sup>M</sup>代表上层决策变t=1 j=1 i=1量的数值，是上层优化之后传递给下层作为已知结果。</p>
                </div>
                <div class="p1">
                    <p id="308">子问题约束构建约束集C<sup>S</sup><sub>on</sub>(X<sup>M</sup>,X <sup>S</sup>)，代表式(20)-(21)所有时刻风电机组保守性模型约束的全集，以及下层经KKT约束放缩之后的所有约束集合。不等式集合定义为g<sup>S</sup>(X<sup>M</sup>,X <sup>S</sup>)，等式结合定义为h <sup>S</sup>(X <sup>M</sup>,X<sup>S</sup>)，每一项g<sup>S</sup><sub>s</sub>(X<sup>M</sup>,X<sup>S</sup>)≥0对应一个不等式约束，h<sup>S</sup><sub>s</sub>(X<sup>M</sup>,X<sup>S</sup>)=0对应一个等式约束。C<sup>S</sup><sub>on</sub>={g<sup>S</sup>(X<sup>M</sup>,X<sup>S</sup>),h<sup>S</sup>(X<sup>M</sup>,X<sup>S</sup>)}。</p>
                </div>
                <div class="p1">
                    <p id="309">当采用KKT条件并引入{0,1}变量处理后的第二阶段min-max问题为混合整数线性规划问题，两阶段之间可实现零和博弈，通过CCG割的方法最终实现均衡，得到的调度方案可达到全局最优<sup>1</sup>。</p>
                </div>
                <div class="p1">
                    <p id="325">1 魏韡,刘峰,梅生伟.电力系统鲁棒经济调度(一)理论[J].电力系统自动化,2013,37(17):37-43.</p>
                </div>
                <div class="area_img" id="310">
                                            <p class="img_tit">
                                                表B1 两阶段CCG求解算法
                                                    <br />
                                                Table B1 Two-stage CCG Algorithm
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923020_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 两阶段CCG求解算法" src="Detail/GetImg?filename=images/DLXT201923020_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h4 class="anchor-tag" id="311" name="311">调度方法</h4>
                <h4 class="anchor-tag" id="312" name="312">(1)传统经济调度方法</h4>
                <div class="p1">
                    <p id="313">目标函数：</p>
                </div>
                <div class="area_img" id="314">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="315">约束条件：同文中式(2)-(17)以及式(22)、(24)、(25)。</p>
                </div>
                <div class="p1">
                    <p id="316">传统模型为单层MILP问题，不考虑模型中的不确定性，风电按照预测出力来进行处理分析。同文中鲁棒模型对比，可近似看作保守性模型中保守性参数Γ=0情况。</p>
                </div>
                <h4 class="anchor-tag" id="317" name="317">(2)随机优化方法</h4>
                <div class="p1">
                    <p id="318">目标函数：</p>
                </div>
                <div class="area_img" id="319">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923020_31900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="320">式中，Ω<sup>W</sup>代表风电采样集合，P<sup>W</sup><sub>sce,j,t</sub>代表t时刻风机j在场景sce中出力，π<sub>sce</sub>对应典型场景</p>
                </div>
                <div class="p1">
                    <p id="321">约束条件：同文中式(2)-(17)以及式(22)、(24)、(25)。</p>
                </div>
                <div class="p1">
                    <p id="322">随机优化模型相较于鲁棒优化模型需要明确知道不确定性变量的概率分布，本文对应风电出力波动区间对每一时刻选取正态分布进行模拟。采用蒙特卡洛抽样后，对风电场景进行区间划分，在每一个区间内选取典型值作为该区间的风电出力，区间场景数与总场景数的比值作为风电出力的概率。</p>
                </div>
                <h4 class="anchor-tag" id="323" name="323">(3)极限优化方法</h4>
                <div class="p1">
                    <p id="324">在原文的鲁棒优化的基础上，不考虑风电保守性模型，按照风电每一时刻都达到最大偏差来进行计算。</p>
                </div>
                <h3 id="326" name="326" class="anchor-tag">附录C</h3>
                <div class="area_img" id="327">
                                            <p class="img_tit">
                                                表C1 CHP机组成本参数
                                                    <br />
                                                Table C1 Economic Parameters of CHP units
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923020_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 CHP机组成本参数" src="Detail/GetImg?filename=images/DLXT201923020_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="329">
                                            <p class="img_tit">
                                                表C2 CHP机组运行参数*
                                                    <br />
                                                Table C1 Economic Parameters of CHP units
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923020_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 CHP机组运行参数*" src="Detail/GetImg?filename=images/DLXT201923020_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">*其中热量单位也用MW单位，表征热流量</p>

                </div>
                <div class="area_img" id="328">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 风电出力波动" src="Detail/GetImg?filename=images/DLXT201923020_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 风电出力波动  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Wind Power Fluctuation</p>

                </div>
                <div class="area_img" id="330">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 典型电负荷曲线" src="Detail/GetImg?filename=images/DLXT201923020_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 典型电负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Typical Power Load Curve</p>

                </div>
                <div class="area_img" id="331">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 典型热负荷曲线" src="Detail/GetImg?filename=images/DLXT201923020_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 典型热负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Typical Heat Load Curve</p>

                </div>
                <div class="area_img" id="332">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 电价曲线" src="Detail/GetImg?filename=images/DLXT201923020_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 电价曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Price Curve</p>

                </div>
                <div class="area_img" id="333">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5 负荷波动值曲线" src="Detail/GetImg?filename=images/DLXT201923020_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5 负荷波动值曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Standard Error of Load Fluctuation Curve</p>

                </div>
                <h3 id="334" name="334" class="anchor-tag">附录D</h3>
                <div class="area_img" id="335">
                                            <p class="img_tit">
                                                表D1 CHP机组成本参数
                                                    <br />
                                                Table C1 Economic Parameters of CHP units
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923020_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 CHP机组成本参数" src="Detail/GetImg?filename=images/DLXT201923020_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="336">
                                            <p class="img_tit">
                                                表D2 CHP机组运行参数*
                                                    <br />
                                                Table C1 Economic Parameters of CHP units
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923020_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 CHP机组运行参数*" src="Detail/GetImg?filename=images/DLXT201923020_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="337">
                                            <p class="img_tit">
                                                表D3 风机接入节点
                                                    <br />
                                                Table C1 Wind Turbine Location
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923020_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3 风机接入节点" src="Detail/GetImg?filename=images/DLXT201923020_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="338">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 123节点配电系统" src="Detail/GetImg?filename=images/DLXT201923020_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 123节点配电系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 123-node Distribution System</p>

                </div>
                <div class="area_img" id="339">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 风电预测出力" src="Detail/GetImg?filename=images/DLXT201923020_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 风电预测出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Wind Power Forecast</p>

                </div>
                <div class="area_img" id="340">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3 风电出力波动偏差" src="Detail/GetImg?filename=images/DLXT201923020_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3 风电出力波动偏差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Wind Power Fluctuation Error</p>

                </div>
                <div class="area_img" id="341">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4 电负荷波动区间" src="Detail/GetImg?filename=images/DLXT201923020_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4 电负荷波动区间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 Power Load Fluctuation</p>

                </div>
                <div class="area_img" id="342">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D5 热负荷波动区间" src="Detail/GetImg?filename=images/DLXT201923020_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D5 热负荷波动区间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D5 Typical Heat Load Curve</p>

                </div>
                <div class="area_img" id="343">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D6 电价曲线" src="Detail/GetImg?filename=images/DLXT201923020_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D6 电价曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D6 Price Curve</p>

                </div>
                <div class="area_img" id="344">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923020_34400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D7 123节点算例调度结果" src="Detail/GetImg?filename=images/DLXT201923020_34400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D7 123节点算例调度结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923020_34400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D7 The Solution of 123-node Case</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923020001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923020&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家新型城镇化规划(2014—2020年)[EB/OL].[2014-03-16].http://www.gov.cn/zhuanti/xxczh/.National plan on new urbanization (2014—2020)[EB/OL].[2014-03-16].http://www.gov.cn/zhuanti/xxczh/.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201501005&amp;v=MTg2MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWN3JJUHlyUFlyRzRIOVRNcm85RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘海波,胡滨,王旭阳.关于”十三五”配电网发展的思考[J].中国电力,2015,48(1):21-24.LIU Haibo,HU Bin,WANG Xuyang.Considerations of distribution network development for the 13th five-year period[J].Electric Power,2015,48(1):21-24.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The interpretative structural model of influencing factors of the new-type town distribution system">

                                <b>[3]</b> ZHANG Y F,SONG S Y,MA Z G,et al.The interpretative structural model of influencing factors of the new-type town distribution system[C]// 1st International Conference on Electrical Materials and Power Equipment (ICEMPE),May 14-17,2017,Xi'an,China.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Study on Distribution Network and Use-mode of Clean Energy in the Process of New-type Urbanization">

                                <b>[4]</b> WANG S H,SU Y R,FANG C,et al.The study on distribution network and use-mode of clean energy in the process of new-type urbanization[C]// China International Conference on Electricity Distribution (CICED),September 23-26,2014,Shenzhen,China.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201603019&amp;v=MjU1OTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3cklMejdQWkxHNEg5Zk1ySTlFYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 向驰,石文娟,于伟,等.新型城镇配电网形态特征及典型供电模式[J].江苏电机工程,2016,35(3):64-67.XIANG Chi,SHI Wenjuan,YU Wei,et al.The distribution network morphological characteristics and typical power supply modes for the new-type towns[J].Jiangsu Electrical Engineering,2016,35(3):64-67.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 张一帆.新型城镇配电网影响因素分析及负荷预测方法研究[D].天津:天津大学,2015.ZHANG Yifan.Influence factors analysis and load-forecasting method of new-type towns distribution system[D].Tianjin:Tianjin University,2015.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017215729.nh&amp;v=MDkyMTZxQnRHRnJDVVI3cWZadVp0RnlIZ1Y3cklWRjI2R2JHNUc5Yk9wcEViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张吉祥.基于能源互联网的城市配电网规划优化方法研究[D].北京:华北电力大学,2017.ZHANG Jixiang.Optimization method of urban distribution network planning based on the energy internet[D].Beijing:North China Electric Power University,2017.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXDY201605019&amp;v=MjcyMTlHRnJDVVI3cWZadVp0RnlIZ1Y3cklNVFhQZDdHNEg5Zk1xbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 袁泉,李稳,李丽萍,等.含不确定的鲁棒机组组合问题研究现状和展望[J].通信电源技术,2016,33(5):54-56.YUAN Quan,LI Wen,LI Liping,et al.The research status and prospects of uncertainty in robust unit commitment problem[J].Telecom Power Technology,2016,33(5):54-56.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling transmission line constraints in two-stage robust unit commitment problem">

                                <b>[9]</b> LEE C,LIU C,MEHROTRA S,et al.Modeling transmission line constraints in two-stage robust unit commitment problem[J].IEEE Transactions on Power Systems,2014,29(3):1221-1231.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MIP reformulation for max-min problems in two-stage robust SCUC">

                                <b>[10]</b> YE H X,WANG J H,LI Z Y.MIP reformulation for max-min problems in two-stage robust SCUC[J].IEEE Transactions on Power Systems,2017,32(2):1237-1247.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Two-stage adjustable robust optimization for unit commitment under uncertainty">

                                <b>[11]</b> XIONG P,JIRUTITIJAROEN P.Two-stage adjustable robust optimization for unit commitment under uncertainty[J].IET Generation,Transmission &amp; Distribution,2014,8(3):573-582.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multistage Robust Unit Commitment with Dynamic Uncertainty Sets and Energy Storage">

                                <b>[12]</b> LORCA A,SUN X A.Multistage robust unit commitment with dynamic uncertainty sets and energy storage[J].IEEE Transactions on Power Systems,2017,32(3):1678-1688.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust stochastic dynamic load dispatch against uncertainties">

                                <b>[13]</b> SASAKI Y,YORINO N,ZOKA Y,et al.Robust stochastic dynamic load dispatch against uncertainties[J].IEEE Transactions on Smart Grid,2018,9(6):5535-5542.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403017&amp;v=MDQ3MjZxZlp1WnRGeUhnVjdySUlUckJmYkc0SDlYTXJJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 徐秋实,邓长虹,赵维兴.含风电电力系统的多场景鲁棒调度方法[J].电网技术,2014,38(3):653-661.XU Qiushi,DENG Changhong,ZHAO Weixing,et al.A multi-scenario robust dispatch method for power grid integrated with wind farms[J].Power System Technology,2014,38(3):653-661.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517025&amp;v=MTU3MTc3cklJU0hUZXJHNEg5VE5xSTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 丁浩,高峰,刘坤,等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化,2015,39(17):160-167.DING Hao,GAO Feng,LIU Kun,et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems,2015,39(17):160-167.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617010&amp;v=MjE2MzR6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySVB5clBiYkc0SDlmTnFJOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 季峰,蔡兴国,王超柱.基于弱鲁棒优化的含风电电力系统调度方法[J].中国电机工程学报,2016,36(17):4600-4608.JI Feng,CAI Xingguo,WANG Chaozhu.Light robustness dispatch model for wind power integrated power system[J].Proceedings of the CSEE,2016,36(17):4600-4608.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818013&amp;v=MDA0MTVnVjdySUlTSFRlckc0SDluTnA0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 范刘洋,汪可友,李国杰,等.计及风电时间相关性的鲁棒机组组合[J].电力系统自动化,2018,42(18):91-97.DOI:10.7500/AEPS20170917007.FAN Liuyang,WANG Keyou,LI Guojie,et al.Robust unit commitment considering temporal correlation of wind power[J].Automation of Electric Power Systems,2018,42(18):91-97.DOI:10.7500/AEPS20170917007.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience">

                                <b>[18]</b> SHAO C C,SHAHIDEHPOUR M,WANG X F,et al.Integrated planning of electricity and natural gas transportation systems for enhancing the power grid resilience[J].IEEE Transactions on Power Systems,2017,32(6):4418-4429.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805020&amp;v=MTMzOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySUtEM0lhN0c0SDluTXFvOUhaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> CONG H,HE Y,WANG X,et al.Robust optimization for improving resilience of integrated energy systems with electricity and natural gas infrastructures[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1066-1078.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813007&amp;v=MzExNTNJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySUlTSFRlckc0SDluTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 税月,刘俊勇,高红均,等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.SHUI Yue,LIU Junyong,GAO Hongjun,et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Two-Stage Robust Reactive Power Optimization Considering Uncertain Wind Power Integration in Active Distribution Networks">

                                <b>[21]</b> DING T,LIU S Y,YUAN W,et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEE Transactions on Sustainable Energy,2016,7(1):301-311.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic scheduling of renewable and CHP-based microgrids">

                                <b>[22]</b> ALIPOUR M,MOHAMMADI B.Stochastic scheduling of renewable and CHP-based microgrids[J].IEEE Transactions on Industrial Informatics,2015,11(5):1049-1058.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201512001&amp;v=MTE3ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySVB5clBiYkc0SDlUTnJZOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 汲国强,吴文传,张伯明.考虑风电不确定性的机组检修鲁棒优化方法[J].中国电机工程学报,2015,35(12):2919-2926.JI Guoqiang,WU Wenchuan,ZHANG Boming.Robust optimization method of generator maintenance schedule considering wind power integration[J].Proceedings of the CSEE,2015,35(12):2919-2926.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust line hardening strategies for improving the resilience of distribution systems with variable renewable resources">

                                <b>[24]</b> WANG X,LI Z Y,SHAHIDEHPOUR M,et al.Robust line hardening strategies for improving the resilience of distribution systems with variable renewable resources[J].IEEE Transactions on Sustainable Energy,2019,10(1):386-395.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017058502.nh&amp;v=Mjc4OTF0RnlIZ1Y3cklWRjI2R2JPOUZ0VE1yWkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 解蛟龙.风/光/负荷典型场景缩减方法及在电网规划中的应用[D].合肥:合肥工业大学,2017.XIE Jiaolong.A typical reduced-scenario analysis method for wind,photoelectric,load scene and its application in sower system planning[D].Hefei:Hefei University of Technology,2017.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819006&amp;v=MDgzOTVnVjdySUlTSFRlckc0SDluTnBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 夏沛,邓长虹,龙志君,等.含抽水蓄能机组的风电消纳鲁棒机组组合[J].电力系统自动化,2018,42(19):41-53.DOI:10.7500/AEPS20171217002.XIA Pei,DENG Changhong,LONG Zhijun,et al.Robust unit commitment with pumped storage units for wind power accommodation[J].Automation of Electric Power Systems,2018,42(19):41-53.DOI:10.7500/AEPS20171217002.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803005&amp;v=MjYxODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVjdySUlUckJmYkc0SDluTXJJOUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 甘宇翔,蒋传文,白宏坤,等.市场环境下园区售电商的最优报价和运行优化[J].电网技术,2018,42(3):707-714.GAN Yuxiang,JIANG Chuanwen,BAI Hongkun,et al.Optimal bidding strategy and operation of industrial park electricity retailer in electricity market[J].Power System Technology,2018,42(3):707-714.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An exact algorithm for two-stage robust optimization with mixed integer recourse problems">

                                <b>[28]</b> ZHAO L,ZENG Bo.An exact algorithm for two-stage robust optimization with mixed integer recourse problems[D].Tampa:University of South Florida,2012.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923020&amp;v=MDM4NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWN3JJSVNIVGVyRzRIOWpPckk5SFpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

