

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135876055568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923021%26RESULT%3d1%26SIGN%3d7%252f7cXksg1tYEj5wfngmo5pSBqD0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923021&amp;v=MDExMTlHRnJDVVI3cWZadVp0RnlIZ1ZMckFJU0hUZXJHNEg5ak9ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 综合能源园区架构及运行办法 "><b>1</b> 综合能源园区架构及运行办法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;2&lt;/b&gt; 计及用户评价的园区日前博弈调度 "><b>2</b> 计及用户评价的园区日前博弈调度</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;2.1&lt;/b&gt; 园区用户评价模型"><b>2.1</b> 园区用户评价模型</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.2 IEO&lt;/b&gt;定价及收益模型"><b>2.2 IEO</b>定价及收益模型</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.3&lt;/b&gt; 园区日前博弈调度办法"><b>2.3</b> 园区日前博弈调度办法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;3&lt;/b&gt; 考虑不确定性的园区实时调度模型 "><b>3</b> 考虑不确定性的园区实时调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#102" data-title="&lt;b&gt;3.1&lt;/b&gt; 能量偏差应对方法"><b>3.1</b> 能量偏差应对方法</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;3.2&lt;/b&gt; 园区实时调度模型"><b>3.2</b> 园区实时调度模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;4&lt;/b&gt; 算例仿真 "><b>4</b> 算例仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;4.1&lt;/b&gt; 模型求解流程"><b>4.1</b> 模型求解流程</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;4.2&lt;/b&gt; 情景设定及参数设置"><b>4.2</b> 情景设定及参数设置</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;4.3&lt;/b&gt; 仿真结果分析"><b>4.3</b> 仿真结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#224" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;图1 综合能源园区基本架构&lt;/b&gt;"><b>图1 综合能源园区基本架构</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图2 调度前后的EV负荷对比&lt;/b&gt;"><b>图2 调度前后的EV负荷对比</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图3 IEO成本收益分析&lt;/b&gt;"><b>图3 IEO成本收益分析</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;图4 偏差电量应对策略&lt;/b&gt;"><b>图4 偏差电量应对策略</b></a></li>
                                                <li><a href="#225" data-title="图B1 综合能源园区多时间尺度调度流程图">图B1 综合能源园区多时间尺度调度流程图</a></li>
                                                <li><a href="#226" data-title="图B2 能源网拓扑结构">图B2 能源网拓扑结构</a></li>
                                                <li><a href="#227" data-title="图B3 调度前后基本负荷对比">图B3 调度前后基本负荷对比</a></li>
                                                <li><a href="#227" data-title="图B3 调度前后基本负荷对比">图B3 调度前后基本负荷对比</a></li>
                                                <li><a href="#229" data-title="图B4 运营商制冷设备出力">图B4 运营商制冷设备出力</a></li>
                                                <li><a href="#228" data-title="图B5 园区实时电价对比">图B5 园区实时电价对比</a></li>
                                                <li><a href="#230" data-title="图B6 调度前后用电支出对比">图B6 调度前后用电支出对比</a></li>
                                                <li><a href="#231" data-title="图B7 园区实时电负荷">图B7 园区实时电负荷</a></li>
                                                <li><a href="#232" data-title="图B8 有无能量互保行为成本对比">图B8 有无能量互保行为成本对比</a></li>
                                                <li><a href="#234" data-title="表C1 IEEE 14节点配电网参数">表C1 IEEE 14节点配电网参数</a></li>
                                                <li><a href="#235" data-title="表C2 天然气管网参数">表C2 天然气管网参数</a></li>
                                                <li><a href="#236" data-title="表C3 用户用能偏好参数">表C3 用户用能偏好参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjA2NDVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWTHJBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 周孝信,陈树勇,鲁宗相,等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报,2018,38(7):1893-1904.ZHOU Xiaoxin,CHEN Shuyong,LU Zongxiang,et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE,2018,38(7):1893-1904." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MTE2ODdmWnVadEZ5SGdWTHJBUHlyUGJiRzRIOW5NcUk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         周孝信,陈树勇,鲁宗相,等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报,2018,38(7):1893-1904.ZHOU Xiaoxin,CHEN Shuyong,LU Zongxiang,et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE,2018,38(7):1893-1904.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 刘敦楠,徐尔丰,许小峰.面向园区微网的“源-网-荷-储”一体化运营模式[J].电网技术,2018,42(3):681-689.LIU Dunnan,XU Erfeng,XU Xiaofeng.“Source-network-load-storage” integrated operation model for microgrid in park[J].Power System Technology,2018,42(3):681-689." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803002&amp;v=MDUxNDFyQ1VSN3FmWnVadEZ5SGdWTHJBSVRyQmZiRzRIOW5Nckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘敦楠,徐尔丰,许小峰.面向园区微网的“源-网-荷-储”一体化运营模式[J].电网技术,2018,42(3):681-689.LIU Dunnan,XU Erfeng,XU Xiaofeng.“Source-network-load-storage” integrated operation model for microgrid in park[J].Power System Technology,2018,42(3):681-689.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 施锦月,许健,曾博,等.基于热电比可调模式的区域综合能源系统双层优化运行[J].电网技术,2016,40(10):2959-2966.SHI Jinyue,XU Jian,ZENG Bo,et al.A bi-level optimal operation for energy hub based on regulating heat-to-electric ratio mode[J].Power System Technology,2016,40(10):2959-2966." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610006&amp;v=MjQ0NzdMckFJVHJCZmJHNEg5Zk5yNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         施锦月,许健,曾博,等.基于热电比可调模式的区域综合能源系统双层优化运行[J].电网技术,2016,40(10):2959-2966.SHI Jinyue,XU Jian,ZENG Bo,et al.A bi-level optimal operation for energy hub based on regulating heat-to-electric ratio mode[J].Power System Technology,2016,40(10):2959-2966.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" LI Z,WU W,WANG J,et al.Transmission-constrained unit commitment considering combined electricity and district heating networks[J].IEEE Transactions on Sustainable Energy,2016,7(2):480-492." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transmission-constrained unit commitment considering combined electricity and district heating networks">
                                        <b>[5]</b>
                                         LI Z,WU W,WANG J,et al.Transmission-constrained unit commitment considering combined electricity and district heating networks[J].IEEE Transactions on Sustainable Energy,2016,7(2):480-492.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 潘振宁,王克英,瞿凯平,等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化,2018,42(4):104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning,WANG Keying,QU Kaiping,et al.Coordinated optimal dispatch of electricity-gas-heat multi-energy system considering high penetration of electric vehicles[J].Automation of Electric Power Systems,2018,42(4):104-112.DOI:10.7500/AEPS20170527007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804015&amp;v=MjMyODk5bk1xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ZMckFJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         潘振宁,王克英,瞿凯平,等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化,2018,42(4):104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning,WANG Keying,QU Kaiping,et al.Coordinated optimal dispatch of electricity-gas-heat multi-energy system considering high penetration of electric vehicles[J].Automation of Electric Power Systems,2018,42(4):104-112.DOI:10.7500/AEPS20170527007.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 靳小龙,穆云飞,贾宏杰,等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报,2017,37(2):581-590.JIN Xiaolong,MU Yunfei,JIA Hongjie,et al.Optimal scheduling method for a combined cooling,heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE,2017,37(2):581-590." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MzI2OTdMckFQeXJQYmJHNEg5Yk1yWTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         靳小龙,穆云飞,贾宏杰,等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报,2017,37(2):581-590.JIN Xiaolong,MU Yunfei,JIA Hongjie,et al.Optimal scheduling method for a combined cooling,heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE,2017,37(2):581-590.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" SOLANKI B V,RAGHURAJAN A,BHATTACHARYA K,et al.Including smart loads for optimal demand response in integrated energy management systems for isolated microgrids[J].IEEE Transactions on Smart Grid,2017,8(4):1739-1748." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Including smart loads for optimal demand response in integrated energy management systems for isolated microgrids">
                                        <b>[8]</b>
                                         SOLANKI B V,RAGHURAJAN A,BHATTACHARYA K,et al.Including smart loads for optimal demand response in integrated energy management systems for isolated microgrids[J].IEEE Transactions on Smart Grid,2017,8(4):1739-1748.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 唐巍,高峰.考虑用户满意度的户用型微电网日前优化调度[J].高电压技术,2017,43(1):140-148.TANG Wei,GAO Feng.Optimal operation of household microgrid day-ahead energy considering user satisfaction[J].High Voltage Engineering,2017,43(1):140-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701019&amp;v=MzE0NzR6cXFCdEdGckNVUjdxZlp1WnRGeUhnVkxyQUlpblNaTEc0SDliTXJvOUViWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         唐巍,高峰.考虑用户满意度的户用型微电网日前优化调度[J].高电压技术,2017,43(1):140-148.TANG Wei,GAO Feng.Optimal operation of household microgrid day-ahead energy considering user satisfaction[J].High Voltage Engineering,2017,43(1):140-148.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" TRAN N,PHAM C,NGUYEN M,et al.Incentivizing energy reduction for emergency demand response in multi-tenant mixed-use buildings[J].IEEE Transactions on Smart Grid,2018,9(4):3701-3715." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incentivizing energy reduction for emergency demand response in multi-tenant mixed-use buildings">
                                        <b>[10]</b>
                                         TRAN N,PHAM C,NGUYEN M,et al.Incentivizing energy reduction for emergency demand response in multi-tenant mixed-use buildings[J].IEEE Transactions on Smart Grid,2018,9(4):3701-3715.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 杨铮,彭思成,廖清芬,等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化,2018,42(14):32-39.DOI:10.7500/AEPS20170915007.YANG Zheng,PENG Sicheng,LIAO Qingfen,et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems,2018,42(14):32-39.DOI:10.7500/AEPS20170915007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814005&amp;v=MDA3ODNUZXJHNEg5bk5xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ZMckFJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         杨铮,彭思成,廖清芬,等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化,2018,42(14):32-39.DOI:10.7500/AEPS20170915007.YANG Zheng,PENG Sicheng,LIAO Qingfen,et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems,2018,42(14):32-39.DOI:10.7500/AEPS20170915007.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 吴界辰,艾欣,张艳,等.配售分离环境下高比例分布式能源园区电能日前优化调度[J].电网技术,2018,42(6):1709-1719.WU Jiechen,AI Xin,ZHANG Yan,et al.Day-ahead optimal scheduling for high penetration of distributed energy resources in community under separated distribution and retail operational environment[J].Power System Technology,2018,42(6):1709-1719." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806003&amp;v=MDY4NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVkxyQUlUckJmYkc0SDluTXFZOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         吴界辰,艾欣,张艳,等.配售分离环境下高比例分布式能源园区电能日前优化调度[J].电网技术,2018,42(6):1709-1719.WU Jiechen,AI Xin,ZHANG Yan,et al.Day-ahead optimal scheduling for high penetration of distributed energy resources in community under separated distribution and retail operational environment[J].Power System Technology,2018,42(6):1709-1719.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 郭曼兰,陈皓勇,张聪,等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化,2017,41(20):17-25.DOI:10.7500/AEPS20170330010.GUO Manlan,CHEN Haoyong,ZHANG Cong,et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems,2017,41(20):17-25.DOI:10.7500/AEPS20170330010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720003&amp;v=MTEwMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVkxyQUlTSFRlckc0SDliT3I0OUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         郭曼兰,陈皓勇,张聪,等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化,2017,41(20):17-25.DOI:10.7500/AEPS20170330010.GUO Manlan,CHEN Haoyong,ZHANG Cong,et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems,2017,41(20):17-25.DOI:10.7500/AEPS20170330010.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 高亚静,李瑞环,梁海峰,等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报,2015,35(7):1657-1665.GAO Yajing,LI Ruihuan,LIANG Haifeng,et al.Two step optimal dispatch based on multiple scenarios technique considering uncertainties of intermittent distributed generations and loads in the active distribution system[J].Proceedings of the CSEE,2015,35(7):1657-1665." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507013&amp;v=MzIwMjU3cWZadVp0RnlIZ1ZMckFQeXJQYmJHNEg5VE1xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         高亚静,李瑞环,梁海峰,等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报,2015,35(7):1657-1665.GAO Yajing,LI Ruihuan,LIANG Haifeng,et al.Two step optimal dispatch based on multiple scenarios technique considering uncertainties of intermittent distributed generations and loads in the active distribution system[J].Proceedings of the CSEE,2015,35(7):1657-1665.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):98-105.DOI:10.7500/AEPS 20170604004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MDkyMTR6cXFCdEdGckNVUjdxZlp1WnRGeUhnVkxyQUlTSFRlckc0SDluTXFZOUVZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):98-105.DOI:10.7500/AEPS 20170604004.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨阳方,刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化,2017,41(24):120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang,LIU Jichun.Two-stage decision-making method of retailers considering power transfer strategy[J].Automation of Electric Power Systems,2017,41(24):120-128.DOI:10.7500/AEPS20170612008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724018&amp;v=MTAyNTdMckFJU0hUZXJHNEg5Yk9xNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨阳方,刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化,2017,41(24):120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang,LIU Jichun.Two-stage decision-making method of retailers considering power transfer strategy[J].Automation of Electric Power Systems,2017,41(24):120-128.DOI:10.7500/AEPS20170612008.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 徐宪东,贾宏杰,靳小龙,等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报,2015,35(14):3634-3642.XU Xiandong,JIA Hongjie,JIN Xiaolong,et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE,2015,35(14):3634-3642." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MDAwNjF5clBiYkc0SDlUTnE0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVkxyQVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         徐宪东,贾宏杰,靳小龙,等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报,2015,35(14):3634-3642.XU Xiandong,JIA Hongjie,JIN Xiaolong,et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE,2015,35(14):3634-3642.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" HUANG W,ZHANG N,YANG J,et al.Optimal configuration planning of multi-energy systems considering distributed renewable energy[J].IEEE Transactions on Smart Grid,2019,10(2):1452-1464." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal configuration planning of multi-energy systems considering distributed renewable energy">
                                        <b>[18]</b>
                                         HUANG W,ZHANG N,YANG J,et al.Optimal configuration planning of multi-energy systems considering distributed renewable energy[J].IEEE Transactions on Smart Grid,2019,10(2):1452-1464.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" WU J,GAO X,GIORGI F,et al.Changes of effective temperature and cold/hot days in late decades over China based on a high resolution gridded observation dataset[J].International Journal of Climatology,2017,37(S1):788-800." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWDB546CFAB921B3249797CF1DCE372CE41&amp;v=MDc4MDZVMDV0dGh6YjI0eGFBPU5pZmNhc0c5R3RlLzJmNDNiZWtPZm44N3l4OFU0emdPUG42VzMyYzJmckRuTUw2ZUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         WU J,GAO X,GIORGI F,et al.Changes of effective temperature and cold/hot days in late decades over China based on a high resolution gridded observation dataset[J].International Journal of Climatology,2017,37(S1):788-800.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" KAM M V D,SARK W V.Smart charging of electric vehicles with photovoltaic power and vehicle-to-grid technology in a microgrid [J].Applied Energy,2015,152:20-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203287&amp;v=MDUwMjVWc1RieG89TmlmT2ZiSzlIOVBPcVk5Rlp1c01EblErb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnpJSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         KAM M V D,SARK W V.Smart charging of electric vehicles with photovoltaic power and vehicle-to-grid technology in a microgrid [J].Applied Energy,2015,152:20-30.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 何永秀,王冰,熊威,等.基于模糊综合评价的居民智能用电行为分析与互动机制设计[J].电网技术,2012,36(10):247-252.HE Yongxiu,WANG Bing,XIONG Wei,et al.Analysis of residents&#39; smart electricity consumption behavior based on fuzzy synthetic evaluation and the design of interactive mechanism[J].Power System Technology,2012,36(10):247-252." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201210044&amp;v=MTQzMjZxZlp1WnRGeUhnVkxyQUlUckJmYkc0SDlQTnI0OUJZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         何永秀,王冰,熊威,等.基于模糊综合评价的居民智能用电行为分析与互动机制设计[J].电网技术,2012,36(10):247-252.HE Yongxiu,WANG Bing,XIONG Wei,et al.Analysis of residents&#39; smart electricity consumption behavior based on fuzzy synthetic evaluation and the design of interactive mechanism[J].Power System Technology,2012,36(10):247-252.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-11-08 10:46</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),164-178 DOI:10.7500/AEPS20190516003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及能量互保行为的综合能源园区多时间尺度调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BB%B7%E9%92%A7&amp;code=39686887&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李廷钧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E8%82%96%E6%B8%85&amp;code=08864438&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩肖清</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E6%AC%A3%E6%85%A7&amp;code=08864324&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜欣慧</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%AA%E5%8E%9F%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E5%8A%A8%E5%8A%9B%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0077528&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">太原理工大学电气与动力工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>综合能源园区的运行控制应兼顾多方市场主体利益诉求,针对不同类型园区的供能差异化需求,提出计及用户诉求的日前调度与实时调度相结合的综合能源园区多时间尺度优化调度策略。首先,构建包含智能用电管理单元、电—气耦合联供单元、电动汽车(EV)充电单元和用户电—冷用能调度单元的园区基本架构,并分析市场环境下的园区运行方法;其次,在日前调度中建立以运营商利润和用户评价为目标的园区非合作博弈模型,确定园区能价和用能安排;再次,针对日前购电偏差问题,建立考虑不同类型用户用能诉求的含能量互保行为的实时能量偏差应对模型;最后,以14节点配电网和7节点天然气管网组成的微能源网为场景,对所提模型进行仿真验证,证明所提模型的有效性。结果表明,所提多时间尺度优化调度策略能够提升园区多方市场主体经济效益,以及兼顾用户多样化用能需要的可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E5%9B%AD%E5%8C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源园区;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%A8%E6%88%B7%E8%AF%84%E4%BB%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">用户评价;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E4%BA%92%E4%BF%9D%E8%A1%8C%E4%B8%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量互保行为;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多时间尺度调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E9%87%8F%E5%81%8F%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电量偏差;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李廷钧（1994—），男，硕士研究生，主要研究方向：能源互联网、电力系统调度。E-mail:litingjunlyn@163.com;
                                </span>
                                <span>
                                    *韩肖清（1964—），女，通信作者，教授，博士生导师，主要研究方向：电力系统运行与控制、微电网及新能源技术。E-mail:hanxiaoqing@tyut.edu.cn;
                                </span>
                                <span>
                                    杜欣慧（1965—），女，教授，主要研究方向：电力系统分析、电力市场。E-mail:duxinhui211@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51807129);</span>
                                <span>国家重点研发计划资助项目(2018YFB0904700);</span>
                                <span>山西省科技重大专项资助项目(20181102028);</span>
                                <span>山西省重点研发计划资助项目(201803D421010);</span>
                    </p>
            </div>
                    <h1><b>Multi-time Scale Dispatching for Integrated Energy Park Considering Energy Transfer Behavior</b></h1>
                    <h2>
                    <span>LI Tingjun</span>
                    <span>HAN Xiaoqing</span>
                    <span>DU Xinhui</span>
            </h2>
                    <h2>
                    <span>College of Electrical and Power Engineering, Taiyuan University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The operation control of the integrated energy park(IEP) should take into account the interests of multiple market subjects. According to the demand of energy supply of different types of parks, this paper proposes a multi-time scale optimal scheduling strategy for IEP that combines day-ahead dispatching and real-time dispatching considering user demands. Firstly, the basic framework of IEP is established including intelligent power management unit, power-gas coupling combined supply unit, electric vehicle(EV) charging unit and user power-cold energy dispatching unit, and the operation methods of the park in the market environment are analyzed. Secondly, this paper establishes a non-cooperative game model with the goals of operator profit and user evaluation in the day-ahead dispatching to determine energy prices and energy usage arrangements of IEP. Thirdly, aiming at the problem of forecasting error in day-ahead dispatching, the real-time energy deviation coping model which includes energy transfer behavior and meets different types of energy demands of users is constructed in real-time dispatching. Finally, the micro energy network with a 14-node distribution network and a 7-node natural gas pipeline network is simulated as a scene to verify the effectiveness of the proposed model. The result shows that the multi-time scale optimal scheduling strategy can improve the economic benefits of multi-market participants in the park, as well as the feasibility of considering the diversified energy demands of users.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20park&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy park;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=user%20evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">user evaluation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20transfer%20behavior&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy transfer behavior;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-time%20scale%20dispatching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-time scale dispatching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20deviation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power deviation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51807129);</span>
                                <span>National Key R&amp;D Program of China(No. 2018 YFB0904700);</span>
                                <span>Major Science and Technology Special Project of Shanxi Province(No. 20181102028);</span>
                                <span>Key R&amp;D Program of Shanxi Province(No. 201803 D421010);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">随着能源危机和环境问题的日渐加剧,发展灵活可控、多能耦合的综合能源系统(integrated energy system,IES)已成为建立现代能源体系的必然选择<citation id="183" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。而综合能源园区作为区域IES的典型代表,是能源互联网服务终端的重要组成部分,也是提高清洁能源利用效率、优化用户用能结构的重要载体<citation id="182" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。在这种背景下,对于含多能耦合联供系统、现代通信网络系统和智能用能管理终端的综合能源园区,制定合理的优化调度策略,加强能源网和用户的能量信息互动,对优化能源网运行状况有着重要作用,具有较高的工程应用价值。</p>
                </div>
                <div class="p1">
                    <p id="46">如何充分调动IES源—运—荷各要素,提高系统经济性已取得一定的研究成果<citation id="188" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。文献<citation id="184" type="reference">[<a class="sup">4</a>]</citation>以用能成本为目标,探究含热电联供(combined heat and power,CHP)机组的园区最佳供能模式,实现IES高效经济运行。文献<citation id="185" type="reference">[<a class="sup">6</a>]</citation>构建IES内电动汽车(electric vehicle,EV)集群调度模型,在满足电动汽车充电需求的同时挖掘其调度潜力。文献<citation id="186" type="reference">[<a class="sup">7</a>]</citation>针对含温度控制负荷的多能源楼宇,利用热传输惯性削减冷负荷,平抑配电网波动。用户作为IES消纳能量的行为主体,调度其用能行为对改善IES运行状况有着重要意义,但同时供能服务的个性化、差异化是能源互联网发展的必然要求<citation id="187" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。以上研究多以经济利益刺激用户参与优化调度,没有考虑用户在需求侧响应(demand response,DR)过程中的用能舒适性。</p>
                </div>
                <div class="p1">
                    <p id="47">随着电力市场改革的持续推进,电力市场“先结算后用能”交易模式下各类不确定因素将不可避免地给电力系统带来巨额的实时调度成本<citation id="191" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。而电量互保作为分担风险的重要手段之一,已有多个省份出台电量互保细则,在售电公司间形成“互帮互助”的交易机制,通过市场手段进一步消纳电量偏差。文献<citation id="189" type="reference">[<a class="sup">13</a>]</citation>采用可中断负荷合同弥补偏差电量,并求解售电公司最优交易策略以节约售电公司成本。文献<citation id="190" type="reference">[<a class="sup">16</a>]</citation>根据市场出清模型,以售电公司间电量互保和可中断负荷进一步消纳电量偏差,并研究不同费用分配办法对售电公司利润的影响。以上针对偏差考核的研究主要集中在如何优化售电公司决策以提高利润上,较少考虑用户在参与实时调度时费用支出和用电行为的改变程度。本文认为在消纳偏差电量时有必要对不同用户诉求进行考虑,求解差异化的偏差电量解决方案。</p>
                </div>
                <div class="p1">
                    <p id="48">本文以综合能源园区为研究对象,提出一种考虑用户评价和用能偏差的多时间尺度优化调度策略。在日前调度中,以园区综合能源运营商(integrated energy operator,IEO)利润和园区用户评价为目标构建园区非合作博弈模型,确定园区能价和整体用能安排,在提高园区经济性的同时满足用户多样化的用能需求。在实时调度中,提出计及园区间能量互保行为的能量偏差应对模型,在解决供求不平衡问题的同时保证不同类型用户的用能诉求。最后,对所提模型进行仿真验证,证明了所提模型有效性。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 综合能源园区架构及运行办法</h3>
                <div class="p1">
                    <p id="50">图1为综合能源园区基本架构。园区在IEO管理下集成智能用电管理单元、电—气耦合联供单元、EV充电单元和用户电—冷用能调度单元<citation id="192" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。IEO负责园区能源设备维护及能价制定,从能源网购买电能和气能转化为电负荷和冷负荷出售给园区用户获取利益;用户依据自身用能习惯,根据IEO报价调整用能行为,在不影响用能需求的情况下降低费用支出。</p>
                </div>
                <div class="area_img" id="51">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 综合能源园区基本架构" src="Detail/GetImg?filename=images/DLXT201923021_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 综合能源园区基本架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Basic framework of integrated energy park</b></p>

                </div>
                <div class="p1">
                    <p id="52">园区仅有一家IEO参与日前电力市场和实时平衡市场能源交易。园区间可事先在能源市场监督下签订能量互保协议,允许以一定的能量转移费用消纳用能偏差:当日前购能不足时,支付一定能量转移费用从其他园区获得能量;当日前购能盈余时,将多余能量出售给其他园区获得收益。能量互保行为产生的费用由双方协议商定,并由交易中心结算。同时,园区IEO还可选择在实时市场中以较高价格购能,或通过园区内DR调度和园区间能量互保自行处理偏差,在提高计划用能消纳程度的同时增加园区运营的经济性。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>2</b> 计及用户评价的园区日前博弈调度</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>2.1</b> 园区用户评价模型</h4>
                <div class="p1">
                    <p id="55">目前针对综合能源园区的优化调度多以IEO利益及配电网波动为目标,园区用户在获得经济收益的同时其舒适性会有所下降,当策略过于激进时对IEO形象及长远发展不利,存在局限性。建立包含体感评价、用电评价和出行评价的园区用户评价体系,为用户提供个性化、差异化的供电服务。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>2.1.1</b> 体感评价</h4>
                <div class="p1">
                    <p id="57">影响体感评价的因素十分复杂,本文以有效温度(effective temperature,ET)作为评价园区热舒适度的指标<citation id="193" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,其与温度、湿度及风速有关。根据不同环境下热承受能力的统计数据,当ET为19 ℃时用户热舒适度最高,得到夏季园区用户体感评价<citation id="194" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>如下:</p>
                </div>
                <div class="p1">
                    <p id="58"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msup><mrow></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>d</mtext><mtext>y</mtext></mrow></msup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>exp</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mo>-</mo><mo stretchy="false">(</mo><mi>E</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>1</mn><mn>7</mn><mo>.</mo><mn>9</mn><mn>2</mn></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>t</i>为一个调度日内的时刻编号,<i>t</i>=1,2,…,24;<i>E</i><sup>body</sup>(<i>t</i>)和<i>E</i><sup>T</sup>(<i>t</i>)分别为<i>t</i>时刻的有效温度和体感评价。</p>
                </div>
                <div class="p1">
                    <p id="60">体感评价是表示用户热舒适度的指标,其值越大,用户体感舒适度越高。园区用户根据自身需要设定不同的体感评价下限,在保证用户对室内环境满意的情况下得到园区冷负荷功率。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>2.1.2</b> 出行评价</h4>
                <div class="p1">
                    <p id="62">EV负荷作为出行工具,其结束调度后的续航能力是居民的首要要求<citation id="195" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。定义出行评价包括电量满意度和充电时长满意度2个方面,其乘积越小,表示园区内用户出行评价越高。</p>
                </div>
                <div class="area_img" id="63">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_06300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="65">式中:<i>N</i>为<i>t</i>时刻园区内EV数量;<i>n</i>为电动汽车编号;<i>S</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>n</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>S</i><sup>end</sup><sub>OC,</sub><sub><i>n</i></sub> 和<i>S</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>n</mi></mrow><mrow><mi>exp</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>n</i>辆EV的充电起始电量、充电结束电量和期待电量;<i>T</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>T</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mi>exp</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>n</i>辆EV的充电起始时间、充电结束时间和期待时间;<i>E</i><sup>EV</sup>为园区出行评价;<i>E</i><sup>EV,SOC</sup>和<i>E</i><sup>EV,t</sup>分别为EV电量满意度和充电时长满意度;<i>E</i><sup>fuzzy</sup><sub>EV,SOC</sub>和<i>E</i><sup>fuzzy</sup><sub>EV,t</sub>分别为经过模糊理论处理后的电量满意度和充电时长满意度。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.1.3</b> 用电评价</h4>
                <div class="p1">
                    <p id="67">本文用电评价包括用电经济性与用电舒适性2个方面。其中用电经济性为优化前后用户的电费支出程度:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msup><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>p</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>p</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">)</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>f</mtext></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>,</mo><mtext>f</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>f</mtext></mrow></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">)</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext><mo>,</mo><mtext>f</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>E</i><sup>e,cost</sup>为综合能源园区的用电经济性;<i>p</i><sub>e,f</sub>和<i>p</i><sub>e</sub>(<i>t</i>)分别为优化前后园区<i>t</i>时刻的固定电价和分时电价;<i>p</i><sub>ev</sub>为EV充电服务费;<i>L</i><sub>load,f</sub>(<i>t</i>)和<i>L</i><sub>load</sub>(<i>t</i>)分别为优化前后<i>t</i>时刻消纳光伏后的用户净负荷,其值为园区内除EV负荷以外的所有电负荷;<i>L</i><sub>ev,f</sub>(<i>t</i>)和<i>L</i><sub>ev</sub>(<i>t</i>)分别为优化前后<i>t</i>时刻的EV充电负荷;<i>T</i>取24;Δ<i>t</i>为时间间隔,本文取1 h。</p>
                </div>
                <div class="p1">
                    <p id="70">用电舒适性是指优化后,用户在电价影响下用电行为的改变程度,设调度前用户舒适性最高。以平均绝对误差百分比(MAPE)来衡量优化前后园区净负荷曲线的差异,用电舒适性可表示为:</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mtext>y</mtext></mrow></msup><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>,</mo><mtext>f</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>,</mo><mtext>f</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mstyle></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>E</i><sup>e,cosy</sup>为综合能源园区的用电舒适性。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.1.4</b> 用户用能调度</h4>
                <div class="p1">
                    <p id="74">用户用能优化调度的实质即是在上述提出的用户评价模型中寻求全局优化解,不同种类用户对评价指标的偏好程度存在差异。</p>
                </div>
                <div class="p1">
                    <p id="75">利用加权平均型的模糊决策法对用能安排进行综合评判<citation id="196" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,其值越小,表示园区内用户评价越高,即</p>
                </div>
                <div class="area_img" id="76">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_07600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="78">式中:<i>α</i>为偏好程度评价向量;<i>α</i><sub>1</sub>,<i>α</i><sub>2</sub>和<i>α</i><sub>3</sub>分别为用户对出行评价、用电经济性和用电舒适性的偏好参数;<i>R</i><sub>u</sub>为用户评价;<i>E</i><sup>fuzzy</sup><sub>e,cost</sub>和<i>E</i><sup>fuzzy</sup><sub>e,cosy</sub>分别为经模糊理论处理后的用电经济性与用电舒适性。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.2 IEO</b>定价及收益模型</h4>
                <div class="p1">
                    <p id="80">园区IEO作为外部能量供应网络和内部能量分配网络的连接枢纽,负责参与能源市场交易及园区内能源价格制定。其从外部能量网络购买电能、气能等转化效率高的高品位能源,在内部消纳冷能、太阳能等低品位能源,在提高能源利用效率的同时通过多能互补实现对上级能源网的削峰填谷。另一方面,IEO以利益最大化为目标,制定下一调度日的分时能价,充分调动园区内的用户响应积极性。定价模型为:</p>
                </div>
                <div class="area_img" id="81">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_08100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="83">式中:<i><b>p</b></i><sub>e</sub>和<i><b>p</b></i><sub>c</sub>分别为日前调度中IEO制定的分时电价向量和分时冷价向量;<i>p</i><sub>c</sub>(<i>t</i>)为优化后园区<i>t</i>时刻的分时电价。</p>
                </div>
                <div class="p1">
                    <p id="84">在日前调度中,IEO预计收益为售能收入与购能成本和运维成本之差,可由下式表示:</p>
                </div>
                <div class="area_img" id="85">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_08500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">式中:<i>C</i><sub>profit</sub>为园区IEO日前调度利润;<i>C</i><sub>sale,IEO</sub>,<i>C</i><sub>buy,IEO</sub>和<i>C</i><sub>run,IEO</sub>分别为园区IEO日前调度的售能收入、购能收入和运维成本;<i>p</i><sub>e,grid</sub>(<i>t</i>)和<i>p</i><sub>g,grid</sub>(<i>t</i>)分别为<i>t</i>时刻外部电价和气价;<i>P</i><sub>e</sub>(<i>t</i>)和<i>P</i><sub>g</sub>(<i>t</i>)分别为<i>t</i>时刻外部购买的电功率和天然气功率;<i><b>L</b></i><sub>run</sub>(<i>t</i>)为<i>t</i>时刻能源设备产能功率向量;<i>L</i><sup>e</sup><sub>CHP</sub>(<i>t</i>)和<i>L</i><sup>c</sup><sub>CHP</sub>(<i>t</i>)分别为CHP机组在<i>t</i>时刻的电产能功率和冷产能功率;<i>L</i><sup>c</sup><sub>HVAC</sub>(<i>t</i>)和<i>L</i><sup>e</sup><sub>T</sub>(<i>t</i>)分别为<i>t</i>时刻高压交流(HVAC)产能功率和变压器产能功率;<i>L</i><sub>c</sub>(<i>t</i>)为<i>t</i>时刻园区的冷负荷功率;<i>L</i><sub>PV</sub>(<i>t</i>)为<i>t</i>时刻分布式电源的产能功率;<i><b>c</b></i><sub>run</sub>为能源设备单位产能运维成本向量;<i>c</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>为CHP机组产生单位电能的运维成本;<i>c</i><sub>AC</sub>为CHP机组换热装置产生单位冷能的运维成本;<i>c</i><sub>HVAC</sub>为HVAC的单位产能运维成本;<i>c</i><sub>T</sub>为变压器的单位产能运维成本;<i>c</i><sub>EV</sub>和<i>c</i><sub>PV</sub>分别为EV充电桩和分布式电源的运维成本。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.3</b> 园区日前博弈调度办法</h4>
                <div class="p1">
                    <p id="89">在园区能源互联网中,IEO和用户是独立理性的利益主体,IEO通过调整能价追求自身收益最大化,即式(7)最大化;用户根据能价调整用能安排提高自身用户评价指标,即式(6)最小化,两者之间存在非合作博弈关系。</p>
                </div>
                <div class="p1">
                    <p id="90">博弈的最终解将是一个纳什均衡解,此时双方单方面策略的改变都无法激发对方改变自身策略获得更大收益,如式(8)所示。</p>
                </div>
                <div class="area_img" id="91">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_09100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="93">式中:<i><b>L</b></i><sup>nash</sup>和<i><b>p</b></i><sup>nash</sup>分别为纳什均衡点的用户用能安排向量与园区分时能价向量;<i><b>L</b></i>和<i><b>p</b></i>分别为用户和IEO不在纳什均衡点的用能安排向量和分时能价向量组成的策略集。</p>
                </div>
                <div class="p1">
                    <p id="94">本文采用改进粒子群算法求解非合作博弈的纳什均衡解,优化变量为园区用户用能安排向量与园区分时能价向量。粒子群算法中的每个粒子代表博弈双方的一个整体策略集,适应度函数定义如下:</p>
                </div>
                <div class="p1">
                    <p id="95">min <i>F</i><sup>PSO</sup>=max{<i>R</i><sub>u</sub>(<i>x</i><sup>*</sup><sub>L</sub>,<i>x</i><sub>p</sub>)-<i>R</i><sub>u</sub>(<i>x</i><sub>L</sub>,<i>x</i><sub>p</sub>),0}+</p>
                </div>
                <div class="p1">
                    <p id="96">max{<i>C</i><sub>profit</sub>(<i>x</i><sub>L</sub>,<i>x</i><sub>p</sub>)-<i>C</i><sub>profit</sub>(<i>x</i><sub>L</sub>,<i>x</i><sup>*</sup><sub>p</sub>),0}      (9)</p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>F</i><sup>PSO</sup>为目标函数;<i>x</i><sub>L</sub>和<i>x</i><sub>p</sub>分别为粒子<i>x</i>中用户和IEO的策略集;<i>x</i><sup>*</sup><sub>L</sub>和<i>x</i><sup>*</sup><sub>p</sub>分别为粒子群中任一粒子<i>x</i><sup>*</sup>中用户和IEO的策略集。</p>
                </div>
                <div class="p1">
                    <p id="98">显然,由纳什均衡的性质可知,当且仅当粒子<i>x</i>为纳什均衡解时式(9)取得最小值0。本文日前调度模型中,用户应满足能量平衡约束、负荷特性约束等。IEO应满足购能潮流约束、能量守恒约束和定价约束等,此处不赘述。</p>
                </div>
                <h3 id="99" name="99" class="anchor-tag"><b>3</b> 考虑不确定性的园区实时调度模型</h3>
                <div class="p1">
                    <p id="100">日前调度中园区预测下一个调度日负荷并在能源市场购能,IEO购能量与能价均已确定。但在实时调度中,各类不确定因素往往导致实际值与预测值有所偏差。</p>
                </div>
                <div class="p1">
                    <p id="101">为应对这一问题,园区可以选择能量互保、用户DR调度和实时市场购能等策略。值得一提的是,为保证IEO长期效益,在进行能量偏差应对时应考虑用户对用能经济性的敏感程度。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.1</b> 能量偏差应对方法</h4>
                <div class="p1">
                    <p id="103">实时调度中,园区IEO根据能源网负荷波动情况和费用支出,以园区间能量互保、DR调度和实时市场购能3种策略弥补用能偏差。</p>
                </div>
                <div class="area_img" id="104">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="106">式中:Δ<i><b>P</b></i><sub>e,</sub><sub><i>i</i></sub>(<i>t</i>)和Δ<i><b>P</b></i><sub>g,</sub><sub><i>i</i></sub>(<i>t</i>)分别为园区<i>i</i>在<i>t</i>时刻的用电偏差调度安排向量和用气偏差调度安排向量;Δ<i>P</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>),Δ<i>P</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)和Δ<i>P</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)分别为实时调度中园区<i>i</i>在<i>t</i>时刻的互保电量、DR电量和实时市场购电量;Δ<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>),Δ<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)和Δ<i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)分别为实时调度中园区<i>i</i>在<i>t</i>时刻的互保气量、DR气量和实时市场购气量。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">1)园区间能量互保</h4>
                <div class="p1">
                    <p id="108">为减少能量偏差带来的费用风险,园区之间允许针对偏差考核进行能量互保。园区事先签订协议,以一定的转移费用将日前购能量在园区间重新分配转移。</p>
                </div>
                <div class="p1">
                    <p id="109">能量互保成本如式(11)所示。</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mrow><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow><mn>2</mn></mfrac></mrow></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow><mn>2</mn></mfrac><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mrow><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow><mn>2</mn></mfrac></mrow></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow><mn>2</mn></mfrac><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mtext>e</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>c</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和c<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为单位电量的转入价格和转出价格,均为正值;<i>c</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和c<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为单位天然气的转入价格和转出价格,均为正值;<i>c</i><sup>grid</sup><sub>e</sub>和<i>c</i><sup>grid</sup><sub>g</sub>分别为单位电量和单位天然气过网价格;<i>C</i><sup>real</sup><sub>trans,</sub><sub><i>i</i></sub>,<i>C</i><sup>real,e</sup><sub>trans,</sub><sub><i>i</i></sub> 和<i>C</i><sup>real,g</sup><sub>trans,</sub><sub><i>i</i></sub> 分别为园区<i>i</i>的整体互保费用、电能互保费用和天然气互保费用。</p>
                </div>
                <div class="p1">
                    <p id="112">上式互保行为中,当园区<i>i</i>从其他园区获得能量时,Δ<i>P</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)和Δ<i>P</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)为正值,该园区需支付能量过网价格和能量转移价格之和;当园区<i>i</i>向其他园区转移能量时,Δ<i>P</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)和Δ<i>P</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)为负值,该园区获得费用为能量转移收益与能量过网价格之差。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">2)用户DR调度</h4>
                <div class="p1">
                    <p id="114">用户与IEO签订合同,能量偏差严重时给予IEO一定的可调负荷控制权,通过DR参与能量互动,以日前调度中纳什均衡时的分时能价结算用能价格,并计及用户参与DR后影响用能舒适性的折合成本。</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msubsup><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msubsup><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>C</i><sup>real</sup><sub>DR,</sub><sub><i>i</i></sub>为园区<i>i</i>的整体补偿费用;<i>c</i><sup>DR</sup><sub>e,</sub><sub><i>i</i></sub>和<i>c</i><sup>DR</sup><sub>g,</sub><sub><i>i</i></sub>分别为园区<i>i</i>的单位电能和天然气的舒适性损耗折合成本。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117">3)实时市场购能</h4>
                <div class="p1">
                    <p id="118">当实时用能小于日前计划用能且无法通过以上2种方法弥补时,园区需要以较高价格在实时市场购能。额外购能成本为:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>p</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>p</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:Δ<i>P</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)≥0,Δ<i>P</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msubsup></mrow></math></mathml>(<i>t</i>)≥0;<i>C</i><sup>real</sup><sub>buy,</sub><sub><i>i</i></sub>为园区<i>i</i>的实时市场购能费用;<i>p</i><sup>buy</sup><sub>e</sub>(<i>t</i>)和<i>p</i><sup>buy</sup><sub>g</sub>(<i>t</i>)分别为<i>t</i>时刻实时市场购电额外成本和购气额外成本;<i>p</i><sup>real</sup><sub>e,grid</sub>(<i>t</i>)和<i>p</i><sup>real</sup><sub>g,grid</sub>(<i>t</i>)分别为实时市场<i>t</i>时刻的电价和气价。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>3.2</b> 园区实时调度模型</h4>
                <div class="p1">
                    <p id="122">本文实时调度模型中有以下假设:①园区为完全利益理性主体;②不同园区间能量传递期望值等信息彼此可知;③园区整体承担用能偏差成本。</p>
                </div>
                <div class="p1">
                    <p id="123">园区实时优化调度的实质即是在3.1节提出的能量偏差应对方法中,寻求可使所有园区整体IEO成本最低的最优组合策略,即</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>C</mi><msup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>M</i>为园区数目;<i>C</i><sup>real</sup>为实时调度中园区总成本。</p>
                </div>
                <div class="p1">
                    <p id="126">在实时调度中,约束条件由互保容量约束、DR上下限约束和实时能量守恒约束组成,详见附录A。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>4</b> 算例仿真</h3>
                <h4 class="anchor-tag" id="128" name="128"><b>4.1</b> 模型求解流程</h4>
                <div class="p1">
                    <p id="129">本文园区多时间尺度优化模型求解过程中,园区IEO与用户具有耦合关系,其流程如附录B图B1所示。日前调度中,输入气候数据、用户用能偏好数据、负荷数据等,设定求解纳什均衡的改进粒子群算法的迭代次数及种群规模,以用户评价最好和IEO收益最高为目标,得出不同园区最优分时能价及用能方案。实时调度中,根据日前调度数据,提前1 h预测各类偏差数据,以园区实时调度成本最低为目标在Yalmip环境下调用Cplex求解下一时段的偏差应对策略,产生实时用能方案。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>4.2</b> 情景设定及参数设置</h4>
                <div class="p1">
                    <p id="131">本文能源网由修改后的IEEE 14节点配电网系统和7节点天然气管网组成,其拓扑结构如附录B图B2所示。E1到E4为4个主要功能不同的综合能源园区,其主要负荷类型分别为居民负荷、商业负荷、轻工业负荷、重工业负荷,CHP机组均通过以热定电模式供冷。配电网中园区节点位置为节点4、节点14、节点5和节点6,燃气管网中园区节点位置为节点3、节点6、节点7和节点4。能源网网络参数和用户用能偏好参数等见附录C。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>4.3</b> 仿真结果分析</h4>
                <h4 class="anchor-tag" id="133" name="133"><b>4.3.1</b> 日前调度结果</h4>
                <h4 class="anchor-tag" id="134" name="134">1)园区用能安排结果</h4>
                <div class="p1">
                    <p id="135">日前调度前园区能价固定,用户以用电舒适性最大的方式制定用电安排,调度后用户以用电评价最好的方式针对分时电价制定用电安排。求解纳什均衡后4类综合能源园区基本负荷如附录B图B3所示,用户将减少高电价时段用电量,增加低电价时段用电量,有效降低园区购电成本及用电支出。4类园区均方差分别降至259,348,781,377 kW,相较于调度前各下降20.1%,18.3%,4%,2%,均低于调度前无序用电,由于园区3与园区4的工业负荷对用电舒适性敏感度较高,平抑波动能力较低。4类园区用电经济性分别为0.29,0.48,0.71和0.96,用电舒适性分别为0.67,0.45,0.35和0.05,符合不同类型用户预期,在保证用电可靠性的同时提供了差异化供电服务。</p>
                </div>
                <div class="p1">
                    <p id="136">为定量分析日前调度策略中EV负荷计及出行评价的充电行为,将本文方法同无序充电对比分析,园区EV负荷对比如图2所示。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 调度前后的EV负荷对比" src="Detail/GetImg?filename=images/DLXT201923021_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 调度前后的EV负荷对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 EV load comparison before and after dispatching</b></p>

                </div>
                <div class="p1">
                    <p id="138">无序充电时,受园区性质影响,园区1在18:00—22:00时存在明显的充电高峰,夜间03:00—08:00时EV负荷基本为零;园区4在08:00—12:00时存在明显的充电高峰,18:00—24:00时EV负荷基本为零。两园区调度前EV负荷均与基本负荷用电高峰叠加,加剧了配电网的负荷波动。考虑电池电量和充电时间等出行评价进行有序充电时,EV负荷峰谷差和均方差明显下降,部分电量充足的EV不进行充电行为。电量较低的EV进入地下停车场时,会选择立即充电,形成充电小高峰,如图2(a)中18:00和图2(b)中09:00时所示。本文园区EV平均充电时间为1.4 h,EV充电完毕时平均荷电状态为94.5%。与无序充电相比,本文方法可以在保证EV充电期望的同时,更加主动地改善配电网负荷情况,对提高配电网运行稳定性具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="139">园区1与园区4冷负荷出力如附录B图B4所示,IEO在制冷需求较小时优先选择成本较低的CHP供冷,而在09:00—14:00时,受气候因素影响,园区供冷功率迎来高峰,CHP机组出力达到上限,IEO以电转冷的形式利用HVAC系统辅助制冷,满足用户制冷需求。日前调度前用户期望ET为19 ℃,调度后ET可在体感评价允许范围内波动,在削减供冷量的同时降低用户费用支出。以园区1为例,优化后园区减负荷量为1 930 kW,削减比例达到7.6%,在保证用户体感评价的同时,可有效缓解夏季温度控制负荷带来的负荷尖峰。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140">2)利益主体收支情况</h4>
                <div class="p1">
                    <p id="141">纳什均衡时园区分时电价如附录B图B5所示。受早高峰和晚高峰影响,07:00—10:00和18:00—21:00时电价较高,接近电价上限;22:00—次日05:00时电价较低,接近电价下限,价格曲线与园区电负荷走势基本相同,可使IEO收益最大化并引导用户错峰用电。另一方面,综合分析图B3(a)至(c)可发现,12:00—16:00时用户负荷较高而IEO定价较低,这是由于该时段光伏出力大,对用电经济性较为敏感的用户倾向增加该时段负荷以最大化消纳清洁能源,同时受光伏出力影响,IEO该时段报价市场竞争力较低。</p>
                </div>
                <div class="p1">
                    <p id="142">图3所示为调度后园区IEO的成本收益分析。以园区1为例,在1个调度日内,IEO购电总成本为8 361元,购气总成本为2 421元,运维成本为808元,用户用电费用为14 520元,用冷费用为5 916元,收取EV充电服务费为1 597元,净利润为10 443元。可以发现,IEO利润包括售能营收和EV充电服务费2个部分。在用电高峰时段,由于电价高于购电成本,IEO主要利润来自售电营收;在日间中午时段,受气候因素影响,主要利润来自售冷营收;17:00—21:00时段,园区内EV数目增加,充电需求较大,充电服务费用成为主要利润来源之一。</p>
                </div>
                <div class="p1">
                    <p id="143">附录B图B6为园区1和园区4用户调度前后的费用支出对比,日前调度后的用户费用分别为22 033元和53 275元。园区1用户费用相较于优化前降低39.9%,这是因为居民用户对用电经济性较为敏感,倾向于牺牲舒适性在电价较低时段用电,以获取经济利益。园区4中工业用户负荷大且稳定,波动较小,其对用电舒适性较为敏感,在分时能价刺激下响应能力较低,调度前后费用支出变化不大。以园区4为例,分析综合能源园区多能互补的优势。若园区内不配置分布式光伏供电单元,且无CHP机组供冷,用户电费支出与IEO制冷成本将分别提高4 344元和8 111元,相较于传统用电园区,光伏分布式电源和电—气多能耦合联供单元可有效提高园区经济性与稳定性。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 IEO成本收益分析" src="Detail/GetImg?filename=images/DLXT201923021_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 IEO成本收益分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Cost-benefit analysis of IEO</b></p>

                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>4.3.2</b> 实时调度结果</h4>
                <div class="p1">
                    <p id="146">实时调度中用电安排、光伏出力和气候因素的变化将导致功率不平衡现象,根据偏差功率计算值得到各园区实时负荷如附录B图B7所示。园区为平衡用能偏差的实时调度成本主要包括实时购能额外成本、能量互保成本和用能舒适性损耗成本。各园区偏差电量应对策略如图4所示。</p>
                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 偏差电量应对策略" src="Detail/GetImg?filename=images/DLXT201923021_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 偏差电量应对策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Coping strategy to power deviation</b></p>

                </div>
                <div class="p1">
                    <p id="148">偏差电量为负表示实时用电少于日前购电,为正表示实时用电多于日前购电。为降低调度成本,园区首先选择电量互保应对偏差,当园区间该时刻互保电量消纳完毕时园区1、园区2和园区3优先选择DR消除偏差,如图4(a)至(c)所示,而园区4将优先选择实时市场购电,如图4(d)所示,这是因为重工业用户对用电舒适性敏感,DR调度成本高于实时市场购能成本。另一方面,各园区互保电量占偏差电量比重分别为40.1%,43.2%,60.2%和61.3%,可见为减少园区实时调度总成本,互保行为对象将优先在DR调度成本大的园区间进行。引入能量互保行为前后的实时调度总费用如附录B图B8所示,当园区仅存在实时市场购能和DR调度2种应对策略时,实时调度总成本为3 672元,引入能量互保行为后总成本降为2 088元。可见,引入园区间能量互保行为可有效降低综合能源园区运行成本。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="150">本文基于综合能源园区,提出一种考虑IEO和用户双方利益诉求的多时间尺度优化调度策略。通过仿真验证,得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="151">1)考虑多方市场主体利益诉求的日前博弈调度方法对调动用户积极性有重要作用,在保证IEO利润的同时可有效提高能源利用效率,节约系统运行成本。</p>
                </div>
                <div class="p1">
                    <p id="152">2)以园区调度总成本为目标的能量偏差应对模型可有效解决各类不确定因素导致的用能偏差,确保园区能量实时平衡。园区间能量互保行为可有效降低园区实时调度成本。</p>
                </div>
                <div class="p1">
                    <p id="153">3)本文用户评价模型对挖掘不同种类用户的调度潜力有重要作用。考虑差异化供能的多时间尺度调度方法可以在改善能源网运行状况的同时,满足不同负荷用能需求,符合智能电网的发展方向。</p>
                </div>
                <div class="p1">
                    <p id="154">本文仅考虑常见的具有同类产业集群效应的综合能源园区,而针对各类负荷所占比例平均的多样型园区,本文提出能量互保策略可首先在园区运营商主导下内部进行,当无法满足功率平衡时再与其他园区进行能量交换。但多样型园区负荷场景更为复杂,未来研究需要使用更加准确的负荷模型来处理能量偏差,以满足用户多样化的用能需要。</p>
                </div>
                <div class="p1">
                    <p id="155">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="197" name="197" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="198">1实时调度约束</p>
                </div>
                <div class="p1">
                    <p id="199">1.1互保容量约束</p>
                </div>
                <div class="p1">
                    <p id="200">园区间在进行能量互保的过程中，在互保能量应满足式(1)的上下限约束；所有园区在同一时刻互保能量代数和为0，如式(2)所示</p>
                </div>
                <div class="area_img" id="201">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="202">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="203">式中，<image id="204" type="formula" href="images/DLXT201923021_20400.jpg" display="inline" placement="inline"><alt></alt></image>,<image id="206" type="formula" href="images/DLXT201923021_20600.jpg" display="inline" placement="inline"><alt></alt></image>分别为园区i的互保电量上限和互保气量上限；<image id="207" type="formula" href="images/DLXT201923021_20700.jpg" display="inline" placement="inline"><alt></alt></image>,<image id="209" type="formula" href="images/DLXT201923021_20900.jpg" display="inline" placement="inline"><alt></alt></image>分别为园区i的互保电量下限和互保气量下限。</p>
                </div>
                <div class="p1">
                    <p id="210">1.2 DR上下限约束</p>
                </div>
                <div class="p1">
                    <p id="211">园区通过DR参与实时能量互动时，其DR容量应在用户可接受的范围内调度</p>
                </div>
                <div class="area_img" id="212">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="214">式中，<image id="215" type="formula" href="images/DLXT201923021_21500.jpg" display="inline" placement="inline"><alt></alt></image>,<image id="216" type="formula" href="images/DLXT201923021_21600.jpg" display="inline" placement="inline"><alt></alt></image>分别为园区i的互保电量上限和互保气量上限；<image id="217" type="formula" href="images/DLXT201923021_21700.jpg" display="inline" placement="inline"><alt></alt></image>,<image id="218" type="formula" href="images/DLXT201923021_21800.jpg" display="inline" placement="inline"><alt></alt></image>分别为园区i的互保电量下限和互保气量下限。</p>
                </div>
                <div class="p1">
                    <p id="219">1.3实时能量守恒约束</p>
                </div>
                <div class="p1">
                    <p id="220">当出现能量偏差时，园区实时用能应满足式(4)的能量平衡约束；用能总偏差应等于能量互保，DR调度和实时购能之和，如式(5)所示</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="222">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923021_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="223">式中，P<sub>e</sub><sup>real</sup>(t),P<sub>g</sub><sup>real</sup>(t)为t时刻的园区实时用能。</p>
                </div>
                <h3 id="224" name="224" class="anchor-tag">附录B</h3>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 综合能源园区多时间尺度调度流程图" src="Detail/GetImg?filename=images/DLXT201923021_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 综合能源园区多时间尺度调度流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Multi-time optimization flow chart for Multi-Energy Park</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 能源网拓扑结构" src="Detail/GetImg?filename=images/DLXT201923021_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 能源网拓扑结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Topology of multi-energy network</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 调度前后基本负荷对比" src="Detail/GetImg?filename=images/DLXT201923021_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 调度前后基本负荷对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_22701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 调度前后基本负荷对比" src="Detail/GetImg?filename=images/DLXT201923021_22701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 调度前后基本负荷对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_22701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 运营商制冷设备出力" src="Detail/GetImg?filename=images/DLXT201923021_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 运营商制冷设备出力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Cooling equipment output of IEO</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 园区实时电价对比" src="Detail/GetImg?filename=images/DLXT201923021_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 园区实时电价对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Comparison of park real-time electricity price</p>

                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6 调度前后用电支出对比" src="Detail/GetImg?filename=images/DLXT201923021_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6 调度前后用电支出对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Electricity expenditure before and after dispatch.</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7 园区实时电负荷" src="Detail/GetImg?filename=images/DLXT201923021_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7 园区实时电负荷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Real-time power load in the park</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8 有无能量互保行为成本对比" src="Detail/GetImg?filename=images/DLXT201923021_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8 有无能量互保行为成本对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 Cost of considering power transfer strategy and without considering power transfer strategy</p>

                </div>
                <h3 id="233" name="233" class="anchor-tag">附录C</h3>
                <div class="area_img" id="234">
                                            <p class="img_tit">
                                                表C1 IEEE 14节点配电网参数
                                                    <br />
                                                Tab.C1 Parameters of IEEE 14-bus distribution network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923021_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 IEEE 14节点配电网参数" src="Detail/GetImg?filename=images/DLXT201923021_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="235">
                                            <p class="img_tit">
                                                表C2 天然气管网参数
                                                    <br />
                                                Tab.C2 Parameters of Pipeline network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923021_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 天然气管网参数" src="Detail/GetImg?filename=images/DLXT201923021_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="236">
                                            <p class="img_tit">
                                                表C3 用户用能偏好参数
                                                    <br />
                                                Tab.C3 parameters of user preferences
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923021_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923021_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923021_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3 用户用能偏好参数" src="Detail/GetImg?filename=images/DLXT201923021_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923021001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923021&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDk1ODBGckNVUjdxZlp1WnRGeUhnVkxyQUlTSFRlckc0SDlUTXFJOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MjM3MDNQYmJHNEg5bk1xSTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ZMckFQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 周孝信,陈树勇,鲁宗相,等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报,2018,38(7):1893-1904.ZHOU Xiaoxin,CHEN Shuyong,LU Zongxiang,et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE,2018,38(7):1893-1904.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803002&amp;v=MTkzNjU3cWZadVp0RnlIZ1ZMckFJVHJCZmJHNEg5bk1ySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘敦楠,徐尔丰,许小峰.面向园区微网的“源-网-荷-储”一体化运营模式[J].电网技术,2018,42(3):681-689.LIU Dunnan,XU Erfeng,XU Xiaofeng.“Source-network-load-storage” integrated operation model for microgrid in park[J].Power System Technology,2018,42(3):681-689.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610006&amp;v=MTgyMzdMckFJVHJCZmJHNEg5Zk5yNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 施锦月,许健,曾博,等.基于热电比可调模式的区域综合能源系统双层优化运行[J].电网技术,2016,40(10):2959-2966.SHI Jinyue,XU Jian,ZENG Bo,et al.A bi-level optimal operation for energy hub based on regulating heat-to-electric ratio mode[J].Power System Technology,2016,40(10):2959-2966.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transmission-constrained unit commitment considering combined electricity and district heating networks">

                                <b>[5]</b> LI Z,WU W,WANG J,et al.Transmission-constrained unit commitment considering combined electricity and district heating networks[J].IEEE Transactions on Sustainable Energy,2016,7(2):480-492.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804015&amp;v=MDk5NDhadVp0RnlIZ1ZMckFJU0hUZXJHNEg5bk1xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 潘振宁,王克英,瞿凯平,等.考虑大量EV接入的电-气-热多能耦合系统协同优化调度[J].电力系统自动化,2018,42(4):104-112.DOI:10.7500/AEPS20170527007.PAN Zhenning,WANG Keying,QU Kaiping,et al.Coordinated optimal dispatch of electricity-gas-heat multi-energy system considering high penetration of electric vehicles[J].Automation of Electric Power Systems,2018,42(4):104-112.DOI:10.7500/AEPS20170527007.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MTkxMzN5SGdWTHJBUHlyUGJiRzRIOWJNclk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 靳小龙,穆云飞,贾宏杰,等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报,2017,37(2):581-590.JIN Xiaolong,MU Yunfei,JIA Hongjie,et al.Optimal scheduling method for a combined cooling,heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE,2017,37(2):581-590.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Including smart loads for optimal demand response in integrated energy management systems for isolated microgrids">

                                <b>[8]</b> SOLANKI B V,RAGHURAJAN A,BHATTACHARYA K,et al.Including smart loads for optimal demand response in integrated energy management systems for isolated microgrids[J].IEEE Transactions on Smart Grid,2017,8(4):1739-1748.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701019&amp;v=MTA1MDk5Yk1ybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ZMckFJaW5TWkxHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 唐巍,高峰.考虑用户满意度的户用型微电网日前优化调度[J].高电压技术,2017,43(1):140-148.TANG Wei,GAO Feng.Optimal operation of household microgrid day-ahead energy considering user satisfaction[J].High Voltage Engineering,2017,43(1):140-148.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incentivizing energy reduction for emergency demand response in multi-tenant mixed-use buildings">

                                <b>[10]</b> TRAN N,PHAM C,NGUYEN M,et al.Incentivizing energy reduction for emergency demand response in multi-tenant mixed-use buildings[J].IEEE Transactions on Smart Grid,2018,9(4):3701-3715.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814005&amp;v=MTQ3NzFOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWTHJBSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 杨铮,彭思成,廖清芬,等.面向综合能源园区的三方市场主体非合作交易方法[J].电力系统自动化,2018,42(14):32-39.DOI:10.7500/AEPS20170915007.YANG Zheng,PENG Sicheng,LIAO Qingfen,et al.Non-cooperative trading method for three market entities in integrated community energy system[J].Automation of Electric Power Systems,2018,42(14):32-39.DOI:10.7500/AEPS20170915007.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806003&amp;v=MTA0MTdCdEdGckNVUjdxZlp1WnRGeUhnVkxyQUlUckJmYkc0SDluTXFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 吴界辰,艾欣,张艳,等.配售分离环境下高比例分布式能源园区电能日前优化调度[J].电网技术,2018,42(6):1709-1719.WU Jiechen,AI Xin,ZHANG Yan,et al.Day-ahead optimal scheduling for high penetration of distributed energy resources in community under separated distribution and retail operational environment[J].Power System Technology,2018,42(6):1709-1719.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720003&amp;v=MTk5MjZHNEg5Yk9yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ZMckFJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 郭曼兰,陈皓勇,张聪,等.偏差电量考核机制下售电公司的最优经营策略[J].电力系统自动化,2017,41(20):17-25.DOI:10.7500/AEPS20170330010.GUO Manlan,CHEN Haoyong,ZHANG Cong,et al.Optimal marketing strategy of retailers under energy deviation penalty[J].Automation of Electric Power Systems,2017,41(20):17-25.DOI:10.7500/AEPS20170330010.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507013&amp;v=MTg3NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVkxyQVB5clBiYkc0SDlUTXFJOUVaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 高亚静,李瑞环,梁海峰,等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报,2015,35(7):1657-1665.GAO Yajing,LI Ruihuan,LIANG Haifeng,et al.Two step optimal dispatch based on multiple scenarios technique considering uncertainties of intermittent distributed generations and loads in the active distribution system[J].Proceedings of the CSEE,2015,35(7):1657-1665.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806015&amp;v=MDQ4NTlBSVNIVGVyRzRIOW5NcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdWTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 殷加玞,赵冬梅.考虑源荷双侧预测误差的实时发电计划闭环控制模型[J].电力系统自动化,2018,42(6):98-105.DOI:10.7500/AEPS20170604004.YIN Jiafu,ZHAO Dongmei.Closed-loop control model for real-time generation scheduling considering source-side and load-side prediction error[J].Automation of Electric Power Systems,2018,42(6):98-105.DOI:10.7500/AEPS 20170604004.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724018&amp;v=MTk2MDZxZlp1WnRGeUhnVkxyQUlTSFRlckc0SDliT3E0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨阳方,刘继春.计及电量互保策略的售电公司两阶段日前决策方法[J].电力系统自动化,2017,41(24):120-128.DOI:10.7500/AEPS20170612008.YANG Yangfang,LIU Jichun.Two-stage decision-making method of retailers considering power transfer strategy[J].Automation of Electric Power Systems,2017,41(24):120-128.DOI:10.7500/AEPS20170612008.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514019&amp;v=MTUxNTMzenFxQnRHRnJDVVI3cWZadVp0RnlIZ1ZMckFQeXJQYmJHNEg5VE5xNDlFYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 徐宪东,贾宏杰,靳小龙,等.区域综合能源系统电/气/热混合潮流算法研究[J].中国电机工程学报,2015,35(14):3634-3642.XU Xiandong,JIA Hongjie,JIN Xiaolong,et al.Study on hybrid heat-gas-power flow algorithm for integrated community energy system[J].Proceedings of the CSEE,2015,35(14):3634-3642.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal configuration planning of multi-energy systems considering distributed renewable energy">

                                <b>[18]</b> HUANG W,ZHANG N,YANG J,et al.Optimal configuration planning of multi-energy systems considering distributed renewable energy[J].IEEE Transactions on Smart Grid,2019,10(2):1452-1464.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWDB546CFAB921B3249797CF1DCE372CE41&amp;v=MTU2OTZXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHRoemIyNHhhQT1OaWZjYXNHOUd0ZS8yZjQzYmVrT2ZuODd5eDhVNHpnT1BuNlczMmMyZnJEbk1MNmVDT052RlNpVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> WU J,GAO X,GIORGI F,et al.Changes of effective temperature and cold/hot days in late decades over China based on a high resolution gridded observation dataset[J].International Journal of Climatology,2017,37(S1):788-800.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203287&amp;v=MTE0MDZadEZpbmxVcnpJS1ZzVGJ4bz1OaWZPZmJLOUg5UE9xWTlGWnVzTURuUStvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> KAM M V D,SARK W V.Smart charging of electric vehicles with photovoltaic power and vehicle-to-grid technology in a microgrid [J].Applied Energy,2015,152:20-30.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201210044&amp;v=MDgxMTBQTnI0OUJZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVkxyQUlUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 何永秀,王冰,熊威,等.基于模糊综合评价的居民智能用电行为分析与互动机制设计[J].电网技术,2012,36(10):247-252.HE Yongxiu,WANG Bing,XIONG Wei,et al.Analysis of residents' smart electricity consumption behavior based on fuzzy synthetic evaluation and the design of interactive mechanism[J].Power System Technology,2012,36(10):247-252.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923021&amp;v=MDExMTlHRnJDVVI3cWZadVp0RnlIZ1ZMckFJU0hUZXJHNEg5ak9ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

