

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135881223537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923022%26RESULT%3d1%26SIGN%3dUTvWaKrwZf5s%252bb1xOwvaybJLxQE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923022&amp;v=MDc2ODVyRzRIOWpPckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3pNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; 多节点耦合电热微网 "><b>1</b> 多节点耦合电热微网</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;2&lt;/b&gt; 电热微网的复杂网络建模 "><b>2</b> 电热微网的复杂网络建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;2.1&lt;/b&gt; 复杂网络理论"><b>2.1</b> 复杂网络理论</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;2.2&lt;/b&gt; 多节点耦合电热微网建模"><b>2.2</b> 多节点耦合电热微网建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;3&lt;/b&gt; 电热微网的复杂网络评估指标 "><b>3</b> 电热微网的复杂网络评估指标</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;3.1&lt;/b&gt; 电热微网的评估目标"><b>3.1</b> 电热微网的评估目标</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;3.2&lt;/b&gt; 复数表示的节点度"><b>3.2</b> 复数表示的节点度</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;3.3&lt;/b&gt; 节点介数"><b>3.3</b> 节点介数</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;3.4&lt;/b&gt; 效率损失系数"><b>3.4</b> 效率损失系数</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.5&lt;/b&gt; 介数权重的节点度"><b>3.5</b> 介数权重的节点度</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;3.6 EWND&lt;/b&gt;"><b>3.6 EWND</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;3.7&lt;/b&gt; 网络动态化对指标的影响"><b>3.7</b> 网络动态化对指标的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#166" data-title="&lt;b&gt;4.1&lt;/b&gt; 复数表示的节点度评估"><b>4.1</b> 复数表示的节点度评估</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;4.2&lt;/b&gt; 节点介数评估"><b>4.2</b> 节点介数评估</a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;4.3&lt;/b&gt; 效率损失系数评估"><b>4.3</b> 效率损失系数评估</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;4.4 BCWND&lt;/b&gt;评估"><b>4.4 BCWND</b>评估</a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;4.5 EWND&lt;/b&gt;评估"><b>4.5 EWND</b>评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#199" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#268" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 电热微网结构&lt;/b&gt;"><b>图1 电热微网结构</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图2 电热微网双向图&lt;/b&gt;"><b>图2 电热微网双向图</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;图3 某电热微网算例网络拓扑&lt;/b&gt;"><b>图3 某电热微网算例网络拓扑</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;表1 基于不同指标下的电热微网敏感性关键节点编号&lt;/b&gt;"><b>表1 基于不同指标下的电热微网敏感性关键节点编号</b></a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;图4 节点介数和效率损失系数柱形图&lt;/b&gt;"><b>图4 节点介数和效率损失系数柱形图</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;表2 单向图节点指标序列相关系数&lt;/b&gt;"><b>表2 单向图节点指标序列相关系数</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;表3 双向图单节点故障下节点指标序列与原指标序列的相关系数分布次数比较&lt;/b&gt;"><b>表3 双向图单节点故障下节点指标序列与原指标序列的相关系数分布次数比较</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;图5 BCWND和EWND柱形图&lt;/b&gt;"><b>图5 BCWND和EWND柱形图</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;表4 节点度序列相关系数和离散系数&lt;/b&gt;"><b>表4 节点度序列相关系数和离散系数</b></a></li>
                                                <li><a href="#269" data-title="图A1 电力线路拓扑建模">图A1 电力线路拓扑建模</a></li>
                                                <li><a href="#270" data-title="图A2 节点损耗拓扑建模">图A2 节点损耗拓扑建模</a></li>
                                                <li><a href="#271" data-title="图A3 原有节点拓扑建模">图A3 原有节点拓扑建模</a></li>
                                                <li><a href="#272" data-title="图A4 典型复杂网络结构图">图A4 典型复杂网络结构图</a></li>
                                                <li><a href="#273" data-title="图A5 电热微网单向图">图A5 电热微网单向图</a></li>
                                                <li><a href="#274" data-title="图A6 双端能源单向网络">图A6 双端能源单向网络</a></li>
                                                <li><a href="#275" data-title="图A7 节点度分布散点图">图A7 节点度分布散点图</a></li>
                                                <li><a href="#276" data-title="表A1 单点故障下算例热网侧物理仿真模型结果表">表A1 单点故障下算例热网侧物理仿真模型结果表</a></li>
                                                <li><a href="#277" data-title="表A2 单点故障网络与原网络节点指标序列相关系数表">表A2 单点故障网络与原网络节点指标序列相关系数表</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 甘霖,陈瑜玮,刘育权,等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备,2017,37(6):275-281.GAN Lin,CHEN Yuwei,LIU Yuquan,et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment,2017,37(6):275-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706038&amp;v=MTczMTlHRnJDVVI3cWZadVp0RnlIaFY3elBJU0hSZmJHNEg5Yk1xWTlHYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         甘霖,陈瑜玮,刘育权,等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备,2017,37(6):275-281.GAN Lin,CHEN Yuwei,LIU Yuquan,et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment,2017,37(6):275-281.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 张涛,朱彤,高乃平,等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报,2015,35(14):3706-3713.ZHANG Tao,ZHU Tong,GAO Naiping,et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE,2015,35(14):3706-3713." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MTA0NDViRzRIOVROcTQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3pQUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         张涛,朱彤,高乃平,等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报,2015,35(14):3706-3713.ZHANG Tao,ZHU Tong,GAO Naiping,et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE,2015,35(14):3706-3713.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" MASHAYEKH S,STADLER M,CARDOSO G,et al.A mixed integer linear programming approach for optimal DER portfolio,sizing,and placement in multi-energy microgrids[J].Applied Energy,2017,187:154-168." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEFA9AF07F331FA42B9CFA0B40EC332CE&amp;v=MTA3MjVTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHRoemJ5N3c2OD1OaWZPZmNiT2I5aTkyWTlDRXVnTURRcEl5eFJoNDB3TE9YK1FxQkpBQ3JHWFI4bnFDT052Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         MASHAYEKH S,STADLER M,CARDOSO G,et al.A mixed integer linear programming approach for optimal DER portfolio,sizing,and placement in multi-energy microgrids[J].Applied Energy,2017,187:154-168.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" MILANOVIC J V,ZHU W T.Modeling of interconnected critical infrastructure systems using complex network theory[J].IEEE Transactions on Smart Grid,2018,9(5):4637-4648." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of interconnected critical infrastructure systems using complex network theory">
                                        <b>[4]</b>
                                         MILANOVIC J V,ZHU W T.Modeling of interconnected critical infrastructure systems using complex network theory[J].IEEE Transactions on Smart Grid,2018,9(5):4637-4648.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" HAN Y,ZHANG K,LI H,et al.MAS-based distributed coordinated control and optimization in microgrid and microgrid clusters:a comprehensive overview[J].IEEE Transactions on Power Electronics,2018,33(8):6488-6508." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MAS-based distributed coordinated control and optimization in microgrid and microgrid clusters:a comprehensive overview">
                                        <b>[5]</b>
                                         HAN Y,ZHANG K,LI H,et al.MAS-based distributed coordinated control and optimization in microgrid and microgrid clusters:a comprehensive overview[J].IEEE Transactions on Power Electronics,2018,33(8):6488-6508.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 邵世圻,戴赛,胡林献,等.计及热网特性的电热联合系统调度方法[J].电力系统保护与控制,2018,46(10):24-30.SHAO Shiqi,DAI Sai,HU Linxian,et al.Research on heat-electricity combined scheduling method considering the characteristics of the heating network[J].Power System Protection and Control,2018,46(10):24-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201810004&amp;v=MTU2MDF5bmFlYkc0SDluTnI0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd6UEw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         邵世圻,戴赛,胡林献,等.计及热网特性的电热联合系统调度方法[J].电力系统保护与控制,2018,46(10):24-30.SHAO Shiqi,DAI Sai,HU Linxian,et al.Research on heat-electricity combined scheduling method considering the characteristics of the heating network[J].Power System Protection and Control,2018,46(10):24-30.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李正茂,张峰,梁军,等.含电热联合系统的微电网运行优化[J].中国电机工程学报,2015,35(14):3569-3576.LI Zhengmao,ZHANG Feng,LIANG Jun,et al.Optimization on microgrid with combined heat and power system[J].Proceedings of the CSEE,2015,35(14):3569-3576." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514012&amp;v=MDIzMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3elBQeXJQYmJHNEg5VE5xNDlFWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李正茂,张峰,梁军,等.含电热联合系统的微电网运行优化[J].中国电机工程学报,2015,35(14):3569-3576.LI Zhengmao,ZHANG Feng,LIANG Jun,et al.Optimization on microgrid with combined heat and power system[J].Proceedings of the CSEE,2015,35(14):3569-3576.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 林凯骏,吴俊勇,郝亮亮,等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化,2018,42(6):25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun,WU Junyong,HAO Liangliang,et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems,2018,42(6):25-32.DOI:10.7500/AEPS20170714006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806004&amp;v=MzE5MTRIaFY3elBJU0hUZXJHNEg5bk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         林凯骏,吴俊勇,郝亮亮,等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化,2018,42(6):25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun,WU Junyong,HAO Liangliang,et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems,2018,42(6):25-32.DOI:10.7500/AEPS20170714006.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 谭玉东,李欣然,蔡晔,等.基于电气距离的复杂电网关键节点识别[J].中国电机工程学报,2014,34(1):146-152.TAN Yudong,LI Xinran,CAI Ye,et al.Critical node identification for complex power grid based on electrical distance[J].Proceedings of the CSEE,2014,34(1):146-152." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401018&amp;v=MDkxNzZWN3pQUHlyUGJiRzRIOVhNcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         谭玉东,李欣然,蔡晔,等.基于电气距离的复杂电网关键节点识别[J].中国电机工程学报,2014,34(1):146-152.TAN Yudong,LI Xinran,CAI Ye,et al.Critical node identification for complex power grid based on electrical distance[J].Proceedings of the CSEE,2014,34(1):146-152.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 吴辉,彭敏放,张海艳,等.基于复杂网络理论的配电网节点脆弱度评估[J].复杂系统与复杂性科学,2017,14(1):38-45.WU Hui,PENG Minfang,ZHANG Haiyan,et al.Node vulnerability assessment for distribution network based on complex network theory[J].Complex Systems and Complexity Science,2017,14(1):38-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FZXT201701006&amp;v=MTkxMzJGeUhoVjd6UEl6ZlRlckc0SDliTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         吴辉,彭敏放,张海艳,等.基于复杂网络理论的配电网节点脆弱度评估[J].复杂系统与复杂性科学,2017,14(1):38-45.WU Hui,PENG Minfang,ZHANG Haiyan,et al.Node vulnerability assessment for distribution network based on complex network theory[J].Complex Systems and Complexity Science,2017,14(1):38-45.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 徐敬友,陈冲,罗纯坚,等.基于改进复杂网络模型的电网关键环节辨识[J].电力系统自动化,2016,40(10):53-61.XU Jingyou,CHEN Chong,LUO Chunjian,et al.Identification of power grid key parts based on improved complex network model[J].Automation of Electric Power Systems,2016,40(10):53-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610008&amp;v=MjI1MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3pQSVNIVGVyRzRIOWZOcjQ5RmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         徐敬友,陈冲,罗纯坚,等.基于改进复杂网络模型的电网关键环节辨识[J].电力系统自动化,2016,40(10):53-61.XU Jingyou,CHEN Chong,LUO Chunjian,et al.Identification of power grid key parts based on improved complex network model[J].Automation of Electric Power Systems,2016,40(10):53-61.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王钰楠,杨镜非,何也帅,等.基于复杂网络理论的主动配电网多级运行风险快速评估[J].电力系统自动化,2016,40(14):65-71.WANG Yunan,YANG Jingfei,HE Yeshuai,et al.Rapid assessment of multistage operation risk of active distribution network based on complex network theory[J].Automation of Electric Power Systems,2016,40(14):65-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614009&amp;v=MjU4MzVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3pQSVNIVGVyRzRIOWZOcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王钰楠,杨镜非,何也帅,等.基于复杂网络理论的主动配电网多级运行风险快速评估[J].电力系统自动化,2016,40(14):65-71.WANG Yunan,YANG Jingfei,HE Yeshuai,et al.Rapid assessment of multistage operation risk of active distribution network based on complex network theory[J].Automation of Electric Power Systems,2016,40(14):65-71.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" LIU B,LI Z,CHEN X,et al.Recognition and vulnerability analysis of key nodes in power grid based on complex network centrality[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2018,65(3):346-350." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Recognition and vulnerability analysis of key nodes in power grid based on complex network centrality">
                                        <b>[13]</b>
                                         LIU B,LI Z,CHEN X,et al.Recognition and vulnerability analysis of key nodes in power grid based on complex network centrality[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2018,65(3):346-350.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CHEN Z H,WU J J,XIA Y X,et al.Robustness of interdependent power grids and communication networks:a complex network perspective[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2018,65(1):115-119." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robustness of interdependent power grids and communication networks:a complex network perspective">
                                        <b>[14]</b>
                                         CHEN Z H,WU J J,XIA Y X,et al.Robustness of interdependent power grids and communication networks:a complex network perspective[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2018,65(1):115-119.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 吴舜裕,许刚.异质依存网络衰退特征与关键节点辨识[J].自动化学报,2018,44(5):953-960.WU Shunyu,XU Gang.Degeneration characters of heterogeneous-interdependent network and key node identification[J].Acta Automatica Sinica,2018,44(5):953-960." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201805018&amp;v=MTI0ODRZYkc0SDluTXFvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd6UEtDTGY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         吴舜裕,许刚.异质依存网络衰退特征与关键节点辨识[J].自动化学报,2018,44(5):953-960.WU Shunyu,XU Gang.Degeneration characters of heterogeneous-interdependent network and key node identification[J].Acta Automatica Sinica,2018,44(5):953-960.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨智斌,林舜江,王雅平,等.冷热电联供微网能量流的解耦计算方法[J].电网技术,2017,41(12):3876-3883.YANG Zhibin,LIN Shunjiang,WANG Yaping,et al.A decoupling method for energy flow calculation of microgrids with combined cooling,heating and power[J].Power System Technology,2017,41(12):3876-3883." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712019&amp;v=MDA4MTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd6UElUckJmYkc0SDliTnJZOUViWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨智斌,林舜江,王雅平,等.冷热电联供微网能量流的解耦计算方法[J].电网技术,2017,41(12):3876-3883.YANG Zhibin,LIN Shunjiang,WANG Yaping,et al.A decoupling method for energy flow calculation of microgrids with combined cooling,heating and power[J].Power System Technology,2017,41(12):3876-3883.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 施金晓,黄文焘,邰能灵,等.电-热联合微网中分布式可再生能源功率波动平抑策略[J].中国电机工程学报,2018,38(2):537-546.SHI Jinxiao,HUANG Wentao,TAI Nengling,et al.A strategy to suppress fluctuation of distributed renewable energy in microgrids with combined heat and power system[J].Proceedings of the CSEE,2018,38(2):537-546." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201802023&amp;v=MDAwODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3pQUHlyUGJiRzRIOW5Nclk5SFo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         施金晓,黄文焘,邰能灵,等.电-热联合微网中分布式可再生能源功率波动平抑策略[J].中国电机工程学报,2018,38(2):537-546.SHI Jinxiao,HUANG Wentao,TAI Nengling,et al.A strategy to suppress fluctuation of distributed renewable energy in microgrids with combined heat and power system[J].Proceedings of the CSEE,2018,38(2):537-546.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" BONFIGLIO A,BRIGNONE M,DELFINO F,et al.Definition and experimental validation of a simplified model for a microgrid thermal network and its integration into energy management systems[J].Energies,2016,9(11):914." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Definition and experimental validation of a simplified model for a microgrid thermal network and its integration into energy management systems">
                                        <b>[18]</b>
                                         BONFIGLIO A,BRIGNONE M,DELFINO F,et al.Definition and experimental validation of a simplified model for a microgrid thermal network and its integration into energy management systems[J].Energies,2016,9(11):914.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 魏震波,苟竞.复杂网络理论在电网分析中的应用与探讨[J].电网技术,2015,39(1):279-287.WEI Zhenbo,GOU Jing.An overview on application of complex network theory in power system analysis[J].Power System Technology,2015,39(1):279-287." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501042&amp;v=MTA1MzA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3elBJVHJCZmJHNEg5VE1ybzlCWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         魏震波,苟竞.复杂网络理论在电网分析中的应用与探讨[J].电网技术,2015,39(1):279-287.WEI Zhenbo,GOU Jing.An overview on application of complex network theory in power system analysis[J].Power System Technology,2015,39(1):279-287.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 葛少云,李吉峰,刘洪,等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化,2018,42(4):165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun,LI Jifeng,LIU Hong,et al.Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems,2018,42(4):165-173.DOI:10.7500/AEPS20170903002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MDU1MDhadVp0RnlIaFY3elBJU0hUZXJHNEg5bk1xNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         葛少云,李吉峰,刘洪,等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化,2018,42(4):165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun,LI Jifeng,LIU Hong,et al.Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems,2018,42(4):165-173.DOI:10.7500/AEPS20170903002.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" DIJKSTRA E W.A note on two problems in connexion with graphs[J].Numerische Mathematik,1959,1(1):269-271." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002467824&amp;v=MDEyNzZJMWs9Tmo3QmFyTzRIdEhPcTRsQ2JPa0xZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZpdmxXcnZN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         DIJKSTRA E W.A note on two problems in connexion with graphs[J].Numerische Mathematik,1959,1(1):269-271.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" DWIVEDI A,YU X H,SOKOLOWSKI P.Identifying vulnerable lines in a power network using complex network theory[C]// 2009 IEEE International Symposium on Industrial Electronics,July 5-8,2009,Seoul,South Korea." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Identifying vulnerable lines in a power network using complex network theory">
                                        <b>[22]</b>
                                         DWIVEDI A,YU X H,SOKOLOWSKI P.Identifying vulnerable lines in a power network using complex network theory[C]// 2009 IEEE International Symposium on Industrial Electronics,July 5-8,2009,Seoul,South Korea.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" KIM D H,EISENBERG D A,CHUN Y H,et al.Network topology and resilience analysis of South Korean power grid[J].Physica A:Statistical Mechanics and Its Applications,2017,465:13-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2B13BD7D1CAD32B4B3C1153BE0F20B06&amp;v=MDc2NTUrZUg4N3ZSSmg2VXg4U1hyaDNtYzFEN0NVTjdxWkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpieTd3Njg9TmlmT2ZiSEtIOUsrMjRneFpaaA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         KIM D H,EISENBERG D A,CHUN Y H,et al.Network topology and resilience analysis of South Korean power grid[J].Physica A:Statistical Mechanics and Its Applications,2017,465:13-24.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ABDI H.Coefficient of variation[J].Encyclopedia of Research Design,2010,1:169-171." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coefficient of variation">
                                        <b>[24]</b>
                                         ABDI H.Coefficient of variation[J].Encyclopedia of Research Design,2010,1:169-171.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" BENESTY J,CHEN J D,HUANG Y T,et al.Pearson correlation coefficient[M]// Noise Reduction in Speech Processing.Berlin,Heidelberg:Springer Berlin Heidelberg,2009:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Pearson correlation coefficient">
                                        <b>[25]</b>
                                         BENESTY J,CHEN J D,HUANG Y T,et al.Pearson correlation coefficient[M]// Noise Reduction in Speech Processing.Berlin,Heidelberg:Springer Berlin Heidelberg,2009:1-4.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-02 16:37</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),173-189 DOI:10.7500/AEPS20180917003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于复杂网络的电热微网拓扑综合评估方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BE%9A%E6%80%9D%E4%B8%9E&amp;code=43345193&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">龚思丞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%96%87%E7%84%98&amp;code=28028884&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄文焘</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B0%E8%83%BD%E7%81%B5&amp;code=08520897&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邰能灵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%93%E4%BD%B3%E8%8E%89&amp;code=43345194&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邓佳莉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E6%B4%B2%E4%BF%8A&amp;code=37655372&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马洲俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%8B%87&amp;code=39713104&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张勇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E4%BC%A0%E8%BE%93%E4%B8%8E%E5%8A%9F%E7%8E%87%E5%8F%98%E6%8D%A2%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力传输与功率变换控制教育部重点实验室(上海交通大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E6%B5%B7%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E4%B8%8E%E7%94%B5%E6%B0%94%E5%AD%A6%E9%99%A2&amp;code=1044544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河海大学能源与电气学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%8D%97%E4%BA%AC%E4%BE%9B%E7%94%B5%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0017294&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司南京供电分公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对传统微网评估方法无法适用于多节点耦合电热微网的问题,基于复杂网络理论,建立一类新的电热微网拓扑评估体系及综合评估方法。根据复杂网络中单向图和双向图模型分别对电热微网建模,利用多层依存网络实现电热解耦,根据复数节点度、节点介数、效率系数、介数权重和效率系数权重的节点度等指标,量化节点对微网敏感性、可靠性和经济性的影响,搜寻关键节点,辨识度高,实现对电热微网敏感性、可靠性和经济性的综合评估。实际算例表明,上述方法在单向或双向静态网络中可快速搜寻电网和热网的关键节点,在部分边指向发生变化或单节点故障的情况下仍适用,证明了其作为电热微网内后备资源分配和后备节点选择参考指标的先进性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%83%AD%E5%BE%AE%E7%BD%91(%E5%BE%AE%E7%94%B5%E7%BD%91)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电热微网(微电网);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%8D%E6%9D%82%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">复杂网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E5%BB%BA%E6%A8%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络建模;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E4%BA%92%E8%A1%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能互补;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    龚思丞（1996—），男，硕士研究生，主要研究方向：多能微电网、复杂网络。E-mail:lzlhdgsc@sjtu.edu.cn;
                                </span>
                                <span>
                                    *黄文焘（1989—），男，通信作者，硕士生导师，副教授，主要研究方向：微电网及综合能源系统控制与保护技术。E-mail:hwt8989@sjtu.edu.cn;
                                </span>
                                <span>
                                    邰能灵（1972—），男，教授，博士生导师，主要研究方向：电力系统继电保护。E-mail:nltai@sjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51807117);</span>
                                <span>上海市科技英才扬帆计划资助项目(17YF1410200);</span>
                                <span>国家重点研发计划资助项目(2017YFB0903202);</span>
                    </p>
            </div>
                    <h1><b>Complex Network Based Comprehensive Evaluation Method of Topology for Electro-Thermal Microgrid</b></h1>
                    <h2>
                    <span>GONG Sicheng</span>
                    <span>HUANG Wentao</span>
                    <span>TAI Nengling</span>
                    <span>DENG Jiali</span>
                    <span>MA Zhoujun</span>
                    <span>ZHANG Yong</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Control of Power Transmission and Conversion, Ministry of Education (Shanghai Jiao Tong University)</span>
                    <span>School of Energy and Electrical Engineering, Hohai University</span>
                    <span>Nanjing Power Supply Company of State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In view of the problem that the conventional evaluation method of microgrid is not appropriate for the multi-node coupling electro-thermal one, this paper develops a new topology evaluation system and comprehensive evaluation method based on complex network theory. The unidirectional and bidirectional graphs are applied to model the electro-thermal microgrid. Meanwhile, the network will be electro-thermal decoupled through multi-level network. The impact of nodes on sensibility, reliability and economy is quantized and critical nodes are searched according to several indices including complex-valued node degree, between centricity, efficiency coefficient, between-centricity-weighted node degree and efficiency-weighted node degree, which has high differentiation degree and can realize the comprehensive assessment of sensibility, reliability and economy for electro-thermal microgrid. The test example shows that the proposed method can quickly find the critical nodes of electric microgrid and thermal microgrid in unidirectional or bidirectional static network, which is useful even when the direction of edges changes or one node fails, proving the advancement of taking the whole evaluation system as a reference for backup resource allocation and backup node selection in electro-thermal microgrid.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electro-thermal%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electro-thermal microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=complex%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">complex network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=comprehensive%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">comprehensive assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=network%20modeling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">network modeling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20complementation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy complementation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51807117);</span>
                                <span>Shanghai Sailing Program(No. 17 YF1410200);</span>
                                <span>National Key R&amp;D Program of China(No. 2017 YFB0903202);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">随着传统化石能源日趋紧缺,合理开发清洁、高效分布式可再生能源并提升其在能源网中的渗透率,是解决未来能源和环境问题的主要方向之一。电热微网(electro-thermal microgrid,ETM)是指面向终端用户电、热等多种用能需求,因地制宜、统筹开发、互补利用传统能源和新能源的一体化集成供能系统<citation id="245" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。电热微网通过电、热多类型机组与储能设备的出力调控,实现电热能源的协同供应,有效提高分布式可再生能源的就地消纳能力,在满足用户需求的前提下减少对外电网和外热网的依赖,节约建设成本并促进区域绿色经济的快速发展<citation id="246" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。随着新能源技术的发展和用户数量的增长,电热微网内部节点数量不断增加,电热耦合环节也不再局限于三联供机组,呈现出多节点耦合复杂网络化(complex networks,CN)趋势。</p>
                </div>
                <div class="p1">
                    <p id="54">电热微网作为典型异质供能网络,由电力线路与热管道构成,分别对电、热2种能量流进行供配。与单一电网或热网不同,电热微网的耦合节点将2种网络进行异质互联,实现电能与热能的灵活转化与互补利用,从而提升区域能源的综合效率。随着电、热2种能量形式的深度耦合,各节点连接关系更加复杂,难以直接利用单一网络进行计算和评估<citation id="247" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。因此,研究多节点耦合电热微网的建模和评估方法是目前电热微网亟须解决的关键技术问题。</p>
                </div>
                <div class="p1">
                    <p id="55">针对异质网络建模,基于复数形式复杂网络建模可有效表示异质网络,并通过相应算法筛选网络拓扑的关键节点。复杂网络模型已在含通信和电力两种线路的基础设施网络中得到了大量应用,通过比较复数节点度、节点介数以及含效率权重的节点度(efficiency-weighted node degree,EWND)多种指标参数,进行网络脆弱分析并取得较好效果<citation id="248" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。对于异质网络的综合评估,可以分为节点对网络敏感性、可靠性和经济性的影响。</p>
                </div>
                <div class="p1">
                    <p id="56">目前,在电热微网建模和评估的相关研究中,多 数基于分支型网络中节点输入输出功率等代数变量实现,没有考虑网络结构优化问题,无法应用于复杂网络场景<citation id="249" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。文献<citation id="254" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>对热网和电网进行解耦并建立网络特性方程,在对应约束条件下求得网络最优解,实现对传统电热微网评估优化,但缺少网络拓扑分析;文献<citation id="250" type="reference">[<a class="sup">8</a>]</citation>建立电热微网的非合作博弈模型,实现了各体理性情况下的网络优化;文献<citation id="255" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>利用复杂网络模型对电网进行建模,进行网络结构鲁棒性分析,设计关键节点的搜索算法,但并没有拓展至异质能源网络,无法应用于电热微网场景;文献<citation id="251" type="reference">[<a class="sup">11</a>]</citation>利用枢纽系数等评价指标,基于改进复杂网络模型判别关键节点;文献<citation id="256" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>利用复杂网络模型进行电网风险评估和脆弱性分析;文献<citation id="252" type="reference">[<a class="sup">14</a>]</citation>基于复杂网络理论,提出了一种含通信线路的电网节点关键性判断方法,并通过IEEE 118节点案例验证了其合理性,但热网与通信网不同,电网侧某一节点故障通常不会导致热网节点运行异常,因此该方法并不适用于电热微网。文献<citation id="253" type="reference">[<a class="sup">15</a>]</citation>对异质网络进行了网络拓扑分析,根据衰退传播理论和PageRank算法衡量节点重要性,但仍然停留在出入度不变的静态网络层面,电热微网因为内部存在储能节点,其能量流方向动态变化,上述算法并不适用。</p>
                </div>
                <div class="p1">
                    <p id="57">为实现对电热微网的建模和综合评估,基于其网络拓扑,本文将复杂网络结构应用至电热微网研究中,建立电热微网单向与双向复杂网络模型,提出一种新型多节点耦合电热微网评估方法。通过复数表示,避免设计耦合函数,利用电热微网评估指标,快速判别关键节点。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> 多节点耦合电热微网</h3>
                <div class="p1">
                    <p id="59">电热微网由微网和微热网耦合构成,包含冷热电联供(combined cooling heating and power,CCHP)机组,风、光等分布式电源,电力线路,热流管道,电热负荷,电热储能以及电热耦合元件等<citation id="257" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。电热微网通过直接电储、热储和电制热转储热平抑可再生能源出力波动,从而实现对分布式可再生能源的最大化消纳。相较于单一电网或热网,电—热协同调度一方面可满足用户多种能源需求,另一方面通过电热灵活转换提高了系统效率,降低能耗,具有显著的经济优势。</p>
                </div>
                <div class="p1">
                    <p id="60">传统电热微网节点分布较为稀疏且连接线数量较少,如图1(a)所示,网络内节点间能量交换通过配电线路或传热管道实现,用户侧不存在电热耦合节点<citation id="258" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。传统电热微网受集线管道容量限制,节点数量和功率有限,网络在结构上的拓展性也较低。</p>
                </div>
                <div class="p1">
                    <p id="61">随着能源形态发展,电热微网内分布式能源节点和用户节点数量将不断增加,网络结构由传统集线型或分支型网络逐渐向复杂网络转化,并呈现多节点耦合的特点。如图1(b)所示,多节点耦合电热微网内节点间能量交换直接通过节点间连接线或中继节点实现,而不再依赖能源集线管道。多节点耦合电热微网内出现多个闭环,节点连接具有随机特征,而之前在传统电热微网中关键能源集线管道被中继节点取代。传统微网评估和控制策略无法应用于复杂网络化电热微网场景,因此本文提出基于复杂网络的电热微网拓扑综合评估方法。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电热微网结构" src="Detail/GetImg?filename=images/DLXT201923022_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电热微网结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of ETM</b></p>

                </div>
                <div class="p1">
                    <p id="63">为通过电热微网的拓扑建模实现综合评估,本文对复杂网络化的多节点耦合电热微网作出如下假设以简化模型。</p>
                </div>
                <div class="p1">
                    <p id="64">1)电热微网为无标度网络,在计算电热微网内节点间最短距离时,将两点间最短路径所包含的边数记为其最短距离。为解决电力线路和热管道物理长度的表征问题,本文在电热微网建模过程中规定单位长度后引入虚拟中继节点。以某条长为3个单位长度的输电线路为例,如附录A图A1所示,建模时引入2个虚拟电网节点使其串联,两端分别与原有节点连接。同理,为考虑电热转化过程中的能量损失,电热耦合节点在解耦时可以根据转换效率确定引入虚拟节点的数量。</p>
                </div>
                <div class="p1">
                    <p id="65">为计及原有节点在运行过程中的损耗,如附录A图A2所示,在解耦后的纯电网或纯热网节点也可引入串联的虚拟节点,第1个虚拟节点取代原有节点与子网络相连,原有节点则处于路径末端,在增加原有最短路径长度的基础上保留子网络结构。为确保量标一致性,引入虚拟节点后每条边所表征的物理能量损耗须相等。</p>
                </div>
                <div class="p1">
                    <p id="66">为进一步提高指标精确度,本文可规定单位能量,原有节点根据其供应或消耗的能量分解为多个子节点。当单位能量远大于边损耗能量时,以某消耗3个单位能量的节点为例,如附录A图A3所示,在不改变剩余子网络结构的情况下,母节点的所有子节点与母节点相连的各节点分别形成全连通子网络。热网回路中需包含功率输出节点,在单一热负载节点分裂为虚拟节点时,可考虑使用串联结构。尽管在拓扑模型中节点只有运行和故障2类状态,但通过减小单位能量,将母节点转化为更多的子节点,可提高对母节点受故障影响程度的量化精确程度。当边的能量损耗较大时,子节点各边所表征的物理能量损耗与外网络的边相同,所有衍生边的能量损耗均需计入母节点。引入虚拟节点可有效保留网络节点和边的物理属性信息,提高评估指标的可信度。</p>
                </div>
                <div class="p1">
                    <p id="67">2)同一用户的电负荷和热负荷拥有同样的物理位置坐标,在解耦前同一用户的2类负荷视为网络中的单一节点,即用户侧电热耦合节点。同理CCHP机组视为供能侧电热耦合节点。</p>
                </div>
                <div class="p1">
                    <p id="68">3)在非故障情况下,电热微网强连通,网络中不存在孤立节点。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>2</b> 电热微网的复杂网络建模</h3>
                <h4 class="anchor-tag" id="70" name="70"><b>2.1</b> 复杂网络理论</h4>
                <div class="p1">
                    <p id="71">复杂网络是由大量节点错综复杂连接关系共同构成的网络结构,多节点耦合电热微网具有复杂的网络特征。复杂网络作为复杂拓扑结构特征的图,节点用来代表真实系统中不同个体,而边则用来表示个体间的关系<citation id="259" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72">图表示是使用复杂网络理论研究电热微网的首要步骤。附录A图A4所示为典型复杂网结构图,其中节点间的连接关系具有随机性且服从一定的概率分布,记为图<i>G</i>。图<i>G</i>由节点和边两部分组成,此处记为(<i>V</i>,<i>E</i>),其中<i>V</i>={<i>v</i><sub>1</sub>,<i>v</i><sub>2</sub>,…,<i>v</i><sub><i>m</i></sub>}(<i>m</i>表示图中节点的数目),<i>E</i>={<i>e</i><sub>1</sub>,<i>e</i><sub>2</sub>,…,<i>e</i><sub><i>n</i></sub>}(<i>n</i>表示图中边的数目),图中节点<i>v</i><sub><i>i</i></sub>灰度越高,表示该节点拥有连结边<i>e</i><sub><i>j</i></sub>的数量越大。随着节点数量的增加,复杂网络结构动态变化,出现混沌等复杂非线性行为,单一节点故障易引发连锁反应,这种情况在多节点耦合电热微网中普遍存在。</p>
                </div>
                <div class="p1">
                    <p id="73">通过图表示可以有效描述复杂网络结构,在降低网络信息损失的情况下对网络结构进行可视化。根据边指向性区分,图可以分为双向图(无向图)和单向图2类,单向图可转化为双向图,而在无额外信息的情况下双向图不可逆变为单向图,因此表示同一网络时单向图信息量多于双向图;根据节点分布划分,可以分为单层网络和多层网络两类,同理表示同一网络时多层网络信息量多于单层网络。</p>
                </div>
                <div class="p1">
                    <p id="74">除直接使用图表示外,<i>m</i>×<i>m</i>阶邻接矩阵<i><b>A</b></i>也可以描述网络结构,矩阵内元素<i>a</i><sub><i>hj</i></sub>表示由节点<i>h</i>指向节点<i>j</i>的拓扑关系。通过矩阵表示,网络包含的信息将被结构化存储和使用,为计算机处理网络综合评估提供基础。当电热微网较为稀疏,其邻接矩阵内零值较多时,本文可采用稀疏矩阵的数据结构表示网络,节省计算资源。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.2</b> 多节点耦合电热微网建模</h4>
                <div class="p1">
                    <p id="76">在电热微网拓扑图中,节点表示电网侧母线和热网侧功率节点,边则表示各节点间的连接关系<citation id="260" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。为区分边属性,将图的边分为4类:①电网侧节点到另一电网节点的有向边,表示节点间的电力潮流;②从电网侧节点到热网节点,表示热网从电网吸收的电功率,用以直接制热;③从热网节点到另一热网节点,表示节点间的热功率传输;④从热网节点到电网节点,表示电网从热网吸收的热能,用以设备冷却。以下将4类边分别记为ϕ<sub>1</sub>,ϕ<sub>2</sub>,ϕ<sub>3</sub>,ϕ<sub>4</sub>。对于CCHP机组节点和用户负载节点,由于其存在电热耦合环节,可根据其传输能量的属性不同或解耦后对其连接线进行分类。</p>
                </div>
                <div class="p1">
                    <p id="77">在进行电热解耦后,电热微网呈现分层网络结构,因此本文只考虑采用多层网络模型建模,并根据能量流方向信息不足或充裕等不同情况,建立多层双向图模型和多层单向图模型。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.2.1</b> 多层双向图建模</h4>
                <div class="p1">
                    <p id="79">典型多电压等级电热微网8节点实例的拓扑结构可用单层双向图表示,每条边两端连接不同的节点,如图2(a)所示。节点1至8分别表示热电联供 (combined heating and power,CHP)机组、用户负荷、高压侧开闭所、风力机组、光伏电源、低压侧开闭所、电储能装置、热储能装置。该双向图中含有3类节点:纯电网节点、纯热网节点和电热耦合节点。多类型节点增加了网络结构分析的难度,本文将电热耦合节点进行解耦,将一个耦合节点分为相互连接的电网节点和热网节点,如图2(b)所示,其中E1和H1分别表示表示CHP机组节点解耦后电网侧和热网侧节点;E2和H2分别表示用户负荷节点解耦后电网侧和热网侧节点。</p>
                </div>
                <div class="p1">
                    <p id="80">在进行电热微网故障传播分析时,单层图存在局限性,如热网某一负荷节点故障通常并不会导致热网整体崩溃,但CHP解耦后电网侧节点故障会引起其热网节点的故障并产生故障传播。本文引入多层依存网络结构,建立电热微网多层双向图,如图2(c)所示。各层网络间耦合关系为进一步分析电热微网结构提供了可能性。</p>
                </div>
                <div class="p1">
                    <p id="81">多层双向图邻接矩阵参数值由式(1)表示。由假设条件可知,多节点耦合电热微网内必含有纯电耦合或纯热耦合,由此推知该耦合两端节点的能量属性,在无孤立节点情况下所有节点属性均可由此递推求得,该多节点耦合电热微网结构信息并没有损失,且数据结构得以简化。即</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923022_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:i为虚数。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电热微网双向图" src="Detail/GetImg?filename=images/DLXT201923022_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电热微网双向图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Bidirectional graph of ETM</b></p>

                </div>
                <div class="p1">
                    <p id="86">因此,将E1,E2,H1,H2节点分别记为节点1,2,9,10,则多层双向图9邻接矩阵如式(2)所示。</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">A</mi><mo>=</mo><mrow><mo>[</mo><mrow><mspace width="0.25em" /><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn><mo>+</mo><mtext>i</mtext></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn><mo>+</mo><mtext>i</mtext></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mtext>i</mtext></mtd></mtr><mtr><mtd><mn>1</mn><mo>+</mo><mtext>i</mtext></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mtext>i</mtext></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn><mo>+</mo><mtext>i</mtext></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mtext>i</mtext></mtd><mtd><mtext>i</mtext></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.2.2</b> 多层单向图建模</h4>
                <div class="p1">
                    <p id="89">在电热微网中,受限于实际场景下设备的功能,能量传输往往为单向,如附录A图A5(a)所示,单向图在负荷和供能稳定的场景下能更有效地描述电热微网拓扑结构。与双向图类似,附录A图A5(b)的节点通过解耦后也分为电网和热网2个部分。为避免解耦过程中网络拓扑信息的丢失,同时考虑到电能品质比热能品质高的基本属性,本文定义解耦后连接边由电网部分节点指向热网部分节点,将热网节点视为电网节点的负荷,更符合电热微网的应用场景。为满足网络分层要求,最终生成多层单向图以表示多节点耦合电热微网,如附录A图A5(c)所示。</p>
                </div>
                <div class="p1">
                    <p id="90">多层单向图的邻接矩阵有出入度分类矩阵和网层分类矩阵2种。其中以入度和出度表示的邻接矩阵参数值如式(3)和式(4)所示,其邻接矩阵数量恒等于2。</p>
                </div>
                <div class="area_img" id="91">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923022_09100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923022_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">式中:<i>a</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>以终点节点属性表示连接边属性;<i>a</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>以起点节点属性表示连接边属性。通过结合入度和出度矩阵,原有电热微网的结构信息不会存在丢失,而单一矩阵将造成信息的不可逆损失。</p>
                </div>
                <div class="p1">
                    <p id="96">网层分类的矩阵数量等于网络层数。解耦后电热微网多层图共有2层,因此本文基于入度表示,最后生成电网和热网2个邻接矩阵,如式(5)和式(6)所示。</p>
                </div>
                <div class="area_img" id="97">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923022_09700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="99">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923022_09900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="101">式中:<i>a</i><sup>E</sup><sub><i>hj</i></sub>为电网层内节点<i>h</i>与全局微网内节点<i>j</i>的连接边信息;<i>a</i><sup>H</sup><sub><i>hj</i></sub>为热网层内节点<i>h</i>与节点<i>j</i>的连接边信息。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>3</b> 电热微网的复杂网络评估指标</h3>
                <h4 class="anchor-tag" id="103" name="103"><b>3.1</b> 电热微网的评估目标</h4>
                <div class="p1">
                    <p id="104">对于多节点耦合电热微网的评估,可分为网络对节点故障的敏感度评估、关键节点对网络运行可靠性影响的评估、关键节点对网络运行经济性影响的评估以及节点在作为后备时对网络可靠性和经济性影响的评估。网络对节点故障的敏感度可用故障一次传播后受影响节点的数量及其受影响程度来表征,由第1章假设条件式(1)可知,尽管拓扑模型内节点只有运行和故障2类状态,但本文可根据实际需求设计单位能量,单位能量越小,指标精确度越高。在复杂网络理论中,节点介数和效率损失系数可以量化节点对网络可靠性和经济性的影响;相应权重的节点度通过引入周围节点的连接信息,能有效判别该节点在作为后备节点情况下对电热微网的影响,由前3项指标求得。通过上述指标,本文实现对多节点耦合电热微网拓扑的综合评估。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>3.2</b> 复数表示的节点度</h4>
                <div class="p1">
                    <p id="106">在复杂网络中,节点的重要性可通过与其相连的边数量进行量化,即节点度。度在网络鲁棒性分析中具有重要应用,在寻找关键节点和梯级故障分析中可作为衡量指标。多层双向图中节点度<i>k</i><sub><i>h</i></sub>计算方法如式(7)所示。</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mi>h</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>V</mi></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo>+</mo><mtext>i</mtext><mi>k</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>k</i><sub>E,</sub><sub><i>h</i></sub>为节点<i>h</i>与其余电网节点的相连边数;<i>k</i><sub>H,</sub><sub><i>h</i></sub>为节点<i>h</i>与其余热网节点的相连边数,电热耦合节点可被重复计算。</p>
                </div>
                <div class="p1">
                    <p id="109">多层单向图中节点度分为进度<i>k</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和出度<i>k</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,其定义如式(8)和式(9)所示。</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>V</mi></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>h</mi></mrow></msub><mo>=</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>+</mo><mtext>i</mtext><mi>k</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>V</mi></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mtext>i</mtext><mi>k</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>k</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>k</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为节点<i>h</i>关于其余电网节点和热网节点的入度;<i>k</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>k</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为节点<i>h</i>关于其余电网节点和热网节点的出度。</p>
                </div>
                <div class="p1">
                    <p id="113">通过分别建立基于出度和入度的节点度列表,可有效区分负荷节点和供能节点,实现电热微网网络结构信息的提取。根据复杂网络故障传播理论<citation id="261" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,在某节点发生故障时,下一个单位时间内只有与其直接相连的节点会受到该故障造成的冲击,故障节点的度越大,故障传播范围越大,其本身受其余故障节点冲击的概率也越大。因此,复数表示的节点度可以用于量化电热微网对节点故障的灵敏度。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>3.3</b> 节点介数</h4>
                <div class="p1">
                    <p id="115">节点度可以通过比较电热微网中某节点的相邻节点数衡量节点的重要性,但并不能拓展至非直接相连节点,具有一定的局限性。因此本文引入节点介数这一评价指标。</p>
                </div>
                <div class="p1">
                    <p id="116">节点介数在物理上表征网络内对应节点故障后,其余节点间能量传输最短路径数量的变化,具体定义如式(10)所示。</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><mo>;</mo><mi>h</mi><mo>≠</mo><mi>j</mi></mrow></munder><mrow><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>x</i>为节点编号;<i>σ</i><sub><i>hj</i></sub>为网络中节点<i>h</i>,<i>j</i>间最短路径的数量和;<i>σ</i><sub><i>hj</i></sub>(<i>x</i>)为节点<i>h</i>,<i>j</i>间最短路径组合中经过节点<i>x</i>的路径条数。</p>
                </div>
                <div class="p1">
                    <p id="119">拓扑图中节点间的最短路径长度通常用来表示电热微网节点间的物理距离,在无标度的网络中记为节点间最短路径所包含的边数。Dijkstra算法在最短路径搜索中可以有效节省计算资源,本文中最短路径的求解将基于此方法<citation id="262" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。 为区分电网侧和热网侧各自对某一节点的影响,本文分别计算关于节点<i>x</i>的电网侧和热网侧节点介数<i>c</i><sub>E</sub>(<i>x</i>)和<i>c</i><sub>H</sub>(<i>x</i>),最后求得全局节点介数<i>c</i><sub>global</sub>(<i>x</i>),具体求解过程如式(11)至式(13)所示。</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><mo>;</mo><mi>h</mi><mo>≠</mo><mi>j</mi></mrow></munder><mrow><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><mo>;</mo><mi>h</mi><mo>≠</mo><mi>j</mi></mrow></munder><mrow><mfrac><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>l</mtext><mtext>o</mtext><mtext>b</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><msqrt><mrow><mi>c</mi><msubsup><mrow></mrow><mtext>E</mtext><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mtext>Η</mtext><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mrow></msqrt></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>σ</i><sub>E,</sub><sub><i>hj</i></sub>为电网节点<i>h</i>与网络中其余节点间最短路径的数量和;<i>σ</i><sub>E,</sub><sub><i>hj</i></sub>(<i>x</i>)为电网节点<i>h</i>与其余节点间最短路径中含节点<i>x</i>的最短路径数量;<i>σ</i><sub>H,</sub><sub><i>hj</i></sub>为热网节点<i>h</i>与网络中其余节点间最短路径的数量和;<i>σ</i><sub>H,</sub><sub><i>hj</i></sub>(<i>x</i>)为热网节点<i>h</i>与其余节点间最短路径中含节点<i>x</i>的最短路径数量。</p>
                </div>
                <div class="p1">
                    <p id="124">同理可以定义边介数,从而拓展衡量网络结构的指标<citation id="263" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。介数较高的节点在网络中通常为核心中继节点,其故障传播范围较小,但容易造成电热微网节点间最短路径距离的增加,甚至不可达,使网络间节点的连接强度被削弱,造成网络可靠性的下降。因此节点介数可用以量化节点对多节点耦合电热微网可靠性的影响。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>3.4</b> 效率损失系数</h4>
                <div class="p1">
                    <p id="126">效率系数用来评定电热微网间节点能量传输效率。根据复杂网络理论<citation id="264" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,网络效率系数定义如式(14)所示。</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mi>m</mi><mo stretchy="false">(</mo><mi>m</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><mo>;</mo><mi>h</mi><mo>≠</mo><mi>j</mi></mrow></munder><mrow><mfrac><mn>1</mn><mrow><mi>d</mi><msub><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>d</i><sub><i>hj</i></sub>为节点<i>h</i>,<i>j</i>间最短路径长度。</p>
                </div>
                <div class="p1">
                    <p id="129">为评估某节点或边的重要性,根据原有网络效率系数和移除该节点或边后网络效率系数的差值进行评估,定义为效率损失系数,在物理上表征网络内对应节点故障后,其余节点间能量传输最短路径长度的变化,如式(15)所示。</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>e</mi><mo stretchy="false">(</mo><mi>G</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>e</mi><mo stretchy="false">(</mo><mi>G</mi><mo stretchy="false">)</mo><mo>-</mo><mi>e</mi><mo stretchy="false">(</mo><mi>G</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mi>e</mi><mo stretchy="false">(</mo><mi>G</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>e</i>(<i>G</i>)为原有网络效率系数;<i>e</i>(<i>G</i>-1)为移除该节点或边后网络效率系数。</p>
                </div>
                <div class="p1">
                    <p id="132">通过比较差值占原有效率系数的百分比,降低了节点数和边数动态变化的网络对效率系数的影响,尽可能避免网络结构自身变化对关键节点搜寻的干扰。</p>
                </div>
                <div class="p1">
                    <p id="133">为进一步区分节点对电网和热网的关键性,本文将电热微网进行解耦,并划分为电网拓扑和热网拓扑2个部分,分别计算其效率系数<i>e</i><sub>E</sub>和<i>e</i><sub>H</sub>具体定义如式(16)和式(17)所示。</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>m</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>m</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mrow><mfrac><mn>1</mn><mrow><mi>d</mi><msub><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow></msub></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mi>h</mi><mo>≠</mo><mi>j</mi></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>m</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>m</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mrow><mfrac><mn>1</mn><mrow><mi>d</mi><msub><mrow></mrow><mrow><mi>h</mi><mi>j</mi></mrow></msub></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mi>h</mi><mo>≠</mo><mi>j</mi></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>m</i><sub>E</sub>和<i>m</i><sub>H</sub>分别为电热微网解耦后电网节点数量和热网节点数量;<i>V</i><sub>E</sub>和<i>V</i><sub>H</sub>分别为解耦后电网节点集合和热网节点集合。</p>
                </div>
                <div class="p1">
                    <p id="137">同理可计算效率损失系数Δ<i>e</i><sub>E</sub>(<i>G</i>)和Δ<i>e</i><sub>H</sub>(<i>G</i>)。后文的算例分析将基于Δ<i>e</i><sub>E</sub>(<i>G</i>)和Δ<i>e</i><sub>H</sub>(<i>G</i>)。效率系数指标在计及边长的电热微网中对关键节点的辨识能力将进一步得到提升。针对节点故障造成效率系数的差值,可用于量化节点对多节点耦合电热微网传输效率的影响。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.5</b> 介数权重的节点度</h4>
                <div class="p1">
                    <p id="139">节点度、节点介数和效率系数这3种指标均存在固有的局限性:节点度并不能反映关键中继节点的重要性,节点介数忽视了边界节点,效率系数给予边界节点一定的权重,但它无法反映拓扑结构的重要性,也无法反映节点间从属关系的影响。上述3类指标也只针对处于运行状态时的节点进行评估,并没有考虑其作为后备节点时对电热微网可靠性和经济性的影响,因此引入介数权重的节点度(between-centrality-weighted node degree,BCWND)概念,在物理上表征网络内一次故障节点传播至周围节点后,网络剩余节点间能量传输最短路径数量的变化,节点<i>j</i>的介数权重节点入度<i>B</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和节点<i>h</i>的介数权重节点入度<i>B</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>计算如式(18)和式(19)所示。</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>B</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mi>B</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>E</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>Η</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo><mtext>i</mtext><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>Η</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>E</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>B</mi><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>B</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>B</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>Η</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext>i</mtext><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>Η</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>B</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>B</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>B</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>B</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为节点<i>j</i>和节点<i>h</i>的电网侧、热网侧BCWND;<i>c</i><sub>E,</sub><sub><i>hj</i></sub>为电网内边(<i>h</i>,<i>j</i>)的介数,由节点介数拓展而来;<i>c</i><sub>H,</sub><sub><i>hj</i></sub>为热网内边(<i>h</i>,<i>j</i>)的介数;<i>a</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>E</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>a</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>Η</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为节点<i>h</i>在电、热两网的入度;<i>a</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>a</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>Η</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为节点<i>j</i>在电、热两网的出度。</p>
                </div>
                <div class="p1">
                    <p id="144">当对多节点耦合电热微网的获取信息不足时,可以直接计算双向图中的BCWND,此时不再区分出入度。BCWND降低了节点自身作为关键节点的倾向性评估,但通过周围节点可用于量化评估作为后备节点时对电热微网稳定性的影响。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.6 EWND</b></h4>
                <div class="p1">
                    <p id="146">与BCWND类似,本文引入EWND概念<citation id="265" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,在物理上表征网络内一次故障节点传播至周围节点后,网络剩余节点间能量传输最短路径长度上的变化,节点<i>j</i>的效率权重节点入度<i>D</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和节点<i>h</i>的效率权重节点入度<i>D</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>定义如式(20)和式(21)所示。</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>+</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>E</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>Η</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext>i</mtext><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>Η</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>E</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mi>h</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>Η</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext>i</mtext><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>Η</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>,</mo><mi>j</mi><mo>∈</mo><mi>V</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></munder><mi>a</mi></mstyle><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>E</mtext><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>D</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>D</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>D</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>D</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mo>,</mo><mi>h</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为节点<i>j</i>和节点<i>h</i>的电网侧、热网侧EWND;Δ<i>e</i><sub>E,</sub><sub><i>hj</i></sub>和Δ<i>e</i><sub>H,</sub><sub><i>hj</i></sub>分别为电网和热网在缺少(<i>h</i>,<i>j</i>)情况下效率系数的下降值。</p>
                </div>
                <div class="p1">
                    <p id="150">双向图效率权重节点度可以在信息不足时替代上述指标。EWND削弱了节点自身对效率系数的影响,但通过遍历周围相邻节点,可量化其作为后备节点对电热微网经济性的影响。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>3.7</b> 网络动态化对指标的影响</h4>
                <div class="p1">
                    <p id="152">节点度、节点介数、效率损失系数、介数权重节点度和效率系数权重节点度各自关注的评估层面也不同,前三者针对运行节点而后两者针对后备节点,同时上述指标分别量化评估了节点对电热微网灵敏性、可靠性和经济性。在电热微网运行过程中,由于能源调度、设备检修或负荷波动,网络能量流方向通常会发生改变。这不会影响网络双向图拓扑,但单向图和多层图拓扑将发生改变,相应指标随之变化。</p>
                </div>
                <div class="p1">
                    <p id="153">以双端能源单向网络为例,其通常为单向枝状结构,如附录A图A6所示,本文将动态线路两端连接节点群视为互不相连的节点集合,不同集合内节点只能通过该动态线路间接连接,且同一集合内节点对该动态线路的邻近端点单向可达,即</p>
                </div>
                <div class="area_img" id="154">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923022_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="156">式中:<i>x</i>∈<i>V</i><sub><i>M</i></sub>,<i>y</i>∈<i>V</i><sub><i>N</i></sub>,其中<i>V</i><sub><i>M</i></sub>和<i>V</i><sub><i>N</i></sub>分别为子网络<i>M</i>,<i>N</i>中节点的集合,子网络<i>M</i>,<i>N</i>中分别含有能源节点;<i>d</i><sub><i>hj</i></sub>为节点<i>h</i>到节点<i>j</i>的最短距离。</p>
                </div>
                <div class="p1">
                    <p id="157">变化后网络中各节点的出入度总和保持不变,但部分节点间最短距离发生变化,即</p>
                </div>
                <div class="area_img" id="158">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923022_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="160">式中:<i>x</i>∈<i>V</i><sub><i>M</i></sub>;<i>y</i>∈<i>V</i><sub><i>N</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="161">子网络<i>M</i>,<i>N</i>中节点介数不变,节点<i>x</i>,<i>y</i>的介数发生变化,其中<i>c</i>(<i>x</i>)减小,<i>c</i>(<i>y</i>)增加,所有节点效率系数的变化与子网络<i>M</i>,<i>N</i>的节点数量相关,效率系数权重的节点度也随之改变。评价指标对此类动态化网络应具有一定的鲁棒性,避免在动态多节点耦合电热微网中,某指标的节点排序出现大幅波动。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="163">图3(a)所示为某多节点耦合电热微网案例,数字编号相同的E组节点和H组节点为电热微网内同一节点,分别代表解耦电网测和热网侧节点,即该电热微网内节点1至13和CHP节点均为电热耦合节点,节点14至17为热网节点,CHP1和CHP2节点记为节点18和节点19。</p>
                </div>
                <div class="p1">
                    <p id="164">为避免可视化后的网络结构图过于复杂,本文只展示解耦前网络结构。图3(b)为电热微网算例的双向图,图3(c)所示为电热微网算例的单向图。随着电热微网节点负荷的变化,部分线路中能量流动方向将发生改变,因此本文根据不同工况形成不同的复杂单向网络并分别计算评价指标,观察不同运行模式下各节点的评价指标变化。为节省篇幅,本文假设当负荷波动时,交换单向图网络结构中节点3与节点4间连接边的方向,分析电热微网中各节点指标排序是否变化。</p>
                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 某电热微网算例网络拓扑" src="Detail/GetImg?filename=images/DLXT201923022_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 某电热微网算例网络拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Network topology of an ETM example</b></p>

                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>4.1</b> 复数表示的节点度评估</h4>
                <div class="p1">
                    <p id="167">通过基于复数表示的节点度分析,以各维度上最大值节点记为关键节点,求解该多节点耦合电热微网基于敏感性评估的关键节点,结果如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="168">为解决基于节点出入度但得到关键节点不同的问题,如附录A图A7所示,通过分析节点度的散点分布图可知,散点越大,说明落在该点的节点数目越多。在此案例中,单向图的入度分布较为集中,而出度较为分散,此时出度指标较适用于对电热微网整体运行状态的评估,而入度更适合对电热微网内节点进行评估。比较分别基于双向图度和单向图入度得到的敏感性评估,在关键节点上所得结论基本相似,而双向图所需信息少于单向图模型。在信息不足的情况下,双向图节点度可以替代单向图出入度对电热微网节点进行敏感性评估。</p>
                </div>
                <div class="area_img" id="169">
                    <p class="img_tit"><b>表1 基于不同指标下的电热微网敏感性关键节点编号</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Sensitive critical node numbers in ETM based on different indices</b></p>
                    <p class="img_note"></p>
                    <table id="169" border="1"><tr><td><br />评估指标</td><td>基于实部比较的<br />关键节点编号</td><td>基于虚部比较的<br />关键节点编号</td></tr><tr><td><br />双向图节点度</td><td>5</td><td>3</td></tr><tr><td><br />单向图出度</td><td>5</td><td>1,2,5</td></tr><tr><td><br />单向图入度</td><td>4,5</td><td>3</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>4.2</b> 节点介数评估</h4>
                <div class="p1">
                    <p id="171">如图4(a)所示,本文计算该电热微网双向图中各节点的节点介数,并在电热解耦处理后,计算多层单向网络中不同层内节点介数,判别各节点在不同网络中的关键性。在双向网络中,节点5和节点3是电网层和热网层最重要的中继节点,而单向图模型中,节点5和节点1成为关键节点。根据式(13)全局节点介数的定义求解单向图和双向图模型中关键节点,均得到节点5和节点3为基于可靠性评估的关键节点,因此在相关信息不足的情况下,双向图可以替代单向图对电热微网节点进行可靠性评估。分别模拟上述节点发生故障,电热微网中除故障节点外出现孤立节点,电热微网被分割成多连通图,部分节点间不再存在连通路径,网络连接强度受损,电热微网整体可靠性下降。以算例解耦后节点数较多的热网侧为例,热网可靠性可用实际运行过程中热网节点耗能与设计理想值差值的绝对值之和表示,即微热网储能装置出力越少,网络可靠性越高。通过MATLAB软件搭建仿真模型,仿真时间长度为24 h,求解不同节点故障情况下热网侧储能节点累计储存或释放的能量总值。</p>
                </div>
                <div class="p1">
                    <p id="172">如附录A表A1所示,将上述结果与热网侧对应节点介数进行序列相关性分析,其序列相关性系数为0.689 4,呈显著正相关,电网侧节点介数的有效性证明同上。节点介数作为评估节点对电热微网可靠性影响的评估指标,其有效性得到验证。为验证节点介数的区分度,本文引入序列离散系数对节点介数序列进行分析<citation id="266" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,如式(24)所示。</p>
                </div>
                <div class="p1">
                    <p id="173"><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mi>w</mi></msub><mo>=</mo><mfrac><mrow><mi>σ</mi><mo stretchy="false">(</mo><mi>w</mi><mo stretchy="false">)</mo></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></mfrac></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>C</i><sub><i>w</i></sub>为序列<i>w</i>的离散系数;<i>σ</i>(<i>w</i>)为序列<i>w</i>的标准差;<mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>w</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为序列<i>w</i>中所有元素平均值。</p>
                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 节点介数和效率损失系数柱形图" src="Detail/GetImg?filename=images/DLXT201923022_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 节点介数和效率损失系数柱形图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_175.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Histograms of between centrality and 
efficiency loss coefficient</b></p>

                </div>
                <div class="p1">
                    <p id="176">如表2所示,节点介数序列离散系数高,具有辨别优势。</p>
                </div>
                <div class="p1">
                    <p id="177">在负荷变化导致网络拓扑改变后,重新计算各节点介数,如图4(b)所示。变化后双向图节点介数不变,但单向图电热单网节点介数发生变化,以节点3,5,17变化较大,同时网络中节点1至5介数较高的情况并未改变。为进一步验证节点介数的鲁棒性,本文引入序列相关系数对2组节点介数序列进行分析<citation id="267" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,如式(25)所示。</p>
                </div>
                <div class="p1">
                    <p id="178"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mi>p</mi><mi>z</mi></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>z</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>z</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo></mrow></mfrac></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="179">式中:<i>R</i><sub><i>pz</i></sub>为序列<i>p</i>,<i>z</i>的相关系数;<i>p</i><sub><i>i</i></sub>和<i>z</i><sub><i>i</i></sub>分别为序列<i>p</i>和<i>z</i>中第<i>i</i>个元素;<mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>p</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>z</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>分别为序列<i>p</i>和<i>z</i>中所有元素平均值。</p>
                </div>
                <div class="area_img" id="180">
                    <p class="img_tit"><b>表2 单向图节点指标序列相关系数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Serial correlation coefficients of node indices for single-direction graph</b></p>
                    <p class="img_note"></p>
                    <table id="180" border="1"><tr><td><br />评估指标</td><td>拓扑变化前后<br />序列相关系数</td><td>相关程度</td><td>拓扑变化前<br />序列离散系数</td></tr><tr><td><br />电网侧节点介数</td><td>0.958 3</td><td>高度正相关</td><td>1.522</td></tr><tr><td><br />热网侧节点介数</td><td>0.927 7</td><td>高度正相关</td><td>1.412</td></tr><tr><td><br />电效率损失系数</td><td>0.969 4</td><td>高度正相关</td><td>0.989</td></tr><tr><td><br />热效率损失系数</td><td>0.936 6</td><td>高度正相关</td><td>0.822</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="181">相关系数结果如表2所示,单向图中节点介数电热网侧各自2组序列为高度正相关,表明负荷变化对各节点介数的排序影响极小。当该单向网络结构发生边指向性变化时,关键节点的判定实际并未受到过多影响。</p>
                </div>
                <div class="p1">
                    <p id="182">为进一步验证该指标的鲁棒性,本文以解耦后电热微网双向图结构为例,求解单点故障情况下其余节点介数序列与对应原有节点介数序列的相关系数,如表3所示,呈现高度正相关的次数较多。节点介数作为评定节点对电热微网可靠性影响的指标的鲁棒性较高。</p>
                </div>
                <div class="area_img" id="183">
                    <p class="img_tit"><b>表3 双向图单节点故障下节点指标序列与原指标序列的相关系数分布次数比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of correlation coefficient distribution times between original and final index series of bidirection graph with single-node fault</b></p>
                    <p class="img_note"></p>
                    <table id="183" border="1"><tr><td rowspan="2"><br />指标</td><td colspan="4"><br />次数</td></tr><tr><td><br />0.8～1<br />(高度正<br />相关)</td><td>0.5～0.8<br />(显著正<br />相关)</td><td>0.3～0.5<br />(中度正<br />相关)</td><td>0～0.3<br />(弱正相关)</td></tr><tr><td><br /> 节点介数实部</td><td>15</td><td>0</td><td>3</td><td>1</td></tr><tr><td><br /> 节点介数虚部</td><td>11</td><td>5</td><td>1</td><td>2</td></tr><tr><td><br /> 效率损失系数实部</td><td>16</td><td>2</td><td>1</td><td>0</td></tr><tr><td><br /> 效率损失系数虚部</td><td>19</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br /> 介数权重度实部</td><td>18</td><td>1</td><td>0</td><td>0</td></tr><tr><td><br /> 介数权重度虚部</td><td>18</td><td>1</td><td>0</td><td>0</td></tr><tr><td><br /> 效率权重度实部</td><td>16</td><td>3</td><td>0</td><td>0</td></tr><tr><td><br /> 效率权重度虚部</td><td>18</td><td>1</td><td>0</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="184">以电网侧单向图节点介数为例,节点3至5原属同一母节点且共具3个能量单位。在引入虚拟节点后,母节点分裂为节点3至5,其节点介数之和记为原网络母节点介数。比较节点介数序列,引入虚拟节点后介数序列离散系数由1.90升至2.49,在保留节点物理属性信息的同时,节点评估指标的辨识度更高。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>4.3</b> 效率损失系数评估</h4>
                <div class="p1">
                    <p id="186">与基于节点介数的算例分析结果类似,如图4(c)所示,双向图中节点5和节点3分别为电网层和热网层的经济性关键节点。单向图中电网层关键节点为节点5,热网层关键节点为节点15。节点15作为节点1和节点18的热网中继节点,其在全网中属于边界节点,但通过效率系数差值的比较,节点15在热网中的重要性被肯定,弥补了节点介数这一指标偏向全网中继节点的问题。</p>
                </div>
                <div class="p1">
                    <p id="187">同4.2节,以算例解耦后的热网为例,其经济性可用实际运行过程中热网总损耗表示,传输损耗越低,其经济性越高。通过MATLAB搭建仿真模型,求解不同点故障情况下24 h热网总损耗如附录A表A1所示,与热网侧对应节点的效率损失系数进行序列相关性分析,其序列相关性系数为0.408 1,呈中度正相关。电网侧效率损失系数的有效性证明同上。如表2所示,效率损失系数序列离散系数高,具有辨别优势。</p>
                </div>
                <div class="p1">
                    <p id="188">当电热微网拓扑变化时,如图4(d)所示,双向图模型指标不会发生变化。比较负荷变化前后单向图模型内对应指标,各指标值最大的5个节点保持不变。同上节进行序列相关性分析,如表2所示,单向图中效率损失系数电热网侧各自2组序列为高度正相关,表明负荷变化对效率损失系数的排序影响极小。以解耦后电热微网双向图为例,如附录A表A2所示,求解单点故障情况下节点效率损失系数序列与对应节点原序列的相关系数,如表3所示,呈现弱正相关或中度正相关的次数较少,因此该指标在评估电热微网节点对全网经济性影响时具有较高的鲁棒性。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>4.4 BCWND</b>评估</h4>
                <div class="p1">
                    <p id="190">多节点耦合电热微网单向图算例的介数权重节点度结果如图5(a)所示。由于节点介数作为评估指标的鲁棒性在之前算例分析中已得到验证,BCWND这一评估指标的鲁棒性验证过程不再赘述。与节点介数比较,节点3至5仍然是确保电热微网可靠性的关键节点,而节点12至17的对应指标值显著提升。通过探寻周边节点及其连接边,可以有效评估节点作为后备节点时对电热微网可靠性的影响。</p>
                </div>
                <div class="p1">
                    <p id="191">观察上述指标值较大的节点,发现其均与节点介数较高的点直接相连,若将上述节点作为高介数节点的后备节点,根据4.2节中对节点介数的分析,该电热网络的稳定性显著上升,该指标有效性得到验证。如表4所示,BCWND序列离散系数高,具有辨别优势。</p>
                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 BCWND和EWND柱形图" src="Detail/GetImg?filename=images/DLXT201923022_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 BCWND和EWND柱形图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_192.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Histograms of BCWND and EWND</b></p>

                </div>
                <div class="area_img" id="193">
                    <p class="img_tit"><b>表4 节点度序列相关系数和离散系数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Correlation coefficients and dispersion coefficients of nodal degree sequences</b></p>
                    <p class="img_note"></p>
                    <table id="193" border="1"><tr><td><br />评估指标</td><td>负荷变化<br />前后序列<br />相关系数</td><td>相关程度</td><td>拓扑变化<br />前序列离<br />散系数</td></tr><tr><td><br /> 介数权重节点度实部</td><td>0.944 8</td><td>高度正相关</td><td>1.074</td></tr><tr><td><br /> 介数权重节点度虚部</td><td>0.955 7</td><td>高度正相关</td><td>1.155</td></tr><tr><td><br /> 效率权重节点度实部</td><td>0.510 0</td><td>显著正相关</td><td>0.859</td></tr><tr><td><br /> 效率权重节点度虚部</td><td>0.370 0</td><td>中度正相关</td><td>1.055</td></tr><tr><td><br /> 效率权重节点度模</td><td>0.653 8</td><td>显著正相关</td><td>0.804<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="194">如图5(b)所示,基于双向图模型的介数权重节点度在不同细分指标下,尽管权值发生变化,但对复数节点度取模后权值最大的5个节点并未发生变化。本文将单向图中节点入度与出度相加视为节点度,并与双向图介数权重节点度在实轴和虚轴上分别进行序列相关性分析,如表4所示,对应序列高度正相关。如表3所示,在任意单点故障的情况下,剩余节点的BCWND序列与原有序列呈现高度正相关或显著正相关。因此该指标在信息不足时可使用双向图模型,并具有一定的鲁棒性,所得比较结果仍有较高的参考价值。</p>
                </div>
                <h4 class="anchor-tag" id="195" name="195"><b>4.5 EWND</b>评估</h4>
                <div class="p1">
                    <p id="196">单向图中效率权重节点度计算结果如图5(c)所示,其作为评估指标的鲁棒性验证过程不再赘述。与效率下降系数指标进行比较,节点1至5的重要程度被降低,但节点10,12,15,17重要程度上升,原因是上述节点出度指向的节点,其节点度及对应连接边的效率损失系数较大,引起上级节点该指标值上升。由上述算例结果,EWND在搜索关键节点上并不理想,无法直接应用于对电热微网的评估,但其更适合搜寻关键节点的后备节点,通常作为帮助网络中原关键节点故障后快速恢复的重要节点,从后备层面量化节点对电热微网经济性影响,间接实现了对电热微网的评估。</p>
                </div>
                <div class="p1">
                    <p id="197">分析上述指标值较大的节点,发现其均与效率损失系数较高的点直接相连,若将上述节点作为高效率损失系树节点的后备节点,该电热网络稳定性显著上升,该指标有效性得到验证。如表4所示,EWND序列离散系数高,具有辨别优势。</p>
                </div>
                <div class="p1">
                    <p id="198">如图5(d)所示,同理比较双向图模型EWND。对复数节点度取模后权值最大的5个节点维持不变。与4.4节同理进行序列相关性分析,如表4所示,序列相关性较低,但对该复数型节点度取模后,2组EWND序列呈显著正相关。如表3所示,在任意单点故障的情况下,剩余节点的EWND序列与原有序列呈现高度正相关或显著正相关。在信息不足的情况下,基于双向图模型求得效率权重节点度,对其取模后的所得比较结果仍具有参考意义且鲁棒性较高。</p>
                </div>
                <h3 id="199" name="199" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="200">为解决传统评估方法无法适用于多节点耦合电热微网的问题,本文建立了基于拓扑的电热微网建模与综合评估方法。通过复数表示的节点度、节点介数、效率损失系数、介数权重和效率系数权重节点度各类评估指标,从拓扑角度实现节点作为运行节点和后备节点时对电热微网敏感性、可靠性、经济性影响的评估。实际算例表明,本文所提评估指标能有效辨别静态网络关键节点,区分度高,对负荷波动或单节点故障引起的网络拓扑变化具有一定的鲁棒性;在信息不足的情况下,基于双向图模型利用该评估方法,所得结果仍具有参考意义。</p>
                </div>
                <div class="p1">
                    <p id="201">本文所提综合评估方法可用于电热微网的规划设计和优化拓展,为节点备用资源分配和备用节点选择提供优化计算方法,同时可作为电热微网拓扑优化和新增节点优化接入的依据。本文后续将进一步完善评估指标体系,融合拓扑指标与可靠性、风险等指标,为电热微网系统的优化运行提供决策。</p>
                </div>
                <div class="p1">
                    <p id="203">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="268" name="268" class="anchor-tag">附录A</h3>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 电力线路拓扑建模" src="Detail/GetImg?filename=images/DLXT201923022_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 电力线路拓扑建模  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Topology modeling of power line</p>

                </div>
                <div class="area_img" id="270">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 节点损耗拓扑建模" src="Detail/GetImg?filename=images/DLXT201923022_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 节点损耗拓扑建模  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Topology modeling of node loss</p>

                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 原有节点拓扑建模" src="Detail/GetImg?filename=images/DLXT201923022_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 原有节点拓扑建模  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Topology modeling of original node</p>

                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 典型复杂网络结构图" src="Detail/GetImg?filename=images/DLXT201923022_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 典型复杂网络结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Structure of complex networks</p>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 电热微网单向图" src="Detail/GetImg?filename=images/DLXT201923022_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 电热微网单向图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Unidirectional graph of ETM</p>

                </div>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 双端能源单向网络" src="Detail/GetImg?filename=images/DLXT201923022_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 双端能源单向网络  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Unidirectional energy network with two generators</p>

                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 节点度分布散点图" src="Detail/GetImg?filename=images/DLXT201923022_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 节点度分布散点图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Scatter graph of node degree</p>

                </div>
                <div class="area_img" id="276">
                                            <p class="img_tit">
                                                表A1 单点故障下算例热网侧物理仿真模型结果表
                                                    <br />
                                                Table A1 List of physical simulation result of thermal microgrid with one node failed
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923022_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 单点故障下算例热网侧物理仿真模型结果表" src="Detail/GetImg?filename=images/DLXT201923022_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="277">
                                            <p class="img_tit">
                                                表A2 单点故障网络与原网络节点指标序列相关系数表
                                                    <br />
                                                Table A2 List of correlation between indices of one-node-failed and original network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923022_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 单点故障网络与原网络节点指标序列相关系数表" src="Detail/GetImg?filename=images/DLXT201923022_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923022_27701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923022_27701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923022_27701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 单点故障网络与原网络节点指标序列相关系数表" src="Detail/GetImg?filename=images/DLXT201923022_27701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923022001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923022&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706038&amp;v=MTk4NzVHYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3elBJU0hSZmJHNEg5Yk1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 甘霖,陈瑜玮,刘育权,等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备,2017,37(6):275-281.GAN Lin,CHEN Yuwei,LIU Yuquan,et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment,2017,37(6):275-281.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514028&amp;v=MzIxNzFOcTQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3pQUHlyUGJiRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 张涛,朱彤,高乃平,等.分布式冷热电能源系统优化设计及多指标综合评价方法的研究[J].中国电机工程学报,2015,35(14):3706-3713.ZHANG Tao,ZHU Tong,GAO Naiping,et al.Optimization design and multi-criteria comprehensive evaluation method of combined cooling heating and power system[J].Proceedings of the CSEE,2015,35(14):3706-3713.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEFA9AF07F331FA42B9CFA0B40EC332CE&amp;v=MjU1NDhhQnVIWWZPR1FsZkJyTFUwNXR0aHpieTd3Njg9TmlmT2ZjYk9iOWk5Mlk5Q0V1Z01EUXBJeXhSaDQwd0xPWCtRcUJKQUNyR1hSOG5xQ09OdkZTaVdXcjdKSUZwbQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> MASHAYEKH S,STADLER M,CARDOSO G,et al.A mixed integer linear programming approach for optimal DER portfolio,sizing,and placement in multi-energy microgrids[J].Applied Energy,2017,187:154-168.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of interconnected critical infrastructure systems using complex network theory">

                                <b>[4]</b> MILANOVIC J V,ZHU W T.Modeling of interconnected critical infrastructure systems using complex network theory[J].IEEE Transactions on Smart Grid,2018,9(5):4637-4648.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MAS-based distributed coordinated control and optimization in microgrid and microgrid clusters:a comprehensive overview">

                                <b>[5]</b> HAN Y,ZHANG K,LI H,et al.MAS-based distributed coordinated control and optimization in microgrid and microgrid clusters:a comprehensive overview[J].IEEE Transactions on Power Electronics,2018,33(8):6488-6508.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201810004&amp;v=Mjk0MTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd6UEx5bmFlYkc0SDluTnI0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 邵世圻,戴赛,胡林献,等.计及热网特性的电热联合系统调度方法[J].电力系统保护与控制,2018,46(10):24-30.SHAO Shiqi,DAI Sai,HU Linxian,et al.Research on heat-electricity combined scheduling method considering the characteristics of the heating network[J].Power System Protection and Control,2018,46(10):24-30.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514012&amp;v=MjE2NDJDVVI3cWZadVp0RnlIaFY3elBQeXJQYmJHNEg5VE5xNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李正茂,张峰,梁军,等.含电热联合系统的微电网运行优化[J].中国电机工程学报,2015,35(14):3569-3576.LI Zhengmao,ZHANG Feng,LIANG Jun,et al.Optimization on microgrid with combined heat and power system[J].Proceedings of the CSEE,2015,35(14):3569-3576.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806004&amp;v=MTg1NDhIOW5NcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3pQSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 林凯骏,吴俊勇,郝亮亮,等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化,2018,42(6):25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun,WU Junyong,HAO Liangliang,et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems,2018,42(6):25-32.DOI:10.7500/AEPS20170714006.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401018&amp;v=MDQ0MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd6UFB5clBiYkc0SDlYTXJvOUViSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 谭玉东,李欣然,蔡晔,等.基于电气距离的复杂电网关键节点识别[J].中国电机工程学报,2014,34(1):146-152.TAN Yudong,LI Xinran,CAI Ye,et al.Critical node identification for complex power grid based on electrical distance[J].Proceedings of the CSEE,2014,34(1):146-152.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FZXT201701006&amp;v=MTU1MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3elBJemZUZXJHNEg5Yk1ybzlGWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 吴辉,彭敏放,张海艳,等.基于复杂网络理论的配电网节点脆弱度评估[J].复杂系统与复杂性科学,2017,14(1):38-45.WU Hui,PENG Minfang,ZHANG Haiyan,et al.Node vulnerability assessment for distribution network based on complex network theory[J].Complex Systems and Complexity Science,2017,14(1):38-45.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610008&amp;v=MDQwOTVGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3elBJU0hUZXJHNEg5Zk5yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 徐敬友,陈冲,罗纯坚,等.基于改进复杂网络模型的电网关键环节辨识[J].电力系统自动化,2016,40(10):53-61.XU Jingyou,CHEN Chong,LUO Chunjian,et al.Identification of power grid key parts based on improved complex network model[J].Automation of Electric Power Systems,2016,40(10):53-61.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614009&amp;v=MDg2OTZWN3pQSVNIVGVyRzRIOWZOcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王钰楠,杨镜非,何也帅,等.基于复杂网络理论的主动配电网多级运行风险快速评估[J].电力系统自动化,2016,40(14):65-71.WANG Yunan,YANG Jingfei,HE Yeshuai,et al.Rapid assessment of multistage operation risk of active distribution network based on complex network theory[J].Automation of Electric Power Systems,2016,40(14):65-71.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Recognition and vulnerability analysis of key nodes in power grid based on complex network centrality">

                                <b>[13]</b> LIU B,LI Z,CHEN X,et al.Recognition and vulnerability analysis of key nodes in power grid based on complex network centrality[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2018,65(3):346-350.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robustness of interdependent power grids and communication networks:a complex network perspective">

                                <b>[14]</b> CHEN Z H,WU J J,XIA Y X,et al.Robustness of interdependent power grids and communication networks:a complex network perspective[J].IEEE Transactions on Circuits and Systems Ⅱ:Express Briefs,2018,65(1):115-119.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201805018&amp;v=MjQ4OTlQS0NMZlliRzRIOW5NcW85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 吴舜裕,许刚.异质依存网络衰退特征与关键节点辨识[J].自动化学报,2018,44(5):953-960.WU Shunyu,XU Gang.Degeneration characters of heterogeneous-interdependent network and key node identification[J].Acta Automatica Sinica,2018,44(5):953-960.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712019&amp;v=MTM4MDc0SDliTnJZOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd6UElUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨智斌,林舜江,王雅平,等.冷热电联供微网能量流的解耦计算方法[J].电网技术,2017,41(12):3876-3883.YANG Zhibin,LIN Shunjiang,WANG Yaping,et al.A decoupling method for energy flow calculation of microgrids with combined cooling,heating and power[J].Power System Technology,2017,41(12):3876-3883.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201802023&amp;v=MjcwNjRiYkc0SDluTXJZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd6UFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 施金晓,黄文焘,邰能灵,等.电-热联合微网中分布式可再生能源功率波动平抑策略[J].中国电机工程学报,2018,38(2):537-546.SHI Jinxiao,HUANG Wentao,TAI Nengling,et al.A strategy to suppress fluctuation of distributed renewable energy in microgrids with combined heat and power system[J].Proceedings of the CSEE,2018,38(2):537-546.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Definition and experimental validation of a simplified model for a microgrid thermal network and its integration into energy management systems">

                                <b>[18]</b> BONFIGLIO A,BRIGNONE M,DELFINO F,et al.Definition and experimental validation of a simplified model for a microgrid thermal network and its integration into energy management systems[J].Energies,2016,9(11):914.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501042&amp;v=MTU1MjRSN3FmWnVadEZ5SGhWN3pQSVRyQmZiRzRIOVRNcm85QlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 魏震波,苟竞.复杂网络理论在电网分析中的应用与探讨[J].电网技术,2015,39(1):279-287.WEI Zhenbo,GOU Jing.An overview on application of complex network theory in power system analysis[J].Power System Technology,2015,39(1):279-287.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MTE3Njc0SDluTXE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd6UElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 葛少云,李吉峰,刘洪,等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化,2018,42(4):165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun,LI Jifeng,LIU Hong,et al.Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems,2018,42(4):165-173.DOI:10.7500/AEPS20170903002.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002467824&amp;v=MTU1OTNNSDdSN3FkWitadUZpdmxXcnZNSTFrPU5qN0Jhck80SHRIT3E0bENiT2tMWTNrNXpCZGg0ajk5U1hxUnJ4b3hj&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> DIJKSTRA E W.A note on two problems in connexion with graphs[J].Numerische Mathematik,1959,1(1):269-271.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Identifying vulnerable lines in a power network using complex network theory">

                                <b>[22]</b> DWIVEDI A,YU X H,SOKOLOWSKI P.Identifying vulnerable lines in a power network using complex network theory[C]// 2009 IEEE International Symposium on Industrial Electronics,July 5-8,2009,Seoul,South Korea.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2B13BD7D1CAD32B4B3C1153BE0F20B06&amp;v=MTczNDRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6Ynk3dzY4PU5pZk9mYkhLSDlLKzI0Z3haWmgrZUg4N3ZSSmg2VXg4U1hyaDNtYzFEN0NVTjdxWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> KIM D H,EISENBERG D A,CHUN Y H,et al.Network topology and resilience analysis of South Korean power grid[J].Physica A:Statistical Mechanics and Its Applications,2017,465:13-24.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coefficient of variation">

                                <b>[24]</b> ABDI H.Coefficient of variation[J].Encyclopedia of Research Design,2010,1:169-171.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Pearson correlation coefficient">

                                <b>[25]</b> BENESTY J,CHEN J D,HUANG Y T,et al.Pearson correlation coefficient[M]// Noise Reduction in Speech Processing.Berlin,Heidelberg:Springer Berlin Heidelberg,2009:1-4.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923022&amp;v=MDc2ODVyRzRIOWpPckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3pNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

