

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135881470100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923023%26RESULT%3d1%26SIGN%3dRJNiHITV8pU4htuTbFGQ5k2YNs8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923023&amp;v=Mjg3MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd2SklTSFRlckc0SDlqT3JJOUhaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;1&lt;/b&gt; 风机参与一次调频系统建模 "><b>1</b> 风机参与一次调频系统建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;1.1&lt;/b&gt; 异步变速风机一次调频模型"><b>1.1</b> 异步变速风机一次调频模型</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;1.2 基于小信号增量的异步变速风机一次调频响应线性化描述&lt;/b&gt;"><b>1.2 基于小信号增量的异步变速风机一次调频响应线性化描述</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;2&lt;/b&gt; 基于间隙度量的风电场等值模型 "><b>2</b> 基于间隙度量的风电场等值模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#146" data-title="&lt;b&gt;2.1&lt;/b&gt; 系统间隙度量计算"><b>2.1</b> 系统间隙度量计算</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;2.2&lt;/b&gt; 风电场等值简化"><b>2.2</b> 风电场等值简化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#230" data-title="3 算例分析 ">3 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#167" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真系统介绍"><b>3.1</b> 仿真系统介绍</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿真分析"><b>3.2</b> 仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#232" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#250" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 MPPT模式下异步变速风机参与
一次调频的框图&lt;/b&gt;"><b>图1 MPPT模式下异步变速风机参与
一次调频的框图</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;图2 仿真系统结构&lt;/b&gt;"><b>图2 仿真系统结构</b></a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;图3 频率2次波动时线性化模型与
详细模型的出力增量对比&lt;/b&gt;"><b>图3 频率2次波动时线性化模型与
详细模型的出力增量对比</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;图4 频率持续波动时线性化模型与
详细模型出力增量对比&lt;/b&gt;"><b>图4 频率持续波动时线性化模型与
详细模型出力增量对比</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;图5 单机聚合与等值模型出力增量对比&lt;/b&gt;"><b>图5 单机聚合与等值模型出力增量对比</b></a></li>
                                                <li><a href="#251" data-title="图B1 不同风速模型间隙度量">图B1 不同风速模型间隙度量</a></li>
                                                <li><a href="#252" data-title="图B2 风机调频控制器框图">图B2 风机调频控制器框图</a></li>
                                                <li><a href="#253" data-title="图B3 详细模型的风轮机出力特性">图B3 详细模型的风轮机出力特性</a></li>
                                                <li><a href="#254" data-title="图B4 风电场内各行风速情况">图B4 风电场内各行风速情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="255">


                                    <a id="bibliography_1" title=" 刘吉臻.大规模新能源电力安全高效利用基础问题[J].中国电机工程学报,2013,33(16):1-8.LIU Jizhen.Basic issues of the utilization of large-scale renewable power with high security and efficiency[J].Proceedings of the CSEE,2013,33(16):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316002&amp;v=MjM3MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3ZKUHlyUGJiRzRIOUxOcVk5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘吉臻.大规模新能源电力安全高效利用基础问题[J].中国电机工程学报,2013,33(16):1-8.LIU Jizhen.Basic issues of the utilization of large-scale renewable power with high security and efficiency[J].Proceedings of the CSEE,2013,33(16):1-8.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_2" title=" WU Ziping,GAO Wenzhong,GAO Tianqi,et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(1):1-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801001&amp;v=MDM0MDBGckNVUjdxZlp1WnRGeUhoVjd2SktEM0lhN0c0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         WU Ziping,GAO Wenzhong,GAO Tianqi,et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(1):1-16.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_3" title=" 饶建业,徐小东,何肇,等.中外风电并网技术规定对比[J].电网技术,2012,36(8):44-49.RAO Jianye,XU Xiaodong,HE Zhao,et al.Comparison on technical regulations of China and other countries for grid-connection of wind farms[J].Power System Technology,2012,36(8):44-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201208009&amp;v=MjE3MzVGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3dkpJVHJCZmJHNEg5UE1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         饶建业,徐小东,何肇,等.中外风电并网技术规定对比[J].电网技术,2012,36(8):44-49.RAO Jianye,XU Xiaodong,HE Zhao,et al.Comparison on technical regulations of China and other countries for grid-connection of wind farms[J].Power System Technology,2012,36(8):44-49.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_4" title=" DARABIAN M,JALILVAND A.A power control strategy to improve power system stability in the presence of wind farms using FACTS devices and predictive control[J].International Journal of Electrical Power &amp;amp; Energy Systems,2017,85:50-66." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A power control strategy to improve power system stability in the presence of wind farms using FACTS devices and predictive control">
                                        <b>[4]</b>
                                         DARABIAN M,JALILVAND A.A power control strategy to improve power system stability in the presence of wind farms using FACTS devices and predictive control[J].International Journal of Electrical Power &amp;amp; Energy Systems,2017,85:50-66.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_5" title=" YE Hua,PEI Wei,QI Zhiping.Analytical modeling of inertial and droop responses from a wind farm for short-term frequency regulation in power systems[J].IEEE Transactions on Power Systems,2016,31(5):3414-3423." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytical modeling of inertial and droop responses from a wind farm for short-term frequency regulation in power systems">
                                        <b>[5]</b>
                                         YE Hua,PEI Wei,QI Zhiping.Analytical modeling of inertial and droop responses from a wind farm for short-term frequency regulation in power systems[J].IEEE Transactions on Power Systems,2016,31(5):3414-3423.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_6" title=" 付媛,王毅,张祥宇,等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报,2014,34(27):4706-4716.FU Yuan,WANG Yi,ZHANG Xiangyu,et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE,2014,34(27):4706-4716." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201427018&amp;v=MzIwNTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3ZKUHlyUGJiRzRIOVhPcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         付媛,王毅,张祥宇,等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报,2014,34(27):4706-4716.FU Yuan,WANG Yi,ZHANG Xiangyu,et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE,2014,34(27):4706-4716.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_7" title=" VIDYANANDAN K V,SENROY N.Primary frequency regulation by deloaded wind turbines using variable droop[J].IEEE Transactions on Power Systems,2013,28(2):837-846." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Primary frequency regulation by deloaded wind turbines using variable droop">
                                        <b>[7]</b>
                                         VIDYANANDAN K V,SENROY N.Primary frequency regulation by deloaded wind turbines using variable droop[J].IEEE Transactions on Power Systems,2013,28(2):837-846.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_8" title=" LIU J Q,WANG X R.Analytical determination of stable droop loop gain for a DFIG participating in frequency regulation[J].The Journal of Engineering,2017(13):1447-1452." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytical determination of stable droop loop gain for a DFIG participating in frequency regulation">
                                        <b>[8]</b>
                                         LIU J Q,WANG X R.Analytical determination of stable droop loop gain for a DFIG participating in frequency regulation[J].The Journal of Engineering,2017(13):1447-1452.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_9" title=" FU Yuan,WANG Yi,ZHANG Xiangyu.Integrated wind turbine controller with virtual inertia and primary frequency responses for grid dynamic frequency support[J].IET Renewable Power Generation,2017,11(8):1129-1137." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated wind turbine controller with virtual inertia and primary frequency responses for grid dynamic frequency support">
                                        <b>[9]</b>
                                         FU Yuan,WANG Yi,ZHANG Xiangyu.Integrated wind turbine controller with virtual inertia and primary frequency responses for grid dynamic frequency support[J].IET Renewable Power Generation,2017,11(8):1129-1137.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_10" title=" GONZALEZ-LONGATT F M.Impact of emulated inertia from wind power on under-frequency protection schemes of future power systems[J].Journal of Modern Power Systems and Clean Energy,2016,4(2):211-218." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of emulated inertia from wind power on under-frequency protection schemes of future power systems">
                                        <b>[10]</b>
                                         GONZALEZ-LONGATT F M.Impact of emulated inertia from wind power on under-frequency protection schemes of future power systems[J].Journal of Modern Power Systems and Clean Energy,2016,4(2):211-218.
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_11" title=" 刘吉臻,姚琦,柳玉,等.风火联合调度的风电场一次调频控制策略研究[J].中国电机工程学报,2017,37(12):3462-3469.LIU Jizhen,YAO Qi,LIU Yu,et al.Wind farm primary frequency control strategy based on wind &amp;amp; thermal power joint control[J].Proceedings of the CSEE,2017,37(12):3462-3469." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712013&amp;v=MDkzMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3ZKUHlyUGJiRzRIOWJOclk5RVo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘吉臻,姚琦,柳玉,等.风火联合调度的风电场一次调频控制策略研究[J].中国电机工程学报,2017,37(12):3462-3469.LIU Jizhen,YAO Qi,LIU Yu,et al.Wind farm primary frequency control strategy based on wind &amp;amp; thermal power joint control[J].Proceedings of the CSEE,2017,37(12):3462-3469.
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_12" title=" TAN Jin,ZHANG Yingchen.Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services[J].IEEE Transactions on Sustainable Energy,2017,8(3):1140-1153." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services">
                                        <b>[12]</b>
                                         TAN Jin,ZHANG Yingchen.Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services[J].IEEE Transactions on Sustainable Energy,2017,8(3):1140-1153.
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_13" title=" TAN Yingjie,MUTTAQI K M,CIUFO P,et al.Enhanced frequency regulation using multilevel energy storage in remote area power supply systems[J].IEEE Transactions on Power Systems,2019,34(1):163-170." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhanced frequency regulation using multilevel energy storage in remote area power supply systems">
                                        <b>[13]</b>
                                         TAN Yingjie,MUTTAQI K M,CIUFO P,et al.Enhanced frequency regulation using multilevel energy storage in remote area power supply systems[J].IEEE Transactions on Power Systems,2019,34(1):163-170.
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_14" title=" LIU Xiangjie,ZHANG Yi,LEE K Y.Coordinated distributed MPC for load frequency control of power system with wind farms[J].IEEE Transactions on Industrial Electronics,2017,64(6):5140-5150." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Coordinated Distributed MPC for Load Frequency Control of Power System With Wind Farms,&amp;quot;">
                                        <b>[14]</b>
                                         LIU Xiangjie,ZHANG Yi,LEE K Y.Coordinated distributed MPC for load frequency control of power system with wind farms[J].IEEE Transactions on Industrial Electronics,2017,64(6):5140-5150.
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_15" title=" 孙舶皓,汤涌,仲悟之,等.基于分布式模型预测控制的包含大规模风电集群互联系统超前频率控制策略[J].中国电机工程学报,2017,37(21):6291-6302.SUN Bohao,TANG Yong,ZHONG Wuzhi,et al.A frequency control strategy considering large scale wind power cluster integration based on distributed model predictive control[J].Energies,2017,37(21):6291-6302." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201721016&amp;v=MTM2MDRSN3FmWnVadEZ5SGhWN3ZKUHlyUGJiRzRIOWJPcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         孙舶皓,汤涌,仲悟之,等.基于分布式模型预测控制的包含大规模风电集群互联系统超前频率控制策略[J].中国电机工程学报,2017,37(21):6291-6302.SUN Bohao,TANG Yong,ZHONG Wuzhi,et al.A frequency control strategy considering large scale wind power cluster integration based on distributed model predictive control[J].Energies,2017,37(21):6291-6302.
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_16" title=" 李世春,黄悦华,王凌云,等.基于转速控制的双馈风电机组一次调频辅助控制系统建模[J].中国电机工程学报,2017,37(24):7077-7086.LI Shichun,HUANG Yuehua,WANG Lingyun,et al.Modeling primary frequency regulation auxiliary control system of doubly fed induction generator based on rotor speed control[J].Proceedings of the CSEE,2017,37(24):7077-7086." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724002&amp;v=MzE0OTZWN3ZKUHlyUGJiRzRIOWJPcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李世春,黄悦华,王凌云,等.基于转速控制的双馈风电机组一次调频辅助控制系统建模[J].中国电机工程学报,2017,37(24):7077-7086.LI Shichun,HUANG Yuehua,WANG Lingyun,et al.Modeling primary frequency regulation auxiliary control system of doubly fed induction generator based on rotor speed control[J].Proceedings of the CSEE,2017,37(24):7077-7086.
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_17" title=" TOULABI M,DOBAKHSHARI A S,RANJBAR A M.Optimal robust first-order frequency controller design for DFIG-based wind farm utilising 16-plant theorem[J].IET Renewable Power Generation,2018,12(3):298-310." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal robust first-order frequency controller design for DFIG-based wind farm utilising 16-plant theorem">
                                        <b>[17]</b>
                                         TOULABI M,DOBAKHSHARI A S,RANJBAR A M.Optimal robust first-order frequency controller design for DFIG-based wind farm utilising 16-plant theorem[J].IET Renewable Power Generation,2018,12(3):298-310.
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_18" title=" GHOLAMREZAIE V,DOZEIN M G,MONSEF H,et al.An optimal frequency control method through a dynamic load frequency control (LFC) model incorporating wind farm[J].IEEE Systems Journal,2018,12(1):392-401." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An optimal frequency control method through a dynamic load frequency control (LFC) model incorporating wind farm">
                                        <b>[18]</b>
                                         GHOLAMREZAIE V,DOZEIN M G,MONSEF H,et al.An optimal frequency control method through a dynamic load frequency control (LFC) model incorporating wind farm[J].IEEE Systems Journal,2018,12(1):392-401.
                                    </a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_19" title=" 柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MjQ1NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3dkpJU0hUZXJHNEg5bk1wbzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015.
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_20" title=" 张元,郝丽丽,戴嘉祺.风电场等值建模研究综述[J].电力系统保护与控制,2015,43(6):138-146.ZHANG Yuan,HAO Lili,DAI Jiaqi.Overview of the equivalent model research for wind farms[J].Power System Protection and Control,2015,43(6):138-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201506023&amp;v=MjkyNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3ZKTHluYWViRzRIOVRNcVk5SFo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张元,郝丽丽,戴嘉祺.风电场等值建模研究综述[J].电力系统保护与控制,2015,43(6):138-146.ZHANG Yuan,HAO Lili,DAI Jiaqi.Overview of the equivalent model research for wind farms[J].Power System Protection and Control,2015,43(6):138-146.
                                    </a>
                                </li>
                                <li id="295">


                                    <a id="bibliography_21" title=" 林清明,胡旭,边晓燕,等.基于尾流效应的海上风电场多机等值调频控制[J].电力建设,2018,39(2):116-123.LIN Qingming,HU Xu,BIAN Xiaoyan,et al.Multi-turbine equivalent frequency control considering wake effect of offshore wind farms[J].Electric Power Construction,2018,39(2):116-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201802016&amp;v=MDI2NDk5bk1yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3dkpJU0hCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         林清明,胡旭,边晓燕,等.基于尾流效应的海上风电场多机等值调频控制[J].电力建设,2018,39(2):116-123.LIN Qingming,HU Xu,BIAN Xiaoyan,et al.Multi-turbine equivalent frequency control considering wake effect of offshore wind farms[J].Electric Power Construction,2018,39(2):116-123.
                                    </a>
                                </li>
                                <li id="297">


                                    <a id="bibliography_22" title=" 何成明,王洪涛,孙华东,等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化,2013,37(9):1-6.HE Chengming,WANG Hongtao,SUN Huadong,et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems,2013,37(9):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309000&amp;v=MjQzNjZHNEg5TE1wbzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3dkpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         何成明,王洪涛,孙华东,等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化,2013,37(9):1-6.HE Chengming,WANG Hongtao,SUN Huadong,et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems,2013,37(9):1-6.
                                    </a>
                                </li>
                                <li id="299">


                                    <a id="bibliography_23" title=" FERNANDO D B,HERN&#193;N B,RICARDO J M.Wind turbine control systems:principles,modelling and gain scheduling design[M].Berlin,Germany:Springer,2006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind turbine control systems:principles,modelling and gain scheduling design">
                                        <b>[23]</b>
                                         FERNANDO D B,HERN&#193;N B,RICARDO J M.Wind turbine control systems:principles,modelling and gain scheduling design[M].Berlin,Germany:Springer,2006.
                                    </a>
                                </li>
                                <li id="301">


                                    <a id="bibliography_24" title=" MURDOCH A,WINKELMAN J R,JAVID S H,et al.Control design and performance analysis of a 6 MW wind turbine-generator[J].IEEE Power Engineering Review,1983,3(5):49-49." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control design and performance analysis of a 6 MW wind turbine-generator">
                                        <b>[24]</b>
                                         MURDOCH A,WINKELMAN J R,JAVID S H,et al.Control design and performance analysis of a 6 MW wind turbine-generator[J].IEEE Power Engineering Review,1983,3(5):49-49.
                                    </a>
                                </li>
                                <li id="303">


                                    <a id="bibliography_25" title=" MILLER N W,PRICE W W,SANCHEZ-GASCA J J.Dynamic modeling of GE 1.5 and 3.6 wind turbine-generators[EB/OL].[2018-10-10].https://www.researchgate.net/publication/271826236_Dynamic_Modeling_of_GE_15_and_36_Wind_Turbine-Generators." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic modeling of GE 1.5 and 3.6 wind turbine-generators">
                                        <b>[25]</b>
                                         MILLER N W,PRICE W W,SANCHEZ-GASCA J J.Dynamic modeling of GE 1.5 and 3.6 wind turbine-generators[EB/OL].[2018-10-10].https://www.researchgate.net/publication/271826236_Dynamic_Modeling_of_GE_15_and_36_Wind_Turbine-Generators.
                                    </a>
                                </li>
                                <li id="305">


                                    <a id="bibliography_26" title=" GEORGIOU T T.On the computation of the gap metric[C]// Proceedings of the 27th IEEE Conference on Decision and Control,December 7-9,1988,Austin,USA:1360-1361." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the computation of the gap metric">
                                        <b>[26]</b>
                                         GEORGIOU T T.On the computation of the gap metric[C]// Proceedings of the 27th IEEE Conference on Decision and Control,December 7-9,1988,Austin,USA:1360-1361.
                                    </a>
                                </li>
                                <li id="307">


                                    <a id="bibliography_27" title=" DU Jingjing,SONG Chunyue,LI Ping.Application of gap metric to model bank determination in multilinear model approach[J].Journal of Process Control,2009,19(2):231-240." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501618163&amp;v=MTA4NjVpbmxVcnpJS1ZvUWJoTT1OaWZPZmJLN0h0RE5xbzlFWXVvSERYbzZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         DU Jingjing,SONG Chunyue,LI Ping.Application of gap metric to model bank determination in multilinear model approach[J].Journal of Process Control,2009,19(2):231-240.
                                    </a>
                                </li>
                                <li id="309">


                                    <a id="bibliography_28" title=" CHANG-CHIEN L R,SUN C C,YEH Y J.Modeling of wind farm participation in AGC[J].IEEE Transactions on Power Systems,2014,29(3):1204-1211." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of Wind Farm Participation in AGC">
                                        <b>[28]</b>
                                         CHANG-CHIEN L R,SUN C C,YEH Y J.Modeling of wind farm participation in AGC[J].IEEE Transactions on Power Systems,2014,29(3):1204-1211.
                                    </a>
                                </li>
                                <li id="311">


                                    <a id="bibliography_29" title=" MADJIDIAN D,RANTZER A.A stationary turbine interaction model for control of wind farms[J].IFAC Proceedings Volumes,2011,44(1):4921-4926." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Stationary Turbine Interaction Model for Control of Wind Farms">
                                        <b>[29]</b>
                                         MADJIDIAN D,RANTZER A.A stationary turbine interaction model for control of wind farms[J].IFAC Proceedings Volumes,2011,44(1):4921-4926.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-16 10:13</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),185-194 DOI:10.7500/AEPS20181120004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含异步变速风机的风电场一次调频等值建模与仿真</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E7%90%A6&amp;code=37283663&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚琦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%90%89%E8%87%BB&amp;code=07497979&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘吉臻</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E9%98%B3&amp;code=27082376&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%9F%E6%B4%AA%E6%B0%91&amp;code=40145387&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孟洪民</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E6%8E%A7%E5%88%B6%E4%B8%8E%E8%AE%A1%E7%AE%97%E6%9C%BA%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学控制与计算机工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=1702767&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E4%BF%A1%E6%81%AF%E9%80%9A%E4%BF%A1%E4%BA%A7%E4%B8%9A%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网信息通信产业集团有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>风机参与系统一次调频目前已成为各国电网对风机并网的基本要求,但是适用于预测控制等算法的大型风电场频率响应动态特性数学描述尚未有充分研究。文中提出了参与调频前运行于最大功率点跟踪模式下的异步变速风机参与一次调频时的全风况出力响应模型,基于小信号增量法获得了不同工况下出力响应的线性化描述,与风机非线性模型对比验证了所提线性化模型的有效性和准确性。此外,在单机线性化模型基础上,基于间隙度量计算将特性相似的风机进行聚类,建立了风电场出力响应等值模型。仿真结果表明,所提等值模型在降低风电场调频模型复杂度的前提下保证了风电场频率响应特性的逼近精度。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%82%E6%AD%A5%E5%8F%98%E9%80%9F%E9%A3%8E%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">异步变速风机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%BF%E6%80%A7%E5%8C%96%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">线性化模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%97%B4%E9%9A%99%E5%BA%A6%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">间隙度量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%AD%89%E5%80%BC%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">等值模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    姚琦（1994—），男，博士研究生，主要研究方向：风电调频控制、风电场有功调度。E-mail:yq15811415015@163.com;
                                </span>
                                <span>
                                    刘吉臻（1951—），男，教授，博士生导师，主要研究方向：系统建模与控制、工业过程测控理论与技术。E-mail:ljz@ncepu.edu.cn;
                                </span>
                                <span>
                                    *胡阳（1986—），男，通信作者，博士，硕士生导师，主要研究方向：面向新能源电力系统的控制理论及应用。E-mail:hooyoung2011@gmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(U1766204);</span>
                                <span>河北省重点研发计划资助项目(18214316D);</span>
                                <span>中央高校基本科研业务费专项资金资助项目(2017XS075);</span>
                    </p>
            </div>
                    <h1><b>Equivalent Modeling and Simulation for Primary Frequency Regulation of Wind Farm with Asynchronous Variable-speed Wind Turbines</b></h1>
                    <h2>
                    <span>YAO Qi</span>
                    <span>LIU Jizhen</span>
                    <span>HU Yang</span>
                    <span>MENG Hongmin</span>
            </h2>
                    <h2>
                    <span>School of Control and Computer Engineering, North China Electric Power University</span>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>State Grid Information and Telecommunication Group Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The participation of wind turbines in primary frequency regulation has become the basic requirement for grid-connected wind turbines in many countries. However, the mathematical description of dynamic characteristics of frequency response of large-scale wind farms suitable for predictive control algorithms is not yet fully studied. For the asynchronous variable-speed wind turbine operating in the maximum power point tracking mode before participating in frequency regulation, this paper develops a full-mode model of the asynchronous wind turbine participating in the primary frequency regulation. Based on the small-signal increment method, the linearized description of the output response under different operation conditions is obtained. The effectiveness and accuracy of the linearized model are verified by the comparison with the non-linear model of wind turbine. In addition, based on the single-machine linearization model, the similar wind turbines are clustered based on the gap metric calculation, and the equivalent model of wind farm output response is established. The simulation results show that the proposed equivalent model guarantees the accuracy of the frequency response characteristics of wind farm under the premise of reducing the complexity of frequency regulation model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=asynchronous%20variable-speed%20wind%20turbine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">asynchronous variable-speed wind turbine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=linearization%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">linearization model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=gap%20metric&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">gap metric;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=equivalent%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">equivalent model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. U1766204);</span>
                                <span>Hebei Provincial Key R&amp;D Program of China(No. 18214316 D);</span>
                                <span>the Fundamental Research Funds for the Central Universities(No. 2017 XS075);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">随着新能源电网中风电占比的不断提高,常规电源被大量替代,系统转动惯量和频率调节能力持续下降。在交直流故障等导致的大功率缺额情况下,易诱发全网频率问题<citation id="313" type="reference"><link href="255" rel="bibliography" /><link href="257" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。因此,风力发电参与系统调频已成为各国电网标准的共识<citation id="314" type="reference"><link href="259" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">由于现代变速恒频风机有功输出与频率解耦,需要附加调频控制器来实现风机参与一次调频<citation id="315" type="reference"><link href="261" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。针对单机的调频控制一般有减载策略和非减载策略2种。文献<citation id="323" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</citation>对风电场实际运行进行减载以预留出一定的调频容量,从而在发生频率事件时提供功率支撑,但是长期减载运行会显著影响风电场的运行经济性。文献<citation id="324" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>在风机非减载状态下通过下垂控制、模拟惯量控制等方法使风机在短时间内增加有功输出,提供系统所需的功率支撑。在实际电力系统中,风机需要与其他能源形式进行配合以完成系统的频率调节,文献<citation id="325" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>提出风机与火电机组、储能元件等联合控制来响应系统频率事件。随着研究的进一步深入,上述简单控制设计难以适应大型风电场优化以及与同步机组协同调频等目标,于是研究人员尝试将先进优化控制算法应用于风电调频控制设计。文献<citation id="326" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>采用预测控制进行多区域多种电源协调的频率控制,然而该方法中仅利用风速的变化趋势对其他电源进行优化调度,并未有反映风电频率响应动态的模型被使用,因而上述预测控制中风电并未真正参与调频。</p>
                </div>
                <div class="p1">
                    <p id="63">为了有效描述风电场及风机等参与电力系统调频时的频率响应动态特性,便于优化控制算法在风电场调频领域更深入的应用<citation id="316" type="reference"><link href="275" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,已有部分学者进行了相关的研究。文献<citation id="327" type="reference">[<a class="sup">16</a>]</citation>对减载风电场中运行于额定风速以下的风机建立了三阶传递函数模型,描述了减载状态下风机参与一次调频时的出力动态响应。文献<citation id="328" type="reference">[<a class="sup">17</a>]</citation>建立了风机在最大功率点跟踪(MPPT)模式下参与调频的传递函数模型,考虑了模型的不确定性,但其只适用于额定风速以下风机。文献<citation id="329" type="reference">[<a class="sup">5</a>]</citation>在分析风机调频性能并进行优化控制时,同样只考虑到部分工况下风机的控制要求,难以对复杂风况下大型风机的调频动态进行有效表征。文献<citation id="330" type="reference">[<a class="sup">18</a>]</citation>建立了风电场参与调频控制时的动态模型,然而作者没有进一步研究系统频率变化与风机出力波动的数学描述,因此控制算法依然使用了较为传统的惯量控制,而非模型预测控制等先进控制算法。</p>
                </div>
                <div class="p1">
                    <p id="64">上述研究均是对单台机组调频动态的研究。然而,分布式的风机之间动态特性差异明显,完全基于单机模型的集中式控制策略可能面临对象模型阶次过高等问题<citation id="317" type="reference"><link href="291" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。文献<citation id="331" type="reference">[<a class="sup">20</a>]</citation>介绍了若干风电场等值建模方法,但没有考虑运用于系统调频过程的具体方法。文献<citation id="332" type="reference">[<a class="sup">21</a>]</citation>认为可以根据风机所处风速的不同进行风电场多机等值然后参与系统调频,但是该方法未详细分析风机在不同风况下的动态特性。</p>
                </div>
                <div class="p1">
                    <p id="65">针对以上问题,本文将分别研究运行于MPPT模式时全风况运行条件下的风机参与一次调频的动态响应模型及风电场等值模型,以期未来可以用于风电调频优化控制的深入研究和应用。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>1</b> 风机参与一次调频系统建模</h3>
                <h4 class="anchor-tag" id="67" name="67"><b>1.1</b> 异步变速风机一次调频模型</h4>
                <div class="p1">
                    <p id="68">现代风力发电系统是将风能转化为电能的机械、电气和控制设备的组合<citation id="318" type="reference"><link href="297" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,其通常由气动系统、传动系统、变桨距系统、电气系统和控制系统等子系统组成。结合上文对于风电场参与一次调频控制特性的分析,本文建立一个包括风轮空气动力模型、最优功率参考值模型、发电机模型、传动系统模型、变桨距系统模型的完整风机参与一次调频模型,其框图如图1所示。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 MPPT模式下异步变速风机参与
一次调频的框图" src="Detail/GetImg?filename=images/DLXT201923023_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 MPPT模式下异步变速风机参与
一次调频的框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Block diagram of primary frequency regulation 
with participation of asynchronous variable-speed wind 
turbine in MPPT mode</b></p>

                </div>
                <div class="p1">
                    <p id="70">图1中,<i>v</i>为风速,<i>β</i>为叶片桨距角,<i>ω</i><sub>r</sub>为风机转子转速,<i>ω</i><sub>r,n</sub>为最大转速,Δ<i>f</i>为频率偏差,<i>P</i><sub>f</sub>为风机附加调频控制器根据系统频率偏差而产生的功率补偿指令,<i>P</i><sub>wr</sub>为基于风机转速计算的MPPT有功功率参考值,<i>P</i><sub>m</sub>为风轮捕获的机械功率,<i>P</i><sub>e</sub>为发电机电磁功率,<i>P</i><sub>ref</sub>为电气部分的功率设定值,<i>τ</i><sub>e</sub>为发电机的时间常数,<i>H</i><sub>w</sub>为传动系统惯性系数,<i>F</i>为传动系统摩擦系数,<i>K</i><sub>p</sub>和<i>K</i><sub>i</sub>分别为变桨距比例—积分(PI)控制器的比例增益和积分增益。</p>
                </div>
                <div class="p1">
                    <p id="71">为了获得MPPT模式下的风机在一次调频过程中的动态响应解析表达式,本文采用小信号增量法进行线性化处理,对MPPT运行状态下的风机参与一次调频建立全工况模型。本文模型中所有参数均为标幺值。具体建模过程如下。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72">1)风能捕获</h4>
                <div class="p1">
                    <p id="73">根据空气动力学理论可知,风轮吸收的机械功率与风速的三次方成正比,在标幺值体系下可表示为:</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>n</mtext></mrow></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mi>v</mi><mrow><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>3</mn></msup></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>v</i><sub>n</sub>为额定风速;<i>C</i><sub>p</sub>为风机的风能捕获系数;<i>C</i><sub>p,n</sub>为风机最大风能捕获系数。</p>
                </div>
                <div class="p1">
                    <p id="76">求取小信号增量可得:</p>
                </div>
                <div class="p1">
                    <p id="77"><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mfrac><mrow><mi>v</mi><msubsup><mrow></mrow><mn>0</mn><mn>3</mn></msubsup></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msubsup><mrow></mrow><mtext>n</mtext><mn>3</mn></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="78">式中:v<sub>0</sub>为风机参与调频时的初始风速;<i>Δ</i>表示变化量。</p>
                </div>
                <div class="p1">
                    <p id="79">风能捕获系数C<sub><i>p</i></sub>与叶尖速比λ和桨距角β有关,在风速不变的条件下,通过调整叶尖速比λ或者桨距角β都可以改变风能利用系数,进而改变风机吸收的风功率。C<sub><i>p</i></sub>的经典计算公式比较复杂,本文为了方便进行线性化,采用了简化计算公式</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><msup><mrow></mrow><mrow><mo stretchy="false">[</mo><mn>2</mn><mn>3</mn><mo stretchy="false">]</mo></mrow></msup><mrow><mtext>如</mtext><mtext>下</mtext><mo>:</mo></mrow></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mn>0</mn><mo>.</mo><mn>4</mn><mn>4</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>1</mn><mn>6</mn><mspace width="0.25em" /><mn>7</mn><mi>β</mi><mo stretchy="false">)</mo><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mfrac><mrow><mtext>π</mtext><mo stretchy="false">(</mo><mi>λ</mi><mo>-</mo><mn>3</mn><mo stretchy="false">)</mo></mrow><mrow><mn>1</mn><mn>5</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>3</mn><mi>β</mi></mrow></mfrac><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>1</mn><mspace width="0.25em" /><mn>8</mn><mn>4</mn><mo stretchy="false">(</mo><mi>λ</mi><mo>-</mo><mn>3</mn><mo stretchy="false">)</mo><mi>β</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">由于λ=λ<sub><i>n</i></sub>(ω<sub><i>r</i></sub>/ω<sub><i>r</i></sub><sub>,</sub><sub><i>n</i></sub>)/(v<sub><i>r</i></sub>/v<sub><i>n</i></sub>),本文仿真算例中取ω<sub><i>r</i></sub><sub>,</sub><sub><i>n</i></sub>=1.2(标幺值)。因此,可得λ的小信号增量为:</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>λ</mi><mo>=</mo><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>Δ</i>ω<sub><i>r</i></sub>为ω<sub><i>r</i></sub>的小信号增量。</p>
                </div>
                <div class="p1">
                    <p id="84">根据式(3)及式(4)计算C<sub><i>p</i></sub>的小信号增量如式(5)所示。</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>=</mo><mfrac><mrow><mo>∂</mo><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mo>∂</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>C</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mo>∂</mo><mi>β</mi></mrow></mfrac><mtext>Δ</mtext><mi>β</mi><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mi>ξ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>ξ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>ξ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>ξ</mi><msub><mrow></mrow><mn>4</mn></msub><mo>+</mo><mi>ξ</mi><msub><mrow></mrow><mn>5</mn></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>β</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ξ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mtext>π</mtext><mi>λ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">(</mo><mn>0</mn><mo>.</mo><mn>4</mn><mn>4</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>1</mn><mn>6</mn><mspace width="0.25em" /><mn>7</mn><mi>β</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>3</mn><mi>β</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo></mrow></mfrac><mi>cos</mi><mspace width="0.25em" /><mfrac><mrow><mtext>π</mtext><mrow><mo>(</mo><mrow><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>-</mo><mn>3</mn></mrow><mo>)</mo></mrow></mrow><mrow><mn>1</mn><mn>5</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>3</mn><mi>β</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ξ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>1</mn><mspace width="0.25em" /><mn>8</mn><mn>4</mn><mi>β</mi><msub><mrow></mrow><mn>0</mn></msub><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ξ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>1</mn><mn>6</mn><mspace width="0.25em" /><mn>7</mn><mi>sin</mi><mspace width="0.25em" /><mfrac><mrow><mtext>π</mtext><mrow><mo>(</mo><mrow><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>-</mo><mn>3</mn></mrow><mo>)</mo></mrow></mrow><mrow><mn>1</mn><mn>5</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>3</mn><mi>β</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ξ</mi><msub><mrow></mrow><mn>4</mn></msub><mo>=</mo><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>1</mn><mspace width="0.25em" /><mn>8</mn><mn>4</mn><mrow><mo>(</mo><mrow><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>-</mo><mn>3</mn></mrow><mo>)</mo></mrow></mtd></mtr><mtr><mtd><mi>ξ</mi><msub><mrow></mrow><mn>5</mn></msub><mo>=</mo><mn>0</mn><mo>.</mo><mn>3</mn><mtext>π</mtext><mfrac><mrow><mo stretchy="false">(</mo><mn>0</mn><mo>.</mo><mn>4</mn><mn>4</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>1</mn><mn>6</mn><mspace width="0.25em" /><mn>7</mn><mi>β</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>3</mn><mi>β</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>-</mo><mn>3</mn></mrow><mo>)</mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>cos</mi><mspace width="0.25em" /><mfrac><mrow><mtext>π</mtext><mrow><mo>(</mo><mrow><mfrac><mrow><mi>λ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mi>v</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>-</mo><mn>3</mn></mrow><mo>)</mo></mrow></mrow><mrow><mn>1</mn><mn>5</mn><mo>-</mo><mn>0</mn><mo>.</mo><mn>3</mn><mi>β</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:ω<sub><i>r</i></sub><sub>0</sub>为参与调频时风机的初始转子转速;β<sub>0</sub>为初始桨距角。</p>
                </div>
                <div class="p1">
                    <p id="87">由式(3)—式(5)可将式(2)改写为:</p>
                </div>
                <div class="p1">
                    <p id="88"><i>Δ</i>P<sub><i>m</i></sub>=K<sub><i>w</i></sub>(ξ<sub>1</sub><i>Δ</i>ω<sub><i>r</i></sub>+ξ<sub>2</sub><i>Δ</i>β)      (7)</p>
                </div>
                <div class="p1">
                    <p id="89">式中:K<sub><i>w</i></sub>=v<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mn>3</mn></msubsup></mrow></math></mathml>/(C<sub><i>p</i></sub><sub>,</sub><sub><i>n</i></sub>v<sup>3</sup><sub><i>n</i></sub>)。</p>
                </div>
                <div class="p1">
                    <p id="90">当风机运行于额定功率以下参与调频时,初始桨距角β<sub>0</sub>=0,从而有</p>
                </div>
                <div class="p1">
                    <p id="91"><i>Δ</i>P<sub><i>m</i></sub>=K<sub><i>w</i></sub>ξ<sub>1</sub><i>Δ</i>ω<sub><i>r</i></sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="92">当风机运行于额定功率以上参与调频时,风机通过调节桨距角来暂时增加风能捕获,变桨系统的控制框图如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="93">令<i>d</i>θ/<i>d</i>t=ω<sub><i>r</i></sub>-ω<sub><i>r</i></sub><sub>,</sub><sub><i>n</i></sub>,则</p>
                </div>
                <div class="p1">
                    <p id="94">β=K<sub><i>p</i></sub>(ω<sub><i>r</i></sub>-ω<sub><i>r</i></sub><sub>,</sub><sub><i>n</i></sub>)+K<sub><i>i</i></sub>θ      (9)</p>
                </div>
                <div class="p1">
                    <p id="95">求取小信号增量为:</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">从而有:</p>
                </div>
                <div class="p1">
                    <p id="99"><i>Δ</i>P<sub><i>m</i></sub>=K<sub><i>w</i></sub>[(ξ<sub>1</sub>+K<sub><i>p</i></sub>ξ<sub>2</sub>)<i>Δ</i>ω<sub><i>r</i></sub>+K<sub><i>i</i></sub>ξ<sub>2</sub><i>Δ</i>θ]      (11)</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">2)传动系统</h4>
                <div class="p1">
                    <p id="101">风轮机吸收的机械功率通过传动系统传递给发电机,本文采用单质块模型作为传动系统模型,具体如下:</p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>s</mi><mo>+</mo><mi>F</mi></mrow></mfrac><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="103">式中:T<sub><i>m</i></sub>=P<sub><i>m</i></sub>/ω<sub><i>r</i></sub>为机械转矩;T<sub><i>e</i></sub>=P<sub><i>e</i></sub>/ω<sub><i>r</i></sub>为电磁转矩。</p>
                </div>
                <div class="p1">
                    <p id="104">将式(12)转化为微分方程形式即为:</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mo>-</mo><mi>F</mi><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mo>)</mo></mrow></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="106">式(12)和式(13)的详细推导过程见附录<i>A</i>。在式(13)的基础上,求其小信号增量,可得:</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>0</mn></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>0</mn></mrow></msub></mrow><mrow><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow><mn>2</mn></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>F</mi><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="108">式中:P<sub><i>m</i></sub><sub>0</sub>和P<sub><i>e</i></sub><sub>0</sub>分别为风机参与调频时的初始机械功率和初始输出功率。</p>
                </div>
                <div class="p1">
                    <p id="109">假设风机在参与调频前运行于稳定工况下,即P<sub><i>m</i></sub><sub>0</sub>=P<sub><i>e</i></sub><sub>0</sub>,则式(14)可简化为:</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mo>-</mo><mi>F</mi><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mo>)</mo></mrow></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="111">因此,对于运行于额定功率以下的风机有:</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ξ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>F</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="113">对于运行于额定功率以上的风机有:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>ξ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>ξ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>-</mo><mi>F</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>ξ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>θ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">3)功率参考值计算</h4>
                <div class="p1">
                    <p id="116">对于MPPT状态下的风机,有功参考值与转速之间的关系满足下式<citation id="319" type="reference"><link href="301" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>3</mn></msup></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>K</i><sub>c</sub>为MPPT系数。</p>
                </div>
                <div class="p1">
                    <p id="119">因此,在风机参与一次调频过程中,<i>P</i><sub>wr</sub>的小信号增量可表示为:</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mi>Κ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow><mn>3</mn></msubsup></mrow></mfrac><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow><mn>2</mn></msubsup><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></math></mathml>      (19)</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">4)发电机</h4>
                <div class="p1">
                    <p id="122">由于当前大型风机均已实现有功和无功解耦控制,在研究风电场的有功控制问题时,发电机部分可简化为一阶惯性环节<citation id="320" type="reference"><link href="303" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。惯性环节的时间常数由发电机电流控制的响应时间决定,通常为毫秒级。发电机的有功输出功率可简化表示为:</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>τ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn></mrow></mfrac><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="124">在一次调频过程中,P<sub><i>ref</i></sub>=P<sub><i>wr</i></sub>+P<sub><i>f</i></sub>,即</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>τ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="126">式(20)—式(21)的详细推导过程见附录<i>A</i>。因此,电磁功率的小信号增量为:</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>τ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>τ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mfrac><mrow><mn>3</mn><mi>Κ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow><mn>3</mn></msubsup></mrow></mfrac><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow><mn>2</mn></msubsup><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>Δ</i>P<sub><i>f</i></sub>为功率补偿指令P<sub>f</sub>的变化量。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>1.2 基于小信号增量的异步变速风机一次调频响应线性化描述</b></h4>
                <div class="p1">
                    <p id="130">由式(1)—式(22)可建立风机参与一次调频的状态空间模型如下:</p>
                </div>
                <div class="area_img" id="131">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="133">式中:输入变量<i>u</i><sub>wt</sub>=Δ<i>P</i><sub>f</sub>;输出变量<i>y</i><sub>wt</sub>=Δ<i>P</i><sub>e</sub>;<i><b>A</b></i><sub>wt</sub>为状态变量转移矩阵;<i><b>B</b></i><sub>wt</sub>和<i><b>C</b></i><sub>wt</sub>分别为输入矩阵和输出矩阵。</p>
                </div>
                <div class="p1">
                    <p id="134">根据式(7)—式(11)可知,对于运行于额定风速以下和以上的风机,系统将具有不同的状态变量<i><b>x</b></i><sub>wt</sub>。因此,本文将针对额定风速以下和以上的风机建立不同模型,以符合不同工况下风机运行实际情况。</p>
                </div>
                <div class="p1">
                    <p id="135">对于在额定风速以下运行的风机,由式(16)和式(22)可得系统有2个状态变量,即<i><b>x</b></i><sub>wt</sub>=<i><b>x</b></i><sub>br</sub>=[Δ<i>ω</i><sub>r</sub>,Δ<i>P</i><sub>e</sub>],从而有</p>
                </div>
                <div class="area_img" id="136">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="138"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mfrac><mn>1</mn><mrow><mi>τ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="140">对于额定风速以上风机,由于需要考虑变桨系统,由式(10)、式(17)和式(22)可得系统共有3个状态变量,即<i><b>x</b></i><sub>wt</sub>=<i><b>x</b></i><sub>ar</sub>=[Δ<i>ω</i><sub>r</sub>,Δ<i>θ</i>,Δ<i>P</i><sub>e</sub>],从而有</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>ξ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>ξ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>-</mo><mi>F</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac></mtd><mtd><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>ξ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mn>3</mn><mi>Κ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow><mn>2</mn></msubsup></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mtext>n</mtext></mrow><mn>3</mn></msubsup></mrow></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>τ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mfrac><mn>1</mn><mrow><mi>τ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>      (29)</p>
                </div>
                <div class="p1">
                    <p id="144">据以上状态空间模型,影响风机参与调频的变量较多。部分变量属于风机固定参数,如<i>H</i><sub>w</sub>和<i>τ</i><sub>e</sub>等。除了风机固定参数,可以影响调频响应的变量还有<i>v</i><sub>0</sub>和<i>ω</i><sub>r0</sub>。而当风机处于额定风速以上时,对于可变参数,除了<i>v</i><sub>0</sub>和<i>ω</i><sub>r0</sub>,由于风机还需要进行桨距角控制,初始桨距角<i>β</i><sub>0</sub>、桨距角PI控制器系数<i>K</i><sub>p</sub>和<i>K</i><sub>i</sub>同样会产生影响。本文仿真建模中,假设同一风电场中风机桨距角控制器均具有相同参数。</p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>2</b> 基于间隙度量的风电场等值模型</h3>
                <h4 class="anchor-tag" id="146" name="146"><b>2.1</b> 系统间隙度量计算</h4>
                <div class="p1">
                    <p id="147">由上述模型可知,风机在调频过程中的动态响应与风机参与调频时的运行工况,即风速<i>v</i><sub>0</sub>和转子转速<i>ω</i><sub>r0</sub>有关。为比较不同工况下风机参与调频响应特性的差异,本文计算各工况下线性系统的间隙度量来比较模型之间的动态特性。</p>
                </div>
                <div class="p1">
                    <p id="148">系统间隙度量的计算公式为<citation id="321" type="reference"><link href="305" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>δ</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mi>δ</mi><mo stretchy="false">(</mo><mi>G</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>,</mo><mi>G</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">Π</mi><msub><mrow></mrow><mrow><mi>G</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Π</mi><msub><mrow></mrow><mrow><mi>G</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mrow></msub><mo stretchy="false">∥</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>inf</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">Q</mi><mo>∈</mo><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mi>∞</mi></msub></mrow></munder><mrow><mo>|</mo><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi mathvariant="bold-italic">Q</mi></mrow><mo>|</mo></mrow><msub><mrow></mrow><mi>∞</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i><b>P</b></i><sub>1</sub>和<i><b>P</b></i><sub>2</sub>分别为2个系统的传递函数矩阵;<i>G</i>(<i><b>P</b></i><sub>1</sub>)和<i>G</i>(<i><b>P</b></i><sub>2</sub>)分别为2个系统对应的图;<i>Π</i>为正交投影矩阵;<i><b>Q</b></i>为任意Hilbert矩阵;<i><b>N</b></i>和<i><b>D</b></i>可以由对应的系统<i><b>P</b></i>的规范右互质分解得到,如式(31)所示;inf表示取无穷范数。</p>
                </div>
                <div class="area_img" id="151">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="153">式中:<i><b>D</b></i><sup>*</sup><sub><i>i</i></sub><i><b>D</b></i><sub><i>i</i></sub>+<i><b>N</b></i><sup>*</sup><sub><i>i</i></sub><i><b>N</b></i><sub><i>i</i></sub>=<i><b>I</b></i>,<i>i</i>=1,2,其中*表示共轭,<i><b>I</b></i>为单位矩阵。</p>
                </div>
                <div class="p1">
                    <p id="154">根据式(30),系统间隙度量<i>δ</i>∈[0,1]。若<i>δ</i>=0,则说明2个模型完全相等;若<i>δ</i>=1,说明2个模型的动态特性差别很大。本文采用MATLAB鲁棒工具箱中的指令“gap”计算间隙度量的数值。</p>
                </div>
                <div class="p1">
                    <p id="155">在计算得到各模型间隙度量之后,选择一个阈值作为近似精度,把间隙度量小于该阈值的工况点聚类,从而可得到一个邻域,同一邻域内的工况点可以用同一模型代替,从而降低控制器设计和计算的难度。根据文献<citation id="333" type="reference">[<a class="sup">27</a>]</citation>,对于间隙度量小于0.4的2个模型,一般可以由同样的控制器实现稳定控制。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>2.2</b> 风电场等值简化</h4>
                <div class="p1">
                    <p id="157">运行于MPPT模式下的异步变速风机的转子转速与风速满足固定函数关系。因此,本文以不同风速来区分运行于风机的不同工况点。为了保证机组安全运行,参与系统频率调节的风机需要满足一定的转速限制,因此本文选取并计算了7～20 m/s的风速区间内间隔1 m/s的不同工况点下风机参与调频模型的间隙度量,计算结果见附录B图B1。</p>
                </div>
                <div class="p1">
                    <p id="158">计算结果显示,对于风速同时在额定风速(本文模型选取为12 m/s)之上或之下的2个模型,其间隙度量均小于0.2,而对于一个额定风速以上模型和一个额定风速以下模型之间,间隙度量达到了0.7。因此,可以认为在本文所提单机调频模型下,风机处于额定风速以下(或以上)时表现的动态特性是相似的,因此在针对风电场设计调频控制器时,可以将风电场特性等值为额定风速以下和以上的2台风机,建立风电场调频等值模型,从而达到简化控制器设计的目的。在标幺值体系下,全场有功出力变化值为:</p>
                </div>
                <div class="p1">
                    <p id="159">Δ<i>P</i><sub>e,wf</sub>=<i>μ</i><sub>1</sub>Δ<i>P</i><sub>eb</sub>+<i>μ</i><sub>2</sub>Δ<i>P</i><sub>ea</sub>      (32)</p>
                </div>
                <div class="p1">
                    <p id="160">式中:Δ<i>P</i><sub>eb</sub>和Δ<i>P</i><sub>ea</sub>分别为额定风速以下及以上风机的出力变化;<i>μ</i><sub>1</sub>和<i>μ</i><sub>2</sub>分别为风电场内额定风速以下及以上风机所占比例。</p>
                </div>
                <div class="p1">
                    <p id="161">综上,风电场等值状态空间模型如下:</p>
                </div>
                <div class="area_img" id="162">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="164">式中:<i>u</i><sub>wf</sub>=Δ<i>P</i><sub>f</sub>;<i>y</i><sub>wf</sub>=Δ<i>P</i><sub>e,wf</sub>;<i><b>C</b></i><sub>wf</sub>=[0,μ<sub>1</sub>,0,0,μ<sub>2</sub>];<image id="231" type="formula" href="images/DLXT201923023_23100.jpg" display="inline" placement="inline"><alt></alt></image>;<i><b>B</b></i><sub>wf</sub>=[<i><b>B</b></i><sub>br</sub>,<i><b>B</b></i><sub>ar</sub>]<mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>5</mn><mo>×</mo><mn>1</mn></mrow><mtext>Τ</mtext></msubsup></mrow></math></mathml>。</p>
                </div>
                <h3 id="230" name="230" class="anchor-tag">3 算例分析</h3>
                <h4 class="anchor-tag" id="167" name="167"><b>3.1</b> 仿真系统介绍</h4>
                <div class="p1">
                    <p id="168">为了验证本文所提模型的准确性和有效性,本文在传统四机二区域模型的基础上设计仿真系统,增加一个基于双馈风机的风电场模型,采用MATLAB/Simulink搭建了如图2所示的仿真模型。其中,同步机组均为900 MVA的火电机组,机组包含电力系统稳定器。风电场装机容量为500 MW,包含100台5 MW的双馈风机,风机调频控制器采用下垂控制<citation id="322" type="reference"><link href="271" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,控制器框图如附录B图B2所示。本文仿真中取低通滤波系数<i>T</i><sub>f</sub>=0.1,高通滤波系数<i>T</i><sub>w</sub>=8,风机调差系数<i>R</i><sub>w</sub>=0.02,下垂控制器的输出即为本文仿真中所有风机模型的调频信号输入。区域1初始负荷为967 MW,区域2初始负荷为1 767 MW。同时,本文仿真只考虑机组的一次调频作用,基于频率偏差信号的二次调频在仿真中并未涉及。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 仿真系统结构" src="Detail/GetImg?filename=images/DLXT201923023_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 仿真系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure of simulation system</b></p>

                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>3.2</b> 仿真分析</h4>
                <h4 class="anchor-tag" id="171" name="171"><b>3.2.1</b> 单机模型对比分析</h4>
                <div class="p1">
                    <p id="172">本算例采用文献<citation id="334" type="reference">[<a class="sup">28</a>]</citation>中介绍的风机详细模型与本文线性化得到的状态空间方程模型(以下简称“线性化模型”)进行对比,详细模型包括非线性气动系统模型、转子侧和网侧变流器控制系统、异步电机正序向量模型、桨距角控制系统模型等。其中,风轮机有功输出特性曲线如附录B图B3所示,其中额定风速为12 m/s,对应的转子转速为1.2(标幺值)。发电机主要参数如下:定子电阻<i>R</i><sub>s</sub>=0.007 06,定子电感<i>L</i><sub>s</sub>=0.171,转子电阻<i>R</i><sub>r</sub>=0.005,转子电感<i>L</i><sub>r</sub>=0.156,互感<i>L</i><sub>r</sub>=2.9,均为标幺值。线性化模型主要参数如下:<i>H</i><sub>w</sub>=5.04,<i>τ</i><sub>e</sub>=0.000 1,<i>F</i>=0.01,<i>K</i><sub>c</sub>=1,<i>K</i><sub>p</sub>=500,<i>K</i><sub>i</sub>=100。在仿真过程中,80 s时区域1系统负荷降低300 MW,160 s时区域1系统负荷增加300 MW。</p>
                </div>
                <div class="p1">
                    <p id="173">为了验证线性化单机模型的有效性,本文在相同仿真环境下采用风机详细模型和本文线性化模型进行对比仿真。根据2.2节分析可知,额定风速(12 m/s)以上的风机表现出相似的调频特性,额定风速以下表现出另一种相似特性,因此本算例在额定风速以上和以下各选取一个风速(13 m/s和9 m/s)作为仿真风速,仿真结果如图3所示,其中出力增量和系统频率均为标幺值。</p>
                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 频率2次波动时线性化模型与
详细模型的出力增量对比" src="Detail/GetImg?filename=images/DLXT201923023_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 频率2次波动时线性化模型与
详细模型的出力增量对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_174.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Incremental output comparison of linearization 
model and detailed model with two frequency fluctuations</b></p>

                </div>
                <div class="p1">
                    <p id="175">图3中,频率在80 s和160 s时由于负荷变化而产生突然波动,随后在火电机组和风电场的共同调节下重新稳定。在如图3所示的频率波动状态下,对比详细模型与本文线性化模型在额定风速以下(9 m/s)和额定风速以上(13 m/s)的风机有功出力响应情况。可以看到,本文线性化模型在相同系统频率变化下,有功出力响应曲线与详细模型的响应基本吻合。详细模型在频率跌落瞬间有短暂的波动出现,这是由于在功率负荷不平衡瞬间系统电压产生畸变,影响了风机定子电压从而使得有功输出产生了脉冲波动,线性化模型由于不考虑电磁暂态而没有仿真出这种波动,且这一过程非常短暂,对频率特性分析不会造成影响,因此,本文线性化模型在整个调频过程中有效且准确。</p>
                </div>
                <div class="p1">
                    <p id="176">同时,由图3中对比结果可以看出,风机有功增发在额定风速以下和额定风速以上呈现出差异较大的响应特性,额定风速以下风机只能提供较少的有功增发,并且更早进入转速恢复阶段。这是由于对于运行于最大风能利用模式下的额定风速以下风机,参加系统调频主要靠降低转子转速并释放其中的动能,而控制器根据转子转速计算有功参考值,因此有功参考值指令会偏离调频初始的有功参考值,出现一定程度的降低,这样的设计也可以保证风机不会因为转速降低太多而产生停机等安全事故。而对于额定风速以上的风机,主要通过变桨系统增加风能捕获能力,因此可以准确追踪调频控制器的有功增发指令,为系统提供更多有功增发。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>3.2.2</b> 频率持续快速波动响应分析</h4>
                <div class="p1">
                    <p id="178">在电力系统实际运行中,由于系统负荷的变化以及新能源出力的波动,机组出力与系统负荷之间可能存在持续较小的偏差。本算例假设这一较小偏差在仿真过程中是由风速持续小幅波动导致的风电出力波动引起,风机持续参与频率偏差的调节,对比详细模型与本文线性化模型的响应特性,结果如图4所示。</p>
                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 频率持续波动时线性化模型与
详细模型出力增量对比" src="Detail/GetImg?filename=images/DLXT201923023_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 频率持续波动时线性化模型与
详细模型出力增量对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Incremental output comparison of linearization 
model and detailed model with continuous 
frequency fluctuation</b></p>

                </div>
                <div class="p1">
                    <p id="180">图4中粉色点线为引发风机频率响应的有功偏差噪声波形图。在此基础上,分别对比额定风速以下(9 m/s)和额定风速以上(13 m/s)的风机有功出力响应情况。在出力与负荷之间出现持续快速波动时,风机在调频控制器的作用下也可相应地持续调节本机有功输出,仿真结果显示,本文线性化模型具有良好的动态特性,即使在持续快速的波动中,其输出结果与详细模型输出结果也可以实现基本吻合,在本算例仿真中,额定风速以下和额定风速以上风机线性化模型与详细模型累计有功出力波动误差分别为1.87%和1.57%,可以准确地描述在频率信号快速波动时风机参与调频时的响应特性。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>3.2.3</b> 风电场等值模型分析</h4>
                <div class="p1">
                    <p id="182">为了验证本文所提风电场调频等值模型的准确性,本算例将由式(33)计算得到的风电场等值模型结果与未采用等值模型的单机模型聚合计算结果进行对比。未采用等值模型的单机模型根据各台风机的实际风速分别计算状态空间方程的系数矩阵,基于简化计算考虑,本算例假设所仿真风电场为10×10均匀分布的海上风电场,其场内风速受尾流效应影响逐行降低,根据文献<citation id="335" type="reference">[<a class="sup">29</a>]</citation>中计算,各行风速如附录B图B4所示,同一行中风机风速相等。将不同风速下基于单机线性化模型计算的出力变化结果相加并标幺化,与本文所提风电场等值模型进行比较,结果如图5所示。</p>
                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 单机聚合与等值模型出力增量对比" src="Detail/GetImg?filename=images/DLXT201923023_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 单机聚合与等值模型出力增量对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Incremental output comparison of single-machine
 aggregation model and equivalent model</b></p>

                </div>
                <div class="p1">
                    <p id="184">如图5所示,在与算例1相同的系统频率波动情况下,本文所提基于实际风速计算的单机线性化模型聚合和风电场等值模型的出力增量仿真结果基本吻合,仅在出力变化量的最大值处存在约0.8%的误差。基于仿真结果,可以认为本文等值模型可以在降低风电场调频模型阶次的基础上,得到准确有效的输出结果,从而可以简化未来针对风电场的调频控制器的设计。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="186">本文对MPPT模式下异步变速风机参与系统一次调频的全风况出力响应特性进行了分析和建模,并基于此构建了风电场参与调频时的出力响应动态等值模型。其中,以转速控制和桨距角控制分别在额定风速以下和额定风速以上建立异步变速风机出力响应模型,并使用小信号增量法对所建模型进行了线性化处理,获得了风机参与一次调频的出力响应状态空间方程。根据状态空间方程确定了影响风机调频特性的关键参数:输入风速及转子转速。通过计算不同风况下风机参与调频时状态空间模型的间隙度量,得到风电场参与一次调频时的风电场出力响应等值模型。</p>
                </div>
                <div class="p1">
                    <p id="187">在仿真算例中,首先通过与风机详细模型进行对比,在突发大扰动和持续快速小扰动2个层面进行了仿真,验证了所建立的单机调频动态响应线性化模型的准确性。其次,将所建立的全场等值模型与单机模型聚合所得仿真结果进行对比,验证了等值模型的有效性。此外,仿真结果也表明,所建立的模型实现了风电场全风况条件下的线性化表述,可以应用于模型预测控制等先进控制算法,在未来的研究中可以对风电场参与系统调频的优化控制进行深入研究和应用。</p>
                </div>
                <div class="p1">
                    <p id="188">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="232" name="232" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="233">附录A为文中部分公式的推导过程。</p>
                </div>
                <div class="p1">
                    <p id="234">首先是式(12)至式(13)的推导，式(12)为风机传动系统的传递函数表达式，可变换为如下形式：</p>
                </div>
                <div class="area_img" id="236">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="237">由拉普拉斯变换的微分性质可得：</p>
                </div>
                <div class="area_img" id="238">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="239">式(A2)中，L<sup>-1</sup>表示拉普拉斯逆变换，F(s)为时域函数f(t)的复频域表达式。</p>
                </div>
                <div class="p1">
                    <p id="240">因此，对式(A1)进行拉普拉斯逆变换，将传递函数模型变为微分方程表达式，可得：</p>
                </div>
                <div class="area_img" id="241">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="242">由于T<sub>m</sub>=P<sub>m</sub>/ω<sub>r</sub>,T<sub>e</sub>=P<sub>e</sub>/ω<sub>r</sub>，式(A3)可进一步变为：</p>
                </div>
                <div class="area_img" id="243">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="244">即完成了式(12)至式(13)的推导。</p>
                </div>
                <div class="p1">
                    <p id="245">其次是式(20)至式(21)的推导，同样是利用式(A2)的性质对式(20)进行拉普拉斯逆变换，可得：</p>
                </div>
                <div class="area_img" id="246">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="247">由于P<sub>ref</sub>=P<sub>wr</sub>+P<sub>f</sub>，式(A5)可进一步变为：</p>
                </div>
                <div class="area_img" id="248">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923023_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="249">即完成了式(20)至式(21)的推导。</p>
                </div>
                <h3 id="250" name="250" class="anchor-tag">附录B</h3>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 不同风速模型间隙度量" src="Detail/GetImg?filename=images/DLXT201923023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 不同风速模型间隙度量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Gap metric for different wind speed models</p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 风机调频控制器框图" src="Detail/GetImg?filename=images/DLXT201923023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 风机调频控制器框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Block diagram of wind turbine frequency controller</p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 详细模型的风轮机出力特性" src="Detail/GetImg?filename=images/DLXT201923023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 详细模型的风轮机出力特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Turbine power characteristics of detailed model</p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 风电场内各行风速情况" src="Detail/GetImg?filename=images/DLXT201923023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 风电场内各行风速情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Wind speed of each line in a wind farm</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923023001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923023&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="255">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316002&amp;v=MTgxOTFOcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3ZKUHlyUGJiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘吉臻.大规模新能源电力安全高效利用基础问题[J].中国电机工程学报,2013,33(16):1-8.LIU Jizhen.Basic issues of the utilization of large-scale renewable power with high security and efficiency[J].Proceedings of the CSEE,2013,33(16):1-8.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801001&amp;v=MDg5NDc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd2SktEM0lhN0c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> WU Ziping,GAO Wenzhong,GAO Tianqi,et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(1):1-16.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201208009&amp;v=MTMxMjBGckNVUjdxZlp1WnRGeUhoVjd2SklUckJmYkc0SDlQTXA0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 饶建业,徐小东,何肇,等.中外风电并网技术规定对比[J].电网技术,2012,36(8):44-49.RAO Jianye,XU Xiaodong,HE Zhao,et al.Comparison on technical regulations of China and other countries for grid-connection of wind farms[J].Power System Technology,2012,36(8):44-49.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A power control strategy to improve power system stability in the presence of wind farms using FACTS devices and predictive control">

                                <b>[4]</b> DARABIAN M,JALILVAND A.A power control strategy to improve power system stability in the presence of wind farms using FACTS devices and predictive control[J].International Journal of Electrical Power &amp; Energy Systems,2017,85:50-66.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytical modeling of inertial and droop responses from a wind farm for short-term frequency regulation in power systems">

                                <b>[5]</b> YE Hua,PEI Wei,QI Zhiping.Analytical modeling of inertial and droop responses from a wind farm for short-term frequency regulation in power systems[J].IEEE Transactions on Power Systems,2016,31(5):3414-3423.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201427018&amp;v=MTA5NzF0RnlIaFY3dkpQeXJQYmJHNEg5WE9xSTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 付媛,王毅,张祥宇,等.变速风电机组的惯性与一次调频特性分析及综合控制[J].中国电机工程学报,2014,34(27):4706-4716.FU Yuan,WANG Yi,ZHANG Xiangyu,et al.Analysis and integrated control of inertia and primary frequency regulation for variable speed wind turbines[J].Proceedings of the CSEE,2014,34(27):4706-4716.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Primary frequency regulation by deloaded wind turbines using variable droop">

                                <b>[7]</b> VIDYANANDAN K V,SENROY N.Primary frequency regulation by deloaded wind turbines using variable droop[J].IEEE Transactions on Power Systems,2013,28(2):837-846.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytical determination of stable droop loop gain for a DFIG participating in frequency regulation">

                                <b>[8]</b> LIU J Q,WANG X R.Analytical determination of stable droop loop gain for a DFIG participating in frequency regulation[J].The Journal of Engineering,2017(13):1447-1452.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated wind turbine controller with virtual inertia and primary frequency responses for grid dynamic frequency support">

                                <b>[9]</b> FU Yuan,WANG Yi,ZHANG Xiangyu.Integrated wind turbine controller with virtual inertia and primary frequency responses for grid dynamic frequency support[J].IET Renewable Power Generation,2017,11(8):1129-1137.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of emulated inertia from wind power on under-frequency protection schemes of future power systems">

                                <b>[10]</b> GONZALEZ-LONGATT F M.Impact of emulated inertia from wind power on under-frequency protection schemes of future power systems[J].Journal of Modern Power Systems and Clean Energy,2016,4(2):211-218.
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712013&amp;v=MTk3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3ZKUHlyUGJiRzRIOWJOclk5RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘吉臻,姚琦,柳玉,等.风火联合调度的风电场一次调频控制策略研究[J].中国电机工程学报,2017,37(12):3462-3469.LIU Jizhen,YAO Qi,LIU Yu,et al.Wind farm primary frequency control strategy based on wind &amp; thermal power joint control[J].Proceedings of the CSEE,2017,37(12):3462-3469.
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services">

                                <b>[12]</b> TAN Jin,ZHANG Yingchen.Coordinated control strategy of a battery energy storage system to support a wind power plant providing multi-timescale frequency ancillary services[J].IEEE Transactions on Sustainable Energy,2017,8(3):1140-1153.
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhanced frequency regulation using multilevel energy storage in remote area power supply systems">

                                <b>[13]</b> TAN Yingjie,MUTTAQI K M,CIUFO P,et al.Enhanced frequency regulation using multilevel energy storage in remote area power supply systems[J].IEEE Transactions on Power Systems,2019,34(1):163-170.
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Coordinated Distributed MPC for Load Frequency Control of Power System With Wind Farms,&amp;quot;">

                                <b>[14]</b> LIU Xiangjie,ZHANG Yi,LEE K Y.Coordinated distributed MPC for load frequency control of power system with wind farms[J].IEEE Transactions on Industrial Electronics,2017,64(6):5140-5150.
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201721016&amp;v=MDA2NTVoVjd2SlB5clBiYkc0SDliT3JvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 孙舶皓,汤涌,仲悟之,等.基于分布式模型预测控制的包含大规模风电集群互联系统超前频率控制策略[J].中国电机工程学报,2017,37(21):6291-6302.SUN Bohao,TANG Yong,ZHONG Wuzhi,et al.A frequency control strategy considering large scale wind power cluster integration based on distributed model predictive control[J].Energies,2017,37(21):6291-6302.
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724002&amp;v=MDk1OTVoVjd2SlB5clBiYkc0SDliT3E0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李世春,黄悦华,王凌云,等.基于转速控制的双馈风电机组一次调频辅助控制系统建模[J].中国电机工程学报,2017,37(24):7077-7086.LI Shichun,HUANG Yuehua,WANG Lingyun,et al.Modeling primary frequency regulation auxiliary control system of doubly fed induction generator based on rotor speed control[J].Proceedings of the CSEE,2017,37(24):7077-7086.
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal robust first-order frequency controller design for DFIG-based wind farm utilising 16-plant theorem">

                                <b>[17]</b> TOULABI M,DOBAKHSHARI A S,RANJBAR A M.Optimal robust first-order frequency controller design for DFIG-based wind farm utilising 16-plant theorem[J].IET Renewable Power Generation,2018,12(3):298-310.
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An optimal frequency control method through a dynamic load frequency control (LFC) model incorporating wind farm">

                                <b>[18]</b> GHOLAMREZAIE V,DOZEIN M G,MONSEF H,et al.An optimal frequency control method through a dynamic load frequency control (LFC) model incorporating wind farm[J].IEEE Systems Journal,2018,12(1):392-401.
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=Mjc0NTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3ZKSVNIVGVyRzRIOW5NcG85Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015.
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201506023&amp;v=MjY2MjhadVp0RnlIaFY3dkpMeW5hZWJHNEg5VE1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张元,郝丽丽,戴嘉祺.风电场等值建模研究综述[J].电力系统保护与控制,2015,43(6):138-146.ZHANG Yuan,HAO Lili,DAI Jiaqi.Overview of the equivalent model research for wind farms[J].Power System Protection and Control,2015,43(6):138-146.
                            </a>
                        </p>
                        <p id="295">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201802016&amp;v=MTQ5NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY3dkpJU0hCZmJHNEg5bk1yWTlFWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 林清明,胡旭,边晓燕,等.基于尾流效应的海上风电场多机等值调频控制[J].电力建设,2018,39(2):116-123.LIN Qingming,HU Xu,BIAN Xiaoyan,et al.Multi-turbine equivalent frequency control considering wake effect of offshore wind farms[J].Electric Power Construction,2018,39(2):116-123.
                            </a>
                        </p>
                        <p id="297">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309000&amp;v=MDQxMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWN3ZKSVNIVGVyRzRIOUxNcG85RlpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 何成明,王洪涛,孙华东,等.变速风电机组调频特性分析及风电场时序协同控制策略[J].电力系统自动化,2013,37(9):1-6.HE Chengming,WANG Hongtao,SUN Huadong,et al.Analysis on frequency control characteristics of variable speed wind turbines and coordinated frequency control strategy of wind farm[J].Automation of Electric Power Systems,2013,37(9):1-6.
                            </a>
                        </p>
                        <p id="299">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind turbine control systems:principles,modelling and gain scheduling design">

                                <b>[23]</b> FERNANDO D B,HERNÁN B,RICARDO J M.Wind turbine control systems:principles,modelling and gain scheduling design[M].Berlin,Germany:Springer,2006.
                            </a>
                        </p>
                        <p id="301">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control design and performance analysis of a 6 MW wind turbine-generator">

                                <b>[24]</b> MURDOCH A,WINKELMAN J R,JAVID S H,et al.Control design and performance analysis of a 6 MW wind turbine-generator[J].IEEE Power Engineering Review,1983,3(5):49-49.
                            </a>
                        </p>
                        <p id="303">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic modeling of GE 1.5 and 3.6 wind turbine-generators">

                                <b>[25]</b> MILLER N W,PRICE W W,SANCHEZ-GASCA J J.Dynamic modeling of GE 1.5 and 3.6 wind turbine-generators[EB/OL].[2018-10-10].https://www.researchgate.net/publication/271826236_Dynamic_Modeling_of_GE_15_and_36_Wind_Turbine-Generators.
                            </a>
                        </p>
                        <p id="305">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the computation of the gap metric">

                                <b>[26]</b> GEORGIOU T T.On the computation of the gap metric[C]// Proceedings of the 27th IEEE Conference on Decision and Control,December 7-9,1988,Austin,USA:1360-1361.
                            </a>
                        </p>
                        <p id="307">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501618163&amp;v=Mjk0MjBUTW53WmVadEZpbmxVcnpJS1ZvUWJoTT1OaWZPZmJLN0h0RE5xbzlFWXVvSERYbzZvQk1UNlQ0UFFIL2lyUmRHZXJxUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> DU Jingjing,SONG Chunyue,LI Ping.Application of gap metric to model bank determination in multilinear model approach[J].Journal of Process Control,2009,19(2):231-240.
                            </a>
                        </p>
                        <p id="309">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of Wind Farm Participation in AGC">

                                <b>[28]</b> CHANG-CHIEN L R,SUN C C,YEH Y J.Modeling of wind farm participation in AGC[J].IEEE Transactions on Power Systems,2014,29(3):1204-1211.
                            </a>
                        </p>
                        <p id="311">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Stationary Turbine Interaction Model for Control of Wind Farms">

                                <b>[29]</b> MADJIDIAN D,RANTZER A.A stationary turbine interaction model for control of wind farms[J].IFAC Proceedings Volumes,2011,44(1):4921-4926.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923023&amp;v=Mjg3MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVjd2SklTSFRlckc0SDlqT3JJOUhaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

