

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135881695725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923024%26RESULT%3d1%26SIGN%3dfcP1uk%252b3uFx7ttrh%252bdApZ%252feZobA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923024&amp;v=MzA1NDFTSFRlckc0SDlqT3JJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;1&lt;/b&gt; 输电线路塔线系统失效预测原理 "><b>1</b> 输电线路塔线系统失效预测原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;2&lt;/b&gt; 基于模型驱动的基本失效概率计算 "><b>2</b> 基于模型驱动的基本失效概率计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;2.1&lt;/b&gt; 输电导线失效概率计算"><b>2.1</b> 输电导线失效概率计算</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.2&lt;/b&gt; 输电杆塔失效概率计算"><b>2.2</b> 输电杆塔失效概率计算</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;2.3&lt;/b&gt; 输电线路塔线系统失效概率计算"><b>2.3</b> 输电线路塔线系统失效概率计算</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;2.4&lt;/b&gt; 档距对失效概率的影响"><b>2.4</b> 档距对失效概率的影响</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;2.5&lt;/b&gt; 风荷载变异系数对失效概率的影响"><b>2.5</b> 风荷载变异系数对失效概率的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#83" data-title="&lt;b&gt;3&lt;/b&gt; 基于数据驱动的修正系数计算 "><b>3</b> 基于数据驱动的修正系数计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;3.1&lt;/b&gt; 影响因素权值计算"><b>3.1</b> 影响因素权值计算</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;3.2&lt;/b&gt; 最优权值确定方法"><b>3.2</b> 最优权值确定方法</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;3.3&lt;/b&gt; 修正系数计算"><b>3.3</b> 修正系数计算</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;3.4&lt;/b&gt; 输电线路塔线系统综合失效概率计算"><b>3.4</b> 输电线路塔线系统综合失效概率计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;4 算例分析&lt;/b&gt; "><b>4 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#169" data-title="&lt;b&gt;4.1&lt;/b&gt; 基于模型驱动的基本失效概率计算"><b>4.1</b> 基于模型驱动的基本失效概率计算</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;4.2&lt;/b&gt; 基于数据驱动修正系数计算"><b>4.2</b> 基于数据驱动修正系数计算</a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;4.3&lt;/b&gt; 综合失效概率计算"><b>4.3</b> 综合失效概率计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;图1 输电线路塔线系统失效概率预测原理&lt;/b&gt;"><b>图1 输电线路塔线系统失效概率预测原理</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图2 输电线路档距与失效概率关系&lt;/b&gt;"><b>图2 输电线路档距与失效概率关系</b></a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;图3 风荷载变异系数与失效概率关系&lt;/b&gt;"><b>图3 风荷载变异系数与失效概率关系</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;表1 各变量取值范围&lt;/b&gt;"><b>表1 各变量取值范围</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;表2 110 kV输电线路塔线系统失效概率的部分计算结果&lt;/b&gt;"><b>表2 110 kV输电线路塔线系统失效概率的部分计算结果</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;图4 修正前、后失效概率对比&lt;/b&gt;"><b>图4 修正前、后失效概率对比</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;表3 各变量重要性权值评估结果&lt;/b&gt;"><b>表3 各变量重要性权值评估结果</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;图5 变量权重关系&lt;/b&gt;"><b>图5 变量权重关系</b></a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;表4 各方案决策权重&lt;/b&gt;"><b>表4 各方案决策权重</b></a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;表5 修正系数部分结果&lt;/b&gt;"><b>表5 修正系数部分结果</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;表6 综合失效概率的部分计算结果&lt;/b&gt;"><b>表6 综合失效概率的部分计算结果</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 苏盛,陈金富,段献忠.全球暖化与电力系统的相互影响综述[J].电网技术,2010,34(2):33-40.SU Sheng,CHEN Jinfu,DUAN Xianzhong.Interaction between global warming and electric power systems[J].Power System Technology,2010,34(2):33-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201002009&amp;v=MjkxOTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS0lUckJmYkc0SDlITXJZOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         苏盛,陈金富,段献忠.全球暖化与电力系统的相互影响综述[J].电网技术,2010,34(2):33-40.SU Sheng,CHEN Jinfu,DUAN Xianzhong.Interaction between global warming and electric power systems[J].Power System Technology,2010,34(2):33-40.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 彭向阳,黄志伟,戴志伟.配电线路台风受损原因及风灾防御措施分析[J].南方电网技术,2010,4(1):99-102.PENG Xiangyang,HUANG Zhiwei,DAI Zhiwei.Analysis on the cause of distribution line&#39;s damage during typhoon and counteract measures[J].Southern Power System Technology,2010,4(1):99-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201001024&amp;v=MjgyNDdmWnVadEZ5SGhWTC9LS3l2UGViRzRIOUhNcm85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         彭向阳,黄志伟,戴志伟.配电线路台风受损原因及风灾防御措施分析[J].南方电网技术,2010,4(1):99-102.PENG Xiangyang,HUANG Zhiwei,DAI Zhiwei.Analysis on the cause of distribution line&#39;s damage during typhoon and counteract measures[J].Southern Power System Technology,2010,4(1):99-102.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 邵振国,林智敏,林韩,等.在线安全预警中的预想事故生成[J].电力系统自动化,2008,32(7):15-18.SHAO Zhenguo,LIN Zhimin,LIN Han,et al.Online determination of predictive contingency in security forewarning analysis[J].Automation of Electric Power Systems,2008,32(7):15-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200807006&amp;v=MTA1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LSVNIVGVyRzRIdG5NcUk5RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         邵振国,林智敏,林韩,等.在线安全预警中的预想事故生成[J].电力系统自动化,2008,32(7):15-18.SHAO Zhenguo,LIN Zhimin,LIN Han,et al.Online determination of predictive contingency in security forewarning analysis[J].Automation of Electric Power Systems,2008,32(7):15-18.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 熊军,林韩,王庆华,等.基于GIS的区域电网风灾预警模型研究[J].华东电力,2011,39(8):1248-1252.XIONG Jun,LIN Han,WANG Qinghua,et al.GIS-based model for regional power grid wind hazard precaution[J].East China Electric Power,2011,39(8):1248-1252." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201108011&amp;v=MTg0NjFyQ1VSN3FmWnVadEZ5SGhWTC9LTFNuUFlyRzRIOURNcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         熊军,林韩,王庆华,等.基于GIS的区域电网风灾预警模型研究[J].华东电力,2011,39(8):1248-1252.XIONG Jun,LIN Han,WANG Qinghua,et al.GIS-based model for regional power grid wind hazard precaution[J].East China Electric Power,2011,39(8):1248-1252.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 方嵩,方丽华,熊小伏,等.基于有效决策界的电网台风灾害预警方法[J].电力系统保护与控制,2014,42(18):83-88.FANG Song,FANG Lihua,XIONG Xiaofu,et al.A typhoon disaster early warning method for power grid based on effective decision boundary[J].Power System Protection and Control,2014,42(18):83-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201418014&amp;v=MDc1MDc0SDlYTnA0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS0x5bmFlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         方嵩,方丽华,熊小伏,等.基于有效决策界的电网台风灾害预警方法[J].电力系统保护与控制,2014,42(18):83-88.FANG Song,FANG Lihua,XIONG Xiaofu,et al.A typhoon disaster early warning method for power grid based on effective decision boundary[J].Power System Protection and Control,2014,42(18):83-88.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 吴勇军,薛禹胜,谢云云,等.台风及暴雨对电网故障率的时空影响[J].电力系统自动化,2016,40(2):20-29.WU Yongjun,XUE Yusheng,XIE Yunyun,et al.Space-time impact of typhoon and rainstorm on power grid fault probability[J].Automation of Electric Power Systems,2016,40(2):20-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602004&amp;v=MjYyNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZML0tJU0hUZXJHNEg5Zk1yWTlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         吴勇军,薛禹胜,谢云云,等.台风及暴雨对电网故障率的时空影响[J].电力系统自动化,2016,40(2):20-29.WU Yongjun,XUE Yusheng,XIE Yunyun,et al.Space-time impact of typhoon and rainstorm on power grid fault probability[J].Automation of Electric Power Systems,2016,40(2):20-29.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 包博,程韧俐,熊小伏,等.一种计及微地形修正的输电线台风风险预警方法[J].电力系统保护与控制,2014,42(14):79-86.BAO Bo,CHENG Renli,XIONG Xiaofu,et al.A typhoon risk early warning method for power transmission line considering micro-terrain correction[J].Power System Protection and Control,2014,42(14):79-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201414013&amp;v=MjI3NzdCdEdGckNVUjdxZlp1WnRGeUhoVkwvS0x5bmFlYkc0SDlYTnE0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         包博,程韧俐,熊小伏,等.一种计及微地形修正的输电线台风风险预警方法[J].电力系统保护与控制,2014,42(14):79-86.BAO Bo,CHENG Renli,XIONG Xiaofu,et al.A typhoon risk early warning method for power transmission line considering micro-terrain correction[J].Power System Protection and Control,2014,42(14):79-86.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 翁世杰.架空输电线路大风灾害预警方法研究[D].重庆:重庆大学,2015.WENG Shijie.Research of wind disaster early warning method for overhead transmission lines[D].Chongqing:Chongqing University,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015969242.nh&amp;v=MjQxMjIyNkc3cStGOVBJclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         翁世杰.架空输电线路大风灾害预警方法研究[D].重庆:重庆大学,2015.WENG Shijie.Research of wind disaster early warning method for overhead transmission lines[D].Chongqing:Chongqing University,2015.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 陈莹,王松岩,陈彬,等.台风环境下考虑地理高程信息的输电通道结构失效故障概率评估方法[J].电网技术,2018,42(7):2295-2302.CHEN Ying,WANG Songyan,CHEN Bin,et al.Evaluation of the failure probability of power transmission corridors during typhoons using digital elevation information[J].Power System Technology,2018,42(7):2295-2302." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807035&amp;v=MDkzMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LSVRyQmZiRzRIOW5NcUk5R1lZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈莹,王松岩,陈彬,等.台风环境下考虑地理高程信息的输电通道结构失效故障概率评估方法[J].电网技术,2018,42(7):2295-2302.CHEN Ying,WANG Songyan,CHEN Bin,et al.Evaluation of the failure probability of power transmission corridors during typhoons using digital elevation information[J].Power System Technology,2018,42(7):2295-2302.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 朱清清,严正,贾燕冰,等.输电线路运行可靠性预测[J].电力系统自动化,2010,34(24):18-22.ZHU Qingqing,YAN Zheng,JIA Yanbing,et al.Prediction of transmission operating reliability[J].Automation of Electric Power Systems,2010,34(24):18-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024003&amp;v=MTk1MTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS0lTSFRlckc0SDlIT3E0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         朱清清,严正,贾燕冰,等.输电线路运行可靠性预测[J].电力系统自动化,2010,34(24):18-22.ZHU Qingqing,YAN Zheng,JIA Yanbing,et al.Prediction of transmission operating reliability[J].Automation of Electric Power Systems,2010,34(24):18-22.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GUIKEMA S D,NATEGHI R,QUIRING S M,et al.Predicting hurricane power outages to support storm response planning[J].IEEE Access,2014,2:1364-1373." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Predicting hurricane power outages to support storm response planning">
                                        <b>[11]</b>
                                         GUIKEMA S D,NATEGHI R,QUIRING S M,et al.Predicting hurricane power outages to support storm response planning[J].IEEE Access,2014,2:1364-1373.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" GUIKEMA S D,QUIRING S M.Hybrid data mining-regression for infrastructure risk assessment based on zero-inflated data[J].Reliability Engineering &amp;amp; System Safety,2012,99:178-182." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501716095&amp;v=MTI1NzFJS1ZvVGFoQT1OaWZPZmJLN0h0RE5xbzlFWStvSkRIVThvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyeg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         GUIKEMA S D,QUIRING S M.Hybrid data mining-regression for infrastructure risk assessment based on zero-inflated data[J].Reliability Engineering &amp;amp; System Safety,2012,99:178-182.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" RADMER D T,KUNTZ P A,CHRISTIE R D,et al.Predicting vegetation-related failure rates for overhead distribution feeders[J].IEEE Transactions on Power Delivery,2002,17(4):1170-1175." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Predicting vegetation-related failure rates for overhead distribution feeders">
                                        <b>[13]</b>
                                         RADMER D T,KUNTZ P A,CHRISTIE R D,et al.Predicting vegetation-related failure rates for overhead distribution feeders[J].IEEE Transactions on Power Delivery,2002,17(4):1170-1175.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张勇军,陈超,许亮.基于模糊聚类和相似度的电力系统可靠性原始参数预估[J].电力系统保护与控制,2011,39(8):1-5.ZHANG Yongjun,CHEN Chao,XU Liang.Prediction of original reliability parameters of power system based on fuzzy clustering and similarity[J].Power System Protection and Control,2011,39(8):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201108002&amp;v=MTkyMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LTHluYWViRzRIOURNcDQ5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张勇军,陈超,许亮.基于模糊聚类和相似度的电力系统可靠性原始参数预估[J].电力系统保护与控制,2011,39(8):1-5.ZHANG Yongjun,CHEN Chao,XU Liang.Prediction of original reliability parameters of power system based on fuzzy clustering and similarity[J].Power System Protection and Control,2011,39(8):1-5.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 黄勇,魏瑞增,周恩泽,等.台风灾害下输电线路损毁预警方法[J].电力系统自动化,2018,42(23):142-147.DOI:10.7500/AEPS20180308003.HUANG Yong,WEI Ruizeng,ZHOU Enze,et al.Early warning method of transmission line damage under typhoon disaster[J].Automation of Electric Power Systems,2018,42(23):142-147.DOI:10.7500/AEPS20180308003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823021&amp;v=MTg5OTdCdEdGckNVUjdxZlp1WnRGeUhoVkwvS0lTSFRlckc0SDluT3JJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         黄勇,魏瑞增,周恩泽,等.台风灾害下输电线路损毁预警方法[J].电力系统自动化,2018,42(23):142-147.DOI:10.7500/AEPS20180308003.HUANG Yong,WEI Ruizeng,ZHOU Enze,et al.Early warning method of transmission line damage under typhoon disaster[J].Automation of Electric Power Systems,2018,42(23):142-147.DOI:10.7500/AEPS20180308003.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 陈朝晖,VAN MARCKE E,孙毅,等.常规风与飓风的极值风速预测模型评述[J].自然灾害学报,2008,17(5):158-163.CHEN Chaohui,VAN MARCKE E,SUN Yi,et al.A review of model predicting extreme wind speed of normal wind and hurricane[J].Journal of Natural Disasters,2008,17(5):158-163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZRZH200805028&amp;v=MTI0OTBuTXFvOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS1B6L1Jackc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈朝晖,VAN MARCKE E,孙毅,等.常规风与飓风的极值风速预测模型评述[J].自然灾害学报,2008,17(5):158-163.CHEN Chaohui,VAN MARCKE E,SUN Yi,et al.A review of model predicting extreme wind speed of normal wind and hurricane[J].Journal of Natural Disasters,2008,17(5):158-163.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" TANG Yi,XU Xiangxiang,CHEN Bin,et al.Early warning method of transmission tower considering plastic fatigue damage under typhoon weather[J].IEEE Access,2019,7:63983-63991." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Early warning method of transmission tower considering plastic fatigue damage under typhoon weather">
                                        <b>[17]</b>
                                         TANG Yi,XU Xiangxiang,CHEN Bin,et al.Early warning method of transmission tower considering plastic fatigue damage under typhoon weather[J].IEEE Access,2019,7:63983-63991.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" BREIMAN L.Random forests[J].Machine Learning,2001,45(1):5-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001340271&amp;v=MTIyMzZySXRGWnV3T1kzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1Rml2bFdydlBJRnc9Tmo3QmFyTzRIdEhO&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         BREIMAN L.Random forests[J].Machine Learning,2001,45(1):5-32.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" FENG Jing,WANG Ying,XIAO Xianyong.Synthetic risk assessment of catastrophic failures in power system based on entropy weight method[J].Advanced Materials Research,2012,446:3015-3018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJTT&amp;filename=SJTT12111100073735&amp;v=MTYxNzdWb1RhaEE9TmlmZmVySzZIOUROcm85RlpPd01DMzg4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnpJSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         FENG Jing,WANG Ying,XIAO Xianyong.Synthetic risk assessment of catastrophic failures in power system based on entropy weight method[J].Advanced Materials Research,2012,446:3015-3018.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 郭金维,蒲绪强,高祥,等.一种改进的多目标决策指标权重计算方法[J].西安电子科技大学学报,2014,41(6):118-125.GUO Jinwei,PU Xuqiang,GAO Xiang,et al.Improved method on weights determination of indexes in multi-objective decision[J].Journal of Xidian University,2014,41(6):118-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDKD201406020&amp;v=MTU3OTJxWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZML0tQU25BYXJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         郭金维,蒲绪强,高祥,等.一种改进的多目标决策指标权重计算方法[J].西安电子科技大学学报,2014,41(6):118-125.GUO Jinwei,PU Xuqiang,GAO Xiang,et al.Improved method on weights determination of indexes in multi-objective decision[J].Journal of Xidian University,2014,41(6):118-125.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 朱奇.基于多因素权重分析的输电线路灾害预警评估模型研究[D].武汉:武汉大学,2018.ZHU Qi.Research on early warning assessment model of transmission line disaster based on multi-factor weight analysis[D].Wuhan:Wuhan University,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018199573.nh&amp;v=MDE2MzBUTHJKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS1ZGMjZGckt4Rjk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         朱奇.基于多因素权重分析的输电线路灾害预警评估模型研究[D].武汉:武汉大学,2018.ZHU Qi.Research on early warning assessment model of transmission line disaster based on multi-factor weight analysis[D].Wuhan:Wuhan University,2018.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李荣钧.模糊多准则决策理论与应用[M].北京:科学出版社,2002.LI Rongjun.Fuzzy multi-criteria decision making theory and applications[M].Beijing:Science Press,2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030097203999&amp;v=MTY3MTBPN0h0SEZxSTFGWitJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlubVU3Yk1KMTRXVlYyN0di&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李荣钧.模糊多准则决策理论与应用[M].北京:科学出版社,2002.LI Rongjun.Fuzzy multi-criteria decision making theory and applications[M].Beijing:Science Press,2002.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" >
                                        <b>[23]</b>
                                     黄勇,魏瑞增,张壮领,等.台风灾害下输电线路杆塔损毁风险评估研究[J].电网技术,2018,42(增刊1):62-66.HUANG Yong,WEI Ruizeng,ZHANG Zhuangling,et al.Study on risk assessment of the electric power tower and pole damage of transmission lines under typhoon disaster[J].Power System Technology,2018,42(Supplement 1):62-66.</a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 110 kV～750 kV架空输电线路设计规范:GB 50545—2010[S].2010.Code for design of 110 kV～750 kV overhead transmission line:GB 50545—2010[S].2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000005971049&amp;v=MjgwMDV4RTlmYnZuS3JpZlplWnZGeW5tVTdiTUoxNFdOaTdZYXJPNEh0SE1xb1pDWmVzTEJSTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         110 kV～750 kV架空输电线路设计规范:GB 50545—2010[S].2010.Code for design of 110 kV～750 kV overhead transmission line:GB 50545—2010[S].2010.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-24 10:01</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),193-201+233 DOI:10.7500/AEPS20181212007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于多因素修正的台风灾害下输电线路失效预测方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BE%AF%E6%85%A7&amp;code=30013579&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">侯慧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%80%BF%E6%B5%A9&amp;code=36431930&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">耿浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E5%8B%87&amp;code=32206531&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%BA%A2%E6%96%8C&amp;code=38763863&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王红斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%98%BE%E5%BC%BA&amp;code=38740411&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李显强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%BB%86%E7%A7%80&amp;code=10717875&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴细秀</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%AD%A6%E6%B1%89%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0065699&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武汉理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0792639&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%B1%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0779439&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广州供电局有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>台风灾害是导致沿海地区输电线路倒塔(杆)、断线等线路损毁的主要原因之一。为了提高电网抵御台风的能力,进行台风灾害下输电线路失效预测具有重要意义。为此文中将输电线路看做由杆塔和线路共同组成的塔线系统,提出了一种基于多因素修正的台风灾害下输电线路塔线系统的失效预测方法。该方法结合传统的风荷载受力模型以及多因素分析的数据挖掘技术,分为基于模型驱动和基于数据驱动2个部分。模型驱动部分考虑杆塔和输电线路实际风荷载及设计风荷载的物理力学模型;数据驱动部分考虑电网信息、气象信息、地理信息等多因素信息,通过对历次台风灾害下的样本数据进行数据挖掘分析,结合当前预测信息,求取修正系数对模型驱动结果加以修正,进而获得输电线路塔线系统的综合失效概率,并对其进行可视化处理。最后通过算例分析验证了所提方法的科学性及有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E7%84%B6%E7%81%BE%E5%AE%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自然灾害;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%B0%E9%A3%8E&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">台风;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%93%E7%94%B5%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">输电线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A1%94%E7%BA%BF%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">塔线系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%B1%E6%95%88%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">失效预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%9B%A0%E7%B4%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多因素;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E9%A9%B1%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型驱动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E6%8D%AE%E9%A9%B1%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数据驱动;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    侯慧（1981—），女，博士，副教授，主要研究方向：电力系统风险评估。E-mail:houhui@whut.edu.cn;
                                </span>
                                <span>
                                    *耿浩（1995—），男，通信作者，硕士研究生，主要研究方向：电网防灾减灾技术。E-mail:whutgenghao@163.com;
                                </span>
                                <span>
                                    黄勇（1986—），男，硕士，高级工程师，主要研究方向：电网防灾减灾技术。E-mail:huangyong_wh@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中央高校基本科研业务费专项资金资助项目(191011005);</span>
                                <span>南网广东省电力科学研究院科技项目(GDKJXM20162449);</span>
                    </p>
            </div>
                    <h1><b>Multi-factor Correction Based Failure Prediction Method of Transmission Line with Typhoon Disaster</b></h1>
                    <h2>
                    <span>HOU Hui</span>
                    <span>GENG Hao</span>
                    <span>HUANG Yong</span>
                    <span>WANG Hongbin</span>
                    <span>LI Xianqiang</span>
                    <span>WU Xixiu</span>
            </h2>
                    <h2>
                    <span>School of Automation, Wuhan University of Technology</span>
                    <span>Electric Power Research Institute of Guangdong Power Grid Co., Ltd.</span>
                    <span>Guangzhou Power Supply Bureau Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The typhoon disaster is one of the main reasons leading to the damages of transmission lines in the coastal areas, such as falling towers, breaking lines, etc. In order to improve the ability of power grid to against the typhoon disaster, it is of great significance to predict the transmission line failure under typhoon disaster. Therefore, the transmission line is regarded as a tower-line system composed of towers and lines, and a method for predicting the damage of transmission tower-line system under typhoon disaster based on multi-factor correction is proposed. The method combines the traditional wind load model and the multi-factor analysis data mining technology, and is divided into two parts: model-driven and data-driven. The model-driven part considers the actual wind load and the design wind load of tower and transmission line, and a physical mechanics model is established.The data-driven part considers multi-factor information such as power system information, meteorological information, and geographic information. Through the analysis of sample data under previous typhoon disasters, combined with current forecast information, the correction coefficient is obtained to correct the model-driven results, and then the comprehensive failure probability of the transmission tower-line system is obtained and visualized. Finally, the method is proven to be scientific and effective by case studies.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=natural%20disaster&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">natural disaster;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=typhoon&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">typhoon;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transmission%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transmission line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=tower-line%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">tower-line system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=failure%20prediction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">failure prediction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-factor&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-factor;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=model%20driven&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">model driven;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=data%20driven&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">data driven;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the Fundamental Research Funds for the Central Universities(No. 191011005);</span>
                                <span>Science and Technology Project of Electric Power Research Institute of Guangdong Power Grid Co., Ltd.(No. GDKJXM20162449);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">近年来,恶劣天气、极端气候事件(尤其是台风灾害)的强度和发生频率有增强趋势,一定程度上影响了沿海地区电网的稳定运行,使得电网输电线路塔线系统倒塔(杆)、断线等导致大面积的电力故障<citation id="218" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。为了提高电网抵御台风的能力,进行台风灾害下输电塔线体系失效预测意义重大。</p>
                </div>
                <div class="p1">
                    <p id="52">针对台风灾害下输电线路塔线系统的失效问题,文献<citation id="219" type="reference">[<a class="sup">3</a>]</citation>基于模糊数学原理,通过分析台风风速及输电线路设计风速的关系得到台风灾害的隶属度函数,并采用指数函数模拟输电线路的故障率。文献<citation id="222" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>为分析台风灾害下输电杆塔的故障概率,依据预测的台风风速及输电杆塔的设计风速,采用分段函数进行故障概率模拟。除了考虑台风风速与设计风速的影响外,地理信息对电网防御灾害也较为重要<citation id="220" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。文献<citation id="223" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>考虑微地形特征,通过修正输电线路实际风速,提出基于设计风速与实际风速的输电线路台风灾害风险预警模型。文献<citation id="221" type="reference">[<a class="sup">9</a>]</citation>将地理高程信息与电网输电通道路径地理信息相融合,构建了短时输电通道结构失效概率评估模型。该模型仅考虑了地理因素,没有考虑其他因素。</p>
                </div>
                <div class="p1">
                    <p id="53">从上述研究可见,模型驱动通过分析电网受损机理,构建结构失效数学模型,当考虑因素较多时,模型会变得更为复杂,不易求解。</p>
                </div>
                <div class="p1">
                    <p id="54">随着电网灾害损失数据的增加,通过提取历史台风灾害样本数据,对样本数据进行挖掘分析,可建立基于数据驱动的电网故障模型。文献<citation id="224" type="reference">[<a class="sup">10</a>]</citation>考虑元件运行时间及所在区域等要素,基于支持向量机及灰色预测技术,提出输电线路运行可靠性预测模型。文献<citation id="226" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>利用影响电力系统的相关公开数据,通过数据挖掘的方法建立灾害下电力故障率预测模型。文献<citation id="225" type="reference">[<a class="sup">14</a>]</citation>综合考虑暴风、暴雨及高温等天气因素,提出基于模糊聚类和相似度的电力系统原始参数预估模型。该模型考虑了大部分气候因素,但没有进一步对电网受损状况进行评估。在样本量较大且数据质量较高的情况下,数据驱动方法精确度较高,但目前电网对样本数据的收集整理尚处于初始阶段,存在样本量不足及数据质量不高等问题。</p>
                </div>
                <div class="p1">
                    <p id="55">由于台风灾害下输电线路塔线系统失效受到多种因素的共同影响,因此若仅基于模型驱动并考虑多种因素评估失效概率时,会遇到多因素数学模型难以构建或所建模型难以求解等问题;若仅基于数据驱动进行失效概率评估,则因目前输电网灾害损失数据量较少而影响评估的精度。为了解决上述矛盾,提出了一种结合模型驱动及数据驱动的台风灾害下输电线路塔线系统失效预测方法。在该方法中,模型驱动部分主要考虑影响输电线路塔线系统失效的最主要因素,对其失效概率进行数学建模;数据驱动部分主要基于历次台风灾害下的多因素样本数据,通过数据挖掘分析,求出修正系数对物理模型的结果进行修正,得出最终的综合失效概率。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>1</b> 输电线路塔线系统失效预测原理</h3>
                <div class="p1">
                    <p id="57">在台风灾害下,输电线路塔线系统倒塔(杆)、断线的原因主要为实际风速超过了输电线路塔线系统的设计风速,而其他电网信息(如投运年限)、气象信息(如风速、风向、降雨等)及地理信息(如海拔、坡度、下垫面等)也会对输电线路塔线系统失效造成一定的附加影响。文中拟采用模型驱动与数据驱动相结合的方式,进行台风灾害下输电线路塔线系统失效概率预测研究。在该方法中,所研究的塔线系统主要包括输电导线及输电杆塔,模型驱动仅考虑最主要的影响因素(10 min平均风速及设计风速),而不用考虑所有的影响因素,从而控制了模型的复杂程度;数据驱动则多方位考虑可能的影响因素(如投运年限、海拔、坡度、下垫面等),收集整理历次影响广东电网的台风信息,通过数据分析的方法求取修正系数以修正模型驱动得出的结果,最终求得综合失效概率。该方法的优点是既分析了台风灾害影响输电线路塔线系统的作用机理,又控制了模型的复杂程度,通过历史数据分析将影响输电线路塔线系统失效的影响因素转化为修正系数加以体现。输电线路塔线系统失效概率预测原理如图1所示。</p>
                </div>
                <div class="area_img" id="58">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923024_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 输电线路塔线系统失效概率预测原理" src="Detail/GetImg?filename=images/DLXT201923024_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 输电线路塔线系统失效概率预测原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923024_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Principle of failure probability prediction 
for tower-line system of transmission line</b></p>

                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>2</b> 基于模型驱动的基本失效概率计算</h3>
                <div class="p1">
                    <p id="60">台风灾害下,电网受损主要表现为倒塔(杆)、断线等。为此,文中主要针对输电线路及输电杆塔进行分析计算,建立输电线路塔线系统失效预测模型。其输电线路塔线系统失效概率预测流程图如图1中模型驱动部分所示。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>2.1</b> 输电导线失效概率计算</h4>
                <div class="p1">
                    <p id="62">台风灾害下,由于台风风速过大,超过输电导线设计风速,为此根据文献<citation id="227" type="reference">[<a class="sup">15</a>]</citation>,考虑输电导线的实际风荷载及设计风荷载,基于应力强度干涉模型,计算输电导线失效概率<i>p</i><sub>l</sub>。其中,该模型中考虑输电导线受损为一个时间累积的结果,为此文中选取时间序列预测风速作为模型的输入量。风荷载及输电线路失效概率公式分别如式(1)和式(2)所示。</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mi>α</mi><mi>v</mi><msup><mrow></mrow><mn>2</mn></msup><mi>μ</mi><msub><mrow></mrow><mtext>z</mtext></msub><mi>μ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext></mrow></msub><mi>d</mi><mi>L</mi><msub><mrow></mrow><mtext>p</mtext></msub><mrow><mi>sin</mi></mrow><msup><mrow></mrow><mn>2</mn></msup><mi>θ</mi><mfrac><mn>1</mn><mrow><mn>1</mn><mspace width="0.25em" /><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>=</mo><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mo>+</mo><mi>∞</mi></mrow></msubsup><mrow><mfrac><mn>1</mn><mrow><mi>σ</mi><msub><mrow></mrow><mtext>d</mtext></msub><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac></mrow></mrow></mstyle><mrow><mi>exp</mi></mrow><mo stretchy="false">(</mo><mrow><mfrac><mrow><mo>-</mo><mo stretchy="false">(</mo><mi>w</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msubsup><mrow></mrow><mtext>d</mtext><mn>2</mn></msubsup></mrow></mfrac></mrow><mo stretchy="false">)</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mrow><mi>exp</mi></mrow><mo stretchy="false">(</mo><mo>-</mo><mrow><mi>exp</mi></mrow><mo stretchy="false">(</mo><mo>-</mo><mi>a</mi><mo stretchy="false">(</mo><mi>w</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>-</mo><mi>u</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext>d</mtext><mi>w</mi><msub><mrow></mrow><mtext>d</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>w</i><sub>d</sub>为输电线路设计风荷载;<i>α</i>为风压不均匀系数;<i>v</i>为输电线路所受台风风速;<i>μ</i><sub>z</sub>为风压高度变化系数;<i>μ</i><sub>sc</sub>为输电线路的体型系数;<i>d</i>为输电线路的外径;<i>L</i><sub>p</sub>为输电线路的水平档距;<i>θ</i>为台风与输电线路之间的夹角; <i>a</i>为极值Ⅰ型分布的尺度参数;<i>u</i>为极值Ⅰ型分布的位置参数;<i>u</i><sub>d</sub>为设计风荷载均值;<i>σ</i><sub>d</sub>为设计风荷载标准差。</p>
                </div>
                <div class="p1">
                    <p id="66">目前对于风速拟合的概率分布函数并没有统一的规定,从应急抢修、保护电力设施的角度,在台风灾害下,对输电线路进行失效评估时,应急者可接受较高的评估风险,但不能遗漏任何一例故障,以确保输电设备尽可能在安全掌控中。而极值Ⅰ型概率分布在拟合风速时,往往使得风速较实际值偏高<citation id="228" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,这在台风灾害下输电线路受损评估中是可接受的(即认为拟合的风速允许偏高,但不允许其偏低)。为此文中在拟合风速曲线时,选用极值Ⅰ型概率分布。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.2</b> 输电杆塔失效概率计算</h4>
                <div class="p1">
                    <p id="68">考虑到输电杆塔在承受外力而变形时往往具有指数增长特性,基于输电杆塔设计风荷载及实际风荷载之间的关系,建立台风灾害下输电杆塔失效概率预测模型,其失效概率<i>p</i><sub>t</sub>如下式<citation id="229" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>所示:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923024_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>w</i><sub>x</sub>为实际风荷载。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>2.3</b> 输电线路塔线系统失效概率计算</h4>
                <div class="p1">
                    <p id="73">由于每条输电线路距离往往都较远,因此可将其视为多个输电塔线系统的串联组合,其中每个塔线系统主要包括1基输电杆塔及两相邻档距内输电线路,亦可视为串联结构。其中,输电塔线系统的失效概率<i>p</i><sub>a</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="74"><i>p</i><sub>a</sub>=1-(1-<i>p</i><sub>l</sub>)<sup>2</sup>(1-<i>p</i><sub>t</sub>)      (4)</p>
                </div>
                <div class="p1">
                    <p id="75">为了使预测结果更加清晰直观,并且方便应急决策者对预测结果有效掌控,考虑到所能收集到的变量数据(如气象信息、地理信息等)为1 km×1 km的网格数据,文中首先基于ArcGIS软件对预测区域进行1 km×1 km网格划分,然后对每个网格进行失效概率分析计算,最后将其结果进行可视化处理。其中,在对每个网格进行分析计算时,考虑到1 km×1 km网格内各线路参数及其他影响变量值变化不明显,为此文中仅选取网格内某一塔线系统进行分析,将其分析结果代替网格的结果。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>2.4</b> 档距对失效概率的影响</h4>
                <div class="p1">
                    <p id="77">在台风灾害下,输电线路档距会影响其所受的风荷载,进而影响输电线路失效概率,为此分析输电线路档距与输电线路失效概率之间的关系,可为输电线路防风工作提供一定的指导。根据式(1)及式(2),得到输电线路档距与失效概率关系见图2。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923024_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 输电线路档距与失效概率关系" src="Detail/GetImg?filename=images/DLXT201923024_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 输电线路档距与失效概率关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923024_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Relationship between transmission line 
span and failure probability</b></p>

                </div>
                <div class="p1">
                    <p id="79">由图2可以看出,随着输电线路档距的增大,其失效风险概率有增大的趋势。因此,为减小输电线路在台风灾害下的失效风险,在设计输电线路时,可适当减小输电线路的档距;或在台风灾害来临前,重点对大档距输电线路进行防风加固,以提高其抵御台风的能力。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>2.5</b> 风荷载变异系数对失效概率的影响</h4>
                <div class="p1">
                    <p id="81">在考虑台风灾害的输电线路失效预测模型中,存在反映输电线路设计风荷载均值与方差之间关系的变异系数<i>Z</i>,其一般选择范围为0.05～0.2。根据式(1)及式(2),得到变异系数与失效预测概率之间的关系如图3所示。由图3可见,随着风荷载变异系数的增大,输电线路失效概率呈上升趋势。为此在进行输电线路规划设计时,可根据地理位置所处风速分区,选择适当的风荷载变异系数,以增强输电线路在台风灾下害的防灾能力。</p>
                </div>
                <div class="area_img" id="82">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923024_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风荷载变异系数与失效概率关系" src="Detail/GetImg?filename=images/DLXT201923024_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风荷载变异系数与失效概率关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923024_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Relationship between variation coefficient 
of wind load and failure probability</b></p>

                </div>
                <h3 id="83" name="83" class="anchor-tag"><b>3</b> 基于数据驱动的修正系数计算</h3>
                <div class="p1">
                    <p id="84">实际上,输电线路塔线系统失效不仅与台风风速有关,还与其他多方面因素有关,如电网信息中投运年限,地理信息中海拔、坡度及下垫面等。</p>
                </div>
                <div class="p1">
                    <p id="85">为此,文中基于数据驱动的方式,综合考虑电网信息、气象信息、地理信息等影响因素进行修正拟合,以得到输电线路塔线系统失效概率。</p>
                </div>
                <div class="p1">
                    <p id="86">在进行修正系数计算时,根据预测区域所划分的1 km×1 km网格进行各变量数据收集整理,分别对每一网格进行修正系数计算,从而得到网格内输电线路塔线系统的失效概率值。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>3.1</b> 影响因素权值计算</h4>
                <div class="p1">
                    <p id="88">文中综合考虑电网信息、气象信息及地理信息对输电线路塔线系统失效概率进行修正。在进行变量特征权值计算时,选取历年来造成广东省电网受损的台风数据作为样本,通过对样本数据进行分析处理,得到各变量特征权值。样本所包含的特征信息如下所示。</p>
                </div>
                <div class="p1">
                    <p id="89">1)电网信息:设计风速、投运年限。</p>
                </div>
                <div class="p1">
                    <p id="90">2)气象信息:最大风速,其中最大风速为台风期间(若干小时内)10 min 平均风速序列的最大值。</p>
                </div>
                <div class="p1">
                    <p id="91">3)地理信息:海拔、坡向、坡度、坡位、下垫面、粗糙度等。</p>
                </div>
                <div class="p1">
                    <p id="92">其中,台风灾害下输电线路塔线系统失效的实践经验表明,最大风速与输电线路塔线系统失效具有较强的相关性。为此,文中在考虑气象信息时,选取台风期间最大风速作为一个变量,求取修正系数。修正系数计算原理如图1中数据驱动部分所示。</p>
                </div>
                <div class="p1">
                    <p id="93">选取历次台风灾害下电网信息、气象信息及地理信息作为样本数据,对样本数据进行分析计算。先求取各变量的权值,进而根据预测的变量数据求取修正系数。文中拟采用3种分析方法对各变量进行重要性评估,最终从3种分析结果中选取较为合理的变量权重计算修正系数。</p>
                </div>
                <div class="p1">
                    <p id="94">1)基于Gini指数的变量重要性评估方法</p>
                </div>
                <div class="p1">
                    <p id="95">随机森林(random forest,RF)由Breiman等人于2001年提出,目前已发展成为数据挖掘、生物信息学等领域最常用的工具之一<citation id="230" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。RF能够有效分析非线性、具有共线性和交互作用的数据,并在分析数据的同时给出变量重要性评分。</p>
                </div>
                <div class="p1">
                    <p id="96">假设有<i>m</i>个变量<i>X</i><sub>1</sub>,<i>X</i><sub>2</sub>,…,<i>X</i><sub><i>m</i></sub>,文中拟基于RF算法,根据Gini指数计算变量<i>X</i><sub><i>j</i></sub>(<i>j</i>=1,2,…,<i>m</i>)的权值。</p>
                </div>
                <div class="p1">
                    <p id="97">文中将输电线路塔线系统受损视为二分类变量,即受损与不受损,则Gini指数计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="98"><i>G</i><sub><i>m</i></sub>=2<i>p</i><sub><i>m</i></sub>(1-<i>p</i><sub><i>m</i></sub>)      (5)</p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>p</i><sub><i>m</i></sub>为样本在节点<i>m</i>属于任意一类的概率估计值。</p>
                </div>
                <div class="p1">
                    <p id="100">变量<i>X</i><sub><i>j</i></sub>在节点<i>m</i>的重要性<i>V</i><sub><i>jm</i></sub>,即节点<i>m</i>分支前后Gini指数变化量为:</p>
                </div>
                <div class="p1">
                    <p id="101"><i>V</i><sub><i>jm</i></sub>=<i>G</i><sub><i>m</i></sub>-<i>G</i><sub><i>l</i></sub>-<i>G</i><sub><i>r</i></sub>      (6)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>G</i><sub><i>l</i></sub>和<i>G</i><sub><i>r</i></sub>分别为节点<i>m</i>分裂的2个新节点<i>l</i>和<i>r</i>的Gini指数。</p>
                </div>
                <div class="p1">
                    <p id="103">若变量<i>X</i><sub><i>j</i></sub>在第<i>i</i>棵树中出现<i>M</i>次,则变量<i>X</i><sub><i>j</i></sub>在第<i>i</i>棵树中的重要性为:</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>V</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>m</mi></mrow></msub></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="105">变量<i>X</i><sub><i>j</i></sub>在RF中的Gini重要性定义为:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mn>1</mn><mi>n</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>V</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>n</i>为RF中分类数的数量。</p>
                </div>
                <div class="p1">
                    <p id="108">2)基于平均精确率减小的变量重要性评估方法</p>
                </div>
                <div class="p1">
                    <p id="109">平均精确率是一种常用的特征选择方法,其直接评估每个特征对模型精确率的影响。主要思路是打乱每个特征的特征值顺序,并且评估顺序变动对模型精确率的影响。对于不重要的变量,打乱顺序对模型的精确率影响不会太大;而对于重要的变量来说,打乱顺序将会降低模型的精确率。</p>
                </div>
                <div class="p1">
                    <p id="110">根据平均精确率减小计算变量<i>X</i><sub><i>j</i></sub>(<i>j</i>=1,2,…,<i>m</i>)权值的步骤如下所示。</p>
                </div>
                <div class="p1">
                    <p id="111">步骤1:将样本数据分为训练集及测试集,其中80%为训练样本,20%为测试样本。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤2:利用RF模型,对模型进行训练并调整参数,求得精确率<i>η</i>。</p>
                </div>
                <div class="p1">
                    <p id="113">步骤3:计算变量<i>X</i><sub><i>j</i></sub>对测试精确率的影响<i>s</i><sub><i>j</i></sub>。将变量<i>X</i><sub><i>j</i></sub>对应的特征数据随机打乱<i>n</i>次,求出第<i>i</i>次打乱后的测试精确率<i>η</i><sub><i>ij</i></sub>′(<i>i</i>=1,2,…,<i>n</i>),则变量<i>X</i><sub><i>j</i></sub>第<i>i</i>次打乱对测试精确率的影响<i>s</i><sub><i>ij</i></sub>如式(9)所示。</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>η</mi><mo>-</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>´</mo></mrow><mi>η</mi></mfrac></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="115">变量<i>X</i><sub><i>j</i></sub>对测试精确率的影响<i>s</i><sub><i>j</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mn>1</mn><mi>n</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>s</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="117">步骤4:计算各变量重要性权值<i>ω</i><sub><i>j</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mi>s</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>s</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="119">3)基于熵权法的变量重要性评估方法</p>
                </div>
                <div class="p1">
                    <p id="120">熵权法是根据客观存在的数据进行分析,结论较为客观,而且运算过程较简单,因而被普遍用于多因素权重分析<citation id="231" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。熵权法中,各指标的信息熵与其数值差异程度呈负相关,数值差异度越大,信息熵越小,信息量越大,则最终的权重会比较大<citation id="232" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="121">基于熵权法计算变量<i>X</i><sub><i>j</i></sub>(<i>j</i>=1,2,…,<i>m</i>)权值的步骤如下所示。</p>
                </div>
                <div class="p1">
                    <p id="122">步骤1:假设有<i>n</i>个受损样本,每个样本有<i>m</i>个变量。根据文献<citation id="233" type="reference">[<a class="sup">21</a>]</citation>得到评价矩阵<i><b>F</b></i>。</p>
                </div>
                <div class="p1">
                    <p id="123"><i><b>F</b></i>=(<i>F</i><sub><i>ij</i></sub>)<sub><i>n</i></sub><sub>×</sub><sub><i>m</i></sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="124">步骤2:计算变量<i>X</i><sub><i>j</i></sub>中第<i>i</i>个样本的比重大小<i>P</i><sub><i>ij</i></sub>及变量<i>X</i><sub><i>j</i></sub>的熵<i>e</i><sub><i>j</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>F</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>n</mi></mrow></math></mathml>;<i>j</i>=1,2,…,<i>m</i>      (13)</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mo>-</mo><msup><mi>k</mi><mo>′</mo></msup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>ln</mi></mrow><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><msup><mi>k</mi><mo>′</mo></msup><mo>=</mo><mfrac><mn>1</mn><mrow><mi>ln</mi><mspace width="0.25em" /><mi>n</mi></mrow></mfrac></mrow></math></mathml>;<i>j</i>=1,2,…,<i>m</i>      (14)</p>
                </div>
                <div class="p1">
                    <p id="127">步骤3:计算熵权值<i>b</i><sub><i>j</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>b</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>e</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>m</mi><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>m</mi></mrow></math></mathml>      (15)</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>3.2</b> 最优权值确定方法</h4>
                <div class="p1">
                    <p id="130">由于上述3种变量重要性权值确定方法均有优缺点,考虑实际情况及人为主观判断,文中拟采用模糊多准则决策方法<citation id="234" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>对变量重要性确定方法进行评估,选取相对较优的变量权值确定方法。</p>
                </div>
                <div class="p1">
                    <p id="131">假设有<i>n</i>(<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>n</i></sub>)种确定权重的方案,考虑<i>m</i>个变量因素。具体步骤如下所示。</p>
                </div>
                <div class="p1">
                    <p id="132">步骤1:根据<i>n</i>种确定权重的结果,构造决策矩阵<i><b>Y</b></i>。</p>
                </div>
                <div class="area_img" id="133">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923024_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="135">式中:<i>y</i><sub><i>mn</i></sub>为第<i>n</i>种权重计算方法下第<i>m</i>个变量的权值。</p>
                </div>
                <div class="p1">
                    <p id="136">步骤2:对决策矩阵<i><b>Y</b></i>进行极小值标准化,得到相对隶属度矩阵<i><b>R</b></i>。</p>
                </div>
                <div class="area_img" id="137">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923024_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="139">式中:<mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi>j</mi></munder><mo stretchy="false">(</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo>/</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="140">步骤3:计算<i><b>R</b></i>的权向量。</p>
                </div>
                <div class="p1">
                    <p id="141">令</p>
                </div>
                <div class="p1">
                    <p id="142"><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>β</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>p</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>r</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>β</i>为参与决策变量个数的参数。</p>
                </div>
                <div class="p1">
                    <p id="144">构造权向量为:</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">ω</mi><mo>=</mo><mo stretchy="false">[</mo><mtable><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mi>ω</mi><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>ω</mi><msub><mrow></mrow><mi>m</mi></msub></mtd></mtr></mtable><mo stretchy="false">]</mo></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="146">文中取<i>p</i>=<i>m</i>,全部权都是待定的,此时<i>β</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="147">步骤4:计算决策向量<i><b>D</b></i>。</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">D</mi><mo>=</mo><mi mathvariant="bold-italic">ω</mi><mi mathvariant="bold-italic">R</mi><mo>=</mo><mo stretchy="false">[</mo><mtable><mtr><mtd><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>d</mi><msub><mrow></mrow><mi>n</mi></msub></mtd></mtr></mtable><mo stretchy="false">]</mo></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="149">为此选择决策向量<i><b>D</b></i>中最大值对应的方案为相对最优方案。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.3</b> 修正系数计算</h4>
                <div class="p1">
                    <p id="151">假设各变量(<i>m</i>个变量)权值为:<i>ω</i>=[<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>,…,<i>ω</i><sub><i>m</i></sub>],并且每个变量对应的预测值为:<i><b>x</b></i>=[<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>m</i></sub>]。根据实际情况,选取各变量的取值范围如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="152">文中根据变量重要性评估结果,并基于变量取值范围及预测结果进行修正系数计算。具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="153">步骤1:综合评分基准。考虑到各变量的数值增长对失效情况影响不同,最大风速、运行年限、坡度及粗糙度与输电线路塔线系统失效呈正相关,而设计风速、海拔高度、下垫面、坡向及坡位与输电线路塔线系统失效呈负相关<citation id="235" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,为此文中在进行评分计算时,正相关的变量前符号为“正”,负相关的变量前符号为“负”。得到评分值为:</p>
                </div>
                <div class="p1">
                    <p id="154"><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></msub><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>ω</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>max</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow></msub><mo>,</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>ω</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>min</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mrow></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>ω</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>max</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow></msub><mo>,</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>ω</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>x</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>min</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i>W</i><sub>Bmax</sub>和<i>W</i><sub>Bmin</sub>分别为基准综合评分最大值及最小值;<i>ω</i><sub><i>i</i></sub>为各变量权值;<i>x</i><sub>Bmax,</sub><sub><i>i</i></sub>和<i>x</i><sub>Bmin,</sub><sub><i>i</i></sub>分别为变量范围上、下界。</p>
                </div>
                <div class="p1">
                    <p id="157">步骤2:按照式(23)计算得到综合预测评分值<i>W</i>。</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><mo>=</mo><mi mathvariant="bold-italic">ω</mi><mi mathvariant="bold-italic">x</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>ω</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="159">步骤3:修正系数。参考文献<citation id="236" type="reference">[<a class="sup">7</a>,<a class="sup">24</a>]</citation>,文中将综合预测评分值映射到区间[0.9,1.3],得到修正系数<i>k</i>如式(24)所示。</p>
                </div>
                <div class="p1">
                    <p id="160"><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><mo>=</mo><mn>0</mn><mo>.</mo><mn>4</mn><mfrac><mrow><mi>W</mi><mo>-</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></msub><mo>-</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>B</mtext><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mrow></msub></mrow></mfrac><mo>+</mo><mn>0</mn><mo>.</mo><mn>9</mn></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="161">文中拟以修正系数<i>k</i>修正台风灾害下输电线路塔线系统的失效概率,得到最终的综合失效概率预测结果。同时,为了方便对各变量数据的收集整理,文中对预测区域进行1 km×1 km网格划分,并分别进行各网格的修正系数计算。</p>
                </div>
                <div class="area_img" id="162">
                    <p class="img_tit"><b>表1 各变量取值范围</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Value range of each variable</b></p>
                    <p class="img_note"></p>
                    <table id="162" border="1"><tr><td><br />最大风速/(m·s<sup>-1</sup>)</td><td>设计风速/(m·s<sup>-1</sup>)</td><td>海拔/m</td><td>坡向/(°)</td><td>坡度/(°)</td><td>坡位</td><td>下垫面</td><td>粗糙度/m</td><td>投运年限/a</td></tr><tr><td><br /> 0～60</td><td>20～50</td><td>-10～2 483</td><td>0～360</td><td>0～90</td><td>0,1,2,3</td><td>0～9</td><td>0～30</td><td>0～40</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>3.4</b> 输电线路塔线系统综合失效概率计算</h4>
                <div class="p1">
                    <p id="164">文中分别基于模型驱动方法计算输电线路塔线系统失效概率<i>p</i><sub>a</sub>及数据驱动方法计算失效修正系数<i>k</i>,则输电线路塔线系统综合失效概率计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="165"><i>p</i><sub><i>i</i></sub>=<i>k</i><sub><i>i</i></sub><i>p</i><sub>a,</sub><sub><i>i</i></sub><i>i</i>=1,2,…,<i>N</i>      (25)</p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>N</i>为预测区域的网格数;<i>k</i><sub><i>i</i></sub>为第<i>i</i>个网格的修正系数;<i>p</i><sub>a,</sub><sub><i>i</i></sub>为第<i>i</i>个网格基于模型驱动的输电线路塔线系统失效概率值;<i>p</i><sub><i>i</i></sub>为第<i>i</i>个网格的输电线路塔线系统综合失效概率值。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>4 算例分析</b></h3>
                <div class="p1">
                    <p id="168">文中以2018年第22号台风“山竹”的气象及输变电设备实际数据为例,预测台风“山竹”影响下广东省某市输电线路塔线系统的失效状况,并对所提方法进行算例验证。强台风“山竹”造成广东省35 kV及以上线路杆塔受损10基,线路断(掉)线13处,其线路杆塔受损主要集中于110 kV线路杆塔(110 kV线路杆塔是9基;220 kV线路杆塔是1基),对广东省造成一定影响。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>4.1</b> 基于模型驱动的基本失效概率计算</h4>
                <div class="p1">
                    <p id="170">对该市各网格内输电线路塔线系统进行物理建模分析,计算每个网格内输电线路塔线系统失效概率。考虑到文中收集得到样本数据气象信息(如最大风速)及地理信息(如海拔、坡度等)的数据精度均为1 km×1 km,同时为了简化计算量,文中拟采用1 km×1 km的网格代表该网格内的同等电压等级的输电线路塔线系统,110 kV输电线路塔线系统的部分计算结果如表2所示。</p>
                </div>
                <div class="area_img" id="171">
                    <p class="img_tit"><b>表2 110 kV输电线路塔线系统失效概率的部分计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Partial calculation results of failure probability for tower-line system of 110 kV transmission line</b></p>
                    <p class="img_note"></p>
                    <table id="171" border="1"><tr><td>序<br />号</td><td>经度/<br />(°)</td><td>纬度/<br />(°)</td><td>失效概<br />率<i>p</i><sub>a</sub></td><td>序号</td><td>经度/<br />(°)</td><td>纬度/<br />(°)</td><td>失效概<br />率<i>p</i><sub>a</sub></td></tr><tr><td><br /> 1</td><td>113.83</td><td>22.487</td><td>0.537 1</td><td>8840</td><td>114.42</td><td>22.967</td><td>0.351 0</td></tr><tr><td><br /> 2</td><td>113.83</td><td>22.497</td><td>0.497 8</td><td>8841</td><td>114.42</td><td>22.977</td><td>0.331 0</td></tr><tr><td><br /> 3</td><td>113.83</td><td>22.507</td><td>0.457 7</td><td>8842</td><td>114.42</td><td>22.987</td><td>0.310 7</td></tr><tr><td><br /> 4</td><td>113.83</td><td>22.517</td><td>0.431 2</td><td>8843</td><td>114.42</td><td>22.997</td><td>0.301 8</td></tr><tr><td><br /> 5</td><td>113.83</td><td>22.527</td><td>0.410 3</td><td>8844</td><td>114.42</td><td>23.007</td><td>0.297 9</td></tr><tr><td><br /> 6</td><td>113.83</td><td>22.537</td><td>0.405 0</td><td>8845</td><td>114.42</td><td>23.017</td><td>0.294 0</td></tr><tr><td><br /> 7</td><td>113.83</td><td>22.547</td><td>0.402 5</td><td>8846</td><td>114.42</td><td>23.027</td><td>0.290 7</td></tr><tr><td><br /> 8</td><td>113.83</td><td>22.557</td><td>0.398 1</td><td>8847</td><td>114.42</td><td>23.037</td><td>0.287 8</td></tr><tr><td><br /> 9</td><td>113.83</td><td>22.567</td><td>0.385 4</td><td>8848</td><td>114.42</td><td>23.047</td><td>0.284 9<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="172">为直观反映表2的失效概率预测结果,并有利于电网相关部门进行应急指挥更加直观便捷,文中基于ArcGIS软件对系数修正前失效概率分布情况进行可视化处理,其110 kV及220 kV输电线路进行系数修正前的预测失效分布情况如图4(a)及图4(c)所示。</p>
                </div>
                <div class="p1">
                    <p id="173">由图4(a)及图4(c)可知,失效预测结果中,失效概率较大值主要集中于该市东南方向,并且110 kV输电线路塔线系统的失效概率较高的面积比220 kV大,220 kV输电线路塔线系统较110 kV防御能力强;但输电线路塔线系统倒塔(杆)、断线分布于不同的失效概率区域。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>4.2</b> 基于数据驱动修正系数计算</h4>
                <div class="p1">
                    <p id="175">文中收集整理历年来影响广东省电网110 kV电压等级及以上输电线路台风(威马逊、彩虹、天鸽)共630个样本数据(315个故障样本,315个非故障样本,已做样本均衡处理),样本数据包含的9个特征,主要有电网信息、气象信息及地理信息。其中,电网信息包括设计风速、投运年限;气象信息包括最大风速;地理信息包括海拔、坡度、坡向、坡位、粗糙度、下垫面。对样本数据进行分析计算,求得修正系数<i>k</i>。</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923024_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 修正前、后失效概率对比" src="Detail/GetImg?filename=images/DLXT201923024_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 修正前、后失效概率对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923024_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of failure probabilities distribution before and after correction</b></p>

                </div>
                <h4 class="anchor-tag" id="177" name="177">1)各变量重要性评估</h4>
                <div class="p1">
                    <p id="178">分别运用基于Gini指数(表3中用方案A表示)、基于平均精确率减小(表3中用方案B表示)及基于熵权法(表3中用方案C表示)计算各变量重要性权值,计算结果如表3所示。为直观表示各变量重要性关系,作变量权重关系图如图5所示。</p>
                </div>
                <div class="area_img" id="179">
                    <p class="img_tit"><b>表3 各变量重要性权值评估结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Evaluation results of each variable importance weight</b></p>
                    <p class="img_note"></p>
                    <table id="179" border="1"><tr><td rowspan="2"><br />方案</td><td colspan="9"><br />权值</td></tr><tr><td><br /> 最大风速</td><td>设计风速</td><td>海拔</td><td>坡向</td><td>坡度</td><td>坡位</td><td>下垫面</td><td>粗糙度</td><td>投运年限</td></tr><tr><td><br /> A</td><td>0.219 6</td><td>0.034 9</td><td>0.211 5</td><td>0.128 5</td><td>0.097 2</td><td>0.017 3</td><td>0.047 1</td><td>0.054 9</td><td>0.189 0</td></tr><tr><td><br /> B</td><td>0.225 4</td><td>0.046 6</td><td>0.245 5</td><td>0.071 2</td><td>0.043 6</td><td>0.002 0</td><td>0.086 9</td><td>0.026 4</td><td>0.252 3</td></tr><tr><td><br /> C</td><td>0.022 3</td><td>0.273 6</td><td>0.089 8</td><td>0.016 6</td><td>0.054 5</td><td>0.174 3</td><td>0.271 7</td><td>0.057 8</td><td>0.039 5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923024_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 变量权重关系" src="Detail/GetImg?filename=images/DLXT201923024_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 变量权重关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923024_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Relationship between variable weights</b></p>

                </div>
                <div class="p1">
                    <p id="181">由图5(a)至图5(c)可知,基于Gini指数法及基于平均精确率减小法的变量重要性评估中,最大风速、投运年限及海拔高度重要性较大,而基于熵权法的变量重要性评估中,设计风速、下垫面及坡位重要性较大,3种方法的评估机理不一致,导致最终评估结果有所不同,为选择一种相对较为合理的评估机制,文中拟采用模糊多准则决策进行3种变量重要性评估方案的选择。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182">2)评估方案选择</h4>
                <div class="p1">
                    <p id="183">根据3种变量重要性评估结果,基于模糊多准则决策,计算各方案的决策权重,结果如表4所示。</p>
                </div>
                <div class="area_img" id="184">
                    <p class="img_tit"><b>表4 各方案决策权重</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Decision weights for each scheme</b></p>
                    <p class="img_note"></p>
                    <table id="184" border="1"><tr><td><br />方案</td><td>Gini指数法</td><td>平均精确率减小</td><td>熵权法</td></tr><tr><td><br /> 权值</td><td>0.442 2</td><td>0.315 5</td><td>0.373 9</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="185">由表4可知,基于Gini指数法进行变量重要性评估的方案权重最大,且其评估结果与人为主观经验较为符合,为此文中选择Gini指数法进行变量重要性评估,如图5(a)所示,经数据统计分析,最大风速、海拔及投运年限等因素对失效概率的影响较大,而坡位对失效概率的影响最小。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186">3)综合评分基准。</h4>
                <div class="p1">
                    <p id="187">为方便各变量数据的收集整理及保证各变量的精度,此算例对该市进行1 km×1 km网格划分,并求取各网格的修正系数,以此代表网格内输电线路塔线系统的失效概率,部分计算结果如表5所示。</p>
                </div>
                <div class="area_img" id="188">
                    <p class="img_tit"><b>表5 修正系数部分结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Partial results of correction coefficients</b></p>
                    <p class="img_note"></p>
                    <table id="188" border="1"><tr><td>序<br />号</td><td>经度/<br />(°)</td><td>纬度/<br />(°)</td><td>修正系数</td><td>序号</td><td>经度/<br />(°)</td><td>纬度/<br />(°)</td><td>修正系数</td></tr><tr><td><br /> 1</td><td>113.83</td><td>22.487</td><td>1.272 5</td><td>8840</td><td>114.42</td><td>22.967</td><td>1.264 6</td></tr><tr><td><br /> 2</td><td>113.83</td><td>22.497</td><td>1.272 1</td><td>8841</td><td>114.42</td><td>22.977</td><td>1.263 6</td></tr><tr><td><br /> 3</td><td>113.83</td><td>22.507</td><td>1.268 6</td><td>8842</td><td>114.42</td><td>22.987</td><td>1.276 9</td></tr><tr><td><br /> 4</td><td>113.83</td><td>22.517</td><td>1.271 4</td><td>8843</td><td>114.42</td><td>22.997</td><td>1.260 0</td></tr><tr><td><br /> 5</td><td>113.83</td><td>22.527</td><td>1.270 9</td><td>8844</td><td>114.42</td><td>23.007</td><td>1.266 1</td></tr><tr><td><br /> 6</td><td>113.83</td><td>22.537</td><td>1.268 9</td><td>8845</td><td>114.42</td><td>23.017</td><td>1.269 0</td></tr><tr><td><br /> 7</td><td>113.83</td><td>22.547</td><td>1.269 6</td><td>8846</td><td>114.42</td><td>23.027</td><td>1.268 3</td></tr><tr><td><br /> 8</td><td>113.83</td><td>22.557</td><td>1.270 5</td><td>8847</td><td>114.42</td><td>23.037</td><td>1.271 8</td></tr><tr><td><br /> 9</td><td>113.83</td><td>22.567</td><td>1.273 1</td><td>8848</td><td>114.42</td><td>23.047</td><td>1.290 0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="189">由表5可知,由于各变量因素的综合影响,该市各网格的修正系数均大于1,最终的综合失效概率将比基于模型驱动的失效概率大,其失效风险较修正前的失效风险高。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>4.3</b> 综合失效概率计算</h4>
                <div class="p1">
                    <p id="191">根据式(25),计算该市各网格综合失效概率部分结果如表6所示。</p>
                </div>
                <div class="area_img" id="192">
                    <p class="img_tit"><b>表6 综合失效概率的部分计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Partial calculation results of comprehensive failure probability</b></p>
                    <p class="img_note"></p>
                    <table id="192" border="1"><tr><td>序<br />号</td><td>经度/<br />(°)</td><td>纬度/<br />(°)</td><td>综合失<br />效概率</td><td>序号</td><td>经度/<br />(°)</td><td>纬度/<br />(°)</td><td>综合失<br />效概率</td></tr><tr><td><br /> 1</td><td>113.83</td><td>22.487</td><td>0.683 5</td><td>8840</td><td>114.42</td><td>22.967</td><td>0.443 9</td></tr><tr><td><br /> 2</td><td>113.83</td><td>22.497</td><td>0.633 3</td><td>8841</td><td>114.42</td><td>22.977</td><td>0.418 3</td></tr><tr><td><br /> 3</td><td>113.83</td><td>22.507</td><td>0.580 7</td><td>8842</td><td>114.42</td><td>22.987</td><td>0.396 8</td></tr><tr><td><br /> 4</td><td>113.83</td><td>22.517</td><td>0.548 3</td><td>8843</td><td>114.42</td><td>22.997</td><td>0.380 3</td></tr><tr><td><br /> 5</td><td>113.83</td><td>22.527</td><td>0.521 6</td><td>8844</td><td>114.42</td><td>23.007</td><td>0.377 2</td></tr><tr><td><br /> 6</td><td>113.83</td><td>22.537</td><td>0.514 0</td><td>8845</td><td>114.42</td><td>23.017</td><td>0.373 1</td></tr><tr><td><br /> 7</td><td>113.83</td><td>22.547</td><td>0.511 0</td><td>8846</td><td>114.42</td><td>23.027</td><td>0.368 8</td></tr><tr><td><br /> 8</td><td>113.83</td><td>22.557</td><td>0.505 8</td><td>8847</td><td>114.42</td><td>23.037</td><td>0.366 1</td></tr><tr><td><br /> 9</td><td>113.83</td><td>22.567</td><td>0.490 7</td><td>8848</td><td>114.42</td><td>23.047</td><td>0.367 5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="193">为直观反映表6的失效概率结果,更好地指导电网相关部门进行应急指挥,文中基于ArcGIS对修正后失效概率分布情况进行可视化处理,其110 kV及220 kV输电线路修正后失效概率分布情况分别如图4(b)及图4(d)所示。</p>
                </div>
                <div class="p1">
                    <p id="194">由图4(b) 及图4(d)可知,考虑修正系数后,该市110 kV及220 kV输电线路塔线系统失效概率均有增大趋势。台风“山竹”下,110 kV及220 kV输电线路塔线系统失效主要分布于该市的东南沿海地区(如图4(a)至图4(d)所示)。</p>
                </div>
                <div class="p1">
                    <p id="195">对于110 kV输电线路塔线系统,没有考虑修正系数的情况下(如图4(a)所示),倒塔(杆)、断线分布于不同概率区域,对应急决策者干扰较大,很难针对最主要的风险区域进行应急指挥;而考虑修正系数后,绝大多数倒塔(杆)、断线均分布于最大风险区域,为此该区域应为应急指挥的关键区域(如图4(b)所示)。</p>
                </div>
                <div class="p1">
                    <p id="196">对于220 kV输电线路塔线系统,对其失效概率进行系数修正后,失效概率较大的区域亦增加,该区域也应作为应急指挥的关键区域(如图4(d)所示)。然而台风“山竹”期间,该市220 kV输电线路发生1处断线故障并不在修正后的大概率分布区域内,分析其原因主要为该段线路存在缺陷隐患,进而在风速较大时容易发生断线故障,为此,下一阶段对输电线路塔线系统进行失效预测评估时,可进一步考虑输电线路塔线系统的缺陷隐患信息(腐蚀老化及线路走廊内的树障情况),以提高预测精度。</p>
                </div>
                <div class="p1">
                    <p id="197">对比分析图4(a)至图4(d)可知,110 kV输电线路塔线系统的失效概率较大的区域面积比220 kV的大,其主要原因为基本的设计参数引起的,其220 kV输电线路的设计指标较110 kV严格,进而抵御大风的能力较强。综上,考虑修正系数后,分析结果与实际失效状况(实际倒塔(杆)、断线分布)较为符合,表明了文中所提方法的合理性。</p>
                </div>
                <h3 id="198" name="198" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="199">文中提出了一种基于多因素修正的台风灾害下输电线路塔线系统失效预测方法。该方法采用基于模型驱动的物理建模方法,可以在考虑影响输电线路塔线系统倒塔(杆)、断线等最主要因素时降低模型的复杂度,并易于求解。同时采用基于数据驱动的修正系数计算时考虑了多因素的影响,通过对历史样本数据的分析挖掘,得到反映多因素与失效状况之间的修正系数。通过对台风“山竹”下广东省某市的110 kV及220 kV输电线路塔线系统失效状况的预测分析,验证了所提方法的科学性及合理性。</p>
                </div>
                <div class="p1">
                    <p id="200">为进一步提高预测的精度,样本最优特征选取、样本数据扩增及数据的精确化将是下一步的研究重点。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201002009&amp;v=MTYyNDU3cWZadVp0RnlIaFZML0tJVHJCZmJHNEg5SE1yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 苏盛,陈金富,段献忠.全球暖化与电力系统的相互影响综述[J].电网技术,2010,34(2):33-40.SU Sheng,CHEN Jinfu,DUAN Xianzhong.Interaction between global warming and electric power systems[J].Power System Technology,2010,34(2):33-40.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201001024&amp;v=MTYxNzR6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS0t5dlBlYkc0SDlITXJvOUhZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 彭向阳,黄志伟,戴志伟.配电线路台风受损原因及风灾防御措施分析[J].南方电网技术,2010,4(1):99-102.PENG Xiangyang,HUANG Zhiwei,DAI Zhiwei.Analysis on the cause of distribution line's damage during typhoon and counteract measures[J].Southern Power System Technology,2010,4(1):99-102.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200807006&amp;v=MTI5ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LSVNIVGVyRzRIdG5NcUk5RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 邵振国,林智敏,林韩,等.在线安全预警中的预想事故生成[J].电力系统自动化,2008,32(7):15-18.SHAO Zhenguo,LIN Zhimin,LIN Han,et al.Online determination of predictive contingency in security forewarning analysis[J].Automation of Electric Power Systems,2008,32(7):15-18.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201108011&amp;v=MTcwODl1WnRGeUhoVkwvS0xTblBZckc0SDlETXA0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 熊军,林韩,王庆华,等.基于GIS的区域电网风灾预警模型研究[J].华东电力,2011,39(8):1248-1252.XIONG Jun,LIN Han,WANG Qinghua,et al.GIS-based model for regional power grid wind hazard precaution[J].East China Electric Power,2011,39(8):1248-1252.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201418014&amp;v=MTkxMjBGckNVUjdxZlp1WnRGeUhoVkwvS0x5bmFlYkc0SDlYTnA0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 方嵩,方丽华,熊小伏,等.基于有效决策界的电网台风灾害预警方法[J].电力系统保护与控制,2014,42(18):83-88.FANG Song,FANG Lihua,XIONG Xiaofu,et al.A typhoon disaster early warning method for power grid based on effective decision boundary[J].Power System Protection and Control,2014,42(18):83-88.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602004&amp;v=MjUyOTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZML0tJU0hUZXJHNEg5Zk1yWTlGWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 吴勇军,薛禹胜,谢云云,等.台风及暴雨对电网故障率的时空影响[J].电力系统自动化,2016,40(2):20-29.WU Yongjun,XUE Yusheng,XIE Yunyun,et al.Space-time impact of typhoon and rainstorm on power grid fault probability[J].Automation of Electric Power Systems,2016,40(2):20-29.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201414013&amp;v=MTY5NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LTHluYWViRzRIOVhOcTQ5RVo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 包博,程韧俐,熊小伏,等.一种计及微地形修正的输电线台风风险预警方法[J].电力系统保护与控制,2014,42(14):79-86.BAO Bo,CHENG Renli,XIONG Xiaofu,et al.A typhoon risk early warning method for power transmission line considering micro-terrain correction[J].Power System Protection and Control,2014,42(14):79-86.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015969242.nh&amp;v=MTgwMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LVkYyNkc3cStGOVBJclpFYlBJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 翁世杰.架空输电线路大风灾害预警方法研究[D].重庆:重庆大学,2015.WENG Shijie.Research of wind disaster early warning method for overhead transmission lines[D].Chongqing:Chongqing University,2015.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807035&amp;v=MTc3MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LSVRyQmZiRzRIOW5NcUk5R1lZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈莹,王松岩,陈彬,等.台风环境下考虑地理高程信息的输电通道结构失效故障概率评估方法[J].电网技术,2018,42(7):2295-2302.CHEN Ying,WANG Songyan,CHEN Bin,et al.Evaluation of the failure probability of power transmission corridors during typhoons using digital elevation information[J].Power System Technology,2018,42(7):2295-2302.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024003&amp;v=MDM1MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LSVNIVGVyRzRIOUhPcTQ5Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 朱清清,严正,贾燕冰,等.输电线路运行可靠性预测[J].电力系统自动化,2010,34(24):18-22.ZHU Qingqing,YAN Zheng,JIA Yanbing,et al.Prediction of transmission operating reliability[J].Automation of Electric Power Systems,2010,34(24):18-22.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Predicting hurricane power outages to support storm response planning">

                                <b>[11]</b> GUIKEMA S D,NATEGHI R,QUIRING S M,et al.Predicting hurricane power outages to support storm response planning[J].IEEE Access,2014,2:1364-1373.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501716095&amp;v=Mjg3MjJNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnpJS1ZvVGFoQT1OaWZPZmJLN0h0RE5xbzlFWStvSkRIVThvQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> GUIKEMA S D,QUIRING S M.Hybrid data mining-regression for infrastructure risk assessment based on zero-inflated data[J].Reliability Engineering &amp; System Safety,2012,99:178-182.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Predicting vegetation-related failure rates for overhead distribution feeders">

                                <b>[13]</b> RADMER D T,KUNTZ P A,CHRISTIE R D,et al.Predicting vegetation-related failure rates for overhead distribution feeders[J].IEEE Transactions on Power Delivery,2002,17(4):1170-1175.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201108002&amp;v=MTM3OTBadEZ5SGhWTC9LTHluYWViRzRIOURNcDQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张勇军,陈超,许亮.基于模糊聚类和相似度的电力系统可靠性原始参数预估[J].电力系统保护与控制,2011,39(8):1-5.ZHANG Yongjun,CHEN Chao,XU Liang.Prediction of original reliability parameters of power system based on fuzzy clustering and similarity[J].Power System Protection and Control,2011,39(8):1-5.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823021&amp;v=MzE1MDNUZXJHNEg5bk9ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZML0tJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 黄勇,魏瑞增,周恩泽,等.台风灾害下输电线路损毁预警方法[J].电力系统自动化,2018,42(23):142-147.DOI:10.7500/AEPS20180308003.HUANG Yong,WEI Ruizeng,ZHOU Enze,et al.Early warning method of transmission line damage under typhoon disaster[J].Automation of Electric Power Systems,2018,42(23):142-147.DOI:10.7500/AEPS20180308003.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZRZH200805028&amp;v=MDM4NTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS1B6L1Jackc0SHRuTXFvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈朝晖,VAN MARCKE E,孙毅,等.常规风与飓风的极值风速预测模型评述[J].自然灾害学报,2008,17(5):158-163.CHEN Chaohui,VAN MARCKE E,SUN Yi,et al.A review of model predicting extreme wind speed of normal wind and hurricane[J].Journal of Natural Disasters,2008,17(5):158-163.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Early warning method of transmission tower considering plastic fatigue damage under typhoon weather">

                                <b>[17]</b> TANG Yi,XU Xiangxiang,CHEN Bin,et al.Early warning method of transmission tower considering plastic fatigue damage under typhoon weather[J].IEEE Access,2019,7:63983-63991.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001340271&amp;v=MzAxNDROajdCYXJPNEh0SE5ySXRGWnV3T1kzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1Rml2bFdydlBJRnc9&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> BREIMAN L.Random forests[J].Machine Learning,2001,45(1):5-32.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJTT&amp;filename=SJTT12111100073735&amp;v=MTI2MThkR2VycVFUTW53WmVadEZpbmxVcnpJS1ZvVGFoQT1OaWZmZXJLNkg5RE5ybzlGWk93TUMzODhvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> FENG Jing,WANG Ying,XIAO Xianyong.Synthetic risk assessment of catastrophic failures in power system based on entropy weight method[J].Advanced Materials Research,2012,446:3015-3018.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDKD201406020&amp;v=MjY4MzFNcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTC9LUFNuQWFyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 郭金维,蒲绪强,高祥,等.一种改进的多目标决策指标权重计算方法[J].西安电子科技大学学报,2014,41(6):118-125.GUO Jinwei,PU Xuqiang,GAO Xiang,et al.Improved method on weights determination of indexes in multi-objective decision[J].Journal of Xidian University,2014,41(6):118-125.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018199573.nh&amp;v=MDY0MDZxZlp1WnRGeUhoVkwvS1ZGMjZGckt4RjlUTHJKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 朱奇.基于多因素权重分析的输电线路灾害预警评估模型研究[D].武汉:武汉大学,2018.ZHU Qi.Research on early warning assessment model of transmission line disaster based on multi-factor weight analysis[D].Wuhan:Wuhan University,2018.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030097203999&amp;v=MDExNTNWMjdHYk83SHRIRnFJMUZaK0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5tVTdiTUoxNFdW&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李荣钧.模糊多准则决策理论与应用[M].北京:科学出版社,2002.LI Rongjun.Fuzzy multi-criteria decision making theory and applications[M].Beijing:Science Press,2002.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" >
                                    <b>[23]</b>
                                 黄勇,魏瑞增,张壮领,等.台风灾害下输电线路杆塔损毁风险评估研究[J].电网技术,2018,42(增刊1):62-66.HUANG Yong,WEI Ruizeng,ZHANG Zhuangling,et al.Study on risk assessment of the electric power tower and pole damage of transmission lines under typhoon disaster[J].Power System Technology,2018,42(Supplement 1):62-66.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000005971049&amp;v=MDMxNjc5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5tVTdiTUoxNFdOaTdZYXJPNEh0SE1xb1pDWmVzTEJSTTh6eFVTbURk&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 110 kV～750 kV架空输电线路设计规范:GB 50545—2010[S].2010.Code for design of 110 kV～750 kV overhead transmission line:GB 50545—2010[S].2010.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923024&amp;v=MzA1NDFTSFRlckc0SDlqT3JJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkwvS0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

