

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135882020256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923025%26RESULT%3d1%26SIGN%3dojLe%252bgRbMRlxtVXU7WqeL8oU%252bd4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923025&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923025&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923025&amp;v=MDI1NzN5SGhWTHJNSVNIVGVyRzRIOWpPckk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1 VSG&lt;/b&gt;数学模型 "><b>1 VSG</b>数学模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;2 VSG&lt;/b&gt;储能需求计算 "><b>2 VSG</b>储能需求计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;2.1&lt;/b&gt; 过阻尼"><b>2.1</b> 过阻尼</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;2.2&lt;/b&gt; 欠阻尼"><b>2.2</b> 欠阻尼</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;2.3&lt;/b&gt; 临界阻尼"><b>2.3</b> 临界阻尼</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3 VSG&lt;/b&gt;储能单元出力特性 "><b>3 VSG</b>储能单元出力特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#133" data-title="&lt;b&gt;3.1&lt;/b&gt; 调频动态特性"><b>3.1</b> 调频动态特性</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;3.2 VSG&lt;/b&gt;参数对储能配置的影响"><b>3.2 VSG</b>参数对储能配置的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#144" data-title="&lt;b&gt;4.1 VSG&lt;/b&gt;功能验证"><b>4.1 VSG</b>功能验证</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;4.2&lt;/b&gt; 控制参数对储能单元出力的影响"><b>4.2</b> 控制参数对储能单元出力的影响</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;4.3&lt;/b&gt; 储能单元配置方法对比"><b>4.3</b> 储能单元配置方法对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;5&lt;/b&gt; 实验验证 "><b>5</b> 实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#225" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 VSG拓扑结构及等效模型&lt;/b&gt;"><b>图1 VSG拓扑结构及等效模型</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;图2 储能单元出力曲线&lt;/b&gt;"><b>图2 储能单元出力曲线</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图3 控制参数对储能配置的影响&lt;/b&gt;"><b>图3 控制参数对储能配置的影响</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图4 VSG输出功率&lt;/b&gt;"><b>图4 VSG输出功率</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图5 不同配置方法下的储能单元输出功率&lt;/b&gt;"><b>图5 不同配置方法下的储能单元输出功率</b></a></li>
                                                <li><a href="#209" data-title="图A1 VSG控制策略">图A1 VSG控制策略</a></li>
                                                <li><a href="#210" data-title="图A2 无一次调频功能的VSG控制策略">图A2 无一次调频功能的VSG控制策略</a></li>
                                                <li><a href="#211" data-title="图A3 阻尼和下垂系数等效的VSG控制策略">图A3 阻尼和下垂系数等效的VSG控制策略</a></li>
                                                <li><a href="#212" data-title="图A4 储能单元暂态特性">图A4 储能单元暂态特性</a></li>
                                                <li><a href="#213" data-title="图A5 储能单元出力曲线">图A5 储能单元出力曲线</a></li>
                                                <li><a href="#214" data-title="图A6 储能单元最大输出能量">图A6 储能单元最大输出能量</a></li>
                                                <li><a href="#215" data-title="图A7 电网及VSG端口频率变化">图A7 电网及VSG端口频率变化</a></li>
                                                <li><a href="#216" data-title="图A8 VSG端口电压">图A8 VSG端口电压</a></li>
                                                <li><a href="#217" data-title="图A9 VSG输出电流">图A9 VSG输出电流</a></li>
                                                <li><a href="#218" data-title="图A10 阻尼系数对储能出力的影响">图A10 阻尼系数对储能出力的影响</a></li>
                                                <li><a href="#219" data-title="图A11 惯性常数对储能出力的影响">图A11 惯性常数对储能出力的影响</a></li>
                                                <li><a href="#220" data-title="图A12 一次调频系数对储能出力的影响">图A12 一次调频系数对储能出力的影响</a></li>
                                                <li><a href="#221" data-title="图A13 不同配置方法下的能量变化">图A13 不同配置方法下的能量变化</a></li>
                                                <li><a href="#222" data-title="图A14 VSG样机">图A14 VSG样机</a></li>
                                                <li><a href="#223" data-title="图A15 VSG调频波形">图A15 VSG调频波形</a></li>
                                                <li><a href="#224" data-title="图A16 不同参数下的VSG有功输出">图A16 不同参数下的VSG有功输出</a></li>
                                                <li><a href="#226" data-title="表B1 VSG参数">表B1 VSG参数</a></li>
                                                <li><a href="#227" data-title="表B2 VSG实验样机参数">表B2 VSG实验样机参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="228">


                                    <a id="bibliography_1" title=" 盛万兴,吕志鹏,崔健,等.虚拟同步机运行区域计算与参数分析[J].电网技术,2019,43(5):1557-1565.SHENG Wanxing,L&#220; Zhipeng,CUI Jian,et al.Operational area calculation and parameter analysis of virtual synchronous machine[J].Power System Technology,2019,43(5):1557-1565." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201905010&amp;v=MjExOTZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUElUckJmYkc0SDlqTXFvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         盛万兴,吕志鹏,崔健,等.虚拟同步机运行区域计算与参数分析[J].电网技术,2019,43(5):1557-1565.SHENG Wanxing,L&#220; Zhipeng,CUI Jian,et al.Operational area calculation and parameter analysis of virtual synchronous machine[J].Power System Technology,2019,43(5):1557-1565.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_2" title=" 巩宇,王阳,李智,等.光伏虚拟同步发电机工程应用效果分析及优化[J].电力系统自动化,2018,42(9):149-156.DOI:10.7500/AEPS20171106012.GONG Yu,WANG Yang,LI Zhi,et al.Engineering application effect analysis and optimization of photovoltaic virtual synchronous generator[J].Automation of Electric Power Systems,2018,42(9):149-156.DOI:10.7500/AEPS 20171106012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809020&amp;v=MDM2OTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJU0hUZXJHNEg5bk1wbzlIWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         巩宇,王阳,李智,等.光伏虚拟同步发电机工程应用效果分析及优化[J].电力系统自动化,2018,42(9):149-156.DOI:10.7500/AEPS20171106012.GONG Yu,WANG Yang,LI Zhi,et al.Engineering application effect analysis and optimization of photovoltaic virtual synchronous generator[J].Automation of Electric Power Systems,2018,42(9):149-156.DOI:10.7500/AEPS 20171106012.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_3" title=" 葛俊,刘辉,江浩,等.虚拟同步发电机并网运行适应性分析及探讨[J].电力系统自动化,2018,42(9):26-35.DOI:10.7500/AEPS20171031013.GE Jun,LIU Hui,JIANG Hao,et al.Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):26-35.DOI:10.7500/AEPS 20171031013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809004&amp;v=MDY1NzMzenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJU0hUZXJHNEg5bk1wbzlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         葛俊,刘辉,江浩,等.虚拟同步发电机并网运行适应性分析及探讨[J].电力系统自动化,2018,42(9):26-35.DOI:10.7500/AEPS20171031013.GE Jun,LIU Hui,JIANG Hao,et al.Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):26-35.DOI:10.7500/AEPS 20171031013.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_4" title=" 颜湘武,贾焦心,王德胜,等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化,2018,42(9):91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu,JIA Jiaoxin,WANG Desheng,et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):91-99.DOI:10.7500/AEPS 20171115021." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809012&amp;v=MzIzODU3cWZadVp0RnlIaFZMclBJU0hUZXJHNEg5bk1wbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         颜湘武,贾焦心,王德胜,等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化,2018,42(9):91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu,JIA Jiaoxin,WANG Desheng,et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):91-99.DOI:10.7500/AEPS 20171115021.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_5" title=" 柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MTQ2ODRSN3FmWnVadEZ5SGhWTHJQSVNIVGVyRzRIOW5NcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_6" title=" 钟庆昌.虚拟同步机与自主电力系统[J].中国电机工程学报,2017,37(2):336-349.ZHONG Qingchang.Virtual synchronous machines and autonomous power systems[J].Proceedings of the CSEE,2017,37(2):336-349." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702002&amp;v=MDU0MzA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBQeXJQYmJHNEg5Yk1yWTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         钟庆昌.虚拟同步机与自主电力系统[J].中国电机工程学报,2017,37(2):336-349.ZHONG Qingchang.Virtual synchronous machines and autonomous power systems[J].Proceedings of the CSEE,2017,37(2):336-349.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_7" title=" 郑天文,陈来军,陈天一,等.虚拟同步发电机技术及展望[J].电力系统自动化,2015,39(21):165-175.ZHENG Tianwen,CHEN Laijun,CHEN Tianyi,et al.Review and prospect of virtual synchronous generator technologies[J].Automation of Electric Power Systems,2015,39(21):165-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521026&amp;v=MTcxNzZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUElTSFRlckc0SDlUT3JvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         郑天文,陈来军,陈天一,等.虚拟同步发电机技术及展望[J].电力系统自动化,2015,39(21):165-175.ZHENG Tianwen,CHEN Laijun,CHEN Tianyi,et al.Review and prospect of virtual synchronous generator technologies[J].Automation of Electric Power Systems,2015,39(21):165-175.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_8" title=" 蔡霁霖,徐青山,袁晓冬,等.基于风电消纳时序场景的电池储能系统配置策略[J].高电压技术,2019,45(3):993-1001.CAI Jilin,XU Qingshan,YUAN Xiaodong,et al.Configuration strategy of large-scale battery storage system orienting wind power consumption based on temporal scenarios[J].High Voltage Engineering,2019,45(3):993-1001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201903041&amp;v=MDAyNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQSWluU1pMRzRIOWpNckk5QlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         蔡霁霖,徐青山,袁晓冬,等.基于风电消纳时序场景的电池储能系统配置策略[J].高电压技术,2019,45(3):993-1001.CAI Jilin,XU Qingshan,YUAN Xiaodong,et al.Configuration strategy of large-scale battery storage system orienting wind power consumption based on temporal scenarios[J].High Voltage Engineering,2019,45(3):993-1001.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_9" title=" 孙玉树,张国伟,唐西胜,等.基于风电波动平抑的储能配置影响因素[J].高电压技术,2018,44(10):3407-3416.SUN Yushu,ZHANG Guowei,TANG Xisheng,et al.Influential factors of sizing energy storage for wind power fluctuation mitigation[J].High Voltage Engineering,2018,44(10):3407-3416." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201810037&amp;v=MDMyMTlHRnJDVVI3cWZadVp0RnlIaFZMclBJaW5TWkxHNEg5bk5yNDlHWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         孙玉树,张国伟,唐西胜,等.基于风电波动平抑的储能配置影响因素[J].高电压技术,2018,44(10):3407-3416.SUN Yushu,ZHANG Guowei,TANG Xisheng,et al.Influential factors of sizing energy storage for wind power fluctuation mitigation[J].High Voltage Engineering,2018,44(10):3407-3416.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_10" title=" 杨瑞睿,杨文,林莉,等.基于频谱分析的光伏系统高、中、低三频储能容量优化配置[J].华北电力大学学报(自然科学版),2019,46(2):52-59.YANG Ruirui,YANG Wen,LIN Li,et al.The optimal design of high,medium,and low three frequency energy storage devices for photovoltaic system based on frequency analysis[J].Journal of North China Electric Power University (Natural Science Edition),2019,46(2):52-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201902007&amp;v=MDEzNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBMUy9QWXJHNEg5ak1yWTlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨瑞睿,杨文,林莉,等.基于频谱分析的光伏系统高、中、低三频储能容量优化配置[J].华北电力大学学报(自然科学版),2019,46(2):52-59.YANG Ruirui,YANG Wen,LIN Li,et al.The optimal design of high,medium,and low three frequency energy storage devices for photovoltaic system based on frequency analysis[J].Journal of North China Electric Power University (Natural Science Edition),2019,46(2):52-59.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_11" title=" 梁浚杰,兰飞,黎静华.以光伏为主的配电网储能容量需求的网格化场景评估方法[J].电力系统自动化,2018,42(23):40-49.DOI:10.7500/AEPS20180313011.LIANG Junjie,LAN Fei,LI Jinghua.Gridding scenario evaluation method for energy storage capacity demand of photovoltaic based distribution network[J].Automation of Electric Power Systems,2018,42(23):40-49.DOI:10.7500/AEPS20180313011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823007&amp;v=MTgyMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUElTSFRlckc0SDluT3JJOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         梁浚杰,兰飞,黎静华.以光伏为主的配电网储能容量需求的网格化场景评估方法[J].电力系统自动化,2018,42(23):40-49.DOI:10.7500/AEPS20180313011.LIANG Junjie,LAN Fei,LI Jinghua.Gridding scenario evaluation method for energy storage capacity demand of photovoltaic based distribution network[J].Automation of Electric Power Systems,2018,42(23):40-49.DOI:10.7500/AEPS20180313011.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_12" title=" 赵伟,肖祥,郑耀东,等.分布式储能网络化运营平台架构与控制策略[J/OL].高电压技术[2019-03-24].https://doi.org/10.13336/j.1003-6520.hve.20181121006.ZHAO Wei,XIAO Xiang,ZHENG Yaodong,et al.Network operation platform architecture and control strategy of distributed energy storage systems [J/OL].High Voltage Engineering [2019-03-24].https://doi.org/10.13336/j.1003-6520.hve.20181121006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201910026&amp;v=MTc2MjJDVVI3cWZadVp0RnlIaFZMclBJaW5TWkxHNEg5ak5yNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         赵伟,肖祥,郑耀东,等.分布式储能网络化运营平台架构与控制策略[J/OL].高电压技术[2019-03-24].https://doi.org/10.13336/j.1003-6520.hve.20181121006.ZHAO Wei,XIAO Xiang,ZHENG Yaodong,et al.Network operation platform architecture and control strategy of distributed energy storage systems [J/OL].High Voltage Engineering [2019-03-24].https://doi.org/10.13336/j.1003-6520.hve.20181121006.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_13" title=" 修晓青,唐巍,马健.用于储能容量配置的典型负荷曲线提取方法[J].太阳能学报,2018,39(8):2234-2242.XIU Xiaoqing,TANG Wei,MA Jian.Typical load curve extraction method for energy storage capacity configuration[J].Acta Energiae Solaris Sinica,2018,39(8):2234-2242." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=TYLX201808022&amp;v=Mjc5MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBNVFRIZHJHNEg5bk1wNDlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         修晓青,唐巍,马健.用于储能容量配置的典型负荷曲线提取方法[J].太阳能学报,2018,39(8):2234-2242.XIU Xiaoqing,TANG Wei,MA Jian.Typical load curve extraction method for energy storage capacity configuration[J].Acta Energiae Solaris Sinica,2018,39(8):2234-2242.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_14" title=" 张波,颜湘武,黄毅斌,等.虚拟同步机多机并联稳定控制及其惯量匹配方法[J].电工技术学报,2017,32(10):42-52.ZHANG Bo,YAN Xiangwu,HUANG Yibin,et al.Stability control and inertia matching method of multi-parallel virtual synchronous generators[J].Transactions of China Electrotechnical Society,2017,32(10):42-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201710005&amp;v=MDM3MjhIOWJOcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQSVNyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张波,颜湘武,黄毅斌,等.虚拟同步机多机并联稳定控制及其惯量匹配方法[J].电工技术学报,2017,32(10):42-52.ZHANG Bo,YAN Xiangwu,HUANG Yibin,et al.Stability control and inertia matching method of multi-parallel virtual synchronous generators[J].Transactions of China Electrotechnical Society,2017,32(10):42-52.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_15" title=" 李新,杨苒晨,邵雨亭,等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.LI Xin,YANG Ranchen,SHAO Yuting,et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems,2018,42(9):180-187.DOI:10.7500/AEPS20171115001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MDgyNTMzenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJU0hUZXJHNEg5bk1wbzlIWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李新,杨苒晨,邵雨亭,等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.LI Xin,YANG Ranchen,SHAO Yuting,et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_16" title=" 曾正,邵伟华,冉立,等.虚拟同步发电机的模型及储能单元优化配置[J].电力系统自动化,2015,39(13):22-31.ZENG Zheng,SHAO Weihua,RAN Li,et al.Mathematical model and strategic energy storage selection of virtual synchronous generators[J].Automation of Electric Power Systems,2015,39(13):22-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513004&amp;v=MzEzNzBadEZ5SGhWTHJQSVNIVGVyRzRIOVROckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         曾正,邵伟华,冉立,等.虚拟同步发电机的模型及储能单元优化配置[J].电力系统自动化,2015,39(13):22-31.ZENG Zheng,SHAO Weihua,RAN Li,et al.Mathematical model and strategic energy storage selection of virtual synchronous generators[J].Automation of Electric Power Systems,2015,39(13):22-31.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_17" title=" 袁敞,刘昌,赵天扬,等.基于储能物理约束的虚拟同步机运行边界研究[J].中国电机工程学报,2017,37(2):506-516.YUAN Chang,LIU Chang,ZHAO Tianyang,et al.Research on operating boundary of virtual synchronous machine based on physical constraint of energy storage system[J].Proceedings of the CSEE,2017,37(2):506-516." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702018&amp;v=MTAxOTdMclBQeXJQYmJHNEg5Yk1yWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         袁敞,刘昌,赵天扬,等.基于储能物理约束的虚拟同步机运行边界研究[J].中国电机工程学报,2017,37(2):506-516.YUAN Chang,LIU Chang,ZHAO Tianyang,et al.Research on operating boundary of virtual synchronous machine based on physical constraint of energy storage system[J].Proceedings of the CSEE,2017,37(2):506-516.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_18" title=" 秦晓辉,苏丽宁,迟永宁,等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化,2018,42(9):36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui,SU Lining,CHI Yongning,et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems,2018,42(9):36-43.DOI:10.7500/AEPS20171122007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=Mjc4NTVGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJU0hUZXJHNEg5bk1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         秦晓辉,苏丽宁,迟永宁,等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化,2018,42(9):36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui,SU Lining,CHI Yongning,et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems,2018,42(9):36-43.DOI:10.7500/AEPS20171122007.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_19" title=" 李吉祥,赵晋斌,屈克庆,等.考虑SOC特性的微电网VSG运行参数边界分析[J].电网技术,2018,42(5):1451-1457.LI Jixiang,ZHAO Jinbin,QU Keqing,et al.Boundary analysis of operation parameters of microgrid VSG considering SOC characteristics[J].Power System Technology,2018,42(5):1451-1457." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805012&amp;v=Mjk0NDFyQ1VSN3FmWnVadEZ5SGhWTHJQSVRyQmZiRzRIOW5NcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李吉祥,赵晋斌,屈克庆,等.考虑SOC特性的微电网VSG运行参数边界分析[J].电网技术,2018,42(5):1451-1457.LI Jixiang,ZHAO Jinbin,QU Keqing,et al.Boundary analysis of operation parameters of microgrid VSG considering SOC characteristics[J].Power System Technology,2018,42(5):1451-1457.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_20" title=" 林岩,张建成.含光伏-储能的并网虚拟同步发电机协调控制策略[J].现代电力,2017,34(3):69-75.LIN Yan,ZHANG Jiancheng.Coordinated control strategy of grid-connected virtual synchronous generator with photovoltaic and energy storage[J].Modern Electric Power,2017,34(3):69-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201703010&amp;v=MjgxNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBQU25QWXJHNEg5Yk1ySTlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         林岩,张建成.含光伏-储能的并网虚拟同步发电机协调控制策略[J].现代电力,2017,34(3):69-75.LIN Yan,ZHANG Jiancheng.Coordinated control strategy of grid-connected virtual synchronous generator with photovoltaic and energy storage[J].Modern Electric Power,2017,34(3):69-75.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_21" title=" 林岩.光伏电源作为虚拟同步发电机运行控制方法研究[D].保定:华北电力大学,2017.LIN Yan.Research on photovoltaic power supply as a virtual synchronous generator operation control method[D].Baoding:North China Electric Power University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017115178.nh&amp;v=MjgwMjViSzVHOURMcDVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         林岩.光伏电源作为虚拟同步发电机运行控制方法研究[D].保定:华北电力大学,2017.LIN Yan.Research on photovoltaic power supply as a virtual synchronous generator operation control method[D].Baoding:North China Electric Power University,2017.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_22" title=" 张宸宇,袁晓冬,缪惠宇,等.一种虚拟同步机直流侧混合储能系统控制策略[J].电力建设,2018,39(4):113-118.ZHANG Chenyu,YUAN Xiaodong,MIAO Huiyu,et al.A control strategy for hybrid energy storage system in virtual synchronous generator DC-side[J].Electric Power Construction,2018,39(4):113-118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201804017&amp;v=MDQ2NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQSVNIQmZiRzRIOW5NcTQ5RVk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         张宸宇,袁晓冬,缪惠宇,等.一种虚拟同步机直流侧混合储能系统控制策略[J].电力建设,2018,39(4):113-118.ZHANG Chenyu,YUAN Xiaodong,MIAO Huiyu,et al.A control strategy for hybrid energy storage system in virtual synchronous generator DC-side[J].Electric Power Construction,2018,39(4):113-118.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_23" title=" 禹红,夏向阳,彭梦妮,等.基于虚拟同步电机技术的混合储能平抑微网频率波动策略研究[J].电力系统保护与控制,2018,46(22):47-54.YU Hong,XIA Xiangyang,PENG Mengni,et al.Research on strategy of micro-grid frequency control in hybrid energy storage system based on virtual synchronous generator technology[J].Power System Protection and Control,2018,46(22):47-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822007&amp;v=MDc1NjF5bmFlYkc0SDluT3JZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUEw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         禹红,夏向阳,彭梦妮,等.基于虚拟同步电机技术的混合储能平抑微网频率波动策略研究[J].电力系统保护与控制,2018,46(22):47-54.YU Hong,XIA Xiangyang,PENG Mengni,et al.Research on strategy of micro-grid frequency control in hybrid energy storage system based on virtual synchronous generator technology[J].Power System Protection and Control,2018,46(22):47-54.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_24" title=" 朱蜀,刘开培,秦亮.虚拟同步发电机的暂态稳定性分析[J].电力系统自动化,2018,42(9):51-58.DOI:10.7500/AEPS 20171115017.ZHU Shu,LIU Kaipei,QIN Liang.Transient stability analysis of virtual synchronous generator[J].Automation of Electric Power Systems,2018,42(9):51-58.DOI:10.7500/AEPS20171115017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809007&amp;v=MTAwMDZxZlp1WnRGeUhoVkxyUElTSFRlckc0SDluTXBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         朱蜀,刘开培,秦亮.虚拟同步发电机的暂态稳定性分析[J].电力系统自动化,2018,42(9):51-58.DOI:10.7500/AEPS 20171115017.ZHU Shu,LIU Kaipei,QIN Liang.Transient stability analysis of virtual synchronous generator[J].Automation of Electric Power Systems,2018,42(9):51-58.DOI:10.7500/AEPS20171115017.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_25" title=" 赵耀,王建,杨晓梅,等.有零点二阶系统的动态性能分析[J].电气电子教学学报,2013,35(3):11-14.ZHAO Yao,WANG Jian,YANG Xiaomei,et al.Dynamic performance analysis of second-order systems with a zero[J].Journal of Electrical &amp;amp; Electronic Education,2013,35(3):11-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQDZ201303004&amp;v=MzI2MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJVHpQZExHNEg5TE1ySTlGWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         赵耀,王建,杨晓梅,等.有零点二阶系统的动态性能分析[J].电气电子教学学报,2013,35(3):11-14.ZHAO Yao,WANG Jian,YANG Xiaomei,et al.Dynamic performance analysis of second-order systems with a zero[J].Journal of Electrical &amp;amp; Electronic Education,2013,35(3):11-14.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     电能质量电力系统频率允许偏差:GB/T 15945—2008[S].2008.Power quality—frequency deviation for power system:GB/T 15945—2008[S].2008.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-16 10:13</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),202-216 DOI:10.7500/AEPS20190405002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于惯量支撑和一次调频需求的<b>VSG</b>储能单元配置方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B3%A2&amp;code=07498597&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%99%93%E7%A3%8A&amp;code=25432028&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张晓磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E7%84%A6%E5%BF%83&amp;code=39136024&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾焦心</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%BE%E4%BA%9A%E6%95%8F&amp;code=43345195&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曾亚敏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A2%9C%E6%B9%98%E6%AD%A6&amp;code=07498533&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">颜湘武</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E5%8C%97%E7%9C%81%E5%88%86%E5%B8%83%E5%BC%8F%E5%82%A8%E8%83%BD%E4%B8%8E%E5%BE%AE%E7%BD%91%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河北省分布式储能与微网重点实验室(华北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>分布式电源大量接入电网会引发电网惯量、阻尼缺失和系统稳定性下降问题,虚拟同步发电机(VSG)在分布式电源友好接入和提高电力系统稳定性等方面极具应用前景。作为虚拟惯量的物理基础,储能单元的配置直接影响着VSG的性能和成本。文中基于VSG的惯量支撑、一次调频两大基本功能,建立了响应电网频率波动的储能单元出力模型,提出了一种以元件参数和控制参数为基础的储能单元配置方法。然后,计及下垂系数、阻尼系数和惯性常数,研究了储能单元出力的暂态特性及其调节机制,并分析了储能单元功率、容量需求受控制参数影响的机理,明确了影响程度最大的控制参数。最后,借助仿真和实验证明了所提方法的正确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E5%90%8C%E6%AD%A5%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟同步发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%B9%E9%87%8F%E9%85%8D%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">容量配置;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%83%AF%E9%87%8F%E6%94%AF%E6%92%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">惯量支撑;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张波（1981—），男，博士，讲师，主要研究方向：新能源电力系统稳定与控制、虚拟同步发电机控制技术。E-mail:zhangbo@ncepu.edu.cn;
                                </span>
                                <span>
                                    *张晓磊（1995—），男，通信作者，硕士研究生，主要研究方向：新能源并网及储能技术。E-mail:15733228986@163.com;
                                </span>
                                <span>
                                    贾焦心（1991—），男，博士研究生，主要研究方向：微网运行及接口变换器控制。E-mail:jiajx33@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-05</p>

                    <p>

                            <b>基金：</b>
                                                        <span>河北省自然科学基金资助项目(E2019502119);</span>
                                <span>中央高校基本科研业务费专项资金资助项目(2018MS088);</span>
                                <span>河北省高等学校科学技术研究项目(Z2017132);</span>
                    </p>
            </div>
                    <h1><b>Configuration Method for Energy Storage Unit of Virtual Synchronous Generator Based on Requirements of Inertia Support and Primary Frequency Regulation</b></h1>
                    <h2>
                    <span>ZHANG Bo</span>
                    <span>ZHANG Xiaolei</span>
                    <span>JIA Jiaoxin</span>
                    <span>ZENG Yamin</span>
                    <span>YAN Xiangwu</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Distributed Energy Storage and Microgrid of Hebei Province(North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Large amount of distributed generators(DGs) connected to power grid will cause loss of grid inertia and damping as well as decrease of system stability. The virtual synchronous generator(VSG) has great application prospects in the friendly access of DGs and the improvement of power system stability. As the physical basis of virtual inertia, the configuration of energy storage unit could directly affect the performance and cost of the VSG. Based on the two basic functions of the VSG(i.e. inertia support and primary frequency regulation), this paper develops an output model of the energy storage unit in response to the grid frequency fluctuation. And a configuration method of energy storage unit based on component parameters and control parameters is proposed. Considering the droop coefficient, damping coefficient and inertia constant, the transient characteristics of the output for energy storage unit and its adjustment mechanism are studied. Furthermore, the mechanism of the control parameters affecting the power and capacity requirements of the energy storage unit is analyzed, and the most influential control parameters are identified. Finally, the correctness of the proposed method is verified by simulations and experiments.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20synchronous%20generator(VSG)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual synchronous generator(VSG);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=capacity%20configuration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">capacity configuration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inertia%20support&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inertia support;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency regulation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-05</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Hebei Provincial Natural Science Foundation of China(No. E2019502119);</span>
                                <span>the Fundamental Research Funds for the Central Universities(No. 2018 MS088);</span>
                                <span>Higher Education Science and Technology Research Project in Hebei Province(No. Z2017132);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="55" name="55" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="56">随着全球范围内能源短缺与环境恶化问题的凸显,分布式电源(distributed generator,DG)因其环保、可持续的特性日益受到人们的重视,大量的可再生能源逐渐接入电网<citation id="280" type="reference"><link href="228" rel="bibliography" /><link href="230" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。在传统的电力系统中,同步发电机具有优良的惯量和阻尼特性,当系统频率发生变化时,通过同步机转子转速的变化吸收或释放能量可以保持系统的频率稳定<citation id="281" type="reference"><link href="232" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。然而随着DG渗透率的不断提高,电力系统中同步发电机装机容量比例不断降低,系统向着低惯量、低阻尼的方向发展,这对电力系统的运行和控制提出了严峻的挑战<citation id="282" type="reference"><link href="234" rel="bibliography" /><link href="236" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="57">为提高电力系统的稳定性,国内外众多学者提出了虚拟同步发电机(virtual synchronous generator,VSG)的概念,即通过模拟同步发电机的转子运动方程和电磁方程设计分布式并网逆变器的控制策略,以储能装置的充放电模拟转子动能变化,使得逆变器具有与同步发电机相似的外特性<citation id="283" type="reference"><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">作为虚拟惯量的物理基础,储能单元是VSG的重要组成部分。实际工程中,配置储能单元必将大幅增加DG的建设成本,而蓄电池在反复充放电过程中的老化损耗又增加了DG的运维成本,这在很大程度上阻碍了VSG技术的推广使用,因此研究VSG储能单元的合理配置方法,在满足VSG技术指标的基础上降低储能成本十分必要。文献<citation id="288" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>提出了以平抑风机出力波动为目标的风电场储能配置方法,能够改善风力发电的电能质量。文献<citation id="289" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>针对光伏并网发电系统的储能容量需求进行了研究,借助频谱分析和网格化场景评估方法对储能单元容量进行了优化配置。文献<citation id="290" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>则根据用户侧需求信息对分布式储能进行了研究。但这些研究都没有将VSG技术考虑在内。</p>
                </div>
                <div class="p1">
                    <p id="59">实际上,目前VSG相关领域的大部分研究都集中于控制策略的设计和改进<citation id="284" type="reference"><link href="254" rel="bibliography" /><link href="256" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>,对储能单元关注较少。文献<citation id="293" type="reference">[<a class="sup">16</a>]</citation>通过建立小信号模型,探讨了直流侧新能源出力波动与VSG储能出力之间的关系,但未深入研究VSG的调频能力。且文献<citation id="294" type="reference">[<a class="sup">16</a>]</citation>中VSG的控制策略及数学模型是在“VSG角频率始终等于电网频率”这一简化性假设的基础上建立的,因此其控制策略中没有引入电网频率测量值,其下垂系数和阻尼系数合并为一个参数,VSG一次调频的能力受到了阻尼系数的制约。文献<citation id="295" type="reference">[<a class="sup">17</a>]</citation>在文献<citation id="296" type="reference">[<a class="sup">16</a>]</citation>的基础上给出了VSG仅发挥惯性支撑作用的情况下,储能单元响应电网频率波动的出力情况,得到了不同参数下的VSG运行边界,但并未考虑VSG的一次调频功能,不能为实际工程上的VSG储能单元配置提供准确的参考。VSG的惯量支撑功能和一次调频功能存在时间尺度和功能定位上的不同,因此2种功能需求下的VSG储能单元所需配置也有所不同,文献<citation id="297" type="reference">[<a class="sup">18</a>]</citation>对二者的区别进行了详细论述。文献<citation id="298" type="reference">[<a class="sup">19</a>]</citation>研究了以储能单元性能为先决条件的VSG参数设置范围。文献<citation id="291" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>考虑了储能单元性能对VSG控制策略的影响,文献<citation id="292" type="reference">[<a class="sup">22</a>,<a class="sup">23</a>]</citation>则对于混合储能技术在VSG上的应用做了尝试,但都没有对储能单元的合理配置方法进行深入研究。</p>
                </div>
                <div class="p1">
                    <p id="60">本文研究了电网侧频率波动时,兼具一次调频和惯量支撑功能的VSG的出力变化,分析了VSG储能单元的功率、容量需求以及各个核心控制参数对储能单元配置的影响机理,并与已有配置方法进行了仿真对比,最终利用实验样机进行了实验验证。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1 VSG</b>数学模型</h3>
                <div class="p1">
                    <p id="62">VSG并网运行时,能够响应电网频率的波动而改变自身功率输出,模拟同步发电机一次调节功能,为电网提供必要的惯量、阻尼支撑。VSG的拓扑结构及等效电路模型如图1所示。一种典型的VSG控制策略如附录A图A1所示。除此之外,附录A中还给出了几种简化的VSG控制策略,如图A2所示的下垂系数与阻尼系数等效为一个参数的控制策略和图A3所示的仅提供暂态惯量支撑而不提供稳态有功功率输出的控制策略等<citation id="285" type="reference"><link href="258" rel="bibliography" /><link href="260" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 VSG拓扑结构及等效模型" src="Detail/GetImg?filename=images/DLXT201923025_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 VSG拓扑结构及等效模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology structure and equivalent model of VSG</b></p>

                </div>
                <div class="p1">
                    <p id="64">由VSG二阶数学模型可知,VSG转子运动方程的标幺值形式如下:</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923025_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:上标“*”表示标幺值;<i>P</i><sub>m</sub>为同步机的机械功率,由DG出力等效;<i>P</i><sub>e</sub>为同步机的电磁功率,由VSG的输出功率等效;<i>ω</i>为同步机转子角频率;<i>ω</i><sub>g</sub>为电网的实际角频率;<i>ω</i><sub>0</sub>为额定角频率;<i>δ</i>为功角;<i>H</i>为惯性常数;<i>D</i>为阻尼系数。本文中设VSG的极对数为1,则<i>ω</i><sub>0</sub>等于电网的同步角频率。</p>
                </div>
                <div class="p1">
                    <p id="68">对式(1)进行拉普拉斯变换,可得到VSG的小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>2</mn><mi>Η</mi><mi>s</mi><mtext>Δ</mtext><mi>ω</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo><mi>D</mi><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>ω</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>s</mi><mtext>Δ</mtext><mi>δ</mi><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>ω</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:“Δ”表示变化量。</p>
                </div>
                <div class="p1">
                    <p id="71">VSG输出的有功功率和无功功率的表达式为:</p>
                </div>
                <div class="area_img" id="72">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923025_07200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="74">式中:<i>E</i>为逆变器端口电压;<i>U</i><sub>g</sub>为电网电压;<i>S</i><sub>n</sub>为VSG额定容量;<i>Z</i>为线路阻抗;<i>α</i>为阻抗角。</p>
                </div>
                <div class="p1">
                    <p id="75">由式(3)可得有功功率与功角间的小信号关系如下:</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>E</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ζ</mi></mrow></mfrac><mo stretchy="false">(</mo><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>α</mi><mo>-</mo><mi>δ</mi><mo>-</mo><mtext>Δ</mtext><mi>δ</mi><mo stretchy="false">)</mo><mo>-</mo><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>α</mi><mo>-</mo><mi>δ</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="77">又因为功角变化量Δ<i>δ</i>趋近于0,对式(4)进行简化后再作拉普拉斯变换可得:</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>E</mi><mi>U</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ζ</mi></mrow></mfrac><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>α</mi><mo>-</mo><mi>δ</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>δ</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="79">由式(2)、式(5)可得VSG输出有功功率的变化量与电网频率变化量之间的关系为:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mn>2</mn><mi>Η</mi><mi>s</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow><mrow><mn>2</mn><mi>Η</mi><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><mi>s</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>S</i><sub>E</sub>=<i>EU</i><sub>g</sub>sin(<i>α</i>-<i>δ</i>)/(<i>S</i><sub>n</sub><i>Z</i>)为同步功率,与VSG输出有功功率、无功功率的参考值有关,可通过求解静态工作点获得。</p>
                </div>
                <div class="p1">
                    <p id="82">显然,式(6)是由同步机转子运动方程推导而来,只涉及电网频率波动后VSG的惯量支撑过程,并未考虑VSG的一次调频功能。根据附录A图A1所示的控制策略可知,同步机参与一次调频的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="83"><i>P</i><sup>*</sup><sub>m</sub>-<i>P</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>=<i>K</i><sub>f</sub>(<i>ω</i><sup>*</sup><sub>0</sub>-<i>ω</i><sup>*</sup><sub>g</sub>)      (7)</p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>K</i><sub>f</sub>为VSG的一次调频下垂系数;<i>P</i><sub>ref</sub>为VSG有功功率输出的参考值。</p>
                </div>
                <div class="p1">
                    <p id="85">式(7)对应的小信号形式为:</p>
                </div>
                <div class="p1">
                    <p id="86">Δ<i>P</i><sup>*</sup><sub>m</sub>(<i>s</i>)=-<i>K</i><sub>f</sub>Δ<i>ω</i><sup>*</sup><sub>g</sub>(<i>s</i>)      (8)</p>
                </div>
                <div class="p1">
                    <p id="87">当系统发生频率波动时,若VSG兼具惯量支撑和一次调频功能,则VSG输出功率的变化量为:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mo stretchy="false">(</mo><mn>2</mn><mi>Η</mi><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">)</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow><mrow><mn>2</mn><mi>Η</mi><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><mi>s</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="89">为了便于对储能单元的出力进行深入探讨,可假设新能源出力稳定且稳态时VSG有功功率输出参考值等于新能源有功功率输出,即VSG输出功率的波动量全部由储能提供。因此,式(9)中的VSG输出功率变化量等于储能单元的出力。</p>
                </div>
                <div class="p1">
                    <p id="90">当电网频率发生阶跃时,储能单元的出力为:</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mo stretchy="false">(</mo><mn>2</mn><mi>Η</mi><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">)</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow><mrow><mn>2</mn><mi>Η</mi><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><mi>s</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mfrac><mrow><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup></mrow><mi>s</mi></mfrac></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="92">由式(10)可知,储能单元的出力是由系统频率的波动程度和VSG的控制参数决定,将其转化到时域,可得惯量支撑和一次调频过程中VSG储能单元出力的变化情况。</p>
                </div>
                <div class="p1">
                    <p id="93">同理,在下垂系数与阻尼系数合并的控制策略或仅提供惯量支撑而不参与一次调频的控制策略下,也可以通过建立数学模型研究储能单元的配置需求。虽然所述控制策略和数学模型各不相同,但当可再生能源出力<i>P</i><sub>m</sub>发生波动时,3种控制策略下的储能单元出力变化表达式可统一为:</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow><mrow><mn>2</mn><mi>Η</mi><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>D</mi><mi>s</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>m</mtext><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="95">文献<citation id="299" type="reference">[<a class="sup">16</a>]</citation>已基于式(11)做了充分的研究分析,本文不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="96">从VSG调频功能上看,3种控制策略下VSG储能单元出力特性不同。若仅具备惯量支撑而忽略VSG的一次调频功能,电网频率波动时VSG有功功率输出的传递函数正如式(6)所示,其传递函数的零点固定在了原点;若下垂系数与阻尼系数合并,VSG控制策略中不引入电网频率而由VSG本身频率进行替代,则实际运行过程中阻尼系数将严重制约VSG调频能力。本文4.3节对3种控制策略下的VSG储能出力进行了仿真对比。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>2 VSG</b>储能需求计算</h3>
                <div class="p1">
                    <p id="98">通过求解式(10)的特征方程可知,其极点分布情况取决于阻尼<i>D</i>、惯性常数<i>H</i>、同步功率<i>S</i><sub>E</sub>和同步角频率<i>ω</i><sub>0</sub>。当<i>D</i><sup>2</sup>-8<i>HS</i><sub>E</sub><i>ω</i><sub>0</sub>&gt;0时,极点为2个不相等的负实数,系统处于过阻尼状态;<i>D</i><sup>2</sup>-8<i>HS</i><sub>E</sub><i>ω</i><sub>0</sub>=0时,系统处于临界阻尼状态;<i>D</i><sup>2</sup>-8<i>HS</i><sub>E</sub><i>ω</i><sub>0</sub>&lt;0时,系统处于欠阻尼状态。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>2.1</b> 过阻尼</h4>
                <div class="p1">
                    <p id="100">令<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>=</mo><msqrt><mrow><mi>D</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>8</mn><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msqrt></mrow></math></mathml>,当系统处于过阻尼状态时,对式(10)进行反拉普拉斯变换可得储能单元出力的时域表达式为:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>g</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo>+</mo><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>sinh</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mi>m</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>cosh</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mi>m</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>D</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow></msup><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>D</mi><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mn>4</mn><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><msqrt><mrow><mo stretchy="false">|</mo><mi>D</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>8</mn><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">|</mo></mrow></msqrt></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">对式(12)求导,可得储能单元的功率变化率为:</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>g</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>D</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow></msup><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>sinh</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mi>m</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Κ</mi><msub><mrow></mrow><mn>3</mn></msub><mi>cosh</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mi>m</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mn>8</mn><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mn>4</mn><mi>D</mi><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mn>4</mn><mi>Η</mi><mi>m</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mo>-</mo><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">当储能单元出力取得极值,即功率变化率为零时,所对应的时间<i>t</i><sub>m,g</sub>的取值为:</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923025_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="107">将<i>t</i><sub>m,g</sub>代入式(12)可得,储能单元在该阻尼状态下的最大输出功率为:</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>max</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>g</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>t</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mi>Η</mi></mrow><mi>m</mi></mfrac><mo stretchy="false">(</mo><mi>ln</mi><mspace width="0.25em" /><mo stretchy="false">|</mo><mi>Κ</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false">|</mo><mo>+</mo><mn>2</mn><mi>ln</mi><mspace width="0.25em" /><mi>Κ</mi><msub><mrow></mrow><mn>5</mn></msub><mo stretchy="false">)</mo></mrow></msub></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="109">对式(12)取0～<i>t</i>的积分可得惯量支撑和一次调频过程中储能装置输出总能量的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>g</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mn>6</mn></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>t</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>D</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow></msup><mrow><mo>(</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mn>7</mn></msub><mi>sinh</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mi>m</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mn>6</mn></msub><mi>cosh</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mi>m</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mo>)</mo></mrow></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mn>6</mn></msub><mo>=</mo><mfrac><mrow><mi>D</mi><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mn>2</mn><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mn>7</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>D</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>m</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>4</mn><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>D</mi></mrow><mrow><mn>2</mn><mi>m</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">将VSG参与惯量支撑和一次调频的时间上限代入式(16),可得该工况下VSG储能单元的容量需求。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>2.2</b> 欠阻尼</h4>
                <div class="p1">
                    <p id="113">令<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><mo>=</mo><msqrt><mrow><mn>8</mn><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>D</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>,欠阻尼状态下VSG储能单元出力的时域表达式为:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>q</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo>+</mo><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mi>sin</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>n</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mrow><mi>cos</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>n</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>D</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow></msup><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">功率最大值对应的时间为:</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>q</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>4</mn><mi>Η</mi></mrow><mi>n</mi></mfrac><mrow><mi>arctan</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mi>n</mi><mrow><mi>D</mi><mo>-</mo><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="117">则储能单元的最大输出功率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>max</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>q</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>t</mi><mo>=</mo><mfrac><mrow><mn>4</mn><mi>Η</mi></mrow><mi>n</mi></mfrac><mi>arctan</mi><mrow><mo>(</mo><mrow><mfrac><mi>n</mi><mrow><mi>D</mi><mo>-</mo><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></msub></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="119">对式(17)取0～<i>t</i>的积分可得储能单元输出总能量的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>q</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mn>6</mn></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>t</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo>+</mo><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>D</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>(</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mn>8</mn></msub><mi>sin</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mi>n</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mn>6</mn></msub><mi>cos</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mi>n</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mo>)</mo></mrow></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mn>8</mn></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>D</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>4</mn><mi>Η</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>D</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>n</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>n</mi><mi>S</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.3</b> 临界阻尼</h4>
                <div class="p1">
                    <p id="122">临界阻尼状态下VSG储能单元出力的时域表达式为:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>l</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>(</mo><mrow><mo>-</mo><mn>1</mn><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>D</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow></msup></mrow><mo>)</mo></mrow><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mtext>Δ</mtext><mi>ω</mi><msubsup><mrow></mrow><mtext>g</mtext><mo>*</mo></msubsup><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mn>9</mn></msub><mi>t</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mi>D</mi><mi>t</mi></mrow><mrow><mn>4</mn><mi>Η</mi></mrow></mfrac></mrow></msup></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mn>9</mn></msub><mo>=</mo><mfrac><mrow><mi>D</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>2</mn><mi>D</mi><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mn>8</mn><mi>Η</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">功率最大值对应的时间为:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>l</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>4</mn><mi>Η</mi></mrow><mrow><mi>D</mi><mo>-</mo><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="126">储能单元的最大输出功率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>max</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>l</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>t</mi><mo>=</mo><mfrac><mrow><mn>4</mn><mi>Η</mi></mrow><mrow><mi>D</mi><mo>-</mo><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow></msub></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="128">储能单元输出的总能量为:</p>
                </div>
                <div class="area_img" id="129">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923025_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="131">综上,对于同时具备惯量支撑和一次调频功能的VSG,根据阻尼状态的不同,其储能单元需满足的最大输出功率可由式(15)、式(19)或式(23)确定,而储能容量需求可由式(16)、式(20)或式(24)确定。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3 VSG</b>储能单元出力特性</h3>
                <h4 class="anchor-tag" id="133" name="133"><b>3.1</b> 调频动态特性</h4>
                <div class="p1">
                    <p id="134">对比式(5)、式(9)可知,仅具备惯量支撑功能的VSG与兼具惯量支撑和一次调频功能的VSG的储能单元出力特性不同,二者传递函数的特征方程相同,但后者将固定于原点处的系统零点变成了一个可变的负实数零点:<i>s</i><sub>0</sub>=-<i>K</i><sub>f</sub>/(2<i>H</i>),因此其动态特性会有一定的变化<citation id="286" type="reference"><link href="274" rel="bibliography" /><link href="276" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。设某VSG系统的元件及控制参数如附录B表B1所示,国标GB/T 15945—2008《电能质量 电力系统频率允许偏差》<citation id="287" type="reference"><link href="278" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>中规定,电力系统频率偏差允许值为±0.2 Hz,系统容量较小时可以放宽至±0.5 Hz。本文设置电网频率发生-0.5 Hz的阶跃来观测储能单元的出力变化情况。</p>
                </div>
                <div class="p1">
                    <p id="135">2种VSG的储能单元出力情况如图2所示。尽管图中2条出力曲线的稳态调节时间基本一致,但兼具2种功能的VSG功率爬升速度更快,功率峰值出现得更晚,功率峰值更高,对储能单元的配置要求也就更高。此外,对于兼具惯量支撑和一次调频功能的VSG,可以通过合理设置惯性常数<i>H</i>和一次调频系数<i>K</i><sub>f</sub>来改变系统闭环零点的位置,进而调整储能单元出力的暂态特性。下面分别探究<i>H</i>和<i>K</i><sub>f</sub>影响储能单元出力特性的规律。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 储能单元出力曲线" src="Detail/GetImg?filename=images/DLXT201923025_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 储能单元出力曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Output curves of energy storage unit</b></p>

                </div>
                <div class="p1">
                    <p id="137">惯性常数<i>H</i>固定为0.5 s,设置不同的一次调频下垂系数<i>K</i><sub>f</sub>所得到的储能单元出力暂态特性曲线如附录A图A4所示,其中<i>K</i><sub>f</sub>为0代表VSG不参与一次调频,仅工作于惯量支撑模式。由于闭环极点不随<i>K</i><sub>f</sub>发生改变,因此稳态调节时间不变,故图A4只展示了调频前0.1 s时间内的情况。随着<i>K</i><sub>f</sub>的增大,系统闭环零点左移,因此阶跃响应的上升时间(即第1次到达稳态值的时间)变长,峰值时间延后。值得注意的是,尽管<i>K</i><sub>f</sub>的增大造成了稳态输出的成比例增大,但也造成了暂态过程超调量的减小,所以<i>K</i><sub>f</sub>对曲线峰值的影响不会很大。就储能单元来说,功率爬坡速度有一定的增加,功率峰值增大但明显小于稳态输出的增量。</p>
                </div>
                <div class="p1">
                    <p id="138">将一次调频下垂系数固定为10,改变惯性常数<i>H</i>的值所得到的储能单元出力曲线见附录A图A5。增大<i>H</i>会使系统闭环零点向虚轴靠近,同时系统闭环极点的位置也发生变化。当前工况下,随着<i>H</i>的增大,系统阶跃响应的上升时间缩短,峰值时间延后,超调量增大,且稳态调节时间变长,对储能单元来说功率爬坡速度更快,且功率峰值明显增大。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.2 VSG</b>参数对储能配置的影响</h4>
                <div class="p1">
                    <p id="140">仍以附录B表B1所示的VSG系统为例,惯量支撑和一次调频过程中,VSG储能单元的最大输出功率与VSG控制参数<i>H</i>,<i>D</i>,<i>K</i><sub>f</sub>之间的关系如图3(a)所示。各控制参数对储能单元出力的影响机理为:<i>D</i>和<i>K</i><sub>f</sub>越小,<i>H</i>越大,储能单元的最大输出功率Δ<i>P</i><sub>e,max</sub>就越大。在本文所设的参数变化范围内,相较于惯性常数<i>H</i>,阻尼系数<i>D</i>和下垂系数<i>K</i><sub>f</sub>对于Δ<i>P</i><sub>e,max</sub>的影响程度较小。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 控制参数对储能配置的影响" src="Detail/GetImg?filename=images/DLXT201923025_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 控制参数对储能配置的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Effect of control parameters on energy 
storage configuration</b></p>

                </div>
                <div class="p1">
                    <p id="142">储能单元容量配置要求取决于其在惯量支撑和一次调频过程中的最大输出能量Δ<i>E</i><sub>max</sub>。设该VSG参与惯量支撑和一次调频的时间为15 s,则Δ<i>E</i><sub>max</sub>与VSG控制参数<i>H</i>,<i>D</i>,<i>K</i><sub>f</sub>之间的关系如图3(b)所示。由图3(b)可见,在本文所设的参数变化范围内,VSG储能单元的容量下限主要取决于下垂系数<i>K</i><sub>f</sub>,受<i>H</i>和<i>D</i>影响很小。原因在于<i>H</i>和<i>D</i>主要决定VSG在惯量支撑阶段的性能,这一阶段的持续时间远小于储能单元稳态出力(即一次调频阶段)的时间。<i>H</i>和<i>D</i>这2个参数对Δ<i>E</i><sub>max</sub>的影响如附录A图A6所示,<i>H</i>由1 s增大为3 s,Δ<i>E</i><sub>max</sub>的变化仅为3.3%,<i>D</i>由40增大至100,Δ<i>E</i><sub>max</sub>仅为0.16%。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <h4 class="anchor-tag" id="144" name="144"><b>4.1 VSG</b>功能验证</h4>
                <div class="p1">
                    <p id="145">为验证本文所提VSG储能单元出力时域模型及其配置方法的正确性,在MATLAB/Simulink平台上搭建1台额定容量为30 kVA的并网型VSG模型,其基本参数如附录B表B1所示,设置电网侧在0.5 s时发生-0.5 Hz的频率下跌。根据第2章内容,该VSG储能单元的配置方法如下。</p>
                </div>
                <div class="p1">
                    <p id="146">由附录B表B1所示参数可知,<i>D</i><sup>2</sup>-8<i>HS</i><sub>E</sub><i>ω</i><sub>0</sub>&lt;0,因此该VSG系统处于欠阻尼状态。根据式(17)可得,电网侧频率发生波动后VSG储能单元的输出功率理论值为:</p>
                </div>
                <div class="p1">
                    <p id="147">Δ<i>P</i><sub>e,q</sub>(<i>t</i>)=3+3e<sup>-12.5</sup><sup><i>t</i></sup>(7.207sin(33.323<i>t</i>)-cos(33.323<i>t</i>))      (25)</p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>t</i>=0时刻是指电网频率出现波动的时刻。</p>
                </div>
                <div class="p1">
                    <p id="150">由式(19)可得,该VSG储能单元的功率配置需求为15.32 kW。设VSG参与惯量支撑和一次调频的时间为15 s,则由式(20)可得,该VSG储能单元的容量配置需求为0.012 7 kW·h。</p>
                </div>
                <div class="p1">
                    <p id="151">将通过上述计算所得的储能单元配置应用于仿真模型,VSG输出功率曲线如图4所示,其余仿真结果如附录A图A7—图A9所示。仿真结果表明,该VSG能够跟随电网频率的变化调节自身端口频率和输出功率以参与一次调频过程,其出力曲线与理论值基本一致。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 VSG输出功率" src="Detail/GetImg?filename=images/DLXT201923025_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 VSG输出功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Output power of VSG</b></p>

                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>4.2</b> 控制参数对储能单元出力的影响</h4>
                <div class="p1">
                    <p id="154">为验证VSG控制参数对储能单元出力特性及储能配置需求的影响,将一次调频系数、惯性常数和阻尼系数中的任意2个参数设为固定值,改变另外一个参数,并观测VSG储能单元出力情况的变化。阻尼系数对储能出力的影响见附录A图A10,惯性常数对储能出力的影响见附录A图A11,一次调频下垂系数对储能出力的影响见附录A图A12。可见仿真结果与理论曲线基本一致,各参数对出力曲线的影响规律与第3章中的分析相符。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>4.3</b> 储能单元配置方法对比</h4>
                <div class="p1">
                    <p id="156">目前,关于VSG储能单元的配置方法,除了本文建立的数学模型外,还有下垂系数与阻尼系数合并的数学模型和仅具备惯量支撑功能的数学模型。为了对3种配置方法进行对比,在Simulink平台上分别应用这3种数学模型所代表的控制策略对VSG进行控制,参数设置如附录B表B1所示。不同配置方法下储能单元输出功率曲线如图5所示,输出总能量的变化曲线如附录A图A13所示。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同配置方法下的储能单元输出功率" src="Detail/GetImg?filename=images/DLXT201923025_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同配置方法下的储能单元输出功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Output power of energy storage unit with 
different configuration methods</b></p>

                </div>
                <div class="p1">
                    <p id="158">由图5可见,3种模型下得到的出力曲线有明显差异。仅具备惯量支撑功能时,VSG储能单元的功率峰值和能量变化最小,原因在于其不参与一次调频过程,输出的总能量在0.6 s之后就几乎不再变化。下垂系数与阻尼系数合并的VSG,储能单元的功率峰值和输出总能量的上升速度都远大于其他2种,这是本文设置的VSG阻尼系数较大造成的,可见该VSG的调频性能受到阻尼系数的制约。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag"><b>5</b> 实验验证</h3>
                <div class="p1">
                    <p id="160">在实验室研制了一台额定容量为2 kVA的单相小型VSG样机,其照片见附录A图A14,详细参数见附录B表B2。根据式(17),当电网侧发生0.5 Hz的频率阶跃时,储能单元有功功率输出的理论值表达式为:</p>
                </div>
                <div class="p1">
                    <p id="161">Δ<i>P</i><sub>e,q</sub>(<i>t</i>)=-200+20e<sup>-25</sup><sup><i>t</i></sup>(6.741sin(28.543<i>t</i>)+10cos(28.543<i>t</i>))      (26)</p>
                </div>
                <div class="p1">
                    <p id="163">VSG电压、电流、有功功率、无功功率的实验波形如附录A图A15所示。可见,当频率波动时,VSG端口电压维持不变,通过改变电流大小来改变输出功率,参与电网一次调频。有功功率变化的实验波形与其理论值表达式基本一致。</p>
                </div>
                <div class="p1">
                    <p id="164">控制参数取不同值时该VSG输出有功功率的变化情况如附录A图A16所示。对比图A16(a)和(b)可知,当<i>K</i><sub>f</sub>和<i>H</i>保持不变,仅<i>D</i>减小时,有功功率输出的波动变得平缓,功率超调量有一定的减小;对比图A16(b)和(c)可知,当<i>K</i><sub>f</sub>和<i>D</i>保持不变,而仅<i>H</i>增大,功率波动变得更加剧烈,功率超调量明显增大;对比图A16(c)和(d)可知,当<i>H</i>和<i>D</i>保持不变,而仅<i>K</i><sub>f</sub>增大,VSG的稳态功率输出会变小,即输入储能单元的稳态功率增大。因此,惯性常数<i>H</i>对储能单元的功率配置有着较为明显的影响,而下垂系数<i>K</i><sub>f</sub>对储能单元的容量配置影响较大,与前文的理论分析基本一致。</p>
                </div>
                <div class="p1">
                    <p id="165">值得注意的是,附录A图A15中VSG输出的有功功率和无功功率之间存在耦合关系。其原因是该VSG样机容量很小,并网导线呈阻性(实际电网中的线路呈感性),有功功率的变化导致输出电压有改变的趋势,进而造成调压环节动作。此外,实验曲线与理论曲线之间存在一定误差,原因在于实验的硬件参数及测量反馈环节可能存在误差,且VSG样机容量较小,锁相环的时间常数与VSG惯性时间常数较为接近,锁相环的传递函数不能完全忽略,VSG二阶数学模型的精度有所下降。</p>
                </div>
                <h3 id="166" name="166" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="167">本文建立了基于惯量支撑和一次调频两大基本功能的VSG储能单元出力模型,进而给出了简洁、高效的储能单元配置方法。VSG参数确定的情况下,可根据式(15)、式(19)、式(23)确定储能单元的功率配置需求,根据式(16)、式(20)、式(24)确定储能单元的容量配置需求。然后对下垂系数、阻尼系数和惯性常数3个控制参数影响储能单元出力特性的机制进行了研究,对比分析了各参数对储能单元配置需求的影响程度,并得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="168">1)相同参数下,相较于惯量支撑模式,兼具惯量支撑和一次调频功能的VSG储能单元输出功率爬升速度更快、峰值更高,对储能单元性能的需求也更高。且因传递函数的闭环零点由固定在原点变为负实轴上的可变点,VSG储能单元的出力特性调节更为灵活。</p>
                </div>
                <div class="p1">
                    <p id="169">2)对储能单元功率配置来说,影响较为明显的控制参数是惯性常数<i>H</i>;对储能单元容量配置来说,一次调频系数<i>K</i><sub>f</sub>起决定性作用,<i>D</i>和<i>H</i>的影响非常小。</p>
                </div>
                <div class="p1">
                    <p id="170">3)本文所提配置方法所得到的是VSG储能单元功率、容量的配置下限,为保证VSG可以长期正常工作,实际配置应在此基础上具备一定的裕度。</p>
                </div>
                <div class="p1">
                    <p id="171">4)本文所提方法能够准确地反映VSG相关参数和电网频率波动程度对储能单元功率、容量需求的影响,能够为实际工程中VSG储能单元的配置提供必要的参考。</p>
                </div>
                <div class="p1">
                    <p id="172">本文所提方法对于新兴的参数自适应型VSG不具备适用性,各类改进型VSG的动态数学模型的建立是一个重要的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="173">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="208" name="208" class="anchor-tag">附录A</h3>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 VSG控制策略" src="Detail/GetImg?filename=images/DLXT201923025_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 VSG控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 VSG control strategy</p>

                </div>
                <div class="area_img" id="210">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 无一次调频功能的VSG控制策略" src="Detail/GetImg?filename=images/DLXT201923025_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 无一次调频功能的VSG控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 VSG control strategy without primary frequency modulation</p>

                </div>
                <div class="area_img" id="211">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 阻尼和下垂系数等效的VSG控制策略" src="Detail/GetImg?filename=images/DLXT201923025_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 阻尼和下垂系数等效的VSG控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 VSG control strategy with equivalent damping coefficient and droop coefficient</p>

                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 储能单元暂态特性" src="Detail/GetImg?filename=images/DLXT201923025_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 储能单元暂态特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Transient characteristics of energy storage</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 储能单元出力曲线" src="Detail/GetImg?filename=images/DLXT201923025_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 储能单元出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Energy storage output curve</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 储能单元最大输出能量" src="Detail/GetImg?filename=images/DLXT201923025_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 储能单元最大输出能量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Maximum output energy of energy storage</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 电网及VSG端口频率变化" src="Detail/GetImg?filename=images/DLXT201923025_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 电网及VSG端口频率变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Frequency changes in the grid and VSG ports</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 VSG端口电压" src="Detail/GetImg?filename=images/DLXT201923025_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 VSG端口电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 VSG port voltage</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 VSG输出电流" src="Detail/GetImg?filename=images/DLXT201923025_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 VSG输出电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 VSG output current</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 阻尼系数对储能出力的影响" src="Detail/GetImg?filename=images/DLXT201923025_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 阻尼系数对储能出力的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Influence of damping coefficient on energy storage output</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11 惯性常数对储能出力的影响" src="Detail/GetImg?filename=images/DLXT201923025_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11 惯性常数对储能出力的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Influence of inertia time constant on energy storage output</p>

                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12 一次调频系数对储能出力的影响" src="Detail/GetImg?filename=images/DLXT201923025_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12 一次调频系数对储能出力的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Influence of primary frequency modulation coefficient on energy storage output</p>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13 不同配置方法下的能量变化" src="Detail/GetImg?filename=images/DLXT201923025_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13 不同配置方法下的能量变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 Energy changes under different configuration methods</p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A14 VSG样机" src="Detail/GetImg?filename=images/DLXT201923025_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A14 VSG样机  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A14 VSG prototype</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A15 VSG调频波形" src="Detail/GetImg?filename=images/DLXT201923025_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A15 VSG调频波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A15 VSG frequency modulation waveform</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A16 不同参数下的VSG有功输出" src="Detail/GetImg?filename=images/DLXT201923025_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A16 不同参数下的VSG有功输出  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A15 VSG active output under different control parameters</p>

                </div>
                <h3 id="225" name="225" class="anchor-tag">附录B</h3>
                <div class="area_img" id="226">
                                            <p class="img_tit">
                                                表B1 VSG参数
                                                    <br />
                                                Table B1 VSG parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923025_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 VSG参数" src="Detail/GetImg?filename=images/DLXT201923025_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="227">
                                            <p class="img_tit">
                                                表B2 VSG实验样机参数
                                                    <br />
                                                Table B2 VSG prototype parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923025_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923025_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923025_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 VSG实验样机参数" src="Detail/GetImg?filename=images/DLXT201923025_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923025001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923025&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="228">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201905010&amp;v=Mjg0NTZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUElUckJmYkc0SDlqTXFvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 盛万兴,吕志鹏,崔健,等.虚拟同步机运行区域计算与参数分析[J].电网技术,2019,43(5):1557-1565.SHENG Wanxing,LÜ Zhipeng,CUI Jian,et al.Operational area calculation and parameter analysis of virtual synchronous machine[J].Power System Technology,2019,43(5):1557-1565.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809020&amp;v=Mjg1NjVyRzRIOW5NcG85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 巩宇,王阳,李智,等.光伏虚拟同步发电机工程应用效果分析及优化[J].电力系统自动化,2018,42(9):149-156.DOI:10.7500/AEPS20171106012.GONG Yu,WANG Yang,LI Zhi,et al.Engineering application effect analysis and optimization of photovoltaic virtual synchronous generator[J].Automation of Electric Power Systems,2018,42(9):149-156.DOI:10.7500/AEPS 20171106012.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809004&amp;v=MDQ1ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUElTSFRlckc0SDluTXBvOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 葛俊,刘辉,江浩,等.虚拟同步发电机并网运行适应性分析及探讨[J].电力系统自动化,2018,42(9):26-35.DOI:10.7500/AEPS20171031013.GE Jun,LIU Hui,JIANG Hao,et al.Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):26-35.DOI:10.7500/AEPS 20171031013.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809012&amp;v=MTgyNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJU0hUZXJHNEg5bk1wbzlFWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 颜湘武,贾焦心,王德胜,等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化,2018,42(9):91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu,JIA Jiaoxin,WANG Desheng,et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):91-99.DOI:10.7500/AEPS 20171115021.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MzE3OTZWTHJQSVNIVGVyRzRIOW5NcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702002&amp;v=MDc4NTZWTHJQUHlyUGJiRzRIOWJNclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 钟庆昌.虚拟同步机与自主电力系统[J].中国电机工程学报,2017,37(2):336-349.ZHONG Qingchang.Virtual synchronous machines and autonomous power systems[J].Proceedings of the CSEE,2017,37(2):336-349.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521026&amp;v=MjkyMDZxZlp1WnRGeUhoVkxyUElTSFRlckc0SDlUT3JvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 郑天文,陈来军,陈天一,等.虚拟同步发电机技术及展望[J].电力系统自动化,2015,39(21):165-175.ZHENG Tianwen,CHEN Laijun,CHEN Tianyi,et al.Review and prospect of virtual synchronous generator technologies[J].Automation of Electric Power Systems,2015,39(21):165-175.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201903041&amp;v=MDM0NTZxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJaW5TWkxHNEg5ak1ySTlCWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 蔡霁霖,徐青山,袁晓冬,等.基于风电消纳时序场景的电池储能系统配置策略[J].高电压技术,2019,45(3):993-1001.CAI Jilin,XU Qingshan,YUAN Xiaodong,et al.Configuration strategy of large-scale battery storage system orienting wind power consumption based on temporal scenarios[J].High Voltage Engineering,2019,45(3):993-1001.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201810037&amp;v=MjY1ODhIOW5OcjQ5R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQSWluU1pMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 孙玉树,张国伟,唐西胜,等.基于风电波动平抑的储能配置影响因素[J].高电压技术,2018,44(10):3407-3416.SUN Yushu,ZHANG Guowei,TANG Xisheng,et al.Influential factors of sizing energy storage for wind power fluctuation mitigation[J].High Voltage Engineering,2018,44(10):3407-3416.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201902007&amp;v=MTkxMTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQTFMvUFlyRzRIOWpNclk5Rlk0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨瑞睿,杨文,林莉,等.基于频谱分析的光伏系统高、中、低三频储能容量优化配置[J].华北电力大学学报(自然科学版),2019,46(2):52-59.YANG Ruirui,YANG Wen,LIN Li,et al.The optimal design of high,medium,and low three frequency energy storage devices for photovoltaic system based on frequency analysis[J].Journal of North China Electric Power University (Natural Science Edition),2019,46(2):52-59.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823007&amp;v=MDk2MTFPckk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 梁浚杰,兰飞,黎静华.以光伏为主的配电网储能容量需求的网格化场景评估方法[J].电力系统自动化,2018,42(23):40-49.DOI:10.7500/AEPS20180313011.LIANG Junjie,LAN Fei,LI Jinghua.Gridding scenario evaluation method for energy storage capacity demand of photovoltaic based distribution network[J].Automation of Electric Power Systems,2018,42(23):40-49.DOI:10.7500/AEPS20180313011.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201910026&amp;v=MTY0MzlQSWluU1pMRzRIOWpOcjQ5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 赵伟,肖祥,郑耀东,等.分布式储能网络化运营平台架构与控制策略[J/OL].高电压技术[2019-03-24].https://doi.org/10.13336/j.1003-6520.hve.20181121006.ZHAO Wei,XIAO Xiang,ZHENG Yaodong,et al.Network operation platform architecture and control strategy of distributed energy storage systems [J/OL].High Voltage Engineering [2019-03-24].https://doi.org/10.13336/j.1003-6520.hve.20181121006.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=TYLX201808022&amp;v=MDM3NzBadEZ5SGhWTHJQTVRUSGRyRzRIOW5NcDQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 修晓青,唐巍,马健.用于储能容量配置的典型负荷曲线提取方法[J].太阳能学报,2018,39(8):2234-2242.XIU Xiaoqing,TANG Wei,MA Jian.Typical load curve extraction method for energy storage capacity configuration[J].Acta Energiae Solaris Sinica,2018,39(8):2234-2242.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201710005&amp;v=MDk4MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJU3JCZmJHNEg5Yk5yNDlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张波,颜湘武,黄毅斌,等.虚拟同步机多机并联稳定控制及其惯量匹配方法[J].电工技术学报,2017,32(10):42-52.ZHANG Bo,YAN Xiangwu,HUANG Yibin,et al.Stability control and inertia matching method of multi-parallel virtual synchronous generators[J].Transactions of China Electrotechnical Society,2017,32(10):42-52.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MzEyOTlHRnJDVVI3cWZadVp0RnlIaFZMclBJU0hUZXJHNEg5bk1wbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李新,杨苒晨,邵雨亭,等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.LI Xin,YANG Ranchen,SHAO Yuting,et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513004&amp;v=MDA2NTVoVkxyUElTSFRlckc0SDlUTnJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 曾正,邵伟华,冉立,等.虚拟同步发电机的模型及储能单元优化配置[J].电力系统自动化,2015,39(13):22-31.ZENG Zheng,SHAO Weihua,RAN Li,et al.Mathematical model and strategic energy storage selection of virtual synchronous generators[J].Automation of Electric Power Systems,2015,39(13):22-31.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702018&amp;v=MDgzMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUFB5clBiYkc0SDliTXJZOUViSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 袁敞,刘昌,赵天扬,等.基于储能物理约束的虚拟同步机运行边界研究[J].中国电机工程学报,2017,37(2):506-516.YUAN Chang,LIU Chang,ZHAO Tianyang,et al.Research on operating boundary of virtual synchronous machine based on physical constraint of energy storage system[J].Proceedings of the CSEE,2017,37(2):506-516.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MDYyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJU0hUZXJHNEg5bk1wbzlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 秦晓辉,苏丽宁,迟永宁,等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化,2018,42(9):36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui,SU Lining,CHI Yongning,et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems,2018,42(9):36-43.DOI:10.7500/AEPS20171122007.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805012&amp;v=MDcwNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZMclBJVHJCZmJHNEg5bk1xbzlFWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李吉祥,赵晋斌,屈克庆,等.考虑SOC特性的微电网VSG运行参数边界分析[J].电网技术,2018,42(5):1451-1457.LI Jixiang,ZHAO Jinbin,QU Keqing,et al.Boundary analysis of operation parameters of microgrid VSG considering SOC characteristics[J].Power System Technology,2018,42(5):1451-1457.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201703010&amp;v=Mjk5MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUFBTblBZckc0SDliTXJJOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 林岩,张建成.含光伏-储能的并网虚拟同步发电机协调控制策略[J].现代电力,2017,34(3):69-75.LIN Yan,ZHANG Jiancheng.Coordinated control strategy of grid-connected virtual synchronous generator with photovoltaic and energy storage[J].Modern Electric Power,2017,34(3):69-75.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017115178.nh&amp;v=MDU2MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQVkYyNkdiSzVHOURMcDVFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 林岩.光伏电源作为虚拟同步发电机运行控制方法研究[D].保定:华北电力大学,2017.LIN Yan.Research on photovoltaic power supply as a virtual synchronous generator operation control method[D].Baoding:North China Electric Power University,2017.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201804017&amp;v=MjY3MDRmYkc0SDluTXE0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUElTSEI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 张宸宇,袁晓冬,缪惠宇,等.一种虚拟同步机直流侧混合储能系统控制策略[J].电力建设,2018,39(4):113-118.ZHANG Chenyu,YUAN Xiaodong,MIAO Huiyu,et al.A control strategy for hybrid energy storage system in virtual synchronous generator DC-side[J].Electric Power Construction,2018,39(4):113-118.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822007&amp;v=MjMwODNVUjdxZlp1WnRGeUhoVkxyUEx5bmFlYkc0SDluT3JZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 禹红,夏向阳,彭梦妮,等.基于虚拟同步电机技术的混合储能平抑微网频率波动策略研究[J].电力系统保护与控制,2018,46(22):47-54.YU Hong,XIA Xiangyang,PENG Mengni,et al.Research on strategy of micro-grid frequency control in hybrid energy storage system based on virtual synchronous generator technology[J].Power System Protection and Control,2018,46(22):47-54.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809007&amp;v=Mjc0OTFNcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWTHJQSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 朱蜀,刘开培,秦亮.虚拟同步发电机的暂态稳定性分析[J].电力系统自动化,2018,42(9):51-58.DOI:10.7500/AEPS 20171115017.ZHU Shu,LIU Kaipei,QIN Liang.Transient stability analysis of virtual synchronous generator[J].Automation of Electric Power Systems,2018,42(9):51-58.DOI:10.7500/AEPS20171115017.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQDZ201303004&amp;v=MjM3NjRkTEc0SDlMTXJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVkxyUElUelA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 赵耀,王建,杨晓梅,等.有零点二阶系统的动态性能分析[J].电气电子教学学报,2013,35(3):11-14.ZHAO Yao,WANG Jian,YANG Xiaomei,et al.Dynamic performance analysis of second-order systems with a zero[J].Journal of Electrical &amp; Electronic Education,2013,35(3):11-14.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 电能质量电力系统频率允许偏差:GB/T 15945—2008[S].2008.Power quality—frequency deviation for power system:GB/T 15945—2008[S].2008.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923025" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923025&amp;v=MDI1NzN5SGhWTHJNSVNIVGVyRzRIOWpPckk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

