

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135882266037500%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923026%26RESULT%3d1%26SIGN%3dnvJO3kKsOCtaHZWpxCTm%252frk%252bdpw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923026&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923026&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923026&amp;v=MTA4MDNUZXJHNEg5ak9ySTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="1 VSG小信号建模 ">1 VSG小信号建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1 VSG&lt;/b&gt;功率环小信号建模"><b>1.1 VSG</b>功率环小信号建模</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2&lt;/b&gt; 滤波器和控制器建模"><b>1.2</b> 滤波器和控制器建模</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;1.3 VSG&lt;/b&gt;逆变器小信号模型"><b>1.3 VSG</b>逆变器小信号模型</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;1.4&lt;/b&gt; 线路、负载小信号模型"><b>1.4</b> 线路、负载小信号模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;2&lt;/b&gt; 含&lt;b&gt;VSG&lt;/b&gt;微电网的电能质量主动控制策略 "><b>2</b> 含<b>VSG</b>微电网的电能质量主动控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#114" data-title="&lt;b&gt;2.1 VSG&lt;/b&gt;鲁棒观测器模型"><b>2.1 VSG</b>鲁棒观测器模型</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;2.2&lt;/b&gt; 微电网电能质量谐波分析"><b>2.2</b> 微电网电能质量谐波分析</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;2.3&lt;/b&gt; 微电网电能质量主动控制"><b>2.3</b> 微电网电能质量主动控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析与验证 "><b>3</b> 仿真分析与验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="&lt;b&gt;3.1 加入电能质量主动控制策略的系统小信号稳定性分析&lt;/b&gt;"><b>3.1 加入电能质量主动控制策略的系统小信号稳定性分析</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;3.2 &lt;/b&gt;&lt;i&gt;&lt;b&gt;dq&lt;/b&gt;&lt;/i&gt;正序旋转坐标轴上阶跃扰动的消除"><b>3.2 </b><i><b>dq</b></i>正序旋转坐标轴上阶跃扰动的消除</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;3.3&lt;/b&gt; 谐波仿真分析"><b>3.3</b> 谐波仿真分析</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;3.4&lt;/b&gt; 不平衡仿真分析"><b>3.4</b> 不平衡仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#186" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;图1 基于VSG控制的交流微电网结构&lt;/b&gt;"><b>图1 基于VSG控制的交流微电网结构</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;图2 基于鲁棒观测器的电能质量主动控制结构&lt;/b&gt;"><b>图2 基于鲁棒观测器的电能质量主动控制结构</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图3 FFT分析对比&lt;/b&gt;"><b>图3 FFT分析对比</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图4 三相电压不平衡波形&lt;/b&gt;"><b>图4 三相电压不平衡波形</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图5 谐波FFT分析波形&lt;/b&gt;"><b>图5 谐波FFT分析波形</b></a></li>
                                                <li><a href="#187" data-title="图A1 交流微电网小信号稳定的流程图">图A1 交流微电网小信号稳定的流程图</a></li>
                                                <li><a href="#188" data-title="图A2 基于鲁棒观测器的控制结构图">图A2 基于鲁棒观测器的控制结构图</a></li>
                                                <li><a href="#189" data-title="图A3 基于鲁棒观测器电能质量主动控制策略">图A3 基于鲁棒观测器电能质量主动控制策略</a></li>
                                                <li><a href="#190" data-title="表A1 系统实验参数">表A1 系统实验参数</a></li>
                                                <li><a href="#191" data-title="图A4 基波电压比例系数K&lt;sub&gt;pu&lt;/sub&gt;根轨迹">图A4 基波电压比例系数K<sub>pu</sub>根轨迹</a></li>
                                                <li><a href="#192" data-title="图A5 基波电压积分系数K&lt;sub&gt;iu&lt;/sub&gt;根轨迹">图A5 基波电压积分系数K<sub>iu</sub>根轨迹</a></li>
                                                <li><a href="#193" data-title="图A6 基波电流比例系数K&lt;sub&gt;pc&lt;/sub&gt;根轨迹">图A6 基波电流比例系数K<sub>pc</sub>根轨迹</a></li>
                                                <li><a href="#194" data-title="图A7 基波电流积分系数K&lt;sub&gt;ic&lt;/sub&gt;根轨迹">图A7 基波电流积分系数K<sub>ic</sub>根轨迹</a></li>
                                                <li><a href="#195" data-title="图A8 小信号模型主导特征根分布图">图A8 小信号模型主导特征根分布图</a></li>
                                                <li><a href="#196" data-title="图A9 含电能质量主动控制法主导特征根分布图">图A9 含电能质量主动控制法主导特征根分布图</a></li>
                                                <li><a href="#197" data-title="图A10 d轴电压波动">图A10 d轴电压波动</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="215">


                                    <a id="bibliography_1" title=" 谢震,孟浩,张兴,等.基于定子虚拟阻抗的双馈风电机组虚拟同步控制策略[J].电力系统自动化,2018,42(9):157-163.DOI:10.7500/AEPS20170822002.XIE Zhen,MENG Hao,ZHANG Xing,et al.Virtual synchronous control strategy of DFIG-based wind turbines based on stator virtual impedance[J].Automation of Electric Power Systems,2018,42(9):157-163.DOI:10.7500/AEPS 20170822002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809021&amp;v=MjYxMzA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pJU0hUZXJHNEg5bk1wbzlIWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         谢震,孟浩,张兴,等.基于定子虚拟阻抗的双馈风电机组虚拟同步控制策略[J].电力系统自动化,2018,42(9):157-163.DOI:10.7500/AEPS20170822002.XIE Zhen,MENG Hao,ZHANG Xing,et al.Virtual synchronous control strategy of DFIG-based wind turbines based on stator virtual impedance[J].Automation of Electric Power Systems,2018,42(9):157-163.DOI:10.7500/AEPS 20170822002.
                                    </a>
                                </li>
                                <li id="217">


                                    <a id="bibliography_2" title=" HU Changbin,LUO Shanna,LI Zhengxi,et al.Energy coordinative optimization of wind-storage-load microgrids based on short-term prediction[J].Energies,2015,8(2):1505-1528." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy Coordinative Optimization of Wind-Storage-Load Microgrids Based on Short-Term Prediction">
                                        <b>[2]</b>
                                         HU Changbin,LUO Shanna,LI Zhengxi,et al.Energy coordinative optimization of wind-storage-load microgrids based on short-term prediction[J].Energies,2015,8(2):1505-1528.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_3" title=" 王成山,武震,李鹏.微电网关键技术研究[J].电工文摘,2014,29(2):59-68.WANG Chengshan,WU Zhen,LI Peng.Research on key technologies of microgrid[J].Electrician Abstracts,2014,29(2):59-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGWZ201402019&amp;v=MjIyMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYi9KSVNyY2RMRzRIOVhNclk5RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王成山,武震,李鹏.微电网关键技术研究[J].电工文摘,2014,29(2):59-68.WANG Chengshan,WU Zhen,LI Peng.Research on key technologies of microgrid[J].Electrician Abstracts,2014,29(2):59-68.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_4" title=" 杨新法,苏剑,吕志鹏,等.微电网技术综述[J].中国电机工程学报,2014,34(1):57-70.YANG Xinfa,SU Jian,L&#220; Zhipeng,et al.Overview on micro-grid technology[J].Proceedings of the CSEE,2014,34(1):57-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401008&amp;v=MDg2MjBGckNVUjdxZlp1WnRGeUhoVmIvSlB5clBiYkc0SDlYTXJvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         杨新法,苏剑,吕志鹏,等.微电网技术综述[J].中国电机工程学报,2014,34(1):57-70.YANG Xinfa,SU Jian,L&#220; Zhipeng,et al.Overview on micro-grid technology[J].Proceedings of the CSEE,2014,34(1):57-70.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_5" title=" 颜湘武,贾焦心,王德胜,等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化,2018,42(9):91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu,JIA Jiaoxin,WANG Desheng,et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):91-99.DOI:10.7500/AEPS 20171115021." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809012&amp;v=MDI4ODFTSFRlckc0SDluTXBvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIvSkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         颜湘武,贾焦心,王德胜,等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化,2018,42(9):91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu,JIA Jiaoxin,WANG Desheng,et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):91-99.DOI:10.7500/AEPS 20171115021.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_6" title=" 涂春鸣,杨义,肖凡,等.非线性负载下微电网主逆变器输出侧电能质量控制策略[J].电工技术学报,2018,33(11):2486-2495.TU Chunming,YANG Yi,XIAO Fan,et al.The output side power quality control strategy for microgrid main inverter under nonlinear load[J].Transactions of China Electrotechnical Society,2018,33(11):2486-2495." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201811010&amp;v=MTk0MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYi9KSVNyQmZiRzRIOW5Ocm85RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         涂春鸣,杨义,肖凡,等.非线性负载下微电网主逆变器输出侧电能质量控制策略[J].电工技术学报,2018,33(11):2486-2495.TU Chunming,YANG Yi,XIAO Fan,et al.The output side power quality control strategy for microgrid main inverter under nonlinear load[J].Transactions of China Electrotechnical Society,2018,33(11):2486-2495.
                                    </a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_7" title=" 凌毓畅,曾江,刘洋,等.具有低次谐波抑制功能的虚拟电阻型光伏逆变器[J].电力系统自动化,2018,42(9):114-119.DOI:10.7500/AEPS20170628005.LING Yuchang,ZENG Jiang,LIU Yang,et al.Virtual-resistance-type photovoltaic inverter with low-order harmonics suppression[J].Automation of Electric Power Systems,2018,42(9):114-119.DOI:10.7500/AEPS20170628005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809015&amp;v=MTYyMDhIOW5NcG85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYi9KSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         凌毓畅,曾江,刘洋,等.具有低次谐波抑制功能的虚拟电阻型光伏逆变器[J].电力系统自动化,2018,42(9):114-119.DOI:10.7500/AEPS20170628005.LING Yuchang,ZENG Jiang,LIU Yang,et al.Virtual-resistance-type photovoltaic inverter with low-order harmonics suppression[J].Automation of Electric Power Systems,2018,42(9):114-119.DOI:10.7500/AEPS20170628005.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_8" title=" KIM E K,MWASILU F,CHOI H H,et al.An observer-based optimal voltage control scheme for three-phase ups systems[J].IEEE Transactions on Industrial Electronics,2015,62(4):2073-2081." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An observer-based optimal voltage control scheme for three-phase ups systems">
                                        <b>[8]</b>
                                         KIM E K,MWASILU F,CHOI H H,et al.An observer-based optimal voltage control scheme for three-phase ups systems[J].IEEE Transactions on Industrial Electronics,2015,62(4):2073-2081.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_9" title=" 李新,杨苒晨,邵雨亭,等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.LI Xin,YANG Ranchen,SHAO Yuting,et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems,2018,42(9):180-187.DOI:10.7500/AEPS20171115001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MzI0MDFTSFRlckc0SDluTXBvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIvSkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李新,杨苒晨,邵雨亭,等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.LI Xin,YANG Ranchen,SHAO Yuting,et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_10" title=" DING S X.Data-driven design fault diagnosis fault-tolerant control system[M].New York,USA:Springer,2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data-driven design fault diagnosis fault-tolerant control system">
                                        <b>[10]</b>
                                         DING S X.Data-driven design fault diagnosis fault-tolerant control system[M].New York,USA:Springer,2014.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_11" title=" LUO H,KRUEGER M,KOENINGS T,et al.Real-time optimization of automatic control systems with application to BLDC motor test rig[J].IEEE Transactions on Industrial Electronics,2017,64(5):4306-4314." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time optimization of automatic control systems with application to BLDC motor test rig">
                                        <b>[11]</b>
                                         LUO H,KRUEGER M,KOENINGS T,et al.Real-time optimization of automatic control systems with application to BLDC motor test rig[J].IEEE Transactions on Industrial Electronics,2017,64(5):4306-4314.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_12" title=" 郑天文,陈来军,陈天一,等.虚拟同步发电机技术及展望[J].电力系统自动化,2015,39(21):165-175.ZHENG Tianwen,CHEN Laijun,CHEN Tianyi,et al.Review and prospect of virtual synchronous generator technologies[J].Automation of Electric Power Systems,2015,39(21):165-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521026&amp;v=MDE5NjhadVp0RnlIaFZiL0pJU0hUZXJHNEg5VE9ybzlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         郑天文,陈来军,陈天一,等.虚拟同步发电机技术及展望[J].电力系统自动化,2015,39(21):165-175.ZHENG Tianwen,CHEN Laijun,CHEN Tianyi,et al.Review and prospect of virtual synchronous generator technologies[J].Automation of Electric Power Systems,2015,39(21):165-175.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_13" title=" YAO G,LU Z,BENBOUZID M,et al.A virtual synchronous generator based inverter control method for distributed generation systems[C]// 41st Annual Conference of the IEEE Industrial Electronics Society,November 9-12,2015,Yokohama,Japan." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A virtual synchronous generator based inverter control method for distributed generation systems">
                                        <b>[13]</b>
                                         YAO G,LU Z,BENBOUZID M,et al.A virtual synchronous generator based inverter control method for distributed generation systems[C]// 41st Annual Conference of the IEEE Industrial Electronics Society,November 9-12,2015,Yokohama,Japan.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_14" title=" 陈凯雨.微电网变流器控制及电能质量研究[D].北京:北方工业大学,2018.CHEN Kaiyu.Research on converter control and power quality control in microgrid[D].Beijing:North China of University Technology,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018180413.nh&amp;v=MDY3NTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIvSlZGMjZGckt3SHRYTnJKRWJQSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈凯雨.微电网变流器控制及电能质量研究[D].北京:北方工业大学,2018.CHEN Kaiyu.Research on converter control and power quality control in microgrid[D].Beijing:North China of University Technology,2018.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_15" title=" 王瑞琪.分布式发电与微网系统多目标优化设计与协调控制研究[D].济南:山东大学,2013.WANG Ruiqi.Research on multi-objective optimization design and coordination control of distributed generation and microgrid[D].Jinan:Shandong University,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013219256.nh&amp;v=MDQxMjJDVVI3cWZadVp0RnlIaFZiL0pWRjI2SGJHNUY5UEpxWkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王瑞琪.分布式发电与微网系统多目标优化设计与协调控制研究[D].济南:山东大学,2013.WANG Ruiqi.Research on multi-objective optimization design and coordination control of distributed generation and microgrid[D].Jinan:Shandong University,2013.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_16" title=" 钟庆昌.虚拟同步机与自主电力系统[J].中国电机工程学报,2017,37(2):336-349.ZHONG Qingchang.Virtual synchronous machines and autonomous power systems[J].Proceedings of the CSEE,2017,37(2):336-349." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702002&amp;v=MTU4MTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pQeXJQYmJHNEg5Yk1yWTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         钟庆昌.虚拟同步机与自主电力系统[J].中国电机工程学报,2017,37(2):336-349.ZHONG Qingchang.Virtual synchronous machines and autonomous power systems[J].Proceedings of the CSEE,2017,37(2):336-349.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_17" title=" 陈杰,申朋朋,魏涛,等.非理想电网条件下的同步逆变器控制策略[J].电力系统自动化,2018,42(9):127-133.DOI:10.7500/AEPS20171114008.CHEN Jie,SHEN Pengpeng,WEI Tao,et al.Control scheme for synchronverters under non-ideal grid condition[J].Automation of Electric Power Systems,2018,42(9):127-133.DOI:10.7500/AEPS20171114008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809017&amp;v=MzI2OTF0RnlIaFZiL0pJU0hUZXJHNEg5bk1wbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈杰,申朋朋,魏涛,等.非理想电网条件下的同步逆变器控制策略[J].电力系统自动化,2018,42(9):127-133.DOI:10.7500/AEPS20171114008.CHEN Jie,SHEN Pengpeng,WEI Tao,et al.Control scheme for synchronverters under non-ideal grid condition[J].Automation of Electric Power Systems,2018,42(9):127-133.DOI:10.7500/AEPS20171114008.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_18" title=" ESCH J,K&#214;NINGS T,DING S X,Optimal performance tuning of a PI-controller for an integrator plant with uncertain parameters as a convex optimisation problem[C]// 52nd IEEE Conference on Decision and Control,December 10-13,2013,Firenze,Italy:1977-1982." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal performance tuning of a pi-controller for an integrator plant with uncertain parameters as a convex optimization problem">
                                        <b>[18]</b>
                                         ESCH J,K&#214;NINGS T,DING S X,Optimal performance tuning of a PI-controller for an integrator plant with uncertain parameters as a convex optimisation problem[C]// 52nd IEEE Conference on Decision and Control,December 10-13,2013,Firenze,Italy:1977-1982.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_19" title=" DING S X,YANG G,ZHANG P,et al.Feedback control structures,embedded residual signals,and feedback control schemes with an integrated residual access[J].IEEE Transactions on Control System,2010,18(2):352-367." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Feedback control structures, embedded residual signals, and feedback control schemes with an integrated residual access">
                                        <b>[19]</b>
                                         DING S X,YANG G,ZHANG P,et al.Feedback control structures,embedded residual signals,and feedback control schemes with an integrated residual access[J].IEEE Transactions on Control System,2010,18(2):352-367.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_20" title=" DING S X.Data-driven design of fault diagnosis and fault-tolerant control systems[M].London,UK:Springer,2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data-driven design of fault diagnosis and fault-tolerant control systems">
                                        <b>[20]</b>
                                         DING S X.Data-driven design of fault diagnosis and fault-tolerant control systems[M].London,UK:Springer,2014.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_21" title=" WANG C,YANG P,YE C,et al.Voltage control strategy for three/single phase hybrid multimicrogrid[J].IEEE Transactions on Energy Conversion,2016,31(4):1498-1509." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage control strategy for three/single phase hybrid multimicrogrid">
                                        <b>[21]</b>
                                         WANG C,YANG P,YE C,et al.Voltage control strategy for three/single phase hybrid multimicrogrid[J].IEEE Transactions on Energy Conversion,2016,31(4):1498-1509.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-24 10:01</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),210-222 DOI:10.7500/AEPS20190118001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于小信号稳定性分析的含<b>VSG</b>微电网电能质量主动控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AE%9D%E7%BE%A4&amp;code=27249612&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张宝群</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E9%95%BF%E6%96%8C&amp;code=28009428&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡长斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E9%BE%99%E9%A3%9E&amp;code=34976229&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马龙飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%AB%E6%88%90&amp;code=34976230&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宫成</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%8C%97%E4%BA%AC%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=1000495&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网北京市电力公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E6%96%B9%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E6%8E%A7%E5%88%B6%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0226398&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北方工业大学电气与控制工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为提高分布式电源电力电子变换装置的利用率,实现变流器的功率控制,提高电能质量,文中提出一种基于小信号稳定性分析的含虚拟同步发电机(VSG)微电网的电能质量主动控制策略,在原有双闭环控制器基础上,设计参数化控制器进行谐波抑制,实现控制性能指标的改进。首先,建立基于微电网拓扑的VSG小信号模型,并分析VSG控制过程的稳定性。其次,设计了基于鲁棒观测器的控制器,以电能质量性能指标跟踪误差最小为目标函数,利用优化方法对跟踪误差进行逐步最优求解。通过MATLAB/Simulink对所提控制策略进行仿真,结果表明:所提出的方法实现了变流器鲁棒控制和电能质量治理,性能改善作用明显。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E5%90%8C%E6%AD%A5%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟同步发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%8F%E4%BF%A1%E5%8F%B7%E7%A8%B3%E5%AE%9A%E6%80%A7%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">小信号稳定性分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E8%A7%82%E6%B5%8B%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒观测器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A2%AF%E5%BA%A6%E4%B8%8B%E9%99%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梯度下降;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%83%BD%E8%B4%A8%E9%87%8F%E4%B8%BB%E5%8A%A8%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电能质量主动控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张宝群（1982—），男，通信作者，博士，高级工程师，主要研究方向：电力系统及其自动化、新能源技术。E-mail:davehilbert@163.com;
                                </span>
                                <span>
                                    胡长斌（1982—），男，博士，副教授，主要研究方向：微网关键控制技术。E-mail:changbinlove@163.com;
                                </span>
                                <span>
                                    马龙飞（1987—），男，硕士，高级工程师，主要研究方向：电力系统及其自动化、新能源技术。E-mail:malongfei1987@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-18</p>

            </div>
                    <h1><b>Active Power Quality Control for Microgrid with Virtual Synchronous Generator Based on Small-signal Stability Analysis</b></h1>
                    <h2>
                    <span>ZHANG Baoqun</span>
                    <span>HU Changbin</span>
                    <span>MA Longfei</span>
                    <span>GONG Cheng</span>
            </h2>
                    <h2>
                    <span>State Grid Beijing Electric Power Company</span>
                    <span>School of Electrical and Control Engineering, North China University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to improve the utilization rate of power electronic converter of distributed generator and realize the power control of converters, and improve the power quality, this paper proposes an active power quality control strategy for microgrid with virtual synchronous generator based on small-signal stability analysis. Based on the original dual closed-loop controller, a parameterized controller is designed for harmonic suppression, which improves the control performance indices. Firstly, a small-signal model of virtual synchronous generator(VSG) based on the topology of microgrid is established, and the stability in the control process of VSG is analyzed. Secondly, a controller based on robust observer is designed. Taking the minimum tracking error of performance index of power quality as the objective function, the tracking error is solved by the optimization method step by step. Finally, the control strategy is simulated on MATLAB/Simulink. The results show that the proposed method achieves robust control and power quality control of the converter, and has obvious performance improvement.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20synchronous%20generator(VSG)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual synchronous generator(VSG);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=small-signal%20stability%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">small-signal stability analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20observer&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust observer;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=gradient%20decline&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">gradient decline;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20power%20quality%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active power quality control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-18</p>
                            </div>


        <!--brief start-->
                        <h3 id="45" name="45" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="46">随着分布式电源在电网中所占的容量比例不断增大,电力电子装置和非线性负荷的大量接入,电压波动、三相不平衡等电能质量问题日益突出<citation id="257" type="reference"><link href="215" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。分布式电源的惯性较小,其内部或外部电网发生的故障或操作会使系统的运行状态发生变化,这些电能质量带来的扰动问题给电网可靠性和稳定性带来很大威胁<citation id="258" type="reference"><link href="217" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="47">虚拟同步发电机(VSG)考虑同步发电机(SG)的转动惯量和阻尼特性,可以维持小惯性微电网系统频率稳定<citation id="259" type="reference"><link href="219" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。大规模分布式电源接入电网,系统之间如果缺乏足够的阻尼,同步互联系统受扰动后容易失稳。同时,<i>dq</i>旋转坐标系下的比例—积分(PI)控制器对周期性干扰的抑制效果欠佳,输出电能质量较差。如何利用分布式电源变流器抑制系统内的电能质量问题,使VSG接入电网后既具有良好的惯性特征,又能主动改善系统的抗干扰能力,提高系统的鲁棒性,是非常值得关注的问题<citation id="260" type="reference"><link href="221" rel="bibliography" /><link href="223" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">文献<citation id="268" type="reference">[<a class="sup">6</a>]</citation>分频采集系统电压,分析了谐波电压产生的因素,但没有提出主动改善电能质量的方法。文献<citation id="269" type="reference">[<a class="sup">7</a>]</citation>针对现有的具有谐波补偿功能的光伏逆变器只能就近补偿本地非线性负载谐波,无法参与电网谐波治理及谐波治理贡献难以衡量的问题,研究了一种具有低次谐波抑制功能的虚拟电阻型光伏逆变器。文献<citation id="270" type="reference">[<a class="sup">8</a>]</citation>提出了一种基于观测器的电压优化控制策略,使用反馈控制项使系统的误差收敛到零,应用补偿项在扰动及不确定作用下对系统进行补偿。文献<citation id="271" type="reference">[<a class="sup">9</a>]</citation>在不改变发电装置原有控制的前提下设计了VSG控制策略,提高了可再生能源并网稳定性,但需在并网点处增设统一电能质量调节器,增大了系统运行成本,降低了系统的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="49">针对上述问题,为了从源头主动改善微源电能质量,本文对含VSG<citation id="261" type="reference"><link href="233" rel="bibliography" /><link href="235" rel="bibliography" /><link href="237" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>的微电网的电能质量主动优化控制展开研究。首先,充分考虑了微电网网络动态特性,建立微电网中VSG和双闭环PI控制器小信号模型,为后续加入电能质量主动控制策略后系统小信号模型的建立提供支撑,证明了该控制策略不影响系统的稳定性。在VSG电压源型逆变器传统双闭环PI控制器基础上,提出一种基于小信号稳定性分析的含VSG微电网的电能质量主动控制策略,设计补偿参数矩阵对双闭环控制信号进行补偿,以跟踪误差和控制器输出的平方加权和为目标函数<citation id="262" type="reference"><link href="235" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>并用梯度下降法求解控制器,既保证误差足够小,又能避免输出过大。在保证原系统稳定性并不影响原闭环控制追踪性能的前提下,实现变流器鲁棒控制。该方法提高了变流器在谐波以及不平衡负载接入扰动作用后的抗干扰能力,改善了系统的动态性能,充分整合了变流器容量资源,既可降低系统的投资成本,减小系统体积,又能在实现功率输出的同时具有主动电能质量综合治理功能。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag">1 VSG小信号建模</h3>
                <div class="p1">
                    <p id="50">基于VSG控制的交流微电网结构如图1所示,其中PWM表示脉宽调制,PCC表示公共连接点。本文在VSG的基础上设计了补偿参数矩阵对双闭环控制信号进行补偿,如图1中蓝色虚线框所示。系统受扰动后容易发生振荡,甚至失稳,因此需分析系统的小信号稳定性<citation id="263" type="reference"><link href="239" rel="bibliography" /><link href="241" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。判断系统小信号稳定的流程如附录A图A1所示。</p>
                </div>
                <div class="area_img" id="51">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于VSG控制的交流微电网结构" src="Detail/GetImg?filename=images/DLXT201923026_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于VSG控制的交流微电网结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 AC microgrid structure based on VSG control</b></p>

                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1 VSG</b>功率环小信号建模</h4>
                <div class="p1">
                    <p id="53">根据VSG控制基本原理<citation id="264" type="reference"><link href="241" rel="bibliography" /><link href="243" rel="bibliography" /><link href="245" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>可知:采用有功功率环对同步发电机的机械特性进行模拟;采用无功功率环模拟同步发电机的励磁特性,如式(1)所示。</p>
                </div>
                <div class="area_img" id="54">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_05400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="56">式中:<i>J</i>和<i>K</i>分别为转动惯量和励磁系数;<i>T</i><sub>s0</sub>和<i>T</i><sub>e</sub>分别为预先设定的转矩和实际转矩;<i>D</i><sub>p</sub>和<i>D</i><sub>q</sub>分别为有功和无功下垂系数;<i>ω</i>和<i>ω</i><sub>n</sub>分别为角速度及其额定值;<i>P</i><sub>s0</sub>和<i>P</i><sub>e</sub>分别为预先设定的有功功率和实际有功功率;<i>Q</i><sub>s0</sub>和<i>Q</i><sub>e</sub>分别为预先设定的无功功率和实际无功功率;<i>U</i><sub>o</sub>和<i>U</i><sub>n</sub>分别为输出电压和额定电压;<i>E</i>为机端电动势。</p>
                </div>
                <div class="p1">
                    <p id="57">各微源的旋转角度<i>θ</i>如式(2)所示。</p>
                </div>
                <div class="p1">
                    <p id="58"><i>θ</i>=∫(<i>ω</i>-<i>ω</i><sub>com</sub>)d<i>t</i>      (2)</p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>ω</i><sub>com</sub>为公共参考坐标系下的旋转角速度。</p>
                </div>
                <div class="p1">
                    <p id="60">对模型进行线性化处理,其小信号模型方程如式(3)所示。</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>θ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>p</mtext></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>θ</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>ω</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>E</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>p</mtext></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>ω</mtext></mrow></msub><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>ω</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>r</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>ω</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>θ</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>ω</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>E</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式(3)为VSG功率环模型,其中:Δ<i><b>i</b></i><sub>lf,</sub><sub><i>dq</i></sub>,Δ<i><b>u</b></i><sub>of,</sub><sub><i>dq</i></sub>和Δ<i><b>i</b></i><sub>of,</sub><sub><i>dq</i></sub>分别为VSG的电感电流变化量、输出电压变化量和输出电流变化量;Δ<i>θ</i>,Δ<i>ω</i>,Δ<i>E</i>分别为预并网控制相角差、旋转角速度补偿量和电压补偿量;Δ<i><b>u</b></i><sub>or,</sub><sub><i>dq</i></sub>为VSG的端电压;Δ<i>ω</i><sub>com</sub>为<i>ω</i><sub>com</sub>的变化量;矩阵<i><b>A</b></i><sub>p</sub>,<i><b>B</b></i><sub>p</sub>,<i><b>B</b></i><sub>pω</sub>具体表达式参见附录B式(B1);矩阵<i><b>C</b></i><sub>pω</sub>和<i><b>C</b></i><sub>pu</sub>具体表达式参见附录B式(B2)。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2</b> 滤波器和控制器建模</h4>
                <div class="p1">
                    <p id="64">建立LC电路微分方程模型,线性化后如式(4)所示。</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">i</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">u</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">i</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext><mn>2</mn></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>C</mtext><mn>3</mn></mrow></msub><mtext>Δ</mtext><mi>ω</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:矩阵<i><b>A</b></i><sub>LC</sub>,<i><b>B</b></i><sub>LC1</sub>,<i><b>B</b></i><sub>LC2</sub>,<i><b>B</b></i><sub>LC3</sub>的具体表达式参见附录B式(B3);Δ<i><b>u</b></i><sub>bf,</sub><sub><i>dq</i></sub>为系统PCC处的电压变化量。</p>
                </div>
                <div class="p1">
                    <p id="67">采用标准PI控制器控制系统电压,令</p>
                </div>
                <div class="area_img" id="68">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_06800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="70">式中:ϕ<sub><i>d</i></sub>和ϕ<sub><i>q</i></sub>分别为电压外环<i>d</i>轴、<i>q</i>轴状态变量;<i>u</i><sub>o,</sub><sub><i>d</i></sub>和<i>u</i><sub>o,</sub><sub><i>q</i></sub>分别为逆变器输出电压的<i>d</i>轴、<i>q</i>轴分量;<i>u</i><sup>*</sup><sub>o,</sub><sub><i>d</i></sub>和<i>u</i><sup>*</sup><sub>o,</sub><sub><i>q</i></sub>分别为电压外环输入电压的<i>d</i>轴、<i>q</i>轴分量的参考值。</p>
                </div>
                <div class="p1">
                    <p id="71">电压外环方程如下:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>d</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>q</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>u</mtext></mrow></msub><mo stretchy="false">(</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi></mrow><mo>*</mo></msubsup><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>u</mtext></mrow></msub><mtext>ϕ</mtext><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>q</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>q</mi></mrow></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>u</mtext></mrow></msub><mo stretchy="false">(</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>q</mi></mrow><mo>*</mo></msubsup><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>q</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>u</mtext></mrow></msub><mtext>ϕ</mtext><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>i</i><sup>*</sup><sub>l,</sub><sub><i>d</i></sub>和<i>i</i><sup>*</sup><sub>l,</sub><sub><i>q</i></sub>分别为电压外环输出电流的<i>d</i>轴、<i>q</i>轴分量的参考值;<i>i</i><sub>o,</sub><sub><i>d</i></sub>和<i>i</i><sub>o,</sub><sub><i>q</i></sub>分别为逆变器输出电流的<i>d</i>轴、<i>q</i>轴分量;<i>C</i><sub>f</sub>为微源系统电容;<i>K</i><sub>p,u</sub>和<i>K</i><sub>i,u</sub>分别为电压环的比例系数和积分系数。</p>
                </div>
                <div class="p1">
                    <p id="74">对式(6)进行线性化整理,如式(7)表示。</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mtext>ϕ</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mn>2</mn></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>u</mtext></msub><mtext>Δ</mtext><mtext>ϕ</mtext><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mn>2</mn></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:Δ<i><b>u</b></i><sup>*</sup><sub>o,</sub><sub><i>dq</i></sub>为电压外环输入电压参考值的变化量;Δ<i><b>i</b></i><sub>l,</sub><sub><i>dq</i></sub>为线性化后的逆变器输出电流的变化量;Δ<i><b>u</b></i><sub>o,</sub><sub><i>dq</i></sub>为逆变器输出电压的变化量;Δ<i><b>i</b></i><sub>o,</sub><sub><i>dq</i></sub>为逆变器输出电流的变化量;Δϕ<sub><i>dq</i></sub>为电压控制环状态变量的变化值;矩阵<i><b>B</b></i><sub>u1</sub>,<i><b>B</b></i><sub>u2</sub>,<i><b>C</b></i><sub>u</sub>,<i><b>D</b></i><sub>u1</sub>,<i><b>D</b></i><sub>u2</sub>的具体表达式见附录B式(B4);上标*表示对应变量的参考值。</p>
                </div>
                <div class="p1">
                    <p id="77">同理,电流控制环引入状态变量<i>γ</i><sub><i>d</i></sub>和<i>γ</i><sub><i>q</i></sub>,如式(8)所示。</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">式中:<i>i</i><sub>l,</sub><sub><i>d</i></sub>和<i>i</i><sub>l,</sub><sub><i>q</i></sub>分别为线性化后逆变器输出电流的<i>d</i>轴、<i>q</i>轴分量。</p>
                </div>
                <div class="p1">
                    <p id="81">电流内环的控制环节方程如式(9)所示。</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mi>d</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>q</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>d</mi></mrow><mo>*</mo></msubsup><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>c</mtext></mrow></msub><mi>γ</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mi>q</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>q</mi></mrow><mo>*</mo></msubsup><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>q</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mtext>c</mtext></mrow></msub><mi>γ</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>u</i><sup>*</sup><sub>i,</sub><sub><i>d</i></sub>和<i>u</i><sup>*</sup><sub>i,</sub><sub><i>q</i></sub>分别为电流内环输出电流的<i>d</i>轴、<i>q</i>轴分量的参考值;<i>L</i><sub>f</sub>为微电网系统的电感;<i>K</i><sub>p,c</sub>和<i>K</i><sub>i,c</sub>分别为电流环的比例系数和积分系数。</p>
                </div>
                <div class="p1">
                    <p id="84">线性化后电流内环的小信号状态方程如式(10)所示。</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">γ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext>Δ</mtext><mi mathvariant="bold-italic">γ</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Δ</mi><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mrow><mtext>i</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">γ</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Δ</mi><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mo>,</mo><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:Δ<i>γ</i><sub><i>dq</i></sub>为电流控制环状态变量的变化值;Δ<i><b>i</b></i><sup>*</sup><sub>l,</sub><sub><i>dq</i></sub>和Δ<i><b>i</b></i><sup>*</sup><sub>lf,</sub><sub><i>dq</i></sub>分别为线性化的逆变器输出电流参考值的变化量和VSG的电感电流参考值的变化量;矩阵<i><b>B</b></i><sub>c1</sub>,<i><b>B</b></i><sub>c2</sub>,<i><b>C</b></i><sub>c</sub>,<i><b>D</b></i><sub>c1</sub>,<i><b>D</b></i><sub>c2</sub>的具体表达式见附录B式(B5)。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>1.3 VSG</b>逆变器小信号模型</h4>
                <div class="p1">
                    <p id="88">整理上述方程,可得:</p>
                </div>
                <div class="area_img" id="89">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="91">式中:状态变量矩阵Δ<i><b>x</b></i><sub>inv</sub>=[Δ<i>θ</i>,Δ<i>ω</i>,Δ<i>E</i>,Δϕ<sub><i>dq</i></sub>,Δ<i>γ</i><sub><i>dq</i></sub>,Δ<i><b>i</b></i><sub>lf,</sub><sub><i>dq</i></sub>,Δ<i><b>u</b></i><sub>of,</sub><sub><i>dq</i></sub>,Δ<i><b>i</b></i><sub>of,</sub><sub><i>dq</i></sub>];矩阵<i><b>A</b></i><sub>inv</sub>,<i><b>B</b></i><sub>inv</sub>,<i><b>B</b></i><sub>ω</sub>的具体表达式参见附录B式(B6);矩阵<i><b>C</b></i><sub>invω</sub>和<i><b>C</b></i><sub>invc</sub>的具体表达式参见附录B式(B7)。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>1.4</b> 线路、负载小信号模型</h4>
                <div class="p1">
                    <p id="93">将线路、负载等效为RL串联电路,有</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">i</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mtext>Δ</mtext><mi>ω</mi></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="95">式中:Δ<i><b>i</b></i><sub><i>dq</i></sub>和Δ<i><b>u</b></i><sub><i>dq</i></sub>分别为线路电流和电压变化量;矩阵<i><b>A</b></i><sub>load</sub>,<i><b>B</b></i><sub>1,load</sub>,<i><b>B</b></i><sub>2,load</sub>的具体表达式参见附录B式(B8)。</p>
                </div>
                <div class="p1">
                    <p id="96">令参数<i>R</i><sub>vn</sub>等效原状态空间的输入,如式(13)所示。</p>
                </div>
                <div class="area_img" id="97">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_09700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="99">式中:<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>分别为系统输出电流的<i>d</i>轴、<i>q</i>轴分量;<i>u</i><sub>b,</sub><sub><i>d</i></sub>和<i>u</i><sub>b,</sub><sub><i>q</i></sub>分别为系统输出电压的<i>d</i>轴、<i>q</i>轴分量。</p>
                </div>
                <div class="p1">
                    <p id="100">假定负载恒定,考虑虚拟阻抗,VSG控制逆变器的小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>s</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>s</mtext></mrow></msub></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:Δ<i><b>x</b></i><sub>mgs</sub>的具体表达式见附录B式(B9);<i><b>A</b></i><sub>mgs</sub>为状态矩阵,具体表达式见附录B式(B10)。</p>
                </div>
                <div class="p1">
                    <p id="103">同理,分频控制逆变器的小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>h</mtext><mtext>w</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>h</mtext><mtext>w</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>h</mtext><mtext>w</mtext></mrow></msub></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:Δ<i><b>x</b></i><sub>mghw</sub>的具体表达式见附录B式(B11);<i><b>A</b></i><sub>mghw</sub>的具体表达式见附录B式(B12)。</p>
                </div>
                <div class="p1">
                    <p id="106">同理,分频控制系统的整体小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>t</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>g</mtext><mtext>t</mtext></mrow></msub></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="108">式中:Δ<i><b>x</b></i><sub>mgt</sub>为分频控制系统的逆变器输出状态分量;<i><b>A</b></i><sub>mgt</sub>为分频控制系统的逆变器状态矩阵。</p>
                </div>
                <div class="p1">
                    <p id="109">开展VSG小信号分析是为了确定其在工作点附近的稳定性,并完成后期的电能质量主动控制,达到在不改变原控制器参数和结构的基础上,辅助增加系统的电能质量治理能力。</p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>2</b> 含<b>VSG</b>微电网的电能质量主动控制策略</h3>
                <div class="p1">
                    <p id="111">通过以上推导获取VSG小信号工作点的稳定特征,以此使用基于鲁棒观测器的VSG开展电能质量主动控制,其思路是根据残差和扰动的敏感关系,保证在不改变原系统稳定控制的基础上,通过对鲁棒观测器开展参数化矩阵优化设计,增强变流器对负荷频繁切换和非线性负荷引起的谐波、不平衡等电能质量问题的抑制能力<citation id="265" type="reference"><link href="247" rel="bibliography" /><link href="249" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="112">文献<citation id="272" type="reference">[<a class="sup">19</a>]</citation>证明了在附录A图A2所示的原控制器稳定的条件下,加入控制器<i><b>K</b></i>能够保证系统的稳定性。如附录A图A3所示,在逆变器控制中加入控制器<i><b>K</b></i>(<i>z</i>),在原来的VSG双闭环反馈控制稳定的基础上,设计基于鲁棒观测器的控制器<i><b>K</b></i>(<i>z</i>)。在负荷频繁切换以及非线性负荷引起的谐波、不平衡等外部扰动作用下,当原有控制器的控制性能不能满足要求时,该设计方法无须改造原来的控制器<citation id="266" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,只须通过重新配置鲁棒观测器的控制器<i><b>K</b></i>(<i>z</i>),就能改善变流器输出的电压的抗干扰能力。</p>
                </div>
                <div class="p1">
                    <p id="113">附录A图A3中的被控对象<i><b>B</b></i>(<i>z</i>)为LC滤波器,在线性时不变多入多出系统中,<i><b>B</b></i>(<i>z</i>)具有最小的状态空间实现。假定原来的闭环控制系统具有适定性(解存在、唯一且数据有微小变化时解的改变量也很小),在现有的控制器<i><b>C</b></i>(<i>z</i>)结构中使用该电能质量主动控制策略,闭环控制系统内部稳定。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.1 VSG</b>鲁棒观测器模型</h4>
                <div class="p1">
                    <p id="115">基于上述控制策略,基于鲁棒观测器的电能质量主动控制结构如图2所示,其中DG表示分布式电源。</p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于鲁棒观测器的电能质量主动控制结构" src="Detail/GetImg?filename=images/DLXT201923026_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于鲁棒观测器的电能质量主动控制结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure of active power quality control based on robust observer</b></p>

                </div>
                <div class="p1">
                    <p id="117">鲁棒观测器的数学表达式为:</p>
                </div>
                <div class="area_img" id="118">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="120">式中:<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>d</mi><mi>q</mi></mrow></msub></mrow></math></mathml>为鲁棒观测器的状态向量;<i><b>r</b></i><sub><i>dq</i></sub>为输出向量;<i><b>u</b></i><sub><i>dq</i></sub>为鲁棒观测器的输入电压;<i><b>y</b></i><sub><i>dq</i></sub>为鲁棒观测器的输入向量;<i><b>A</b></i>,<i><b>B</b></i><sub>1</sub>,<i><b>L</b></i>,<i><b>C</b></i>为系数矩阵。</p>
                </div>
                <div class="p1">
                    <p id="121">该鲁棒观测器将控制器<i><b>K</b></i>(<i>z</i>)的控制信号作为输入,当负荷发生变化时,可以检测到变流器输出端的电压与估计值有偏差,所以产生残差信号。为构建闭环系统动态响应,鲁棒观测器的控制器<i><b>K</b></i>(<i>z</i>)考虑采用式(18)所示的离散时间状态空间实现。</p>
                </div>
                <div class="area_img" id="122">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="185">式中：x<sub>r</sub>为鲁棒观测器的控制器K(z）的状态向量；u<sub>r</sub>为控制器输出电压；r为鲁棒观测器输出向量；k为变流器性能指标最优时对应的控制参数；A<sub>r</sub>为稳定矩阵；B<sub>r</sub>为单位矩阵；C<sub>r</sub>和D<sub>r</sub>为矩阵K(z）需要设计的参数，具体见附录B式（B13）。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>2.2</b> 微电网电能质量谐波分析</h4>
                <div class="p1">
                    <p id="126">系统电压谐波计算公式如附录B式(B14)所示,通过瞬时无功理论,对其进行正序旋转坐标变换,其表达式如附录B式(B15)所示。</p>
                </div>
                <div class="p1">
                    <p id="127">传统的电压电流双闭环控制在<i>dq</i>轴上对直流量进行控制,以基波的<i>dq</i>分量建立坐标系,则高次谐波中的第<i>n</i>次正负序分量分别为第<i>n</i>-1次正序分量和第<i>n</i>+1次分量,三相不平衡的负序分量变为-2倍频分量。因此,在旋转的<i>dq</i>坐标系中基波量为直流量,谐波和不平衡扰动量为正弦量。采用传统的电压电流双闭环控制将不能达到原来期望的电压输出。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>2.3</b> 微电网电能质量主动控制</h4>
                <div class="p1">
                    <p id="129">本文所提的电能质量主动控制是将不平衡以及谐波电压的扰动作为影响变流器控制性能的关键参数,使用梯度下降法优化求解,得到合适的鲁棒观测器控制器<i><b>K</b></i>(<i>z</i>),实现变流器鲁棒控制。</p>
                </div>
                <div class="p1">
                    <p id="130">以性能指标函数跟踪误差最小为目标函数,选定目标函数如式(19)所示<citation id="267" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Ν</mi></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>n</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Ν</mi><mo>+</mo><mi>n</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mn>1</mn></mrow></munderover><mspace width="0.25em" /></mstyle><mo stretchy="false">(</mo><mi mathvariant="bold-italic">e</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mi>W</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi mathvariant="bold-italic">e</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">u</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mi>W</mi><msub><mrow></mrow><mtext>u</mtext></msub><mi mathvariant="bold-italic">u</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i><b>e</b></i>(<i>k</i>)为跟踪误差;<i><b>u</b></i>(<i>k</i>)为控制量;<i>n</i><sub>0</sub>为梯度下降优化的起始点;<i>N</i>为时间窗口;<i>W</i><sub>e</sub>≥0和<i>W</i><sub>u</sub>≥0分别为跟踪误差和控制量的权重系数。该指标能够在误差最小化的同时与控制器输出最小化之间进行权衡,通过调整加权矩阵<i><b>W</b></i>来实现。</p>
                </div>
                <div class="p1">
                    <p id="133">为了获得使目标函数最小化对应的参数<i>k</i>,梯度的表达式为:</p>
                </div>
                <div class="area_img" id="134">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="136">参数<i>k</i>的迭代公式如下:</p>
                </div>
                <div class="area_img" id="137">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="139">式中:<i>Γ</i>为迭代步长;下标<i>j</i>代表迭代次数;<i>k</i><sub>0</sub>为<i>k</i>的初值。本文选用固定常数步长进行迭代计算。</p>
                </div>
                <div class="p1">
                    <p id="140">综合以上公式可以得到参考信号<i><b>w</b></i><sub><i>k</i></sub>与残差信号<i><b>r</b></i><sub><i>k</i></sub>作为输入,跟踪误差<i><b>e</b></i>(<i>k</i>)与控制量<i><b>u</b></i>(<i>k</i>)作为输出,并对<i><b>e</b></i>(<i>k</i>)和<i><b>u</b></i>(<i>k</i>)进行求解。式(18)中的<i><b>C</b></i><sub><i><b>r</b></i></sub>和<i><b>D</b></i><sub><i><b>r</b></i></sub>矩阵包含未知参量<i>k</i><sub>c</sub>和<i>k</i><sub>d</sub>,分别对<i><b>C</b></i><sub><i><b>r</b></i></sub>和<i><b>D</b></i><sub><i><b>r</b></i></sub>矩阵行向量(列向量)求导,得到跟踪误差<i><b>e</b></i>(<i>k</i>)与控制量<i><b>u</b></i>(<i>k</i>)的梯度公式,并代入梯度表达式(18),即可求出<i><b>K</b></i>(<i>z</i>),进而实现本文的微电网主动电能质量控制。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>3</b> 仿真分析与验证</h3>
                <div class="p1">
                    <p id="142">根据图1所示的微电网网络拓扑,利用MATLAB/Simulink仿真软件对VSG相关实验进行仿真,系统实验参数如附录A表A1所示,并且分析小信号模型参数变化对稳定性的影响。同时将鲁棒观测器及其控制器对负载波动、电能质量治理方面的效果进行了解释说明。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>3.1 加入电能质量主动控制策略的系统小信号稳定性分析</b></h4>
                <div class="p1">
                    <p id="144">采用本文所建立的加入电能质量主动控制策略后的系统小信号模型对系统特征根进行分析,目的是验证该控制策略不影响系统稳定性。利用根轨迹法,分析控制器参数变化对系统稳定性的影响程度,为该控制策略下如何选取控制器参数并满足系统稳定性提供依据,结果如附录A图A4、图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="145">附录A图A4为该电能质量主动控制策略下,系统根轨迹随<i>K</i><sub>p,u</sub>变化的趋势图。当<i>K</i><sub>p,u</sub>增大时,特征根向远离实轴的方向移动,系统稳定;当<i>K</i><sub>p,u</sub>过大时,系统发生振荡甚至失稳。附录A图A5为系统根轨迹随<i>K</i><sub>i,u</sub>变化的趋势图。当<i>K</i><sub>i,u</sub>增大时,系统特征根向实轴移动,稳定性减弱但保持稳定。</p>
                </div>
                <div class="p1">
                    <p id="146">附录A图A6为系统根轨迹随<i>K</i><sub>p,c</sub>变化的趋势图,图A7为系统根轨迹随<i>K</i><sub>i,c</sub>变化的趋势图,可以看出,电流环参数对系统快速性影响较大。</p>
                </div>
                <div class="p1">
                    <p id="147">附录A图A8和图A9分别是小信号模型主导特征根分布图和含电能质量主动控制策略的主导特征根分布图。由图A8可知,在原控制结构以及所给参数下系统主导特征根均分布在左半平面,满足小信号稳定性。由图A9可以看出,加入本文所提电能质量主动控制策略以后系统主导特征根发生改变,但系统特征根仍然分布在左半平面,因此本文所提电能质量主动控制策略不改变系统的稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>3.2 </b><i><b>dq</b></i>正序旋转坐标轴上阶跃扰动的消除</h4>
                <div class="p1">
                    <p id="149">采用加减载的方式验证本文所提出的电能质量主动控制策略对<i>dq</i>轴正序旋转坐标轴上阶跃扰动的消除作用。在<i>t</i>=1 s时,负载由2 kW突变至8 kW;在<i>t</i>=2 s时,负载由8 kW突变至2 kW。按照上述规律,负载以0.5 Hz的频率频繁投切,对电能质量主动控制策略的效果进行仿真,结果如附录A图A10所示。从该图可知,实施本文所提出的电能质量控制策略后,<i>d</i>轴电压波动可从阶跃跳动优化至稳定状态。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.3</b> 谐波仿真分析</h4>
                <div class="p1">
                    <p id="151">图3为0.5 s时2种控制算法的快速傅里叶变换(FFT)分析对比,在0.5 s时由于有负载突增,系统电压将会产生较大的畸变,传统算法的总谐波畸变率(THD)为2.82%,而本文所提电能质量主动控制策略的THD为0.45%。该仿真验证了本文所提电能质量主动控制策略在负载突变过程中电压能够更快地恢复。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 FFT分析对比" src="Detail/GetImg?filename=images/DLXT201923026_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 FFT分析对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison of FFT analysis</b></p>

                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.4</b> 不平衡仿真分析</h4>
                <div class="p1">
                    <p id="154">本文搭建的仿真模型中,包含VSG、非线性负载和线性负载。其中,假定VSG、非线性负载和线性负载功率因数均为1,有功功率分别是30,8,10 kW。</p>
                </div>
                <div class="p1">
                    <p id="155">实验1未施加本文所提出的电能质量主动控制策略,实验2施加了本文提出的电能质量主动控制策略,比较2种实验条件下PCC处的谐波情况。</p>
                </div>
                <div class="p1">
                    <p id="156">图4、图5对比了实验1和实验2的PCC处的三相电压不平衡和谐波情况。实验1中THD为7.68%&gt;5%,不满足并网要求,实验2中THD为4.32%&lt;5%,控制稳定时,可以在FFT分析中看出5次、7次谐波分量得到了有效抑制。通过实验验证了本文所提电能质量主动控制策略具有良好的动态性能。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三相电压不平衡波形" src="Detail/GetImg?filename=images/DLXT201923026_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三相电压不平衡波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Waveforms of unbalanced three-phase voltage</b></p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 谐波FFT分析波形" src="Detail/GetImg?filename=images/DLXT201923026_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 谐波FFT分析波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Waveforms of FFT analysis for harmonic</b></p>

                </div>
                <h3 id="159" name="159" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="160">为充分利用VSG变流器控制系统,使其在提供有功功率的同时,又可以辅助补偿微电网系统电能质量的扰动,本文提出基于小信号稳定性分析的含VSG微电网电能质量主动控制策略。VSG的小信号模型的有效建立,为进一步的稳定性分析提供基础。设计了基于鲁棒观测器的控制器,对矩阵进行最优求解,在不改变原控制器参数和结构的前提下,最终实现了控制器动态性能提升。理论分析和仿真结果表明,所提出的控制策略能对微电网电能质量进行补偿,使系统实现了功能复用。本文所提出的控制方式是在<i>dq</i>轴上分别进行补偿,对直流变流器的模型分析可类比于对交流变流器中单个的<i>d</i>轴或<i>q</i>轴模型的分析,因此本文的控制方式还可用于基于双向DC/DC变流器、Buck变流器的直流微电网的电能质量控制。</p>
                </div>
                <div class="p1">
                    <p id="161">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="186" name="186" class="anchor-tag">附录A</h3>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 交流微电网小信号稳定的流程图" src="Detail/GetImg?filename=images/DLXT201923026_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 交流微电网小信号稳定的流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart for small signal stability of ac microgrid</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 基于鲁棒观测器的控制结构图" src="Detail/GetImg?filename=images/DLXT201923026_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 基于鲁棒观测器的控制结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Control Architecture chart Based on Residual Generator</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 基于鲁棒观测器电能质量主动控制策略" src="Detail/GetImg?filename=images/DLXT201923026_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 基于鲁棒观测器电能质量主动控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Active Power Quality Control Strategy Based on Residual Generator</p>

                </div>
                <div class="area_img" id="190">
                                            <p class="img_tit">
                                                表A1 系统实验参数
                                                    <br />
                                                Table A1 System experimental parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923026_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 系统实验参数" src="Detail/GetImg?filename=images/DLXT201923026_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 基波电压比例系数Kpu根轨迹" src="Detail/GetImg?filename=images/DLXT201923026_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 基波电压比例系数K<sub>pu</sub>根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Root locus of fundamental voltage proportional coefficient Kpu</p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 基波电压积分系数Kiu根轨迹" src="Detail/GetImg?filename=images/DLXT201923026_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 基波电压积分系数K<sub>iu</sub>根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Root locus of fundamental voltage integral coefficient Kiu</p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 基波电流比例系数Kpc根轨迹" src="Detail/GetImg?filename=images/DLXT201923026_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 基波电流比例系数K<sub>pc</sub>根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Root locus of fundamental current proportional coefficient Kpc</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 基波电流积分系数Kic根轨迹" src="Detail/GetImg?filename=images/DLXT201923026_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 基波电流积分系数K<sub>ic</sub>根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Root locus of fundamental current integral coefficient Kic</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 小信号模型主导特征根分布图" src="Detail/GetImg?filename=images/DLXT201923026_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 小信号模型主导特征根分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Small signal model dominates feature root distribution map</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 含电能质量主动控制法主导特征根分布图" src="Detail/GetImg?filename=images/DLXT201923026_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 含电能质量主动控制法主导特征根分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Active control method with power quality dominates the characteristic root distribution map</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923026_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 d轴电压波动" src="Detail/GetImg?filename=images/DLXT201923026_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 d轴电压波动  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923026_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 d axis voltage fluctuation</p>

                </div>
                <h3 id="198" name="198" class="anchor-tag">附录B</h3>
                <div class="area_img" id="199">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="200">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="201">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="202">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="203">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="206">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="207">式中：R为负载等效电阻；L为负载等效电抗；I<sub>dq</sub>为系统负载电流</p>
                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="210">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="212">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923026_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923026001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923026&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="215">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809021&amp;v=MTMwMDhadVp0RnlIaFZiL0pJU0hUZXJHNEg5bk1wbzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 谢震,孟浩,张兴,等.基于定子虚拟阻抗的双馈风电机组虚拟同步控制策略[J].电力系统自动化,2018,42(9):157-163.DOI:10.7500/AEPS20170822002.XIE Zhen,MENG Hao,ZHANG Xing,et al.Virtual synchronous control strategy of DFIG-based wind turbines based on stator virtual impedance[J].Automation of Electric Power Systems,2018,42(9):157-163.DOI:10.7500/AEPS 20170822002.
                            </a>
                        </p>
                        <p id="217">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy Coordinative Optimization of Wind-Storage-Load Microgrids Based on Short-Term Prediction">

                                <b>[2]</b> HU Changbin,LUO Shanna,LI Zhengxi,et al.Energy coordinative optimization of wind-storage-load microgrids based on short-term prediction[J].Energies,2015,8(2):1505-1528.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGWZ201402019&amp;v=MjQ5ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYi9KSVNyY2RMRzRIOVhNclk5RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王成山,武震,李鹏.微电网关键技术研究[J].电工文摘,2014,29(2):59-68.WANG Chengshan,WU Zhen,LI Peng.Research on key technologies of microgrid[J].Electrician Abstracts,2014,29(2):59-68.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401008&amp;v=MDkyMjdmWnVadEZ5SGhWYi9KUHlyUGJiRzRIOVhNcm85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 杨新法,苏剑,吕志鹏,等.微电网技术综述[J].中国电机工程学报,2014,34(1):57-70.YANG Xinfa,SU Jian,LÜ Zhipeng,et al.Overview on micro-grid technology[J].Proceedings of the CSEE,2014,34(1):57-70.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809012&amp;v=MTUwMzMzenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pJU0hUZXJHNEg5bk1wbzlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 颜湘武,贾焦心,王德胜,等.虚拟同步发电机的并网功率控制及模式平滑切换[J].电力系统自动化,2018,42(9):91-99.DOI:10.7500/AEPS20171115021.YAN Xiangwu,JIA Jiaoxin,WANG Desheng,et al.Power control and smooth mode switchover for grid-connected virtual synchronous generators[J].Automation of Electric Power Systems,2018,42(9):91-99.DOI:10.7500/AEPS 20171115021.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201811010&amp;v=MTU3MTBadEZ5SGhWYi9KSVNyQmZiRzRIOW5Ocm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 涂春鸣,杨义,肖凡,等.非线性负载下微电网主逆变器输出侧电能质量控制策略[J].电工技术学报,2018,33(11):2486-2495.TU Chunming,YANG Yi,XIAO Fan,et al.The output side power quality control strategy for microgrid main inverter under nonlinear load[J].Transactions of China Electrotechnical Society,2018,33(11):2486-2495.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809015&amp;v=MzI1OTVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pJU0hUZXJHNEg5bk1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 凌毓畅,曾江,刘洋,等.具有低次谐波抑制功能的虚拟电阻型光伏逆变器[J].电力系统自动化,2018,42(9):114-119.DOI:10.7500/AEPS20170628005.LING Yuchang,ZENG Jiang,LIU Yang,et al.Virtual-resistance-type photovoltaic inverter with low-order harmonics suppression[J].Automation of Electric Power Systems,2018,42(9):114-119.DOI:10.7500/AEPS20170628005.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An observer-based optimal voltage control scheme for three-phase ups systems">

                                <b>[8]</b> KIM E K,MWASILU F,CHOI H H,et al.An observer-based optimal voltage control scheme for three-phase ups systems[J].IEEE Transactions on Industrial Electronics,2015,62(4):2073-2081.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MTY4ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pJU0hUZXJHNEg5bk1wbzlIWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李新,杨苒晨,邵雨亭,等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.LI Xin,YANG Ranchen,SHAO Yuting,et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems,2018,42(9):180-187.DOI:10.7500/AEPS20171115001.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data-driven design fault diagnosis fault-tolerant control system">

                                <b>[10]</b> DING S X.Data-driven design fault diagnosis fault-tolerant control system[M].New York,USA:Springer,2014.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time optimization of automatic control systems with application to BLDC motor test rig">

                                <b>[11]</b> LUO H,KRUEGER M,KOENINGS T,et al.Real-time optimization of automatic control systems with application to BLDC motor test rig[J].IEEE Transactions on Industrial Electronics,2017,64(5):4306-4314.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521026&amp;v=MjgxNDNUZXJHNEg5VE9ybzlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 郑天文,陈来军,陈天一,等.虚拟同步发电机技术及展望[J].电力系统自动化,2015,39(21):165-175.ZHENG Tianwen,CHEN Laijun,CHEN Tianyi,et al.Review and prospect of virtual synchronous generator technologies[J].Automation of Electric Power Systems,2015,39(21):165-175.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A virtual synchronous generator based inverter control method for distributed generation systems">

                                <b>[13]</b> YAO G,LU Z,BENBOUZID M,et al.A virtual synchronous generator based inverter control method for distributed generation systems[C]// 41st Annual Conference of the IEEE Industrial Electronics Society,November 9-12,2015,Yokohama,Japan.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018180413.nh&amp;v=MDk3NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pWRjI2RnJLd0h0WE5ySkViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈凯雨.微电网变流器控制及电能质量研究[D].北京:北方工业大学,2018.CHEN Kaiyu.Research on converter control and power quality control in microgrid[D].Beijing:North China of University Technology,2018.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013219256.nh&amp;v=MTcwMjRSN3FmWnVadEZ5SGhWYi9KVkYyNkhiRzVGOVBKcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王瑞琪.分布式发电与微网系统多目标优化设计与协调控制研究[D].济南:山东大学,2013.WANG Ruiqi.Research on multi-objective optimization design and coordination control of distributed generation and microgrid[D].Jinan:Shandong University,2013.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702002&amp;v=Mjk2NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYi9KUHlyUGJiRzRIOWJNclk5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 钟庆昌.虚拟同步机与自主电力系统[J].中国电机工程学报,2017,37(2):336-349.ZHONG Qingchang.Virtual synchronous machines and autonomous power systems[J].Proceedings of the CSEE,2017,37(2):336-349.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809017&amp;v=MDMwNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pJU0hUZXJHNEg5bk1wbzlFWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈杰,申朋朋,魏涛,等.非理想电网条件下的同步逆变器控制策略[J].电力系统自动化,2018,42(9):127-133.DOI:10.7500/AEPS20171114008.CHEN Jie,SHEN Pengpeng,WEI Tao,et al.Control scheme for synchronverters under non-ideal grid condition[J].Automation of Electric Power Systems,2018,42(9):127-133.DOI:10.7500/AEPS20171114008.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal performance tuning of a pi-controller for an integrator plant with uncertain parameters as a convex optimization problem">

                                <b>[18]</b> ESCH J,KÖNINGS T,DING S X,Optimal performance tuning of a PI-controller for an integrator plant with uncertain parameters as a convex optimisation problem[C]// 52nd IEEE Conference on Decision and Control,December 10-13,2013,Firenze,Italy:1977-1982.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Feedback control structures, embedded residual signals, and feedback control schemes with an integrated residual access">

                                <b>[19]</b> DING S X,YANG G,ZHANG P,et al.Feedback control structures,embedded residual signals,and feedback control schemes with an integrated residual access[J].IEEE Transactions on Control System,2010,18(2):352-367.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data-driven design of fault diagnosis and fault-tolerant control systems">

                                <b>[20]</b> DING S X.Data-driven design of fault diagnosis and fault-tolerant control systems[M].London,UK:Springer,2014.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage control strategy for three/single phase hybrid multimicrogrid">

                                <b>[21]</b> WANG C,YANG P,YE C,et al.Voltage control strategy for three/single phase hybrid multimicrogrid[J].IEEE Transactions on Energy Conversion,2016,31(4):1498-1509.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923026" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923026&amp;v=MTA4MDNUZXJHNEg5ak9ySTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiL0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

