

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135882461975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923027%26RESULT%3d1%26SIGN%3dBEJ2bJfuwrrCIthN6b6E4bqpPRk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923027&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923027&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923027&amp;v=Mjc4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmJ6QUlTSFRlckc0SDlqT3JJOUhZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1 基于换流站不同运行工况的电网背景谐波阻抗估算方法&lt;/b&gt; "><b>1 基于换流站不同运行工况的电网背景谐波阻抗估算方法</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="&lt;b&gt;2 交流滤波器组对电网低次谐波的放大机理分析&lt;/b&gt; "><b>2 交流滤波器组对电网低次谐波的放大机理分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#150" data-title="&lt;b&gt;3 交流滤波器组对电网低次谐波放大的抑制措施&lt;/b&gt; "><b>3 交流滤波器组对电网低次谐波放大的抑制措施</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#153" data-title="&lt;b&gt;3.1&lt;/b&gt; 增加单独的低次谐波滤波支路"><b>3.1</b> 增加单独的低次谐波滤波支路</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;3.2&lt;/b&gt; 采用三调谐滤波器"><b>3.2</b> 采用三调谐滤波器</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;4&lt;/b&gt; 实例分析 "><b>4</b> 实例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#158" data-title="&lt;b&gt;4.1&lt;/b&gt; 绍兴换流站测试数据概述"><b>4.1</b> 绍兴换流站测试数据概述</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;4.2&lt;/b&gt; 电网背景谐波阻抗估算"><b>4.2</b> 电网背景谐波阻抗估算</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;4.3 5&lt;/b&gt;次谐波放大的理论分析"><b>4.3 5</b>次谐波放大的理论分析</a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;4.4&lt;/b&gt; 滤波器改造探讨"><b>4.4</b> 滤波器改造探讨</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#200" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#272" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#286" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#289" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#304" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#309" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 特高压直流换流站交流母线主接线示意图&lt;/b&gt;"><b>图1 特高压直流换流站交流母线主接线示意图</b></a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;图2 &lt;/b&gt;&lt;i&gt;&lt;b&gt;h&lt;/b&gt;&lt;/i&gt;&lt;b&gt;次谐波分析等值电路&lt;/b&gt;"><b>图2 </b><i><b>h</b></i><b>次谐波分析等值电路</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图3 谐波增益曲线&lt;/b&gt;"><b>图3 谐波增益曲线</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;表1 绍兴换流站交流滤波器投切情况&lt;/b&gt;"><b>表1 绍兴换流站交流滤波器投切情况</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图4 绍兴换流站交流母线5次谐波电压含有率趋势&lt;/b&gt;"><b>图4 绍兴换流站交流母线5次谐波电压含有率趋势</b></a></li>
                                                <li><a href="#168" data-title="表2 电网5次和7次背景谐波阻抗及谐波电压估算结果">表2 电网5次和7次背景谐波阻抗及谐波电压估算结果</a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;表3 算例结果对应的决定系数&lt;/b&gt;"><b>表3 算例结果对应的决定系数</b></a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;图5 绍兴换流站交流滤波器组谐波增益曲线&lt;/b&gt;"><b>图5 绍兴换流站交流滤波器组谐波增益曲线</b></a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;图6 增加1组单调谐滤波器后的
交流滤波器组谐波增益曲线&lt;/b&gt;"><b>图6 增加1组单调谐滤波器后的
交流滤波器组谐波增益曲线</b></a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;图7 采用三调谐滤波器后的
交流滤波器组谐波增益曲线&lt;/b&gt;"><b>图7 采用三调谐滤波器后的
交流滤波器组谐波增益曲线</b></a></li>
                                                <li><a href="#287" data-title="图B1 HP12/24双调谐滤波器拓扑结构">图B1 HP12/24双调谐滤波器拓扑结构</a></li>
                                                <li><a href="#288" data-title="图B2 双调谐滤波器和等效的两个单调谐滤波器">图B2 双调谐滤波器和等效的两个单调谐滤波器</a></li>
                                                <li><a href="#305" data-title="图D1 绍兴换流站交流母线5次谐波电压趋势图">图D1 绍兴换流站交流母线5次谐波电压趋势图</a></li>
                                                <li><a href="#306" data-title="图D2 绍兴换流站交流母线7次谐波电压趋势图">图D2 绍兴换流站交流母线7次谐波电压趋势图</a></li>
                                                <li><a href="#307" data-title="图D3 换流站交流母线5次谐波电压幅值与交流滤波器组投入组数的关系曲线">图D3 换流站交流母线5次谐波电压幅值与交流滤波器组投入组数的关系曲线</a></li>
                                                <li><a href="#308" data-title="图D4 换流站交流母线7次谐波电压幅值与交流滤波器组投入组数的关系曲线">图D4 换流站交流母线7次谐波电压幅值与交流滤波器组投入组数的关系曲线</a></li>
                                                <li><a href="#310" data-title="表E1 单调谐滤波器设计参数">表E1 单调谐滤波器设计参数</a></li>
                                                <li><a href="#311" data-title="表E2 HP5/12/24三调谐滤波器设计参数">表E2 HP5/12/24三调谐滤波器设计参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" ARRILLAGA J,WATSON N R,CHEN S.Power system quality assessment[M].Chichester,UK:John Wiley &amp;amp; Sons,2000:174-185." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system quality assessment">
                                        <b>[1]</b>
                                         ARRILLAGA J,WATSON N R,CHEN S.Power system quality assessment[M].Chichester,UK:John Wiley &amp;amp; Sons,2000:174-185.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" WAKILEH G J.Power systems harmonics:fundamentals,analysis and filter design[M].Berlin,Germany:Springer Science &amp;amp; Business Media,2001:253-263." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power systems harmonics:fundamentals,analysis and filter design">
                                        <b>[2]</b>
                                         WAKILEH G J.Power systems harmonics:fundamentals,analysis and filter design[M].Berlin,Germany:Springer Science &amp;amp; Business Media,2001:253-263.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" CHANG G W,CHU S Y,WANG H L.A new method of passive harmonic filter planning for controlling voltage distortion in a power system[J].IEEE Transactions on Power Delivery,2006,21(1):305-312." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new method of passive harmonic filter planning for controlling voltage distortion in a power system">
                                        <b>[3]</b>
                                         CHANG G W,CHU S Y,WANG H L.A new method of passive harmonic filter planning for controlling voltage distortion in a power system[J].IEEE Transactions on Power Delivery,2006,21(1):305-312.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" CHOU C J,LIU C W,LEE J Y,et al.Optimal planning of large passive-harmonic-filters set at high voltage level[J].IEEE Transactions on Power Systems,2000,15(1):433-441." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Planning of Large Passive-Harmonic-Filters Set at High Voltage Level">
                                        <b>[4]</b>
                                         CHOU C J,LIU C W,LEE J Y,et al.Optimal planning of large passive-harmonic-filters set at high voltage level[J].IEEE Transactions on Power Systems,2000,15(1):433-441.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李普明,徐政,黄莹,等.高压直流输电交流滤波器参数的计算[J].中国电机工程学报,2008,28(16):115-121.LI Puming,XU Zheng,HUANG Ying,et al.Algorithm for the parameters of AC filters in HVDC transmission system[J].Proceedings of the CSEE,2008,28(16):115-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200816021&amp;v=MTE5MzdiM0pQeXJQYmJHNEh0bk5xWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李普明,徐政,黄莹,等.高压直流输电交流滤波器参数的计算[J].中国电机工程学报,2008,28(16):115-121.LI Puming,XU Zheng,HUANG Ying,et al.Algorithm for the parameters of AC filters in HVDC transmission system[J].Proceedings of the CSEE,2008,28(16):115-121.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 罗隆福,俞华,刘福生,等.高压直流输电系统中双调谐滤波器参数研究及其仿真[J].电力自动化设备,2006,26(10):25-27.LUO Longfu,YU Hua,LIU Fusheng,et al.Study on parameters of double tuned filter in HVDC transmission system and its simulation[J].Electric Power Automation Equipment,2006,26(10):25-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200610005&amp;v=MTc3MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVNIUmZiRzRIdGZOcjQ5RllZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         罗隆福,俞华,刘福生,等.高压直流输电系统中双调谐滤波器参数研究及其仿真[J].电力自动化设备,2006,26(10):25-27.LUO Longfu,YU Hua,LIU Fusheng,et al.Study on parameters of double tuned filter in HVDC transmission system and its simulation[J].Electric Power Automation Equipment,2006,26(10):25-27.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 曾祥君,陈博,唐欣,等.三调谐电力滤波器的研究[J].中国电机工程学报,2007,27(19):104-109.ZENG Xiangjun,CHEN Bo,TANG Xin,et al.A novel three tuned filter for power system[J].Proceedings of the CSEE,2007,27(19):104-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200719019&amp;v=MDQ2NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKUHlyUGJiRzRIdGJOcG85RWJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         曾祥君,陈博,唐欣,等.三调谐电力滤波器的研究[J].中国电机工程学报,2007,27(19):104-109.ZENG Xiangjun,CHEN Bo,TANG Xin,et al.A novel three tuned filter for power system[J].Proceedings of the CSEE,2007,27(19):104-109.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 杨志栋,李亚男,殷威扬,等.&#177;800 kV向家坝—上海特高压直流输电工程谐波阻抗等值研究[J].电网技术,2007,31(18):1-4.YANG Zhidong,LI Yanan,YIN Weiyang,et al.Study on harmonic impedance equivalents used for AC filter design of &#177;800 kV UHVDC transmission project from Xiangjiaba to Shanghai[J].Power System Technology,2007,31(18):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200718004&amp;v=MTkyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVRyQmZiRzRIdGJOcDQ5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         杨志栋,李亚男,殷威扬,等.&#177;800 kV向家坝—上海特高压直流输电工程谐波阻抗等值研究[J].电网技术,2007,31(18):1-4.YANG Zhidong,LI Yanan,YIN Weiyang,et al.Study on harmonic impedance equivalents used for AC filter design of &#177;800 kV UHVDC transmission project from Xiangjiaba to Shanghai[J].Power System Technology,2007,31(18):1-4.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 师洪涛,卓放,杨祯,等.基于改进正弦调制电流注入的三相交流电源系统谐波阻抗测量研究[J].电工技术学报,2015,30(8):257-264.SHI Hongtao,ZHUO Fang,YANG Zhen,et al.Study of harmonic impedance measurement for three-phase AC power system based on an improved modulated current injection method[J].Transactions of China Electrotechnical Society,2015,30(8):257-264." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201508032&amp;v=MDI1OTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIzSklTckJmYkc0SDlUTXA0OUc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         师洪涛,卓放,杨祯,等.基于改进正弦调制电流注入的三相交流电源系统谐波阻抗测量研究[J].电工技术学报,2015,30(8):257-264.SHI Hongtao,ZHUO Fang,YANG Zhen,et al.Study of harmonic impedance measurement for three-phase AC power system based on an improved modulated current injection method[J].Transactions of China Electrotechnical Society,2015,30(8):257-264.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李尚盛,吴楠,查晓明.基于电容器分组投切的电网谐波阻抗特性研究[J].高电压技术,2016,42(10):3354-3360.LI Shangsheng,WU Nan,ZHA Xiaoming.Study on network harmonic impedance characteristics based on packet capacitor switching[J].High Voltage Engineering,2016,42(10):3354-3360." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201610042&amp;v=Mjg2NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIzSklpblNaTEc0SDlmTnI0OUJab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李尚盛,吴楠,查晓明.基于电容器分组投切的电网谐波阻抗特性研究[J].高电压技术,2016,42(10):3354-3360.LI Shangsheng,WU Nan,ZHA Xiaoming.Study on network harmonic impedance characteristics based on packet capacitor switching[J].High Voltage Engineering,2016,42(10):3354-3360.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 钱叶牛,李鹏飞,姚黎婷,等.基于混合整体最小二乘法的系统谐波阻抗估计[J].电力电容器与无功补偿,2017,38(4):115-120.QIAN Yeniu,LI Pengfei,YAO Liting,et al.Harmonic impedance estimation of system based on mixed total least squares[J].Power Capacitor &amp;amp; Reactive Power Compensation,2017,38(4):115-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDY201704022&amp;v=Mjk2MjRSN3FmWnVadEZ5SGhWYjNKSVNIUGQ3RzRIOWJNcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         钱叶牛,李鹏飞,姚黎婷,等.基于混合整体最小二乘法的系统谐波阻抗估计[J].电力电容器与无功补偿,2017,38(4):115-120.QIAN Yeniu,LI Pengfei,YAO Liting,et al.Harmonic impedance estimation of system based on mixed total least squares[J].Power Capacitor &amp;amp; Reactive Power Compensation,2017,38(4):115-120.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王诗超,沈沉,李洋,等.基于波动量法的系统侧谐波阻抗幅值估计精度评价方法[J].电网技术,2012,36(5):145-149.WANG Shichao,SHEN Chen,LI Yang,et al.A fluctuation quantity based method to evaluate estimation precision of harmonic impedance amplitude at system side[J].Power System Technology,2012,36(5):145-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205027&amp;v=MTM4MDJyQmZiRzRIOVBNcW85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王诗超,沈沉,李洋,等.基于波动量法的系统侧谐波阻抗幅值估计精度评价方法[J].电网技术,2012,36(5):145-149.WANG Shichao,SHEN Chen,LI Yang,et al.A fluctuation quantity based method to evaluate estimation precision of harmonic impedance amplitude at system side[J].Power System Technology,2012,36(5):145-149.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 华回春,刘哲,贾秀芳.谐波阻抗估计的非光滑部分线性回归方法[J].电力自动化设备,2016,36(9):120-126.HUA Huichun,LIU Zhe,JIA Xiufang.Unsmooth and partially regression model for harmonic impedance estimation[J].Electric Power Automation Equipment,2016,36(9):120-126." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201609018&amp;v=MzI2MzlKSVNIUmZiRzRIOWZNcG85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         华回春,刘哲,贾秀芳.谐波阻抗估计的非光滑部分线性回归方法[J].电力自动化设备,2016,36(9):120-126.HUA Huichun,LIU Zhe,JIA Xiufang.Unsmooth and partially regression model for harmonic impedance estimation[J].Electric Power Automation Equipment,2016,36(9):120-126.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李湘,陈民铀,郑永伟,等.基于稳健偏最小二乘法的谐波发射水平估计[J].电力系统及其自动化学报,2016,28(6):86-90.LI Xiang,CHEN Minyou,ZHENG Yongwei,et al.Assessing harmonic emission level based on robust partial least squares regression[J].Proceedings of the CSU-EPSA,2016,28(6):86-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201606017&amp;v=MTgwOTh0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVNIUmFyRzRIOWZNcVk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李湘,陈民铀,郑永伟,等.基于稳健偏最小二乘法的谐波发射水平估计[J].电力系统及其自动化学报,2016,28(6):86-90.LI Xiang,CHEN Minyou,ZHENG Yongwei,et al.Assessing harmonic emission level based on robust partial least squares regression[J].Proceedings of the CSU-EPSA,2016,28(6):86-90.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907007&amp;v=MTg0MjJIVGVyRzRIdGpNcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523019&amp;v=MTQyMTF0RnlIaFZiM0pJU0hUZXJHNEg5VE9ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 袁林,杨洪耕,王智琦,等.基于快速近似联合对角化的谐波发射水平评估方法[J].电力系统自动化,2017,41(7):81-87.DOI:10.7500/AEPS20160717002.YUAN Lin,YANG Honggeng,WANG Zhiqi,et al.Assessment method of harmonic emission level based on fast approximate joint diagonalization[J].Automation of Electric Power Systems,2017,41(7):81-87.DOI:10.7500/AEPS 20160717002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707012&amp;v=MjYzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVNIVGVyRzRIOWJNcUk5RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         袁林,杨洪耕,王智琦,等.基于快速近似联合对角化的谐波发射水平评估方法[J].电力系统自动化,2017,41(7):81-87.DOI:10.7500/AEPS20160717002.YUAN Lin,YANG Honggeng,WANG Zhiqi,et al.Assessment method of harmonic emission level based on fast approximate joint diagonalization[J].Automation of Electric Power Systems,2017,41(7):81-87.DOI:10.7500/AEPS 20160717002.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 同向前,申明,李牧.单调谐滤波器的滤波特性与短路比的关系[J].电力自动化设备,2009,29(9):62-64.TONG Xiangqian,SHEN Ming,LI Mu.Relation between short-circuit-ratio and single-tuned filter performance[J].Electric Power Automation Equipment,2009,29(9):62-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200909016&amp;v=MDU1MDZxZlp1WnRGeUhoVmIzSklTSFJmYkc0SHRqTXBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         同向前,申明,李牧.单调谐滤波器的滤波特性与短路比的关系[J].电力自动化设备,2009,29(9):62-64.TONG Xiangqian,SHEN Ming,LI Mu.Relation between short-circuit-ratio and single-tuned filter performance[J].Electric Power Automation Equipment,2009,29(9):62-64.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 史承逵.电网电容器组谐波谐振和谐波放大的研究[J].电力自动化设备,2001,21(7):36-38.SHI Chengkui.Study on harmonic resonance and harmonic enlargement of power network capacitor bank[J].Electric Power Automation Equipment,2001,21(7):36-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200107008&amp;v=Mjc4MzgzSklTSFJmYkc0SHRETXFJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         史承逵.电网电容器组谐波谐振和谐波放大的研究[J].电力自动化设备,2001,21(7):36-38.SHI Chengkui.Study on harmonic resonance and harmonic enlargement of power network capacitor bank[J].Electric Power Automation Equipment,2001,21(7):36-38.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 陈世青,赵新尚,李福祥.防止并联电容器运行中产生谐波放大[J].高电压技术,2004,30(12):19-22.CHEN Shiqing,ZHAO Xinshang,LI Fuxiang.Prevention of harmonic amplification in operation of parallel capacitor[J].High Voltage Engineering,2004,30(12):19-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200412008&amp;v=MTI3MzFOclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSWluU1pMRzRIdFg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈世青,赵新尚,李福祥.防止并联电容器运行中产生谐波放大[J].高电压技术,2004,30(12):19-22.CHEN Shiqing,ZHAO Xinshang,LI Fuxiang.Prevention of harmonic amplification in operation of parallel capacitor[J].High Voltage Engineering,2004,30(12):19-22.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 潘艳,刘连光,胡国新.补偿电容器串联电抗对无源LC滤波器性能的影响[J].电网技术,2001,25(7):56-59.PAN Yan,LIU Lianguang,HU Guoxin.Affection of compensating capacitor bank in series with reactor on performance of passive filter consisting of inductance and capacitance[J].Power System Technology,2001,25(7):56-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200107017&amp;v=MjcxMTBadEZ5SGhWYjNKSVRyQmZiRzRIdERNcUk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         潘艳,刘连光,胡国新.补偿电容器串联电抗对无源LC滤波器性能的影响[J].电网技术,2001,25(7):56-59.PAN Yan,LIU Lianguang,HU Guoxin.Affection of compensating capacitor bank in series with reactor on performance of passive filter consisting of inductance and capacitance[J].Power System Technology,2001,25(7):56-59.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李心广,赖声礼,杨杰.电网无功及不平衡补偿中的谐波抑制[J].电力系统自动化,2002,26(20):45-46.LI Xinguang,LAI Shengli,YANG Jie.Harmonics elimination in compensation of reactive power and unbalancing power system[J].Automation of Electric Power Systems,2002,26(20):45-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200220008&amp;v=MTM5NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVNIVGVyRzRIdFBPcjQ5RmJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李心广,赖声礼,杨杰.电网无功及不平衡补偿中的谐波抑制[J].电力系统自动化,2002,26(20):45-46.LI Xinguang,LAI Shengli,YANG Jie.Harmonics elimination in compensation of reactive power and unbalancing power system[J].Automation of Electric Power Systems,2002,26(20):45-46.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 李杨,程莹,刘洋,等.基于奇异值分解理论的谐波放大分析方法[J].电力系统自动化,2017,41(8):16-21.DOI:10.7500/AEPS20161206001.LI Yang,CHENG Ying,LIU Yang,et al.Analytic method of harmonic amplification based on singular value decomposition theory[J].Automation of Electric Power Systems,2017,41(8):16-21.DOI:10.7500/AEPS20161206001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708004&amp;v=MDQ2ODBJU0hUZXJHNEg5Yk1wNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiM0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         李杨,程莹,刘洋,等.基于奇异值分解理论的谐波放大分析方法[J].电力系统自动化,2017,41(8):16-21.DOI:10.7500/AEPS20161206001.LI Yang,CHENG Ying,LIU Yang,et al.Analytic method of harmonic amplification based on singular value decomposition theory[J].Automation of Electric Power Systems,2017,41(8):16-21.DOI:10.7500/AEPS20161206001.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     电能质量公用电网谐波:GB/T 14549—1993[S].1993.Quality of electric energy supply:harmonics in public supply network:GB/T 14549—1993[S].1993.</a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 柳永妍,乐健,李琼林,等.电容式电压互感器谐波测量误差研究[J].电力自动化设备,2017,37(3):167-174.LIU Yongyan,LE Jian,LI Qionglin,et al.Research on harmonic measurement error of CVT[J].Electric Power Automation Equipment,2017,37(3):167-174." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201703027&amp;v=MDYyMTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiM0pJU0hSZmJHNEg5Yk1ySTlIWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         柳永妍,乐健,李琼林,等.电容式电压互感器谐波测量误差研究[J].电力自动化设备,2017,37(3):167-174.LIU Yongyan,LE Jian,LI Qionglin,et al.Research on harmonic measurement error of CVT[J].Electric Power Automation Equipment,2017,37(3):167-174.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 冯宇,王晓琪,陈晓明,等.电容式电压互感器电路参数对电网谐波电压测量的影响[J].中国电机工程学报,2014,34(28):4968-4975.FENG Yu,WANG Xiaoqi,CHEN Xiaoming,et al.Influences of circuit parameters capacitor voltage transformer on grid harmonic voltage measurements[J].Proceedings of the CSEE,2014,34(28):4968-4975." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428026&amp;v=MjQ2MTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKUHlyUGJiRzRIOVhPcDQ5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         冯宇,王晓琪,陈晓明,等.电容式电压互感器电路参数对电网谐波电压测量的影响[J].中国电机工程学报,2014,34(28):4968-4975.FENG Yu,WANG Xiaoqi,CHEN Xiaoming,et al.Influences of circuit parameters capacitor voltage transformer on grid harmonic voltage measurements[J].Proceedings of the CSEE,2014,34(28):4968-4975.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-02 16:36</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),217-230 DOI:10.7500/AEPS20190201002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">特高压直流换流站交流滤波器组对电网谐波的影响分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E6%96%87%E9%9F%AC&amp;code=34012624&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕文韬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E6%B5%B7%E8%91%B3&amp;code=40237259&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢海葳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E7%BE%A4%E4%BC%9F&amp;code=40438546&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐群伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%96%B9%E7%BB%B4&amp;code=22404140&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐方维</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E6%99%BA%E6%B3%89&amp;code=38021684&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马智泉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%9F%B9&amp;code=38021683&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李培</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%9B%E5%B7%9D%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054367&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">四川大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>特高压直流换流站配置的交流滤波器兼具特征谐波滤除和无功补偿功能,但其易与电网背景谐波阻抗相互作用导致低次谐波放大现象。交流电网谐波阻抗的获取是交直流系统谐波特性分析及交流滤波器设计配置的基础。文中根据电网谐波阻抗特性较为复杂,难以建模计算的特点,提出了一种基于换流站不同运行工况的500 kV交流电网背景谐波阻抗实用估算方法;定义了交流滤波器组谐波增益指标,通过该指标分析了特高压直流换流站交流滤波器组对电网低次谐波的放大机理;研究了交流滤波器参数与放大作用间的关系,提出了2种交流滤波器的改造方案。最后,以绍兴换流站测试数据为例,结合电网背景谐波阻抗估算结果,对其5次谐波放大问题进行了理论分析,并对交流滤波器改造方案进行了探讨。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8D%A2%E6%B5%81%E7%AB%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">换流站;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E6%B5%81%E6%BB%A4%E6%B3%A2%E5%99%A8%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交流滤波器组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E8%B0%90%E6%B3%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网谐波;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E6%94%BE%E5%A4%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波放大;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E9%98%BB%E6%8A%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波阻抗;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吕文韬（1989—），男，硕士，工程师，主要研究方向：柔性交直流输电技术及电力系统电能质量。E-mail:mailtolwt@163.com;
                                </span>
                                <span>
                                    谢海葳（1997—），女，硕士研究生，主要研究方向：电力系统电能质量与电力市场。;
                                </span>
                                <span>
                                    徐群伟（1989—），男，博士，工程师，主要研究方向：电力电子在电力系统中的应用。;
                                </span>
                                <span>
                                    *徐方维（1978—），女，通信作者，博士，副教授，主要研究方向：电能质量及谐波责任划分。E-mail:xufangwei@scu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51877141);</span>
                    </p>
            </div>
                    <h1><b>Analysis on Impact of AC Filter Sets on Power Grid Harmonic in UHVDC Converter Station</b></h1>
                    <h2>
                    <span>LYU Wentao</span>
                    <span>XIE Haiwei</span>
                    <span>XU Qunwei</span>
                    <span>XU Fangwei</span>
                    <span>MA Zhiquan</span>
                    <span>LI Pei</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Zhejiang Electric Power Co., Ltd.</span>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>College of Electrical Engineering, Sichuan University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The ultra-high voltage direct current(UHVDC) converter station is usually equipped with multiple sets of AC filters, which can filter the characteristic harmonics and compensate for the reactive power. However, the AC filters are easy to interact with the background harmonic impedance of power grid to cause low-order harmonic amplification. The background harmonic impedance of AC power grid is the foundation of harmonic characteristic analysis and AC filter design. According to the fact that the characteristics of background harmonic impedance of power grid are complex and it is hard to be calculated by modelling, this paper proposes an estimation method of background harmonic impedance of 500 kV AC power grid based on different operation conditions of the converter station. Then, the harmonic gain index of the AC filter sets is defined. Through this index, the amplification mechanism of the low-order harmonics by the AC filter sets in the UHVDC converter station is analyzed. The relationship between the amplification and the parameters of AC filter is studied, and two modification schemes for AC filters are proposed. Finally, taking the measured data of Shaoxing converter station as an example, and considering the estimation results of background harmonic impedance of power grid, the 5 th harmonic amplification problem is theoretically analyzed, while the modification schemes for AC filters are discussed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-high%20voltage%20direct%20current(UHVDC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-high voltage direct current(UHVDC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=converter%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">converter station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC%20filter%20sets&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC filter sets;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20grid%20harmonic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power grid harmonic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20amplification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic amplification;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20impedance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic impedance;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51877141);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">浙江电网近年来通过对绍兴、金华2座换流站及周边电网电能质量情况的全面分析,发现投运后换流站及周边变电站5次谐波电压较投运前明显劣化,可能会危及换流站内设备的正常运行并通过周边电网的传导和渗透作用扩散至各级电网,影响浙江电网整体电能质量水平。理论研究分析表明,上述5次谐波电压问题主要由换流站交流滤波器<citation id="251" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>投运后产生了谐波放大作用导致。</p>
                </div>
                <div class="p1">
                    <p id="56">特高压直流(UHVDC)换流站交流电网背景谐波阻抗的获取是上述放大现象研究的基础,其对交直流系统谐波特性分析、谐波不稳定分析、谐波放大机理分析以及交流滤波器的设计等均具有重要意义<citation id="252" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。交流电网的背景谐波阻抗特性较为复杂,由于网架结构的复杂性和元件的谐波模型、谐波参数的不确定性,很难通过模型等效的方法对交流电网的谐波阻抗进行精确计算。因此,基于实测数据进行交流电网的背景谐波阻抗估算是切实可行的方法。电网的谐波阻抗测量估算方法国内外已有大量研究,但大多针对中低压电网,针对高压电网的研究鲜见报道。</p>
                </div>
                <div class="p1">
                    <p id="57">现有的谐波阻抗测量估算方法主要分为干预式和非干预式2类<citation id="259" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。干预式方法主要通过向电网主动注入谐波干扰或是开断系统某一支路来测量谐波阻抗,主要有谐波注入法<citation id="253" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>、电容器投切法<citation id="254" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>等。非干预式方法则利用系统自身的谐波源以及可测量参数等来估计谐波阻抗。常见的有波动量法<citation id="255" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>、回归分析法<citation id="260" type="reference"><link href="22" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>、随机独立矢量法<citation id="256" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>以及基于盲源分离理论的独立分量分析法<citation id="257" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>和快速近似联合对角化法<citation id="258" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>等。上述方法均需获取电压、电流等数据的幅值和相位信息,实际工程测试中应用的电能质量测试分析仪器通常只能获取电压与电流间的相位差即功率因数,无法获取电压或电流在工况变化前后自身相位的变化,这给实际工程中谐波阻抗测量估算带来一定难度。</p>
                </div>
                <div class="p1">
                    <p id="58">关于电容器及单调谐滤波器引起的谐波放大及谐振现象已有一些文献研究<citation id="261" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,文献<citation id="262" type="reference">[<a class="sup">18</a>]</citation>引入了滤波器短路比的概念,并讨论了单调谐滤波器的滤波特性与短路比的关系;文献<citation id="265" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>研究了并联电容器的谐波放大原理,并提出了选取适当电抗率和改变电容装置串、并联谐振频率来改善谐波放大问题的措施;文献<citation id="263" type="reference">[<a class="sup">21</a>]</citation>分析了补偿电容器组串联电抗率的变化对供电系统的阻抗频率特性和滤波器造成的影响;文献<citation id="264" type="reference">[<a class="sup">22</a>]</citation>提出了通过C型电力滤波器实现谐波滤除的同时对无功功率及三相不平衡的综合补偿。目前,国内针对特高压直流换流站低次谐波电压放大的相关研究较少。</p>
                </div>
                <div class="p1">
                    <p id="59">本文给出了一种基于换流站不同运行工况的500 kV交流电网背景谐波阻抗的实用估算方法,定义了交流滤波器组谐波增益指标,以典型滤波器参数为例绘制其谐波增益曲线,阐述了交流滤波器组在部分频率范围对电网谐波放大的机理。研究了交流滤波器参数与放大作用间的关系,给出了2种抑制谐波放大的措施。最后,以绍兴换流站测试数据为例,进行了理论分析及交流滤波器改造措施探讨。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1 基于换流站不同运行工况的电网背景谐波阻抗估算方法</b></h3>
                <div class="p1">
                    <p id="61">某特高压直流换流站交流母线主接线示意图如图1所示。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 特高压直流换流站交流母线主接线示意图" src="Detail/GetImg?filename=images/DLXT201923027_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 特高压直流换流站交流母线主接线示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Main wiring diagram of AC bus in 
UHVDC converter station</b></p>

                </div>
                <div class="p1">
                    <p id="63"><i>h</i>次谐波分析等值电路图如图2所示,本节分析均以<i>h</i>次谐波为例。图2中:<mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>为电网背景<i>h</i>次谐波电压,<i>Z</i><sub>s,</sub><sub><i>h</i></sub>为电网背景<i>h</i>次谐波阻抗,<mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>为换流变压器出口<i>h</i>次谐波电流,<mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>为流入电网的<i>h</i>次谐波电流,<i>Z</i><sub>f,</sub><sub><i>h</i></sub>为换流站已投运交流滤波器组的<i>h</i>次等效谐波阻抗,<mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>为换流站交流母线<i>h</i>次谐波电压。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 h次谐波分析等值电路" src="Detail/GetImg?filename=images/DLXT201923027_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 </b><i><b>h</b></i><b>次谐波分析等值电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent circuit for </b><i><b>h</b></i><b>-order harmonic analysis</b></p>

                </div>
                <div class="p1">
                    <p id="65">根据图2所示电路,列写方程如下:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></mfrac><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="67">其中,已投运交流滤波器组的等效<i>h</i>次谐波阻抗<i>Z</i><sub>f,</sub><sub><i>h</i></sub>可根据工况计算得到,<mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>和<mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>可通过观测得到,得到上述数据后可采用回归分析<citation id="266" type="reference"><link href="22" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>等方法得到<mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>和<i>Z</i><sub>s,</sub><sub><i>h</i></sub>的估算值。</p>
                </div>
                <div class="p1">
                    <p id="68">目前,国内常见的电能质量测试分析仪器通常只能获取电压与电流间的相位差即功率因数,而工况切换前后电压或电流相量自身的相角变化无法测量。本文考虑目前广泛应用的仪器特征,针对所能获得的实测数据类型,提出了一种仅需要已知<mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>幅值、<mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>幅值以及<mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>与<mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>间相位差,就能进行谐波阻抗估算的实用方法。</p>
                </div>
                <div class="p1">
                    <p id="69">为反映换流站谐波发射水平及其对交流电网影响的相对大小,定义<i>h</i>次谐波交互渗透导纳<i>Y</i><sub><i>h</i></sub>如下:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mi>h</mi></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></mfrac><mo>∠</mo><mi>φ</mi><msub><mrow></mrow><mi>h</mi></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="71">式(2)中换流站交流母线<i>h</i>次谐波电压幅值<i>U</i><sub>pcc,</sub><sub><i>h</i></sub>、换流变压器出口<i>h</i>次谐波电流幅值<i>I</i><sub>c,</sub><sub><i>h</i></sub>以及<mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>相对于<mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>的相角<i>φ</i><sub><i>h</i></sub>均可利用仪器观测得到。</p>
                </div>
                <div class="p1">
                    <p id="72">式(1)可变形为:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mi>h</mi></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="74">根据欧拉公式对式(3)取模可得:</p>
                </div>
                <div class="p1">
                    <p id="75"><i>U</i><sub>pcc,</sub><sub><i>h</i></sub>|<i>Z</i><sub>f,</sub><sub><i>h</i></sub>+(1-<i>Y</i><sub><i>h</i></sub><i>Z</i><sub>f,</sub><sub><i>h</i></sub>)<i>Z</i><sub>s,</sub><sub><i>h</i></sub>|=<i>U</i><sub>s,</sub><sub><i>h</i></sub>|<i>Z</i><sub>f,</sub><sub><i>h</i></sub>|      (4)</p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>U</i><sub>s,</sub><sub><i>h</i></sub>为电网背景<i>h</i>次谐波电压<mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>的幅值。</p>
                </div>
                <div class="p1">
                    <p id="77">令</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">式(4)即可等价为:</p>
                </div>
                <div class="p1">
                    <p id="81"><i>U</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>[(<i>Z</i><sub>f,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>+<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub><i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>-<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub><i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>)<sup>2</sup>+</p>
                </div>
                <div class="p1">
                    <p id="82">(<i>Z</i><sub>f,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>+<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub><i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>+<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub><i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>)<sup>2</sup>]=</p>
                </div>
                <div class="p1">
                    <p id="83"><i>U</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>(<i>Z</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>Z</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>)      (6)</p>
                </div>
                <div class="p1">
                    <p id="84">假设观测期间500 kV交流电网的背景谐波电压和背景谐波阻抗基本稳定,式(6)即是关于自变量<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>,<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>和<i>U</i><sub>s,</sub><sub><i>h</i></sub>的非线性方程,记为:</p>
                </div>
                <div class="p1">
                    <p id="85"><i>f</i>(<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>,<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>,<i>U</i><sub>s,</sub><sub><i>h</i></sub>)=0      (7)</p>
                </div>
                <div class="p1">
                    <p id="86">式中:</p>
                </div>
                <div class="p1">
                    <p id="87"><i>f</i>(<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>,<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>,<i>U</i><sub>s,</sub><sub><i>h</i></sub>)=</p>
                </div>
                <div class="p1">
                    <p id="88"><i>U</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>[(<i>Z</i><sub>f,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>+<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub><i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>-<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub><i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>)<sup>2</sup>+</p>
                </div>
                <div class="p1">
                    <p id="89">(<i>Z</i><sub>f,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>+<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub><i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>+<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub><i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>)<sup>2</sup>]-</p>
                </div>
                <div class="p1">
                    <p id="90"><i>U</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>(<i>Z</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>Z</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>)      (8)</p>
                </div>
                <div class="p1">
                    <p id="271">分n次对观测数据U<sub>pcc,h</sub>,I<sub>c,h</sub>及<sub>φh</sub>进行采样，即可构造非线性方程组：</p>
                </div>
                <div class="area_img" id="91">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_09100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="93">式中:<i><b>X</b></i>=[<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>,<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>,<i>U</i><sub>s,</sub><sub><i>h</i></sub>];<i>f</i><sub><i>i</i></sub>(<i><b>X</b></i>)(<i>i</i>=1,2,…,<i>n</i>)表示用第<i>i</i>次采样观测数据代入式(8)形成的非线性方程。</p>
                </div>
                <div class="p1">
                    <p id="94">式(9)所示非线性方程组有3个未知数,为求解更为准确,应观测3种以上工况的数据。以观测3种工况数据为例,分别对工况Ⅰ、工况Ⅱ、工况Ⅲ进行<i>r</i>次、<i>s</i>次、<i>t</i>次采样,设<i>r</i>+<i>s</i>+<i>t</i>=<i>n</i>,式(9)所示方程可改写为:</p>
                </div>
                <div class="area_img" id="95">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_09500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="97">式中:<i>f</i><sub>Ⅰ</sub><sub><i>i</i></sub>(<i><b>X</b></i>)(<i>i</i>=1,2,…,<i>r</i>),<i>f</i><sub>Ⅱ</sub><sub><i>i</i></sub>(<i><b>X</b></i>)(<i>i</i>=1,2,…,<i>s</i>),<i>f</i><sub>Ⅲ</sub><sub><i>i</i></sub>(<i><b>X</b></i>)(<i>i</i>=1,2,…,<i>t</i>)分别代表工况Ⅰ、工况Ⅱ、工况Ⅲ第<i>i</i>次采样观测数据代入式(8)形成的非线性方程。</p>
                </div>
                <div class="p1">
                    <p id="98">考虑到观测数据量大且存在误差,上述非线性超定方程组求解可转换为非线性最小二乘问题,采用高斯—牛顿迭代法求解。</p>
                </div>
                <div class="p1">
                    <p id="99">将式(10)所示非线性方程组一阶泰勒展开线性化,得到其一般迭代式为:</p>
                </div>
                <div class="p1">
                    <p id="100"><i><b>F</b></i>(<i><b>X</b></i><sub><i>k</i></sub>)-<i><b>J</b></i><sub><i>k</i></sub>Δ<i><b>X</b></i><sub><i>k</i></sub>=<b>0</b>      (11)</p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>k</i>为迭代次数;<i><b>X</b></i><sub><i>k</i></sub>=[<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub><sub>,</sub><sub><i>k</i></sub>,<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub><sub>,</sub><sub><i>k</i></sub>,<i>U</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>k</i></sub>];Δ<i><b>X</b></i><sub><i>k</i></sub>=[Δ<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub><sub>,</sub><sub><i>k</i></sub>,Δ<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub><sub>,</sub><sub><i>k</i></sub>,Δ<i>U</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>k</i></sub>]为修正向量;<i><b>J</b></i><sub><i>k</i></sub>为雅可比矩阵。</p>
                </div>
                <div class="p1">
                    <p id="102">记<i><b>F</b></i><sub><i>k</i></sub>=<i><b>F</b></i>(<i><b>X</b></i><sub><i>k</i></sub>),则</p>
                </div>
                <div class="area_img" id="103">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_10300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="105">其中</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mo>∂</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>i</mi></mrow><mn>2</mn></msubsup><mo>⋅</mo></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>i</mi></mrow><mn>2</mn></msubsup><mo>⋅</mo></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><mrow><mo>∂</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></mfrac><mo>=</mo><mo>-</mo><mn>2</mn><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi><mo>,</mo><mi>i</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi><mo>,</mo><mi>i</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>i</i>=1,2,…,<i>n</i>;<i>Z</i><sub>f,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub><sub>,</sub><sub><i>i</i></sub>和<i>Z</i><sub>f,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub><sub>,</sub><sub><i>i</i></sub>分别为第<i>i</i>次采样时<i>Z</i><sub>f,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>和<i>Z</i><sub>f,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>的计算值;<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub><sub>,</sub><sub><i>i</i></sub>和<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub><sub>,</sub><sub><i>i</i></sub>分别为第<i>i</i>次采样时<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>和<i>K</i><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>的计算值;<i>U</i><sub>pcc,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>i</i></sub>为第<i>i</i>次采样时换流站交流母线<i>h</i>次谐波电压观测值。</p>
                </div>
                <div class="p1">
                    <p id="108">采用奇异值分解法<citation id="267" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>求取修正向量的极小范数最小二乘解,如式(14)所示,其具体求解过程可见附录A。</p>
                </div>
                <div class="p1">
                    <p id="109">Δ<i><b>X</b></i><sub><i>k</i></sub>=[(<i><b>J</b></i><sub><i>k</i></sub>)<sup>T</sup><i><b>J</b></i><sub><i>k</i></sub>]<sup>-1</sup>(<i><b>J</b></i><sub><i>k</i></sub>)<sup>T</sup><i><b>F</b></i><sub><i>k</i></sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="110">则可知:</p>
                </div>
                <div class="p1">
                    <p id="111"><i><b>X</b></i><sub><i>k</i></sub><sub>+1</sub>=<i><b>X</b></i><sub><i>k</i></sub>-Δ<i><b>X</b></i><sub><i>k</i></sub>      (15)</p>
                </div>
                <div class="p1">
                    <p id="112">迭代进行以上步骤直至误差相量满足条件为止,最终可求得<i><b>X</b></i>=[<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>,<i>Z</i><sub>s,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>,<i>U</i><sub>s,</sub><sub><i>h</i></sub>]的数值解。</p>
                </div>
                <h3 id="113" name="113" class="anchor-tag"><b>2 交流滤波器组对电网低次谐波的放大机理分析</b></h3>
                <div class="p1">
                    <p id="114">设<mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>为交流滤波器组投运前的换流站交流母线谐波电压,<mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>为交流滤波器组投运后的换流站交流母线谐波电压,<mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>为电网背景谐波电压,<mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>为换流变出口谐波电流,<i>Z</i><sub>s</sub>(<i>ω</i>)为电网背景谐波阻抗,<i>Z</i><sub>f</sub>(<i>ω</i>)为换流站已投运交流滤波器组的等效谐波阻抗,可求得:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="117">为衡量交流滤波器组的滤波性能,定义交流滤波器组谐波增益,如式(18)所示。</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>lg</mi></mrow><mrow><mo>(</mo><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>|</mo></mrow></mrow><mo>)</mo></mrow><mo>=</mo><mrow><mi>lg</mi></mrow><mrow><mo>(</mo><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>|</mo></mrow></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">对<i>h</i>次谐波(<i>ω</i>=<i>h</i>(2π<i>f</i>))来说,当<i>A</i>(<i>ω</i>)&lt;0时,交流滤波器组投运后换流站交流母线<i>h</i>次谐波电压水平有所降低;当<i>A</i>(<i>ω</i>)&gt;0时,交流滤波器组投运后换流站交流母线<i>h</i>次谐波电压水平比投运前还大,交流滤波器组对<i>h</i>次谐波起了放大作用。此外,<i>A</i>(<i>ω</i>)取值越小,滤波效果越好;反之,<i>A</i>(<i>ω</i>)取值越大,滤波效果越差。</p>
                </div>
                <div class="p1">
                    <p id="120">式(18)中,<i>Z</i><sub>f</sub>(<i>ω</i>)可根据换流站交流滤波器配置情况及参数计算得到,<i>Z</i><sub>s</sub>(<i>ω</i>)可根据本文第1章所提出方法通过实测数据估算并进行拟合,实测数据不足时可根据基波短路容量估算。为理论分析方便,本章理论分析及示意图的绘制均采用基波短路容量估算电网背景谐波阻抗<i>Z</i><sub>s</sub>(<i>ω</i>),交流母线基波短路电流取63 kA。</p>
                </div>
                <div class="p1">
                    <p id="121">以一台HP12/24双调谐滤波器为例,其结构如附录B图B1所示,参数为:<i>C</i><sub>1</sub>=3.744 μF,<i>C</i><sub>2</sub>=7.083 μF,<i>L</i><sub>1</sub>=8.172 mH,<i>L</i><sub>2</sub>=5.587 mH,<i>R</i><sub>1</sub>=270 Ω。</p>
                </div>
                <div class="p1">
                    <p id="122">以谐波次数作为横坐标绘制其谐波增益曲线示意图,如图3所示。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 谐波增益曲线" src="Detail/GetImg?filename=images/DLXT201923027_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 谐波增益曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Harmonic gain curve</b></p>

                </div>
                <div class="p1">
                    <p id="124">由图3可以看出,零轴上方为放大区,在此区域交流滤波器组将导致谐波放大现象;零轴下方为吸收区,增益越小吸收效果越好。其中,<i>p</i><sub>1</sub>和<i>p</i><sub>2</sub>称为峰点,<i>v</i><sub>1</sub>和<i>v</i><sub>2</sub>称为谷点,<i>h</i><sub>Ⅰ1</sub>和<i>h</i><sub>Ⅰ2</sub>称为Ⅰ型分界点,<i>h</i><sub>Ⅱ1</sub>称为Ⅱ型分界点(Ⅰ型分界点和Ⅱ型分界点统称为分界点),可以看出谷点<i>v</i><sub>1</sub>和<i>v</i><sub>2</sub>正好位于HP12/24双调谐滤波器的2个调谐点处。</p>
                </div>
                <div class="p1">
                    <p id="125">当谐波次数<i>h</i>满足0&lt;<i>h</i>&lt;<i>h</i><sub>Ⅰ1</sub>或<i>h</i><sub>Ⅱ1</sub>&lt;<i>h</i>&lt;<i>h</i><sub>Ⅰ2</sub>时,交流滤波器将导致谐波放大现象。</p>
                </div>
                <div class="p1">
                    <p id="126">上述分界点实际上为式(19)所示方程的解,其中Ⅰ型分界点为式(20)所示方程的解,Ⅱ型分界点为式(21)所示方程的解。实际上Ⅱ型分界点为交流滤波器组的并联谐振点。</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>lg</mi></mrow><mrow><mo>(</mo><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>|</mo></mrow></mrow><mo>)</mo></mrow><mo>=</mo><mn>0</mn></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="128">2<i>Z</i><sub>f</sub>(<i>ω</i>)+<i>Z</i><sub>s</sub>(<i>ω</i>)=0      (20)</p>
                </div>
                <div class="p1">
                    <p id="129"><i>Z</i><sub>f</sub>(<i>ω</i>)=∞      (21)</p>
                </div>
                <div class="p1">
                    <p id="130">忽略阻尼电阻,双调谐滤波器可以等效为2个单调谐滤波器的并联,如附录B图B2所示。</p>
                </div>
                <div class="p1">
                    <p id="131">双调谐滤波器和等效并联单调谐滤波器参数间具有如下关系:</p>
                </div>
                <div class="area_img" id="132">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="134">式中:各变量含义见附录B图B1和图B2。</p>
                </div>
                <div class="p1">
                    <p id="135">根据附录B图B2求出等效并联单调谐滤波器的阻抗如下:</p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mtext>j</mtext><mfrac><mrow><mi>ω</mi><msup><mrow></mrow><mn>4</mn></msup><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mn>1</mn></mrow><mrow><mi>ω</mi><msup><mrow></mrow><mn>3</mn></msup><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">)</mo><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>ω</mi><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="137">为理论分析方便,此处忽略电网背景谐波阻抗的实部,设电网背景谐波阻抗为式(24)所示的线性函数。</p>
                </div>
                <div class="p1">
                    <p id="138"><i>Z</i><sub>s</sub>(<i>ω</i>)=<i>X</i><sub>s</sub>(<i>ω</i>)<i>ωL</i><sub>s</sub>      (24)</p>
                </div>
                <div class="p1">
                    <p id="139">式中:<i>X</i><sub>s</sub>(<i>ω</i>)为电网背景谐波电抗;<i>L</i><sub>s</sub>为电网等效背景电感。</p>
                </div>
                <div class="p1">
                    <p id="140">令2<i>Z</i><sub>f</sub>(<i>ω</i>)+<i>Z</i><sub>s</sub>(<i>ω</i>)=0,得到:</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>2</mn><mfrac><mrow><mi>ω</mi><msup><mrow></mrow><mn>4</mn></msup><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mn>1</mn></mrow><mrow><mi>ω</mi><msup><mrow></mrow><mn>3</mn></msup><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">)</mo><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>ω</mi><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>+</mo><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="142">解得:</p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>B</mi><mo>±</mo><msqrt><mrow><mi>B</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>8</mn><mi>A</mi></mrow></msqrt></mrow><mrow><mn>2</mn><mi>A</mi></mrow></mfrac></mrow></msqrt></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="144">式中:</p>
                </div>
                <div class="area_img" id="145">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="147">式(26)表示曲线2<i>Z</i><sub>f</sub>(<i>ω</i>)与-<i>Z</i><sub>s</sub>(<i>ω</i>)的2个交点,其中分界点<i>h</i><sub>Ⅰ1</sub>应取:</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mi>h</mi><msub><mrow></mrow><mrow><mn>Ⅰ</mn><mn>1</mn></mrow></msub></mrow></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>B</mi><mo>-</mo><msqrt><mrow><mi>B</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>8</mn><mi>A</mi></mrow></msqrt></mrow><mrow><mn>2</mn><mi>A</mi></mrow></mfrac></mrow></msqrt></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="149">由附录C可知,<i>ω</i><sub><i>h</i></sub><sub>Ⅰ1</sub>随<i>C</i><sub>a</sub>(或<i>C</i><sub>b</sub>)的增大而减小,在给定电网背景谐波阻抗的情况下,分界点<i>h</i><sub>Ⅰ1</sub>与交流滤波器组的无功容量密切相关,无功容量越大,分界点<i>h</i><sub>Ⅰ1</sub>越靠左,故随着交流滤波器投入组数的增加,谐波增益曲线整体左移。交流滤波器组对电网谐波的放大作用也主要集中在低次谐波范围,这是由于特高压直流输电工程输送功率大,其所需的无功容量也很大,所以其交流滤波器组在低次谐波范围呈现较大的容性,易与电网背景谐波阻抗相互作用导致低次谐波放大现象。</p>
                </div>
                <h3 id="150" name="150" class="anchor-tag"><b>3 交流滤波器组对电网低次谐波放大的抑制措施</b></h3>
                <div class="p1">
                    <p id="151">由图3可知,交流滤波器的谐波增益曲线在调谐点处存在明显的谷点,且在谷点附近的频率范围,谐波增益均处于吸收区。故只要在低次谐波范围增加调谐点即可将分界点<i>h</i><sub>Ⅰ1</sub>大幅左移,使得交流滤波器组在低次谐波区域处于吸收区,进而避免交流滤波器组对低次谐波产生的放大作用。</p>
                </div>
                <div class="p1">
                    <p id="152">增加调谐点可通过以下方法实现:①增加单独的低次谐波滤波支路;②将HP12/24双调谐滤波器改造为三调谐滤波器。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.1</b> 增加单独的低次谐波滤波支路</h4>
                <div class="p1">
                    <p id="154">在原有设计基础上增加单独的低次谐波滤波支路,由于换流站交流滤波器投切组数与无功容量密切相关,在HP12/24双调谐滤波器的调谐频率限制下,换流站交流滤波器组的等效谐波阻抗基本上由直流工程输送功率决定。由于换流站输送功率较大,交流滤波器组等效的5次谐波阻抗呈现较大的容性,在原有交流滤波器参数不变的情况下,新增的低次谐波滤波支路参数设计以及与原有交流滤波器间的无功配合较难。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>3.2</b> 采用三调谐滤波器</h4>
                <div class="p1">
                    <p id="156">本文方法可在保持原有单体滤波器无功容量不变的前提下避免交流滤波器组对低次谐波产生的放大作用,但需要重新设计参数,改造成本较大,适合新建直流工程。</p>
                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>4</b> 实例分析</h3>
                <h4 class="anchor-tag" id="158" name="158"><b>4.1</b> 绍兴换流站测试数据概述</h4>
                <div class="p1">
                    <p id="159">以2018年9月30日绍兴换流站测试数据为例进行分析。绍兴换流站于10月1日进行年度检修,故9月30日18:00起,交流滤波器逐步退出运行。9月30日绍兴换流站交流滤波器投切情况如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="160">2018年9月30日18:00—24:00绍兴换流站500 kV交流母线5次谐波电压含有率趋势图如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="161">国家标准<citation id="268" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>规定220 kV电压等级奇次谐波电压含有率限值为1.6%,由于该标准并未规定220 kV以上电压等级谐波电压限值,目前500 kV电压等级谐波电压限值一般参照220 kV电压等级。从图4可以看出,绍兴换流站500 kV交流母线5次谐波电压含有率与交流滤波器投入组数密切相关,投入5组时达到最大。滤波器全部退出之前,绍兴换流站500 kV交流母线5次谐波电压含有率均超出国家标准参考限值。</p>
                </div>
                <div class="area_img" id="162">
                    <p class="img_tit"><b>表1 绍兴换流站交流滤波器投切情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Switching status of AC filters in Shaoxing coverter station</b></p>
                    <p class="img_note"></p>
                    <table id="162" border="1"><tr><td><br />工况编号</td><td>时刻</td><td>断路器动作情况</td><td>滤波器投入组数</td></tr><tr><td><br /> Ⅰ</td><td></td><td></td><td>7</td></tr><tr><td><br /> Ⅱ</td><td>18:31</td><td>断路器5611分闸</td><td>6</td></tr><tr><td><br /> Ⅲ</td><td>19:00</td><td>断路器5612分闸</td><td>5</td></tr><tr><td><br /> Ⅳ</td><td>19:30</td><td>断路器5621分闸</td><td>4</td></tr><tr><td><br /> Ⅴ</td><td>20:23</td><td>断路器5631分闸</td><td>3</td></tr><tr><td><br /> Ⅵ</td><td>21:15</td><td>断路器5632分闸</td><td>2</td></tr><tr><td><br /> Ⅶ</td><td>22:09</td><td>断路器5633分闸</td><td>1</td></tr><tr><td><br /> Ⅷ</td><td>22:17</td><td>断路器5641分闸</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 绍兴换流站交流母线5次谐波电压含有率趋势" src="Detail/GetImg?filename=images/DLXT201923027_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 绍兴换流站交流母线5次谐波电压含有率趋势</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Content rate trend of 5th harmonic voltage of 
AC bus in Shaoxing converter station</b></p>

                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>4.2</b> 电网背景谐波阻抗估算</h4>
                <div class="p1">
                    <p id="165">绍兴换流站配有HP12/24双调谐滤波器9组。HP12/24双调谐滤波器的参数与第2章中分析所用滤波器参数相同。由于实测数据所限,本文以5次、7次谐波实测数据为例进行估算。对于非特征次谐波,换流变压器出口谐波电流<mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>对换流站交流母线谐波电压<mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>的影响与电网背景谐波相比较小,以下分析忽略<mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="166">绍兴换流站2018年9月30日18:00—24:00交流母线5次、7次谐波电压趋势图见附录D图D1、图D2。</p>
                </div>
                <div class="p1">
                    <p id="167">依据表1中工况构建3个算例:算例1取工况Ⅱ、工况Ⅴ、工况Ⅵ这3个工况;算例2取工况Ⅰ、工况Ⅴ、工况Ⅵ这3个工况;算例3取工况Ⅰ至工况Ⅶ这7个工况。根据第1章所述方法进行估算,得到电网5次、7次背景谐波阻抗及谐波电压估算结果,如表2所示。</p>
                </div>
                <div class="area_img" id="168">
                    <p class="img_tit">表2 电网5次和7次背景谐波阻抗及谐波电压估算结果 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Calculation results of impedance and voltage of 5th and 7th background harmonics of power grid</b></p>
                    <p class="img_note"></p>
                    <table id="168" border="1"><tr><td rowspan="2"><br />算例</td><td rowspan="2">5次背景<br />谐波电压<br />幅值/kV</td><td colspan="2"><br />5次背景谐波阻抗</td><td rowspan="2">7次背景<br />谐波电压<br />幅值/kV</td><td colspan="2"><br />7次背景谐波阻抗</td></tr><tr><td><br /> 幅值/<br />Ω</td><td>相位/<br />(°)</td><td><br />幅值/<br />Ω</td><td>相位/<br />(°)</td></tr><tr><td>1</td><td>4.52</td><td>28.79</td><td>56.94</td><td>1.51</td><td>36.18</td><td>75.79</td></tr><tr><td><br /> 2</td><td>4.55</td><td>28.56</td><td>56.68</td><td>1.22</td><td>36.25</td><td>80.92</td></tr><tr><td><br /> 3</td><td>4.44</td><td>28.00</td><td>60.97</td><td>1.65</td><td>36.39</td><td>74.47</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="169">为进一步验证估算的有效性,根据式(6)给出换流站交流母线谐波电压幅值<i>U</i><sub>pcc,</sub><sub><i>h</i></sub>的预测模型。忽略电流<i>I</i><sub>c,</sub><sub><i>h</i></sub>,即<i>Y</i><sub><i>h</i></sub>为零,式(6)可以化简为:</p>
                </div>
                <div class="p1">
                    <p id="170" class="code-formula">
                        <mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></msqrt><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mrow><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mn>1</mn><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mn>1</mn><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>1</mn><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>x</mi></mrow></msub><mi>m</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>1</mn><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>h</mi><mo>,</mo><mi>y</mi></mrow></msub><mi>m</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>Z</i><sub>f1,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>x</i></sub>和<i>Z</i><sub>f1,</sub><sub><i>h</i></sub><sub>,</sub><sub><i>y</i></sub>分别为一组HP12/24双调谐滤波器的阻抗实部和虚部;<i>m</i>为投入的交流滤波器组数。可见,交流母线谐波电压幅值<i>U</i><sub>pcc,</sub><sub><i>h</i></sub>是交流滤波器投入组数<i>m</i>的函数,分别用3个算例估算结果代入可得预测值。</p>
                </div>
                <div class="p1">
                    <p id="172">根据各算例预测值和不同工况下实测值可计算各算例的决定系数<i>R</i><sup>2</sup>,以表征拟合效果的优劣,越接近1则表示拟合效果越好,通常<i>R</i><sup>2</sup>&gt;0.8则认为算例结果较优。决定系数<i>R</i><sup>2</sup>定义如下:</p>
                </div>
                <div class="p1">
                    <p id="173"><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>y</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>y</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></math></mathml>      (30)</p>
                </div>
                <div class="p1">
                    <p id="174">式中:<i>y</i><sub><i>j</i></sub>为不同工况下<i>U</i><sub>pcc,</sub><sub><i>h</i></sub>的实测值;<mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为不同工况下<i>U</i><sub>pcc,</sub><sub><i>h</i></sub>实测值的平均值;<i>f</i><sub><i>j</i></sub>为不同工况下<i>U</i><sub>pcc,</sub><sub><i>h</i></sub>模型预测值;<i>N</i>为实测值对应工况总数,本例中为7。</p>
                </div>
                <div class="p1">
                    <p id="175">各算例结果对应的决定系数见表3。</p>
                </div>
                <div class="area_img" id="176">
                    <p class="img_tit"><b>表3 算例结果对应的决定系数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Determination coefficient corresponding to results of examples</b></p>
                    <p class="img_note"></p>
                    <table id="176" border="1"><tr><td rowspan="2"><br />算例</td><td colspan="2"><br />决定系数<i>R</i><sup>2</sup></td></tr><tr><td><br /> 5次谐波</td><td>7次谐波</td></tr><tr><td><br /> 1</td><td>0.845 0</td><td>0.802 8</td></tr><tr><td><br /> 2</td><td>0.850 4</td><td>0.667 5</td></tr><tr><td><br /> 3</td><td>0.850 6</td><td>0.850 3</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="177">从以上计算结果可见,算例3的拟合优度略高于算例1和2,能够更加全面地涵盖不同工况的信息。因此,条件允许的情况下,应该利用尽可能多的工况数据估算阻抗。</p>
                </div>
                <div class="p1">
                    <p id="178">根据式(29)以及算例3结果分别绘制换流站交流母线5次、7次谐波电压与交流滤波器组数的关系曲线,并与实测值对比,见附录D图D3、图D4。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>4.3 5</b>次谐波放大的理论分析</h4>
                <div class="p1">
                    <p id="180">记电网背景基波电抗、5次谐波电抗、7次谐波电抗分别为<i>X</i><sub>s1</sub>,<i>X</i><sub>s5</sub>,<i>X</i><sub>s7</sub>。</p>
                </div>
                <div class="p1">
                    <p id="181">绍兴换流站交流母线短路电流按63 kA计算,得基波电抗<i>X</i><sub>s1</sub>=4.58 Ω,根据上述5次、7次谐波阻抗估算结果,<i>X</i><sub>s5</sub>=24.48 Ω,<i>X</i><sub>s7</sub>=35.07 Ω。可以看出<i>X</i><sub>s1</sub>,<i>X</i><sub>s5</sub>,<i>X</i><sub>s7</sub>近似呈线性关系。</p>
                </div>
                <div class="p1">
                    <p id="182">由于实测数据所限,且目前较高次谐波测试数据的准确性尚存在一定问题<citation id="269" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>,本文通过<i>X</i><sub>s1</sub>,<i>X</i><sub>s5</sub>,<i>X</i><sub>s7</sub>对<i>X</i><sub>s</sub>(<i>ω</i>)进行线性拟合。</p>
                </div>
                <div class="p1">
                    <p id="183">根据最小二乘估计,可得:</p>
                </div>
                <div class="p1">
                    <p id="184"><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mfrac><mrow><mn>4</mn><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>1</mn></mrow></msub><mo>+</mo><mn>5</mn><mi>X</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>5</mn></mrow></msub><mo>+</mo><mn>7</mn><mi>X</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>7</mn></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mn>1</mn><mn>3</mn><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>5</mn></mrow></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>7</mn></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mn>1</mn><mn>3</mn><mspace width="0.25em" /><mn>1</mn><mn>0</mn><mn>0</mn><mtext>π</mtext></mrow></mfrac></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="185">将<i>X</i><sub>s1</sub>,<i>X</i><sub>s5</sub>,<i>X</i><sub>s7</sub>代入式(30)可计算得到<i>L</i><sub>s</sub>=15.9 mH。</p>
                </div>
                <div class="p1">
                    <p id="186">为较为准确地分析5次谐波实测结果,取电网背景谐波电阻<i>R</i><sub>s</sub>=<i>R</i><sub>s5</sub>=13.59 Ω,则<i>Z</i><sub>s</sub>(<i>ω</i>)=(13.59+j15.9<i>ω</i>)Ω。</p>
                </div>
                <div class="p1">
                    <p id="187">以谐波次数作为横坐标绘制不同投入组数的交流滤波器组的谐波增益曲线,如图5所示。</p>
                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 绍兴换流站交流滤波器组谐波增益曲线" src="Detail/GetImg?filename=images/DLXT201923027_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 绍兴换流站交流滤波器组谐波增益曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Harmonic gain curves of AC filter sets 
in Shaoxing converter station</b></p>

                </div>
                <div class="p1">
                    <p id="189">从图5可看出,绍兴换流站在投入5组交流滤波器时谐波增益最大,其次为投入4组和6组的情况,理论分析与4.1节测试结果相符。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>4.4</b> 滤波器改造探讨</h4>
                <h4 class="anchor-tag" id="191" name="191">1)增加单独的低次谐波滤波支路</h4>
                <div class="p1">
                    <p id="192">设增加1组调谐频率为6次的单调谐滤波器,分别取无功容量310,620,930 Mvar,设计得到单调谐滤波器参数(见附录E表E1)。</p>
                </div>
                <div class="p1">
                    <p id="193">以上述3种单调谐滤波器设计参数为例,在每种设计参数情况下分别投入1组和7组交流滤波器,绘制交流滤波器组的波增益曲线如图6所示。可见,当新增的单调谐滤波器容量取到930 Mvar时(可等效为新增3组310 Mvar的单调谐滤波器),可避免对5次、7次谐波产生放大作用,此时需要改变换流站原有交流滤波器投切策略以平衡无功功率,且须重新考虑剩余HP12/24双调谐滤波器对特征次谐波电流的滤除能力。</p>
                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 增加1组单调谐滤波器后的
交流滤波器组谐波增益曲线" src="Detail/GetImg?filename=images/DLXT201923027_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 增加1组单调谐滤波器后的
交流滤波器组谐波增益曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Harmonic gain curves of AC filter sets 
after adding a set of single-tuned filters</b></p>

                </div>
                <h4 class="anchor-tag" id="195" name="195">2)采用三调谐滤波器</h4>
                <div class="p1">
                    <p id="196">采用HP5/12/24三调谐滤波器,保持单组交流滤波器无功容量310 Mvar不变,根据文献<citation id="270" type="reference">[<a class="sup">5</a>]</citation>所述方法,假设等效的并联单调谐滤波器无功容量比为24∶12∶5,设计一组三调谐滤波器的参数,如附录E表E2所示。</p>
                </div>
                <div class="p1">
                    <p id="197">分别绘制投入1组和7组交流滤波器时的谐波增益曲线,如图7所示,可见在5次、7次频段,交流滤波器组谐波增益为负,避免了对5次、7次谐波产生放大作用。</p>
                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 采用三调谐滤波器后的
交流滤波器组谐波增益曲线" src="Detail/GetImg?filename=images/DLXT201923027_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 采用三调谐滤波器后的
交流滤波器组谐波增益曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Harmonic gain curves of AC filter sets after 
using triple-tuned filter</b></p>

                </div>
                <div class="p1">
                    <p id="199">此方法可在保持原有单体滤波器无功容量不变的情况下通过参数设计避免交流滤波器组对低次谐波的放大。</p>
                </div>
                <h3 id="200" name="200" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="201">目前国内常见的电能质量测试分析仪器通常只能获取电压与电流间的相位差即功率因数,而工况切换前后电压或电流相量自身的相角变化无法测量。本文考虑目前广泛应用的仪器特征,针对所能获得的实测数据类型,提出了一种仅需要已知<mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>幅值、<mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>幅值以及<mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>与<mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>h</mi></mrow></msub></mrow></math></mathml>间相位差,就能进行谐波阻抗估算的实用方法。但目前较高次谐波测试数据的准确性尚存在一定问题,如何修正较高次谐波测试数据以获取较高次谐波阻抗的准确值是进一步研究需解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="202">本文定义了交流滤波器组谐波增益指标,该指标可直观分析不同频段下交流滤波器组的滤波性能,基于该指标提出了一种交流滤波器组对电网谐波放大的分析方法,并以绍兴换流站实测数据为例进行分析说明。绍兴换流站5次谐波电压问题主要由换流站交流滤波器投运后产生了谐波放大作用导致,其放大作用与交流滤波器投入组数(即无功容量)密切相关。</p>
                </div>
                <div class="p1">
                    <p id="203">在低次谐波范围增加调谐点可避免交流滤波器组对低次谐波产生放大作用,其中增加低次谐波滤波支路的方法参数设计以及与原有交流滤波器间的无功配合较难;采用三调谐滤波器的方法可保持原有单体滤波器无功容量不变,但需要重新设计参数,改造成本较大。如何针对已有工程提出可行性较高的抑制措施是下一步研究需要解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="204">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="272" name="272" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="273">将方程(25)记为</p>
                </div>
                <div class="p1">
                    <p id="274">J<sup>k</sup>△X<sup>k</sup>=F <sup>k</sup>(A1)</p>
                </div>
                <div class="p1">
                    <p id="275">若矩阵J<sup>k</sup>无奇异，方程(B1)的极小范数最小二乘解为</p>
                </div>
                <div class="area_img" id="277">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="278">其中，(J<sup>k</sup>)<sup>+</sup>=((J<sup>k</sup>)<sup>T </sup>J<sup>k</sup>)<sup>-1</sup>(J<sup>k</sup>)<sup>T</sup>称为J<sup>k</sup>的广义逆矩阵或伪逆矩阵。</p>
                </div>
                <div class="p1">
                    <p id="279">设J<sup>k</sup>∈R <sub>m×n,r</sub>，则存在正交矩阵U∈R <sub>m×m</sub>和V∈R <sub>n×n</sub>，使得J<sup>k</sup>有如下奇异值分解：</p>
                </div>
                <div class="area_img" id="280">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="281">其中，Σ=diag(σ<sub>1</sub>,σ<sub>2</sub>…σ<sub>r</sub>)为J<sup>k</sup>的非零奇异值，满足σ<sub>1</sub>≥σ<sub>2</sub>≥…≥σ<sub>r</sub>&gt;0;r为J<sup>k</sup>的秩，r≤min(m,n)。</p>
                </div>
                <div class="p1">
                    <p id="282">可得J<sup>k</sup>的广义逆矩阵为：</p>
                </div>
                <div class="area_img" id="283">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="284">而(J<sup>k</sup>)<sup>+</sup>与矩阵U和V的选择无关，故可得式(B1)的极小范数最小二乘解</p>
                </div>
                <div class="area_img" id="285">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="286" name="286" class="anchor-tag">附录B</h3>
                <div class="area_img" id="287">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 HP12/24双调谐滤波器拓扑结构" src="Detail/GetImg?filename=images/DLXT201923027_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 HP12/24双调谐滤波器拓扑结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Topology of double-tuned filter HP12/24</p>

                </div>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 双调谐滤波器和等效的两个单调谐滤波器" src="Detail/GetImg?filename=images/DLXT201923027_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 双调谐滤波器和等效的两个单调谐滤波器  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Double-tuned filter and two single-tuned filters instead</p>

                </div>
                <h3 id="289" name="289" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="290">令</p>
                </div>
                <div class="area_img" id="291">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="292">对C<sub>a</sub>求导数可得</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="294">其中</p>
                </div>
                <div class="area_img" id="295">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="296">将式(A3)代入式(A2)可得</p>
                </div>
                <div class="area_img" id="297">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="298">对于双调谐滤波器参数来说，通常满足</p>
                </div>
                <div class="area_img" id="299">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="300">可得</p>
                </div>
                <div class="area_img" id="301">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="302">同理</p>
                </div>
                <div class="area_img" id="303">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923027_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="304" name="304" class="anchor-tag">附录D</h3>
                <div class="area_img" id="305">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 绍兴换流站交流母线5次谐波电压趋势图" src="Detail/GetImg?filename=images/DLXT201923027_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 绍兴换流站交流母线5次谐波电压趋势图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 The 5th order harmonic voltage curve of AC bus in Shaoxing Converter Station</p>

                </div>
                <div class="area_img" id="306">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 绍兴换流站交流母线7次谐波电压趋势图" src="Detail/GetImg?filename=images/DLXT201923027_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 绍兴换流站交流母线7次谐波电压趋势图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 The 7th order harmonic voltage curve of AC bus in Shaoxing Converter Station</p>

                </div>
                <div class="area_img" id="307">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3 换流站交流母线5次谐波电压幅值与交流滤波器组投入组数的关系曲线" src="Detail/GetImg?filename=images/DLXT201923027_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3 换流站交流母线5次谐波电压幅值与交流滤波器组投入组数的关系曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 The relationship curve between the AC bus 5th order harmonic voltage and the number of the operationg AC filter sets</p>

                </div>
                <div class="area_img" id="308">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4 换流站交流母线7次谐波电压幅值与交流滤波器组投入组数的关系曲线" src="Detail/GetImg?filename=images/DLXT201923027_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4 换流站交流母线7次谐波电压幅值与交流滤波器组投入组数的关系曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 The relationship curve between the AC bus 7th order harmonic voltage and the number of the operationg AC filter sets</p>

                </div>
                <h3 id="309" name="309" class="anchor-tag">附录E</h3>
                <div class="area_img" id="310">
                                            <p class="img_tit">
                                                表E1 单调谐滤波器设计参数
                                                    <br />
                                                Table E1 Parameters of single-tuned filter
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923027_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E1 单调谐滤波器设计参数" src="Detail/GetImg?filename=images/DLXT201923027_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="311">
                                            <p class="img_tit">
                                                表E2 HP5/12/24三调谐滤波器设计参数
                                                    <br />
                                                Table E2 Parameters of trpile-tuned filter-HP5/12/24
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923027_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923027_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923027_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表E2 HP5/12/24三调谐滤波器设计参数" src="Detail/GetImg?filename=images/DLXT201923027_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923027001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923027&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system quality assessment">

                                <b>[1]</b> ARRILLAGA J,WATSON N R,CHEN S.Power system quality assessment[M].Chichester,UK:John Wiley &amp; Sons,2000:174-185.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power systems harmonics:fundamentals,analysis and filter design">

                                <b>[2]</b> WAKILEH G J.Power systems harmonics:fundamentals,analysis and filter design[M].Berlin,Germany:Springer Science &amp; Business Media,2001:253-263.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new method of passive harmonic filter planning for controlling voltage distortion in a power system">

                                <b>[3]</b> CHANG G W,CHU S Y,WANG H L.A new method of passive harmonic filter planning for controlling voltage distortion in a power system[J].IEEE Transactions on Power Delivery,2006,21(1):305-312.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Planning of Large Passive-Harmonic-Filters Set at High Voltage Level">

                                <b>[4]</b> CHOU C J,LIU C W,LEE J Y,et al.Optimal planning of large passive-harmonic-filters set at high voltage level[J].IEEE Transactions on Power Systems,2000,15(1):433-441.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200816021&amp;v=MTg1MzN5SGhWYjNKUHlyUGJiRzRIdG5OcVk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李普明,徐政,黄莹,等.高压直流输电交流滤波器参数的计算[J].中国电机工程学报,2008,28(16):115-121.LI Puming,XU Zheng,HUANG Ying,et al.Algorithm for the parameters of AC filters in HVDC transmission system[J].Proceedings of the CSEE,2008,28(16):115-121.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200610005&amp;v=MTAxMjFyQ1VSN3FmWnVadEZ5SGhWYjNKSVNIUmZiRzRIdGZOcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 罗隆福,俞华,刘福生,等.高压直流输电系统中双调谐滤波器参数研究及其仿真[J].电力自动化设备,2006,26(10):25-27.LUO Longfu,YU Hua,LIU Fusheng,et al.Study on parameters of double tuned filter in HVDC transmission system and its simulation[J].Electric Power Automation Equipment,2006,26(10):25-27.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200719019&amp;v=MzE2MTlKUHlyUGJiRzRIdGJOcG85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 曾祥君,陈博,唐欣,等.三调谐电力滤波器的研究[J].中国电机工程学报,2007,27(19):104-109.ZENG Xiangjun,CHEN Bo,TANG Xin,et al.A novel three tuned filter for power system[J].Proceedings of the CSEE,2007,27(19):104-109.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200718004&amp;v=MTY1MzdCdEdGckNVUjdxZlp1WnRGeUhoVmIzSklUckJmYkc0SHRiTnA0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 杨志栋,李亚男,殷威扬,等.±800 kV向家坝—上海特高压直流输电工程谐波阻抗等值研究[J].电网技术,2007,31(18):1-4.YANG Zhidong,LI Yanan,YIN Weiyang,et al.Study on harmonic impedance equivalents used for AC filter design of ±800 kV UHVDC transmission project from Xiangjiaba to Shanghai[J].Power System Technology,2007,31(18):1-4.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201508032&amp;v=MTE5NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIzSklTckJmYkc0SDlUTXA0OUdab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 师洪涛,卓放,杨祯,等.基于改进正弦调制电流注入的三相交流电源系统谐波阻抗测量研究[J].电工技术学报,2015,30(8):257-264.SHI Hongtao,ZHUO Fang,YANG Zhen,et al.Study of harmonic impedance measurement for three-phase AC power system based on an improved modulated current injection method[J].Transactions of China Electrotechnical Society,2015,30(8):257-264.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201610042&amp;v=MjczNzQ5QlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSWluU1pMRzRIOWZOcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李尚盛,吴楠,查晓明.基于电容器分组投切的电网谐波阻抗特性研究[J].高电压技术,2016,42(10):3354-3360.LI Shangsheng,WU Nan,ZHA Xiaoming.Study on network harmonic impedance characteristics based on packet capacitor switching[J].High Voltage Engineering,2016,42(10):3354-3360.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDY201704022&amp;v=MDk4NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVNIUGQ3RzRIOWJNcTQ5SFpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 钱叶牛,李鹏飞,姚黎婷,等.基于混合整体最小二乘法的系统谐波阻抗估计[J].电力电容器与无功补偿,2017,38(4):115-120.QIAN Yeniu,LI Pengfei,YAO Liting,et al.Harmonic impedance estimation of system based on mixed total least squares[J].Power Capacitor &amp; Reactive Power Compensation,2017,38(4):115-120.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205027&amp;v=MjIzMTlKSVRyQmZiRzRIOVBNcW85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王诗超,沈沉,李洋,等.基于波动量法的系统侧谐波阻抗幅值估计精度评价方法[J].电网技术,2012,36(5):145-149.WANG Shichao,SHEN Chen,LI Yang,et al.A fluctuation quantity based method to evaluate estimation precision of harmonic impedance amplitude at system side[J].Power System Technology,2012,36(5):145-149.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201609018&amp;v=MTU5NTJGeUhoVmIzSklTSFJmYkc0SDlmTXBvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 华回春,刘哲,贾秀芳.谐波阻抗估计的非光滑部分线性回归方法[J].电力自动化设备,2016,36(9):120-126.HUA Huichun,LIU Zhe,JIA Xiufang.Unsmooth and partially regression model for harmonic impedance estimation[J].Electric Power Automation Equipment,2016,36(9):120-126.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201606017&amp;v=Mjk1MjBJU0hSYXJHNEg5Zk1xWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiM0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李湘,陈民铀,郑永伟,等.基于稳健偏最小二乘法的谐波发射水平估计[J].电力系统及其自动化学报,2016,28(6):86-90.LI Xiang,CHEN Minyou,ZHENG Yongwei,et al.Assessing harmonic emission level based on robust partial least squares regression[J].Proceedings of the CSU-EPSA,2016,28(6):86-90.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907007&amp;v=MjE1MjZxZlp1WnRGeUhoVmIzSklTSFRlckc0SHRqTXFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523019&amp;v=MTM3MjdmWnVadEZ5SGhWYjNKSVNIVGVyRzRIOVRPckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707012&amp;v=MTUzMzMzenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiM0pJU0hUZXJHNEg5Yk1xSTlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 袁林,杨洪耕,王智琦,等.基于快速近似联合对角化的谐波发射水平评估方法[J].电力系统自动化,2017,41(7):81-87.DOI:10.7500/AEPS20160717002.YUAN Lin,YANG Honggeng,WANG Zhiqi,et al.Assessment method of harmonic emission level based on fast approximate joint diagonalization[J].Automation of Electric Power Systems,2017,41(7):81-87.DOI:10.7500/AEPS 20160717002.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200909016&amp;v=MTc3MDFTSFJmYkc0SHRqTXBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIzSkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 同向前,申明,李牧.单调谐滤波器的滤波特性与短路比的关系[J].电力自动化设备,2009,29(9):62-64.TONG Xiangqian,SHEN Ming,LI Mu.Relation between short-circuit-ratio and single-tuned filter performance[J].Electric Power Automation Equipment,2009,29(9):62-64.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200107008&amp;v=MTYxNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVNIUmZiRzRIdERNcUk5RmJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 史承逵.电网电容器组谐波谐振和谐波放大的研究[J].电力自动化设备,2001,21(7):36-38.SHI Chengkui.Study on harmonic resonance and harmonic enlargement of power network capacitor bank[J].Electric Power Automation Equipment,2001,21(7):36-38.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200412008&amp;v=MDQ2NTMzenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiM0pJaW5TWkxHNEh0WE5yWTlGYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈世青,赵新尚,李福祥.防止并联电容器运行中产生谐波放大[J].高电压技术,2004,30(12):19-22.CHEN Shiqing,ZHAO Xinshang,LI Fuxiang.Prevention of harmonic amplification in operation of parallel capacitor[J].High Voltage Engineering,2004,30(12):19-22.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200107017&amp;v=MDM5NjBJVHJCZmJHNEh0RE1xSTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFZiM0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 潘艳,刘连光,胡国新.补偿电容器串联电抗对无源LC滤波器性能的影响[J].电网技术,2001,25(7):56-59.PAN Yan,LIU Lianguang,HU Guoxin.Affection of compensating capacitor bank in series with reactor on performance of passive filter consisting of inductance and capacitance[J].Power System Technology,2001,25(7):56-59.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200220008&amp;v=MTg0MTlKSVNIVGVyRzRIdFBPcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李心广,赖声礼,杨杰.电网无功及不平衡补偿中的谐波抑制[J].电力系统自动化,2002,26(20):45-46.LI Xinguang,LAI Shengli,YANG Jie.Harmonics elimination in compensation of reactive power and unbalancing power system[J].Automation of Electric Power Systems,2002,26(20):45-46.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708004&amp;v=MDQ3MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhWYjNKSVNIVGVyRzRIOWJNcDQ5RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 李杨,程莹,刘洋,等.基于奇异值分解理论的谐波放大分析方法[J].电力系统自动化,2017,41(8):16-21.DOI:10.7500/AEPS20161206001.LI Yang,CHENG Ying,LIU Yang,et al.Analytic method of harmonic amplification based on singular value decomposition theory[J].Automation of Electric Power Systems,2017,41(8):16-21.DOI:10.7500/AEPS20161206001.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 电能质量公用电网谐波:GB/T 14549—1993[S].1993.Quality of electric energy supply:harmonics in public supply network:GB/T 14549—1993[S].1993.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201703027&amp;v=MDIyNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIzSklTSFJmYkc0SDliTXJJOUhZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 柳永妍,乐健,李琼林,等.电容式电压互感器谐波测量误差研究[J].电力自动化设备,2017,37(3):167-174.LIU Yongyan,LE Jian,LI Qionglin,et al.Research on harmonic measurement error of CVT[J].Electric Power Automation Equipment,2017,37(3):167-174.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428026&amp;v=MjA3Njc0SDlYT3A0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmIzSlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 冯宇,王晓琪,陈晓明,等.电容式电压互感器电路参数对电网谐波电压测量的影响[J].中国电机工程学报,2014,34(28):4968-4975.FENG Yu,WANG Xiaoqi,CHEN Xiaoming,et al.Influences of circuit parameters capacitor voltage transformer on grid harmonic voltage measurements[J].Proceedings of the CSEE,2014,34(28):4968-4975.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923027" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923027&amp;v=Mjc4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoVmJ6QUlTSFRlckc0SDlqT3JJOUhZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

