

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135882777600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923028%26RESULT%3d1%26SIGN%3dcqBkg4iP0xildgp7i8%252blKl6dMEY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923028&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923028&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923028&amp;v=MTE5MzBadEZ5SGhXcjdJSVNIVGVyRzRIOWpPckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 基于异构边界的串补线路保护原理 "><b>1</b> 基于异构边界的串补线路保护原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;1.1&lt;/b&gt; 串补输电线路的故障电流暂态特性"><b>1.1</b> 串补输电线路的故障电流暂态特性</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于&lt;b&gt;R-L&lt;/b&gt;模型的解微分方程算法"><b>1.2</b> 基于<b>R-L</b>模型的解微分方程算法</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;1.3&lt;/b&gt; 测距结果分析"><b>1.3</b> 测距结果分析</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;1.4&lt;/b&gt; 拟合误差阈值的整定"><b>1.4</b> 拟合误差阈值的整定</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;2&lt;/b&gt; 保护实现方案 "><b>2</b> 保护实现方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="&lt;b&gt;2.1&lt;/b&gt; 应用等传变理论提升微分方程算法精度"><b>2.1</b> 应用等传变理论提升微分方程算法精度</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;2.2&lt;/b&gt; 保护判据"><b>2.2</b> 保护判据</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;3 仿真分析&lt;/b&gt; "><b>3 仿真分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真模型"><b>3.1</b> 仿真模型</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;3.2&lt;/b&gt; 典型仿真结果分析"><b>3.2</b> 典型仿真结果分析</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;3.3&lt;/b&gt; 不同故障类型下的仿真结果"><b>3.3</b> 不同故障类型下的仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#148" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#173" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#186" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;图1 串补输电线路的R-L-C串联简化模型&lt;/b&gt;"><b>图1 串补输电线路的R-L-C串联简化模型</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图2 仿真模型&lt;/b&gt;"><b>图2 仿真模型</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图3 串补电容前发生短路故障时保护测距结果&lt;/b&gt;"><b>图3 串补电容前发生短路故障时保护测距结果</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图4 串补电容前发生短路故障时最小
二乘算法拟合误差&lt;/b&gt;"><b>图4 串补电容前发生短路故障时最小
二乘算法拟合误差</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图5 在串补电容后方短路故障时的拟合误差&lt;/b&gt;"><b>图5 在串补电容后方短路故障时的拟合误差</b></a></li>
                                                <li><a href="#187" data-title="图C1 在串补电容后方发生故障时的拟合误差">图C1 在串补电容后方发生故障时的拟合误差</a></li>
                                                <li><a href="#188" data-title="图C2 在串补电容后方发生故障时的故障距离计算结果">图C2 在串补电容后方发生故障时的故障距离计算结果</a></li>
                                                <li><a href="#189" data-title="图C3 当串补度为40%，在不同故障距离和故障初始角情况下计算得到的E&lt;sub&gt;40ms&lt;/sub&gt;">图C3 当串补度为40%，在不同故障距离和故障初始角情况下计算得到的E<sub>40ms</sub></a></li>
                                                <li><a href="#190" data-title="图C4 CVT等效电路">图C4 CVT等效电路</a></li>
                                                <li><a href="#191" data-title="图C5 串补电容保护方案">图C5 串补电容保护方案</a></li>
                                                <li><a href="#192" data-title="图C6 在被保护线路末端、串补电容前方出口处发生短路故障时的最小二乘算法拟合误差">图C6 在被保护线路末端、串补电容前方出口处发生短路故障时的最小二乘算法拟合误差</a></li>
                                                <li><a href="#193" data-title="图C7 串补电容背后出口短路时的拟合误差">图C7 串补电容背后出口短路时的拟合误差</a></li>
                                                <li><a href="#194" data-title="图C8 串补电容前发生短路故障时，含MOV及不含MOV的拟合误差对比分析">图C8 串补电容前发生短路故障时，含MOV及不含MOV的拟合误差对比分析</a></li>
                                                <li><a href="#196" data-title="图C9 串补电容前发生短路故障时，含MOV及不含MOV的测距结果对比分析">图C9 串补电容前发生短路故障时，含MOV及不含MOV的测距结果对比分析</a></li>
                                                <li><a href="#197" data-title="图C10 串补电容后发生短路故障时，含MOV及不含MOV的拟合误差对比分析">图C10 串补电容后发生短路故障时，含MOV及不含MOV的拟合误差对比分析</a></li>
                                                <li><a href="#199" data-title="表D1 在不同串补度下拟合误差E&lt;sub&gt;40ms&lt;/sub&gt;的最小值">表D1 在不同串补度下拟合误差E<sub>40ms</sub>的最小值</a></li>
                                                <li><a href="#200" data-title="表D2 串补输电线路参数">表D2 串补输电线路参数</a></li>
                                                <li><a href="#201" data-title="表D3 系统等值电源参数">表D3 系统等值电源参数</a></li>
                                                <li><a href="#202" data-title="表D4 CVT参数">表D4 CVT参数</a></li>
                                                <li><a href="#203" data-title="表D5 在串补电容前故障时的拟合误差E&lt;sub&gt;40ms&lt;/sub&gt;">表D5 在串补电容前故障时的拟合误差E<sub>40ms</sub></a></li>
                                                <li><a href="#204" data-title="表D6 在串补电容背后发生故障时的计算结果">表D6 在串补电容背后发生故障时的计算结果</a></li>
                                                <li><a href="#205" data-title="表D7 不同串补度下，在串补电容前方（l&lt;sub&gt;1&lt;/sub&gt;=300km）故障时的计算结果">表D7 不同串补度下，在串补电容前方（l<sub>1</sub>=300km）故障时的计算结果</a></li>
                                                <li><a href="#206" data-title="表D8 不同串补度下，在串补电容后方（l&lt;sub&gt;2&lt;/sub&gt;=100km）故障时的计算结果">表D8 不同串补度下，在串补电容后方（l<sub>2</sub>=100km）故障时的计算结果</a></li>
                                                <li><a href="#207" data-title="表D9 不同负荷电流下，在串补电容前方（l&lt;sub&gt;1&lt;/sub&gt;=300km）故障时的计算结果">表D9 不同负荷电流下，在串补电容前方（l<sub>1</sub>=300km）故障时的计算结果</a></li>
                                                <li><a href="#208" data-title="表D10 不同负荷电流下，在串补电容后方（l&lt;sub&gt;2&lt;/sub&gt;=100km）故障时的计算结果">表D10 不同负荷电流下，在串补电容后方（l<sub>2</sub>=100km）故障时的计算结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716001&amp;v=MjEwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lJU0hUZXJHNEg5Yk5xWTlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王德林,裘愉涛,凌光,等.变电站即插即用就地化保护的应用方案和经济性比较[J].电力系统自动化,2017,41(16):12-19.DOI:10.7500/AEPS20170215010.WANG Delin,QIU Yutao,LING Guang,et al.Application scheme and economical comparison of plug &amp;amp; play and outdoor installation protection in substation[J].Automation of Electric Power Systems,2017,41(16):12-19.DOI:10.7500/AEPS 20170215010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716002&amp;v=MjQyNzlHRnJDVVI3cWZadVp0RnlIaFdyN0lJU0hUZXJHNEg5Yk5xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王德林,裘愉涛,凌光,等.变电站即插即用就地化保护的应用方案和经济性比较[J].电力系统自动化,2017,41(16):12-19.DOI:10.7500/AEPS20170215010.WANG Delin,QIU Yutao,LING Guang,et al.Application scheme and economical comparison of plug &amp;amp; play and outdoor installation protection in substation[J].Automation of Electric Power Systems,2017,41(16):12-19.DOI:10.7500/AEPS 20170215010.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 张宁宇,周前,唐竞驰,等.适用于交直流混联受端电网的机组组合模型及算法[J].电力系统自动化,2017,41(11):77-84.DOI:10.7500/AEPS20160804006.ZHANG Ningyu,ZHOU Qian,TANG Jingchi,et al.Unit commitment model and algorithm for receiving-end power grid in hybrid AC/DC system[J].Automation of Electric Power Systems,2017,41(11):77-84.DOI:10.7500/AEPS 20160804006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711011&amp;v=MzA0MTlJSVNIVGVyRzRIOWJOcm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张宁宇,周前,唐竞驰,等.适用于交直流混联受端电网的机组组合模型及算法[J].电力系统自动化,2017,41(11):77-84.DOI:10.7500/AEPS20160804006.ZHANG Ningyu,ZHOU Qian,TANG Jingchi,et al.Unit commitment model and algorithm for receiving-end power grid in hybrid AC/DC system[J].Automation of Electric Power Systems,2017,41(11):77-84.DOI:10.7500/AEPS 20160804006.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘志超,时伯年,刘斌,等.基于最大调制比的LCC-MMC混合直流交流侧故障控制策略[J].电力系统自动化,2017,41(4):125-130.DOI:10.7500/AEPS20160701006.LIU Zhichao,SHI Bonian,LIU Bin,et al.Control strategies of LCC-MMC hybrid HVDC transmission under AC system fault based on maximum modulation index[J].Automation of Electric Power Systems,2017,41(4):125-130.DOI:10.7500/AEPS20160701006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704018&amp;v=MTg1NzE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I3SUlTSFRlckc0SDliTXE0OUViSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘志超,时伯年,刘斌,等.基于最大调制比的LCC-MMC混合直流交流侧故障控制策略[J].电力系统自动化,2017,41(4):125-130.DOI:10.7500/AEPS20160701006.LIU Zhichao,SHI Bonian,LIU Bin,et al.Control strategies of LCC-MMC hybrid HVDC transmission under AC system fault based on maximum modulation index[J].Automation of Electric Power Systems,2017,41(4):125-130.DOI:10.7500/AEPS20160701006.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MjA2MTlHRnJDVVI3cWZadVp0RnlIaFdyN0lJU0hUZXJHNEg5Yk5yWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王为国,尹项根,余江.TCSC动态基频阻抗对距离保护的影响[J].电力系统自动化,1999,23(20):9-11.WANG Weiguo,YIN Xianggen,YU Jiang.The influence of TCSC dynamic power frequency impedance on distance protection relay[J].Automation of Electric Power Systems,1999,23(20):9-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199920002&amp;v=MDg4MzFPcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjdJSVNIVGVyS3hGOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王为国,尹项根,余江.TCSC动态基频阻抗对距离保护的影响[J].电力系统自动化,1999,23(20):9-11.WANG Weiguo,YIN Xianggen,YU Jiang.The influence of TCSC dynamic power frequency impedance on distance protection relay[J].Automation of Electric Power Systems,1999,23(20):9-11.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" KHEDERZADEH M,SIDHU T S.Impact of TCSC on the protection of transmission lines[J].IEEE Transactions on Power Delivery,2006,21(1):80-87." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of TCSC on the protection of transmission lines">
                                        <b>[7]</b>
                                         KHEDERZADEH M,SIDHU T S.Impact of TCSC on the protection of transmission lines[J].IEEE Transactions on Power Delivery,2006,21(1):80-87.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" SAHA M M,KASZTENNY B,ROSOLOWSKI E,et al.First zone algorithm for protection of series compensated lines[J].IEEE Transactions on Power Delivery,2001,16(2):200-207." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=First zone algorithm for protection of series compensated lines">
                                        <b>[8]</b>
                                         SAHA M M,KASZTENNY B,ROSOLOWSKI E,et al.First zone algorithm for protection of series compensated lines[J].IEEE Transactions on Power Delivery,2001,16(2):200-207.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" NOVOSEL D,BACHMANN B,HART D,et al.Algorithms for locating faults on series compensated lines using neural network and deterministic methods[J].IEEE Transactions on Power Delivery,1996,11(4):1728-1736." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Algorithms for locating faults on series compensated lines using neural network and deterministic methods">
                                        <b>[9]</b>
                                         NOVOSEL D,BACHMANN B,HART D,et al.Algorithms for locating faults on series compensated lines using neural network and deterministic methods[J].IEEE Transactions on Power Delivery,1996,11(4):1728-1736.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘淑磊,陈福锋,何奔腾.基于补偿点阻抗的阻抗角特性的串补线路距离保护方法[J].电力系统自动化,2010,34(21):70-74.LIU Shulei,CHEN Fufeng,HE Benteng.Distance protection principle for series compensated lines based on the impedance angle of the compensated point[J].Automation of Electric Power Systems,2010,34(21):70-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201021015&amp;v=MDI2ODFyQ1VSN3FmWnVadEZ5SGhXcjdJSVNIVGVyRzRIOUhPcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘淑磊,陈福锋,何奔腾.基于补偿点阻抗的阻抗角特性的串补线路距离保护方法[J].电力系统自动化,2010,34(21):70-74.LIU Shulei,CHEN Fufeng,HE Benteng.Distance protection principle for series compensated lines based on the impedance angle of the compensated point[J].Automation of Electric Power Systems,2010,34(21):70-74.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 陈福锋,钱国明,薛明军.适用于串联电容补偿线路的距离保护新原理[J].电力系统自动化,2010,34(12):61-66.CHEN Fufeng,QIAN Guoming,XUE Mingjun.Research on new principle of distance protection adapted to series capacitor compensated line[J].Automation of Electric Power Systems,2010,34(12):61-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201012014&amp;v=MDk3MjBJU0hUZXJHNEg5SE5yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         陈福锋,钱国明,薛明军.适用于串联电容补偿线路的距离保护新原理[J].电力系统自动化,2010,34(12):61-66.CHEN Fufeng,QIAN Guoming,XUE Mingjun.Research on new principle of distance protection adapted to series capacitor compensated line[J].Automation of Electric Power Systems,2010,34(12):61-66.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 陈福锋,钱国明,魏曜.基于故障点位置识别的串补线路距离保护方案[J].电力系统自动化,2009,33(21):66-71.CHEN Fufeng,QIAN Guoming,WEI Yao.Distance protection scheme for series compensated lines based on the fault point identification[J].Automation of Electric Power Systems,2009,33(21):66-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200921015&amp;v=MjEwOTR6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I3SUlTSFRlckc0SHRqT3JvOUVZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         陈福锋,钱国明,魏曜.基于故障点位置识别的串补线路距离保护方案[J].电力系统自动化,2009,33(21):66-71.CHEN Fufeng,QIAN Guoming,WEI Yao.Distance protection scheme for series compensated lines based on the fault point identification[J].Automation of Electric Power Systems,2009,33(21):66-71.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王育学,尹项根,张哲,等.基于参数识别原理的串补线路距离保护[J].电力系统自动化,2011,35(14):98-102.WANG Yuxue,YIN Xianggen,ZHANG Zhe,et al.Distance protection for series compensated lines based on parameter identification principle[J].Automation of Electric Power Systems,2011,35(14):98-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114017&amp;v=MDk0MjBJU0hUZXJHNEg5RE5xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王育学,尹项根,张哲,等.基于参数识别原理的串补线路距离保护[J].电力系统自动化,2011,35(14):98-102.WANG Yuxue,YIN Xianggen,ZHANG Zhe,et al.Distance protection for series compensated lines based on parameter identification principle[J].Automation of Electric Power Systems,2011,35(14):98-102.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 索南加乐,康小宁,宋国兵,等.基于参数识别的继电保护原理初探[J].电力系统及其自动化学报,2007,19(1):14-20.SUONAN Jiale,KANG Xiaoning,SONG Guobing,et al.Survey on relay protection using parameter identification[J].Proceedings of the CSU-EPSA,2007,19(1):14-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD200701002&amp;v=MjY5MzdyN0lJU0hSYXJHNEh0Yk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         索南加乐,康小宁,宋国兵,等.基于参数识别的继电保护原理初探[J].电力系统及其自动化学报,2007,19(1):14-20.SUONAN Jiale,KANG Xiaoning,SONG Guobing,et al.Survey on relay protection using parameter identification[J].Proceedings of the CSU-EPSA,2007,19(1):14-20.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 索南加乐,陈福锋,齐军,等.串补线路故障点位置的模型识别方法[J].中国电机工程学报,2005,25(1):66-72.SUONAN Jiale,CHEN Fufeng,QI Jun,et al.New method for identifying the fault location on series compensated lines based on different fault models[J].Proceedings of the CSEE,2005,25(1):66-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC20050100C&amp;v=MjQ4NDJyUGJiRzRIdFRNcm85RkY0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjdJUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         索南加乐,陈福锋,齐军,等.串补线路故障点位置的模型识别方法[J].中国电机工程学报,2005,25(1):66-72.SUONAN Jiale,CHEN Fufeng,QI Jun,et al.New method for identifying the fault location on series compensated lines based on different fault models[J].Proceedings of the CSEE,2005,25(1):66-72.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 郑涛,高超,杨松伟.基于R-L模型的串补线路距离保护方案[J].中国电力,2014,47(5):53-58.ZHENG Tao,GAO Chao,YANG Songwei.A distance protection scheme of series compensated line based on R-L model[J].Electric Power,2014,47(5):53-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201405013&amp;v=MDA2MzdCdEdGckNVUjdxZlp1WnRGeUhoV3I3SVB5clBZckc0SDlYTXFvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郑涛,高超,杨松伟.基于R-L模型的串补线路距离保护方案[J].中国电力,2014,47(5):53-58.ZHENG Tao,GAO Chao,YANG Songwei.A distance protection scheme of series compensated line based on R-L model[J].Electric Power,2014,47(5):53-58.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 索南加乐,吴双惠,侯卓,等.串补线路故障特征分析[J].电力系统保护与控制,2012,40(13):38-42.SUONAN Jiale,WU Shuanghui,HOU Zhuo,et al.Fault characteristic analysis for series compensated line[J].Power System Protection and Control,2012,40(13):38-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201213008&amp;v=MTUwNzFOckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjdJTHluYWViRzRIOVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         索南加乐,吴双惠,侯卓,等.串补线路故障特征分析[J].电力系统保护与控制,2012,40(13):38-42.SUONAN Jiale,WU Shuanghui,HOU Zhuo,et al.Fault characteristic analysis for series compensated line[J].Power System Protection and Control,2012,40(13):38-42.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 索南加乐,王莉,夏经德,等.特高压交流线路故障谐波分析[J].高电压技术,2010,36(1):37-43.SUONAN Jiale,WANG Li,XIA Jingde,et al.Harmonic analysis of fault signal in UHV AC transmission line[J].High Voltage Engineering,2010,36(1):37-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201001009&amp;v=MjE4MTZxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lJaW5TWkxHNEg5SE1ybzlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         索南加乐,王莉,夏经德,等.特高压交流线路故障谐波分析[J].高电压技术,2010,36(1):37-43.SUONAN Jiale,WANG Li,XIA Jingde,et al.Harmonic analysis of fault signal in UHV AC transmission line[J].High Voltage Engineering,2010,36(1):37-43.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 焦在滨,张梦瑶,何世恩,等.基于频域模型识别的串补线路保护方案[J].中国电机工程学报,2013,33(4):186-193.JIAO Zaibin,ZHANG Mengyao,HE Shien,et al.A distance protection scheme of series compensated lines based on model identification in frequency domain[J].Proceedings of the CSEE,2013,33(4):186-193." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304026&amp;v=MTE5MzVoV3I3SVB5clBiYkc0SDlMTXE0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         焦在滨,张梦瑶,何世恩,等.基于频域模型识别的串补线路保护方案[J].中国电机工程学报,2013,33(4):186-193.JIAO Zaibin,ZHANG Mengyao,HE Shien,et al.A distance protection scheme of series compensated lines based on model identification in frequency domain[J].Proceedings of the CSEE,2013,33(4):186-193.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" XU Z Y,SU Z P,ZHANG J H,et al.An interphase distance relaying algorithm for series-compensated transmission lines[J].IEEE Transactions on Power Delivery,2014,29(2):834-841." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Interphase Distance Relaying Algorithm for Series-Compensated Transmission Lines">
                                        <b>[20]</b>
                                         XU Z Y,SU Z P,ZHANG J H,et al.An interphase distance relaying algorithm for series-compensated transmission lines[J].IEEE Transactions on Power Delivery,2014,29(2):834-841.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 文明浩,陈德树,尹项根,等.远距离输电线路等传变瞬时值差动保护[J].中国电机工程学报,2007,27(28):59-65.WEN Minghao,CHEN Deshu,YIN Xianggen,et al.Long transmission line current differential protection by using instantaneous value after equal transfer processes[J].Proceedings of the CSEE,2007,27(28):59-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200728011&amp;v=MDQxNzA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lQeXJQYmJHNEh0Yk9wNDlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         文明浩,陈德树,尹项根,等.远距离输电线路等传变瞬时值差动保护[J].中国电机工程学报,2007,27(28):59-65.WEN Minghao,CHEN Deshu,YIN Xianggen,et al.Long transmission line current differential protection by using instantaneous value after equal transfer processes[J].Proceedings of the CSEE,2007,27(28):59-65.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 文明浩,陈德树,尹项根.超高压线路等传变快速距离保护[J].中国电机工程学报,2012,32(4):145-150.WEN Minghao,CHEN Deshu,YIN Xianggen.Fast distance protection of EHV transmission lines based on equal transfer processes[J].Proceedings of the CSEE,2012,32(4):145-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204021&amp;v=MTEyODk5UE1xNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         文明浩,陈德树,尹项根.超高压线路等传变快速距离保护[J].中国电机工程学报,2012,32(4):145-150.WEN Minghao,CHEN Deshu,YIN Xianggen.Fast distance protection of EHV transmission lines based on equal transfer processes[J].Proceedings of the CSEE,2012,32(4):145-150.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" WEN M,CHEN D,YIN X.Equal transfer processes-based distance protection of EHV transmission lines[J].International Journal of Electrical Power &amp;amp; Energy Systems,2013,52:81-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200130808&amp;v=MTQwNTl0RmlubFVyeklLVm9kYXhJPU5pZk9mYks3SHRuTXJZOUZaZWdQQkh3eG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         WEN M,CHEN D,YIN X.Equal transfer processes-based distance protection of EHV transmission lines[J].International Journal of Electrical Power &amp;amp; Energy Systems,2013,52:81-86.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" WEN Minghao,CHEN Deshu,YIN Xianggen.Instantaneous value and equal transfer processes-based current differential protection for long transmission lines[J].IEEE Transactions on Power Delivery,2012,27(1):289-299." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Instantaneous Value and Equal Transfer Processes-Based Current Differential Protection for Long Transmission Lines">
                                        <b>[24]</b>
                                         WEN Minghao,CHEN Deshu,YIN Xianggen.Instantaneous value and equal transfer processes-based current differential protection for long transmission lines[J].IEEE Transactions on Power Delivery,2012,27(1):289-299.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 肖异,尹项根,张哲,等.PSCAD/EMTDC程序与继电保护仿真模型接口技术及应用[J].电力自动化设备,2006,26(11):67-70.XIAO Yi,YIN Xianggen,ZHANG Zhe,et al.Interface technique between PSCAD/EMTDC and relay protection simulation model and its application[J].Electric Power Automation Equipment,2006,26(11):67-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200611019&amp;v=MjI5NTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I3SUlTSFJmYkc0SHRmTnJvOUViWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         肖异,尹项根,张哲,等.PSCAD/EMTDC程序与继电保护仿真模型接口技术及应用[J].电力自动化设备,2006,26(11):67-70.XIAO Yi,YIN Xianggen,ZHANG Zhe,et al.Interface technique between PSCAD/EMTDC and relay protection simulation model and its application[J].Electric Power Automation Equipment,2006,26(11):67-70.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 胡玉峰,陈德树,尹项根,等.天平串补线路继电保护数字仿真平台的开发[J].电力系统自动化,2006,30(4):87-92.HU Yufeng,CHEN Deshu,YIN Xianggen,et al.Design of a digital relay simulation platform of the Tian-Ping series compensated line[J].Automation of Electric Power Systems,2006,30(4):87-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200604020&amp;v=MTk5NzdyN0lJU0hUZXJHNEh0Zk1xNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         胡玉峰,陈德树,尹项根,等.天平串补线路继电保护数字仿真平台的开发[J].电力系统自动化,2006,30(4):87-92.HU Yufeng,CHEN Deshu,YIN Xianggen,et al.Design of a digital relay simulation platform of the Tian-Ping series compensated line[J].Automation of Electric Power Systems,2006,30(4):87-92.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 胡玉峰,尹项根,陈德树,等.TCSC的继电保护数字仿真研究[J].电力系统自动化,2002,26(16):39-44.HU Yufeng,YIN Xianggen,CHEN Deshu,et al.Digital simulation of protective relaying based on TCSC[J].Automation of Electric Power Systems,2002,26(16):39-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200216016&amp;v=MTAzODl0UE5xWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         胡玉峰,尹项根,陈德树,等.TCSC的继电保护数字仿真研究[J].电力系统自动化,2002,26(16):39-44.HU Yufeng,YIN Xianggen,CHEN Deshu,et al.Digital simulation of protective relaying based on TCSC[J].Automation of Electric Power Systems,2002,26(16):39-44.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-11-07 08:55</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),226-240 DOI:10.7500/AEPS20181121008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于异构边界的串补输电线路单端量全线速动保护原理</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%9A%E5%AE%A3%E5%A8%81&amp;code=35862260&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戚宣威</a>
                                <a href="javascript:;">叶雨田</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%9D%BE&amp;code=26426939&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王松</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%86%E6%89%BF%E5%AE%87&amp;code=33043346&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陆承宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%87%E6%98%8E%E6%B5%A9&amp;code=07597408&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">文明浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%A3%E6%99%93%E5%8D%8E&amp;code=34078574&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宣晓华</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E6%9C%8D%E5%8A%A1%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江综合能源服务有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对串补给线路距离保护带来的超越误动问题,提出了一种基于异构边界的串补输电线路单端量全线速动保护原理。该原理将安装于线路一侧的串补装置作为线路保护范围的异构边界,利用单端测量信息构建R-L微分方程求解故障距离,并采用最小二乘算法对故障距离进行拟合估计,根据测距结果的拟合误差可以判断故障点与串补电容之间的相对位置关系,从而实现串补线路的全线速动保护。所提方法应用等传变理论克服了电容式电压互感器暂态传变误差以及线路分布电容对故障测距精度的干扰,仿真表明能够在40 ms内快速切除串补线路的内部故障。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E6%8E%A7%E4%B8%B2%E8%A1%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可控串补;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B7%9D%E7%A6%BB%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">距离保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E5%88%86%E6%96%B9%E7%A8%8B%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微分方程算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%AD%89%E4%BC%A0%E5%8F%98%E7%90%86%E8%AE%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">等传变理论;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%82%E6%9E%84%E8%BE%B9%E7%95%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">异构边界;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *戚宣威（1988—），男，通信作者，博士，主要研究方向：电力系统保护与控制。E-mail:814512663@qq.com;
                                </span>
                                <span>
                                    叶雨田（1988—），女，硕士研究生，主要研究方向：综合能源服务与技术。E-mail:738636628@qq.com;
                                </span>
                                <span>
                                    王松（1977—），男，硕士，高级工程师，主要研究方向：智能变电站技术。E-mail:317473479@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-21</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51877090);</span>
                                <span>国家电网公司总部科技项目(521104170012);</span>
                                <span>国网浙江省电力有限公司科技项目(5211DS17001F);</span>
                    </p>
            </div>
                    <h1><b>Heterogeneous Boundary Based Principle of Full-line Accelerated Protection Applying Single-terminal Information for Series Compensated Transmission Lines</b></h1>
                    <h2>
                    <span>QI Xuanwei</span>
                    <span>YE Yutian</span>
                    <span>WANG Song</span>
                    <span>LU Chengyu</span>
                    <span>WEN Minghao</span>
                    <span>XUAN Xiaohua</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Zhejiang Electric Power Co., Ltd.</span>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (Huazhong University of Science and Technology)</span>
                    <span>State Grid Zhejiang Integrated Energy Services Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to solve the mal-operation problem of the distance protection on the series compensated line, this paper proposes a principle of full-line accelerated protection for the series compensated transmission lines based on the heterogeneous boundary. This principle takes the series compensated capacitor that located on the terminal of the transmission line as a heterogeneous boundary of the protected zone. The R-L differential equation is utilized to solve the fault location with single-terminal measurement information. The least square method is used to fit and estimate the fault distance. The calculated fitting error of the location results can be used to judge the relative position relationship between the fault point and the series capacitor. Hence, the protection can achieve the full-line accelerated protection. The theory of equal transfer process of transmission lines is used to eliminate the adverse impacts on the accuracy of fault location, which are caused by the transient transfer error of capacitor voltage transformer and the distributed capacitor of transmission line. The simulation verifies that the proposed protection can quickly trip within 40 ms when fault occurs inside the series compensated transmission line.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=controlled%20series%20compensation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">controlled series compensation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distance%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distance protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=differential%20equation%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">differential equation algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=theory%20of%20equal%20transfer%20process%20of%20transmission%20lines&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">theory of equal transfer process of transmission lines;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=heterogeneous%20boundary&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">heterogeneous boundary;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-21</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51877090);</span>
                                <span>State Grid Corporation of China(No. 521104170012);</span>
                                <span>State Grid Zhejiang Electric Power Co., Ltd.(No. 5211 DS17001 F);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">可控串联补偿(简称串补)技术可以实现对交流线路参数的灵活快速控制,已在中国多回大容量、远距离的输电线路投入运行,使得电网电力电子化特征日趋凸显,使得电网的保护面临新挑战<citation id="162" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">可控串补的引入改变了线路的结构与参数,给继电保护特别是距离保护带来了严峻挑战。传统距离保护计算故障点至保护安装位置的感性电抗值以判据故障距离,从而形成动作决策。可控串补作为容性元件改变了线路感性参数沿线分布的均匀性,导致在串补后方发生故障时距离保护感受到的故障距离缩小,而产生超越误动的问题<citation id="163" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。另一方面,串补本体装置控制保护系统的动态响应特性又将进一步增加故障暂态过程的复杂性,使得故障判断更为困难。</p>
                </div>
                <div class="p1">
                    <p id="59">工程现场中串补线路距离保护Ⅰ段普遍采用的应对超越误动方法主要包括缩范围整定及电平检测法<citation id="164" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。这2种方法存在灵敏度不足的问题。此外,对于串补线路的后备距离保护,存在整定配合困难的问题,实际工程中尚缺乏有效的解决方案。上述问题使得串补线路难以配备覆盖全长的快速后备保护,其安全稳定运行面临严峻的风险。</p>
                </div>
                <div class="p1">
                    <p id="60">有文献提出基于串补线路故障回路参数辨识的算法来提升距离保护的性能。这些方法采用模型拟合的思路,将串补电容作为待求解的未知量代入故障回路参数方程中进行求解,从而得到故障点的实际位置,克服串补电容的引入对传统距离保护算法的影响。</p>
                </div>
                <div class="p1">
                    <p id="61">其中,文献<citation id="166" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</citation>提出将串补装置作为电容常数,基于R-L-C串联模型、利用时域暂态测量信息构建输电线路的微分方程算法,对故障回路参数进行拟合求解。此外,也有算法<citation id="167" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>提出基于输电线路及串补装置的频域模型<citation id="165" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,利用故障暂态过程期间的全频带信息列写基于分布参数的输电线路端口电压方程,构建串补输电线路全频带模型误差函数,从而得到串补电容和故障点之间的相对位置关系以及故障点的位置。在故障暂态期间,与串补电容并联的金属氧化物电阻(MOV)将会动作,使得整个串补装置的视在参数呈现非线性、离散性,故这些方法需要在MOV导通之前的数毫秒内快速计算得到故障距离,对保护装置的采样率要求较高。</p>
                </div>
                <div class="p1">
                    <p id="62">有方法<citation id="168" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>提出将包含MOV在内的整个串补装置看做电容和电阻的串联模型,并基于R-L-C串联模型构建测距方程,利用计算得到的电感分量参数来反映故障点在感性输电线路上的实际位置。目前,该方法仅适用于相间短路故障,对于单相接地故障,尚未展开分析和论证。</p>
                </div>
                <div class="p1">
                    <p id="63">本文提出了一种含可控串补输电线路的单端量全线速动保护新原理,该方法将安装于线路一侧的可控串补装置作为线路保护范围的异构边界。基于输电线路的R-L串联模型,采用单端采样瞬时值构建故障测距方程,并利用最小二乘算法拟合求解故障距离。算法应用等传变理论有效提升了串补电容前故障时的测距精度和收敛速度,可以根据最小二乘法计算得到的拟合误差有效判断故障点与串补电容之间的相对位置关系,以确定故障点是否位于被保护串补线路的内部,且不受串补本体MOV非线性特性以及故障类型的影响,从而实现串补线路的单端量全线速动保护。算法采样率为4 800 Hz,对采样及信息处理的要求不高,可基于现有的保护装置软硬件平台实现。理论计算和数字仿真验证了所提算法的有效性。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 基于异构边界的串补线路保护原理</h3>
                <div class="p1">
                    <p id="65">在中国,串补装置普遍安装于线路一侧,构成了线路参数的跃变点。为此,串补可作为线路保护范围的异构边界。下文通过解析分析,介绍判断故障点与串补相对位置关系的基本原理。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.1</b> 串补输电线路的故障电流暂态特性</h4>
                <div class="p1">
                    <p id="67">串补输电线路的单相模型可以采用R-L-C串联电路进行简化,如图1所示。图中线路保护安装于母线<i>M</i>点处,<i>l</i><sub>0</sub>为被保护的串补线路全长,<i>l</i>为实际的故障点距离,<i>R</i>和<i>L</i>分别为线路单位长度的电阻和电感值,<i>C</i>为串补电容。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 串补输电线路的R-L-C串联简化模型" src="Detail/GetImg?filename=images/DLXT201923028_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 串补输电线路的R-L-C串联简化模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Simplified model of R-L-C series for</b><b>compensated transmission line</b></p>

                </div>
                <div class="p1">
                    <p id="69">保护安装处母线电压的瞬时值为:</p>
                </div>
                <div class="p1">
                    <p id="70"><i>u</i>=<i>U</i><sub>m</sub>sin(<i>ωt</i>+<i>α</i>)      (1)</p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>U</i><sub>m</sub>为系统电压的幅值;<i>α</i>为电压的初始相位;<i>ω</i>为工频角速度,为100π rad/s。</p>
                </div>
                <div class="p1">
                    <p id="72">当故障点位于图1中的<i>F</i><sub>1</sub>点,即串补电容之前时,故障电流的解析式为:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">)</mo></mrow><mrow><msqrt><mrow><mo stretchy="false">(</mo><mi>R</mi><mi>l</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>ω</mi><mi>L</mi><mi>l</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>α</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">)</mo></mrow><mrow><msqrt><mrow><mo stretchy="false">(</mo><mi>R</mi><mi>l</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>ω</mi><mi>L</mi><mi>l</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac></mrow><mo>]</mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>τ</i><sub>1</sub>=<i>L</i>/<i>R</i>;<i>φ</i>=arctan(<i>ωL</i>/<i>R</i>)。</p>
                </div>
                <div class="p1">
                    <p id="75">当故障点位于串补电容之后,如图1中的<i>F</i><sub>2</sub>点所示,故障电流的时域表达式为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow><mrow><msqrt><mrow><mo stretchy="false">(</mo><mi>R</mi><mi>l</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo>(</mo><mrow><mi>ω</mi><mi>L</mi><mi>l</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><mi>C</mi></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mo stretchy="false">(</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mi>f</mi></msub><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mi>f</mi></msub><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>t</mi></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">)</mo></mrow><mrow><msqrt><mrow><mo stretchy="false">(</mo><mi>R</mi><mi>l</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo>(</mo><mrow><mi>ω</mi><mi>L</mi><mi>l</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><mi>C</mi></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mo>+</mo><mi>A</mi><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mi>f</mi></msub><mi>t</mi><mo>+</mo><mi>φ</mi><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>t</mi></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>α</mi><mo>-</mo><mi>φ</mi><mo stretchy="false">)</mo><mo>+</mo><mi>A</mi><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mi>f</mi></msub><mi>t</mi><mo>+</mo><mtext>ϕ</mtext><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mi>t</mi></mrow><mrow><mi>τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>I</i><sub>m</sub>,<i>φ</i><sub>1</sub>,<i>τ</i><sub>2</sub>,<i>ω</i><sub><i>f</i></sub>,<i>B</i><sub>1</sub>,<i>A</i><sub>1</sub>,<i>A</i>,ϕ等参数的含义见附录A。</p>
                </div>
                <div class="p1">
                    <p id="78">通过式(2)和式(3)可见,在串补线路发生故障期间,故障电流含有衰减的暂态分量。若故障点位于串补电容之前,则暂态分量是衰减的直流分量,其衰减时间常数为<i>τ</i><sub>1</sub>;若故障点位于串补电容之后,则暂态分量是衰减的低频振荡分量。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>1.2</b> 基于<b>R-L</b>模型的解微分方程算法</h4>
                <div class="p1">
                    <p id="80">在图1中的母线<i>M</i>处测量电压、电流,并基于R-L微分方程算法计算故障距离<i>x</i>,如式(4)所示。</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>=</mo><mi>x</mi><mrow><mo>(</mo><mrow><mi>R</mi><mi>i</mi><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>+</mo><mi>L</mi><mfrac><mrow><mi>i</mi><mo stretchy="false">(</mo><mi>n</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mn>2</mn><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>x</i>为待求解的故障距离;Δ<i>t</i>为相邻采样点之间的时间间隔;<i>n</i>为采样瞬时值数据的序号;<i>u</i>(<i>n</i>)和<i>i</i>(<i>n</i>)分别为在保护安装处采样得到的电压和电流的瞬时值。</p>
                </div>
                <div class="p1">
                    <p id="83">保护可以连续采集冗余的数据信息,为故障距离<i>x</i>的拟合优化求解提供了有利条件。本文采用最小二乘算法对故障距离进行估计求解,算法通过最小化拟合误差<i>E</i>(<i>n</i>),以求解故障距离的最优解<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>,算法见式(5)。该拟合公式体现了保护所采用的R-L串联模型算法与实际故障回路物理模型之间的差异。</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">U</mi><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mi mathvariant="bold-italic">V</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>2</mn></msubsup><mi>k</mi></mrow><mn>2</mn></mfrac></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>u</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mi>v</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>2</mn></msubsup><mi>k</mi></mrow><mn>2</mn></mfrac></mrow></mfrac><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>E</i>(<i>n</i>)已根据系统额定电压进行了标幺化,其取值范围为[0,1];<i>v</i>(<i>n</i>)=<i>Ri</i>(<i>n</i>)+<i>L</i>(<i>i</i>(<i>n</i>+1)-<i>i</i>(<i>n</i>-1))/(2<i>t</i>);<i><b>U</b></i>=[<i>u</i>(<i>n</i>-<i>k</i>+1),<i>u</i>(<i>n</i>-<i>k</i>+2),…,<i>u</i>(<i>n</i>)];<i><b>V</b></i>=[<i>v</i>(<i>n</i>-<i>k</i>+1),<i>v</i>(<i>n</i>-<i>k</i>+2),…,<i>v</i>(<i>n</i>)];<i>k</i>为数据窗的长度,即算法所采用的采样点数量。</p>
                </div>
                <div class="p1">
                    <p id="86">通过对式(5)所列的矩阵进行广义逆变换,可以计算得到故障距离的估计值<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">V</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">V</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">V</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">U</mi></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="88">假设采样频率较高,忽略离散误差,式(5)和式(6)可以转化为连续时间域的解析表达形式:</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mi>t</mi></msubsup><mrow><mrow><mo>[</mo><mrow><mi>u</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>x</mi><mrow><mo>(</mo><mrow><mi>R</mi><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>L</mi><mfrac><mrow><mtext>d</mtext><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mo>]</mo></mrow></mrow></mrow></mstyle><msup><mrow></mrow><mn>2</mn></msup><mtext>d</mtext><mi>t</mi></mrow><mrow><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>2</mn></msubsup></mrow><mn>2</mn></mfrac></mrow></mfrac></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mi>t</mi></msubsup><mi>u</mi></mrow></mstyle><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mrow><mo>(</mo><mrow><mi>R</mi><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>L</mi><mfrac><mrow><mtext>d</mtext><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mtext>d</mtext><mi>t</mi></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mi>t</mi></msubsup><mrow><mrow><mo>(</mo><mrow><mi>R</mi><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>L</mi><mfrac><mrow><mtext>d</mtext><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></mrow></mstyle><msup><mrow></mrow><mn>2</mn></msup><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="91">式中:时刻<i>t</i>为当前第<i>n</i>点瞬时值的采样时刻;时刻<i>t</i><sub>1</sub>为之前第<i>n</i>-<i>k</i>+1点瞬时值采样值的采样时刻;<i>t</i><sub>1</sub>=<i>t</i>-<i>t</i><sub>d</sub>,其中<i>t</i><sub>d</sub>为计算所用时间窗长度。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>1.3</b> 测距结果分析</h4>
                <div class="p1">
                    <p id="93">当故障点位于串补电容前方时,将式(1)和式(2)所示的故障电压和电流的时域表达式代入式(7)和(8)所示的R-L解微分方程算法,可得故障距离和最小二乘算法的拟合误差:</p>
                </div>
                <div class="p1">
                    <p id="94"><i>E</i>(<i>t</i>)=0      (9)</p>
                </div>
                <div class="p1">
                    <p id="95"><image id="158" type="formula" href="images/DLXT201923028_15800.jpg" display="inline" placement="inline"><alt></alt></image>      (10)</p>
                </div>
                <div class="p1">
                    <p id="96">该测距结果反映了真实的故障距离,且最小二乘算法的拟合误差为零。这是因为解微分方程算法所采用的R-L串联模型与实际故障回路的物理模型相匹配,故测距算法有效反映了实际的故障状态。</p>
                </div>
                <div class="p1">
                    <p id="97">在串补电容后发生故障时,求解得到测距结果的详细解析结果见附录B,其波形如附录C图C1和图C2所示。通过分析可见,此时最小二乘算法的拟合误差将大于零,且测距结果波动剧烈,如假设附录B中式(B16)中的暂态分量衰减为零,则稳态情况下的拟合误差如式(11)所示。通过分析可见,在稳态情况下保护测距算法的拟合误差<i>E</i>(<i>t</i>)将正比于串补电容的容抗1/(<i>ωC</i>)。在暂态过程期间的拟合误差<i>E</i>(<i>t</i>)将在下文展开详细的分析。</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>L</mi><mi>l</mi><msub><mrow></mrow><mn>0</mn></msub><mi>ω</mi><mfrac><mn>1</mn><mrow><mi>ω</mi><mi>C</mi></mrow></mfrac></mrow><mrow><mo stretchy="false">(</mo><mi>R</mi><mi>l</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>L</mi><mi>l</mi><msub><mrow></mrow><mn>0</mn></msub><mi>ω</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></math></mathml>      (11)</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>1.4</b> 拟合误差阈值的整定</h4>
                <div class="p1">
                    <p id="100">综合上述解析分析可知,串补电容可以作为线路保护的异构边界。当故障点位于串补电容之前时,实际的故障回路符合R-L物理模型,故采用基于R-L微分方程算法可以准确地求解故障距离,且拟合误差亦趋近于零。当故障点位于串补电容后方时,实际的短路故障模型为R-L-C串联模型,而解微分方程算法采用的是R-L串联模型,两者并不匹配,故最小二乘算法的拟合误差较大且故障距离计算结果波动剧烈。譬如,当串补度为40%,在串补电容背后发生三相金属性接地故障时,基于附录B中式(B1)和式(B2),计算得到的最小二乘算法的拟合误差<i>E</i>(<i>t</i>)和故障测距结果<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>分别见附录C图C1和图C2。通过分析可见,在串补电容后方发生故障时,拟合误差较大且测距结果波动剧烈。因此可以根据最小二乘算法拟合误差<i>E</i>(<i>t</i>)的大小,确定串补电容与故障点之间的先后位置关系。本文所采用的最小二乘算法时间窗为40 ms,利用故障后40 ms时的拟合误差(记为<i>E</i><sub>40</sub>)进行故障位置判别。</p>
                </div>
                <div class="p1">
                    <p id="101"><i>E</i><sub>40</sub>是区分故障点与串补电容之间相对位置关系的关键指标。为此,将串补工程的典型参数代入附录B式(B1)和式(B2)中,以求解在不同系统运行状态下,在串补电容后故障时拟合误差的大小。计算时考虑的参数及其变化范围如下。</p>
                </div>
                <div class="p1">
                    <p id="102">1)串补度<i>k</i>,范围为[30%～60%]。</p>
                </div>
                <div class="p1">
                    <p id="103">2)故障初相角<i>α</i>,范围为[0°～180°]。</p>
                </div>
                <div class="p1">
                    <p id="104">3)故障距离<i>l</i>,范围为[<i>l</i><sub>0</sub>～ (1+<i>k</i>)<i>l</i><sub>0</sub>],即从图1中的母线<i>N</i>延长至<i>P</i>点(<i>l</i>=(1+<i>k</i>)<i>l</i><sub>0</sub>),该点为串补系统的串联谐振点。</p>
                </div>
                <div class="p1">
                    <p id="105">当串补度<i>k</i>固定为40%,在不同的故障初相角<i>α</i>和故障距离<i>l</i>下,拟合误差<i>E</i><sub>40</sub>的计算结果如附录C图C3所示。在不同的串补度下,拟合误差的最小值统计如附录D表D1所示。通过分析可见,在串补电容背后发生故障时,拟合误差均大于0.02。考虑一定的裕度,设定阈值<i>S</i><sub>set</sub>为0.01。当拟合误差<i>E</i><sub>40</sub>大于0.01时,则判断故障点位于串补电容之后;反之,若拟合误差<i>E</i><sub>40</sub>小于0.01,则认为故障点位于串补电容之前。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>2</b> 保护实现方案</h3>
                <h4 class="anchor-tag" id="107" name="107"><b>2.1</b> 应用等传变理论提升微分方程算法精度</h4>
                <div class="p1">
                    <p id="108">R-L解微分方程算法将受到各干扰因素的影响,从而使得测距精度降低,主要包括2个方面的问题:在实际串补输电工程中一般采用电容式电压互感器(CVT)测量电压信号,CVT由电感和电容等储能元件构成,在故障暂态过程期间,电感和电容的充放电过程破坏了一、二次电压的线性传变关系;另一方面,实际输电线路含有分布电容,在故障暂态期间的充放电过程将会产生高频干扰噪声。这2个方面的干扰影响算法的准确性,影响保护的动作性能。</p>
                </div>
                <div class="p1">
                    <p id="109">本文将应用等传变理论<citation id="169" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>克服上述问题。在线路故障期间,保护安装处和故障点之间的一次电势差与所测得的一次电流符合输电线路分布参数模型。考虑到保护获得的二次电压经过了CVT传变,给测距精度带来了干扰。如果将测量电流和故障点电压也经过相同的CVT传变过程,则保护所用电气信息均经过了相同的传变过程并将继续满足原有的物理模型关系,从而可以有效克服CVT暂态过程对保护算法的影响。等传变理论的主要处理流程可参见文献<citation id="170" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="110">第1章所提的理论分析基于单相系统模型。对于实际的三相系统,基于等传变理论的R-L距离保护算法将短路故障分为2类,以分别进行计算求解:①单相接地短路;②相间短路,包括两相短路、两相接地短路、三相短路等。单相接地短路和相间短路的R-L距离保护算法原理分别如式(12)和式(13)所示。</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mi>φ</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>u</mi><msub><mrow></mrow><mi>f</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">[</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mtext>d</mtext><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mi>φ</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mi>φ</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>+</mo><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>R</mi><msub><mrow></mrow><mn>0</mn></msub><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mi>l</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi>φ</mi><mi>φ</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>(</mo><mrow><mi>i</mi><msub><mrow></mrow><mrow><mi>φ</mi><mi>φ</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>R</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>φ</mi><mi>φ</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mi>l</mi></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="113">式中:下标<i>φ</i>和<i>φφ</i>分别代表单相和相间短路的故障相别,取A,B,C相;<i>L</i><sub>1</sub>,<i>R</i><sub>1</sub>和<i>L</i><sub>0</sub>,<i>R</i><sub>0</sub>分别为线路单位长度的正序和零序电感、电阻;<i>u</i><sub><i>f</i></sub>(<i>t</i>)为单相接地故障时故障点的电压降,在本文须采用等传变理论对<i>u</i><sub><i>f</i></sub>(<i>t</i>)进行重构;<i>i</i><sub>0</sub>为零序电流;<i>R</i><sub><i>f</i></sub>为待计算的过渡电阻。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2</b> 保护判据</h4>
                <div class="p1">
                    <p id="115">在第1章介绍了基于最小二乘算法拟合误差判断故障点与串补电容之间相对位置关系的基本原理和整定依据。故障后40 ms时的拟合误差<i>E</i><sub>40</sub>是用于表征故障区域的关键指标。当<i>E</i><sub>40</sub>大于0.01时,则认为故障点位于串补电容之后。此外,本文还引入基于式(12)和式(13)求解得到的故障距离<i>l</i><sub>m</sub>和过渡电阻<i>R</i><sub><i>f</i></sub><sub>,m</sub>作为辅助判据,以进一步提升保护的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="116">经过完善的保护的动作判据如式(14)所示。当拟合误差<i>E</i><sub>40</sub>小于0.01,且测量距离<i>l</i><sub>m</sub>和测量过渡电阻<i>R</i><sub><i>f</i></sub><sub>,m</sub>均小于整定值时,保护才出口动作。该判据可以有效防止保护在串补背后发生远端故障或者高阻接地故障时误动作。</p>
                </div>
                <div class="p1">
                    <p id="117">(<i>E</i><sub>40</sub>&lt;0.01)∩(<i>l</i><sub>m</sub>&lt;1.1<i>D</i><sub>1</sub>)∩(<i>R</i><sub><i>f</i></sub><sub>,m</sub>&lt;50 Ω)      (14)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>l</i><sub>m</sub>和<i>R</i><sub><i>f</i></sub><sub>,m</sub>分别为保护算法在故障后40 ms时计算得到的故障距离和过渡电阻;<i>D</i><sub>1</sub>为被保护线路的全长,本文取300 km。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>3 仿真分析</b></h3>
                <h4 class="anchor-tag" id="120" name="120"><b>3.1</b> 仿真模型</h4>
                <div class="p1">
                    <p id="121">本文采用PSCAD/EMTDC平台开展仿真验证工作,构建电压为500 kV、频率为50 Hz的串补输电系统模型如图2所示,300 km长输电线路的串补度为45%,其中固定串补的串补度为30%、可控串补的串补度为15%。本文所提的保护配置于母线<i>M</i>侧(串补装置的对侧),串补线路全长均为被保护范围。在本文中约定,对于图2中母线<i>M</i>侧的保护,串补电容前方指的是母线<i>M</i>和串补之间300 km长的被保护线路,串补电容的后方是指母线<i>N</i>和等值电源<i>N</i>之间的150 km线路,该区域位于被保护范围之外。图2中,<i>l</i><sub>1</sub>代表串补线路故障点<i>F</i><sub>1</sub>至保护安装点(即母线<i>M</i>)的距离,<i>l</i><sub>2</sub>代表相邻线路故障点<i>F</i><sub>2</sub>至母线<i>N</i>的距离。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 仿真模型" src="Detail/GetImg?filename=images/DLXT201923028_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 仿真模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Simulation model</b></p>

                </div>
                <div class="p1">
                    <p id="123">CVT的仿真模型如附录C图C4所示。输电线路、系统等值电源和CVT的相关参数分别见附录D表D2、表D3和表D4。本文所提的保护位于母线<i>M</i>处,保护采样率为4 800 Hz,采用三阶低通滤波算法对数据进行预处理,最小二乘算法的时间窗为2个周期,即40 ms。</p>
                </div>
                <div class="p1">
                    <p id="124">为了使仿真分析能够反映实际的故障过程,采用C语言编写了串补装置的控制保护程序,基于PSCAD/EMTDC软件与C语言程序之间的接口技术<citation id="171" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,实现了一次电网模型与串补装置控制保护程序之间的一、二次动态闭环仿真<citation id="172" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="125">串补电容的本体保护配置如附录C图C5所示,包括旁路断路器、火花间隙和MOV。MOV在系统故障期间能够有效限制串补电容的过电压,从而防止电容损坏。在发生严重故障情况时,MOV大电流保护将会动作,并通过触发火花间隙、关断旁路开关以旁路整个串补装置。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>3.2</b> 典型仿真结果分析</h4>
                <div class="p1">
                    <p id="127">在串补电容前发生两相短路故障,故障距离为300 km,故障测距结果及其拟合误差的结果如图3和图4所示(图中,故障发生时刻为0 ms,下同)。通过对比分析可见,基于等传变理论的保护算法可以在40 ms计算得到稳定的故障距离且拟合误差趋于零。反之,若不应用等传变理论对距离保护算法进行优化,在故障后40 ms时,拟合误差将大于整定的阈值0.01,且故障测距结果误差较大,此时式(14)所示的保护判据面临拒动的风险。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 串补电容前发生短路故障时保护测距结果" src="Detail/GetImg?filename=images/DLXT201923028_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 串补电容前发生短路故障时保护测距结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Protection location result for short-circuit 
fault in front of series capacitor</b></p>

                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 串补电容前发生短路故障时最小
二乘算法拟合误差" src="Detail/GetImg?filename=images/DLXT201923028_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 串补电容前发生短路故障时最小
二乘算法拟合误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Fitting error of least square method for 
short-circuit fault in front of series capacitor</b></p>

                </div>
                <div class="p1">
                    <p id="130">对于串补电容后方发生的短路故障,设定故障初相角为36°,不同类型短路故障的拟合误差如图5所示。图中,PPF代表两相短路故障,PGF代表两相接地短路故障,TPF代表三相短路故障,SGF代表过渡电阻为0 Ω的单相接地短路故障。通过分析可见,对于串补电容后方的误差,在40 ms时的拟合误差远大于预设的阈值0.01,故保护能够可靠不误动。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 在串补电容后方短路故障时的拟合误差" src="Detail/GetImg?filename=images/DLXT201923028_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 在串补电容后方短路故障时的拟合误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Fitting errors for short-circuit faults 
behind series capacitor</b></p>

                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>3.3</b> 不同故障类型下的仿真结果</h4>
                <div class="p1">
                    <p id="133">为了充分验证本文所提保护算法的有效性,修改不同的仿真运行场景以进行仿真分析,考虑的变化因素包括:故障距离、故障电阻、故障初相角、串补度、MOV的非线性特性等。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>3.3.1</b> 串补电容前发生短路故障时的仿真结果</h4>
                <div class="p1">
                    <p id="135">在串补电容前方发生不同类型的故障,假设故障发生时刻的电压相位角为36°,保护计算得到的拟合误差和故障距离结果如附录D表D5所示。结果表明,计算得到的拟合误差均小于整定值0.01。本文所提的保护算法可以正确、快速出口。</p>
                </div>
                <div class="p1">
                    <p id="136">假设故障初始角在0°至180°之间变化,故障点位于被保护线路的末端(即串补电容的前方出口处),针对不同类型故障计算得到的拟合误差<i>E</i><sub>40</sub>如附录C图C6所示。结果表明,即使故障初相位变化,计算所得的拟合误差亦小于整定值<i>S</i><sub>set</sub>(0.01)。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>3.3.2</b> 串补电容后发生短路故障时的仿真结果</h4>
                <div class="p1">
                    <p id="138">若故障点位于串补电容的后方,即图2中的母线<i>N</i>(<i>l</i><sub>2</sub>=0),在不同故障时刻的拟合误差<i>E</i><sub>40</sub>如附录C图C7所示。分析表明,拟合误差的值均大于预设的整定值0.01,此外过渡电阻的增加可能会引起拟合误差一定程度的下降。</p>
                </div>
                <div class="p1">
                    <p id="139">考虑故障点位于被保护的串补线路外侧远方,即图2中离母线<i>N</i>的距离<i>l</i><sub>2</sub>分别等于50 km,100 km和150 km,在0°～180°的故障初相角范围内,拟合误差、测距结果以及测量过渡电阻的最小值统计于附录D表D6中。结果表明,除了在<i>l</i><sub>2</sub>=100 km处的带100 Ω高阻的接地短路故障,<i>E</i><sub>40</sub>均大于预设的整定值<i>S</i><sub>set</sub>(0.01)。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>3.3.3</b> 过渡电阻和故障距离的影响分析</h4>
                <div class="p1">
                    <p id="141">通过综合分析附录D表D6中的故障距离以及过渡电阻的计算结果可见,随着过渡电阻和故障距离的增加,拟合误差<i>E</i><sub>40</sub>将趋于整定值0.01。譬如,对于串补电容背后远端<i>l</i><sub>2</sub>=150 km处的相间短路故障,拟合误差的值趋近于0.01;对于串补电容背后远端<i>l</i><sub>2</sub>=100 km处的过渡电阻为0 Ω的单相接地短路故障(SGF 100 Ω),拟合误差的值小于0.01。但是此时,计算得到的故障距离和过渡电阻值将大于式(14)所示的预设阈值(故障距离为330 km,过渡电阻为50 Ω)。因此,所提的保护算法可以在区外故障情况下不会误动,具备较高的可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>3.3.4</b> 串补度和负荷电流的影响分析</h4>
                <div class="p1">
                    <p id="143">附录D表D7至表D10分别统计了在串补度和负荷变化时的拟合误差计算结果。其中表D7和表D9为在串补电容前方(<i>l</i><sub>1</sub>=300 km)故障期间,在不同的故障初相角下,计算得到的拟合误差<i>E</i><sub>40</sub>、故障距离以及过渡电阻的最大值,取各组数据最大值是因为此时保护判据最有可能不被满足而拒动。表D8和表D10为在串补电容后方(<i>l</i><sub>2</sub>=100 km)发生短路故障时,在不同的故障初相角下,计算所得拟合误差、故障距离以及过渡电阻的最小值,此时保护判据最有可能满足而误动。</p>
                </div>
                <div class="p1">
                    <p id="144">通过分析附录D表D7可知,串补度并未明显影响串补电容前方的短路故障。表D8的结果表明,随着串补度的增大,在串补电容后方发生短路故障时,拟合误差将会有所增加,从而保护判据将更不容易产生误动。表D9和表D10的结果表明,系统潮流改变并未对计算所得的拟合误差、故障距离以及过渡电阻大小产生显著的影响。因此,所提保护算法可以在不同串补度以系统潮流下正确动作。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.3.5</b> MOV非线性动作特性的影响分析</h4>
                <div class="p1">
                    <p id="146">为了分析MOV及其非线性特性对于保护算法的影响,在原有模型的基础上去除串补设备中的MOV及其大电流保护模型,对比分析保护的计算结果。在串补电容前发生金属性单相接地短路故障时,故障距离的计算结果及其拟合误差如附录C图C8和图C9所示。通过分析可见,MOV并没有明显地影响拟合误差和测距结果。</p>
                </div>
                <div class="p1">
                    <p id="147">在串补电容后发生短路故障时,串补含有MOV和不含有MOV情况下的计算结果对比如附录D图C10所示。通过分析可见,当串补电容含有MOV时,拟合误差将会一定程度地减小,保护判据的误动风险增加。这是因为在串补电容背后故障的情况下,MOV的非线性特性将会限制串补电容的故障电压,并一定程度地缩小了实际故障回路的物理模型与算法所用R-L串联模型之间的差异,从而使得拟合误差减小。但是,本文大量的仿真分析已经证明,即使考虑MOV的非线性特性,所提的保护判据也可以准确判断故障点与串补电容之间的相对位置关系。</p>
                </div>
                <h3 id="148" name="148" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="149">本文提出了一种基于异构边界的串补输电线路单端量全线速动保护新原理。该方法将安装于线路一侧的可控串补装置作为线路保护范围的异构边界。采用经等传变理论优化的最小二乘算法拟合求解故障回路电阻和电感参数,可根据拟合误差大小有效判断故障点与串补电容之间的相对位置关系,从而实现串补线路的单端量全线速动保护。</p>
                </div>
                <div class="p1">
                    <p id="150">算法的不足之处在于:针对单相接地故障的带过渡电阻能力尚有待提高;动作延时为40 ms,仍存在提升空间。未来,将在优化完善算法的基础上,协同保护设备厂家,将本文所提的新原理应用于实际串补线路保护装置,并开展现场应用。</p>
                </div>
                <div class="p1">
                    <p id="151">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="173" name="173" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="174">正文式(3)中参数的含义：</p>
                </div>
                <div class="area_img" id="175">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923028_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="176" name="176" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="177">在串补电容后方发生故障时，R-L解微分方程算法的结果</p>
                </div>
                <div class="area_img" id="178">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923028_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="179">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923028_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="180">式中：</p>
                </div>
                <div class="area_img" id="182">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923028_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="183">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923028_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="184">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923028_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="185">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923028_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="186" name="186" class="anchor-tag">附录C</h3>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 在串补电容后方发生故障时的拟合误差" src="Detail/GetImg?filename=images/DLXT201923028_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 在串补电容后方发生故障时的拟合误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Calculated fitting error when the fault occurs behind of the series capacitor</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 在串补电容后方发生故障时的故障距离计算结果" src="Detail/GetImg?filename=images/DLXT201923028_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 在串补电容后方发生故障时的故障距离计算结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Calculated fault distance when the fault occurs behind of the series capacitor</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 当串补度为40%，在不同故障距离和故障初始角情况下计算得到的E40ms" src="Detail/GetImg?filename=images/DLXT201923028_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 当串补度为40%，在不同故障距离和故障初始角情况下计算得到的E<sub>40ms</sub>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Calculated value of E<sub>40ms</sub> when k is 40% and α,l varies</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 CVT等效电路" src="Detail/GetImg?filename=images/DLXT201923028_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 CVT等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 CVT equivalent circuit</p>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5 串补电容保护方案" src="Detail/GetImg?filename=images/DLXT201923028_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5 串补电容保护方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Protection for the series capacitor</p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C6 在被保护线路末端、串补电容前方出口处发生短路故障时的最小二乘算法拟合误差" src="Detail/GetImg?filename=images/DLXT201923028_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C6 在被保护线路末端、串补电容前方出口处发生短路故障时的最小二乘算法拟合误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C6 Comparison of fitting error when fault occurs in front of the series capacitor</p>
                                <p class="img_note">（故障距离300km)</p>
                                <p class="img_note">(300km)</p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C7 串补电容背后出口短路时的拟合误差" src="Detail/GetImg?filename=images/DLXT201923028_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C7 串补电容背后出口短路时的拟合误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C7 Comparison of fitting error when fault occurs behind of the series capacitor</p>
                                <p class="img_note">（故障距离300km)</p>
                                <p class="img_note">(300km)</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C8 串补电容前发生短路故障时，含MOV及不含MOV的拟合误差对比分析" src="Detail/GetImg?filename=images/DLXT201923028_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C8 串补电容前发生短路故障时，含MOV及不含MOV的拟合误差对比分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C8 Comparison of the fitting error for the fault in front of the SC when the SC is equipped with MOV or not</p>
                                <p class="img_note">（故障距离300km，单相金属性接地故障）</p>
                                <p class="img_note">(in front of the SC,l<sub>1</sub>=300km,single phase solid ground fault)</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C9 串补电容前发生短路故障时，含MOV及不含MOV的测距结果对比分析" src="Detail/GetImg?filename=images/DLXT201923028_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C9 串补电容前发生短路故障时，含MOV及不含MOV的测距结果对比分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C9 Comparison of the calculated distance for the fault in front of the SC when the SC is equipped with MOV or not</p>
                                <p class="img_note">（故障距离300km，单相金属性接地故障）</p>
                                <p class="img_note">(in front of the SC,l<sub>1</sub>=300km,single phase solid ground fault)</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C10 串补电容后发生短路故障时，含MOV及不含MOV的拟合误差对比分析" src="Detail/GetImg?filename=images/DLXT201923028_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C10 串补电容后发生短路故障时，含MOV及不含MOV的拟合误差对比分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C10 Comparison the fitting error for the fault behind of the SC when the SC is equipped with MOV or not</p>
                                <p class="img_note">（故障距离300km，单相金属性接地故障）</p>
                                <p class="img_note">(behind of the SC,l<sub>2</sub>=0km,SPF 0Ω)</p>

                </div>
                <h3 id="198" name="198" class="anchor-tag">附录D</h3>
                <div class="area_img" id="199">
                                            <p class="img_tit">
                                                表D1 在不同串补度下拟合误差E<sub>40ms</sub>的最小值
                                                    <br />
                                                Table D1 Minimum values of E40ms under different series compensation degree k
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 在不同串补度下拟合误差E40ms的最小值" src="Detail/GetImg?filename=images/DLXT201923028_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="200">
                                            <p class="img_tit">
                                                表D2 串补输电线路参数
                                                    <br />
                                                Table D2 Parameters of series capacitor compensated transmission line
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 串补输电线路参数" src="Detail/GetImg?filename=images/DLXT201923028_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="201">
                                            <p class="img_tit">
                                                表D3 系统等值电源参数
                                                    <br />
                                                Table D3 Parameters of the equivalent source
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3 系统等值电源参数" src="Detail/GetImg?filename=images/DLXT201923028_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="202">
                                            <p class="img_tit">
                                                表D4 CVT参数
                                                    <br />
                                                Table D4 Parameters of CVT
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D4 CVT参数" src="Detail/GetImg?filename=images/DLXT201923028_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="203">
                                            <p class="img_tit">
                                                表D5 在串补电容前故障时的拟合误差E<sub>40ms</sub>
                                                    <br />
                                                Table D5 Simulation results for the internal faults in front of the SC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D5 在串补电容前故障时的拟合误差E40ms" src="Detail/GetImg?filename=images/DLXT201923028_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="204">
                                            <p class="img_tit">
                                                表D6 在串补电容背后发生故障时的计算结果
                                                    <br />
                                                Table D6 Calculated for faults behind of the series capacitor
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D6 在串补电容背后发生故障时的计算结果" src="Detail/GetImg?filename=images/DLXT201923028_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="205">
                                            <p class="img_tit">
                                                表D7 不同串补度下，在串补电容前方（l<sub>1</sub>=300km）故障时的计算结果
                                                    <br />
                                                Table D7 Calculated results,when fault occurs in front of the SC(l<sub>1</sub>=300km)with the level of compensation increasing
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D7 不同串补度下，在串补电容前方（l1=300km）故障时的计算结果" src="Detail/GetImg?filename=images/DLXT201923028_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表D8 不同串补度下，在串补电容后方（l<sub>2</sub>=100km）故障时的计算结果
                                                    <br />
                                                Table D8 Calculated results,when fault occurs behind of the SC(l<sub>2</sub>=100km)with the level of compensation increasing
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D8 不同串补度下，在串补电容后方（l2=100km）故障时的计算结果" src="Detail/GetImg?filename=images/DLXT201923028_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="207">
                                            <p class="img_tit">
                                                表D9 不同负荷电流下，在串补电容前方（l<sub>1</sub>=300km）故障时的计算结果
                                                    <br />
                                                Table D9 Calculated results,when fault occurs in front of the SC(l<sub>1</sub>=300km)with load current changing
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D9 不同负荷电流下，在串补电容前方（l1=300km）故障时的计算结果" src="Detail/GetImg?filename=images/DLXT201923028_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="208">
                                            <p class="img_tit">
                                                表D10 不同负荷电流下，在串补电容后方（l<sub>2</sub>=100km）故障时的计算结果
                                                    <br />
                                                Table D10 Calculated results,when fault occurs behind of the SC(l<sub>2</sub>=100km)with load current changing
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923028_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923028_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923028_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D10 不同负荷电流下，在串补电容后方（l2=100km）故障时的计算结果" src="Detail/GetImg?filename=images/DLXT201923028_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923028001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923028&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716001&amp;v=MTg4MjZxZlp1WnRGeUhoV3I3SUlTSFRlckc0SDliTnFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716002&amp;v=MDM1MzN5SGhXcjdJSVNIVGVyRzRIOWJOcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王德林,裘愉涛,凌光,等.变电站即插即用就地化保护的应用方案和经济性比较[J].电力系统自动化,2017,41(16):12-19.DOI:10.7500/AEPS20170215010.WANG Delin,QIU Yutao,LING Guang,et al.Application scheme and economical comparison of plug &amp; play and outdoor installation protection in substation[J].Automation of Electric Power Systems,2017,41(16):12-19.DOI:10.7500/AEPS 20170215010.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711011&amp;v=MjQ3Nzg3SUlTSFRlckc0SDliTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张宁宇,周前,唐竞驰,等.适用于交直流混联受端电网的机组组合模型及算法[J].电力系统自动化,2017,41(11):77-84.DOI:10.7500/AEPS20160804006.ZHANG Ningyu,ZHOU Qian,TANG Jingchi,et al.Unit commitment model and algorithm for receiving-end power grid in hybrid AC/DC system[J].Automation of Electric Power Systems,2017,41(11):77-84.DOI:10.7500/AEPS 20160804006.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704018&amp;v=MDIyOTM0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I3SUlTSFRlckc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘志超,时伯年,刘斌,等.基于最大调制比的LCC-MMC混合直流交流侧故障控制策略[J].电力系统自动化,2017,41(4):125-130.DOI:10.7500/AEPS20160701006.LIU Zhichao,SHI Bonian,LIU Bin,et al.Control strategies of LCC-MMC hybrid HVDC transmission under AC system fault based on maximum modulation index[J].Automation of Electric Power Systems,2017,41(4):125-130.DOI:10.7500/AEPS20160701006.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=Mjc1ODZxZlp1WnRGeUhoV3I3SUlTSFRlckc0SDliTnJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199920002&amp;v=MTM2NTlHRnJDVVI3cWZadVp0RnlIaFdyN0lJU0hUZXJLeEY5ak9yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王为国,尹项根,余江.TCSC动态基频阻抗对距离保护的影响[J].电力系统自动化,1999,23(20):9-11.WANG Weiguo,YIN Xianggen,YU Jiang.The influence of TCSC dynamic power frequency impedance on distance protection relay[J].Automation of Electric Power Systems,1999,23(20):9-11.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of TCSC on the protection of transmission lines">

                                <b>[7]</b> KHEDERZADEH M,SIDHU T S.Impact of TCSC on the protection of transmission lines[J].IEEE Transactions on Power Delivery,2006,21(1):80-87.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=First zone algorithm for protection of series compensated lines">

                                <b>[8]</b> SAHA M M,KASZTENNY B,ROSOLOWSKI E,et al.First zone algorithm for protection of series compensated lines[J].IEEE Transactions on Power Delivery,2001,16(2):200-207.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Algorithms for locating faults on series compensated lines using neural network and deterministic methods">

                                <b>[9]</b> NOVOSEL D,BACHMANN B,HART D,et al.Algorithms for locating faults on series compensated lines using neural network and deterministic methods[J].IEEE Transactions on Power Delivery,1996,11(4):1728-1736.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201021015&amp;v=MTQwMjBGckNVUjdxZlp1WnRGeUhoV3I3SUlTSFRlckc0SDlIT3JvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘淑磊,陈福锋,何奔腾.基于补偿点阻抗的阻抗角特性的串补线路距离保护方法[J].电力系统自动化,2010,34(21):70-74.LIU Shulei,CHEN Fufeng,HE Benteng.Distance protection principle for series compensated lines based on the impedance angle of the compensated point[J].Automation of Electric Power Systems,2010,34(21):70-74.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201012014&amp;v=MTUyMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I3SUlTSFRlckc0SDlITnJZOUVZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 陈福锋,钱国明,薛明军.适用于串联电容补偿线路的距离保护新原理[J].电力系统自动化,2010,34(12):61-66.CHEN Fufeng,QIAN Guoming,XUE Mingjun.Research on new principle of distance protection adapted to series capacitor compensated line[J].Automation of Electric Power Systems,2010,34(12):61-66.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200921015&amp;v=MjY3OTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjdJSVNIVGVyRzRIdGpPcm85RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 陈福锋,钱国明,魏曜.基于故障点位置识别的串补线路距离保护方案[J].电力系统自动化,2009,33(21):66-71.CHEN Fufeng,QIAN Guoming,WEI Yao.Distance protection scheme for series compensated lines based on the fault point identification[J].Automation of Electric Power Systems,2009,33(21):66-71.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114017&amp;v=MjgyNDdmWnVadEZ5SGhXcjdJSVNIVGVyRzRIOUROcTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王育学,尹项根,张哲,等.基于参数识别原理的串补线路距离保护[J].电力系统自动化,2011,35(14):98-102.WANG Yuxue,YIN Xianggen,ZHANG Zhe,et al.Distance protection for series compensated lines based on parameter identification principle[J].Automation of Electric Power Systems,2011,35(14):98-102.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD200701002&amp;v=MTQzMTZxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lJU0hSYXJHNEh0Yk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 索南加乐,康小宁,宋国兵,等.基于参数识别的继电保护原理初探[J].电力系统及其自动化学报,2007,19(1):14-20.SUONAN Jiale,KANG Xiaoning,SONG Guobing,et al.Survey on relay protection using parameter identification[J].Proceedings of the CSU-EPSA,2007,19(1):14-20.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC20050100C&amp;v=MDA0NjJDVVI3cWZadVp0RnlIaFdyN0lQeXJQYmJHNEh0VE1ybzlGRjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 索南加乐,陈福锋,齐军,等.串补线路故障点位置的模型识别方法[J].中国电机工程学报,2005,25(1):66-72.SUONAN Jiale,CHEN Fufeng,QI Jun,et al.New method for identifying the fault location on series compensated lines based on different fault models[J].Proceedings of the CSEE,2005,25(1):66-72.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201405013&amp;v=MTk3MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I3SVB5clBZckc0SDlYTXFvOUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郑涛,高超,杨松伟.基于R-L模型的串补线路距离保护方案[J].中国电力,2014,47(5):53-58.ZHENG Tao,GAO Chao,YANG Songwei.A distance protection scheme of series compensated line based on R-L model[J].Electric Power,2014,47(5):53-58.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201213008&amp;v=MjMyODJuYWViRzRIOVBOckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjdJTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 索南加乐,吴双惠,侯卓,等.串补线路故障特征分析[J].电力系统保护与控制,2012,40(13):38-42.SUONAN Jiale,WU Shuanghui,HOU Zhuo,et al.Fault characteristic analysis for series compensated line[J].Power System Protection and Control,2012,40(13):38-42.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201001009&amp;v=MjU3OTg3SUlpblNaTEc0SDlITXJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 索南加乐,王莉,夏经德,等.特高压交流线路故障谐波分析[J].高电压技术,2010,36(1):37-43.SUONAN Jiale,WANG Li,XIA Jingde,et al.Harmonic analysis of fault signal in UHV AC transmission line[J].High Voltage Engineering,2010,36(1):37-43.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304026&amp;v=MjU5ODBQeXJQYmJHNEg5TE1xNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 焦在滨,张梦瑶,何世恩,等.基于频域模型识别的串补线路保护方案[J].中国电机工程学报,2013,33(4):186-193.JIAO Zaibin,ZHANG Mengyao,HE Shien,et al.A distance protection scheme of series compensated lines based on model identification in frequency domain[J].Proceedings of the CSEE,2013,33(4):186-193.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Interphase Distance Relaying Algorithm for Series-Compensated Transmission Lines">

                                <b>[20]</b> XU Z Y,SU Z P,ZHANG J H,et al.An interphase distance relaying algorithm for series-compensated transmission lines[J].IEEE Transactions on Power Delivery,2014,29(2):834-841.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200728011&amp;v=MDcyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjdJUHlyUGJiRzRIdGJPcDQ5RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 文明浩,陈德树,尹项根,等.远距离输电线路等传变瞬时值差动保护[J].中国电机工程学报,2007,27(28):59-65.WEN Minghao,CHEN Deshu,YIN Xianggen,et al.Long transmission line current differential protection by using instantaneous value after equal transfer processes[J].Proceedings of the CSEE,2007,27(28):59-65.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204021&amp;v=MjA3NzJxNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lQeXJQYmJHNEg5UE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 文明浩,陈德树,尹项根.超高压线路等传变快速距离保护[J].中国电机工程学报,2012,32(4):145-150.WEN Minghao,CHEN Deshu,YIN Xianggen.Fast distance protection of EHV transmission lines based on equal transfer processes[J].Proceedings of the CSEE,2012,32(4):145-150.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200130808&amp;v=MjIzOTV4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnpJS1ZvZGF4ST1OaWZPZmJLN0h0bk1yWTlGWmVnUEJIdw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> WEN M,CHEN D,YIN X.Equal transfer processes-based distance protection of EHV transmission lines[J].International Journal of Electrical Power &amp; Energy Systems,2013,52:81-86.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Instantaneous Value and Equal Transfer Processes-Based Current Differential Protection for Long Transmission Lines">

                                <b>[24]</b> WEN Minghao,CHEN Deshu,YIN Xianggen.Instantaneous value and equal transfer processes-based current differential protection for long transmission lines[J].IEEE Transactions on Power Delivery,2012,27(1):289-299.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200611019&amp;v=MDA5NjNSZmJHNEh0Zk5ybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 肖异,尹项根,张哲,等.PSCAD/EMTDC程序与继电保护仿真模型接口技术及应用[J].电力自动化设备,2006,26(11):67-70.XIAO Yi,YIN Xianggen,ZHANG Zhe,et al.Interface technique between PSCAD/EMTDC and relay protection simulation model and its application[J].Electric Power Automation Equipment,2006,26(11):67-70.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200604020&amp;v=MzE2NjRSN3FmWnVadEZ5SGhXcjdJSVNIVGVyRzRIdGZNcTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 胡玉峰,陈德树,尹项根,等.天平串补线路继电保护数字仿真平台的开发[J].电力系统自动化,2006,30(4):87-92.HU Yufeng,CHEN Deshu,YIN Xianggen,et al.Design of a digital relay simulation platform of the Tian-Ping series compensated line[J].Automation of Electric Power Systems,2006,30(4):87-92.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200216016&amp;v=MTE2NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyN0lJU0hUZXJHNEh0UE5xWTlFWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 胡玉峰,尹项根,陈德树,等.TCSC的继电保护数字仿真研究[J].电力系统自动化,2002,26(16):39-44.HU Yufeng,YIN Xianggen,CHEN Deshu,et al.Digital simulation of protective relaying based on TCSC[J].Automation of Electric Power Systems,2002,26(16):39-44.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923028" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923028&amp;v=MTE5MzBadEZ5SGhXcjdJSVNIVGVyRzRIOWpPckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

