

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135868976506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923004%26RESULT%3d1%26SIGN%3dhGirE0z73aAlVms2fWnqmDAg9Y4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923004&amp;v=MTg2OTZxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lJU0hUZXJHNEg5ak9ySTlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;1 直流配电系统保护与控制协同的总体思路&lt;/b&gt; "><b>1 直流配电系统保护与控制协同的总体思路</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;1.1&lt;/b&gt; 直流配电系统故障恢复面临的问题"><b>1.1</b> 直流配电系统故障恢复面临的问题</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;1.2&lt;/b&gt; 直流配电系统控制与保护协同的技术思路"><b>1.2</b> 直流配电系统控制与保护协同的技术思路</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;2 换流阀子模块结构和控制策略对故障特征影响分析&lt;/b&gt; "><b>2 换流阀子模块结构和控制策略对故障特征影响分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#113" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于两电平&lt;b&gt;VSC&lt;/b&gt;的直流配电系统故障特征"><b>2.1</b> 基于两电平<b>VSC</b>的直流配电系统故障特征</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于&lt;b&gt;MMC&lt;/b&gt;的直流配电系统故障特征"><b>2.2</b> 基于<b>MMC</b>的直流配电系统故障特征</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;3 换流阀控制策略对直流配电系统保护影响分析&lt;/b&gt; "><b>3 换流阀控制策略对直流配电系统保护影响分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;3.1&lt;/b&gt; 直流配电系统保护原理"><b>3.1</b> 直流配电系统保护原理</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;3.2 直流配电系统控制与保护协同的信号注入式主动保护&lt;/b&gt;"><b>3.2 直流配电系统控制与保护协同的信号注入式主动保护</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;3.3 直流配电系统控制与保护协同的故障特征控制式主动保护&lt;/b&gt;"><b>3.3 直流配电系统控制与保护协同的故障特征控制式主动保护</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;4 直流配电系统控制与保护协同配合过程分析&lt;/b&gt; "><b>4 直流配电系统控制与保护协同配合过程分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#136" data-title="&lt;b&gt;4.1 考虑控制与保护协同的保护整定值选取和保护动作时间设定&lt;/b&gt;"><b>4.1 考虑控制与保护协同的保护整定值选取和保护动作时间设定</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;4.2 故障电流开断技术在控制与保护协同中的应用&lt;/b&gt;"><b>4.2 故障电流开断技术在控制与保护协同中的应用</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;4.3&lt;/b&gt; 故障限流技术在控制与保护协同中的应用"><b>4.3</b> 故障限流技术在控制与保护协同中的应用</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;4.4&lt;/b&gt; 考虑控制和保护协同中的直流设备优化配置"><b>4.4</b> 考虑控制和保护协同中的直流设备优化配置</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;4.5&lt;/b&gt; 直流配电系统控制与保护时序配合过程"><b>4.5</b> 直流配电系统控制与保护时序配合过程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;5 结论与展望&lt;/b&gt; "><b>5 结论与展望</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#110" data-title="&lt;b&gt;图1 控制与保护协同逻辑关系图&lt;/b&gt;"><b>图1 控制与保护协同逻辑关系图</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图2 直流配电网结构图&lt;/b&gt;"><b>图2 直流配电网结构图</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图3 控制与保护配合时序&lt;/b&gt;"><b>图3 控制与保护配合时序</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" BARAN M E,MAHAJAN N R.DC distribution for industrial systems:opportunities and challenges[J].IEEE Transactions on Industry Applications,2003,39(6):1596-1601." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC distribution for industrial systems: opportunities and challenges">
                                        <b>[1]</b>
                                         BARAN M E,MAHAJAN N R.DC distribution for industrial systems:opportunities and challenges[J].IEEE Transactions on Industry Applications,2003,39(6):1596-1601.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MTE1ODViRzRIOW5Pckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" STRZELECKI R M.Power electronics in smart electrical energy networks[M].London:Springer-Verlag,2008:192-220." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power electronics in smart electrical energy networks">
                                        <b>[3]</b>
                                         STRZELECKI R M.Power electronics in smart electrical energy networks[M].London:Springer-Verlag,2008:192-220.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" BIFARETTI S,ZANCHETTA P,WATSON A,et al.Advanced power electronic conversion and control system for universal and flexible power management[J].IEEE Transactions on Smart Grid,2011,2(2):231-243." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced power electronic conversion and control system for universal and flexible power management">
                                        <b>[4]</b>
                                         BIFARETTI S,ZANCHETTA P,WATSON A,et al.Advanced power electronic conversion and control system for universal and flexible power management[J].IEEE Transactions on Smart Grid,2011,2(2):231-243.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipment[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MjQwNDFyQ1VSN3FmWnVadEZ5SG5WNzdJSVNIVGVyRzRIOWJOclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipment[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" GHAZANFARI A,MOHAMED Y.A resilient framework for fault-tolerant operation of modular multilevel converters[J].IEEE Transactions on Industrial Electronics,2016,63(5):2669-2678." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Resilient Framework for Fault-Tolerant Operation of Modular Multilevel Converters">
                                        <b>[6]</b>
                                         GHAZANFARI A,MOHAMED Y.A resilient framework for fault-tolerant operation of modular multilevel converters[J].IEEE Transactions on Industrial Electronics,2016,63(5):2669-2678.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     WANG.Y,WEN.W,ZHANG.C,et al.Rector sizing criterion for continuous operation of meshed HB-MMC based MTDC system under DC faults[J].IEEE Transactions on Industry Applications,2018,54(5):5408-5416.</a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" YANG J,FLETHER J and REILLY J.Short-circuit and ground fault analyses and location in VSC-based DC network cables[J].IEEE Transactions on Industrial Electronics,2012,59(10):3827-3837." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-Circuit and Ground Fault Analyses and Location in VSC-Based DC Network Cables">
                                        <b>[8]</b>
                                         YANG J,FLETHER J and REILLY J.Short-circuit and ground fault analyses and location in VSC-based DC network cables[J].IEEE Transactions on Industrial Electronics,2012,59(10):3827-3837.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 贾科,宣振文,李论,等.直流故障下VSC 换流器本体馈流过程分析[J].中国电机工程学报,2018,38(10):2883-2892.JIA Ke,XUAN Zhenwen,LI Lun,et al.Analysis of VSC converter current feeding process during DC faults[J].Proceedings of the CSEE,2018,38(10):2883-2892." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810007&amp;v=MjQ0MjNQYmJHNEg5bk5yNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         贾科,宣振文,李论,等.直流故障下VSC 换流器本体馈流过程分析[J].中国电机工程学报,2018,38(10):2883-2892.JIA Ke,XUAN Zhenwen,LI Lun,et al.Analysis of VSC converter current feeding process during DC faults[J].Proceedings of the CSEE,2018,38(10):2883-2892.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" ELSEROUGI A A,ABDEL-KHALIK A S,MASSOUD A M,et al.A new protection scheme for HVDC converters against DC-side faults with current suppression capability[J].IEEE Transactions on Power Delivery,2014,29(4):1569-1577." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new protection scheme for HVDC converters against dc-side faults with current suppression capability">
                                        <b>[10]</b>
                                         ELSEROUGI A A,ABDEL-KHALIK A S,MASSOUD A M,et al.A new protection scheme for HVDC converters against DC-side faults with current suppression capability[J].IEEE Transactions on Power Delivery,2014,29(4):1569-1577.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 田鑫,高亮,张俊峰.基于电压源换流器的直流配电限流方案研究[J].电力系统保护与控制,2018,46(9):62-68.TIAN Xin,GAO Liang,ZHANG Junfeng.Research on current limiting scheme of DC distribution based on voltage source converter[J].Power System Protection and Control,2018,46(9):62-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201809009&amp;v=MjQxMjk5bk1wbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lMeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         田鑫,高亮,张俊峰.基于电压源换流器的直流配电限流方案研究[J].电力系统保护与控制,2018,46(9):62-68.TIAN Xin,GAO Liang,ZHANG Junfeng.Research on current limiting scheme of DC distribution based on voltage source converter[J].Power System Protection and Control,2018,46(9):62-68.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" XUE S,LIU C.Fault location principle and 2-step isolation scheme for a loop-type DC grid[J].IET Generation,Transmission &amp;amp; Distribution,2018,12(12):2937-2943." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault location principle and 2-step isolation scheme for a loop-type DC grid">
                                        <b>[12]</b>
                                         XUE S,LIU C.Fault location principle and 2-step isolation scheme for a loop-type DC grid[J].IET Generation,Transmission &amp;amp; Distribution,2018,12(12):2937-2943.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王姗姗,周孝信,汤广福,等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报,2011,31(1):1-7.WANG Shanshan,ZHOU Xiaoxin,TANG Guangfu,et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE,2011,31(1):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201101002&amp;v=MjQyMjl1WnRGeUhuVjc3SVB5clBiYkc0SDlETXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王姗姗,周孝信,汤广福,等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报,2011,31(1):1-7.WANG Shanshan,ZHOU Xiaoxin,TANG Guangfu,et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE,2011,31(1):1-7.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CWIKOWSKI O,WOOD A,MILLER A,et al.Operating DC circuit breakers with MMC[J].IEEE Transactions on Power Delivery,2018,33(1):260-270." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operating DC circuit breakers with MMC">
                                        <b>[14]</b>
                                         CWIKOWSKI O,WOOD A,MILLER A,et al.Operating DC circuit breakers with MMC[J].IEEE Transactions on Power Delivery,2018,33(1):260-270.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" MARQUART R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia,May 30-June 2,2011,Jeju,Korea:1425-1431." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter topologies with DC-short circuit current limitation">
                                        <b>[15]</b>
                                         MARQUART R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia,May 30-June 2,2011,Jeju,Korea:1425-1431.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 罗永捷,李耀华,李子欣,等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报,2016,36(7):1933-1943.LUO Yongjie,LI Yaohua,LI Zixin,et al.DC short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J].Proceedings of the CSEE,2016,36(7):1933-1943." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607022&amp;v=MDQ1NjViRzRIOWZNcUk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         罗永捷,李耀华,李子欣,等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报,2016,36(7):1933-1943.LUO Yongjie,LI Yaohua,LI Zixin,et al.DC short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J].Proceedings of the CSEE,2016,36(7):1933-1943.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" QIN J,SAEEDIFARD M,ROCKHILL A,et al.Hybrid design of modular multilevel converters for HVDC systems based on various submodules circuits[J].IEEE Transactions on Power Delivery,2015,30(1):385-394." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid design of modular multilevel converters for HVDC systems based on various submodule circuits">
                                        <b>[17]</b>
                                         QIN J,SAEEDIFARD M,ROCKHILL A,et al.Hybrid design of modular multilevel converters for HVDC systems based on various submodules circuits[J].IEEE Transactions on Power Delivery,2015,30(1):385-394.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LI X,LIU W,SONG Q,et al.An enhanced MMC topology with DC fault ride-through capability[C]// 39th Annual Conference of IEEE Industrial Electronics Society,November 10-13,2013,Vienna,Austria:6182-6188." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An enhanced MMC topology with DC fault ride-through capability">
                                        <b>[18]</b>
                                         LI X,LIU W,SONG Q,et al.An enhanced MMC topology with DC fault ride-through capability[C]// 39th Annual Conference of IEEE Industrial Electronics Society,November 10-13,2013,Vienna,Austria:6182-6188.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 向往,林卫星,文劲宇,等.一种能够阻断直流故障电流的新型子模块拓扑及混合型模块化多电平换流器[J].中国电机工程学报,2014,34(29):5171-5179.XIANG Wang,LIN Weixing,WEN Jinyu,et al.A new topology of sub-module with DC fault current blocking capability and a new type of hybrid converter[J].Proceedings of the CSEE,2014,34(29):5171-5179." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429020&amp;v=MDY1NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjc3SVB5clBiYkc0SDlYT3BvOUhaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         向往,林卫星,文劲宇,等.一种能够阻断直流故障电流的新型子模块拓扑及混合型模块化多电平换流器[J].中国电机工程学报,2014,34(29):5171-5179.XIANG Wang,LIN Weixing,WEN Jinyu,et al.A new topology of sub-module with DC fault current blocking capability and a new type of hybrid converter[J].Proceedings of the CSEE,2014,34(29):5171-5179.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" CUI S,SUL S K.A comprehensive DC short-circuit fault ride through strategy of hybrid modular multilevel converters (MMCs) for overhead line transmission[J].IEEE Transactions on Power Electronics,2017,32(1):11-22." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A comprehensive DC short-circuit fault ride through strategy of hybrid modular multilevel converters (MMCs)for overhead line transmission">
                                        <b>[20]</b>
                                         CUI S,SUL S K.A comprehensive DC short-circuit fault ride through strategy of hybrid modular multilevel converters (MMCs) for overhead line transmission[J].IEEE Transactions on Power Electronics,2017,32(1):11-22.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 魏承志,练睿,杨桦,等.一种混合型模块化多电平换流器的改进载波移相调制方法[J].电力系统自动化,2016,40(7):68-73.WEI Chengzhi,LIAN Rui,YANG Hua,et al.An improved phase shifted carrier modulating method for hybrid modular multilevel converter[J].Automation of Electric Power Systems,2016,40(7):68-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607011&amp;v=MDg5MzJGeUhuVjc3SUlTSFRlckc0SDlmTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         魏承志,练睿,杨桦,等.一种混合型模块化多电平换流器的改进载波移相调制方法[J].电力系统自动化,2016,40(7):68-73.WEI Chengzhi,LIAN Rui,YANG Hua,et al.An improved phase shifted carrier modulating method for hybrid modular multilevel converter[J].Automation of Electric Power Systems,2016,40(7):68-73.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" XUE S,CHEN C,YI J,et al.Protection for DC distribution system with distributed generator[J].Journal of Applied Mathematics,2014,241070:1-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJHD&amp;filename=SJHD14070100000459&amp;v=MjIyOTZLVndRYXhJPU5pZkRhcks4SHRiTXJvOUZaT3NQQ0hrd29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXJ6SQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         XUE S,CHEN C,YI J,et al.Protection for DC distribution system with distributed generator[J].Journal of Applied Mathematics,2014,241070:1-12.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 李斌,邱宏,洪潮,等.基于电压源型换流器的柔性直流系统快速方向保护[J].电力自动化设备,2018,38(2):1-8.LI Bin,QIU Hong,HONG Chao,et al.High-speed direction protection of flexible DC system based on voltage source converter[J].Electric Power Automation Equipment,2018,38(2):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201802001&amp;v=Mjk4NTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJSVNIUmZiRzRIOW5Nclk5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         李斌,邱宏,洪潮,等.基于电压源型换流器的柔性直流系统快速方向保护[J].电力自动化设备,2018,38(2):1-8.LI Bin,QIU Hong,HONG Chao,et al.High-speed direction protection of flexible DC system based on voltage source converter[J].Electric Power Automation Equipment,2018,38(2):1-8.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 高仁栋,吴在军,范文超,等.双端直流配电网反时限电流方差保护方案[J].电网技术,2018,42(9):2849-2858.GAO Rendong,WU Zaijun,FAN Wenchao,et al.Inverse time current variance protection scheme for two-terminal DC distribution system[J].Power System Technology,2018,42(9):2849-2858." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809014&amp;v=MTIwNTN5SG5WNzdJSVRyQmZiRzRIOW5NcG85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         高仁栋,吴在军,范文超,等.双端直流配电网反时限电流方差保护方案[J].电网技术,2018,42(9):2849-2858.GAO Rendong,WU Zaijun,FAN Wenchao,et al.Inverse time current variance protection scheme for two-terminal DC distribution system[J].Power System Technology,2018,42(9):2849-2858.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 李猛,贾科,毕天姝,等.适用于直流配电网的测距式保护[J].电网技术,2016,40(3):719-724.LI Meng,JIA Ke,BI Tianshu,et al.Fault distance estimation-based protection for DC distribution networks[J].Power System Technology,2016,40(3):719-724." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603011&amp;v=MTY5NjJDVVI3cWZadVp0RnlIblY3N0lJVHJCZmJHNEg5Zk1ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         李猛,贾科,毕天姝,等.适用于直流配电网的测距式保护[J].电网技术,2016,40(3):719-724.LI Meng,JIA Ke,BI Tianshu,et al.Fault distance estimation-based protection for DC distribution networks[J].Power System Technology,2016,40(3):719-724.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" FENG X,QI L,PAN J.A novel fault location method and algorithm for DC distribution protection[J].IEEE Transactions on Industry Applications,2017,53(3):1834-1840." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel fault location method and algorithm for DC distribution protection">
                                        <b>[26]</b>
                                         FENG X,QI L,PAN J.A novel fault location method and algorithm for DC distribution protection[J].IEEE Transactions on Industry Applications,2017,53(3):1834-1840.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 戴志辉,黄敏,苏怀波,等.环状柔直配网线路的单端量保护原理[J].中国电机工程学报,2018,38(23):6825-6836.DAI Zhihui,HUANG Min,SU Huaibo,et al.Single-terminal quantity based line protection for ring flexible DC distribution system[J].Proceedings of the CSEE,2018,38(23):6825-6836." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823006&amp;v=MDM1ODRSN3FmWnVadEZ5SG5WNzdJUHlyUGJiRzRIOW5Pckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         戴志辉,黄敏,苏怀波,等.环状柔直配网线路的单端量保护原理[J].中国电机工程学报,2018,38(23):6825-6836.DAI Zhihui,HUANG Min,SU Huaibo,et al.Single-terminal quantity based line protection for ring flexible DC distribution system[J].Proceedings of the CSEE,2018,38(23):6825-6836.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 贾科,李猛,毕天姝,等.柔性直流配电线路能量分布差动保护[J].电网技术,2017,41(9):3058-3065.JIA Ke,LI Meng,BI Tianshu,et al.Energy distribution-based differential protection for VSC-DC distribution lines[J].Power System Technology,2017,41(9):3058-3065." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709041&amp;v=Mjk3MzR6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjc3SUlUckJmYkc0SDliTXBvOUJaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         贾科,李猛,毕天姝,等.柔性直流配电线路能量分布差动保护[J].电网技术,2017,41(9):3058-3065.JIA Ke,LI Meng,BI Tianshu,et al.Energy distribution-based differential protection for VSC-DC distribution lines[J].Power System Technology,2017,41(9):3058-3065.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" >
                                        <b>[29]</b>
                                     FLETCHER S D A,NORMAN P J,FONG K,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617.</a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" JIA K,EDWARD C,DAVID T,et al.Advanced DC zonal marine power system protection[J].IET Generation,Transmission &amp;amp; Distribution,2014,8(2):301-309." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced DC zonal marine pow er system protection">
                                        <b>[30]</b>
                                         JIA K,EDWARD C,DAVID T,et al.Advanced DC zonal marine power system protection[J].IET Generation,Transmission &amp;amp; Distribution,2014,8(2):301-309.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 王帅,毕天姝,贾科.基于主动脉冲的MMC-HVDC单极接地故障测距[J].电工技术学报,2017,32(1):12-19.WANG Shuai,BI Tianshu,JIA Ke.Single terminal fault location for MMC-HVDC transmission line using active pulse[J].Transactions of China Electrotechnical Society,2017,32(1):12-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201701002&amp;v=MDY2NTRIblY3N0lJU3JCZmJHNEg5Yk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         王帅,毕天姝,贾科.基于主动脉冲的MMC-HVDC单极接地故障测距[J].电工技术学报,2017,32(1):12-19.WANG Shuai,BI Tianshu,JIA Ke.Single terminal fault location for MMC-HVDC transmission line using active pulse[J].Transactions of China Electrotechnical Society,2017,32(1):12-19.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" >
                                        <b>[32]</b>
                                     王聪博,贾科,毕天姝,等.基于控保协同的多端柔性直流配电系统线路保护[J/OL].中国电机工程学报[2019-08-10].https://doi.org/10.13334/j.0258-8013.pcsee.182527.WANG Congbo,JIA Ke,BI Tianshu,et al.Line protection method for multi-terminal flexible DC distribution system based on control and protection coordination[J/OL].Proceedings of the CSEE [2019-08-10].https://doi.org/10.13334/j.0258-8013.pcsee.182527.</a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 薛士敏,刘存甲,李蒸,等.基于控保协同的环形直流微网测距式保护[J].高电压技术,2019,45(10):3059-3067.XUE Shimin,LIU Cunjia,LI Zheng,et al.Ranging protection of ring DC microgrid system based on control and protection cooperation[J].High Voltage Engineering,2019,45(10):3059-3067." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201910004&amp;v=MTY5NzJGeUhuVjc3SUlpblNaTEc0SDlqTnI0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         薛士敏,刘存甲,李蒸,等.基于控保协同的环形直流微网测距式保护[J].高电压技术,2019,45(10):3059-3067.XUE Shimin,LIU Cunjia,LI Zheng,et al.Ranging protection of ring DC microgrid system based on control and protection cooperation[J].High Voltage Engineering,2019,45(10):3059-3067.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" 朱瑞,贾科,赵其娟,等.光伏直流并网系统控保协同故障区段辨识方法[J].电网技术,2019,43(8):2825-2835.ZHU Rui,JIA Ke,ZHAO Qijuan,et al.Fault section identification of flexible DC collection system based on collaborated control-protection method[J].Power System Technology,2019,43(8):2825-2835." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201908021&amp;v=MjE0NTdCdEdGckNVUjdxZlp1WnRGeUhuVjc3SUlUckJmYkc0SDlqTXA0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         朱瑞,贾科,赵其娟,等.光伏直流并网系统控保协同故障区段辨识方法[J].电网技术,2019,43(8):2825-2835.ZHU Rui,JIA Ke,ZHAO Qijuan,et al.Fault section identification of flexible DC collection system based on collaborated control-protection method[J].Power System Technology,2019,43(8):2825-2835.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 贾科,赵其娟,王聪博,等.柔性直流配电系统线路保护与定值整定[J].电力系统自动化,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.JIA Ke,ZHAO Qijuan,WANG Congbo,et al.Line protection and setting calculation for flexible DC distribution system[J].Automation of Electric Power Systems,2019,43(19):171-178.DOI:10.7500/AEPS20180928002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919021&amp;v=MTQzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJSVNIVGVyRzRIOWpOcG85SFpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         贾科,赵其娟,王聪博,等.柔性直流配电系统线路保护与定值整定[J].电力系统自动化,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.JIA Ke,ZHAO Qijuan,WANG Congbo,et al.Line protection and setting calculation for flexible DC distribution system[J].Automation of Electric Power Systems,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 赵坚鹏,赵成勇,吕煜,等.适用于直流电网保护的高压直流断路器时序配合方法[J].电力系统自动化,2019,43(11):121-127.DOI:10.7500/AEPS20180423005.ZHAO Jianpeng,ZHAO Chengyong,LYU Yu,et al.Time-sequence coordination method of high voltage DC circuit breaker[J].Automation of Electric Power Systems,2019,43(11):121-127.DOI:10.7500/AEPS20180423005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911015&amp;v=MjI1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJSVNIVGVyRzRIOWpOcm85RVlZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         赵坚鹏,赵成勇,吕煜,等.适用于直流电网保护的高压直流断路器时序配合方法[J].电力系统自动化,2019,43(11):121-127.DOI:10.7500/AEPS20180423005.ZHAO Jianpeng,ZHAO Chengyong,LYU Yu,et al.Time-sequence coordination method of high voltage DC circuit breaker[J].Automation of Electric Power Systems,2019,43(11):121-127.DOI:10.7500/AEPS20180423005.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" 徐政,肖晃庆,徐雨哲.直流断路器的基本原理和实现方法研究[J].高电压技术,2018,44(2):347-357.XU Zheng,XIAO Huangqing,XU Yuzhe.Study on basic principle and its realization methods for DC circuit breakers[J].High Voltage Engineering,2018,44(2):347-357." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802002&amp;v=MDI5NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJSWluU1pMRzRIOW5Nclk5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         徐政,肖晃庆,徐雨哲.直流断路器的基本原理和实现方法研究[J].高电压技术,2018,44(2):347-357.XU Zheng,XIAO Huangqing,XU Yuzhe.Study on basic principle and its realization methods for DC circuit breakers[J].High Voltage Engineering,2018,44(2):347-357.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" WANG Y,WEN W,ZHANG C,et al.Reactor sizing criterion for continuous operation of meshed HB-MMC based MTDC system under DC faults[J].IEEE Transactions on Industry Applications,2018,54(5):5408-5416." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Rector Sizing Criterion for Continuous Operation of Meshed HB-MMC Based MTDC System Under DC Faults">
                                        <b>[38]</b>
                                         WANG Y,WEN W,ZHANG C,et al.Reactor sizing criterion for continuous operation of meshed HB-MMC based MTDC system under DC faults[J].IEEE Transactions on Industry Applications,2018,54(5):5408-5416.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" YUAN Z,WEN W,JI Y,et al.Generalised protection strategy for HB-MMC-MTDC systems with RL-FCL under DC faults[J].IET Generation,Transmission &amp;amp; Distribution,2018,12(5):1231-1239." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generalised protection strategy for HB-MMC-MTDC systems with RL-FCL under DC faults">
                                        <b>[39]</b>
                                         YUAN Z,WEN W,JI Y,et al.Generalised protection strategy for HB-MMC-MTDC systems with RL-FCL under DC faults[J].IET Generation,Transmission &amp;amp; Distribution,2018,12(5):1231-1239.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" LEUNG E M.Superconducting fault current limiters[J].IEEE Power Engineering Review,2000,20(8):15-18." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Superconducting fault current limiters">
                                        <b>[40]</b>
                                         LEUNG E M.Superconducting fault current limiters[J].IEEE Power Engineering Review,2000,20(8):15-18.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" CHEN Y,LIU X,SHENG J,et al.Design and application of a superconducting fault current limiter in DC system[J].IEEE Transactions on Applied Superconductivity,2014,24(3):560135." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and application of superconducting fault current limiter in DC system">
                                        <b>[41]</b>
                                         CHEN Y,LIU X,SHENG J,et al.Design and application of a superconducting fault current limiter in DC system[J].IEEE Transactions on Applied Superconductivity,2014,24(3):560135.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" ABRAMOVITZANTD A,SMEDLEY K M.Survey of solid-state fault current limiters[J].IEEE Transactions on Power Electronics,2012,27(6):2770-2782." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Survey of Solid-State Fault Current Limiters">
                                        <b>[42]</b>
                                         ABRAMOVITZANTD A,SMEDLEY K M.Survey of solid-state fault current limiters[J].IEEE Transactions on Power Electronics,2012,27(6):2770-2782.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" RADMANESH H,FATHI S,GHAREHPETIAN G,et al.A novel solid-state fault current-limiting circuit breaker for medium-voltage network applications[J].IEEE Transactions on Power Delivery,2016,31(1):236-244." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Novel Solid-state Fault Current-limiting Circuit Breaker for Mediumvoltage Network Applications">
                                        <b>[43]</b>
                                         RADMANESH H,FATHI S,GHAREHPETIAN G,et al.A novel solid-state fault current-limiting circuit breaker for medium-voltage network applications[J].IEEE Transactions on Power Delivery,2016,31(1):236-244.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" 朱思丞,赵成勇,李承昱,等.考虑故障限流器动作的直流电网限流电抗器优化配置[J].电力系统自动化,2018,42(15):142-149.DOI:10.7500/AEPS20180308007.ZHU Sicheng,ZHAO Chengyong,LI Chengyu,et al.Optimal configuration of current-limiting reactor considering fault current limiter action in DC grid[J].Automation Electric Power Systems,2018,42(15):142-149.DOI:10.7500/AEPS20180308007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815020&amp;v=MDI2MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lJU0hUZXJHNEg5bk5xbzlIWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                         朱思丞,赵成勇,李承昱,等.考虑故障限流器动作的直流电网限流电抗器优化配置[J].电力系统自动化,2018,42(15):142-149.DOI:10.7500/AEPS20180308007.ZHU Sicheng,ZHAO Chengyong,LI Chengyu,et al.Optimal configuration of current-limiting reactor considering fault current limiter action in DC grid[J].Automation Electric Power Systems,2018,42(15):142-149.DOI:10.7500/AEPS20180308007.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" 年珩,孔亮.环网式直流微网短路故障下断路器与限流器优化配置方法[J].中国电机工程学报,2018,38(23):6861-6872.NIAN Heng,KONG Liang.An Optimization placement method for circuit breakers and fault current limiters of looped-type dc micro-grids for short circuit faults[J].Proceedings of the CSEE,2018,38(23):6861-6872." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823009&amp;v=MDI0ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJUHlyUGJiRzRIOW5Pckk5RmJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         年珩,孔亮.环网式直流微网短路故障下断路器与限流器优化配置方法[J].中国电机工程学报,2018,38(23):6861-6872.NIAN Heng,KONG Liang.An Optimization placement method for circuit breakers and fault current limiters of looped-type dc micro-grids for short circuit faults[J].Proceedings of the CSEE,2018,38(23):6861-6872.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" 郭贤珊,周杨,梅念,等.张北柔直电网的构建与特性分析[J].电网技术,2018,42(11):3698-3707.GUO Xianshan,ZHOU Yang,MEI Nian,et al.Construction and characteristic analysis of Zhangbei flexible DC grid[J].Power System Technology,2018,42(11):3698-3707." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811032&amp;v=MDA5MTFOcm85R1pvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJSVRyQmZiRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         郭贤珊,周杨,梅念,等.张北柔直电网的构建与特性分析[J].电网技术,2018,42(11):3698-3707.GUO Xianshan,ZHOU Yang,MEI Nian,et al.Construction and characteristic analysis of Zhangbei flexible DC grid[J].Power System Technology,2018,42(11):3698-3707.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" 郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):291-300.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Fault ride-through strategy and protection setting optimization of converter valve for Zhangbei VSC-HVDC grid[J].Automation of Electric Power Systems,2018,42(24):291-300.DOI:10.7500/AEPS20180506004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824028&amp;v=MTE2MzVuVjc3SUlTSFRlckc0SDluT3E0OUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                         郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):291-300.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Fault ride-through strategy and protection setting optimization of converter valve for Zhangbei VSC-HVDC grid[J].Automation of Electric Power Systems,2018,42(24):291-300.DOI:10.7500/AEPS20180506004.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-11-07 17:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),23-30 DOI:10.7500/AEPS20190506005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">直流配电系统控制与保护协同关键技术及展望</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%AE%88%E7%9B%B8&amp;code=08917750&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王守相</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%90%AA&amp;code=08891693&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘琪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E5%A3%AB%E6%95%8F&amp;code=09963098&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛士敏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E6%A0%8B&amp;code=38134553&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁栋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%A8%E6%B8%85&amp;code=40872275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王晨清</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%99%AF%E5%88%9A&amp;code=31095830&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨景刚</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室天津大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0283961&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>直流配电系统中电力电子装置众多。一方面,电力电子装置的脆弱性提高了对保护的要求;另一方面,依靠灵活可控的电力电子装置,通过直流配电系统控制与保护协同实现故障快速恢复成为直流配电系统控制与保护研究的重要思路。文中首先归纳了直流配电系统保护与控制协同的整体思路;其次总结了换流阀子模块结构和控制策略对直流配电系统故障特性的影响,归纳了基于保护与控制协同思想的直流配电系统保护原理,分析了其协同配合过程;最后,对直流配电系统控制与保护协同研究进行了总结和展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E8%B0%83%E9%85%8D%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协调配合;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王守相（1973—），男，通信作者，博士，教授，博士生导师，主要研究方向：智能配电系统分析、分布式发电系统分析与仿真。E-mail:sxwang@tju.edu.cn;
                                </span>
                                <span>
                                    刘琪（1992—），男，博士研究生，主要研究方向：交直流混合配电系统仿真分析。E-mail:liuqi_tj@tju.edu.cn;
                                </span>
                                <span>
                                    薛士敏（1980—），女，博士，副教授，主要研究方向：电力系统保护与控制。E-mail:xsm@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-06</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904700);</span>
                    </p>
            </div>
                    <h1><b>Key Technologies and Prospect for Coordinated Control and Protection in DC Distribution System</b></h1>
                    <h2>
                    <span>WANG Shouxiang</span>
                    <span>LIU Qi</span>
                    <span>XUE Shimin</span>
                    <span>YUAN Dong</span>
                    <span>WANG Chenqing</span>
                    <span>YANG Jinggang</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids, Tianjin University</span>
                    <span>State Grid Jiangsu Electric Power Co., Ltd.</span>
                    <span>Electric Power Research Institute of State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In DC distribution system, large number of power electronic devices increases the difficulty of DC protection for their vulnerability. However, based on the flexible and controllable power electronic devices, realizing quick recovery of fault by coordinated control and protection becomes an important idea in the research of DC distribution system. Firstly, the overall thought of coordinated control and protection in DC distribution system is summarized. Secondly, the influence of the structure and control strategy of sub-modules of converters on the fault characteristics in DC distribution system is analyzed. The protection principle of DC distribution system based on the idea of control and protection coordination is summarized, and the coordination process of control and protection in DC distribution system is analyzed. Finally, the research on the coordination of control and protection of the DC distribution system is summarized and prospected.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordination&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordination;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-06</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2018 YFB0904700);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="96" name="96" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="97">电动汽车充电桩、数据中心等直流型负荷与光伏等直流型分布式电源的发展使得配电系统源、荷的直流特性日趋明显。直流配电网能有效减少变流环节,提高分布式电源的接纳能力和能源利用效率,具有广阔的发展前景<citation id="159" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="98">相比于传统的交流配电系统,柔性直流配电系统包含了换流阀、直流变压器等大量可控的电力电子设备,呈现电力电子化的特征<citation id="161" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。直流配电系统故障特征、故障发展过程、故障隔离及供电恢复过程都与换流阀等电力电子器件控制策略密切相关。在直流配电系统中,保护原理的选择、保护整定值的选取、保护动作出口时间的设置都需要考虑与换流阀控制策略的协同配合。通过控制与保护的相互协同实现故障准确识别与供电快速恢复,在保证直流配电系统高可靠性的同时有效降低直流配电网投资建设成本,是直流配电系统研究与发展的重要思路<citation id="160" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="99">本文从换流阀子模块结构和控制策略对直流配电系统故障特性的影响、基于保护与控制协同思想的直流配电系统保护原理、直流配电系统控制与保护协同配合过程等方面对直流配电系统控制与保护协同的关键技术进行了分析,并对直流配电系统控制与保护协同研究进行了总结和展望。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>1 直流配电系统保护与控制协同的总体思路</b></h3>
                <h4 class="anchor-tag" id="101" name="101"><b>1.1</b> 直流配电系统故障恢复面临的问题</h4>
                <div class="p1">
                    <p id="102">柔性直流配电系统中电力电子设备众多,其故障恢复过程面临以下问题。</p>
                </div>
                <div class="p1">
                    <p id="103">1)直流故障的快速可靠识别难度大。直流配电系统故障发展过程迅速、故障持续时间极短、对典型故障特征量捕捉难度大,对保护装置的采样频率、通信速度等提出了非常高的要求。</p>
                </div>
                <div class="p1">
                    <p id="104">2)直流故障电流开断困难。直流配电系统发生短路故障后,故障电流上升速度快、峰值大,且直流故障电流无自然过零点,造成故障电流开断困难,并导致直流断路器成本增加。采用传统交流配电系统相似地通过配置大量断路器切除故障的故障隔离方法严重影响直流配电系统的投资经济性,系统需要更加经济的故障电流清除手段。</p>
                </div>
                <div class="p1">
                    <p id="105">3)直流电力电子设备耐冲击电流能力弱。换流阀中的绝缘栅双极型晶体管(insulated gate bipolar transistor,IGBT)通常只能承受2～3倍额定电流的过电流,短路故障发生后,换流阀通常因IGBT过电流而闭锁,非故障区域因换流阀闭锁而发生停电,扩大了直流配电系统短路故障的影响。为保证直流配电系统的可靠性,需要换流阀能够实现故障穿越。</p>
                </div>
                <div class="p1">
                    <p id="106">4)直流配电系统故障后的电压重建过程影响因素众多。若换流阀在故障后闭锁,则在故障隔离后,非故障区域供电恢复需要闭锁后的换流阀重新启动并建立系统电压。换流阀重启时间与闭锁前换流阀中电容放电电量等因素有关,重启过程受控制策略影响。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>1.2</b> 直流配电系统控制与保护协同的技术思路</h4>
                <div class="p1">
                    <p id="108">直流配电系统换流器类型主要包括两电平电压源型换流器(voltage source converter,VSC)、半桥型模块化多电平换流器(modular multilevel converter,MMC)、全桥型MMC及混合型MMC。根据采用的换流阀类型的不同,目前能有效实现直流配电系统故障隔离与供电恢复的思路主要有2种。一是采用具有故障电流清除能力的全桥MMC或混合桥MMC,利用其子模块结构,配合桥臂闭锁控制、故障穿越控制等策略,实现故障电流阻断、故障穿越等功能,通过负荷开关实现故障隔离<citation id="162" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;二是采用不具有故障电流阻断能力的两电平VSC或半桥MMC,通过配置一定数量的直流断路器进行故障快速隔离。该方案对直流断路器的开断能力要求较高,通过安装限流电抗器能有效减缓故障电流的上升速度,降低对直流断路器开断能力的要求<citation id="163" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="109">鉴于换流阀、DC/DC变压器等直流电力电子装备由IGBT等可控电力电子元件组成,通过设计合理的拓扑结构和控制策略,直流电力电子装备能有效控制故障电流和电压。一方面,利用电力电子器件响应速度快、控制能力强的特点,可有效提升直流配电系统故障穿越、故障识别及故障恢复能力,降低对设备故障电流开断的要求,提高故障恢复速度;另一方面,直流配电系统故障控制影响故障发展过程和故障特性,通过对故障电气量的有效控制,可以为故障甄别提供有效的故障特征,提升保护的速动性和可靠性。同时,继电保护的故障检测结果又可以为故障限流、故障隔离等故障控制过程提供依据。直流配电系统控制和保护相互影响、相互作用,通过直流配电系统控制与保护的协同,能有效提高直流配电系统的故障快速恢复能力,提高直流配电系统的可靠性和经济性。图1为直流配电系统控制与保护协同逻辑关系图。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923004_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 控制与保护协同逻辑关系图" src="Detail/GetImg?filename=images/DLXT201923004_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 控制与保护协同逻辑关系图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923004_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Logic relationship diagram of coordinated 
control and protection</b></p>

                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>2 换流阀子模块结构和控制策略对故障特征影响分析</b></h3>
                <div class="p1">
                    <p id="112">直流配电系统线路故障主要包括单极接地故障、极间短路故障和断线故障。不同类型换流阀的子模块结构和控制策略不同,导致故障发展过程和故障特征有所不同。利用换流阀对故障过程进行有效控制,可以为保护提供满足保护速动性和可靠性要求的故障特征量。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>2.1</b> 基于两电平<b>VSC</b>的直流配电系统故障特征</h4>
                <div class="p1">
                    <p id="114">发生短路故障后,集中电容向故障点放电,同时两电平VSC中的IGBT闭锁,交流侧通过续流二极管向故障点持续提供短路电流<citation id="164" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。由于两电平VSC子模块结构无法阻断交流侧馈入故障回路的故障电流,因此直流线路上持续存在较高幅值的故障电流,故障电流特征量明显,对故障电流的开断能力具有较高的要求。</p>
                </div>
                <div class="p1">
                    <p id="115">两电平VSC无法通过自身的拓扑结构实现故障电流控制,需要添加独立的故障电流控制电路模块控制故障特征。文献<citation id="165" type="reference">[<a class="sup">10</a>]</citation>提出了在VSC交流电源侧连接双向晶闸管的方法,利用晶闸管使交流侧三相短路,隔离交流侧向故障点馈入短路电流。针对文献<citation id="166" type="reference">[<a class="sup">10</a>]</citation>所提方法无法抑制直流侧电容放电的问题,文献<citation id="167" type="reference">[<a class="sup">11</a>]</citation>提出了利用单向晶闸管以及并联电阻电感的方法以减小VSC电容放电。文献<citation id="168" type="reference">[<a class="sup">12</a>]</citation>基于控制与保护协同的思路设计了电容支路切除装置,在发生直流侧极间短路故障后,通过电容支路切除装置切除VSC的直流侧电容,减小VSC输出的故障电流。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2</b> 基于<b>MMC</b>的直流配电系统故障特征</h4>
                <div class="p1">
                    <p id="117">半桥型MMC采用模块化结构设计,无直流侧集中电容,其故障机理与两电平VSC有较大差别。半桥MMC中的IGBT在桥臂过电流保护策略闭锁后,子模块电容不再放电,有助于减缓故障电流的发展速度,但IGBT闭锁后,由于交流侧通过续流二极管向故障点持续提供短路电流,直流线路的故障电流幅值仍较高<citation id="169" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="118">相比于半桥MMC,全桥MMC采用更多的功率半导体器件,使得子模块具有负电压输出能力,可以实现故障电流清除,降低对直流断路器开断容量的要求<citation id="170" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。文献<citation id="171" type="reference">[<a class="sup">16</a>]</citation>分析了换流阀闭锁保护策略下基于全桥MMC的直流配电系统极间短路故障过程,故障发生后,子模块电容放电,故障电流增大,IGBT闭锁,子模块电容电压反极性投入到故障电流通路中,模块电容处于充电状态,故障电流快速衰减。</p>
                </div>
                <div class="p1">
                    <p id="119">换流阀闭锁前,全桥MMC的故障机理与半桥MMC基本相同,电容放电及交流侧电流馈入使得故障电流快速上升;全桥MMC闭锁后,线路上无故障电流,从而无须直流断路器开断故障电流,但这也意味着保护失去了故障特征量,因此需要通过一定的限流措施限制桥臂电流的上升速度,延长从故障发生到换流阀闭锁的时间,在换流阀闭锁前实现故障检测。</p>
                </div>
                <div class="p1">
                    <p id="120">全桥MMC子模块采用的IGBT和二极管数量是半桥MMC的2倍,设备成本较高。为减少全桥MMC子模块使用的电力电子器件数目,提高MMC的故障穿越能力,研究人员提出了串联双子模块<citation id="172" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>、二极管钳位型子模块<citation id="173" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>和增强自阻型子模块<citation id="174" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>等混合桥MMC的子模块结构,降低了MMC的器件成本。</p>
                </div>
                <div class="p1">
                    <p id="121">全桥MMC和混合桥MMC不仅能够阻断直流故障电流,还能通过切换控制策略减小子模块中的电容放电,减小故障期间换流器直流母线电压跌落幅值,提高故障后直流电压恢复速度。文献<citation id="175" type="reference">[<a class="sup">20</a>]</citation>提出了基于混合型MMC在直流故障下的故障穿越控制策略,发生极间短路故障后,换流阀以静止同步补偿器方式运行,发生单极接地故障后,换流阀传输一半的额定功率。考虑到永久性故障情况下闭锁保护策略会出现电容电压发散,文献<citation id="176" type="reference">[<a class="sup">16</a>]</citation>提出了直流故障穿越控制保护策略,使换流阀在故障穿越期间保持可控状态,维持桥臂能量和模块电容均衡,实现直流短路故障穿越。文献<citation id="177" type="reference">[<a class="sup">21</a>]</citation>提出了一种适用于混合型MMC且带电容电压均衡策略的改进载波移相调制方法,对应用于直流配电网的低模块数MMC具有良好的子模块电容电压均衡效果,提高了故障清除后直流电压的恢复速度。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>3 换流阀控制策略对直流配电系统保护影响分析</b></h3>
                <h4 class="anchor-tag" id="123" name="123"><b>3.1</b> 直流配电系统保护原理</h4>
                <div class="p1">
                    <p id="124">直流配电网保护可分为非单元式保护和单元式保护。非单元式保护不依赖保护装置之间的通信,当保护装置采集的故障测量值达到动作设定值时即开始动作。直流配电网非单元式保护主要包括过电流保护<citation id="178" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>、电流微分保护<citation id="180" type="reference"><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>、参数识别保护<citation id="181" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>等。非单元式保护仅依赖单端故障特征量,保护速动性好。但在多端直流配电系统中,非单元式保护由于缺乏清晰的保护边界而影响保护的选择性。为此,文献<citation id="179" type="reference">[<a class="sup">27</a>]</citation>提出了适用于环状直流配电网的故障识别方法,利用线路附加电感电压初始值在区内、外故障时的差异识别故障位置,但该方法要求在每一条线路分段两端都安装电抗器,对于具有多个线路分段的直流配电网,基于线路电抗器的边界保护无法有效判断故障位于哪个区段内。</p>
                </div>
                <div class="p1">
                    <p id="125">单元式保护通过安装在系统不同位置的保护设备采集的电气信息确定故障发生的区段,需要保护装置之间彼此通信。常见的单元式保护包括差动保护和网络化保护。文献<citation id="182" type="reference">[<a class="sup">28</a>]</citation>利用区内故障时差动电流的能量主要分布在低频段,而区外故障时差动电流的能量主要分布在高频段的特点,提出了基于能量分布的线路差动保护原理。文献<citation id="183" type="reference">[<a class="sup">29</a>]</citation>在传统差动保护的基础上,提出了一种直流配电系统网络化的差动保护方案,通过安装在系统不同位置的传感器采集各处的故障电流信息,由中央控制器处理故障信息并判断故障位置,提高了保护的准确性。</p>
                </div>
                <div class="p1">
                    <p id="126">受到故障特征持续时间短、多分支线路故障选线困难、保护整定值选取缺乏依据、单元式保护装置成本较高等影响,实现直流配电系统保护的准确性和可靠性仍然是直流配电保护的难题。基于控制与保护协同的主动式保护为直流配电系统故障准确可靠定位提供了重要的研究思路。根据保护所依据的特征量的不同,将主动式保护分为信号注入式主动保护和故障特征控制式主动保护。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.2 直流配电系统控制与保护协同的信号注入式主动保护</b></h4>
                <div class="p1">
                    <p id="128">在直流配电系统中,MMC等电力电子装置具有高可控性。直流配电系统信号注入式主动保护利用可控的电力电子装置或专门的信号发生设备,通过注入特征信号进行故障定位。</p>
                </div>
                <div class="p1">
                    <p id="129">文献<citation id="184" type="reference">[<a class="sup">30</a>]</citation>利用电容器并联斩波电路构造信号注入装置,向故障回路注入三角波电流信号,通过数据拟合计算故障回路阻抗,实现故障定位。但该方法需要额外的脉冲注入设备,增加了设备成本。文献<citation id="185" type="reference">[<a class="sup">31</a>]</citation>提出了基于主动式脉冲的单极接地故障测距方法,通过控制策略短时改变MMC子模块的投入数目,根据检测脉冲发出时间和反射脉冲到达监测点的时间实现故障测距。该保护方法通过换流阀产生的主动脉冲进行故障定位,有效解决了基于伪双极接线的直流配电系统在单极接地故障情形下,故障极与非故障极电流无明细区别、难以判断故障极的难题。文献<citation id="186" type="reference">[<a class="sup">32</a>]</citation>为解决单端量保护存在的选择性问题,利用换流阀站间通信将2个不同频率信号的双端量作为谐波注入源,通过分析保护测量点最大频率分量由哪个换流器提供来确定故障区段,通过控制与保护相结合,实现了故障准确定位,为直流配电系统保护提供了重要的研究思路。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>3.3 直流配电系统控制与保护协同的故障特征控制式主动保护</b></h4>
                <div class="p1">
                    <p id="131">在故障发生后,通过调整系统及换流器中自有或外加可控元件的控制策略,得到适合直流保护故障判别的故障特征,为保护提供实施依据。</p>
                </div>
                <div class="p1">
                    <p id="132">文献<citation id="187" type="reference">[<a class="sup">12</a>]</citation>针对基于两电平VSC的直流配电网,通过电容支路切除装置将直流侧电容全部切除,以避免直流侧电容放电,通过交流侧馈入的稳态谐波分量进行故障定位,并利用交流断路器进行故障隔离,通过控制策略与保护方案的协调配合,降低了保护配置成本。在文献<citation id="188" type="reference">[<a class="sup">12</a>]</citation>的基础上,文献<citation id="189" type="reference">[<a class="sup">33</a>]</citation>针对环形直流微电网,提出了一种基于控制与保护协同的单端测距式保护,在直流电容交流侧安装晶闸管,故障后闭锁晶闸管,切除VSC出口侧外的所有换流器线路侧的电容支路,交流侧不再向直流侧馈流,故障回路变为基于电容放电的单电源供电系统,通过本端电气量计算对端电流,进而实现故障定位。文献<citation id="190" type="reference">[<a class="sup">34</a>]</citation>提出了一种基于控制与保护协同思想的保护方案,通过设计DC/DC升压变换器故障控制器,使其在闭锁后能够向故障点提供稳定可控的故障电流,根据电流的方向辨识故障区段。</p>
                </div>
                <div class="p1">
                    <p id="133">基于MMC的直流配电系统采用单极对称接线、联结变压器中性点经过接地电阻接地时,单极接地故障后,故障极与非故障极电流区别不明显。除了采用文献<citation id="191" type="reference">[<a class="sup">31</a>]</citation>提出的脉冲注入式故障测距方法外,还可以基于控制与保护协同的思想进行故障判别,首先利用单极接地故障后故障极电压降低、非故障极电压升高的特点判断故障发生,再利用协调控制系统减小联结变压器中性点接地电阻的阻值,从而增大故障电流,使其满足保护的动作要求,实现故障隔离。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>4 直流配电系统控制与保护协同配合过程分析</b></h3>
                <div class="p1">
                    <p id="135">直流配电系统从故障发生到供电恢复,需要经历故障特征量采集、换流阀闭锁、故障判别、故障隔离、换流阀恢复控制、建立系统电压等多个过程,控制与保护的各个环节相互影响,相互耦合,直流配电系统供电可靠性的实现需要直流配电系统控制与保护在各个环节协调配合。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>4.1 考虑控制与保护协同的保护整定值选取和保护动作时间设定</b></h4>
                <div class="p1">
                    <p id="137">直流配电系统短路故障的线路故障电流主要受换流阀的子模块结构和控制策略影响,限流装置的容量和投切速度也会影响故障电流的发展过程。因此保护整定值的选取要考虑故障后换流阀输出的故障电流特性、限流电抗器安装容量等多种因素的影响。同时,直流配电网保护整定值的选取还要考虑与换流阀自身保护相互配合,用于故障检测的过流保护应在桥臂故障电流达到桥臂过流保护电流整定值之前检测出故障,便于换流阀切换故障控制策略或限流器向故障回路投入限流电抗。文献<citation id="192" type="reference">[<a class="sup">35</a>]</citation>针对基于钳位双子模块级联结构的MMC,根据换流阀闭锁前的故障特征表达式,考虑线路保护和设备自身保护的配合关系,给出了保护定值整定原则和整定计算方法,为实际工程中的保护设计和应用提供了参考。</p>
                </div>
                <div class="p1">
                    <p id="138">直流配电网故障发展过程迅速,保护动作越快,对直流断路器开断故障电流能力的要求则越低;同时,故障快速隔离有利于防止故障后换流阀闭锁,避免非故障区域停电,保证直流供电可靠性,因此实现直流配电系统控制与保护协同对直流配电保护的快速性提出较高要求。无论是单元式保护还是非单元式保护,都需要通过持续一段时间的典型故障特征为故障判别提供依据。针对全桥MMC和混合桥MMC,在发生短路故障后,IGBT闭锁,交流侧故障回路被阻断,此时线路上无故障电流,保护失去了故障判别的依据。因此通常需要通过安装限流装置延迟换流阀闭锁时间,并要求保护在换流阀闭锁前检测出故障。文献<citation id="193" type="reference">[<a class="sup">36</a>]</citation>考虑换流阀中储能元件的快速放电特性,提出了适用于直流电网保护的直流断路器时序配合方法,通过保护装置与断路器融合,提高了故障隔离的快速性和可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>4.2 故障电流开断技术在控制与保护协同中的应用</b></h4>
                <div class="p1">
                    <p id="140">直流配电网发生线路故障后,故障电流具有上升速度快、无自然过零点等特点,使得直流故障电流的开断尤为困难。在直流配电系统中,直流断路器和直流隔离开关可以实现故障隔离功能。</p>
                </div>
                <div class="p1">
                    <p id="141">直流断路器主要分为固态式直流断路器、机械式直流断路器和混合式直流断路器<citation id="194" type="reference"><link href="74" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>。为满足直流断路器开断容量和开断速度的要求,直流断路器采用了大量的半导体器件,成本较高。在基于半桥MMC的直流配电系统中,为切断故障电流,有效隔离故障区域,对直流断路器的开断容量、开断时间以及配置数量均具有较高的要求,直流断路器成为制约直流配电网经济性的一个重要因素。</p>
                </div>
                <div class="p1">
                    <p id="142">直流隔离开关的故障电流开断容量和开断速度不及直流断路器,但其成本低。在基于全桥MMC或混合桥MMC的直流配电系统中,换流阀的故障电流阻断功能使得对隔离开关故障电流开断能力的要求大大降低,可以通过配置一定数量的直流隔离开关保证系统可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>4.3</b> 故障限流技术在控制与保护协同中的应用</h4>
                <div class="p1">
                    <p id="144">利用限流装置限制直流故障电流是当前直流电网的重要研究内容。直流故障限流装置的作用主要包括2个方面,一是限制直流线路故障电流的上升速度,通过故障限流器与直流断路器的相互配合,降低对直流断路器开断容量和开断速度的要求<citation id="195" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>;二是限制换流阀中桥臂电流的上升速度,以延缓换流阀闭锁时间,为故障判别和故障隔离提供时间,通过故障限流器与换流阀控制策略的相互配合,提高系统可靠性。</p>
                </div>
                <div class="p1">
                    <p id="145">目前直流配电系统故障限流器主要包括超导限流器、固态限流器等主动式限流器及限流电抗器等被动式限流器。主动式限流器在正常运行时不呈现阻抗特性,在故障发生后增加故障回路阻抗;被动式限流器主要是指串联在线路上的限流电抗器,在有无故障时都呈现电抗特性<citation id="196" type="reference"><link href="78" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>。在主动式限流器中,超导限流器响应速度快,限流效果较好<citation id="197" type="reference"><link href="80" rel="bibliography" /><link href="82" rel="bibliography" /><sup>[<a class="sup">40</a>,<a class="sup">41</a>]</sup></citation>。但超导限流器成本较高,距离工程应用具有一定的差距。固态限流器通过电力电子器件检测故障发生并将限流电抗投切到故障回路中<citation id="198" type="reference"><link href="84" rel="bibliography" /><link href="86" rel="bibliography" /><sup>[<a class="sup">42</a>,<a class="sup">43</a>]</sup></citation>。考虑到直流电流上升迅速,固态限流装置需要在故障发生后立即投入限流电抗以限制故障电流,因此对固态限流器响应的快速性要求高。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>4.4</b> 考虑控制和保护协同中的直流设备优化配置</h4>
                <div class="p1">
                    <p id="147">基于换流阀的拓扑结构和控制策略,通过配置一定容量的限流电抗器,能有效实现故障穿越,并降低对直流断路器开断能力的要求,提高直流配电系统的经济性和可靠性。文献<citation id="199" type="reference">[<a class="sup">44</a>]</citation>以各个直流出口故障点的直流断路器切断电流之和最小、故障限流器和直流断路器中的避雷器吸收的能量之和最小为目标,基于PSCAD/EMTDC仿真平台对直流线路的限流电抗器进行了优化配置。文献<citation id="200" type="reference">[<a class="sup">45</a>]</citation>建立了短路故障下环网式直流微电网简化模型和短路故障后各时刻流过断路器电流的解析表达式,以断路器分断电流能力、限流电感值整体最优为目标,利用遗传算法确定了断路器的分断能力和限流电抗的电感值。</p>
                </div>
                <div class="p1">
                    <p id="148">张北柔性直流电网示范工程采用“半桥MMC+直流断路器+电抗器”方案,直流线路安装电抗器以减小故障电流的发展速度,换流阀耐受应力满足要求,配合分桥臂闭锁策略,在换流阀不闭锁条件下,通过直流断路器快速清除故障<citation id="201" type="reference"><link href="92" rel="bibliography" /><link href="94" rel="bibliography" /><sup>[<a class="sup">46</a>,<a class="sup">47</a>]</sup></citation>。但加入电抗器会影响系统运行稳定性,增加换流阀稳定控制的复杂性;电感储能作用还会增加直流断路器切断故障电流的难度。同时,考虑到限流电抗器会减小故障电流的幅值和上升速度,保护原理的选择和保护整定值的选取也要考虑限流电抗器的影响。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>4.5</b> 直流配电系统控制与保护时序配合过程</h4>
                <div class="p1">
                    <p id="150">直流配电系统的故障检测时间、开关动作时间、电压恢复时间、通信时间等共同制约着直流配电系统的可靠性,直流配电系统控制与保护的时序配合过程体现了直流配电系统控制与保护的协同关系。以图2所示的基于全桥MMC的双端直流配电网为例,对故障后直流配电系统控制与保护的时序配合过程进行简要分析。该直流配电系统利用全桥MMC桥臂过流闭锁清除故障电流,系统配置直流隔离开关隔离故障,换流阀母线出线配置限流电抗器减缓故障发展速度,线路采用差动保护进行故障定位。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923004_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 直流配电网结构图" src="Detail/GetImg?filename=images/DLXT201923004_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 直流配电网结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923004_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure diagram of DC distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="152">图3为发生双极短路后保护与控制协调过程时序图,各环节所需时间依据苏州直流配电网示范工程前期调研结果确定。故障发生后,限流电抗器抑制故障电流上升,经过一定时间后,换流阀通过桥臂过流保护策略闭锁,线路故障电流被清除。随后,换流阀采用故障穿越控制维持模块电容均衡。在故障发生到换流阀闭锁时间内,保护装置采集故障信息,进行故障定位。定位完成后,由直流隔离开关完成故障隔离。保护装置将故障隔离信息发给故障恢复系统,故障恢复系统向换流阀发出解锁指令,换流阀通过恢复控制策略重新建立系统电压,恢复供电。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923004_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 控制与保护配合时序" src="Detail/GetImg?filename=images/DLXT201923004_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 控制与保护配合时序</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923004_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 sequence of coordinated control and protection</b></p>

                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>5 结论与展望</b></h3>
                <div class="p1">
                    <p id="155">直流配电系统中换流阀等电力电子器件的脆弱性增加了直流保护的难度,但其可控性也为故障准确定位和快速恢复提供了解决思路。总体来看,直流配电网控制与保护协同集中体现在以下几个方面。</p>
                </div>
                <div class="p1">
                    <p id="156">1)在直流配电系统故障机理方面,换流阀的子模块结构和控制策略是影响直流配电系统故障发展过程和故障特征的决定性因素。全桥MMC和混合桥MMC可控性强,能有效控制故障特征,阻断故障电流,为保护提供有效的故障特征,并降低对直流开关故障开断能力的要求;同时全桥MMC和混合桥MMC的故障穿越控制策略能提高故障恢复的速度,保证直流供电的可靠性。但由于全桥型MMC和混合型MMC采用的电力电子器件较多,增加了设备投资成本,因此需要进一步优化其子模块结构,提高一次设备的经济性。</p>
                </div>
                <div class="p1">
                    <p id="157">2)在直流配电系统保护原理方面,利用换流阀等可控的电力电子器件对故障电气量进行有效控制,或者通过改变换流阀、DC/DC变压器等设备的控制策略向系统注入主动脉冲,可以为故障甄别提供有效的电气特征量,满足保护的速动性和可靠性的要求。这是直流配电系统控制与保护协同的重要研究方向。</p>
                </div>
                <div class="p1">
                    <p id="158">3)在直流配电系统整体设计方面,当前直流断路器成本仍较高,无法在直流配电网中大规模应用,具有较强故障控制能力的全桥或混合桥MMC由于采用较多的电力电子器件而影响了设备的经济性和可靠性,在各个直流分支线路上安装保护装置投资过高,因此需要考虑换流阀、直流开关和保护装置等各类设备的功能和特性,通过设备的相互配合,实现直流配电系统控制和保护协同,以提高直流配电网的可靠性和经济性,促进其推广应用。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC distribution for industrial systems: opportunities and challenges">

                                <b>[1]</b> BARAN M E,MAHAJAN N R.DC distribution for industrial systems:opportunities and challenges[J].IEEE Transactions on Industry Applications,2003,39(6):1596-1601.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MTAwNjdmWnVadEZ5SG5WNzdJUHlyUGJiRzRIOW5Pckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power electronics in smart electrical energy networks">

                                <b>[3]</b> STRZELECKI R M.Power electronics in smart electrical energy networks[M].London:Springer-Verlag,2008:192-220.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced power electronic conversion and control system for universal and flexible power management">

                                <b>[4]</b> BIFARETTI S,ZANCHETTA P,WATSON A,et al.Advanced power electronic conversion and control system for universal and flexible power management[J].IEEE Transactions on Smart Grid,2011,2(2):231-243.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MjI4NDhadVp0RnlIblY3N0lJU0hUZXJHNEg5Yk5yWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 宋国兵,陶然,李斌,等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化,2017,41(12):2-12.DOI:10.7500/AEPS20170502006.SONG Guobing,TAO Ran,LI Bin,et al.Survey of fault analysis and protection for power system with large scale power electronic equipment[J].Automation of Electric Power Systems,2017,41(12):2-12.DOI:10.7500/AEPS 20170502006.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Resilient Framework for Fault-Tolerant Operation of Modular Multilevel Converters">

                                <b>[6]</b> GHAZANFARI A,MOHAMED Y.A resilient framework for fault-tolerant operation of modular multilevel converters[J].IEEE Transactions on Industrial Electronics,2016,63(5):2669-2678.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 WANG.Y,WEN.W,ZHANG.C,et al.Rector sizing criterion for continuous operation of meshed HB-MMC based MTDC system under DC faults[J].IEEE Transactions on Industry Applications,2018,54(5):5408-5416.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-Circuit and Ground Fault Analyses and Location in VSC-Based DC Network Cables">

                                <b>[8]</b> YANG J,FLETHER J and REILLY J.Short-circuit and ground fault analyses and location in VSC-based DC network cables[J].IEEE Transactions on Industrial Electronics,2012,59(10):3827-3837.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810007&amp;v=MDQ2NzVuVjc3SVB5clBiYkc0SDluTnI0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 贾科,宣振文,李论,等.直流故障下VSC 换流器本体馈流过程分析[J].中国电机工程学报,2018,38(10):2883-2892.JIA Ke,XUAN Zhenwen,LI Lun,et al.Analysis of VSC converter current feeding process during DC faults[J].Proceedings of the CSEE,2018,38(10):2883-2892.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new protection scheme for HVDC converters against dc-side faults with current suppression capability">

                                <b>[10]</b> ELSEROUGI A A,ABDEL-KHALIK A S,MASSOUD A M,et al.A new protection scheme for HVDC converters against DC-side faults with current suppression capability[J].IEEE Transactions on Power Delivery,2014,29(4):1569-1577.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201809009&amp;v=MTI5Mzh0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJTHluYWViRzRIOW5NcG85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 田鑫,高亮,张俊峰.基于电压源换流器的直流配电限流方案研究[J].电力系统保护与控制,2018,46(9):62-68.TIAN Xin,GAO Liang,ZHANG Junfeng.Research on current limiting scheme of DC distribution based on voltage source converter[J].Power System Protection and Control,2018,46(9):62-68.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault location principle and 2-step isolation scheme for a loop-type DC grid">

                                <b>[12]</b> XUE S,LIU C.Fault location principle and 2-step isolation scheme for a loop-type DC grid[J].IET Generation,Transmission &amp; Distribution,2018,12(12):2937-2943.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201101002&amp;v=MDIyMjNQYmJHNEg5RE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王姗姗,周孝信,汤广福,等.模块化多电平换流器HVDC直流双极短路子模块过电流分析[J].中国电机工程学报,2011,31(1):1-7.WANG Shanshan,ZHOU Xiaoxin,TANG Guangfu,et al.Analysis of submodule overcurrent caused by DC pole-to-pole fault in modular multilevel converter HVDC system[J].Proceedings of the CSEE,2011,31(1):1-7.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operating DC circuit breakers with MMC">

                                <b>[14]</b> CWIKOWSKI O,WOOD A,MILLER A,et al.Operating DC circuit breakers with MMC[J].IEEE Transactions on Power Delivery,2018,33(1):260-270.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter topologies with DC-short circuit current limitation">

                                <b>[15]</b> MARQUART R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia,May 30-June 2,2011,Jeju,Korea:1425-1431.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607022&amp;v=MjIxNDJyUGJiRzRIOWZNcUk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 罗永捷,李耀华,李子欣,等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报,2016,36(7):1933-1943.LUO Yongjie,LI Yaohua,LI Zixin,et al.DC short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J].Proceedings of the CSEE,2016,36(7):1933-1943.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid design of modular multilevel converters for HVDC systems based on various submodule circuits">

                                <b>[17]</b> QIN J,SAEEDIFARD M,ROCKHILL A,et al.Hybrid design of modular multilevel converters for HVDC systems based on various submodules circuits[J].IEEE Transactions on Power Delivery,2015,30(1):385-394.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An enhanced MMC topology with DC fault ride-through capability">

                                <b>[18]</b> LI X,LIU W,SONG Q,et al.An enhanced MMC topology with DC fault ride-through capability[C]// 39th Annual Conference of IEEE Industrial Electronics Society,November 10-13,2013,Vienna,Austria:6182-6188.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429020&amp;v=MjM3NTRIblY3N0lQeXJQYmJHNEg5WE9wbzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 向往,林卫星,文劲宇,等.一种能够阻断直流故障电流的新型子模块拓扑及混合型模块化多电平换流器[J].中国电机工程学报,2014,34(29):5171-5179.XIANG Wang,LIN Weixing,WEN Jinyu,et al.A new topology of sub-module with DC fault current blocking capability and a new type of hybrid converter[J].Proceedings of the CSEE,2014,34(29):5171-5179.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A comprehensive DC short-circuit fault ride through strategy of hybrid modular multilevel converters (MMCs)for overhead line transmission">

                                <b>[20]</b> CUI S,SUL S K.A comprehensive DC short-circuit fault ride through strategy of hybrid modular multilevel converters (MMCs) for overhead line transmission[J].IEEE Transactions on Power Electronics,2017,32(1):11-22.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607011&amp;v=MDY1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjc3SUlTSFRlckc0SDlmTXFJOUVaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 魏承志,练睿,杨桦,等.一种混合型模块化多电平换流器的改进载波移相调制方法[J].电力系统自动化,2016,40(7):68-73.WEI Chengzhi,LIAN Rui,YANG Hua,et al.An improved phase shifted carrier modulating method for hybrid modular multilevel converter[J].Automation of Electric Power Systems,2016,40(7):68-73.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJHD&amp;filename=SJHD14070100000459&amp;v=MjI3NDFUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcnpJS1Z3UWF4ST1OaWZEYXJLOEh0Yk1ybzlGWk9zUENIa3dvQk1UNg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> XUE S,CHEN C,YI J,et al.Protection for DC distribution system with distributed generator[J].Journal of Applied Mathematics,2014,241070:1-12.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201802001&amp;v=MjAxNzVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lJU0hSZmJHNEg5bk1yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 李斌,邱宏,洪潮,等.基于电压源型换流器的柔性直流系统快速方向保护[J].电力自动化设备,2018,38(2):1-8.LI Bin,QIU Hong,HONG Chao,et al.High-speed direction protection of flexible DC system based on voltage source converter[J].Electric Power Automation Equipment,2018,38(2):1-8.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809014&amp;v=MjE0NTlHRnJDVVI3cWZadVp0RnlIblY3N0lJVHJCZmJHNEg5bk1wbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 高仁栋,吴在军,范文超,等.双端直流配电网反时限电流方差保护方案[J].电网技术,2018,42(9):2849-2858.GAO Rendong,WU Zaijun,FAN Wenchao,et al.Inverse time current variance protection scheme for two-terminal DC distribution system[J].Power System Technology,2018,42(9):2849-2858.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603011&amp;v=MTc4MjViRzRIOWZNckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 李猛,贾科,毕天姝,等.适用于直流配电网的测距式保护[J].电网技术,2016,40(3):719-724.LI Meng,JIA Ke,BI Tianshu,et al.Fault distance estimation-based protection for DC distribution networks[J].Power System Technology,2016,40(3):719-724.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel fault location method and algorithm for DC distribution protection">

                                <b>[26]</b> FENG X,QI L,PAN J.A novel fault location method and algorithm for DC distribution protection[J].IEEE Transactions on Industry Applications,2017,53(3):1834-1840.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823006&amp;v=MDMyMjFyQ1VSN3FmWnVadEZ5SG5WNzdJUHlyUGJiRzRIOW5Pckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 戴志辉,黄敏,苏怀波,等.环状柔直配网线路的单端量保护原理[J].中国电机工程学报,2018,38(23):6825-6836.DAI Zhihui,HUANG Min,SU Huaibo,et al.Single-terminal quantity based line protection for ring flexible DC distribution system[J].Proceedings of the CSEE,2018,38(23):6825-6836.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709041&amp;v=MTc4NzBadEZ5SG5WNzdJSVRyQmZiRzRIOWJNcG85QlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 贾科,李猛,毕天姝,等.柔性直流配电线路能量分布差动保护[J].电网技术,2017,41(9):3058-3065.JIA Ke,LI Meng,BI Tianshu,et al.Energy distribution-based differential protection for VSC-DC distribution lines[J].Power System Technology,2017,41(9):3058-3065.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" >
                                    <b>[29]</b>
                                 FLETCHER S D A,NORMAN P J,FONG K,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced DC zonal marine pow er system protection">

                                <b>[30]</b> JIA K,EDWARD C,DAVID T,et al.Advanced DC zonal marine power system protection[J].IET Generation,Transmission &amp; Distribution,2014,8(2):301-309.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201701002&amp;v=MDE2MjZHNEg5Yk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lJU3JCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 王帅,毕天姝,贾科.基于主动脉冲的MMC-HVDC单极接地故障测距[J].电工技术学报,2017,32(1):12-19.WANG Shuai,BI Tianshu,JIA Ke.Single terminal fault location for MMC-HVDC transmission line using active pulse[J].Transactions of China Electrotechnical Society,2017,32(1):12-19.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" >
                                    <b>[32]</b>
                                 王聪博,贾科,毕天姝,等.基于控保协同的多端柔性直流配电系统线路保护[J/OL].中国电机工程学报[2019-08-10].https://doi.org/10.13334/j.0258-8013.pcsee.182527.WANG Congbo,JIA Ke,BI Tianshu,et al.Line protection method for multi-terminal flexible DC distribution system based on control and protection coordination[J/OL].Proceedings of the CSEE [2019-08-10].https://doi.org/10.13334/j.0258-8013.pcsee.182527.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201910004&amp;v=MzE5MzQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJSWluU1pMRzRIOWpOcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 薛士敏,刘存甲,李蒸,等.基于控保协同的环形直流微网测距式保护[J].高电压技术,2019,45(10):3059-3067.XUE Shimin,LIU Cunjia,LI Zheng,et al.Ranging protection of ring DC microgrid system based on control and protection cooperation[J].High Voltage Engineering,2019,45(10):3059-3067.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201908021&amp;v=MTUyMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjc3SUlUckJmYkc0SDlqTXA0OUhaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 朱瑞,贾科,赵其娟,等.光伏直流并网系统控保协同故障区段辨识方法[J].电网技术,2019,43(8):2825-2835.ZHU Rui,JIA Ke,ZHAO Qijuan,et al.Fault section identification of flexible DC collection system based on collaborated control-protection method[J].Power System Technology,2019,43(8):2825-2835.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919021&amp;v=MzE3ODNVUjdxZlp1WnRGeUhuVjc3SUlTSFRlckc0SDlqTnBvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 贾科,赵其娟,王聪博,等.柔性直流配电系统线路保护与定值整定[J].电力系统自动化,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.JIA Ke,ZHAO Qijuan,WANG Congbo,et al.Line protection and setting calculation for flexible DC distribution system[J].Automation of Electric Power Systems,2019,43(19):171-178.DOI:10.7500/AEPS20180928002.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911015&amp;v=MjM4NTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lJU0hUZXJHNEg5ak5ybzlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 赵坚鹏,赵成勇,吕煜,等.适用于直流电网保护的高压直流断路器时序配合方法[J].电力系统自动化,2019,43(11):121-127.DOI:10.7500/AEPS20180423005.ZHAO Jianpeng,ZHAO Chengyong,LYU Yu,et al.Time-sequence coordination method of high voltage DC circuit breaker[J].Automation of Electric Power Systems,2019,43(11):121-127.DOI:10.7500/AEPS20180423005.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802002&amp;v=MTczOTg3SUlpblNaTEc0SDluTXJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> 徐政,肖晃庆,徐雨哲.直流断路器的基本原理和实现方法研究[J].高电压技术,2018,44(2):347-357.XU Zheng,XIAO Huangqing,XU Yuzhe.Study on basic principle and its realization methods for DC circuit breakers[J].High Voltage Engineering,2018,44(2):347-357.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Rector Sizing Criterion for Continuous Operation of Meshed HB-MMC Based MTDC System Under DC Faults">

                                <b>[38]</b> WANG Y,WEN W,ZHANG C,et al.Reactor sizing criterion for continuous operation of meshed HB-MMC based MTDC system under DC faults[J].IEEE Transactions on Industry Applications,2018,54(5):5408-5416.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generalised protection strategy for HB-MMC-MTDC systems with RL-FCL under DC faults">

                                <b>[39]</b> YUAN Z,WEN W,JI Y,et al.Generalised protection strategy for HB-MMC-MTDC systems with RL-FCL under DC faults[J].IET Generation,Transmission &amp; Distribution,2018,12(5):1231-1239.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Superconducting fault current limiters">

                                <b>[40]</b> LEUNG E M.Superconducting fault current limiters[J].IEEE Power Engineering Review,2000,20(8):15-18.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and application of superconducting fault current limiter in DC system">

                                <b>[41]</b> CHEN Y,LIU X,SHENG J,et al.Design and application of a superconducting fault current limiter in DC system[J].IEEE Transactions on Applied Superconductivity,2014,24(3):560135.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Survey of Solid-State Fault Current Limiters">

                                <b>[42]</b> ABRAMOVITZANTD A,SMEDLEY K M.Survey of solid-state fault current limiters[J].IEEE Transactions on Power Electronics,2012,27(6):2770-2782.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Novel Solid-state Fault Current-limiting Circuit Breaker for Mediumvoltage Network Applications">

                                <b>[43]</b> RADMANESH H,FATHI S,GHAREHPETIAN G,et al.A novel solid-state fault current-limiting circuit breaker for medium-voltage network applications[J].IEEE Transactions on Power Delivery,2016,31(1):236-244.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815020&amp;v=MjIyNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjc3SUlTSFRlckc0SDluTnFvOUhaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b> 朱思丞,赵成勇,李承昱,等.考虑故障限流器动作的直流电网限流电抗器优化配置[J].电力系统自动化,2018,42(15):142-149.DOI:10.7500/AEPS20180308007.ZHU Sicheng,ZHAO Chengyong,LI Chengyu,et al.Optimal configuration of current-limiting reactor considering fault current limiter action in DC grid[J].Automation Electric Power Systems,2018,42(15):142-149.DOI:10.7500/AEPS20180308007.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823009&amp;v=MjI3MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lQeXJQYmJHNEg5bk9ySTlGYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 年珩,孔亮.环网式直流微网短路故障下断路器与限流器优化配置方法[J].中国电机工程学报,2018,38(23):6861-6872.NIAN Heng,KONG Liang.An Optimization placement method for circuit breakers and fault current limiters of looped-type dc micro-grids for short circuit faults[J].Proceedings of the CSEE,2018,38(23):6861-6872.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811032&amp;v=MTIxOTNvOUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjc3SUlUckJmYkc0SDluTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> 郭贤珊,周杨,梅念,等.张北柔直电网的构建与特性分析[J].电网技术,2018,42(11):3698-3707.GUO Xianshan,ZHOU Yang,MEI Nian,et al.Construction and characteristic analysis of Zhangbei flexible DC grid[J].Power System Technology,2018,42(11):3698-3707.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824028&amp;v=MTI3MzQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WNzdJSVNIVGVyRzRIOW5PcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b> 郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):291-300.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Fault ride-through strategy and protection setting optimization of converter valve for Zhangbei VSC-HVDC grid[J].Automation of Electric Power Systems,2018,42(24):291-300.DOI:10.7500/AEPS20180506004.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923004&amp;v=MTg2OTZxQnRHRnJDVVI3cWZadVp0RnlIblY3N0lJU0hUZXJHNEg5ak9ySTlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

