

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135883074318750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923029%26RESULT%3d1%26SIGN%3dJlT2SSPdHSCgvZQfvKUZII2f%252fYc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923029&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923029&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923029&amp;v=MTg2Njc0SDlqT3JJOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 多断口串联型快速开关 "><b>1</b> 多断口串联型快速开关</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;1.1&lt;/b&gt; “一拖二”式电磁斥力机构"><b>1.1</b> “一拖二”式电磁斥力机构</a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;1.2&lt;/b&gt; 隔离供能"><b>1.2</b> 隔离供能</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.3&lt;/b&gt; 样机研制"><b>1.3</b> 样机研制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;2 试验验证&lt;/b&gt; "><b>2 试验验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;2.1 FCL&lt;/b&gt;限流特性试验"><b>2.1 FCL</b>限流特性试验</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 快速开关开断合成试验"><b>2.2</b> 快速开关开断合成试验</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#91" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1&lt;/b&gt; “&lt;b&gt;一拖二”式电磁斥力机构原理图&lt;/b&gt;"><b>图1</b> “<b>一拖二”式电磁斥力机构原理图</b></a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;图2&lt;/b&gt; “&lt;b&gt;一拖二”式电磁斥力机构仿真波形&lt;/b&gt;"><b>图2</b> “<b>一拖二”式电磁斥力机构仿真波形</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图3 隔离供能电磁斥力快速开关原理&lt;/b&gt;"><b>图3 隔离供能电磁斥力快速开关原理</b></a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;图4 FCL限流特性试验波形&lt;/b&gt;"><b>图4 FCL限流特性试验波形</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;表1 FCL限流暂态均压参数&lt;/b&gt;"><b>表1 FCL限流暂态均压参数</b></a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;图5 四断口快速开关电压分布等效电路&lt;/b&gt;"><b>图5 四断口快速开关电压分布等效电路</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;表2 220 kV快速开关开断合成试验结果&lt;/b&gt;"><b>表2 220 kV快速开关开断合成试验结果</b></a></li>
                                                <li><a href="#109" data-title="表A1 仿真优化模型参数">表A1 仿真优化模型参数</a></li>
                                                <li><a href="#110" data-title="表A2 220kV快速开关主要参数">表A2 220kV快速开关主要参数</a></li>
                                                <li><a href="#111" data-title="图A1 FCL动作特性试验回路">图A1 FCL动作特性试验回路</a></li>
                                                <li><a href="#113" data-title="图B1 220kV快速开关型故障限流器现场投运照片">图B1 220kV快速开关型故障限流器现场投运照片</a></li>
                                                <li><a href="#114" data-title="图B2 快速开关有限元仿真模型">图B2 快速开关有限元仿真模型</a></li>
                                                <li><a href="#115" data-title="图B3 快速开关开断合成试验波形（T100，燃弧时间2.3ms)">图B3 快速开关开断合成试验波形（T100，燃弧时间2.3ms)</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 吴晓腾.基于快速开关的节能型故障限流器关键技术研究[D].北京:华北电力大学,2015.WU Xiaoteng.Research on key technologies of energy-saving fault current limiter based on fast-switch[D].Beijing:North China Electric Power University,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015641860.nh&amp;v=MDU2MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjNJVkYyNkc3VzhIOW5LcjVFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         吴晓腾.基于快速开关的节能型故障限流器关键技术研究[D].北京:华北电力大学,2015.WU Xiaoteng.Research on key technologies of energy-saving fault current limiter based on fast-switch[D].Beijing:North China Electric Power University,2015.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" HENRY S,BALDWIN T.Improvement of power quality by means of fault current limitation[C]// Proceedings of the Thirty-Sixth Southeastern Symposium on System Theory,March 16,2004,Atlanta,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improvement of power quality by means of fault current limitation[C]//">
                                        <b>[2]</b>
                                         HENRY S,BALDWIN T.Improvement of power quality by means of fault current limitation[C]// Proceedings of the Thirty-Sixth Southeastern Symposium on System Theory,March 16,2004,Atlanta,USA.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李明,张小青.电力系统故障限流器技术的研究[J].电气时代,2005(4):54-56.LI Ming,ZHANG Xiaoqing.Research on current limiter technology for power system failures[J].Electric Age,2005(4):54-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQSD200504013&amp;v=MjQ0MzBUTXE0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSUlUellhckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李明,张小青.电力系统故障限流器技术的研究[J].电气时代,2005(4):54-56.LI Ming,ZHANG Xiaoqing.Research on current limiter technology for power system failures[J].Electric Age,2005(4):54-56.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 孙树敏,刘洪顺,李庆民,等.电力系统故障限流器研究综述[J].电网技术,2008,32(21):75-79.SUN Shumin,LIU Hongshun,LI Qingmin,et al.A summarization of research on fault current limiter of power system[J].Power System Technology,2008,32(21):75-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200821023&amp;v=MTkxMzgzSUlUckJmYkc0SHRuT3JvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙树敏,刘洪顺,李庆民,等.电力系统故障限流器研究综述[J].电网技术,2008,32(21):75-79.SUN Shumin,LIU Hongshun,LI Qingmin,et al.A summarization of research on fault current limiter of power system[J].Power System Technology,2008,32(21):75-79.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 武守远,荆平,戴朝波,等.故障电流限制技术及其新进展[J].电网技术,2008,32(24):23-32.WU Shouyuan,JING Ping,DAI Chaobo,et al.Fault current limiting measures and their recent progress[J].Power System Technology,2008,32(24):23-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200824008&amp;v=MjU4MzZxQnRHRnJDVVI3cWZadVp0RnlIaFdyM0lJVHJCZmJHNEh0bk9xNDlGYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         武守远,荆平,戴朝波,等.故障电流限制技术及其新进展[J].电网技术,2008,32(24):23-32.WU Shouyuan,JING Ping,DAI Chaobo,et al.Fault current limiting measures and their recent progress[J].Power System Technology,2008,32(24):23-32.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 叶林,林良真.超导故障限流器在电力系统中的应用研究[J].中国电机工程学报,2000,20(7):1-4.YE Lin,LIN Liangzhen.Superconducting fault current limiter applications in electric power systems[J].Proceedings of the CSEE,2000,20(7):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200007000&amp;v=MDk5NjhIdEhNcUk5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjNJUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         叶林,林良真.超导故障限流器在电力系统中的应用研究[J].中国电机工程学报,2000,20(7):1-4.YE Lin,LIN Liangzhen.Superconducting fault current limiter applications in electric power systems[J].Proceedings of the CSEE,2000,20(7):1-4.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 叶莺,肖立业.超导故障限流器的应用研究新进展[J].电力系统自动化,2005,29(13):92-96.YE Ying,XIAO Liye.New development of high temperature superconducting fault current limiter system[J].Automation of Electric Power Systems,2005,29(13):92-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200513021&amp;v=MDAxNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyM0lJU0hUZXJHNEh0VE5ySTlIWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         叶莺,肖立业.超导故障限流器的应用研究新进展[J].电力系统自动化,2005,29(13):92-96.YE Ying,XIAO Liye.New development of high temperature superconducting fault current limiter system[J].Automation of Electric Power Systems,2005,29(13):92-96.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 谭凌云,吴兆麟.桥式固态短路限流器在电网中的应用研究[J].电力系统自动化,2000,24(18):41-44.TAN Lingyun,WU Zhaolin.Application research of bridge type solid state current limiter on power system[J].Automation of Electric Power Systems,2000,24(18):41-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200018009&amp;v=MjQ4NzZxQnRHRnJDVVI3cWZadVp0RnlIaFdyM0lJU0hUZXJHNEh0SE5wNDlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         谭凌云,吴兆麟.桥式固态短路限流器在电网中的应用研究[J].电力系统自动化,2000,24(18):41-44.TAN Lingyun,WU Zhaolin.Application research of bridge type solid state current limiter on power system[J].Automation of Electric Power Systems,2000,24(18):41-44.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" UEDA T,MORITA M,ARITA H,et al.Solid-state current limiter for power distribution system[J].IEEE Transactions on Power Delivery,1993,8(4):1796-1801." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solid-state current limiter for power distribution system">
                                        <b>[9]</b>
                                         UEDA T,MORITA M,ARITA H,et al.Solid-state current limiter for power distribution system[J].IEEE Transactions on Power Delivery,1993,8(4):1796-1801.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郑敏,李兴源,刘俊勇,等.具有串联补偿作用的新型故障限流器的拓扑结构和仿真[J].中国电机工程学报,1999,19(6):52-55.ZHENG Min,LI Xingyuan,LIU Junyong,et al.Topology and simulation of a new fault current limiter with series compensation[J].Proceedings of the CSEE,1999,19(6):52-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC906.010&amp;v=MjA4OTAvTXJvOHFZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlplZG5FeUhuVXc9PVB5clBiYnE0R00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郑敏,李兴源,刘俊勇,等.具有串联补偿作用的新型故障限流器的拓扑结构和仿真[J].中国电机工程学报,1999,19(6):52-55.ZHENG Min,LI Xingyuan,LIU Junyong,et al.Topology and simulation of a new fault current limiter with series compensation[J].Proceedings of the CSEE,1999,19(6):52-55.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 周挺,张铭.华东电网500 kV短路电流限制器示范工程选点方案[J].华东电力,2008,36(10):1200-1203.ZHOU Ting,ZHANG Ming.Siting schemes for demonstration engineering projects of 500 kV short-circuit current limiters in East China power grid[J].East China Electric Power,2008,36(10):1200-1203." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200810015&amp;v=MzEwNzJGeUhoV3IzSUxTblBZckc0SHRuTnI0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         周挺,张铭.华东电网500 kV短路电流限制器示范工程选点方案[J].华东电力,2008,36(10):1200-1203.ZHOU Ting,ZHANG Ming.Siting schemes for demonstration engineering projects of 500 kV short-circuit current limiters in East China power grid[J].East China Electric Power,2008,36(10):1200-1203.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王晓辉,杨增辉,余颖辉.基于TPSC技术的短路电流限制器在华东电网中的应用研究[J].华东电力,2005,33(5):44-46.WANG Xiaohui,YANG Zenghui,YU Yinghui.Study of the application of TPSC-based short circuit current limiter in East China power grid[J].East China Electric Power,2005,33(5):44-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200505003&amp;v=MTgxOTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyM0lMU25QWXJHNEh0VE1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王晓辉,杨增辉,余颖辉.基于TPSC技术的短路电流限制器在华东电网中的应用研究[J].华东电力,2005,33(5):44-46.WANG Xiaohui,YANG Zenghui,YU Yinghui.Study of the application of TPSC-based short circuit current limiter in East China power grid[J].East China Electric Power,2005,33(5):44-46.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈金祥,董恩源,邹积岩.具有串联补偿作用的新型故障限流器(FCL)的研究[J].电工技术学报,2001,16(1):48-51.CHEN Jinxiang,DONG Enyuan,ZOU Jiyan.Study of a new fault current limiter(FCL) with series compensation[J].Transactions of China Electrotechnical Society,2001,16(1):48-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200101011&amp;v=MTU5NjFTckJmYkc0SHRETXJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈金祥,董恩源,邹积岩.具有串联补偿作用的新型故障限流器(FCL)的研究[J].电工技术学报,2001,16(1):48-51.CHEN Jinxiang,DONG Enyuan,ZOU Jiyan.Study of a new fault current limiter(FCL) with series compensation[J].Transactions of China Electrotechnical Society,2001,16(1):48-51.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 吴刚,张国彦,张建民,等.基于快速开关的节能型故障限流器[J].电气技术,2016,17(1):94-96.WU Gang,ZHANG Guoyan,ZHANG Jianmin,et al.Energy saving fault current limiter based on fast switch[J].Electrical Engineering,2016,17(1):94-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQJS201601029&amp;v=MjY5MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjNJSVR6QmZiRzRIOWZNcm85SGJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         吴刚,张国彦,张建民,等.基于快速开关的节能型故障限流器[J].电气技术,2016,17(1):94-96.WU Gang,ZHANG Guoyan,ZHANG Jianmin,et al.Energy saving fault current limiter based on fast switch[J].Electrical Engineering,2016,17(1):94-96.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李品德,李梦菲,陈刚.基于快速真空断路器的深度限流装置的风险评价[J].高压电器,2013,49(7):80-84.LI Pinde,LI Mengfei,CHEN Gang.Risk assessment of deep short-current limiting device with zero-lost based on fast-speed vacuum circuit breaker[J].High Voltage Apparatus,2013,49(7):80-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201307017&amp;v=MjUxMzBadEZ5SGhXcjNJSWpUUGY3RzRIOUxNcUk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李品德,李梦菲,陈刚.基于快速真空断路器的深度限流装置的风险评价[J].高压电器,2013,49(7):80-84.LI Pinde,LI Mengfei,CHEN Gang.Risk assessment of deep short-current limiting device with zero-lost based on fast-speed vacuum circuit breaker[J].High Voltage Apparatus,2013,49(7):80-84.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" KOJOVIC L,HASSLER S.Application of current limiting fuses in distribution systems for improved power quality and protection[J].IEEE Transactions on Power Delivery,1997,12(2):791-800." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of current limiting fuses in distribution systems for improved power quality and protection">
                                        <b>[16]</b>
                                         KOJOVIC L,HASSLER S.Application of current limiting fuses in distribution systems for improved power quality and protection[J].IEEE Transactions on Power Delivery,1997,12(2):791-800.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 杨浩,吕玮,刘彬,等.电磁斥力快速开关研究[J].高压电器,2016,52(3):147-154.YANG Hao,LYU Wei,LIU Bin,et al.New high-speed switch with electromagnetic repulsion mechanism[J].High Voltage Apparatus,2016,52(3):147-154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201603024&amp;v=MTkwMTRIaFdyM0lJalRQZjdHNEg5Zk1ySTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         杨浩,吕玮,刘彬,等.电磁斥力快速开关研究[J].高压电器,2016,52(3):147-154.YANG Hao,LYU Wei,LIU Bin,et al.New high-speed switch with electromagnetic repulsion mechanism[J].High Voltage Apparatus,2016,52(3):147-154.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 廖敏夫,卢刚,葛国伟,等.不同灭弧室串联的双断口真空断路器分压特性研究[J].高压电器,2017,53(3):112-118.LIAO Minfu,LU Gang,GE Guowei,et al.Research on voltage distribution characteristics of double-break vacuum circuit breakers with different interrupters in series[J].High Voltage Apparatus,2017,53(3):112-118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201703018&amp;v=MDY3MzBiTXJJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSUlqVFBmN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         廖敏夫,卢刚,葛国伟,等.不同灭弧室串联的双断口真空断路器分压特性研究[J].高压电器,2017,53(3):112-118.LIAO Minfu,LU Gang,GE Guowei,et al.Research on voltage distribution characteristics of double-break vacuum circuit breakers with different interrupters in series[J].High Voltage Apparatus,2017,53(3):112-118.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 刘韬,马志瀛.高压真空灭弧室内部电场分布的影响因素[J].高电压技术,2007,33(1):136-139.LIU Tao,MA Zhiying.Analysis of influencing factors for electric field distribution of high voltage vacuum interrupter[J].High Voltage Engineering,2007,33(1):136-139." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200701031&amp;v=MTg5MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSUlpblNaTEc0SHRiTXJvOUdaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         刘韬,马志瀛.高压真空灭弧室内部电场分布的影响因素[J].高电压技术,2007,33(1):136-139.LIU Tao,MA Zhiying.Analysis of influencing factors for electric field distribution of high voltage vacuum interrupter[J].High Voltage Engineering,2007,33(1):136-139.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 郭易木,江道灼,陈峰,等.限流式UPFC对电力系统暂态稳定性的影响[J].电网技术,2016,40(7):2087-2093.GUO Yimu,JIANG Daozhuo,CHEN Feng,et al.Effects of UPFC-FCL on power system transient stability[J].Power System Technology,2016,40(7):2087-2093." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607023&amp;v=MjkxNzFNcUk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjNJSVRyQmZiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         郭易木,江道灼,陈峰,等.限流式UPFC对电力系统暂态稳定性的影响[J].电网技术,2016,40(7):2087-2093.GUO Yimu,JIANG Daozhuo,CHEN Feng,et al.Effects of UPFC-FCL on power system transient stability[J].Power System Technology,2016,40(7):2087-2093.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-10 13:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),234-241 DOI:10.7500/AEPS20190415005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">多断口快速开关型高压故障限流器</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E7%8E%AE&amp;code=31751256&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕玮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%BA%91%E9%A3%9E&amp;code=43345196&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘云飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E5%90%AF%E6%96%87&amp;code=24683043&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周启文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%B9%E5%A4%AA%E5%8B%8B&amp;code=12997537&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">方太勋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%BA%E5%8B%87&amp;code=38570251&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王智勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%B9%BF%E6%B3%B0&amp;code=11347018&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张广泰</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%8D%97%E7%91%9E%E7%BB%A7%E4%BF%9D%E7%94%B5%E6%B0%94%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0143639&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京南瑞继保电气有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B8%B8%E5%B7%9E%E5%8D%9A%E7%91%9E%E7%94%B5%E5%8A%9B%E8%87%AA%E5%8A%A8%E5%8C%96%E8%AE%BE%E5%A4%87%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1702396&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">常州博瑞电力自动化设备有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着电网容量不断发展,局部地区电网短路电流过高,严重威胁系统稳定、安全运行。文中提出了一种多断口串联的高压快速开关型故障限流器,通过隔离变压器将操作机构与断口等电位,采用“一拖二”式电磁斥力机构,取消了绝缘拉杆,既实现了快速分合闸,也解决了故障限流器采用电容式电压互感器供能时系统不带电情况下无法分合闸的问题。另外,通过三维有限元仿真,优化设计了双线圈串联型斥力机构参数,提取了多断口对地杂散电容,并通过增加断口均压电容保证多断口均压一致性。最后,搭建了LC振荡试验回路,对所研制的220 kV多断口串联快速开关型故障限流器进行了原理验证,获得了多断口快速开关在向限流电抗转移短路电流动态过程中的均压特性。此外,对该样机快速开关进行了不同燃弧时间的开断合成试验,试验测试结果表明,快速开关能够在一个周期内开断高直流分量的短路电流。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E9%99%90%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障限流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%96%AD%E5%8F%A3%E4%B8%B2%E8%81%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多断口串联;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BF%AB%E9%80%9F%E5%BC%80%E5%85%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">快速开关;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%A3%81%E6%96%A5%E5%8A%9B%E6%9C%BA%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电磁斥力机构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E9%99%90%E5%85%83%E4%BB%BF%E7%9C%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有限元仿真;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9D%87%E5%8E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">均压;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *吕玮（1986—），男，通信作者，硕士，工程师，主要研究方向：柔性直流输电、交直流快速开断技术。E-mail:lvw@nrec.com;
                                </span>
                                <span>
                                    刘云飞（1989—），男，硕士，工程师，主要研究方向：柔性交流输电技术。E-mail:liuyf@nrec.com;
                                </span>
                                <span>
                                    周启文（1977—），男，硕士，高级工程师，主要研究方向：柔性交流输电技术。E-mail:zhouqw@nrec.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0903100);</span>
                                <span>国家电网公司科技项目(521104170043);</span>
                    </p>
            </div>
                    <h1><b>Fast-switching High Voltage Fault Current Limiter with Multiple Breakers</b></h1>
                    <h2>
                    <span>LUY Wei</span>
                    <span>LIU Yunfei</span>
                    <span>ZHOU Qiwen</span>
                    <span>FANG Taixun</span>
                    <span>WANG Zhiyong</span>
                    <span>ZHANG Guangtai</span>
            </h2>
                    <h2>
                    <span>NR Electric Co., Ltd.</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>BR Electric Power Electronics Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the continuous development of power grid capacity, the short-circuit current of the power grid could be very large in some certain districts, which may seriously harm the stability and safe operation of the system. A high voltage fast-switching fault current limiter with multiple breakers in series is proposed. The equipotential of driving mechanism and fracture is realized through isolation transformer, the insulated pull rod can be cancelled by using the “one-drive-two” electromagnetic repulsion mechanism, which realizes quick opening and closing. Meanwhile, the problem that the fault current limiter powered by capacitive voltage transformer(CVT) is not able to be open or close when the system is not charged is solved as well. In addition, the parameters of the repulsion mechanism with two coil series connected structure are optimized and designed by using 3D finite element simulation, the stray capacitances with multiple breakers between switches and the ground are extracted, and then the equalizing capacitances of fractures are installed to guarantee the uniformity of voltages on eight switches. Finally, a testing circuit based on LC oscillation is built to verify the principle of proposed 220 kV fault current limiter with multiple breakers in series. The voltage sharing characteristics of fast-switching with multiple breakers are obtained during the dynamic process of transition of the short-circuit current to the current limiting reactor. Furthermore, the opening and closing synthesis experiments of fast switch of the prototype with different arcing time are carried out. The testing results show that the fast-switching can switch the short-circuit current of high DC component in a cycle.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20current%20limiter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault current limiter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple%20breakers%20in%20series&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple breakers in series;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fast-switching&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fast-switching;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electromagnetic%20repulsion%20mechanism&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electromagnetic repulsion mechanism;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=finite%20element%20simulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">finite element simulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20sharing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage sharing;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0903100);</span>
                                <span>State Grid Corporation of China(No. 521104170043);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">随着电力系统不断发展,电网容量日益增大,局部电网存在短路电流过大的问题,这将严重影响电力设备的安全稳定运行,导致电网可靠性下降。因此,如何有效限制电网短路电流,减轻对变压器、互感器以及断路器等一次主要电气设备的负担,提高供电可靠性,已经成为局部短路电流过大的电网系统迫切需要解决的问题<citation id="99" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">目前常用的限流措施包括调整电网结构、改变系统运行方式以及装设故障电流限制器(fault current limiter,FCL)。其中,加装FCL是兼顾技术性和经济性的较好解决方案。FCL能够限制电网的短路容量,减轻断路器等各种高压电气设备的动、热稳定负担,提高其动作可靠性和使用寿命。同时,由于限制了短路容量,可以降低各种变压器、断路器、互感器等一次电气设备以及电网结构的设计容量要求,节省投资,因此研究性能优良、经济合理的新型FCL具有重要的现实意义<citation id="100" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="45">目前FCL研究较多,实际工程应用的拓扑结构主要有超导型、固态型、串联谐振型以及快速开关型。超导型FCL由于材料制作工艺水平限制以及自身“锻炼效应”的影响,整定电流不恒定,在实际使用过程中存在较大问题<citation id="101" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>;固态型FCL利用电力电子器件构成转换开关的导通和关断将故障电流转移至限制回路,电力电子器件流过正常电流时损耗高、抗浪涌能力低、串联成本高,因此很难在高压大容量场合使用<citation id="102" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>;串联谐振型FCL一般与串补系统中的固定串联补偿(FSC)以及可控串联补偿(TCSC)类似,均为晶闸管与电容器并联串入线路中,主要不同是FCL还串联了一个限流电抗器,该类型的FCL由于涉及元器件众多,控制复杂,成本昂贵<citation id="103" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">快速开关型FCL顾名思义,主要构成是采用具备快速分闸功能的机械式开关并联限流电抗。正常工作时快速开关K闭合导通电流,损耗低;故障时控制单元通过电流互感器(TA)检测到电流幅值、斜率等达到动作阈值后,向快速开关发送分闸指令,快速开关在几毫秒内完成额定开距的分闸动作,并在过零点后将电流转移至限流电抗器<i>L</i>中。</p>
                </div>
                <div class="p1">
                    <p id="47">文献<citation id="104" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>中330 kV的FCL原理便是上述快速开关型,其中快速开关K也可以为多组,每组均可并联相应电抗器,通过时序控制实现不同深度的限流效果。但该方案存在的问题有:①单个快速开关K的额定电压较低,只有数十千伏,导致并联电抗/感值和短路电流大小有所限制;②采用电容分压式电压互感器(CVT)为快速开关储能机构供电,当系统线路不带电时将无法进行分合闸操作。</p>
                </div>
                <div class="p1">
                    <p id="48">本文提出一种多断口串联的高压快速开关型FCL,断口额定电压为220 kV。采用“一拖二”式电磁斥力机构,并通过隔离变压器将操作机构与断口等电位,取消了绝缘拉杆,既实现了快速分合闸,也解决了采用CVT供能时系统不带电情况下无法分合闸问题。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 多断口串联型快速开关</h3>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1</b> “一拖二”式电磁斥力机构</h4>
                <div class="p1">
                    <p id="51">电磁斥力快速开关的工作原理是预先充电的储能电容向分闸或合闸线圈放电,斥力盘因为线圈上的脉冲电流产生感应涡流,涡流产生的磁场与线圈脉冲电流产生的磁场相互作用,从而推动斥力盘以及连杆运动,实现分、合闸动作。</p>
                </div>
                <div class="p1">
                    <p id="52">为保证多个断口串联后分、合闸的同期性,且降低设备成本,在常规电磁斥力机构的基础上,本文提出了如图1所示的“一拖二”式电磁斥力机构。将2个不同断口的分、合闸斥力线圈分别串联,由同一储能电容向其放电,再与各自的斥力盘中产生斥力。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 “一拖二”式电磁斥力机构原理图" src="Detail/GetImg?filename=images/DLXT201923029_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1</b> “<b>一拖二”式电磁斥力机构原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Principle diagram of “one drag two” 
electromagnetic repulsion mechanism</b></p>

                </div>
                <div class="p1">
                    <p id="54">影响电磁斥力机构出力特性的主要因素有:储能电容、斥力线圈、斥力盘以及空气间隙等<citation id="105" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。很难将上述各项参数指标全部耦合在一起进行数值分析求解,而采用Ansys三维电磁场仿真软件可对电磁斥力机构的上述主要因素进行联合求解。双线圈串联的“一拖二”式有限元仿真优化后的主要参数如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="55">仿真结果如图2所示,斥力峰值约为24 kN,分闸速度的最大值约为7 m/s,从晶闸管导通放电开始到触头分离的分闸时间约为0.5 ms,整个有效绝缘开距动作时间小于3 ms,平均速度大于4 m/s。由于分闸速度远大于常规真空开关分闸速度(1 m/s)的要求,对真空灭弧室波纹管、动静触头材料等提出了更高的要求。</p>
                </div>
                <div class="area_img" id="56">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 “一拖二”式电磁斥力机构仿真波形" src="Detail/GetImg?filename=images/DLXT201923029_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2</b> “<b>一拖二”式电磁斥力机构仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Simulation waveforms of “one drag two” 
electromagnetic repulsion mechanism</b></p>

                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.2</b> 隔离供能</h4>
                <div class="p1">
                    <p id="58">“一拖二”式电磁斥力机构可实现快速开关多个断口串联后的分、合闸一致性,但由于断口运动部件的质量直接会影响到机构的分、合闸速度。为降低运动部件质量,并解决常规采用CVT供能时系统无电情况下无法分合闸操作的弊端,结合“一拖二”式电磁斥力机构的特点,本文提出了隔离供能的高电位电磁斥力机构,其原理如图3所示。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 隔离供能电磁斥力快速开关原理" src="Detail/GetImg?filename=images/DLXT201923029_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 隔离供能电磁斥力快速开关原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Fast-switching principle of electromagnetic
 repulsion with isolated power supply</b></p>

                </div>
                <div class="p1">
                    <p id="60">如图3所示,隔离变压器原边接低电位220 V交流电源,副边输出侧接高电位的断口1和2的储能充电回路,从而将储能及控制单元与地电位的站用电隔离,保证即使系统不带电情况下,斥力机构的储能及控制单元仍可以由地面站用电直接供电。其中,储能及控制单元主要包括储能电容、放电晶闸管以及相应的控制电路,断口1和2的分合闸线圈分别串联后再与相应的储能电容串联。储能及控制单元电位为断口1和2串联中间点的电位,能够保证不管断口处于合位还是分位,其与断口1和2均不存在电位差。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.3</b> 样机研制</h4>
                <div class="p1">
                    <p id="62">根据上述设计方案,进行了220 kV多断口快速开关的样机研制。整个样机主要分为开关本体、储能及控制单元、隔离供能变压器。</p>
                </div>
                <div class="p1">
                    <p id="63">开关本体单相采用如附录A图A1所示的2组“一拖二”电磁斥力机构,共4个真空灭弧室作为断口,每个真空灭弧室断口并联均压电容。每2个断口共用1组储能及控制单元,共2组,每个单元内部包括分闸电容、合闸电容以及各自充、放电回路。每组储能及控制单元由1套隔离供能变压器供电。此外,每2个断口间还配置1套电子式穿心电流互感器,用于采集快速开关支路的电流。</p>
                </div>
                <div class="p1">
                    <p id="64">由于储能及控制单元和电子式穿心电流互感器均处于高电位,其与地面FCL的控制装置之间采用光纤通信来隔离高压。储能及控制单元接受地面FCL控制装置的分、合闸指令后触发相应储能电容的放电晶闸管导通,进行分、合闸动作;同时,将储能电容电压、断口位置信号以及电流值等状态通过光纤上报给FCL控制装置。</p>
                </div>
                <div class="p1">
                    <p id="65">隔离供能变压器采用复合套管式结构,套管内充SF<sub>6</sub>气体作为绝缘介质。整个供能变压器处于快速开关底部,同时起到安装绝缘支撑的作用。隔离水平为线路对地电压,但其绝缘水平完全按照220 kV电压等级设备设计。</p>
                </div>
                <div class="p1">
                    <p id="66">220 kV多断口串联快速开关主要参数如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="67">除一次部分外,故障识别技术也是FCL的关键技术之一。由于快速性的限制,常规继电保护故障识别算法已不再适用,一般采用基于电流瞬时值、斜率、曲率等短数据窗算法,本文采用如下方法计算电流幅值:</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>=</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mn>2</mn><mi>ω</mi><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mn>2</mn><mi>i</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>4</mn></msup></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>I</i><sub>ac</sub>为计算的短路电流交流分量幅值;<i>i</i><sub><i>n</i></sub><sub>+1</sub>,<i>i</i><sub><i>n</i></sub>,<i>i</i><sub><i>n</i></sub><sub>-1</sub>为连续的3个电流采样点;<i>T</i><sub>s</sub>为采样周期;<i>ω</i>为系统角频率。</p>
                </div>
                <div class="p1">
                    <p id="70">可以看到,式(1)中通过3个采样点的数据窗即可计算出短路电流交流分量幅值,根据短路后线路电流迅速增大的特征可以快速识别出电力系统故障,故障检测时间可小于2 ms。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>2 试验验证</b></h3>
                <h4 class="anchor-tag" id="72" name="72"><b>2.1 FCL</b>限流特性试验</h4>
                <div class="p1">
                    <p id="73">为获得由四断口串联构成的快速开关型FCL在实际多断口开断短路电流并转移到并联电抗器支路的暂态过程特性,搭建了如附录A图A1所示的试验回路。图A1中,C<sub>0</sub>为电容组;K<sub>0</sub>为触发开关;K<sub>1</sub>至K<sub>4</sub>分别为FCL快速开关四断口;C<sub>1</sub>至C<sub>4</sub>分别为四断口均压电容;L<sub>0</sub>为试验回路电抗;L<sub>1</sub>为FCL限流电抗;TA<sub>0</sub>和TA<sub>1</sub>为电流互感器。</p>
                </div>
                <div class="p1">
                    <p id="74">试验时K<sub>0</sub>处于分位,K<sub>1</sub>至K<sub>4</sub>处于合闸位置。C<sub>0</sub>由直流电源充电完成后,控制K<sub>0</sub>合闸,C<sub>0</sub>与L<sub>0</sub>产生振荡电流流经快速开关支路。振荡电流达到FCL预设的动作阈值后快速开关分闸动作,将电流转移至限流电抗L<sub>1</sub>中,C<sub>0</sub>,L<sub>0</sub>和L<sub>1</sub>产生 50 Hz振荡电流。此时快速机械开关四断口将承受电流从本身支路向限流电抗L<sub>1</sub>转移后产生的压降。</p>
                </div>
                <div class="p1">
                    <p id="75">试验时通过整定FCL动作阈值大小来调整快速开关分闸动作的延时时间,模拟不同相位下的动作特性,即考核快速开关在不同燃弧时间下电流开断转移能力。</p>
                </div>
                <div class="p1">
                    <p id="76">FCL中快速开关将试验电流开断并转移到并联限流电抗器支路后,其承受的恢复电压特性取决于短路电流大小以及限流电抗阻抗值。受限于振荡试验回路能力,最大恢复电压峰值约为70 kV,工频电压约为30 kV。因此,对于多断口串联型FCL,试验时首先将4个断口全部使用,测量多断口在开断电流过程中的均压一致性;然后短接3个断口,只保留承受电压最高的1个断口再进行短路电流限流试验。这样做既验证了完整多断口FCL在短路电流开断转移过程中的均压一致性,也对单个断口的弧后恢复电压承受能力进行了验证,为后续四断口220 kV和25 kA开断合成试验打下了坚实的基础。</p>
                </div>
                <div class="p1">
                    <p id="77">限流特性试验波形如图4(a)所示,限流前振荡频率为100 Hz,预期最大短路电流峰值为22 kA;限流后最大电流峰值为9.8 kA,频率为50 Hz,限流率达44.5%。</p>
                </div>
                <div class="p1">
                    <p id="78">对四断口快速开关在电流开断并转移到限流电抗器支路后的电压进行了测量,试验结果及波形如图4(b)所示。其中断口1靠近高压侧,断口2至4顺序串联。FCL限流暂态均压参数见表1。</p>
                </div>
                <div class="p1">
                    <p id="79">多断口电压的分布特性取决于各断口间的等效电容以及杂散电容<citation id="106" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>,根据实际四断口的布置方式,考虑杂散参数后的四断口电压分布等效电路如图5所示。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 FCL限流特性试验波形" src="Detail/GetImg?filename=images/DLXT201923029_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 FCL限流特性试验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Testing waveforms of current limiting 
characteristics for FCL</b></p>

                </div>
                <div class="area_img" id="81">
                    <p class="img_tit"><b>表1 FCL限流暂态均压参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Equalizing parameters of transient voltage of current limiting for FCL</b></p>
                    <p class="img_note"></p>
                    <table id="81" border="1"><tr><td><br />断口</td><td>恢复电压峰值/kV</td><td>均压系数<i>k</i>/%</td></tr><tr><td><br /> 1</td><td>18.7</td><td>26.45</td></tr><tr><td><br /> 2</td><td>17.7</td><td>25.04</td></tr><tr><td><br /> 3</td><td>17.5</td><td>24.75</td></tr><tr><td><br /> 4</td><td>16.8</td><td>23.76</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="82">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 四断口快速开关电压分布等效电路" src="Detail/GetImg?filename=images/DLXT201923029_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 四断口快速开关电压分布等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Equivalent circuit of voltage distribution 
for four-break fast switch</b></p>

                </div>
                <div class="p1">
                    <p id="83">图5中,C<sub>S1</sub>,C<sub>S2</sub>,C<sub>S3</sub>和C<sub>S4</sub>为四断口真空灭弧室的等效电容;C<sub>G1</sub>,C<sub>G2</sub>,C<sub>G3</sub>和C<sub>G4</sub>为四断口并联均压电容;C<sub>e1</sub>和C<sub>e2</sub>为2组储能及控制单元箱对地杂散电容。采用Ansoft三维有限元仿真软件,对上述断口真空灭弧室等效电容、控制箱对地杂散电容进行了仿真提取,如附录B图B1所示。灭弧室等效电容约为5 pF,控制箱对地杂散电容约为80 pF。此外,并联均压电容容值为1 000 pF,可以计算出各断口的均压系数分别为:<i>k</i><sub>1</sub>=26.63%,<i>k</i><sub>2</sub>=24.67%,<i>k</i><sub>3</sub>=24.66%,<i>k</i><sub>4</sub>=24.04%,理论仿真计算结果与表1实测值基本相同。靠近高压侧的断口1和靠近低压侧的断口4由于控制箱杂散电容的影响电压差最大,断口1分压最高,断口4分压最低。中间断口2和3由于直接连接,受杂散电容影响较小,两者电压基本一致。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 快速开关开断合成试验</h4>
                <div class="p1">
                    <p id="85">限流特性试验主要验证了基于快速开关的FCL限流原理及多断口间的均压性能,由于试验能力受限,对于四断口串联的220 kV和25 kA快速开关而言无法验证其额定短路电流下的开断能力。因此,对快速开关单独进行开断合成试验,试验原理和参数参考《GB 1984—2014高压交流断路器》和《GB/T 4473—2008高压交流断路器合成试验》。</p>
                </div>
                <div class="p1">
                    <p id="86">FCL在短路故障发生后应快速动作,此时短路电流的直流分量得不到有效衰减<citation id="107" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,因此相对于传统断路器,FCL中快速开关开断时刻的直流分量更高,故试验时要求第1个半周期时间需大于16 ms,即保证80%以上的直流分量。</p>
                </div>
                <div class="p1">
                    <p id="87">此外,燃弧时间也会影响快速开关的开断特性,试验时通过控制时序分别验证快速开关长、中和短燃弧时间下的开断能力。</p>
                </div>
                <div class="p1">
                    <p id="88">试验恢复电压波形采用四参数表示,其中首开极系数<i>k</i><sub>pp</sub>取1.3,振幅系数<i>k</i><sub>af</sub>取1.4,因此峰值电压取374 kV。试验项目、试验结果如表2所示,试验波形如附录B图B2所示。</p>
                </div>
                <div class="area_img" id="89">
                    <p class="img_tit"><b>表2 220 kV快速开关开断合成试验结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Testing results of interruption synthesis for 220 kV fast switch</b></p>
                    <p class="img_note"></p>
                    <table id="89" border="1"><tr><td rowspan="2"><br />试验<br />方式</td><td colspan="2"><br />开断电流/kA<br />(80%直流分量)</td><td rowspan="2">暂态恢复<br />电压峰值/<br />kV</td><td rowspan="2">工频恢<br />复电压/<br />kV</td><td rowspan="2">燃弧时间/<br />ms</td></tr><tr><td><br /> 峰值</td><td>有效值</td></tr><tr><td><br />T10</td><td>7.58</td><td>3.00</td><td>374</td><td>182.0</td><td>4.7,9,11.5,14.9</td></tr><tr><td><br />T30</td><td>7.58</td><td>3.00</td><td>375</td><td>183.0</td><td>4.9,9,11.2,14.8</td></tr><tr><td><br />T60</td><td>37.40</td><td>14.95</td><td>375</td><td>182.4</td><td>4.7,8.6,11.4,14.7</td></tr><tr><td><br />T100</td><td>63.70</td><td>25.10</td><td>375</td><td>182.3</td><td>2.3,7.6,10.5,15.5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="90">通过开断合成试验,验证了四断口快速开断在不同燃弧时间以及高直流分量下的开断能力。其中,最短燃弧时间为2.3 ms,加上刚分时间0.5 ms,表明快速开关能够在3 ms内运动到绝缘开距并承受恢复电压;最长燃弧时间为15.5 ms,表明快速开关触头即使经过了长时间的燃弧后仍可以成功开断,保证其用于FCL时在短路电流任何相位都能够成功开断并转移短路电流。</p>
                </div>
                <h3 id="91" name="91" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="92">1)本文提出了一种基于多断口串联的快速开关型FCL,采用“一拖二”式的电磁斥力机构,结合隔离供能变压器技术将机构与真空断口等电位,取消了绝缘拉杆,大大降低了运动部件质量,并能实现系统不带电时的分合闸操作。</p>
                </div>
                <div class="p1">
                    <p id="93">2)采用Ansoft三维有限元仿真软件对双线圈串联的“一拖二”电磁斥力机构进行仿真,优化线圈、斥力盘等设计参数,快速开关额定绝缘开距分闸动作时间小于3 ms。</p>
                </div>
                <div class="p1">
                    <p id="94">3)搭建了LC振荡试验回路,对快速开关型FCL的限流特性进行了试验。试验结果表明快速开关能够快速将短路电流转移至并联限流电抗器支路,限流深度达50%。且四断口通过并联均压电容后抵消了杂散电容的影响,均压性能较好。</p>
                </div>
                <div class="p1">
                    <p id="95">4)对四断口串联的220 kV快速开关进行了25 kA开断合成试验,直流分量为80%,分别验证了不同燃弧时间下的开断能力,快速开关均能在第1个半周期成功开断,保证了其在FCL应用中开断转移短路电流的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="96">5)基于快速开关的FCL只有在自然过零点才能投入限流电抗,因此后续可结合过零点快速检测技术来有效控制开关断口的燃弧时间,提高快速开关的开断电流能力,从而提升整个FCL的限流水平。</p>
                </div>
                <div class="p1">
                    <p id="97">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag">附录A</h3>
                <div class="area_img" id="109">
                                            <p class="img_tit">
                                                表A1 仿真优化模型参数
                                                    <br />
                                                TableA1 Parameters of prototype
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_10900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923029_10900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_10900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 仿真优化模型参数" src="Detail/GetImg?filename=images/DLXT201923029_10900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="110">
                                            <p class="img_tit">
                                                表A2 220kV快速开关主要参数
                                                    <br />
                                                Table A2 Parameters of prototype
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923029_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 220kV快速开关主要参数" src="Detail/GetImg?filename=images/DLXT201923029_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 FCL动作特性试验回路" src="Detail/GetImg?filename=images/DLXT201923029_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 FCL动作特性试验回路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_11100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Action Characteristic Test Circuit of FCL</p>

                </div>
                <h3 id="112" name="112" class="anchor-tag">附录B</h3>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_11300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 220kV快速开关型故障限流器现场投运照片" src="Detail/GetImg?filename=images/DLXT201923029_11300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 220kV快速开关型故障限流器现场投运照片  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_11300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 220 kV Fast Switching FCL</p>

                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_11400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 快速开关有限元仿真模型" src="Detail/GetImg?filename=images/DLXT201923029_11400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 快速开关有限元仿真模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_11400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Finite Element Simulation Model of Fast Switching</p>

                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923029_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 快速开关开断合成试验波形（T100，燃弧时间2.3ms)" src="Detail/GetImg?filename=images/DLXT201923029_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 快速开关开断合成试验波形（T100，燃弧时间2.3ms)  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923029_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Fast Switch Interruption Synthetic Test Waveform(T100,arcing time 2.3ms)</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923029001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923029&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015641860.nh&amp;v=MjEzMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSVZGMjZHN1c4SDluS3I1RWJQSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 吴晓腾.基于快速开关的节能型故障限流器关键技术研究[D].北京:华北电力大学,2015.WU Xiaoteng.Research on key technologies of energy-saving fault current limiter based on fast-switch[D].Beijing:North China Electric Power University,2015.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improvement of power quality by means of fault current limitation[C]//">

                                <b>[2]</b> HENRY S,BALDWIN T.Improvement of power quality by means of fault current limitation[C]// Proceedings of the Thirty-Sixth Southeastern Symposium on System Theory,March 16,2004,Atlanta,USA.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQSD200504013&amp;v=MjY3MTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjNJSVR6WWFyRzRIdFRNcTQ5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李明,张小青.电力系统故障限流器技术的研究[J].电气时代,2005(4):54-56.LI Ming,ZHANG Xiaoqing.Research on current limiter technology for power system failures[J].Electric Age,2005(4):54-56.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200821023&amp;v=MjgwNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSUlUckJmYkc0SHRuT3JvOUhaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙树敏,刘洪顺,李庆民,等.电力系统故障限流器研究综述[J].电网技术,2008,32(21):75-79.SUN Shumin,LIU Hongshun,LI Qingmin,et al.A summarization of research on fault current limiter of power system[J].Power System Technology,2008,32(21):75-79.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200824008&amp;v=MDA0MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSUlUckJmYkc0SHRuT3E0OUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 武守远,荆平,戴朝波,等.故障电流限制技术及其新进展[J].电网技术,2008,32(24):23-32.WU Shouyuan,JING Ping,DAI Chaobo,et al.Fault current limiting measures and their recent progress[J].Power System Technology,2008,32(24):23-32.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200007000&amp;v=MTgyMzVoV3IzSVB5clBiYkc0SHRITXFJOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 叶林,林良真.超导故障限流器在电力系统中的应用研究[J].中国电机工程学报,2000,20(7):1-4.YE Lin,LIN Liangzhen.Superconducting fault current limiter applications in electric power systems[J].Proceedings of the CSEE,2000,20(7):1-4.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200513021&amp;v=MjY5MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSUlTSFRlckc0SHRUTnJJOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 叶莺,肖立业.超导故障限流器的应用研究新进展[J].电力系统自动化,2005,29(13):92-96.YE Ying,XIAO Liye.New development of high temperature superconducting fault current limiter system[J].Automation of Electric Power Systems,2005,29(13):92-96.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200018009&amp;v=MDA3NzF0RnlIaFdyM0lJU0hUZXJHNEh0SE5wNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 谭凌云,吴兆麟.桥式固态短路限流器在电网中的应用研究[J].电力系统自动化,2000,24(18):41-44.TAN Lingyun,WU Zhaolin.Application research of bridge type solid state current limiter on power system[J].Automation of Electric Power Systems,2000,24(18):41-44.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solid-state current limiter for power distribution system">

                                <b>[9]</b> UEDA T,MORITA M,ARITA H,et al.Solid-state current limiter for power distribution system[J].IEEE Transactions on Power Delivery,1993,8(4):1796-1801.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC906.010&amp;v=MjkzNjBEUTR4enhZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWmVkbkV5SG5Vdz09UHlyUGJicTRHTS9Ncm84cVllc00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郑敏,李兴源,刘俊勇,等.具有串联补偿作用的新型故障限流器的拓扑结构和仿真[J].中国电机工程学报,1999,19(6):52-55.ZHENG Min,LI Xingyuan,LIU Junyong,et al.Topology and simulation of a new fault current limiter with series compensation[J].Proceedings of the CSEE,1999,19(6):52-55.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200810015&amp;v=MzA1ODU3cWZadVp0RnlIaFdyM0lMU25QWXJHNEh0bk5yNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 周挺,张铭.华东电网500 kV短路电流限制器示范工程选点方案[J].华东电力,2008,36(10):1200-1203.ZHOU Ting,ZHANG Ming.Siting schemes for demonstration engineering projects of 500 kV short-circuit current limiters in East China power grid[J].East China Electric Power,2008,36(10):1200-1203.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200505003&amp;v=MDIzMzRIaFdyM0lMU25QWXJHNEh0VE1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王晓辉,杨增辉,余颖辉.基于TPSC技术的短路电流限制器在华东电网中的应用研究[J].华东电力,2005,33(5):44-46.WANG Xiaohui,YANG Zenghui,YU Yinghui.Study of the application of TPSC-based short circuit current limiter in East China power grid[J].East China Electric Power,2005,33(5):44-46.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200101011&amp;v=MjUwNTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjNJSVNyQmZiRzRIdERNcm85RVpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈金祥,董恩源,邹积岩.具有串联补偿作用的新型故障限流器(FCL)的研究[J].电工技术学报,2001,16(1):48-51.CHEN Jinxiang,DONG Enyuan,ZOU Jiyan.Study of a new fault current limiter(FCL) with series compensation[J].Transactions of China Electrotechnical Society,2001,16(1):48-51.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQJS201601029&amp;v=MDk1OTRIaFdyM0lJVHpCZmJHNEg5Zk1ybzlIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 吴刚,张国彦,张建民,等.基于快速开关的节能型故障限流器[J].电气技术,2016,17(1):94-96.WU Gang,ZHANG Guoyan,ZHANG Jianmin,et al.Energy saving fault current limiter based on fast switch[J].Electrical Engineering,2016,17(1):94-96.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201307017&amp;v=MTk1MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGhXcjNJSWpUUGY3RzRIOUxNcUk5RVk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李品德,李梦菲,陈刚.基于快速真空断路器的深度限流装置的风险评价[J].高压电器,2013,49(7):80-84.LI Pinde,LI Mengfei,CHEN Gang.Risk assessment of deep short-current limiting device with zero-lost based on fast-speed vacuum circuit breaker[J].High Voltage Apparatus,2013,49(7):80-84.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of current limiting fuses in distribution systems for improved power quality and protection">

                                <b>[16]</b> KOJOVIC L,HASSLER S.Application of current limiting fuses in distribution systems for improved power quality and protection[J].IEEE Transactions on Power Delivery,1997,12(2):791-800.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201603024&amp;v=MTI2ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIaFdyM0lJalRQZjdHNEg5Zk1ySTlIWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 杨浩,吕玮,刘彬,等.电磁斥力快速开关研究[J].高压电器,2016,52(3):147-154.YANG Hao,LYU Wei,LIU Bin,et al.New high-speed switch with electromagnetic repulsion mechanism[J].High Voltage Apparatus,2016,52(3):147-154.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201703018&amp;v=MTA2MDl1WnRGeUhoV3IzSUlqVFBmN0c0SDliTXJJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 廖敏夫,卢刚,葛国伟,等.不同灭弧室串联的双断口真空断路器分压特性研究[J].高压电器,2017,53(3):112-118.LIAO Minfu,LU Gang,GE Guowei,et al.Research on voltage distribution characteristics of double-break vacuum circuit breakers with different interrupters in series[J].High Voltage Apparatus,2017,53(3):112-118.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200701031&amp;v=Mjc3NjRSN3FmWnVadEZ5SGhXcjNJSWluU1pMRzRIdGJNcm85R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 刘韬,马志瀛.高压真空灭弧室内部电场分布的影响因素[J].高电压技术,2007,33(1):136-139.LIU Tao,MA Zhiying.Analysis of influencing factors for electric field distribution of high voltage vacuum interrupter[J].High Voltage Engineering,2007,33(1):136-139.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607023&amp;v=MzIxMzZxQnRHRnJDVVI3cWZadVp0RnlIaFdyM0lJVHJCZmJHNEg5Zk1xSTlIWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 郭易木,江道灼,陈峰,等.限流式UPFC对电力系统暂态稳定性的影响[J].电网技术,2016,40(7):2087-2093.GUO Yimu,JIANG Daozhuo,CHEN Feng,et al.Effects of UPFC-FCL on power system transient stability[J].Power System Technology,2016,40(7):2087-2093.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923029" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923029&amp;v=MTg2Njc0SDlqT3JJOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhoV3IzSklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

