

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135869382131250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923005%26RESULT%3d1%26SIGN%3dBPrGBdBjB09CYPSXOlCKvyrp9zI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923005&amp;v=Mjc5NjRlckc0SDlqT3JJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;1&lt;/b&gt; 直流配电网电压层级影响因素 "><b>1</b> 直流配电网电压层级影响因素</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;1.1&lt;/b&gt; 与交流配电网衔接"><b>1.1</b> 与交流配电网衔接</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;1.2&lt;/b&gt; 供电能力"><b>1.2</b> 供电能力</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;1.3&lt;/b&gt; 设备费用"><b>1.3</b> 设备费用</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;1.4&lt;/b&gt; 可靠性"><b>1.4</b> 可靠性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#91" data-title="&lt;b&gt;2&lt;/b&gt; 直流配电网电压评估模型 "><b>2</b> 直流配电网电压评估模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#113" data-title="1)设备容量约束">1)设备容量约束</a></li>
                                                <li><a href="#116" data-title="2)电压降落约束">2)电压降落约束</a></li>
                                                <li><a href="#119" data-title="3)可靠性约束">3)可靠性约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;3&lt;/b&gt; 中低压直流配电电压层级选取方法 "><b>3</b> 中低压直流配电电压层级选取方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;图1 直流配电电压层级影响因素&lt;/b&gt;"><b>图1 直流配电电压层级影响因素</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图2 直流配电电压层级选取方法流程图&lt;/b&gt;"><b>图2 直流配电电压层级选取方法流程图</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图3 供电区域示意图&lt;/b&gt;"><b>图3 供电区域示意图</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图4 供电区域按网格划分&lt;/b&gt;"><b>图4 供电区域按网格划分</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图5 节点示意图&lt;/b&gt;"><b>图5 节点示意图</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图6 电压层级示意图&lt;/b&gt;"><b>图6 电压层级示意图</b></a></li>
                                                <li><a href="#199" data-title="表A1 主要设备参数">表A1 主要设备参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDg3NTBadEZ5SG5WN3JJSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MjgwNTMzenFxQnRHRnJDVVI3cWZadVp0RnlIblY3cklQeXJQYmJHNEg5TE9xbzlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李霞林,郭力,王成山,等.直流微电网关键技术研究综述[J].中国电机工程学报,2016,36(1):2-17.LI Xialin,GUO Li,WANG Chengshan,et al.Key technologies of DC microgrids:an overview[J].Proceedings of the CSEE,2016,36(1):2-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601002&amp;v=Mjc2MDc0SDlmTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySVB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李霞林,郭力,王成山,等.直流微电网关键技术研究综述[J].中国电机工程学报,2016,36(1):2-17.LI Xialin,GUO Li,WANG Chengshan,et al.Key technologies of DC microgrids:an overview[J].Proceedings of the CSEE,2016,36(1):2-17.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 郑欢,江道灼,杜翼.交流配电网与直流配电网的经济性比较[J].电网技术,2013,37(12):3368-3374.ZHENG Huan,JIANG Daozhuo,DU Yi.Economic comparison of AC and DC distribution system[J].Power System Technology,2013,37(12):3368-3374." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312011&amp;v=MTI4MzF0RnlIblY3cklJVHJCZmJHNEg5TE5yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郑欢,江道灼,杜翼.交流配电网与直流配电网的经济性比较[J].电网技术,2013,37(12):3368-3374.ZHENG Huan,JIANG Daozhuo,DU Yi.Economic comparison of AC and DC distribution system[J].Power System Technology,2013,37(12):3368-3374.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" BOROYEVICH D,CVETKOVIC I,DONG D,et al.Future electronic power distribution systems a contemplative view[C]// 2010 12th International Conference on Optimization of Electrical and Electronic Equipment,May 20-22,2010,Brasov,Romania." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Future electronic power distribution systems:A contemplative view">
                                        <b>[5]</b>
                                         BOROYEVICH D,CVETKOVIC I,DONG D,et al.Future electronic power distribution systems a contemplative view[C]// 2010 12th International Conference on Optimization of Electrical and Electronic Equipment,May 20-22,2010,Brasov,Romania.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HUANG Q,CROW L,HEYDT T,et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE,2011,99(1):133-148." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">
                                        <b>[6]</b>
                                         HUANG Q,CROW L,HEYDT T,et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE,2011,99(1):133-148.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 杜翼,江道灼,尹瑞,等.直流配电网拓扑结构及控制策略[J].电力自动化设备,2015,35(1):139-145.DU Yi,JIANG Daozhuo,YIN Rui,et al.Topological structure and control strategy of DC distribution network[J].Electric Power Automation Equipment,2015,35(1):139-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201501021&amp;v=MTM1MTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlTSFJmYkc0SDlUTXJvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         杜翼,江道灼,尹瑞,等.直流配电网拓扑结构及控制策略[J].电力自动化设备,2015,35(1):139-145.DU Yi,JIANG Daozhuo,YIN Rui,et al.Topological structure and control strategy of DC distribution network[J].Electric Power Automation Equipment,2015,35(1):139-145.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘连光,蒋智化,刘自发,等.直流配电网拓扑结构与接纳分布式能源能力研究[J].电气应用,2015,34(增刊1):53-58.LIU Lianguang,JIANG Zhihua,LIU Zifa,et al.The topology of DC distribution network and the acceptance of distributed energy[J].Electrical Application,2015,34(Supplement 1):53-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ2015S1015&amp;v=MDg3NDJDVVI3cWZadVp0RnlIblY3cklJU3JCZExHNEg5U3ZybzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘连光,蒋智化,刘自发,等.直流配电网拓扑结构与接纳分布式能源能力研究[J].电气应用,2015,34(增刊1):53-58.LIU Lianguang,JIANG Zhihua,LIU Zifa,et al.The topology of DC distribution network and the acceptance of distributed energy[J].Electrical Application,2015,34(Supplement 1):53-58.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MjI1NjRlckc0SDlUTXBvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 刘连光,蒋智化,刘自发.公共直流配电网的电压等级研究[J].供用电,2014,31(7):20-23.LIU Lianguang,JIANG Zhihua,LIU Zifa.Research on voltage levels of public DC distribution network power supply and consumption[J].Distribution &amp;amp; Utilization,2014,31(7):20-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201407009&amp;v=MjQ5NTN5SG5WN3JJSWpUUFo3RzRIOVhNcUk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘连光,蒋智化,刘自发.公共直流配电网的电压等级研究[J].供用电,2014,31(7):20-23.LIU Lianguang,JIANG Zhihua,LIU Zifa.Research on voltage levels of public DC distribution network power supply and consumption[J].Distribution &amp;amp; Utilization,2014,31(7):20-23.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MDQ5MjJyUGJiRzRIOWZOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 姜世公,吴志力,李红军,等.直流配电电压等级及负荷距分析[J].电力建设,2017,38(6):59-65.JIANG Shigong,WU Zhili,LI Hongjun,et al.Voltage stage and load distance for DC distribution network[J].Electric Power Construction,2017,38(6):59-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201706010&amp;v=MjYwMjZxZlp1WnRGeUhuVjdySUlTSEJmYkc0SDliTXFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         姜世公,吴志力,李红军,等.直流配电电压等级及负荷距分析[J].电力建设,2017,38(6):59-65.JIANG Shigong,WU Zhili,LI Hongjun,et al.Voltage stage and load distance for DC distribution network[J].Electric Power Construction,2017,38(6):59-65.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of DC grid core equipment and key technology[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS20180508006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903028&amp;v=MDExMzlJSVNIVGVyRzRIOWpNckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of DC grid core equipment and key technology[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS20180508006.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MTU5MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJUHlyUGJiRzRIOW5Pckk5RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):3348-3357.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):3348-3357." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710034&amp;v=MDEzNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJSVRyQmZiRzRIOWJOcjQ5R1lJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):3348-3357.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):3348-3357.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" IEC standard voltages:IEC 60038—2009[S].Switzerland:International Electrotechnical Commission,2009." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEC standard voltages">
                                        <b>[16]</b>
                                         IEC standard voltages:IEC 60038—2009[S].Switzerland:International Electrotechnical Commission,2009.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" IEEE recommended practice for 1 kV to 35 kV medium-voltage DC power systems on ships:IEEE Std 1709—2010[S/OL].[2018-11-23].http://www.doc88.com/p-6901784897465.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE recommended practice for 1 kV to 35 kV medium-voltage DC power systems on ships">
                                        <b>[17]</b>
                                         IEEE recommended practice for 1 kV to 35 kV medium-voltage DC power systems on ships:IEEE Std 1709—2010[S/OL].[2018-11-23].http://www.doc88.com/p-6901784897465.html.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                     轨道交通牵引供电系统电压:GB/T 1420—2010[S].北京:中国国家标准化管理委员会,2010.Railway applications-supply voltages of traction systems:GB/T 1420—2010[S].Beijing:China National Standardization Management Committee,2010.</a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     数据机房高压直流供电系统技术规范:YD 5210—2011[S].北京:中华人民共和国工业和信息化部,2011.High voltage direct current power supply system specifications for data room:YD 5210—2011[S].Beijing:Ministry of Industry and Information Technology,2011.</a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 黄兢业,栗惠,陈雪琴,等.低压直流国内外标准化综述[J].电器与能效管理技术,2018(22):6-11.HUANG Jingye,LI Hui,CHEN Xueqin,et al.Review of domestic and international standardization of low voltage direct current[J].Electrical &amp;amp; Energy Management Technology,2018(22):6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DYDQ201822003&amp;v=Mjg0MjBGckNVUjdxZlp1WnRGeUhuVjdySUlUVFBmN0c0SDluT3JZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         黄兢业,栗惠,陈雪琴,等.低压直流国内外标准化综述[J].电器与能效管理技术,2018(22):6-11.HUANG Jingye,LI Hui,CHEN Xueqin,et al.Review of domestic and international standardization of low voltage direct current[J].Electrical &amp;amp; Energy Management Technology,2018(22):6-11.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                     直流配电电压:T/CEC 107—2016[S].北京:中国电力企业联合会,2016.Voltage of DC distribution system:T/CEC 107—2016[S].Beijing:China Electricity Council,2016.</a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     中低压直流配电电压导则:GB/T 35727—2017[S].北京:中国国家标准化管理委员会,2017.Guideline for standard voltages of medium- and low-voltage DC distribution system:GB/T 35727—2017[S].Beijing:China National Standardization Management Committee,2017.</a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 曹增功.电力网络电压等级的选择[J].山东电力技术,1998,25(3):29-32.CAO Zenggong.Selection of the voltage grade of the electric network[J].Shandong Electric Power,1998,25(3):29-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDDJ803.008&amp;v=MjQ4NzkzZWJDVVJidWZaZWRuRlN6Z1V3PT1OaW5QWkx1NEhjL01yNGNxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         曹增功.电力网络电压等级的选择[J].山东电力技术,1998,25(3):29-32.CAO Zenggong.Selection of the voltage grade of the electric network[J].Shandong Electric Power,1998,25(3):29-32.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 彭冬,吴俊玲,梁才浩,等.城市电网电压序列优化配置[J].电网技术,2010,34(6):113-118.PENG Dong,WU Junling,LIANG Caihao,et al.Optimal configuration of voltage grades for urban distribution network[J].Power System Technology,2010,34(6):113-118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201006025&amp;v=MzA2OTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJSVRyQmZiRzRIOUhNcVk5SFlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         彭冬,吴俊玲,梁才浩,等.城市电网电压序列优化配置[J].电网技术,2010,34(6):113-118.PENG Dong,WU Junling,LIANG Caihao,et al.Optimal configuration of voltage grades for urban distribution network[J].Power System Technology,2010,34(6):113-118.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 苏卫华,施伟国.基于变电站分布模型的电压等级优化配置[J].电力系统及其自动化学报,2010,22(3):96-101.SU Weihua,SHI Weiguo.Optimal allocation of voltage level based on substation distribution models[J].Proceedings of the CSU-EPSA,2010,22(3):96-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201003019&amp;v=MTQ3OTMzenFxQnRHRnJDVVI3cWZadVp0RnlIblY3cklJU0hSYXJHNEg5SE1ySTlFYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         苏卫华,施伟国.基于变电站分布模型的电压等级优化配置[J].电力系统及其自动化学报,2010,22(3):96-101.SU Weihua,SHI Weiguo.Optimal allocation of voltage level based on substation distribution models[J].Proceedings of the CSU-EPSA,2010,22(3):96-101.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 张弛,程浩忠,奚珣,等.基于层次分析和模糊综合评价法的配电网供电模式选型[J].电网技术,2006,30(22):67-71.ZHANG Chi,CHENG Haozhong,XI Xun,et al.A study of distribution network feeding modes selection based on analytic hierarchy process and fuzzy comprehensive evaluation[J].Power System Technology,2006,30(22):67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200622012&amp;v=MTQ1ODNCZmJHNEh0Zk9yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3cklJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         张弛,程浩忠,奚珣,等.基于层次分析和模糊综合评价法的配电网供电模式选型[J].电网技术,2006,30(22):67-71.ZHANG Chi,CHENG Haozhong,XI Xun,et al.A study of distribution network feeding modes selection based on analytic hierarchy process and fuzzy comprehensive evaluation[J].Power System Technology,2006,30(22):67-71.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 肖峻,高海霞,葛少云,等.城市中压配电网评估方法与实例研究[J].电网技术,2005,29(20):77-81.XIAO Jun,GAO Haixia,GE Shaoyun,et al.Evaluation method and case study of urban medium voltage distribution network[J].Power System Technology,2005,29(20):77-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200520015&amp;v=MTAyNjl0VE9yNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3cklJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         肖峻,高海霞,葛少云,等.城市中压配电网评估方法与实例研究[J].电网技术,2005,29(20):77-81.XIAO Jun,GAO Haixia,GE Shaoyun,et al.Evaluation method and case study of urban medium voltage distribution network[J].Power System Technology,2005,29(20):77-81.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 安婷,乐波,杨鹏,等.直流电网直流电压等级确定方法[J].中国电机工程学报,2016,36(11):2871-2879.AN Ting,YUE Bo,YANG Peng,et al.A determination method of DC voltage levels for DC grids[J].Proceedings of the CSEE,2016,36(11):2871-2879." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201611002&amp;v=MDg5NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJUHlyUGJiRzRIOWZOcm85RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         安婷,乐波,杨鹏,等.直流电网直流电压等级确定方法[J].中国电机工程学报,2016,36(11):2871-2879.AN Ting,YUE Bo,YANG Peng,et al.A determination method of DC voltage levels for DC grids[J].Proceedings of the CSEE,2016,36(11):2871-2879.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 曾嘉思,徐习东,赵宇明.交直流配电网可靠性对比[J].电网技术,2014,38(9):2582-2589.ZENG Jiasi,XU Xidong,ZHAO Yuming.Reliability comparison of AC and DC distribution network[J].Power System Technology,2014,38(9):2582-2589." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409045&amp;v=MjgxMjRSN3FmWnVadEZ5SG5WN3JJSVRyQmZiRzRIOVhNcG85QllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         曾嘉思,徐习东,赵宇明.交直流配电网可靠性对比[J].电网技术,2014,38(9):2582-2589.ZENG Jiasi,XU Xidong,ZHAO Yuming.Reliability comparison of AC and DC distribution network[J].Power System Technology,2014,38(9):2582-2589.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 史清芳,徐习东,赵宇明.电力电子设备对直流配电网可靠性影响[J].电网技术,2016,40(3):725-732.SHI Qingfang,XU Xidong,ZHAO Yuming.Effects of power electronic devices on DC distribution reliability[J].Power System Technology,2016,40(3):725-732." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603012&amp;v=MjM2OTF0RnlIblY3cklJVHJCZmJHNEg5Zk1ySTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         史清芳,徐习东,赵宇明.电力电子设备对直流配电网可靠性影响[J].电网技术,2016,40(3):725-732.SHI Qingfang,XU Xidong,ZHAO Yuming.Effects of power electronic devices on DC distribution reliability[J].Power System Technology,2016,40(3):725-732.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 范明天,张祖平,刘思革.城市电网电压等级的合理配置[J].电网技术,2006,30(10):64-68.FAN Mingtian,ZHANG Zuping,LIU Sige.Rational scheming of voltage levels in urban electric networks[J].Power System Technology,2006,30(10):64-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200610016&amp;v=MjM4NjBGckNVUjdxZlp1WnRGeUhuVjdySUlUckJmYkc0SHRmTnI0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         范明天,张祖平,刘思革.城市电网电压等级的合理配置[J].电网技术,2006,30(10):64-68.FAN Mingtian,ZHANG Zuping,LIU Sige.Rational scheming of voltage levels in urban electric networks[J].Power System Technology,2006,30(10):64-68.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 宋晓辉,盛万兴,史常凯,等.模式化电网规划设计方法[J].电网技术,2011,35(7):123-128.SONG Xiaohui,SHENG Wanxing,SHI Changkai,et al.A modular method for planning and design of power networks[J].Power System Technology,2011,35(7):123-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201107023&amp;v=MDE2NzRIblY3cklJVHJCZmJHNEg5RE1xSTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         宋晓辉,盛万兴,史常凯,等.模式化电网规划设计方法[J].电网技术,2011,35(7):123-128.SONG Xiaohui,SHENG Wanxing,SHI Changkai,et al.A modular method for planning and design of power networks[J].Power System Technology,2011,35(7):123-128.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-24 10:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),31-39 DOI:10.7500/AEPS20190115009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">中低压直流配电电压层级配置方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%87%91%E5%90%89&amp;code=37734999&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">金吉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E8%A5%BF%E8%83%9C&amp;code=02115820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐西胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B8%88%E9%95%BF%E7%AB%8B&amp;code=30534900&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">师长立</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%A7%91%E5%AD%A6%E9%99%A2%E7%94%B5%E5%B7%A5%E7%A0%94%E7%A9%B6%E6%89%80&amp;code=0202613&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国科学院电工研究所</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着直流配电系统的发展,中低压直流电压等级的确定,在直流配电典型应用场景中,如何合理地选取电压序列确定直流电压层级,是直流配电发展初期的基础问题。首先,针对中低压直流配电系统提出了电压层级选取方法。该方法根据综合费用最低原则,分析了影响直流配电电压层级的关键因素,并建立了直流配电电压评估模型。然后,通过该模型对每一级电压值的综合费用进行对比,从而选取出完整的电压序列。最后,以负荷密度近似均匀的供电区域为例,验证了所提方法的有效性,为直流配电系统建设提供了参考。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%AF%84%E4%BC%B0%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">评估模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E5%B1%82%E7%BA%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压层级;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%89%E5%8F%96%E6%96%B9%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">选取方法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    金吉（1993—），女，硕士，主要研究方向：交直流配电系统供电模式及自动化。;
                                </span>
                                <span>
                                    *唐西胜（1975—），男，通信作者，博士，研究员，博士生导师，主要研究方向：电力电子化电力系统稳定与控制、分布式电力与储能、交直流微电网等。E-mail:tang@maili.ee.ac.cn;
                                </span>
                                <span>
                                    师长立（1984—），男，博士研究生，主要研究方向：电力电子在电力系统中的应用、多类型储能及交直流配电网关键技术。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目(PDB17201600116);</span>
                    </p>
            </div>
                    <h1><b>Voltage Hierarchy Configuration Method for Medium- and Low-voltage DC Distribution</b></h1>
                    <h2>
                    <span>JIN Ji</span>
                    <span>TANG Xisheng</span>
                    <span>SHI Changli</span>
            </h2>
                    <h2>
                    <span>Institute of Electrical Engineering, Chinese Academy of Sciences</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the development of DC distribution system and determination of the medium-and low-voltage DC voltage level, how to reasonably select a voltage sequence and determine the DC voltage hierarchy is the basic issue for the early development of DC distribution. Firstly, a voltage hierarchy method is proposed for medium-and low-voltage DC power distribution systems. The key factors affecting the DC distribution voltage level are analyzed based on the principle of minimizing comprehensive cost and the evaluation model of voltage of DC distribution is established. Then, the comprehensive cost of voltage at each level is compared by the proposed model to select the complete voltage sequence. Finally, a case of a power supply area with uniform load density is taken, which verifies the effectiveness of the proposed method and provides a reference for the establishment of DC power distribution systems.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=evaluation%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">evaluation model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20hierarchy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage hierarchy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=selection%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">selection method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No. PDB17201600116);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="66" name="66" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="67">随着电力电子技术的发展,直流变压困难等问题的解决,以及新能源发电和直流负荷增多,直流系统近年来得到了快速发展<citation id="171" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。直流配电和交流配电相比,在供电质量、传输容量、分布式电源接入便利性等方面更有优势<citation id="170" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,一些国家已经相继对直流配电展开了研究,提出了直流配电网的相关拓扑结构和典型应用场景<citation id="172" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="68">为了避免传统交流配电网建设初期电压等级不规范、电压优化升级困难等问题,初步研究了直流电压等级:文献<citation id="173" type="reference">[<a class="sup">9</a>]</citation>分析了电压等级序列制定的原则和约束条件,提出直流配电电压等级序列±320 kV至48 V的构想;文献<citation id="174" type="reference">[<a class="sup">10</a>]</citation>考虑了电压等级选择的影响因素,推荐使用低压380 V以及中压12 kV的直流配电;文献<citation id="175" type="reference">[<a class="sup">11</a>]</citation>结合典型网架结构,对直流配电电压序列进行了初步设想;文献<citation id="176" type="reference">[<a class="sup">12</a>]</citation>详细分析了影响直流配电电压等级的主要因素,提出了直流配电系统电压等级。以上文献主要围绕直流电压值如何设定进行研究。</p>
                </div>
                <div class="p1">
                    <p id="69">直流电网的运行与传统点对点输电模式存在较大差异,一旦一个电压等级选定,整个系统都按照此电压设定<citation id="177" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,因此,为了实现直流设备的规模化和通用化,需要形成标准化序列<citation id="181" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。相关组织制定了应用于直流系统的电压等级标准<citation id="182" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>,这些标准涵盖了通信、船舶等领域,以及一些应用于其他特定场景的标准<citation id="178" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。国内关于直流配电电压已经有了统一标准,例如中国电力企业联合会发布的T/CEC《直流配电电压》<citation id="179" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>以及中国国家标准化管理委员会发布的GB/T 35727—2017《中低压直流配电电压导则》<citation id="180" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="70">在直流发展初期,电压等级标准已经制定完成阶段,如何对电压层级进行选取显得尤为重要。电压层级属于电压等级研究的最重要部分,是对具体场景中需要配置的电压层级的数量以及每一级电压值如何选取的研究。在电压层级数量的配置过程中,电压级差过大会导致出线回路增多、低压等级供电距离过长、损耗过大等问题。当电压级差过小,电压层级的数量过多时,会造成不必要的重复变电,增加变压器损耗,同时也不能充分发挥各级电压的作用。</p>
                </div>
                <div class="p1">
                    <p id="71">传统交流配电网经过长期的发展和调整逐渐使得电压等级规范和统一,从而形成了一定的规律,一般遵循“几何均值”和“舍二求三”原则<citation id="183" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。因此,如今对于交流配电网的电压等级研究,大多数只针对中压配电系统的某一级电压值进行替换,分别从经济性、可靠性、技术性等3个方面进行评分比较<citation id="187" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>,或者将该电压值代入电压序列,从整体角度进行比较分析,该电压值的替换是否合理<citation id="188" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>,很少再去变动原有的电压层级结构。由于直流电压的双极性特点,每一级电压可以由正值、负值、正负极间的2倍电压差值这3种电压形式表示。电力电子设备的调压水平等,与交流系统相比在供电模式和设备上发生了本质变化。因此,直流电压的层级选择需要系统研究。在直流输电中,文献<citation id="184" type="reference">[<a class="sup">28</a>]</citation>提出了以换流站容量和输送距离确定为前提,考虑到经济性和技术性的电压等级确定方法。文献<citation id="185" type="reference">[<a class="sup">9</a>]</citation>以多级直流配电网的拓扑结构分析了电压等级之间的相互配合,对电压等级序列进行初步设想。文献<citation id="186" type="reference">[<a class="sup">11</a>]</citation>也提出了多级网络的网架结构,在典型场景中进行了高中低压的结构划分。</p>
                </div>
                <div class="p1">
                    <p id="72">目前,国内外关于直流配电电压层级如何配置的具体方法还没有系统性研究。本文提出了电压层级的选取方法:结合电压等级的关键影响因素,以综合费用最低为目标建立了电压评估数学模型;通过评估模型对每一级电压值进行选取,直到形成完整的电压序列,电压序列包含的电压等级的数量即为电压层级。从而对直流配电电压层级的选取进行了系统研究。结合已有的国家标准《中低压直流配电电压导则》<citation id="189" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,主要研究范围为中低压35 kV及以下。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>1</b> 直流配电网电压层级影响因素</h3>
                <div class="p1">
                    <p id="74">直流配电的电压选择会对整个系统产生影响,系统中受影响较大的因素也会反作用于电压选取。同时,电压层级属于电压等级的重要研究内容。因此,根据电压等级的影响因素确定了电压层级影响因素,如图1所示。同时,参考传统交流配电网,并结合直流和交流配电的差异性,可以将直流配电电压层级影响因素概括为:负荷需求、与交流配电衔接、供电能力、设备费用以及供电可靠性等。通过分析,负荷需求是直流配电电压等级的最重要影响因素。与交流配电衔接等因素会对直流配电电压等级产生直接影响。供电能力、设备费用以及供电可靠性等因素,在电压等级的选取过程中,会对电压等级产生间接影响。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923005_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 直流配电电压层级影响因素" src="Detail/GetImg?filename=images/DLXT201923005_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 直流配电电压层级影响因素</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923005_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Influence factors of DC distribution 
voltage hierarchy</b></p>

                </div>
                <div class="p1">
                    <p id="76">影响因素之间并不是相互独立关系,比如:负荷需求反映了负荷或未来负荷的功率大小,依据负荷增长速率预测未来负荷的功率,然后按照预测后的负荷功率选择合适的容载比,确定容载比之后,负荷大小决定了供电区域内的总传输容量,从而用于变电装置的选择。当负荷距允许值固定时,负荷大小决定了最大供电距离。任何因素的变化都会使设备类型选择或者数量产生变动,从而改变设备费用。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.1</b> 与交流配电网衔接</h4>
                <div class="p1">
                    <p id="78">传统交流配电网的网架结构和电压等级已经成熟。因此,在未来较长时期内,直流配电网的存在形式将依托于已有的交流电网,以交直流混合配电网的形式存在。直流配电的电压选取需要兼顾与现有交流系统的衔接配合。直流系统与交流系统的主要衔接设备为电压源型换流器(voltage source converter,VSC),VSC调制比为:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><mo>=</mo><mfrac><mrow><msqrt><mn>2</mn></msqrt><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>β</i>为VSC调制比;<i>V</i><sub>ac</sub>为交流电压有效值;<i>V</i><sub>dc</sub>为换流器单极输出时直流电压值或双极输出时直流正负极间电压差值。</p>
                </div>
                <div class="p1">
                    <p id="81">当交流电压值固定时,VSC调制比<i>β</i>的范围约束了直流电压的大小,根据VSC工作原理以及常规电力电子器件的耐压水平,调制比在0.8附近时,设备运行性能较佳。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.2</b> 供电能力</h4>
                <div class="p1">
                    <p id="83">供电能力指标中对直流配电电压等级产生影响的因素涉及:电压偏差、线路传输容量、供电半径等。</p>
                </div>
                <div class="p1">
                    <p id="84">和交流相比,直流配电系统线路的电压损耗较小、电压偏差的允许范围较大,但是电压值也会受限于电力电子设备的调制比约束。线路传输容量不同时电流大小不等,会造成相同的供电距离产生不同的电压偏差,从而导致最大供电距离的数值不同。因此,在对直流系统供电能力进行分析时,不再单一地分析电压偏差、传输容量、供电半径等,可以引入负荷距概念。负荷距是满足线路末端电压要求的前提下,将单位功率输送的最远距离,也可以换算成一定功率输送的最远距离。</p>
                </div>
                <div class="p1">
                    <p id="85"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><mo>=</mo><mfrac><mrow><mi>δ</mi><msub><mrow></mrow><mtext>V</mtext></msub><mi>U</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mn>2</mn></msubsup></mrow><mrow><mn>2</mn><mi>r</mi></mrow></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>λ</i>为负荷距;<i>δ</i><sub>V</sub>为允许的电压偏差;<i>U</i><sub>N</sub>为直流配电系统级间额定电压;<i>r</i>为线路单位直流电阻。由式(2)可以看出,同一截面积线路的负荷距在不同电压等级中并不相同。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>1.3</b> 设备费用</h4>
                <div class="p1">
                    <p id="88">直流配电网中,不同电压等级所需要的电力电子设备的价格和数量差异较大,因此,对于设备的类型及数量的配置选择,会对直流配电电压等级选取产生影响。同时还需要考虑电力电子设备未来价格的发展趋势变化。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89"><b>1.4</b> 可靠性</h4>
                <div class="p1">
                    <p id="90">直流配电网的可靠性评价方法以及电力电子设备的可靠性分析研究较少,和交流系统的主要区别在于存在大量的直流设备,需要系统研究这些设备的停电故障概率和停电修复时间<citation id="190" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>。因此,可以参考交流系统的最小路法和最小割集法等,将复杂的网络结构转化为元件间的简单串联和并联关系,然后进行具体的可靠性分析计算。</p>
                </div>
                <h3 id="91" name="91" class="anchor-tag"><b>2</b> 直流配电网电压评估模型</h3>
                <div class="p1">
                    <p id="92">电网在满足技术要求和安全、可靠、稳定运行的前提下获得最大经济效益是电压等级合理配置的原则和标准<citation id="191" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。电压等级制定原则是基于综合费用和电压之间的关系进行制定和总结。因此,综合费用是否合理是电压等级原则制定中的根本问题,可以将直流配电网电压等级评估问题转化为一个以综合费用最小为目标的数学问题。</p>
                </div>
                <div class="p1">
                    <p id="93">通过对第1章直流配电网电压等级影响因素的梳理和分析,确定各个因素在综合费用中的表现形式。比如:供电半径限制了线路的长度,传输容量影响了线路的横截面积选择,从而决定线路的建设费用和线路损耗费用等。</p>
                </div>
                <div class="p1">
                    <p id="94">和交流相比,具体的设备参数以及线路计算等存在一定差异,但整体结构可以参考电网规划阶段的数学模型。综合费用包含了投资建设费用、运行费用以及由于配电网电力供给不足或中断造成的用户缺电损失,即停电故障费用。</p>
                </div>
                <div class="p1">
                    <p id="95">评估模型的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="96">min <i>C</i><sub>all</sub>=<i>C</i><sub>IOC</sub>+<i>C</i><sub>SO</sub>+<i>C</i><sub>OA</sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>C</i><sub>all</sub>为综合费用;<i>C</i><sub>IOC</sub>为投资建设费用;<i>C</i><sub>SO</sub>为系统运行费用;<i>C</i><sub>OA</sub>为停电故障费用。</p>
                </div>
                <div class="p1">
                    <p id="98">投资费用大多产生在建设初期,电力设备的使用周期和寿命较长,而且不同类型设备的使用寿命并不完全相同。所以,分析设备费用时,需要考虑时间对设备价值的影响。为了方便比较,投资费用采用等年值法:将资金换算成按期等额支付的金额,通常每期为1 a,相当于设备的整个寿命期内平均每年产生的等额资金。等年值法将寿命周期不同的各个设备的投资方案,放置在可以比较的同一基础之上。此外,每年将产生的运行费用占有很大百分比,运行费用和停电故障费用将按照计及时间价值的年费用进行计算。</p>
                </div>
                <div class="p1">
                    <p id="99">等年值法计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo>=</mo><mi>Ρ</mi><mfrac><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Τ</mi></msup><mi>i</mi></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Τ</mi></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>A</i>为等年值;<i>P</i>为设备现值;<i>i</i>为贴现率;<i>T</i>为设备使用寿命。</p>
                </div>
                <div class="p1">
                    <p id="102">本文所建立的数学模型为直流配电电压等级评估模型,因此模型中仅涉及对电压等级产生影响的相关设备。</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Τ</mi></msup><mo>-</mo><mn>1</mn></mrow><mrow><mi>i</mi><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Τ</mi></msup></mrow></mfrac><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>b</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext><mo>,</mo><mi>b</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>x</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></munderover><mi>L</mi></mstyle><msub><mrow></mrow><mi>x</mi></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mtext>k</mtext></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mtext>k</mtext><mo>,</mo><mi>d</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>N</i><sub>sub</sub>为变压器的数量;<i>N</i><sub>f</sub>为线路的数量;<i>N</i><sub>brk</sub>为直流断路器的数量;<i>C</i><sub>sub,</sub><sub><i>b</i></sub>为变压器<i>b</i>的价格;<i>L</i><sub><i>x</i></sub>为线路<i>x</i>的长度;<i>C</i><sub>f,</sub><sub><i>x</i></sub>为线路<i>x</i>单位长度的价格;<i>C</i><sub>brk,</sub><sub><i>d</i></sub>为直流断路器<i>d</i>的价格。</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>b</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>x</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mn>1</mn><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Τ</mi></msup></mrow></mfrac></mrow></mstyle></mrow></mstyle></mrow></mstyle><mo stretchy="false">(</mo><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>+</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn><mi>S</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>s</mtext><mtext>u</mtext><mo>,</mo><mi>b</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>P</i><sub>L,</sub><sub><i>x</i></sub>(<i>t</i>)为线路<i>x</i>的运行损耗;<i>C</i><sub>loss</sub>为损耗价格;<i>S</i><sub>ave</sub>为变压器的平均传输容量;<i>C</i><sub>osu,</sub><sub><i>b</i></sub>为变压器运行费用。</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ο</mtext><mtext>A</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mfrac><mn>1</mn><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>i</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Τ</mi></msup></mrow></mfrac></mrow></mstyle></mrow></mstyle><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ο</mtext><mtext>L</mtext><mtext>L</mtext><mo>,</mo><mi>h</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext><mo>,</mo><mi>h</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mi>Τ</mi></mfrac></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>N</i><sub>load</sub>为负荷点数量;<i>F</i><sub>VOLL,</sub><sub><i>h</i></sub>为负荷点<i>h</i>由于系统故障产生的单位停电费用;<i>L</i><sub>EENS,</sub><sub><i>h</i></sub>(<i>t</i>)为负荷点<i>h</i>在第<i>t</i>年的停电量。</p>
                </div>
                <div class="p1">
                    <p id="110">投资建设费用主要包括直流变压器、线路、直流断路器等对电压等级造成影响的相关设备。设备的选取类型和传输容量主要由配电系统的负荷大小决定。</p>
                </div>
                <div class="p1">
                    <p id="111">对于同一供电场景,当电压层级数较多时,需要的设备数量多,加大了投资建设费用。供电半径大小、供电区域范围内负荷数量和电压偏差等因素,会对线路分支数和长度、直流断路器数量产生影响。当电压层级数较小时,低压级供电半径相对较长,每条线路所接负荷数量较多,会增加系统运行费用。系统可靠性会影响负荷点的停电时间,各个负荷点的停电时间与功率大小决定了系统停电故障费用。故障费用同时反映了配电网的可靠性和经济性,是2个相互耦合、相互影响的重要性质。因此,本文没有将可靠性和经济性割裂开单独分析,建立了一个以综合费用最低为目标的统一模型。</p>
                </div>
                <div class="p1">
                    <p id="112">需要满足的约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">1)设备容量约束</h4>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>max</mi><mo>,</mo><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>j</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">}</mo><mo>,</mo><mo>∀</mo><mi>t</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Τ</mi><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>x</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>max</mi><mo>,</mo><mi>x</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>x</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">}</mo><mo>,</mo><mo>∀</mo><mi>t</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Τ</mi><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>P</i><sub>s,</sub><sub><i>j</i></sub>为变电站<i>j</i>实际运行容量;<i>P</i><sub>f,</sub><sub><i>x</i></sub>为线路实际传输容量;<i>S</i><sub>s,max,</sub><sub><i>j</i></sub>(<i>t</i>)和<i>S</i><sub>f,max,</sub><sub><i>x</i></sub>(<i>t</i>)分别为第<i>j</i>个变电站和第<i>x</i>条线路的最大限制容量,在运行时一般都使其长时间满足经济输送容量。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">2)电压降落约束</h4>
                <div class="p1">
                    <p id="117">(1-<i>δ</i><sub>V-</sub>)<i>U</i><sub>N</sub>≤<i>U</i><sub><i>c</i></sub>(<i>t</i>)≤(1+<i>δ</i><sub>V+</sub>)<i>U</i><sub>N</sub>      (9)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>U</i><sub><i>c</i></sub>为第<i>c</i>个节点电压;<i>δ</i><sub>V+</sub>和<i>δ</i><sub>V-</sub>分别为电压偏差的正、负范围,保证各个节点电压<i>U</i><sub><i>c</i></sub>的幅值变化不大于电压偏差限制。供电距离越大,电压降落幅度越大,同时线路的损耗也会增加。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119">3)可靠性约束</h4>
                <div class="area_img" id="120">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923005_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="122">式中:<i>I</i><sub>SAIDI</sub>为年平均停电时间;<i>I</i><sub>AENS</sub>为年平均供电不足量;<i>I</i><sub>SAIDI,th</sub>和<i>I</i><sub>AENS,th</sub>分别为年平均停电时间和年平均供电量不足的阈值,用来保证每年均符合系统要求的可靠性指标。</p>
                </div>
                <div class="p1">
                    <p id="123">约束条件主要用于使设备配置或整个系统满足各个技术性指标,当约束条件不满足时,需要对系统结构或设备选择进行相应的调整。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>3</b> 中低压直流配电电压层级选取方法</h3>
                <div class="p1">
                    <p id="125">电压等级优化配置属于供电模式的组成要素,电压层级是电压等级优化配置的重要部分,所以电压层级的选取步骤,需要参考供电模式的制定流程进行。为了满足供电需求,供电模式采用区域划分思想根据负荷特性对区域进行分类,采用自下至上的顺序进行设计<citation id="192" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。因此,电压层级选取方法可以结合供电模式,通过第2章提出的直流配电电压评估模型,自低压至高压逐级对电压值进行评估。</p>
                </div>
                <div class="p1">
                    <p id="126">直流配电电压层级选取过程如图2所示,分析区域内的负荷信息,并考虑未来负荷增长情况,进行负荷预测。在对该区域进行电压层级选取时,负荷功率直接使用预测后的负荷情况,然后根据负荷情况选择第1级电压,电压值的选取参考直流配电电压标准中的标称电压值<citation id="193" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。一般典型场景都将220 V作为日常生活电器所用的低压配电,因此第1级电压<i>U</i><sub>1</sub>=220 V。</p>
                </div>
                <div class="p1">
                    <p id="127">结合第1级电压对应的网络结构,对第2级电压网络结构进行设置,引入一个变量<i>m</i>,代表了正在对第<i>m</i>级电压进行选取。由于每一层级可能会有多个电压值作为备选方案,再引入一个变量<i>n</i>,<i>U</i><sub><i>mn</i></sub>代表了对第<i>m</i>层级电压网络选择了第<i>n</i>次的电压值。配置不同电压会对应不同网络结构。需要分别分析各个电压值<i>U</i><sub><i>mn</i></sub>对应的网络结构的综合费用<i>C</i><sub><i>mn</i></sub>。例如:此时<i>m</i>=2,第2级电压的初始值标称电压值<citation id="194" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>依次后延得到<i>U</i><sub>20</sub>,分析得到这一电压等级的综合费用<i>C</i><sub>20</sub>,标称电压继续后延,将下一个电压值<i>U</i><sub>21</sub>拓扑结构对应的综合费用<i>C</i><sub>21</sub>,和初始值的综合费用<i>C</i><sub>20</sub>进行对比。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923005_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 直流配电电压层级选取方法流程图" src="Detail/GetImg?filename=images/DLXT201923005_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 直流配电电压层级选取方法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923005_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of selection method for 
DC distribution voltage hierarchy</b></p>

                </div>
                <div class="p1">
                    <p id="129">当<i>C</i><sub>20</sub>和<i>C</i><sub>21</sub>非常接近,差值不高于综合费用的10%时,选取较高电压作为电压值更适宜未来负荷变化情况。因此:</p>
                </div>
                <div class="p1">
                    <p id="130">|<i>C</i><sub>21</sub>-<i>C</i><sub>20</sub>|&lt;10%<i>C</i><sub>20</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="131">即</p>
                </div>
                <div class="p1">
                    <p id="132"><i>C</i><sub>20</sub>&lt;0.9<i>C</i><sub>21</sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="133">此时,选择初始值<i>U</i><sub>20</sub>作为第2级电压。当<i>C</i><sub>20</sub>&gt;0.9<i>C</i><sub>21</sub>时,对下一电压值<i>U</i><sub>22</sub>进行评估,得到综合费用<i>C</i><sub>22</sub>,使<i>C</i><sub>22</sub>与<i>C</i><sub>21</sub>进行对比,当<i>C</i><sub>21</sub>&lt;0.9<i>C</i><sub>22</sub>时,选取<i>U</i><sub>21</sub>作为第2级电压,当<i>C</i><sub>21</sub>&gt;0.9<i>C</i><sub>22</sub>时,继续按照标称电压后延,对电压值<i>U</i><sub>23</sub>进行综合费用分析,依次类推,直到某一电压值的综合费用小于下一个电压的综合费用,这一电压值即为第2级电压。通过对每一级电压进行配置,直到达到最终电压等级<i>U</i><sub><i>M</i></sub>,从而形成完整的电压序列<i>U</i><sub>1</sub>至<i>U</i><sub><i>M</i></sub>。该方法参考《中低压直流配电电压导则》<citation id="195" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>中的电压标称值,然后通过第2章所建立的电压评估模型,自低压至高压对具体场景的每一个电压层级选取电压值,直到电压值选取至最高电压等级。所选取的这一系列电压值,即为该场景的电压序列,电压序列中所包含的电压数量即为电压层级数量。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="135">本文研究范围为中低压,因此将35 kV作为最高电压等级,研究某一均匀负荷密度的方形供电区域。选取负荷密度为10 MW/km<sup>2</sup>,供电范围为边长10 km的方形区域。根据第3章提出的直流配电电压层级选取方法,对该区域进行电压层级和电压值的配置。</p>
                </div>
                <div class="p1">
                    <p id="136">假设变电站位于区域中心,由上一级线路为区域供电。变电站出线4条,每条线路覆盖面积相同,采用辐射状供电方式。该变电站的供电半径为<i>R</i>,与下一级电压连接的变电站供电半径为<i>r</i><sub>1</sub>,且<i>R</i>=2<i>r</i><sub>1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="137">供电范围近似为:</p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>π</mtext><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>4</mn><mtext>π</mtext><mi>r</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mo>=</mo><mn>4</mn><mtext>π</mtext><mrow><mo>(</mo><mrow><mfrac><mi>R</mi><mn>2</mn></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="139">2级电压间供电区域示意图如图3所示,因此,4条变电站出线是负荷密度较低、供电质量要求不高时,比较合理的出线条数。一般使线路中电流大小符合经济电流密度,由于线路所接负荷以及线路长度远小于负荷距限定范围,供电线路的分支线路到达方形区域边缘时,仍然不会超出负荷距限制大小,因此,方形区域边缘的电压偏差符合电能质量要求,在进行供电半径计算时,可以将方形区域内切圆的半径近似为供电半径大小。当负荷密度变化较大时,适当增减出线条数。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923005_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 供电区域示意图" src="Detail/GetImg?filename=images/DLXT201923005_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 供电区域示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923005_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of power supply area</b></p>

                </div>
                <div class="p1">
                    <p id="141">低压负荷类似均匀分布,可以将圆形供电区域嵌套在网格中进行划分。经济水平不同的城市和地区负荷水平差异较大,不同负荷密度地区,划分出不同的区域数量,负荷取电点的数量也会随之变化。如图4所示,根据负荷密度的大小选择区域划分数量,图中网格的交叉点可以看做区域中心,也可以作为负荷的取电点,如图4中深蓝色圆点所示。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923005_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 供电区域按网格划分" src="Detail/GetImg?filename=images/DLXT201923005_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 供电区域按网格划分</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923005_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Power supply area divided by grid</b></p>

                </div>
                <div class="p1">
                    <p id="143">区域内形成多级电压的节点示意图如图5所示,将低电压等级的变电站等效为更高一级电压的负荷。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923005_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 节点示意图" src="Detail/GetImg?filename=images/DLXT201923005_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 节点示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923005_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of nodes</b></p>

                </div>
                <div class="p1">
                    <p id="145">算例中用到的主要设备参数如附录A表A1所示<citation id="196" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="146">该区域内负荷密度为近似均匀分布,根据负荷密度大小,用户并没有太大的功率需求,且日常生活用电一般为220 V,没有其他较高电压的负荷存在,所以当选用较高电压等级时,将需要大量直流变压器转化为220 V,因此参考电压标准的优选值<citation id="197" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,直接选取220 V作为第1级电压,<i>U</i><sub>1</sub>=220 V。应确保线路末端负荷的电压偏差在允许范围之内,并且使线路的传输功率尽量满足经济传输容量。因为当传输功率符合经济传输容量时,可以更接近这一电压值的最低综合费用。经济传输容量为:</p>
                </div>
                <div class="p1">
                    <p id="147"><i>P</i>′=<i>JS</i><sub><i>x</i></sub><i>U</i><sub>dc</sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>S</i><sub><i>x</i></sub>为线路横截面积;<i>J</i>为经济电流密度;<i>U</i><sub>dc</sub>为线路额定电压。</p>
                </div>
                <div class="p1">
                    <p id="149">由式(14)可以看出,经济传输容量与线路的横截面积成正比,因此需要为线路选择合适的横截面积。经过反复测算,将220 V变电站供电范围划定为0.2 km方格,方格内所有负荷由220 V线路供电,此时,线路的横截面积选择120 mm<sup>2</sup>时,基本满足供电需求以及经济电流范围。</p>
                </div>
                <div class="p1">
                    <p id="150">变电站位于方格中心与下一级电压连接,看做下一级电压的负荷点,该负荷大小等同于方格内负荷密度与方格面积的乘积并加上线路及变电站损耗。变电站所接下一级电压即为<i>U</i><sub>2</sub>。</p>
                </div>
                <div class="p1">
                    <p id="151">参考电压等级标准标称值电压,按顺序选取<i>U</i><sub>20</sub>=375 V进行分析,由于电压偏差限制,此时即使选择最大横截面积线路,每条375 V线路仅能连接1个375 V/220 V负荷点,因此375 V不适合作为下一级电压。标称电压值依次后延,<i>U</i><sub>21</sub>=750 V,由于经济传输容量限制,同样不适合作为下一级电压。</p>
                </div>
                <div class="p1">
                    <p id="152">通过以上2个电压等级的分析可以看出,负荷需求是影响电压选取的直接因素,当负荷较大时,选取低电压值会导致线路电流过大,不符合经济传输容量,不能满足负荷的供电需求。</p>
                </div>
                <div class="p1">
                    <p id="153">电压等级提高至<i>U</i><sub>22</sub>=1.5 kV,先根据不同横截面积线路的负荷距限值、该区域负荷密度大小估算出每条线路可以传输的最远供电长度,再根据负荷点之间的间隔距离,确定线路可以连接的负荷点数量值,在该数量值附近范围经过仿真对比与计算,选择导线横截面积为240 mm<sup>2</sup>,且每条线路连接3个负荷点时比较符合经济传输容量。根据<i>U</i><sub>22</sub>电压等级对应的网络结构,对其进行分析,得到综合费用<i>C</i><sub>22</sub>为18 692万元。</p>
                </div>
                <div class="p1">
                    <p id="154">继续按照标称电压后延,<i>U</i><sub>23</sub>=3 kV,按照同样方法,得到综合费用<i>C</i><sub>23</sub>为21 483万元。对2个电压等级的综合费用进行比较,<i>C</i><sub>22</sub>&lt;0.9<i>C</i><sub>23</sub>,因此<i>U</i><sub>2</sub>=<i>U</i><sub>22</sub>,选取1.5 kV作为第2级电压。造成该结果的原因为,电压等级的提高,导致每个变电站连接的负荷增多,虽然可以减小变电站的建设数量,但同时也提高了线路故障率造成的停电损失费用。</p>
                </div>
                <div class="p1">
                    <p id="155">每一个<i>U</i><sub>3</sub>/1.5 kV变电站可以看成一个新的负荷点,确定每个负荷点数量、位置及大小后,对下一级电压<i>U</i><sub>3</sub>进行选取。<i>U</i><sub>1</sub>-<i>U</i><sub>2</sub>-<i>U</i><sub>3</sub>电压层级示意图如图6所示,每一级负荷点由上一级电压线路连接的变电站位置决定。</p>
                </div>
                <div class="p1">
                    <p id="156">根据上述方法同样得到<i>U</i><sub>3</sub>=10 kV,然后按照标称电压值后延,<i>U</i><sub>4</sub>=35 kV,该区域的最高电压等级<i>U</i><sub><i>M</i></sub>为35 kV。因此<i>U</i><sub>4</sub>=<i>U</i><sub><i>M</i></sub>,形成完整的电压等级序列为220 V/1.5 kV/10 kV/35 kV。</p>
                </div>
                <div class="p1">
                    <p id="157">由于IEEE标准配电网算例大多数只有同一电压等级,或者电压层级结构已经固定,只需要对电压值进行配置。因此本文选择了理想的均匀负荷密度区域作为算例,重新为该区域配置电压层级,便于分析电压层级数量与整体之间的关系。在以上算例的综合费用分析中可以看出,变电站的建设费用和变电站损耗费用占有相当大的比例,因此大范围区域的电压层级配置应该尽量简化,电压层级数量越少,整体综合费用越低。该结论验证了电压导则中规定的“电压等级应尽量简化、减小变压层次”这一原则。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923005_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 电压层级示意图" src="Detail/GetImg?filename=images/DLXT201923005_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 电压层级示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923005_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Schematic diagram of voltage hierarchy</b></p>

                </div>
                <div class="p1">
                    <p id="159">未来电力电子技术的迅速发展,会使直流配电相关设备的价格产生较大变动,需要在未来直流配电网相关技术发展成熟之后,再按照电压层级的选取方法进行大规模研究,从而得到直流配电电压层级的配置规律。本文主要对电压层级选取方法进行研究。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="161">直流电压标准已经确定,在电压等级序列的基础上,如何针对典型场景合理地选取电压层级,需要综合考量直流配电电压的影响因素。本文建立了直流电压评估模型,并根据该模型对每一级电压进行评估,提出了直流配电电压层级选取方法。通过该方法的算例分析可以看出,大范围区域配置的电压层级应该尽量简化,可以减少整体网络结构的综合费用,验证了电压导则中规定的“电压等级应尽量简化、减小变压层次”的原则。</p>
                </div>
                <div class="p1">
                    <p id="162">随着直流电网和电力电子设备的发展,直流设备的参数和价格以及配电网的结构都将不断发生改变,在具体分析中会对电压层级的选取结果造成一定影响,但是直流配电电压的影响因素不会产生较大变动,因此,电压层级选取方法对于未来直流配电的发展具有适应性。</p>
                </div>
                <div class="p1">
                    <p id="163">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="198" name="198" class="anchor-tag">附录A</h3>
                <div class="area_img" id="199">
                                            <p class="img_tit">
                                                表A1 主要设备参数
                                                    <br />
                                                Table A1 Parameters of main equipment
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 主要设备参数" src="Detail/GetImg?filename=images/DLXT201923005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923005001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923005&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDUxOTR6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlTSFRlckc0SDlQTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MjczMTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3cklQeXJQYmJHNEg5TE9xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601002&amp;v=MjA5MTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3cklQeXJQYmJHNEg5Zk1ybzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李霞林,郭力,王成山,等.直流微电网关键技术研究综述[J].中国电机工程学报,2016,36(1):2-17.LI Xialin,GUO Li,WANG Chengshan,et al.Key technologies of DC microgrids:an overview[J].Proceedings of the CSEE,2016,36(1):2-17.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312011&amp;v=MjUyMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlUckJmYkc0SDlMTnJZOUVaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郑欢,江道灼,杜翼.交流配电网与直流配电网的经济性比较[J].电网技术,2013,37(12):3368-3374.ZHENG Huan,JIANG Daozhuo,DU Yi.Economic comparison of AC and DC distribution system[J].Power System Technology,2013,37(12):3368-3374.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Future electronic power distribution systems:A contemplative view">

                                <b>[5]</b> BOROYEVICH D,CVETKOVIC I,DONG D,et al.Future electronic power distribution systems a contemplative view[C]// 2010 12th International Conference on Optimization of Electrical and Electronic Equipment,May 20-22,2010,Brasov,Romania.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">

                                <b>[6]</b> HUANG Q,CROW L,HEYDT T,et al.The future renewable electric energy delivery and management (FREEDM) system:the energy internet[J].Proceedings of the IEEE,2011,99(1):133-148.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201501021&amp;v=MDQ0MTh0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJSVNIUmZiRzRIOVRNcm85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 杜翼,江道灼,尹瑞,等.直流配电网拓扑结构及控制策略[J].电力自动化设备,2015,35(1):139-145.DU Yi,JIANG Daozhuo,YIN Rui,et al.Topological structure and control strategy of DC distribution network[J].Electric Power Automation Equipment,2015,35(1):139-145.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ2015S1015&amp;v=MDIzNDhIOVN2cm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJSVNyQmRMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘连光,蒋智化,刘自发,等.直流配电网拓扑结构与接纳分布式能源能力研究[J].电气应用,2015,34(增刊1):53-58.LIU Lianguang,JIANG Zhihua,LIU Zifa,et al.The topology of DC distribution network and the acceptance of distributed energy[J].Electrical Application,2015,34(Supplement 1):53-58.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MjM5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJSVNIVGVyRzRIOVRNcG85RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201407009&amp;v=MDUyMTRIblY3cklJalRQWjdHNEg5WE1xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘连光,蒋智化,刘自发.公共直流配电网的电压等级研究[J].供用电,2014,31(7):20-23.LIU Lianguang,JIANG Zhihua,LIU Zifa.Research on voltage levels of public DC distribution network power supply and consumption[J].Distribution &amp; Utilization,2014,31(7):20-23.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MjQxNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySVB5clBiYkc0SDlmTnJJOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201706010&amp;v=MjIxODRSN3FmWnVadEZ5SG5WN3JJSVNIQmZiRzRIOWJNcVk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 姜世公,吴志力,李红军,等.直流配电电压等级及负荷距分析[J].电力建设,2017,38(6):59-65.JIANG Shigong,WU Zhili,LI Hongjun,et al.Voltage stage and load distance for DC distribution network[J].Electric Power Construction,2017,38(6):59-65.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903028&amp;v=MTY5NjZxZlp1WnRGeUhuVjdySUlTSFRlckc0SDlqTXJJOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of DC grid core equipment and key technology[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS20180508006.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MTUzMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySVB5clBiYkc0SDluT3JJOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710034&amp;v=MTA4ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlUckJmYkc0SDliTnI0OUdZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):3348-3357.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):3348-3357.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEC standard voltages">

                                <b>[16]</b> IEC standard voltages:IEC 60038—2009[S].Switzerland:International Electrotechnical Commission,2009.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE recommended practice for 1 kV to 35 kV medium-voltage DC power systems on ships">

                                <b>[17]</b> IEEE recommended practice for 1 kV to 35 kV medium-voltage DC power systems on ships:IEEE Std 1709—2010[S/OL].[2018-11-23].http://www.doc88.com/p-6901784897465.html.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                 轨道交通牵引供电系统电压:GB/T 1420—2010[S].北京:中国国家标准化管理委员会,2010.Railway applications-supply voltages of traction systems:GB/T 1420—2010[S].Beijing:China National Standardization Management Committee,2010.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 数据机房高压直流供电系统技术规范:YD 5210—2011[S].北京:中华人民共和国工业和信息化部,2011.High voltage direct current power supply system specifications for data room:YD 5210—2011[S].Beijing:Ministry of Industry and Information Technology,2011.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DYDQ201822003&amp;v=MjMwODRSN3FmWnVadEZ5SG5WN3JJSVRUUGY3RzRIOW5Pclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 黄兢业,栗惠,陈雪琴,等.低压直流国内外标准化综述[J].电器与能效管理技术,2018(22):6-11.HUANG Jingye,LI Hui,CHEN Xueqin,et al.Review of domestic and international standardization of low voltage direct current[J].Electrical &amp; Energy Management Technology,2018(22):6-11.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                 直流配电电压:T/CEC 107—2016[S].北京:中国电力企业联合会,2016.Voltage of DC distribution system:T/CEC 107—2016[S].Beijing:China Electricity Council,2016.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 中低压直流配电电压导则:GB/T 35727—2017[S].北京:中国国家标准化管理委员会,2017.Guideline for standard voltages of medium- and low-voltage DC distribution system:GB/T 35727—2017[S].Beijing:China National Standardization Management Committee,2017.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDDJ803.008&amp;v=MjgyNTg9PU5pblBaTHU0SGMvTXI0Y3FZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlplZG5GU3pnVXc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 曹增功.电力网络电压等级的选择[J].山东电力技术,1998,25(3):29-32.CAO Zenggong.Selection of the voltage grade of the electric network[J].Shandong Electric Power,1998,25(3):29-32.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201006025&amp;v=MTc4NzF0RnlIblY3cklJVHJCZmJHNEg5SE1xWTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 彭冬,吴俊玲,梁才浩,等.城市电网电压序列优化配置[J].电网技术,2010,34(6):113-118.PENG Dong,WU Junling,LIANG Caihao,et al.Optimal configuration of voltage grades for urban distribution network[J].Power System Technology,2010,34(6):113-118.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201003019&amp;v=MTkyMTJySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3cklJU0hSYXJHNEg5SE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 苏卫华,施伟国.基于变电站分布模型的电压等级优化配置[J].电力系统及其自动化学报,2010,22(3):96-101.SU Weihua,SHI Weiguo.Optimal allocation of voltage level based on substation distribution models[J].Proceedings of the CSU-EPSA,2010,22(3):96-101.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200622012&amp;v=MDA0MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlUckJmYkc0SHRmT3JZOUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 张弛,程浩忠,奚珣,等.基于层次分析和模糊综合评价法的配电网供电模式选型[J].电网技术,2006,30(22):67-71.ZHANG Chi,CHENG Haozhong,XI Xun,et al.A study of distribution network feeding modes selection based on analytic hierarchy process and fuzzy comprehensive evaluation[J].Power System Technology,2006,30(22):67-71.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200520015&amp;v=MDQwMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY3cklJVHJCZmJHNEh0VE9yNDlFWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 肖峻,高海霞,葛少云,等.城市中压配电网评估方法与实例研究[J].电网技术,2005,29(20):77-81.XIAO Jun,GAO Haixia,GE Shaoyun,et al.Evaluation method and case study of urban medium voltage distribution network[J].Power System Technology,2005,29(20):77-81.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201611002&amp;v=MzI3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJUHlyUGJiRzRIOWZOcm85RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 安婷,乐波,杨鹏,等.直流电网直流电压等级确定方法[J].中国电机工程学报,2016,36(11):2871-2879.AN Ting,YUE Bo,YANG Peng,et al.A determination method of DC voltage levels for DC grids[J].Proceedings of the CSEE,2016,36(11):2871-2879.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409045&amp;v=MDQwMDl1WnRGeUhuVjdySUlUckJmYkc0SDlYTXBvOUJZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 曾嘉思,徐习东,赵宇明.交直流配电网可靠性对比[J].电网技术,2014,38(9):2582-2589.ZENG Jiasi,XU Xidong,ZHAO Yuming.Reliability comparison of AC and DC distribution network[J].Power System Technology,2014,38(9):2582-2589.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603012&amp;v=Mjk3MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WN3JJSVRyQmZiRzRIOWZNckk5RVpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 史清芳,徐习东,赵宇明.电力电子设备对直流配电网可靠性影响[J].电网技术,2016,40(3):725-732.SHI Qingfang,XU Xidong,ZHAO Yuming.Effects of power electronic devices on DC distribution reliability[J].Power System Technology,2016,40(3):725-732.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200610016&amp;v=MTIwMTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlUckJmYkc0SHRmTnI0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 范明天,张祖平,刘思革.城市电网电压等级的合理配置[J].电网技术,2006,30(10):64-68.FAN Mingtian,ZHANG Zuping,LIU Sige.Rational scheming of voltage levels in urban electric networks[J].Power System Technology,2006,30(10):64-68.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201107023&amp;v=MDY0NjZxZlp1WnRGeUhuVjdySUlUckJmYkc0SDlETXFJOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 宋晓辉,盛万兴,史常凯,等.模式化电网规划设计方法[J].电网技术,2011,35(7):123-128.SONG Xiaohui,SHENG Wanxing,SHI Changkai,et al.A modular method for planning and design of power networks[J].Power System Technology,2011,35(7):123-128.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923005&amp;v=Mjc5NjRlckc0SDlqT3JJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVjdySUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

