

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135869664318750%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923006%26RESULT%3d1%26SIGN%3d0B%252b1i4DVB1KdGbZYc%252bPkxq3DZ00%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923006&amp;v=MDM1NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMN0FJU0hUZXJHNEg5ak9ySTlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#146" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;1 DCS&lt;/b&gt;的主要性能特点 "><b>1 DCS</b>的主要性能特点</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#154" data-title="&lt;b&gt;1.1 DCS&lt;/b&gt;适合互动化接入"><b>1.1 DCS</b>适合互动化接入</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;1.2 DCS&lt;/b&gt;的供电电能质量"><b>1.2 DCS</b>的供电电能质量</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;1.3 DCS&lt;/b&gt;的供电可靠性"><b>1.3 DCS</b>的供电可靠性</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;1.4 DCS&lt;/b&gt;的稳定性"><b>1.4 DCS</b>的稳定性</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;1.5&lt;/b&gt; 低压&lt;b&gt;DCS&lt;/b&gt;的安全性"><b>1.5</b> 低压<b>DCS</b>的安全性</a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;1.6 DCS&lt;/b&gt;的技术经济性"><b>1.6 DCS</b>的技术经济性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;2 DCS&lt;/b&gt;拓扑结构和供电模式 "><b>2 DCS</b>拓扑结构和供电模式</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#169" data-title="&lt;b&gt;2.1 DCS&lt;/b&gt;拓扑结构"><b>2.1 DCS</b>拓扑结构</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;2.2 DCS&lt;/b&gt;供电模式"><b>2.2 DCS</b>供电模式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="&lt;b&gt;3 DCS的接入方式&lt;/b&gt; "><b>3 DCS的接入方式</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#198" data-title="&lt;b&gt;3.1&lt;/b&gt; 高压&lt;b&gt;MMC&lt;/b&gt;接入"><b>3.1</b> 高压<b>MMC</b>接入</a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;3.2&lt;/b&gt; 直流变压器接入"><b>3.2</b> 直流变压器接入</a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;3.3&lt;/b&gt; 低压换流器接入"><b>3.3</b> 低压换流器接入</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#215" data-title="&lt;b&gt;4&lt;/b&gt; 柔性直流配电的技术应用方向 "><b>4</b> 柔性直流配电的技术应用方向</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#216" data-title="&lt;b&gt;4.1&lt;/b&gt; 应用于交直流混合配电网"><b>4.1</b> 应用于交直流混合配电网</a></li>
                                                <li><a href="#225" data-title="&lt;b&gt;4.2&lt;/b&gt; 应用于能源互联网"><b>4.2</b> 应用于能源互联网</a></li>
                                                <li><a href="#231" data-title="&lt;b&gt;4.3&lt;/b&gt; 应用于&lt;b&gt;UPIoT&lt;/b&gt;"><b>4.3</b> 应用于<b>UPIoT</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#239" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#315" data-title="附录 ">附录</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#316" data-title="附图1 DCS拓扑结构示意图">附图1 DCS拓扑结构示意图</a></li>
                                                <li><a href="#316" data-title="附图1 DCS拓扑结构示意图">附图1 DCS拓扑结构示意图</a></li>
                                                <li><a href="#317" data-title="附图2 交直流混合配电系统">附图2 交直流混合配电系统</a></li>
                                                <li><a href="#318" data-title="附图3 基于直流能量路由器的能源枢纽">附图3 基于直流能量路由器的能源枢纽</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="319">


                                    <a id="bibliography_1" title=" ZHANG D,WANG J,LIN Y,et al.Present situation and future prospect of renewable energy in China[J].Renewable &amp;amp; Sustainable Energy Reviews,2017,76:865-871." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES545F4ACC31ADDCA66646510D61E1398E&amp;v=MTgwMTVCckxVMDV0dGh6YnE0d0trPU5pZk9mYmE4RzZmSTN2dzJaK3ArZUFoS3ZoQVY3RHQ3VFg3aTJCUTBETE9YVExMcUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         ZHANG D,WANG J,LIN Y,et al.Present situation and future prospect of renewable energy in China[J].Renewable &amp;amp; Sustainable Energy Reviews,2017,76:865-871.
                                    </a>
                                </li>
                                <li id="321">


                                    <a id="bibliography_2" title=" 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MjMyMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pQeXJQYmJHNEg5TE9xbzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                                    </a>
                                </li>
                                <li id="323">


                                    <a id="bibliography_3" title=" 李婷,胥威汀,刘向龙,等.含高比例可再生能源的交直流混联电网规划技术研究综述[J].电力系统保护与控制,2019,47(12):177-187.LI Ting,XU Weiting,LIU Xianglong,et al.Review on planning technology of AC/DC hybrid system with high proportion of renewable energy[J].Power System Protection and Control,2019,47(12):177-187." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201912022&amp;v=MDQ2MTlKTHluYWViRzRIOWpOclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李婷,胥威汀,刘向龙,等.含高比例可再生能源的交直流混联电网规划技术研究综述[J].电力系统保护与控制,2019,47(12):177-187.LI Ting,XU Weiting,LIU Xianglong,et al.Review on planning technology of AC/DC hybrid system with high proportion of renewable energy[J].Power System Protection and Control,2019,47(12):177-187.
                                    </a>
                                </li>
                                <li id="325">


                                    <a id="bibliography_4" title=" 刘建平.智慧能源的基本内涵[N].中国电力报,2013-07-02(005).LIU Jianping.The basic connotation of intelligent energy[N].China Electric Power News,2013-07-02(005)." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=CDLB201307020052&amp;v=MTc2NjhiTEc0SDlMTXFJOUhaT3NLRGhNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5tVTdiS0oxNFZKaW5I&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘建平.智慧能源的基本内涵[N].中国电力报,2013-07-02(005).LIU Jianping.The basic connotation of intelligent energy[N].China Electric Power News,2013-07-02(005).
                                    </a>
                                </li>
                                <li id="327">


                                    <a id="bibliography_5" title=" 张勇军,陈泽兴,蔡泽祥,等.新一代信息能源系统:能源互联网[J].电力自动化设备,2016,36(9):1-7.ZHANG Yongjun,CHEN Zexing,CAI Zexiang,et al.New generation of cyber-energy system:energy internet[J].Electric Power Automation Equipment,2016,36(9):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201609001&amp;v=MTYxNzR6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklTSFJmYkc0SDlmTXBvOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张勇军,陈泽兴,蔡泽祥,等.新一代信息能源系统:能源互联网[J].电力自动化设备,2016,36(9):1-7.ZHANG Yongjun,CHEN Zexing,CAI Zexiang,et al.New generation of cyber-energy system:energy internet[J].Electric Power Automation Equipment,2016,36(9):1-7.
                                    </a>
                                </li>
                                <li id="329">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     王成山.以泛在电力物联网建设推动能源生产和消费革命[N].国家电网报,2019-03-22(001).WANG Chengshan.Promoting energy production and consumption revolution with ubiquitous power internet of things[N].State Grid News,2019-03-22(001).</a>
                                </li>
                                <li id="331">


                                    <a id="bibliography_7" title=" HUA H,QIN Y,HAO C,et al.Stochastic optimal control for energy internet:a bottom-up energy management approach[J].IEEE Transactions on Industrial Informatics,2019,15(3):1788-1797." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal control for energy Internet:A bottom-up energy management approach">
                                        <b>[7]</b>
                                         HUA H,QIN Y,HAO C,et al.Stochastic optimal control for energy internet:a bottom-up energy management approach[J].IEEE Transactions on Industrial Informatics,2019,15(3):1788-1797.
                                    </a>
                                </li>
                                <li id="333">


                                    <a id="bibliography_8" title=" 赵彪,赵宇明,王一振,等.基于柔性中压直流配电的能源互联网系统[J].中国电机工程学报,2015,35(19):4843-4851.ZHAO Biao,ZHAO Yuming,WANG Yizhen,et al.Energy internet based on flexible medium-voltage DC distribution[J].Proceedings of the CSEE,2015,35(19):4843-4851." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201519001&amp;v=MzI1NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KUHlyUGJiRzRIOVROcG85RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         赵彪,赵宇明,王一振,等.基于柔性中压直流配电的能源互联网系统[J].中国电机工程学报,2015,35(19):4843-4851.ZHAO Biao,ZHAO Yuming,WANG Yizhen,et al.Energy internet based on flexible medium-voltage DC distribution[J].Proceedings of the CSEE,2015,35(19):4843-4851.
                                    </a>
                                </li>
                                <li id="335">


                                    <a id="bibliography_9" title=" BOROYEVICH D,CVETKOVIC I,DONG D,et al.Future electronic power distribution systems:a contemplative view[C]// 2010 12th International Conference on Optimization of Electrical and Electronic Equipment,May 20-22,2010,Basov,Russia:1369-1380." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Future electronic power distribution systems-a contemplative view">
                                        <b>[9]</b>
                                         BOROYEVICH D,CVETKOVIC I,DONG D,et al.Future electronic power distribution systems:a contemplative view[C]// 2010 12th International Conference on Optimization of Electrical and Electronic Equipment,May 20-22,2010,Basov,Russia:1369-1380.
                                    </a>
                                </li>
                                <li id="337">


                                    <a id="bibliography_10" title=" HUANG A Q,MARIESA L C,GERALD T H,et al.The future renewable electric energy delivery and management system:the energy internet[J].Proceedings of the IEEE,2011,99(1):133-148." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">
                                        <b>[10]</b>
                                         HUANG A Q,MARIESA L C,GERALD T H,et al.The future renewable electric energy delivery and management system:the energy internet[J].Proceedings of the IEEE,2011,99(1):133-148.
                                    </a>
                                </li>
                                <li id="339">


                                    <a id="bibliography_11" title=" MAGUREANU R,ALBU M,PRIBOIANU M,et al.A DC distribution network with alternative sources[C]// 2007 Mediterranean Conference on Control and Automation,June 27-29,2007,Athens,Greece:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A DC distribution network with alternative sources">
                                        <b>[11]</b>
                                         MAGUREANU R,ALBU M,PRIBOIANU M,et al.A DC distribution network with alternative sources[C]// 2007 Mediterranean Conference on Control and Automation,June 27-29,2007,Athens,Greece:1-4.
                                    </a>
                                </li>
                                <li id="341">


                                    <a id="bibliography_12" title=" 冯满盈,李岩,许树楷,等.南澳多端柔性直流输电示范工程仿真和测试[J].南方电网技术,2015,9(1):68-72.FENG Manying,LI Yan,XU Shukai,et al.Simulation and test of Nan&#39;ao VSC-MTDC demonstration project[J].Southern Power System Technology,2015,9(1):68-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201501015&amp;v=MTU2MDNQZWJHNEg5VE1ybzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pLeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         冯满盈,李岩,许树楷,等.南澳多端柔性直流输电示范工程仿真和测试[J].南方电网技术,2015,9(1):68-72.FENG Manying,LI Yan,XU Shukai,et al.Simulation and test of Nan&#39;ao VSC-MTDC demonstration project[J].Southern Power System Technology,2015,9(1):68-72.
                                    </a>
                                </li>
                                <li id="343">


                                    <a id="bibliography_13" title=" 班国邦,徐玉韬.国内首个五端柔性直流配电示范工程进入试运行[J].电力大数据,2018,21(9):94.BAN Guobang,XU Yutao.The first five-terminal flexible DC power distribution demonstration project in China entered trial operation[J].Power Big Data,2018,21(9):94." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GZDJ201809016&amp;v=MTIyMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KSWpmUFpMRzRIOW5NcG85RVlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         班国邦,徐玉韬.国内首个五端柔性直流配电示范工程进入试运行[J].电力大数据,2018,21(9):94.BAN Guobang,XU Yutao.The first five-terminal flexible DC power distribution demonstration project in China entered trial operation[J].Power Big Data,2018,21(9):94.
                                    </a>
                                </li>
                                <li id="345">


                                    <a id="bibliography_14" title=" 周京华,吴杰伟,陈亚爱,等.张北阿里云数据中心柔性直流输配电系统[J].电气应用,2019,38(1):54-58.ZHOU Jinghua,WU Jiewei,CHEN Yaai,et al.Zhangbei Ali cloud data center flexible DC transmission and distribution system[J].Electrotechnical Application,2019,38(1):54-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DGJZ201901012&amp;v=MDkwMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJU3JCZExHNEg5ak1ybzlFWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         周京华,吴杰伟,陈亚爱,等.张北阿里云数据中心柔性直流输配电系统[J].电气应用,2019,38(1):54-58.ZHOU Jinghua,WU Jiewei,CHEN Yaai,et al.Zhangbei Ali cloud data center flexible DC transmission and distribution system[J].Electrotechnical Application,2019,38(1):54-58.
                                    </a>
                                </li>
                                <li id="347">


                                    <a id="bibliography_15" title=" 王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.Study on voltage level sequence of DC distribution network[J].Automation of Electric Power Systems,2015,39(9):19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MTMzMTZWTC9KSVNIVGVyRzRIOVRNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.Study on voltage level sequence of DC distribution network[J].Automation of Electric Power Systems,2015,39(9):19-25.
                                    </a>
                                </li>
                                <li id="349">


                                    <a id="bibliography_16" title=" 刘子文,苗世洪,范志华,等.基于自适应下垂特性的孤立直流微电网功率精确分配与电压无偏差控制策略[J].电工技术学报,2019,34(4):795-806.LIU Ziwen,MIAO Shihong,FAN Zhihua,et al.Accurate power allocation and zero steady-state error voltage control of the islanding DC microgird based on adaptive droop characteristics[J].Transactions of China Electrotechnical Society,2019,34(4):795-806." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201904018&amp;v=MDQ5Njl1WnRGeUhuVkwvSklTckJmYkc0SDlqTXE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘子文,苗世洪,范志华,等.基于自适应下垂特性的孤立直流微电网功率精确分配与电压无偏差控制策略[J].电工技术学报,2019,34(4):795-806.LIU Ziwen,MIAO Shihong,FAN Zhihua,et al.Accurate power allocation and zero steady-state error voltage control of the islanding DC microgird based on adaptive droop characteristics[J].Transactions of China Electrotechnical Society,2019,34(4):795-806.
                                    </a>
                                </li>
                                <li id="351">


                                    <a id="bibliography_17" title=" 李巍巍,陈俊,陈名,等.多端柔性直流配电网RT-LAB实时仿真研究[J].广东电力,2015,28(10):78-82.LI Weiwei,CHEN Jun,CHEN Ming,et al.RT-LAB real-time simulation research for multi-terminal VSC-DC power distribution network[J].Guangdong Electric Power,2015,28(10):78-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201510017&amp;v=MDEwNTZxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJaW5QWXJHNEg5VE5yNDlFWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李巍巍,陈俊,陈名,等.多端柔性直流配电网RT-LAB实时仿真研究[J].广东电力,2015,28(10):78-82.LI Weiwei,CHEN Jun,CHEN Ming,et al.RT-LAB real-time simulation research for multi-terminal VSC-DC power distribution network[J].Guangdong Electric Power,2015,28(10):78-82.
                                    </a>
                                </li>
                                <li id="353">


                                    <a id="bibliography_18" title=" 王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308015&amp;v=MzA5MDRlckc0SDlMTXA0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88.
                                    </a>
                                </li>
                                <li id="355">


                                    <a id="bibliography_19" title=" RAHBAR K,CHAI C C,ZHANG R.Energy cooperation optimization in microgrids with renewable energy integration[J].IEEE Transactions on Smart Grid,2018,9(2):1482-1493." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy cooperation optimization in microgrids with renewable energy integration">
                                        <b>[19]</b>
                                         RAHBAR K,CHAI C C,ZHANG R.Energy cooperation optimization in microgrids with renewable energy integration[J].IEEE Transactions on Smart Grid,2018,9(2):1482-1493.
                                    </a>
                                </li>
                                <li id="357">


                                    <a id="bibliography_20" title=" FENG J,ZENG B,ZHAO D,et al.Evaluating demand response impacts on capacity credit of renewable distributed generation in smart distribution systems[J].IEEE Access,2018,6:14307-14317." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluating demand response impacts on capacity credit of renewable distributed generation in smart distribution systems">
                                        <b>[20]</b>
                                         FENG J,ZENG B,ZHAO D,et al.Evaluating demand response impacts on capacity credit of renewable distributed generation in smart distribution systems[J].IEEE Access,2018,6:14307-14317.
                                    </a>
                                </li>
                                <li id="359">


                                    <a id="bibliography_21" title=" HAMMERSTROM D J.AC versus DC distribution systems—did we get it right?[C]// IEEE Power Engineering Society General Meeting,June 24-28,2007,Tampa,USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=AC versus DC distribution systems:did we get it right">
                                        <b>[21]</b>
                                         HAMMERSTROM D J.AC versus DC distribution systems—did we get it right?[C]// IEEE Power Engineering Society General Meeting,June 24-28,2007,Tampa,USA:1-5.
                                    </a>
                                </li>
                                <li id="361">


                                    <a id="bibliography_22" title=" SANNINO A,POSTIGLIONE G,BOLLEN M H J.Feasibility of a DC network for commercial facilities[J].IEEE Transactions on Industry and Applications,2003,39(5):1499-1508." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Feasibility of a DC network for commercial facilities">
                                        <b>[22]</b>
                                         SANNINO A,POSTIGLIONE G,BOLLEN M H J.Feasibility of a DC network for commercial facilities[J].IEEE Transactions on Industry and Applications,2003,39(5):1499-1508.
                                    </a>
                                </li>
                                <li id="363">


                                    <a id="bibliography_23" title=" DU C,BOLLEN M H J,AGNEHOLM E,et al.A new control strategy of a VSC-HVDC system for high-quality supply of industrial plants[J].IEEE Transactions on Power Delivery,2007,22(4):2386-2394." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new control strategy of a VSC-HVDC system for high-quality supply of industrial plants">
                                        <b>[23]</b>
                                         DU C,BOLLEN M H J,AGNEHOLM E,et al.A new control strategy of a VSC-HVDC system for high-quality supply of industrial plants[J].IEEE Transactions on Power Delivery,2007,22(4):2386-2394.
                                    </a>
                                </li>
                                <li id="365">


                                    <a id="bibliography_24" title=" NEYSHABOURI Y,IMAN-EINI H.A new fault-tolerant strategy for a cascaded H-bridge based STATCOM[J].IEEE Transactions on Industrial Electronics,2018,65(8):6436-6445." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new fault-tolerant strategy for a cascaded H-bridge based STATCOM">
                                        <b>[24]</b>
                                         NEYSHABOURI Y,IMAN-EINI H.A new fault-tolerant strategy for a cascaded H-bridge based STATCOM[J].IEEE Transactions on Industrial Electronics,2018,65(8):6436-6445.
                                    </a>
                                </li>
                                <li id="367">


                                    <a id="bibliography_25" title=" ZHANG W,LIANG H,BIN Z,et al.Review of DC technology in future smart distribution grid[C]// IEEE PES Innovative Smart Grid Technologies,May 21-24,2012,Tianjin,China:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Review of DC technology in future smart distribution grid">
                                        <b>[25]</b>
                                         ZHANG W,LIANG H,BIN Z,et al.Review of DC technology in future smart distribution grid[C]// IEEE PES Innovative Smart Grid Technologies,May 21-24,2012,Tianjin,China:1-4.
                                    </a>
                                </li>
                                <li id="369">


                                    <a id="bibliography_26" title=" MOHAMED A R I.Analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes[J].IEEE Transactions on Power Electronics,2018,33(11):9902-9922." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes">
                                        <b>[26]</b>
                                         MOHAMED A R I.Analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes[J].IEEE Transactions on Power Electronics,2018,33(11):9902-9922.
                                    </a>
                                </li>
                                <li id="371">


                                    <a id="bibliography_27" title=" 段青,盛万兴,李振,等.电能路由器接入电力电子化配电网稳定性初步分析[J].电网技术,2019,43(1):255-263.DUAN Qing,SHENG Wanxing,LI Zhen,et al.Stability analysis of power routers connected to power electronic distribution grid[J].Power System Technology,2019,43(1):255-263." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201901028&amp;v=MTEzNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklUckJmYkc0SDlqTXJvOUhiSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         段青,盛万兴,李振,等.电能路由器接入电力电子化配电网稳定性初步分析[J].电网技术,2019,43(1):255-263.DUAN Qing,SHENG Wanxing,LI Zhen,et al.Stability analysis of power routers connected to power electronic distribution grid[J].Power System Technology,2019,43(1):255-263.
                                    </a>
                                </li>
                                <li id="373">


                                    <a id="bibliography_28" title=" 张祖平.直流配电技术的发展前景[J].供用电,2014,31(7):16-19.ZHANG Zuping.Development prospect of DC distribution technology[J].Distribution &amp;amp; Utilization,2014,31(7):16-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201407008&amp;v=Mjc2MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJalRQWjdHNEg5WE1xSTlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         张祖平.直流配电技术的发展前景[J].供用电,2014,31(7):16-19.ZHANG Zuping.Development prospect of DC distribution technology[J].Distribution &amp;amp; Utilization,2014,31(7):16-19.
                                    </a>
                                </li>
                                <li id="375">


                                    <a id="bibliography_29" title=" 余潇潇,张璞,张凯.柔性直流背靠背装置在北京配电网中的应用[J].电力建设,2016,37(5):132-137.YU Xiaoxiao,ZHANG Pu,ZHANG Kai.Application of VSC-HVDC back-to-back device in Beijing distribution network[J].Electric Power Construction,2016,37(5):132-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201605019&amp;v=MTI1NDZHNEg5Zk1xbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJU0hCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         余潇潇,张璞,张凯.柔性直流背靠背装置在北京配电网中的应用[J].电力建设,2016,37(5):132-137.YU Xiaoxiao,ZHANG Pu,ZHANG Kai.Application of VSC-HVDC back-to-back device in Beijing distribution network[J].Electric Power Construction,2016,37(5):132-137.
                                    </a>
                                </li>
                                <li id="377">


                                    <a id="bibliography_30" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MjM5MTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklTSFRlckc0SDlQTXA0OUhaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="379">


                                    <a id="bibliography_31" >
                                        <b>[31]</b>
                                     闫志强.全国首个智能柔性直流配电网示范工程在杭州投运[EB/OL].[2018-09-04].http://www.sgcc.com.cn/html/sgcc_main/col2017051135/column_2017051135_1.shtml.YAN Zhiqiang.The first intelligent flexible DC distribution network demonstration project was put into operation in Hangzhou,China[EB/OL].[2018-09-04].http://www.sgcc.com.cn/html/sgcc_main/col2017051135/column_20170 51135_1.shtml.</a>
                                </li>
                                <li id="381">


                                    <a id="bibliography_32" title=" 李可.直流配电网拓扑结构与可靠性研究[D].北京:华北电力大学,2014.LI Ke.Study on topology and reliability in DC distribution network[D].Beijing:North China Electric Power University,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014364815.nh&amp;v=MDQ1MDl0bk5xcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pWRjI2R3JDK0c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         李可.直流配电网拓扑结构与可靠性研究[D].北京:华北电力大学,2014.LI Ke.Study on topology and reliability in DC distribution network[D].Beijing:North China Electric Power University,2014.
                                    </a>
                                </li>
                                <li id="383">


                                    <a id="bibliography_33" title=" 张勇军.高压直流输电原理与应用[M].北京:清华大学出版社,2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302300908001&amp;v=MDA2OThiS0oxNFZYRnF6R2JDNEhOTE1yNFpGYk9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlubVU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         张勇军.高压直流输电原理与应用[M].北京:清华大学出版社,2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press,2012.
                                    </a>
                                </li>
                                <li id="385">


                                    <a id="bibliography_34" title=" 王伟.交直流配电网网架优化规划及典型应用场景研究[D].北京:北京交通大学,2018.WANG Wei.Research on optimal planning and typical application of AC/DC distribution network[D].Beijing:Beijing Jiaotong University,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018131069.nh&amp;v=MDYyMzBadEZ5SG5WTC9KVkYyNkZySzdIOUhLcHBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         王伟.交直流配电网网架优化规划及典型应用场景研究[D].北京:北京交通大学,2018.WANG Wei.Research on optimal planning and typical application of AC/DC distribution network[D].Beijing:Beijing Jiaotong University,2018.
                                    </a>
                                </li>
                                <li id="387">


                                    <a id="bibliography_35" title=" 刘国伟,赵宇明,袁志昌,等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术,2016,10(4):1-7.LIU Guowei,ZHAO Yuming,YUAN Zhichang,et al.Study on demonstration project technical scheme of VSC-DC distribution system in Shenzhen[J].Southern Power System Technology,2016,10(4):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201604001&amp;v=MDk3NTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pLeXZQZWJHNEg5Zk1xNDlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         刘国伟,赵宇明,袁志昌,等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术,2016,10(4):1-7.LIU Guowei,ZHAO Yuming,YUAN Zhichang,et al.Study on demonstration project technical scheme of VSC-DC distribution system in Shenzhen[J].Southern Power System Technology,2016,10(4):1-7.
                                    </a>
                                </li>
                                <li id="389">


                                    <a id="bibliography_36" title=" 智慧湾区!珠海国家“互联网+”智慧能源示范项目通过验收[J].南方能源建设,2019,6(1):119.Smart bay area! Zhuhai National “Internet+” Smart Energy Demonstration Project passed the acceptance test[J].Southern Energy Construction,2019,6(1):119." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NYNF201901022&amp;v=MTM1MTFNcm85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KS3pURmFMRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         智慧湾区!珠海国家“互联网+”智慧能源示范项目通过验收[J].南方能源建设,2019,6(1):119.Smart bay area! Zhuhai National “Internet+” Smart Energy Demonstration Project passed the acceptance test[J].Southern Energy Construction,2019,6(1):119.
                                    </a>
                                </li>
                                <li id="391">


                                    <a id="bibliography_37" title=" XIAO L,LIN L,LIU Y.Discussion on the architecture and operation mode of future power grid[J].Energies,2011,4:1025-1035." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Discussions on the Architecture and Operation Mode of Future Power Grids">
                                        <b>[37]</b>
                                         XIAO L,LIN L,LIU Y.Discussion on the architecture and operation mode of future power grid[J].Energies,2011,4:1025-1035.
                                    </a>
                                </li>
                                <li id="393">


                                    <a id="bibliography_38" title=" 孙鹏飞,贺春光,邵华,等.直流配电网研究现状与发展[J].电力自动化设备,2016,36(6):64-73.SUN Pengfei,HE Chunguang,SHAO Hua,et al.Research status and development of DC distribution network[J].Electric Power Automation Equipment,2016,36(6):64-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201606010&amp;v=MTM3NzlHRnJDVVI3cWZadVp0RnlIblZML0pJU0hSZmJHNEg5Zk1xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         孙鹏飞,贺春光,邵华,等.直流配电网研究现状与发展[J].电力自动化设备,2016,36(6):64-73.SUN Pengfei,HE Chunguang,SHAO Hua,et al.Research status and development of DC distribution network[J].Electric Power Automation Equipment,2016,36(6):64-73.
                                    </a>
                                </li>
                                <li id="395">


                                    <a id="bibliography_39" title=" SEO G S,BAEK J,CHOI K,et al.Modeling and analysis of DC distribution systems[C]// IEEE International Conference on Power Electronics-ECCE Asia,May 30-June 3,2011,Jeju,South Korea:223-227." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and analysis of DC distribution systems">
                                        <b>[39]</b>
                                         SEO G S,BAEK J,CHOI K,et al.Modeling and analysis of DC distribution systems[C]// IEEE International Conference on Power Electronics-ECCE Asia,May 30-June 3,2011,Jeju,South Korea:223-227.
                                    </a>
                                </li>
                                <li id="397">


                                    <a id="bibliography_40" >
                                        <b>[40]</b>
                                     张帆,赵成勇,贾萌萌.PSCAD下低压直流配电网的仿真研究[C]//直流输电与电力电子专委会学术年会,2012年8月21—24日,北京:1153-1160.ZHANG Fan,ZHAO Chengyong,JIA Mengmeng.Simulation study of low voltage DC distribution network under PSCAD[C]// Academic Conference of Direct Current Transmission and Power Electronics Committee,August 21-24,2012,Beijing,China:1153-1160.</a>
                                </li>
                                <li id="399">


                                    <a id="bibliography_41" title=" 栾会,王丹,毛承雄,等.直流配电系统的运行与控制[J].水电能源科学,2012,30(9):161-164.LUAN Hui,WANG Dan,MAO Chengxiong,et al.Operation and control of DC distribution system[J].Water Resources and Power,2012,30(9):161-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDNY201209047&amp;v=Mjc3NzlKTmluRmQ3RzRIOVBNcG85Qlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         栾会,王丹,毛承雄,等.直流配电系统的运行与控制[J].水电能源科学,2012,30(9):161-164.LUAN Hui,WANG Dan,MAO Chengxiong,et al.Operation and control of DC distribution system[J].Water Resources and Power,2012,30(9):161-164.
                                    </a>
                                </li>
                                <li id="401">


                                    <a id="bibliography_42" title=" 张美琪.兼容分布式电源的直流配电系统的分析研究[D].北京:北京交通大学,2014.ZHANG Meiqi.Analysis and research of DC distribution system compatible with distributed generation[D].Beijing:Beijing Jiaotong University,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014369467.nh&amp;v=MDU5OTJGeUhuVkwvSlZGMjZHckMrRjlYS3FKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         张美琪.兼容分布式电源的直流配电系统的分析研究[D].北京:北京交通大学,2014.ZHANG Meiqi.Analysis and research of DC distribution system compatible with distributed generation[D].Beijing:Beijing Jiaotong University,2014.
                                    </a>
                                </li>
                                <li id="403">


                                    <a id="bibliography_43" title=" LESNICAR A,MARQUARDT R.An innovative modular multilevel converter topology suitable for a wide power range[C]// IEEE Power Technology Conference Proceedings,June 23-26,2003,Bologna,Italy:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An innovative modular multilevel convertertopology suitable for a wide power range">
                                        <b>[43]</b>
                                         LESNICAR A,MARQUARDT R.An innovative modular multilevel converter topology suitable for a wide power range[C]// IEEE Power Technology Conference Proceedings,June 23-26,2003,Bologna,Italy:1-6.
                                    </a>
                                </li>
                                <li id="405">


                                    <a id="bibliography_44" title=" DEBNATH S,QIN J,BAHRANI B,et al.Operation,control,and applications of the modular multilevel converter:a review[J].IEEE Transactions on Power Electronics,2015,30(1):37-53." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation,Control,and Applicationsof the Modular Multilevel Converter:A Review">
                                        <b>[44]</b>
                                         DEBNATH S,QIN J,BAHRANI B,et al.Operation,control,and applications of the modular multilevel converter:a review[J].IEEE Transactions on Power Electronics,2015,30(1):37-53.
                                    </a>
                                </li>
                                <li id="407">


                                    <a id="bibliography_45" title=" 徐政.柔性直流输电系统[M].北京:机械工业出版社,2013.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111401858000&amp;v=Mjk4NDFPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm1VN2JLSjE0VlhGcXpHYks1SDlYTXJvZEFi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         徐政.柔性直流输电系统[M].北京:机械工业出版社,2013.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2013.
                                    </a>
                                </li>
                                <li id="409">


                                    <a id="bibliography_46" title=" CHAI R Z,ZHANG B H,HAO Z G,et al.Control strategies of MMC-HVDC connected to passive networks[C]// 2013 IEEE International Technical Conference of IEEE Region 10 (TENCON 2013),October 22-25,2013,Xi&#39;an,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control strategies of MMC-HVDC connected to passive networks">
                                        <b>[46]</b>
                                         CHAI R Z,ZHANG B H,HAO Z G,et al.Control strategies of MMC-HVDC connected to passive networks[C]// 2013 IEEE International Technical Conference of IEEE Region 10 (TENCON 2013),October 22-25,2013,Xi&#39;an,China.
                                    </a>
                                </li>
                                <li id="411">


                                    <a id="bibliography_47" title=" LIU Z W,MIAO S H,FAN Z H,et al.Analysis of the performance characteristics and arm current control for modular multilevel converter with asymmetric arm parameters[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,110:258-270." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of the performance characteristics and arm current control for modular multilevel converter with asymmetric arm parameters">
                                        <b>[47]</b>
                                         LIU Z W,MIAO S H,FAN Z H,et al.Analysis of the performance characteristics and arm current control for modular multilevel converter with asymmetric arm parameters[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,110:258-270.
                                    </a>
                                </li>
                                <li id="413">


                                    <a id="bibliography_48" title=" 赵彪,宋强,刘文华,等.用于柔性直流配电的高频链直流固态变压器[J].中国电机工程学报,2014,34(25):4295-4303.ZHAO Biao,SONG Qiang,LIU Wenhua,et al.High-frequency-link DC solid state transformers for flexible DC distribution[J].Proceedings of the CSEE,2014,34(25):4295-4303." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425012&amp;v=MDkwODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSlB5clBiYkc0SDlYT3FvOUVab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         赵彪,宋强,刘文华,等.用于柔性直流配电的高频链直流固态变压器[J].中国电机工程学报,2014,34(25):4295-4303.ZHAO Biao,SONG Qiang,LIU Wenhua,et al.High-frequency-link DC solid state transformers for flexible DC distribution[J].Proceedings of the CSEE,2014,34(25):4295-4303.
                                    </a>
                                </li>
                                <li id="415">


                                    <a id="bibliography_49" title=" 李建国,赵彪,宋强,等.直流配电网中高频链直流变压器的电压平衡控制策略研究[J].中国电机工程学报,2016,36(2):327-334.LI Jianguo,ZHAO Biao,SONG Qiang,et al.DC voltage balance control strategy of high frequency link of DC transformer in DC distribution system[J].Proceedings of the CSEE,2016,36(2):327-334." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602002&amp;v=MjU1MDhIOWZNclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         李建国,赵彪,宋强,等.直流配电网中高频链直流变压器的电压平衡控制策略研究[J].中国电机工程学报,2016,36(2):327-334.LI Jianguo,ZHAO Biao,SONG Qiang,et al.DC voltage balance control strategy of high frequency link of DC transformer in DC distribution system[J].Proceedings of the CSEE,2016,36(2):327-334.
                                    </a>
                                </li>
                                <li id="417">


                                    <a id="bibliography_50" title=" 杨晨,谢少军,毛玲,等.基于双管Buck-Boost变换器的直流微电网光伏接口控制分析[J].电力系统自动化,2012,36(13):45-50.YANG Chen,XIE Shaojun,MAO Ling,et al.Analysis on control strategy of two-switch Buck-Boost converter for photovoltaic interface in DC microgrid[J].Automation of Electric Power Systems,2012,36(13):45-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201213009&amp;v=MDcxMjRSN3FmWnVadEZ5SG5WTC9KSVNIVGVyRzRIOVBOckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[50]</b>
                                         杨晨,谢少军,毛玲,等.基于双管Buck-Boost变换器的直流微电网光伏接口控制分析[J].电力系统自动化,2012,36(13):45-50.YANG Chen,XIE Shaojun,MAO Ling,et al.Analysis on control strategy of two-switch Buck-Boost converter for photovoltaic interface in DC microgrid[J].Automation of Electric Power Systems,2012,36(13):45-50.
                                    </a>
                                </li>
                                <li id="419">


                                    <a id="bibliography_51" title=" SONG W W,CHEN Y F,ZHANG Y J,et al.Bidirectional Boost converter for high-power transmission between energy storage battery and DC microgrid[J].Electronics Letters,2019,55(7):402-404." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bidirectional Boost converter for high-power transmission between energy storage battery and DC microgrid">
                                        <b>[51]</b>
                                         SONG W W,CHEN Y F,ZHANG Y J,et al.Bidirectional Boost converter for high-power transmission between energy storage battery and DC microgrid[J].Electronics Letters,2019,55(7):402-404.
                                    </a>
                                </li>
                                <li id="421">


                                    <a id="bibliography_52" title=" SONG W W,CHEN Y F,WEN A,et al.Detection and switching control scheme of unintentional islanding for ‘hand-in-hand&#39; DC distribution network[J].IET Generation,Transmission &amp;amp; Distribution,2019,13(8):1414-1422." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection and switching control scheme of unintentional islanding for &amp;#39;&amp;#39;hand-in-hand&amp;#39;&amp;#39; DC distribution network">
                                        <b>[52]</b>
                                         SONG W W,CHEN Y F,WEN A,et al.Detection and switching control scheme of unintentional islanding for ‘hand-in-hand&#39; DC distribution network[J].IET Generation,Transmission &amp;amp; Distribution,2019,13(8):1414-1422.
                                    </a>
                                </li>
                                <li id="423">


                                    <a id="bibliography_53" title=" 康忠健,陈醒,崔朝丽,等.基于ESO与终端滑模控制的直流配电网母线电压控制[J].中国电机工程学报,2017,38(11):3235-3243.KANG Zhongjian,CHEN Xing,CUI Zhaoli,et al.Bus voltage control method of DC distribution network based on ESO and terminal sliding mode control[J].Proceedings of the CSEE,2017,38(11):3235-3243." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201811011&amp;v=MTEwMzgvSlB5clBiYkc0SDluTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[53]</b>
                                         康忠健,陈醒,崔朝丽,等.基于ESO与终端滑模控制的直流配电网母线电压控制[J].中国电机工程学报,2017,38(11):3235-3243.KANG Zhongjian,CHEN Xing,CUI Zhaoli,et al.Bus voltage control method of DC distribution network based on ESO and terminal sliding mode control[J].Proceedings of the CSEE,2017,38(11):3235-3243.
                                    </a>
                                </li>
                                <li id="425">


                                    <a id="bibliography_54" title=" 张宏俊,吴越文,陈卓,等.交直流配电网接纳分布式电源的实时仿真研究[J].电力系统保护与控制,2016,44(15):79-85.ZHANG Hongjun,WU Yuewen,CHEN Zhuo,et al.Real-time simulation of AC and DC distribution network to receive distributed generations[J].Power System Protection and Control,2016,44(15):79-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201615012&amp;v=MTI0NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KTHluYWViRzRIOWZOcW85RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[54]</b>
                                         张宏俊,吴越文,陈卓,等.交直流配电网接纳分布式电源的实时仿真研究[J].电力系统保护与控制,2016,44(15):79-85.ZHANG Hongjun,WU Yuewen,CHEN Zhuo,et al.Real-time simulation of AC and DC distribution network to receive distributed generations[J].Power System Protection and Control,2016,44(15):79-85.
                                    </a>
                                </li>
                                <li id="427">


                                    <a id="bibliography_55" title=" CHEN Q,WANG K Y,FU Y,et al.A decentralized optimal operation of AC/DC hybrid distribution grids[J].IEEE Transactions on Smart Grid,2018,9(6):6095-6105." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A decentralized optimal operation of AC/DC hybrid distribution grids">
                                        <b>[55]</b>
                                         CHEN Q,WANG K Y,FU Y,et al.A decentralized optimal operation of AC/DC hybrid distribution grids[J].IEEE Transactions on Smart Grid,2018,9(6):6095-6105.
                                    </a>
                                </li>
                                <li id="429">


                                    <a id="bibliography_56" title=" NEJABATKHAH F,LI Y W.Overview of power management strategies of hybrid AC/DC microgrid[J].IEEE Transactions on Power Electronics,2014,30(12):7072-7089." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overview of Power Management Strategies of Hybrid AC/DC Microgrid">
                                        <b>[56]</b>
                                         NEJABATKHAH F,LI Y W.Overview of power management strategies of hybrid AC/DC microgrid[J].IEEE Transactions on Power Electronics,2014,30(12):7072-7089.
                                    </a>
                                </li>
                                <li id="431">


                                    <a id="bibliography_57" title=" 董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MTM2MDNVUjdxZlp1WnRGeUhuVkwvSklTSFRlckc0SDlYTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11.
                                    </a>
                                </li>
                                <li id="433">


                                    <a id="bibliography_58" title=" 孙宏斌,郭庆来,潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化,2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDY4OTVuVkwvSklTSFRlckc0SDlUTnBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                         孙宏斌,郭庆来,潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化,2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8.
                                    </a>
                                </li>
                                <li id="435">


                                    <a id="bibliography_59" title=" BIFARETTI S,ZANCHETTA P,WATSON A,et al.Advanced power electronic conversion and control system for universal and flexible power management[J].IEEE Transactions on Smart Grid,2011,2(2):231-243." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced Power Electronic Conversion and Control System for Universal and Flexible Power Management">
                                        <b>[59]</b>
                                         BIFARETTI S,ZANCHETTA P,WATSON A,et al.Advanced power electronic conversion and control system for universal and flexible power management[J].IEEE Transactions on Smart Grid,2011,2(2):231-243.
                                    </a>
                                </li>
                                <li id="437">


                                    <a id="bibliography_60" title=" 艾欣,荣经国,吕正,等.一种新型的能量路由器结构及其控制策略的研究[J].电网技术,2019,43(4):1202-1210.AI Xin,RONG Jingguo,L&#220; Zheng,et al.Research on structure and control strategy of a novel energy router[J].Power System Technology,2019,43(4):1202-1210." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201904012&amp;v=MTQ0MDNCZmJHNEg5ak1xNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[60]</b>
                                         艾欣,荣经国,吕正,等.一种新型的能量路由器结构及其控制策略的研究[J].电网技术,2019,43(4):1202-1210.AI Xin,RONG Jingguo,L&#220; Zheng,et al.Research on structure and control strategy of a novel energy router[J].Power System Technology,2019,43(4):1202-1210.
                                    </a>
                                </li>
                                <li id="439">


                                    <a id="bibliography_61" title=" CROW M L,MCMILLIN B,WANG W,et al.Intelligent energy management of the FREEDM system[C]// IEEE Power Engineering Society General Meeting,July 25-29,2010,Providence,USA:25-29." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Intelligent energy management of the FREEDM system">
                                        <b>[61]</b>
                                         CROW M L,MCMILLIN B,WANG W,et al.Intelligent energy management of the FREEDM system[C]// IEEE Power Engineering Society General Meeting,July 25-29,2010,Providence,USA:25-29.
                                    </a>
                                </li>
                                <li id="441">


                                    <a id="bibliography_62" title=" 盛万兴,段青,孟晓丽,等.电力电子化进程下的交直流无缝混合灵活配电系统研究[J].中国电机工程学报,2017,37(7):1877-1889.SHENG Wanxing,DUAN Qing,MENG Xiaoli,et al.Research on the AC&amp;amp;DC seamless-hybrid fluent power distribution system following the power electronics evolution[J].Proceedings of the CSEE,2017,37(7):1877-1889." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201707001&amp;v=MTQ4NjNVUjdxZlp1WnRGeUhuVkwvSlB5clBiYkc0SDliTXFJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         盛万兴,段青,孟晓丽,等.电力电子化进程下的交直流无缝混合灵活配电系统研究[J].中国电机工程学报,2017,37(7):1877-1889.SHENG Wanxing,DUAN Qing,MENG Xiaoli,et al.Research on the AC&amp;amp;DC seamless-hybrid fluent power distribution system following the power electronics evolution[J].Proceedings of the CSEE,2017,37(7):1877-1889.
                                    </a>
                                </li>
                                <li id="443">


                                    <a id="bibliography_63" title=" 查亚兵,张涛,黄卓,等.能源互联网关键技术分析[J].中国科学:信息科学,2014,44(6):702-713.ZHA Yabing,ZHANG Tao,HUANG Zhuo,et al.Analysis of energy internet key technologies[J].Science China:Information Science,2014,44(6):702-713." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201406004&amp;v=MDU1MTN5SG5WTC9KTlRmQWRyRzRIOVhNcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[63]</b>
                                         查亚兵,张涛,黄卓,等.能源互联网关键技术分析[J].中国科学:信息科学,2014,44(6):702-713.ZHA Yabing,ZHANG Tao,HUANG Zhuo,et al.Analysis of energy internet key technologies[J].Science China:Information Science,2014,44(6):702-713.
                                    </a>
                                </li>
                                <li id="445">


                                    <a id="bibliography_64" >
                                        <b>[64]</b>
                                     倪旻.泛在电力物联网:为全产业链培育发展新动能[EB/OL].[2019-03-05].http://211.160.252.154/content/201903/15/con_21202.html.NI Min.Ubiquitous power internet of things:fostering new kinetic energy for the entire industry chain[EB/OL].[2019-03-05].http://211.160.252.154/content/201903/15/con_21202.html.</a>
                                </li>
                                <li id="447">


                                    <a id="bibliography_65" title=" GERBER D L,VOSSOS V,FENG W,et al.A simulation-based efficiency comparison of AC and DC power distribution networks in commercial buildings[J].Applied Energy,2018,210:1167-1187." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES31364E34A4E589670D1879C02A4AAFA4&amp;v=MjE5OThmSTJveEJGZTk2Q1hRd3lSRVRuajUxVDNhUnJCQkVmY1BsTTh1YkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTR3S2s9TmlmT2ZiQzVIZA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[65]</b>
                                         GERBER D L,VOSSOS V,FENG W,et al.A simulation-based efficiency comparison of AC and DC power distribution networks in commercial buildings[J].Applied Energy,2018,210:1167-1187.
                                    </a>
                                </li>
                                <li id="449">


                                    <a id="bibliography_66" title=" 张永明,丁宝,傅卫东,等.基于直流配电与直流微网的电气节能研究[J].电工技术学报,2015,30(增刊1):389-397.ZHANG Yongming,DING Bao,FU Weidong,et al.Electrical energy conservation based on DC distribution and DC microgrid[J].Transactions of China Electrotechnical Society,2015,30(Supplement 1):389-397." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2015S1067&amp;v=MzE3MzF0RnlIblZML0pJU3JCZmJHNEg5U3ZybzlEWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[66]</b>
                                         张永明,丁宝,傅卫东,等.基于直流配电与直流微网的电气节能研究[J].电工技术学报,2015,30(增刊1):389-397.ZHANG Yongming,DING Bao,FU Weidong,et al.Electrical energy conservation based on DC distribution and DC microgrid[J].Transactions of China Electrotechnical Society,2015,30(Supplement 1):389-397.
                                    </a>
                                </li>
                                <li id="451">


                                    <a id="bibliography_67" title=" 李灿.面向5G的降低时延关键技术研究[D].北京:北京邮电大学,2018.LI Can.Research on the technology of latency reduction of 5G[D].Beijing:Beijing University of Posts and Telecommunications,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018125126.nh&amp;v=MzAwMTBET3FaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSlZGMjZGcks2Rzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[67]</b>
                                         李灿.面向5G的降低时延关键技术研究[D].北京:北京邮电大学,2018.LI Can.Research on the technology of latency reduction of 5G[D].Beijing:Beijing University of Posts and Telecommunications,2018.
                                    </a>
                                </li>
                                <li id="453">


                                    <a id="bibliography_68" title=" 马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):270-279.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):270-279." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710034&amp;v=MDkzNjRmYkc0SDliTnI0OUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[68]</b>
                                         马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):270-279.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):270-279.
                                    </a>
                                </li>
                                <li id="455">


                                    <a id="bibliography_69" title=" 戴志辉,葛红波,王增平.柔性直流配电网故障识别与隔离策略综述[J].华北电力大学学报(自然科学版),2017,44(4):19-28.DAI Zhihui,GE Hongbo,WANG Zengping.An overview on fault detection and isolation strategies of flexible DC distribution networks[J].Journal of North China Electric Power University (Natural Science Edition),2017,44(4):19-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201704004&amp;v=MjgwMDZxZlp1WnRGeUhuVkwvSkxTL1BZckc0SDliTXE0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[69]</b>
                                         戴志辉,葛红波,王增平.柔性直流配电网故障识别与隔离策略综述[J].华北电力大学学报(自然科学版),2017,44(4):19-28.DAI Zhihui,GE Hongbo,WANG Zengping.An overview on fault detection and isolation strategies of flexible DC distribution networks[J].Journal of North China Electric Power University (Natural Science Edition),2017,44(4):19-28.
                                    </a>
                                </li>
                                <li id="457">


                                    <a id="bibliography_70" title=" WU Y F,RONG M Z,WU Y,et al.Investigation of DC hybrid circuit breaker based on high-speed switch and arc generator[J].Review of Scientific Instruments,2015,86(2):860." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigation of DC hybrid circuit breaker based on high-speed switch and arc generator">
                                        <b>[70]</b>
                                         WU Y F,RONG M Z,WU Y,et al.Investigation of DC hybrid circuit breaker based on high-speed switch and arc generator[J].Review of Scientific Instruments,2015,86(2):860.
                                    </a>
                                </li>
                                <li id="459">


                                    <a id="bibliography_71" title=" WU Y F,WU Y,RONG M Z,et al.Research on a novel two-stage direct current hybrid circuit breaker[J].Review of Scientific Instruments,2014,85(8):1333." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on a novel two-stage direct current hybrid circuit breaker">
                                        <b>[71]</b>
                                         WU Y F,WU Y,RONG M Z,et al.Research on a novel two-stage direct current hybrid circuit breaker[J].Review of Scientific Instruments,2014,85(8):1333.
                                    </a>
                                </li>
                                <li id="461">


                                    <a id="bibliography_72" title=" 张勇军,刘斯亮,江金群,等.低压智能配电网技术研究综述[J].广东电力,2019,32(1):1-12.ZHANG Yongjun,LIU Siliang,JIANG Jinqun,et al.Research review on low-voltage intelligent distribution network technology[J].Guangdong Electric Power,2019,32(1):1-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201901002&amp;v=MjE3NTR6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklpblBZckc0SDlqTXJvOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[72]</b>
                                         张勇军,刘斯亮,江金群,等.低压智能配电网技术研究综述[J].广东电力,2019,32(1):1-12.ZHANG Yongjun,LIU Siliang,JIANG Jinqun,et al.Research review on low-voltage intelligent distribution network technology[J].Guangdong Electric Power,2019,32(1):1-12.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-05 09:48</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),39-51 DOI:10.7500/AEPS20190529001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">直流配电系统的组网技术及其应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">张勇军</a>
                                <a href="javascript:;">刘子文</a>
                                <a href="javascript:;">宋伟伟</a>
                                <a href="javascript:;">陈光侵</a>
                                <a href="javascript:;">汤清权</a>
                                <a href="javascript:;">陈伯达</a>
                </h2>
                    <h2>

                    <span>智慧能源工程技术研究中心华南理工大学电力学院</span>
                    <span>河海大学能源与电气学院</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着能源清洁化转型以及智慧能源建设的推进,直流配电系统因便于接纳分布式清洁能源、功率易于控制等优点受到密切关注。对直流配电系统的组网技术及其应用技术的研究现状和发展趋势进行了综述,首先对直流配电系统的主要性能特点进行了总结,其次对直流配电系统中典型的拓扑结构和供电模式进行了全面的分析,进而研究了模块化多电平换流器、直流变压器和低压换流器接入直流配电系统时的控制方式,最后结合交直流混合配电网、直流能量路由器、能源互联网及泛在电力物联网等智慧能源应用场景与发展趋势的分析,总结和展望了柔性直流配电系统关键技术的主要研究方向。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%84%E7%BD%91%E6%8A%80%E6%9C%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">组网技术;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E6%85%A7%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智慧能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B3%9B%E5%9C%A8%E7%94%B5%E5%8A%9B%E7%89%A9%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">泛在电力物联网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张勇军（1973—），男，博士，教授，博士生导师，主要研究方向：电力系统无功优化、电力系统可靠性与规划、能源互联网等。E-mail:zhangjun@scut.edu.cn;
                                </span>
                                <span>
                                    *刘子文（1991—），男，通信作者，博士，讲师，主要研究方向：柔性直流输电系统运行特性分析与控制。E-mail:liuziwen@hhu.edu.cn;
                                </span>
                                <span>
                                    宋伟伟（1984—），女，博士研究生，主要研究方向：柔性直流输配电技术。E-mail:187320243@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51777077);</span>
                    </p>
            </div>
                    <h1><b>Networking Technology and Its Application of DC Distribution System</b></h1>
                    <h2>
                    <span>ZHANG Yongjun</span>
                    <span>LIU Ziwen</span>
                    <span>SONG Weiwei</span>
                    <span>CHEN Guangqin</span>
                    <span>TANG Qingquan</span>
                    <span>CHEN Boda</span>
            </h2>
                    <h2>
                    <span>Research Center of Smart Energy Technology, School of Electric Power, South China University of Technology</span>
                    <span>College of Energy and Electrical Engineering, Hohai University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the transformation of energy cleanliness and the construction of smart energy, the DC distribution system(DCS) has been paid close attention for its advantages of facilitating the reception of the distributed clean energy and easy control of power. This paper reviews the research status and development trends of the networking technology and application research of DCS. Firstly, the main performance features of the DCS are summarized. Secondly, a comprehensive analysis on the typical topologies and power supply patterns in the DCS is carried out, and the control modes of the modular multilevel converter(MMC), DC transformer and low-voltage converter are studied when these converters are connected to the DCS. Finally, combined with the analysis on the application scenarios and development trends of smart energy such as AC/DC hybrid distribution network, DC energy router, energy internet and ubiquitous power internet of things, the main research directions of the key technology of flexible DC power distribution technology are summarized and forecasted.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=networking%20technology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">networking technology;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ubiquitous%20power%20internet%20of%20things&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ubiquitous power internet of things;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51777077);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="146" name="146" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="147">随着城市用电负荷密度不断增大,城市电网面临着多重难题:一方面要扩大城市配电网容量以适应城市经济发展的需求,另一方面要接纳太阳能、风能等可再生清洁能源以减轻环境污染的压力<citation id="463" type="reference"><link href="319" rel="bibliography" /><link href="321" rel="bibliography" /><link href="323" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。在该背景下,直流配电系统(DC distribution system,DCS)是基于电压源换流器提供直流电力且具有先进能源管理系统的智能化配电系统,因其输送容量更大、供电质量更优、易于接纳分布式能源(distributed energy resource,DER)、可控性更高<citation id="464" type="reference"><link href="321" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>等优势而受到关注。与此同时,随着用能清洁化和智能化转型的推进,拥有自组织、自检查、自平衡、自优化等功能,满足安全、清洁和经济要求的智慧能源系统<citation id="465" type="reference"><link href="325" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,以及基于信息物理融合的能源互联网<citation id="466" type="reference"><link href="327" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>和泛在电力物联网(ubiquitous power internet of things,UPIoT)<citation id="467" type="reference"><link href="329" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>成为推进配电网发展的重要方向。鉴于DER接入DCS不仅可以减少换流环节,节约成本,更能充分发挥DER的价值和效益,因此依托柔性DCS,构建面向直流的能量路由器(又称为能源路由器)<citation id="468" type="reference"><link href="331" rel="bibliography" /><link href="333" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>、能源互联网及UPIoT等智慧能源应用场景的关键技术体系,将成为未来城市配电网发展的重要支撑。</p>
                </div>
                <div class="p1">
                    <p id="148">在此背景下,多个国家展开了DCS的探索。美国的研究机构较早开展了DCS的研究,探索了DCS的系统结构和供电形式<citation id="469" type="reference"><link href="335" rel="bibliography" /><link href="337" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。欧洲罗马尼亚等国家充分利用光伏、风力等新能源以及沼气等生物质能,提出了带有交替式电源的DCS结构<citation id="470" type="reference"><link href="339" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="149">中国目前已建成多个基于柔性直流互联的交直流混合主动配电网示范工程,对未来建设规模化直流配电智慧城市具有理论和实践指导意义。其中包括世界上第1个多端柔性直流工程——南澳多端柔性直流示范工程,成功将风电场并网,探索了柔性直流技术在提高城市供电电压水平、电网扩容和促进可再生能源消纳等方面的关键问题<citation id="471" type="reference"><link href="341" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。另外,国内首个中压五端柔性直流配电示范工程2019年在贵州正式投入试运行,建立了智慧能源一体的柔性交直流互联配电中心<citation id="472" type="reference"><link href="343" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。同时为积极探索智慧能源建设的新方向,中国已成功建成并投运了世界规模最大的多端交直流混合柔性配电网互联工程——珠海唐家湾多端柔性直流配电工程,以及交直流负荷并存的张北数据中心示范工程<citation id="473" type="reference"><link href="345" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,实现了供电区域互联互济及DER的友好接入。</p>
                </div>
                <div class="p1">
                    <p id="150">显然,DCS在面向DER、微网、储能、充电站桩、柔性负荷等方面具有先天的优势,非常匹配UPIoT技术的发展。UPIoT的定位在于配电网侧数据的采集、处理、决策,旨在促进清洁能源的消纳和建设智慧能源综合服务,打造一个枢纽型、平台型和共享型的平台,挖掘数据的价值。而DCS便于各种设备的接入与兼容,更能促进能量路由器技术的发展和应用,因此DCS可望成为未来智慧能源及UPIoT的一个重要组成部分——未来智慧城市配电网有望以DCS架构和信息物理系统为支撑,与物联网深度融合,实现城市配电网的高效运维和管理。</p>
                </div>
                <div class="p1">
                    <p id="151">目前对DCS的研究多集中在可靠性评估、经济性分析、电压控制策略和功率控制策略,以及仿真建模分析等方面<citation id="474" type="reference"><link href="347" rel="bibliography" /><link href="349" rel="bibliography" /><link href="351" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>,而对DCS不同拓扑结构、接入方式的优势特点和需要深入研究的问题的论述较少,对DCS在智慧能源发展背景下的技术发展方向的探讨也较少。本文首先对DCS的性能特点进行分析,其次对DCS的典型拓扑、供电模式和接入方式等组网技术进行综述,研究了模块化多电平换流器(modular multilevel converter,MMC)、直流变压器和低压换流器接入DCS时的控制方式,最后,结合DCS的技术应用与发展趋势分析,对相关领域的技术研究方向做出一些展望。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>1 DCS</b>的主要性能特点</h3>
                <div class="p1">
                    <p id="153">在配电领域,随着经济、社会的进步和发展,电力负荷增长迅速,使得传统交流配电系统面临巨大挑战,特别是在中国拥挤和蓬勃发展的城市,对配电系统的电源和供电线路走廊建设的制约越来越多<citation id="475" type="reference"><link href="353" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。然而,直流配电技术的应用有望大幅改善未来城市配电网的智慧程度,提高城市供电的安全可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>1.1 DCS</b>适合互动化接入</h4>
                <div class="p1">
                    <p id="155">可再生能源分布式并网成为未来配电网的重要特征<citation id="476" type="reference"><link href="355" rel="bibliography" /><link href="357" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。由于DER、储能设备、电动汽车充电站通常是以直流的方式工作,故在DCS中,DER及储能等并网接口与控制技术相对简单,DER产生的电能可以直接用于负载和存储,从而减少转换损耗<citation id="477" type="reference"><link href="359" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,使得DCS更加便于源网荷储的互动化接入。而在能源互联网中,柔性直流换流器更加适合构建能量路由器,从而成为多能互补系统中的枢纽。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>1.2 DCS</b>的供电电能质量</h4>
                <div class="p1">
                    <p id="157">电能质量是配电网用户最关注的问题之一。DCS通过调节直流电压并控制用户侧的交流电压和频率,可以很方便地保障高电能质量供给<citation id="478" type="reference"><link href="361" rel="bibliography" /><link href="363" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。定性来看,基于柔性直流技术的DCS在改善用户供电质量方面比交流配电网具有更大的优势。在面向智慧能源的DCS中,考虑到大量DER和各类型负荷的接入带来的复杂性,谐波含量有可能变大,在采用较低的直流电压供电时的电压降落也比较大,需要充分发挥DCS的调控功能,加强DCS电能质量控制方法的研究与应用。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>1.3 DCS</b>的供电可靠性</h4>
                <div class="p1">
                    <p id="159">传统交流配电系统一般采用三相四线制,而直流配电只有正负两极两根导线,线路的可靠性比相同电压等级的交流线路要高。对于低压DCS,还可以采用多母线冗余结构来保证更高的供电可靠性。同时,电力电子变换器的接入使得DCS内部故障不会波及外部系统。相较于交流配电网,DCS更便于储能装置的接入,从而提高其供电可靠性与故障穿越能力。当直流配电线路被停用时,柔性换流器还可作为静止同步补偿器(STATCOM),以补偿交流电网的功率因数和输电能力,从而提高系统的电压可控性和稳定性<citation id="479" type="reference"><link href="365" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。此外,城市配电网的安全可靠性还受短路电流水平制约,而柔性直流的接入对原交流系统的短路电流贡献很小<citation id="480" type="reference"><link href="367" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,这一特点对中国大城市的安全可靠供电来说至关重要。</p>
                </div>
                <div class="p1">
                    <p id="160">尽管如此,DCS仍然存在元件众多、固有可靠性低的问题,同时受到直流断路器和电力电子器件的技术限制和成本制约,DCS的可靠性仍然有很大的提升空间。根据珠海DCS项目的运行经验,系统可靠性暴露出3点问题:①对国产电力电子器件可靠性水平的评估不够到位;②直流变压器(电力电子变压器)的故障穿越能力不足;③直流断路器中的有源元件电容器容易导致直流母线电压偏移,引发不平衡保护和电压保护的误动作。需要加强直流断路器的结构与性能提升技术研究,以及相适应的直流保护参数整定方法,以提高DCS的可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>1.4 DCS</b>的稳定性</h4>
                <div class="p1">
                    <p id="162">随着大量DER和柔性电力电子设备的接入,DCS的稳定性问题也逐渐成为学术界和工业界的关注热点<citation id="481" type="reference"><link href="369" rel="bibliography" /><link href="371" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。特别是对于可以孤岛运行的直流微电网来说,其电源和负荷电力电子化带来的动态特性,改变了以同步发电机为主的传统电力系统的稳定性特征。目前,国内外已有相关学者通过DCS或微电网的小信号稳定性分析,利用阻抗匹配等系统稳定分析理论,对电力电子化配电系统中DER的并网动态特性进行了探究,但大部分研究仍然集中于单个并网逆变器或级联型逆变器。因此,需要深入开展电力电子化DCS的稳定性分析理论和方法的研究,并提出相应的稳定性提升策略,保障DCS的安全可靠运行。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>1.5</b> 低压<b>DCS</b>的安全性</h4>
                <div class="p1">
                    <p id="164">中国广泛采用220 V交流低压供电,超过了人体耐受的安全低压水平,人身触电造成伤亡事件屡屡发生,在城市暴雨后内涝引发的群众触电事故更是时有发生。全国每年触电死亡数千人,触目惊心,引起了广泛的关注。如果低压系统对多数家电采取±48 V直流安全电压供电,将在很大程度上降低人身触电事故发生的概率,这也将是直流配电技术在低压系统领域应用的主要优势。不过,由于电压等级较低,且DCS设备占地面积大,其能量密度和功率密度将受到影响,因此可以考虑采用±375 V和±48 V直流组合供电,其中,户级配电采用±375 V以提高能量密度(在珠海示范工程中验证了该电压等级的价值),非高功率用电设备级供电采用±48 V以减少非安全电压与人们接触的机会。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>1.6 DCS</b>的技术经济性</h4>
                <div class="p1">
                    <p id="166">在未来智慧能源的建设过程中,DCS技术的广泛应用必须要考虑其技术经济性指标。虽然DCS在适应DER灵活接入、为用户提供高效供电等方面存在较明显的技术优势,但由于直流断路器和换流环节的投资较大,且控制系统较为复杂,因此DCS还存在成本高的问题,这在各示范工程中都有所暴露。而另一方面,现有交流配电网中已存在大规模的存量资产,这些资产的充分合理利用也是DCS的技术经济所要考虑的问题之一<citation id="482" type="reference"><link href="373" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。但可以预见的是,随着DCS的广泛应用,上述投资将在一定程度上得以显著下降,结合用电设备整流器、适配器的弃用,从社会整体角度上降低用电成本也是值得预期的。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>2 DCS</b>拓扑结构和供电模式</h3>
                <div class="p1">
                    <p id="168">合理的拓扑结构是保证DCS友好接纳DER、提高供电质量的首要前提。本章分别针对DCS的拓扑结构和供电模式进行了总结和综述。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>2.1 DCS</b>拓扑结构</h4>
                <div class="p1">
                    <p id="170">DCS拓扑结构主要分为背靠背型、辐射型、两端供电型、三端互联型、环形及网状等结构<citation id="483" type="reference"><link href="375" rel="bibliography" /><link href="377" rel="bibliography" /><link href="379" rel="bibliography" /><link href="381" rel="bibliography" /><link href="383" rel="bibliography" /><link href="385" rel="bibliography" /><link href="387" rel="bibliography" /><link href="389" rel="bibliography" /><link href="391" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>,<a class="sup">31</a>,<a class="sup">32</a>,<a class="sup">33</a>,<a class="sup">34</a>,<a class="sup">35</a>,<a class="sup">36</a>,<a class="sup">37</a>]</sup></citation>,如附录A图A1(a)至(f)所示。一般地,可根据供电可靠性和经济性需求来采用不同拓扑结构对DCS进行设计和建设<citation id="484" type="reference"><link href="377" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>2.1.1</b> 背靠背拓扑结构</h4>
                <div class="p1">
                    <p id="172">该结构下,中压交流母线通过AC/DC换流器互联,中压直流母线侧根据实际情况可接入DER。背靠背DCS可在不改变原有交流配电网结构的基础上,通过柔性换流站潮流灵活控制,可提高供电质量及供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="173">背靠背拓扑结构起初应用于2个交流系统的异步互联,但随着城市负荷密度的增大、城市电网规划的不协调及清洁能源消纳等问题,该结构可应用于城市配电网区域互联较好地解决上述问题<citation id="485" type="reference"><link href="375" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。杭州建成的全国首个智能柔性DCS示范工程采用的就是三端背靠背拓扑结构<citation id="486" type="reference"><link href="379" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>2.1.2</b> 辐射型拓扑结构</h4>
                <div class="p1">
                    <p id="175">辐射型拓扑是DCS的一种基本结构,一次性投资小,继电保护整定相对简单<citation id="487" type="reference"><link href="381" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>,每个负载或储能设备只能通过单条线路向电源取得电能。张北柔性变电站及交直流配电网示范工程即采用的是辐射状直流配电拓扑结构<citation id="488" type="reference"><link href="345" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="176">该结构下,一旦中压直流母线或上一级电源发生故障,都将影响系统的正常供电。因此,该结构适用于供电范围不大、供电可靠性要求不高、直流负荷相对集中的场合<citation id="489" type="reference"><link href="381" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。由于辐射型DCS存在潜在的供电可靠性问题,因此应充分结合DCS中电力电子变换器的灵活调节手段,优化配电网的潮流分布和负荷功率分配,提高配电网中DER的消纳能力和系统的可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>2.1.3</b> 两端供电型拓扑结构</h4>
                <div class="p1">
                    <p id="178">该结构下,两段中压直流母线可根据实际情况分别接有储能设备、交直流负载、DER和低压DCS,通常情况下联络开关处于断开状态。该结构可靠性较高,并可快速对故障定位,减少停电损失。但故障识别和保护控制存在一定的配合难度<citation id="490" type="reference"><link href="385" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>,需要对该结构的DCS的故障识别和定位算法,以及保护装置的整定和配合进行深入研究。</p>
                </div>
                <div class="p1">
                    <p id="179">该拓扑要求两侧电源以较低的负载率来换取高可靠性,因此适用于向特殊用户提供高质量电能,或提供大容量DER的并网接口。深圳柔性直流配电示范工程即是在该条件下采用两端供电型拓扑结构<citation id="491" type="reference"><link href="387" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>2.1.4</b> 三端互联型拓扑结构</h4>
                <div class="p1">
                    <p id="181">该结构下,柔性交直流混合配电网通过3个换流器与交流系统交换能量,既可通过各端的电压源换流器向直流系统供电,又可在其中一端(或两端)电压源换流器退出运行时,由剩余的换流器维持系统的正常运行。通过该拓扑结构的灵活控制策略可以实现当地清洁能源的就近消纳和送出并网。</p>
                </div>
                <div class="p1">
                    <p id="182">该拓扑适用于高新企业、直流楼宇和数据中心等对供电质量及可靠性要求较高的场景。该结构由于其控制灵活、供电可靠性高、可扩展性好、便于清洁能源的接入及送出等特点,可望发展成为一种成熟的直流拓扑结构。珠海“支持能源消费革命的城市—园区双级‘互联网+'智慧能源示范项目”即采用此结构<citation id="492" type="reference"><link href="389" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>2.1.5</b> 环形拓扑结构</h4>
                <div class="p1">
                    <p id="184">该结构下,中压直流母线根据实际情况分别连接有储能设备、交流负载、直流负载、低压DCS,可以闭环运行。当环线中任意一点发生故障,将故障定位并隔离后,其他部分则形成两端供电型结构且仍可正常运行,相比后者还节省了联络开关的操作<citation id="493" type="reference"><link href="385" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>。但该结构对保护配置要求更高,因而需要对环形DCS的故障耦合特性和保护协调配合方法进行深入研究,从而提高系统发生故障时保护装置的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="185">鉴于环形DCS供电可靠性高,易于检测故障点,恢复供电迅速,更适合于DER多点接入、高可靠供电的场合,可望成为今后DCS发展的主流趋势。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>2.1.6</b> 网状拓扑结构</h4>
                <div class="p1">
                    <p id="187">该结构<citation id="494" type="reference"><link href="391" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>由2个或2个以上环形结构联结而成,在各个环形线路中接入各种电源和负荷,并在不同环形母线上实现功率传输或双向能量交换。</p>
                </div>
                <div class="p1">
                    <p id="188">网状结构本质上是多个环形结构的互联,其供电可靠性更高,但正因为其复杂的结构而使得控制和保护更加复杂<citation id="495" type="reference"><link href="393" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>,需要进一步研究该结构下DER的接入能力与系统供电可靠性之间的关联关系。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>2.2 DCS</b>供电模式</h4>
                <div class="p1">
                    <p id="190">DCS根据上层电网的传输方式可分为交流传输的DCS和直流传输的DCS<citation id="496" type="reference"><link href="395" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>;而根据负载供电方式可分为集中型供电模式及模块式供电模式<citation id="497" type="reference"><link href="397" rel="bibliography" /><link href="399" rel="bibliography" /><sup>[<a class="sup">40</a>,<a class="sup">41</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>2.2.1</b> 按上层传输方式分类</h4>
                <div class="p1">
                    <p id="192">目前各国对DCS接入电网装置的研究及其关键设备的研制都还在起步阶段,大部分的研究集中在上层为交流传输的低压DCS。随着柔性直流技术应用的深入,上层为直流传输的方式将逐渐增多,将使得直流传输的低压DCS得以发展起来。不同的上层传输方式直接影响DCS的控制方式,因此应根据系统接入的上层电网形式和系统特征结构确定配电网供电模式,保证系统运行的经济性和安全性要求。</p>
                </div>
                <h4 class="anchor-tag" id="193" name="193"><b>2.2.2</b> 按负载供电方式分类</h4>
                <div class="p1">
                    <p id="194">集中式DCS的多个负载从一个变流器取电。其拓扑结构简单、变流器效率高,但其扩展和冗余能力较差,不适宜DER的接入,且变流器容量大、负担重,可靠性也会降低。该模式适用于电源和负荷较集中的情况。</p>
                </div>
                <div class="p1">
                    <p id="195">模块式DCS的每个负载分别经由一个变流器从DCS取电。各用户间接与直流系统相连,作为一个单独模块各自对应一个变流器。这种拓扑结构扩展能力和冗余能力都很强,但变流器效率低、成本较高<citation id="498" type="reference"><link href="401" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>。该模式适用于电源和负荷都比较分散的情况。</p>
                </div>
                <div class="p1">
                    <p id="196">显然,不同的负载供电方式直接影响用户的供电质量和系统的供电可靠性。</p>
                </div>
                <h3 id="197" name="197" class="anchor-tag"><b>3 DCS的接入方式</b></h3>
                <h4 class="anchor-tag" id="198" name="198"><b>3.1</b> 高压<b>MMC</b>接入</h4>
                <div class="p1">
                    <p id="199">MMC由德国学者在2003年提出<citation id="499" type="reference"><link href="403" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>,具有模块化、低谐波含量、低损耗等优势,受到了学术界和工业界的广泛关注<citation id="500" type="reference"><link href="405" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation>。2013年底,世界首个基于MMC的多端柔性直流输电工程“汕头南澳±160 kV/200 MW直流输电工程”建成投产<citation id="501" type="reference"><link href="341" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。MMC的拓扑结构参见文献<citation id="530" type="reference">[<a class="sup">45</a>]</citation>。MMC的控制一般采用电压电流双闭环控制器,可实现有功环和无功环的解耦控制。常用的有功环—无功环控制组合包括<citation id="502" type="reference"><link href="403" rel="bibliography" /><link href="405" rel="bibliography" /><link href="407" rel="bibliography" /><sup>[<a class="sup">43</a>,<a class="sup">44</a>,<a class="sup">45</a>]</sup></citation>:定直流电压—定无功功率(<i>U</i><sub>dc</sub>-<i>Q</i>)、定有功功率—定无功功率(<i>P</i>-<i>Q</i>)和定频率—定交流电压(<i>V</i>-<i>F</i>)。采用<i>U</i><sub>dc</sub>-<i>Q</i>控制模式和<i>P</i>-<i>Q</i>控制模式的MMC一般连接着强交流系统和柔性DCS。MMC在前者控制模式中发挥主站的作用,是整个柔性DCS的功率平衡节点,并控制直流系统电压。而在后者控制模式中MMC发挥从站的作用,负责在DCS和交流系统之间交换定额的有功/无功功率。采用<i>V</i>-<i>F</i>控制模式的MMC一般连接着无源系统和柔性DCS,DCS通过MMC和交流变压器向无源网络低压负载进行供电。接入该模式换流器的无源网络通过DCS与交流系统相连,能为海岛用户或重要负荷提供高可靠、高质量供电<citation id="503" type="reference"><link href="409" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="200">MMC的接入方式适用于中高压拓扑结构的DCS,其控制方式根据所接入交流系统的强弱和系统运行状态决定。由于MMC内部子模块个数较多且相互耦合,系统状态电气量特性复杂<citation id="504" type="reference"><link href="411" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>,如何在保证MMC和系统安全经济运行的前提下,确定其接入容量、子模块个数等关键参数,是实现DCS的高效经济供电的基础。</p>
                </div>
                <h4 class="anchor-tag" id="201" name="201"><b>3.2</b> 直流变压器接入</h4>
                <div class="p1">
                    <p id="202">直流变压器<citation id="505" type="reference"><link href="413" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>是DCS变电环节的重要设备,中压的DCS通过直流变压器变换成低压直流之后,才能向低压负荷供电。</p>
                </div>
                <div class="p1">
                    <p id="203">直流变压器由高压DC/AC换流器、高频变压器和低压AC/DC换流器构成。高压侧直流通过单相高压DC/AC换流电路转换成高频交流之后,经高频变压器转换成低压高频交流,再经低压AC/DC换流器变换成低压直流,实现高压直流和低压直流的相互转换。直流变压器控制器的控制模式包括:常规方式下的定低压侧直流电压控制模式和孤岛模式下(指的是DCS失去所有交流电流,只能依靠DCS内的储能和DER向DCS内的负载供电)的高压侧直流电压控制模式<citation id="506" type="reference"><link href="415" rel="bibliography" /><sup>[<a class="sup">49</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="204">目前直流变压器的研究仍然集中在理论分析和实验样式验证阶段,以双主动全桥为主要拓扑结构的直流变压器虽然已经有一些成果,但外部短路故障时的自清除问题、内部桥臂故障时的不对称运行等问题仍需要进一步研究。另外,直流变压器的高频环节损耗较大,需进一步研究直流变压器的降损方法,促进直流变压器在DCS中的规模应用。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205"><b>3.3</b> 低压换流器接入</h4>
                <div class="p1">
                    <p id="206">DCS低压侧的负载可通过直流接入和经换流器方式接入系统。其中,若负载的直流电压与DCS电压等级匹配,可采用直接接入方式。而经换流器方式又可分为单向DC/DC换流器接入、双向DC/DC换流器接入和双向DC/AC换流器接入。单向DC/DC换流器接入方式一般适用于直流电压不匹配的负荷或光伏阵列<citation id="507" type="reference"><link href="417" rel="bibliography" /><sup>[<a class="sup">50</a>]</sup></citation>。光伏虽然可以通过合适的阵列数量直接接入DCS中低压侧,但直接接入不能实现光伏阵列的最大功率跟踪。通过单向DC/DC换流器接入,光伏控制器可以调节光伏阵列机端直流电压,进而实现最大功率跟踪。经双向DC/DC换流电路接入一般适用于储能电池<citation id="508" type="reference"><link href="419" rel="bibliography" /><sup>[<a class="sup">51</a>]</sup></citation>。其控制模式十分灵活,具体表现如下。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207">1)平抑光伏功率波动模式。</h4>
                <div class="p1">
                    <p id="208">此时,储能和光伏作为一个整体电源,向DCS注入稳定的有功功率。该工作模式要求储能要有较快的响应速度,且需要频繁充放电,影响其工作寿命。</p>
                </div>
                <h4 class="anchor-tag" id="209" name="209">2)削峰填谷模式。</h4>
                <div class="p1">
                    <p id="210">该模式根据不同时刻的电费高低,确定储能的功率流动方向,从而获得最大的经济效益。在该工作模式下,储能装置充放电频率较低,工作寿命较长。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211">3)孤岛供电模式<citation id="509" type="reference"><link href="421" rel="bibliography" /><sup>[<a class="sup">52</a>]</sup></citation>。</h4>
                <div class="p1">
                    <p id="212">此时,储能并网换流器可从定功率控制模式转入定直流电压控制模式。需要指出的是,电动汽车充电站/桩在DCS中是一类比较特殊的负荷,它既能为电动汽车运行提供能量,又能充当储能电池的作用。因此,电动汽车充电站可根据运行需要选择双向或单向DC/DC换流电路接入。</p>
                </div>
                <div class="p1">
                    <p id="213">经双向DC/AC换流电路接入DCS一般适用于交流敏感负荷等负荷类型接入<citation id="510" type="reference"><link href="423" rel="bibliography" /><sup>[<a class="sup">53</a>]</sup></citation>,其作用与采用<i>V</i>-<i>F</i>控制模式的MMC接入DCS的方式一致。</p>
                </div>
                <div class="p1">
                    <p id="214">低压换流器并入DCS低压侧时,一般是由直流侧向直流电容器充电。若采用直接并网的方式,容易损坏直流电容。因此,应通过辅助电路向直流电容器进行缓慢可控的充电,实现低压直流换流器的柔性并网。在低压DCS中,双向DC/DC变换器是接入储能和电动汽车电池的枢纽,是储能“削峰填谷”、抑制DER功率波动,以及实现孤岛供电的重要设备。因此,需进一步研发多功能、高可靠性的双向DC/DC变换器。结合目前大数据等新技术的发展趋势和UPIoT的发展要求,可对DCS的优化运行与控制、关键设备研制等关键技术做进一步研究。</p>
                </div>
                <h3 id="215" name="215" class="anchor-tag"><b>4</b> 柔性直流配电的技术应用方向</h3>
                <h4 class="anchor-tag" id="216" name="216"><b>4.1</b> 应用于交直流混合配电网</h4>
                <div class="p1">
                    <p id="217">随着智慧能源技术的发展,可再生能源与传统能源、直流负荷与交流负荷并存,交直流混合配电网将成为未来配电网的一种重要形式。在原交流配电网基础上改造升级,同时为迎合源荷的多样性,交直流混合配电网可以显著提高用户的供电可靠性、稳定性和安全性,且其技术经济性也更有优势,因此交直流混合配电技术在未来智慧能源建设过程中得到了越来越多的重视<citation id="511" type="reference"><link href="425" rel="bibliography" /><link href="427" rel="bibliography" /><link href="429" rel="bibliography" /><sup>[<a class="sup">54</a>,<a class="sup">55</a>,<a class="sup">56</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="218">交直流混合配电系统的典型架构如附录A图A2所示。中低压直流侧母线和中低压交流母线侧通过换流器互联,可实现直流侧和交流侧能量的双向流动,提高配电的灵活性及可靠性。直流侧低压母线通过换流器等装置实现直流负荷、DER及低压交流母线互联,实现清洁能源直接消纳及智慧能源灵活供给。</p>
                </div>
                <div class="p1">
                    <p id="219">目前国外在交直流混合配电网方面尚无实际的工程应用,而国内在柔性直流配电及交直流混合配电方面取得了重大的进展,建成了一系列示范工程。</p>
                </div>
                <div class="p1">
                    <p id="220">2018年8月,全国首个±10 kV智能柔性DCS示范工程在杭州投入运行,总换流容量为30 MW<citation id="512" type="reference"><link href="379" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。该工程突破了区域配电网的优化运行和自愈等多项关键技术,实现了配电网从传统放射型向多端互联网络的转变,支撑能源结构的清洁化转型和能源消费革命,为未来交直流混合配电网的发展提供经验。</p>
                </div>
                <div class="p1">
                    <p id="221">2018年9月,贵州大学建成了国内首个中压五端柔性DCS示范工程。该工程融合交流配电网、直流微网、交流微网、DER和电动汽车充电站为一体的柔性交直流互联配电网,并突破了全半桥混合式MMC及模块化、高效率直流变压器等多项关键技术,为交直流配电网的规划及设计奠定了基础<citation id="513" type="reference"><link href="343" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="222">2018年12月,张北柔性变电站及交直流配电网示范工程投入运行。该工程建设10 kV柔性变电站和10 kV光伏直流升压站各一座,组成包含源网荷元素的交直流混合配电网。其中电力电子变压器取得了多项技术突破,实现了交直流高度融合、多电压等级协调互动,展示了未来配电网的雏形。</p>
                </div>
                <div class="p1">
                    <p id="223">2018年12月,世界上规模最大的多端交直流混合柔性配电网互联工程在广东珠海成功投运。该工程采用柔性中低压DCS结构,由3个柔性直流换流站和1个直流微电网构成。作为国际首个 ±10 kV,±375 V,±110 V多电压等级交直流混合配电网示范工程,致力于打造“基础设施智能化、信息流动充分化、生产消费互动化”的能源互联网生态圈,构建具有广泛示范意义的“互联网+”智慧能源新模式,形成了柔性DCS技术标准规范,填补了国内外的空白。</p>
                </div>
                <div class="p1">
                    <p id="224">目前虽然交流配电技术成熟、市场成熟,但随着能源的清洁化转型、能源互联网的发展、DER接入、直流负荷增多,以及对UPIoT的探索,交直流混合配电网将具有更大的应用空间。</p>
                </div>
                <h4 class="anchor-tag" id="225" name="225"><b>4.2</b> 应用于能源互联网</h4>
                <div class="p1">
                    <p id="226">能源互联网是以电力系统为核心,以互联网及其他前沿信息技术为基础,以分布式可再生能源为主要一次能源,与天然气网络、交通网络等其他系统紧密耦合而形成的复杂多网流系统<citation id="514" type="reference"><link href="431" rel="bibliography" /><sup>[<a class="sup">57</a>]</sup></citation>。能源互联网的主要特征包括支撑多类型能源的开放互联,提高能源综合利用效率,支撑高渗透可再生能源消纳,支撑能量自由传输和用户广泛接入的自由多边互联网架构,支撑能源运行、维护、交易、金融等大数据分析,等等<citation id="515" type="reference"><link href="433" rel="bibliography" /><sup>[<a class="sup">58</a>]</sup></citation>。与“互联网+”智慧能源的内涵一致,因此能源互联网也被认为就是智慧能源。随着智能电网与能源网、互联网的深度融合,能源互联网将成为电网发展的必然趋势,这点已经获得了越来越多的共识<citation id="516" type="reference"><link href="327" rel="bibliography" /><link href="333" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="227">能量路由器作为能源互联网的核心装置,对可再生能源的有效消纳、电能的灵活转换起着至关重要的作用<citation id="517" type="reference"><link href="435" rel="bibliography" /><sup>[<a class="sup">59</a>]</sup></citation>。应用到交流系统中的能量路由器往往采用三级变换结构,变换器效率和可靠性都比较低<citation id="518" type="reference"><link href="437" rel="bibliography" /><sup>[<a class="sup">60</a>]</sup></citation>。随着电力电子技术的突破,DCS技术越来越受瞩目,这也促进了能源互联网下的直流能量路由器的研究。</p>
                </div>
                <div class="p1">
                    <p id="228">美国北卡罗来纳州立大学和中国电力科学研究院有限公司分别提出了交直流电网互联智能能量管理设备<citation id="519" type="reference"><link href="439" rel="bibliography" /><sup>[<a class="sup">61</a>]</sup></citation>和适用于交直流混合配电网的能量路由器<citation id="520" type="reference"><link href="441" rel="bibliography" /><sup>[<a class="sup">62</a>]</sup></citation>,对形成面向能源互联网的下一代配电系统发展思路具有重要的指导意义。</p>
                </div>
                <div class="p1">
                    <p id="229">能源互联网结构主要以现有的交流电网为依托,低压输出端建立柔性DCS有利于配电网满足各类型DER、储能、柔性负荷的灵活接入和高效运行。相比交流路由器,直流路由器具有更少的变换步骤,因此其效率、功率密度和成本可以进一步提高<citation id="521" type="reference"><link href="333" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。基于柔性直流路由器的能源枢纽(energy hub,EH)模型如附录A图A3所示,能源枢纽的输入端口接入高压电力以及光电、气电和风电,通过直流能量路由器输出电力,非常方便地实现与制冷制热、电储能、电动汽车充电桩及直流负荷之间的即插即用。由于能源互联网中直流配电母线不存在相位和频率的同步问题,使DER接入时的控制变得简单,可靠性提高,因而更加适合于DER的直接接入以及低压微电网的接入;另外,直流互联方式也使得不同系统之间的联网变得容易。</p>
                </div>
                <div class="p1">
                    <p id="230">基于DCS的直流能量路由器作为可以灵活调节系统潮流的能源互联网核心装置,其规划、通信、能量管理、故障处理、储能配置等技术都是实现DCS高效运行的关键步骤<citation id="522" type="reference"><link href="443" rel="bibliography" /><sup>[<a class="sup">63</a>]</sup></citation>。在此背景下,对直流能量路由器的拓扑结构设计技术、信息实时采集传输技术、系统运行管控技术进行深入探究,是构建未来能源互联网的重要组成部分。</p>
                </div>
                <h4 class="anchor-tag" id="231" name="231"><b>4.3</b> 应用于<b>UPIoT</b></h4>
                <div class="p1">
                    <p id="232">国家电网有限公司于2019年提出UPIoT是其“三型两网”战略目标的重要组成部分。UPIoT建设的重点方向包括提升电网安全经济运行水平、促进清洁能源消纳和打造智慧能源综合服务平台等方面<citation id="523" type="reference"><link href="445" rel="bibliography" /><sup>[<a class="sup">64</a>]</sup></citation>,这需要打造一个数字化水平高、灵活可靠,适应车联网和DER接入的开放型、交互型的终端电网。如前所述,鉴于DCS在供电可靠性、电能质量、可控性以及接纳分布式电源等方面性能相比于传统交流配电网更佳<citation id="524" type="reference"><link href="447" rel="bibliography" /><link href="449" rel="bibliography" /><sup>[<a class="sup">65</a>,<a class="sup">66</a>]</sup></citation>,并且更加适用于基于能源互联网的综合智慧能源服务,因此与传统交流配电网相比,DCS在用电终端实现UPIoT具有先天优势。还有一点,交流中低压配电网要建设物联网的改造工作量巨大,标准难以统一;而DCS需要全新建设,制定一二次融合的UPIoT标准则简单易行得多,可避免重复建设,故DCS更加适应于UPIoT建设。</p>
                </div>
                <div class="p1">
                    <p id="233">在UPIoT建设背景下,利用传统物理建模分析和数据驱动相结合的方式,以DCS为载体,打造安全可靠的数字型城市配电网,促进UPIoT在未来配电网中的落地和实施。以下从系统规划与电压等级制定、优化运行与控制、故障特性分析与处理,以及低压智能配电网中的应用等方面系统分析UPIoT背景下柔性DCS的关键技术问题。</p>
                </div>
                <div class="p1">
                    <p id="234">1)为了配合UPIoT建设以及为DCS保护和控制提供数据支撑,DCS应根据不同的应用场景尽快制定相应的电压等级序列标准和接入准则,将顶层设计和基层应用相结合,以强调态势感知的可操作性和实用性为核心,统一数据管理,确立数据采集需求和标准。同时适当利用5G新通信技术降低通信延迟<citation id="525" type="reference"><link href="451" rel="bibliography" /><sup>[<a class="sup">67</a>]</sup></citation>,应用数据分析和挖掘技术,为发现配电网的薄弱环节、故障预测和防范、供需匹配、交易撮合等服务提供数据支持。</p>
                </div>
                <div class="p1">
                    <p id="235">2)UPIoT背景下DCS应当具备基于全景态势感知的主动管理功能。与之相适应的传感器和互动型终端、表计的研发及其标准化非常重要。考虑到未来DCS的海量多源数据,需要利用先进的人工智能处理技术对DCS中的源网荷数据进行全方位捕捉和获取,并在此基础上进行基于全景态势感知的配电网主动管理和优化控制,从而实现系统运行的灵活性和可靠性,推动UPIoT背景下智慧城市配电系统的构建。</p>
                </div>
                <div class="p1">
                    <p id="236">3)鉴于数量庞大的源储荷设备的接入将导致系统故障概率增大,而DCS故障传播快、直流故障电流无过零点,且故障电流非线性特征明显,泛在物联带来海量冗余信息如何有效利用,给故障的快速隔离和切除带来了极大挑战<citation id="526" type="reference"><link href="453" rel="bibliography" /><sup>[<a class="sup">68</a>]</sup></citation>。国内外在对故障隔离起关键作用的直流断路器上展开了大量研究,并取得了一定进展,但其成本过高尚未能大规模应用<citation id="527" type="reference"><link href="455" rel="bibliography" /><sup>[<a class="sup">69</a>]</sup></citation>。也有团队研制出了基于磁感应耦合转移的新型直流开断方案,获得了较好效果<citation id="528" type="reference"><link href="457" rel="bibliography" /><link href="459" rel="bibliography" /><sup>[<a class="sup">70</a>,<a class="sup">71</a>]</sup></citation>。目前亟须在快速故障识别和故障隔离与恢复方面进行攻关,以传统物理建模分析为主导,配合使用基于泛在物联的数据挖掘等技术,解决DCS保护技术难题,提高DCS的灵活性和可靠性。</p>
                </div>
                <div class="p1">
                    <p id="237">4)UPIoT的一个重心在于低压智能配电网<citation id="529" type="reference"><link href="461" rel="bibliography" /><sup>[<a class="sup">72</a>]</sup></citation>。由于目前广泛应用的低压交流配电网智能化程度有限,而低压用电设备中其实包含有大量的直流负荷,因此,发展低压智能配电网和UPIoT给予了低压DCS很大的发展空间。或者说,低压DCS智能化一步到位建设和交流配电网智能化改造具有大体相当的竞争力。由于低压配电网的节点规模远大于高中压配电网的规模,数据采集、通信、计算、分析的强度远非高中压配电网可比,如何利用云计算和边缘计算技术进行泛在物联的低压DCS运行控制研究将是其中的关键。</p>
                </div>
                <div class="p1">
                    <p id="238">总体上,UPIoT的提出为进一步促进DCS中清洁电源的灵活接入、电网运行可靠性和安全性提升,以及综合能源服务平台的构建提供了途径。利用5G信息处理、数据采集融合等物联网技术,结合人工智能与云/边缘计算技术,以柔性直流电网为技术依托,突破DCS高效运行关键技术,推动电力物联网技术支撑和应用标准体系的形成,是构建未来UPIoT的技术核心组成部分。</p>
                </div>
                <h3 id="239" name="239" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="240">DCS将在未来智慧能源建设中发挥重要的作用,并将面临更多新挑战。基于全控型电力电子设备的柔性直流技术可以高效实现城市配电网互联、潮流主动控制及DER灵活接入,进而逐步实现包含智能主动配电系统的能源互联网。智慧能源概念下的DCS结构功能发生了巨大变化,亟须全方位研究面向智慧能源应用的DCS高可靠拓扑结构与供电模式及高效变流器控制技术,适应智慧能源接入的DCS供电电能质量和可靠性提升技术,高维非线性DCS响应特性和稳定控制技术,DCS多时空源荷互动与主动管理技术,DCS与物联网交互技术等关键问题,以对基于DCS的智慧城市建设起到引领作用。</p>
                </div>
                <div class="p1">
                    <p id="241">1)面向智慧能源应用的DCS高可靠拓扑结构、供电模式和高效变流器控制技术。未来DCS的拓扑结构和供电模式应适应智慧能源的高可靠接入,因此应通过分析DCS辐射型、环形、多端型等拓扑结构的优缺点,结合智慧能源的功能特征、系统可靠性要求、上层电网形式等确定配电网最优拓扑结构和供电模式,并进一步针对所确定的拓扑结构和供电模式下DCS的故障耦合特性和保护协调配合方法进行深入研究,以保证系统运行的经济性和可靠性要求。与此同时,对未来DCS中的大量电力电子设备如MMC、直流变压器、低压换流器的优化控制方式,故障自清除技术、关键设备研制等做进一步研究,以保障智慧能源的灵活接入。</p>
                </div>
                <div class="p1">
                    <p id="242">2)适应智慧能源接入的DCS供电电能质量和可靠性提升技术。针对未来DCS中大量智慧能源的接入,从分析各类型电源的出力特性和影响电能质量的关键因素入手,考虑配电网的供电电能质量要求,研究基于统一电能质量控制器等先进调节手段的DCS电能质量综合治理技术,保证用户的高效用电。同时,针对直流断路器和电力电子器件技术限制和成本制约导致的DCS可靠性不足的问题,加强直流断路器的结构设计与性能提升技术研究,从而提高DCS的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="243">3)高维非线性DCS响应特性分析和稳定控制技术。未来面向智慧能源的DCS是高度电力电子化的系统,其动态响应有别于传统同步机主导的电力系统特性,具有高维非线性的电力电子化特性,因此需要深入开展含大量DER和电力电子变流器接入的DCS系统级稳定性分析理论和方法的研究,并提出相应的稳定提升策略,从而保障DCS的安全运行。</p>
                </div>
                <div class="p1">
                    <p id="244">4)DCS多时空源荷互动与主动管理技术。未来DCS将具备源荷全景态势感知和态势利导的主动管理功能,以有效提高复杂智能配电网的运行控制水平。利用先进的大数据技术和人工智能技术对DCS中的源荷互动进行全景感知,并在此基础上进行全天候和全方位的态势利导,以准确识别系统的运行状态并具备事故的预测能力,从而实时动态调整配电网的运行状态,实现系统运行的高灵活性和高可靠性。同时,基于柔性直流技术的多功能直流能量路由器作为可以灵活调节系统潮流的柔性功率变换装置,将在未来DCS中扮演重要角色。在此背景下,对直流能量路由器的拓扑结构设计技术、系统运行管控技术、信息实时采集传输技术进行重点攻关,实现以电力网为依托的DCS电能调度和管理,也是构建未来能源互联网的重要组成部分。</p>
                </div>
                <div class="p1">
                    <p id="245">5)DCS与物联网交互技术。未来DCS将与物联网深入融合,以充分提高城市配电系统的感知度、互联度和智能化。利用物联网技术整合通信和电力基础资源,智能城市配电网将会形成一个以柔性直流电网为技术依托,覆盖庞大用户环节和用电设备的物联网络。因此,深入研究5G信息处理和无线专网技术、多维数据采集和重构技术、基于人工智能与云/边缘计算的运行控制技术和基于泛在物联的电能交易技术等配电网与物联网融合关键技术,建立电力物联网技术支撑和应用体系,推动面向DCS的物联网标准的形成,将是构建未来UPIoT的重要环节。</p>
                </div>
                <div class="p1">
                    <p id="246">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="315" name="315" class="anchor-tag">附录</h3>
                <div class="area_img" id="316">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923006_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="附图1 DCS拓扑结构示意图" src="Detail/GetImg?filename=images/DLXT201923006_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">附图1 DCS拓扑结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923006_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">A.Fig.1 Topological structure of DCS</p>

                </div>
                <div class="area_img" id="316">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923006_31601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="附图1 DCS拓扑结构示意图" src="Detail/GetImg?filename=images/DLXT201923006_31601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">附图1 DCS拓扑结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923006_31601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">A.Fig.1 Topological structure of DCS</p>

                </div>
                <div class="area_img" id="317">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923006_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="附图2 交直流混合配电系统" src="Detail/GetImg?filename=images/DLXT201923006_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">附图2 交直流混合配电系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923006_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">A.Fig.2 AC/DC hybrid distribution power system</p>

                </div>
                <div class="area_img" id="318">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923006_31800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="附图3 基于直流能量路由器的能源枢纽" src="Detail/GetImg?filename=images/DLXT201923006_31800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">附图3 基于直流能量路由器的能源枢纽  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923006_31800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">A.Fig.3 Energy hub based on DC energy router</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923006001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923006&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="319">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES545F4ACC31ADDCA66646510D61E1398E&amp;v=MTc0MjQyQlEwRExPWFRMTHFDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6YnE0d0trPU5pZk9mYmE4RzZmSTN2dzJaK3ArZUFoS3ZoQVY3RHQ3VFg3aQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> ZHANG D,WANG J,LIN Y,et al.Present situation and future prospect of renewable energy in China[J].Renewable &amp; Sustainable Energy Reviews,2017,76:865-871.
                            </a>
                        </p>
                        <p id="321">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MDAzOTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KUHlyUGJiRzRIOUxPcW85Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 宋强,赵彪,刘文华,等.智能直流配电网研究综述[J].中国电机工程学报,2013,33(25):9-19.SONG Qiang,ZHAO Biao,LIU Wenhua,et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE,2013,33(25):9-19.
                            </a>
                        </p>
                        <p id="323">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201912022&amp;v=Mjk3ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KTHluYWViRzRIOWpOclk5SFpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李婷,胥威汀,刘向龙,等.含高比例可再生能源的交直流混联电网规划技术研究综述[J].电力系统保护与控制,2019,47(12):177-187.LI Ting,XU Weiting,LIU Xianglong,et al.Review on planning technology of AC/DC hybrid system with high proportion of renewable energy[J].Power System Protection and Control,2019,47(12):177-187.
                            </a>
                        </p>
                        <p id="325">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=CDLB201307020052&amp;v=MzA3MDJpZlplWnZGeW5tVTdiS0oxNFZKaW5IYkxHNEg5TE1xSTlIWk9zS0RoTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘建平.智慧能源的基本内涵[N].中国电力报,2013-07-02(005).LIU Jianping.The basic connotation of intelligent energy[N].China Electric Power News,2013-07-02(005).
                            </a>
                        </p>
                        <p id="327">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201609001&amp;v=MDAwMzMzenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJU0hSZmJHNEg5Zk1wbzlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张勇军,陈泽兴,蔡泽祥,等.新一代信息能源系统:能源互联网[J].电力自动化设备,2016,36(9):1-7.ZHANG Yongjun,CHEN Zexing,CAI Zexiang,et al.New generation of cyber-energy system:energy internet[J].Electric Power Automation Equipment,2016,36(9):1-7.
                            </a>
                        </p>
                        <p id="329">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 王成山.以泛在电力物联网建设推动能源生产和消费革命[N].国家电网报,2019-03-22(001).WANG Chengshan.Promoting energy production and consumption revolution with ubiquitous power internet of things[N].State Grid News,2019-03-22(001).
                            </a>
                        </p>
                        <p id="331">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal control for energy Internet:A bottom-up energy management approach">

                                <b>[7]</b> HUA H,QIN Y,HAO C,et al.Stochastic optimal control for energy internet:a bottom-up energy management approach[J].IEEE Transactions on Industrial Informatics,2019,15(3):1788-1797.
                            </a>
                        </p>
                        <p id="333">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201519001&amp;v=MzExODJDVVI3cWZadVp0RnlIblZML0pQeXJQYmJHNEg5VE5wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 赵彪,赵宇明,王一振,等.基于柔性中压直流配电的能源互联网系统[J].中国电机工程学报,2015,35(19):4843-4851.ZHAO Biao,ZHAO Yuming,WANG Yizhen,et al.Energy internet based on flexible medium-voltage DC distribution[J].Proceedings of the CSEE,2015,35(19):4843-4851.
                            </a>
                        </p>
                        <p id="335">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Future electronic power distribution systems-a contemplative view">

                                <b>[9]</b> BOROYEVICH D,CVETKOVIC I,DONG D,et al.Future electronic power distribution systems:a contemplative view[C]// 2010 12th International Conference on Optimization of Electrical and Electronic Equipment,May 20-22,2010,Basov,Russia:1369-1380.
                            </a>
                        </p>
                        <p id="337">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Future Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy Internet">

                                <b>[10]</b> HUANG A Q,MARIESA L C,GERALD T H,et al.The future renewable electric energy delivery and management system:the energy internet[J].Proceedings of the IEEE,2011,99(1):133-148.
                            </a>
                        </p>
                        <p id="339">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A DC distribution network with alternative sources">

                                <b>[11]</b> MAGUREANU R,ALBU M,PRIBOIANU M,et al.A DC distribution network with alternative sources[C]// 2007 Mediterranean Conference on Control and Automation,June 27-29,2007,Athens,Greece:1-4.
                            </a>
                        </p>
                        <p id="341">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201501015&amp;v=MTM0MTdCdEdGckNVUjdxZlp1WnRGeUhuVkwvSkt5dlBlYkc0SDlUTXJvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 冯满盈,李岩,许树楷,等.南澳多端柔性直流输电示范工程仿真和测试[J].南方电网技术,2015,9(1):68-72.FENG Manying,LI Yan,XU Shukai,et al.Simulation and test of Nan'ao VSC-MTDC demonstration project[J].Southern Power System Technology,2015,9(1):68-72.
                            </a>
                        </p>
                        <p id="343">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GZDJ201809016&amp;v=MTI4OTlKSWpmUFpMRzRIOW5NcG85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 班国邦,徐玉韬.国内首个五端柔性直流配电示范工程进入试运行[J].电力大数据,2018,21(9):94.BAN Guobang,XU Yutao.The first five-terminal flexible DC power distribution demonstration project in China entered trial operation[J].Power Big Data,2018,21(9):94.
                            </a>
                        </p>
                        <p id="345">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DGJZ201901012&amp;v=MDAyNTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KSVNyQmRMRzRIOWpNcm85RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 周京华,吴杰伟,陈亚爱,等.张北阿里云数据中心柔性直流输配电系统[J].电气应用,2019,38(1):54-58.ZHOU Jinghua,WU Jiewei,CHEN Yaai,et al.Zhangbei Ali cloud data center flexible DC transmission and distribution system[J].Electrotechnical Application,2019,38(1):54-58.
                            </a>
                        </p>
                        <p id="347">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MDE0NTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KSVNIVGVyRzRIOVRNcG85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.Study on voltage level sequence of DC distribution network[J].Automation of Electric Power Systems,2015,39(9):19-25.
                            </a>
                        </p>
                        <p id="349">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201904018&amp;v=MDE5MDl1WnRGeUhuVkwvSklTckJmYkc0SDlqTXE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘子文,苗世洪,范志华,等.基于自适应下垂特性的孤立直流微电网功率精确分配与电压无偏差控制策略[J].电工技术学报,2019,34(4):795-806.LIU Ziwen,MIAO Shihong,FAN Zhihua,et al.Accurate power allocation and zero steady-state error voltage control of the islanding DC microgird based on adaptive droop characteristics[J].Transactions of China Electrotechnical Society,2019,34(4):795-806.
                            </a>
                        </p>
                        <p id="351">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201510017&amp;v=MjgyNTVuVkwvSklpblBZckc0SDlUTnI0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李巍巍,陈俊,陈名,等.多端柔性直流配电网RT-LAB实时仿真研究[J].广东电力,2015,28(10):78-82.LI Weiwei,CHEN Jun,CHEN Ming,et al.RT-LAB real-time simulation research for multi-terminal VSC-DC power distribution network[J].Guangdong Electric Power,2015,28(10):78-82.
                            </a>
                        </p>
                        <p id="353">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308015&amp;v=MjUwNzBadEZ5SG5WTC9KSVNIVGVyRzRIOUxNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88.
                            </a>
                        </p>
                        <p id="355">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy cooperation optimization in microgrids with renewable energy integration">

                                <b>[19]</b> RAHBAR K,CHAI C C,ZHANG R.Energy cooperation optimization in microgrids with renewable energy integration[J].IEEE Transactions on Smart Grid,2018,9(2):1482-1493.
                            </a>
                        </p>
                        <p id="357">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluating demand response impacts on capacity credit of renewable distributed generation in smart distribution systems">

                                <b>[20]</b> FENG J,ZENG B,ZHAO D,et al.Evaluating demand response impacts on capacity credit of renewable distributed generation in smart distribution systems[J].IEEE Access,2018,6:14307-14317.
                            </a>
                        </p>
                        <p id="359">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=AC versus DC distribution systems:did we get it right">

                                <b>[21]</b> HAMMERSTROM D J.AC versus DC distribution systems—did we get it right?[C]// IEEE Power Engineering Society General Meeting,June 24-28,2007,Tampa,USA:1-5.
                            </a>
                        </p>
                        <p id="361">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Feasibility of a DC network for commercial facilities">

                                <b>[22]</b> SANNINO A,POSTIGLIONE G,BOLLEN M H J.Feasibility of a DC network for commercial facilities[J].IEEE Transactions on Industry and Applications,2003,39(5):1499-1508.
                            </a>
                        </p>
                        <p id="363">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new control strategy of a VSC-HVDC system for high-quality supply of industrial plants">

                                <b>[23]</b> DU C,BOLLEN M H J,AGNEHOLM E,et al.A new control strategy of a VSC-HVDC system for high-quality supply of industrial plants[J].IEEE Transactions on Power Delivery,2007,22(4):2386-2394.
                            </a>
                        </p>
                        <p id="365">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new fault-tolerant strategy for a cascaded H-bridge based STATCOM">

                                <b>[24]</b> NEYSHABOURI Y,IMAN-EINI H.A new fault-tolerant strategy for a cascaded H-bridge based STATCOM[J].IEEE Transactions on Industrial Electronics,2018,65(8):6436-6445.
                            </a>
                        </p>
                        <p id="367">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Review of DC technology in future smart distribution grid">

                                <b>[25]</b> ZHANG W,LIANG H,BIN Z,et al.Review of DC technology in future smart distribution grid[C]// IEEE PES Innovative Smart Grid Technologies,May 21-24,2012,Tianjin,China:1-4.
                            </a>
                        </p>
                        <p id="369">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes">

                                <b>[26]</b> MOHAMED A R I.Analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes[J].IEEE Transactions on Power Electronics,2018,33(11):9902-9922.
                            </a>
                        </p>
                        <p id="371">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201901028&amp;v=MDE5MzBqTXJvOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 段青,盛万兴,李振,等.电能路由器接入电力电子化配电网稳定性初步分析[J].电网技术,2019,43(1):255-263.DUAN Qing,SHENG Wanxing,LI Zhen,et al.Stability analysis of power routers connected to power electronic distribution grid[J].Power System Technology,2019,43(1):255-263.
                            </a>
                        </p>
                        <p id="373">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201407008&amp;v=MjcyMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJalRQWjdHNEg5WE1xSTlGYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 张祖平.直流配电技术的发展前景[J].供用电,2014,31(7):16-19.ZHANG Zuping.Development prospect of DC distribution technology[J].Distribution &amp; Utilization,2014,31(7):16-19.
                            </a>
                        </p>
                        <p id="375">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201605019&amp;v=MDI1NzRIblZML0pJU0hCZmJHNEg5Zk1xbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 余潇潇,张璞,张凯.柔性直流背靠背装置在北京配电网中的应用[J].电力建设,2016,37(5):132-137.YU Xiaoxiao,ZHANG Pu,ZHANG Kai.Application of VSC-HVDC back-to-back device in Beijing distribution network[J].Electric Power Construction,2016,37(5):132-137.
                            </a>
                        </p>
                        <p id="377">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTkxMjNVUjdxZlp1WnRGeUhuVkwvSklTSFRlckc0SDlQTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="379">
                            <a id="bibliography_31" >
                                    <b>[31]</b>
                                 闫志强.全国首个智能柔性直流配电网示范工程在杭州投运[EB/OL].[2018-09-04].http://www.sgcc.com.cn/html/sgcc_main/col2017051135/column_2017051135_1.shtml.YAN Zhiqiang.The first intelligent flexible DC distribution network demonstration project was put into operation in Hangzhou,China[EB/OL].[2018-09-04].http://www.sgcc.com.cn/html/sgcc_main/col2017051135/column_20170 51135_1.shtml.
                            </a>
                        </p>
                        <p id="381">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014364815.nh&amp;v=MDAyNjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSlZGMjZHckMrR3RuTnFwRWJQSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 李可.直流配电网拓扑结构与可靠性研究[D].北京:华北电力大学,2014.LI Ke.Study on topology and reliability in DC distribution network[D].Beijing:North China Electric Power University,2014.
                            </a>
                        </p>
                        <p id="383">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302300908001&amp;v=MTE0MjduM3hFOWZidm5LcmlmWmVadkZ5bm1VN2JLSjE0VlhGcXpHYkM0SE5MTXI0WkZiT3NQRFJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 张勇军.高压直流输电原理与应用[M].北京:清华大学出版社,2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press,2012.
                            </a>
                        </p>
                        <p id="385">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018131069.nh&amp;v=MjI0NTRFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KVkYyNkZySzdIOUhLcHA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 王伟.交直流配电网网架优化规划及典型应用场景研究[D].北京:北京交通大学,2018.WANG Wei.Research on optimal planning and typical application of AC/DC distribution network[D].Beijing:Beijing Jiaotong University,2018.
                            </a>
                        </p>
                        <p id="387">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201604001&amp;v=MTYzMzJxNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pLeXZQZWJHNEg5Zk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 刘国伟,赵宇明,袁志昌,等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术,2016,10(4):1-7.LIU Guowei,ZHAO Yuming,YUAN Zhichang,et al.Study on demonstration project technical scheme of VSC-DC distribution system in Shenzhen[J].Southern Power System Technology,2016,10(4):1-7.
                            </a>
                        </p>
                        <p id="389">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NYNF201901022&amp;v=MTMwMDBGckNVUjdxZlp1WnRGeUhuVkwvSkt6VEZhTEc0SDlqTXJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 智慧湾区!珠海国家“互联网+”智慧能源示范项目通过验收[J].南方能源建设,2019,6(1):119.Smart bay area! Zhuhai National “Internet+” Smart Energy Demonstration Project passed the acceptance test[J].Southern Energy Construction,2019,6(1):119.
                            </a>
                        </p>
                        <p id="391">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Discussions on the Architecture and Operation Mode of Future Power Grids">

                                <b>[37]</b> XIAO L,LIN L,LIU Y.Discussion on the architecture and operation mode of future power grid[J].Energies,2011,4:1025-1035.
                            </a>
                        </p>
                        <p id="393">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201606010&amp;v=MjUyMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJU0hSZmJHNEg5Zk1xWTlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 孙鹏飞,贺春光,邵华,等.直流配电网研究现状与发展[J].电力自动化设备,2016,36(6):64-73.SUN Pengfei,HE Chunguang,SHAO Hua,et al.Research status and development of DC distribution network[J].Electric Power Automation Equipment,2016,36(6):64-73.
                            </a>
                        </p>
                        <p id="395">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and analysis of DC distribution systems">

                                <b>[39]</b> SEO G S,BAEK J,CHOI K,et al.Modeling and analysis of DC distribution systems[C]// IEEE International Conference on Power Electronics-ECCE Asia,May 30-June 3,2011,Jeju,South Korea:223-227.
                            </a>
                        </p>
                        <p id="397">
                            <a id="bibliography_40" >
                                    <b>[40]</b>
                                 张帆,赵成勇,贾萌萌.PSCAD下低压直流配电网的仿真研究[C]//直流输电与电力电子专委会学术年会,2012年8月21—24日,北京:1153-1160.ZHANG Fan,ZHAO Chengyong,JIA Mengmeng.Simulation study of low voltage DC distribution network under PSCAD[C]// Academic Conference of Direct Current Transmission and Power Electronics Committee,August 21-24,2012,Beijing,China:1153-1160.
                            </a>
                        </p>
                        <p id="399">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDNY201209047&amp;v=MjMwMjBGckNVUjdxZlp1WnRGeUhuVkwvSk5pbkZkN0c0SDlQTXBvOUJZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> 栾会,王丹,毛承雄,等.直流配电系统的运行与控制[J].水电能源科学,2012,30(9):161-164.LUAN Hui,WANG Dan,MAO Chengxiong,et al.Operation and control of DC distribution system[J].Water Resources and Power,2012,30(9):161-164.
                            </a>
                        </p>
                        <p id="401">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014369467.nh&amp;v=MTU4MTlHRnJDVVI3cWZadVp0RnlIblZML0pWRjI2R3JDK0Y5WEtxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> 张美琪.兼容分布式电源的直流配电系统的分析研究[D].北京:北京交通大学,2014.ZHANG Meiqi.Analysis and research of DC distribution system compatible with distributed generation[D].Beijing:Beijing Jiaotong University,2014.
                            </a>
                        </p>
                        <p id="403">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An innovative modular multilevel convertertopology suitable for a wide power range">

                                <b>[43]</b> LESNICAR A,MARQUARDT R.An innovative modular multilevel converter topology suitable for a wide power range[C]// IEEE Power Technology Conference Proceedings,June 23-26,2003,Bologna,Italy:1-6.
                            </a>
                        </p>
                        <p id="405">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation,Control,and Applicationsof the Modular Multilevel Converter:A Review">

                                <b>[44]</b> DEBNATH S,QIN J,BAHRANI B,et al.Operation,control,and applications of the modular multilevel converter:a review[J].IEEE Transactions on Power Electronics,2015,30(1):37-53.
                            </a>
                        </p>
                        <p id="407">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111401858000&amp;v=MjMwNzVuM3hFOWZidm5LcmlmWmVadkZ5bm1VN2JLSjE0VlhGcXpHYks1SDlYTXJvZEFiT3NQREJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 徐政.柔性直流输电系统[M].北京:机械工业出版社,2013.XU Zheng.Flexible DC transmission system[M].Beijing:China Machine Press,2013.
                            </a>
                        </p>
                        <p id="409">
                            <a id="bibliography_46" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control strategies of MMC-HVDC connected to passive networks">

                                <b>[46]</b> CHAI R Z,ZHANG B H,HAO Z G,et al.Control strategies of MMC-HVDC connected to passive networks[C]// 2013 IEEE International Technical Conference of IEEE Region 10 (TENCON 2013),October 22-25,2013,Xi'an,China.
                            </a>
                        </p>
                        <p id="411">
                            <a id="bibliography_47" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of the performance characteristics and arm current control for modular multilevel converter with asymmetric arm parameters">

                                <b>[47]</b> LIU Z W,MIAO S H,FAN Z H,et al.Analysis of the performance characteristics and arm current control for modular multilevel converter with asymmetric arm parameters[J].International Journal of Electrical Power &amp; Energy Systems,2019,110:258-270.
                            </a>
                        </p>
                        <p id="413">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201425012&amp;v=MzE0MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSlB5clBiYkc0SDlYT3FvOUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 赵彪,宋强,刘文华,等.用于柔性直流配电的高频链直流固态变压器[J].中国电机工程学报,2014,34(25):4295-4303.ZHAO Biao,SONG Qiang,LIU Wenhua,et al.High-frequency-link DC solid state transformers for flexible DC distribution[J].Proceedings of the CSEE,2014,34(25):4295-4303.
                            </a>
                        </p>
                        <p id="415">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602002&amp;v=MDQxMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSlB5clBiYkc0SDlmTXJZOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> 李建国,赵彪,宋强,等.直流配电网中高频链直流变压器的电压平衡控制策略研究[J].中国电机工程学报,2016,36(2):327-334.LI Jianguo,ZHAO Biao,SONG Qiang,et al.DC voltage balance control strategy of high frequency link of DC transformer in DC distribution system[J].Proceedings of the CSEE,2016,36(2):327-334.
                            </a>
                        </p>
                        <p id="417">
                            <a id="bibliography_50" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201213009&amp;v=MDkyMTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklTSFRlckc0SDlQTnJJOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[50]</b> 杨晨,谢少军,毛玲,等.基于双管Buck-Boost变换器的直流微电网光伏接口控制分析[J].电力系统自动化,2012,36(13):45-50.YANG Chen,XIE Shaojun,MAO Ling,et al.Analysis on control strategy of two-switch Buck-Boost converter for photovoltaic interface in DC microgrid[J].Automation of Electric Power Systems,2012,36(13):45-50.
                            </a>
                        </p>
                        <p id="419">
                            <a id="bibliography_51" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bidirectional Boost converter for high-power transmission between energy storage battery and DC microgrid">

                                <b>[51]</b> SONG W W,CHEN Y F,ZHANG Y J,et al.Bidirectional Boost converter for high-power transmission between energy storage battery and DC microgrid[J].Electronics Letters,2019,55(7):402-404.
                            </a>
                        </p>
                        <p id="421">
                            <a id="bibliography_52" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection and switching control scheme of unintentional islanding for &amp;#39;&amp;#39;hand-in-hand&amp;#39;&amp;#39; DC distribution network">

                                <b>[52]</b> SONG W W,CHEN Y F,WEN A,et al.Detection and switching control scheme of unintentional islanding for ‘hand-in-hand' DC distribution network[J].IET Generation,Transmission &amp; Distribution,2019,13(8):1414-1422.
                            </a>
                        </p>
                        <p id="423">
                            <a id="bibliography_53" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201811011&amp;v=MDAzMzA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pQeXJQYmJHNEg5bk5ybzlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[53]</b> 康忠健,陈醒,崔朝丽,等.基于ESO与终端滑模控制的直流配电网母线电压控制[J].中国电机工程学报,2017,38(11):3235-3243.KANG Zhongjian,CHEN Xing,CUI Zhaoli,et al.Bus voltage control method of DC distribution network based on ESO and terminal sliding mode control[J].Proceedings of the CSEE,2017,38(11):3235-3243.
                            </a>
                        </p>
                        <p id="425">
                            <a id="bibliography_54" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201615012&amp;v=MDc3NzE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSkx5bmFlYkc0SDlmTnFvOUVab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[54]</b> 张宏俊,吴越文,陈卓,等.交直流配电网接纳分布式电源的实时仿真研究[J].电力系统保护与控制,2016,44(15):79-85.ZHANG Hongjun,WU Yuewen,CHEN Zhuo,et al.Real-time simulation of AC and DC distribution network to receive distributed generations[J].Power System Protection and Control,2016,44(15):79-85.
                            </a>
                        </p>
                        <p id="427">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A decentralized optimal operation of AC/DC hybrid distribution grids">

                                <b>[55]</b> CHEN Q,WANG K Y,FU Y,et al.A decentralized optimal operation of AC/DC hybrid distribution grids[J].IEEE Transactions on Smart Grid,2018,9(6):6095-6105.
                            </a>
                        </p>
                        <p id="429">
                            <a id="bibliography_56" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overview of Power Management Strategies of Hybrid AC/DC Microgrid">

                                <b>[56]</b> NEJABATKHAH F,LI Y W.Overview of power management strategies of hybrid AC/DC microgrid[J].IEEE Transactions on Power Electronics,2014,30(12):7072-7089.
                            </a>
                        </p>
                        <p id="431">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjYzMjhadVp0RnlIblZML0pJU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> 董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11.
                            </a>
                        </p>
                        <p id="433">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTI4NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTC9KSVNIVGVyRzRIOVROcG85RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b> 孙宏斌,郭庆来,潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化,2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8.
                            </a>
                        </p>
                        <p id="435">
                            <a id="bibliography_59" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced Power Electronic Conversion and Control System for Universal and Flexible Power Management">

                                <b>[59]</b> BIFARETTI S,ZANCHETTA P,WATSON A,et al.Advanced power electronic conversion and control system for universal and flexible power management[J].IEEE Transactions on Smart Grid,2011,2(2):231-243.
                            </a>
                        </p>
                        <p id="437">
                            <a id="bibliography_60" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201904012&amp;v=MDU1MjRmYkc0SDlqTXE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[60]</b> 艾欣,荣经国,吕正,等.一种新型的能量路由器结构及其控制策略的研究[J].电网技术,2019,43(4):1202-1210.AI Xin,RONG Jingguo,LÜ Zheng,et al.Research on structure and control strategy of a novel energy router[J].Power System Technology,2019,43(4):1202-1210.
                            </a>
                        </p>
                        <p id="439">
                            <a id="bibliography_61" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Intelligent energy management of the FREEDM system">

                                <b>[61]</b> CROW M L,MCMILLIN B,WANG W,et al.Intelligent energy management of the FREEDM system[C]// IEEE Power Engineering Society General Meeting,July 25-29,2010,Providence,USA:25-29.
                            </a>
                        </p>
                        <p id="441">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201707001&amp;v=MTU5NjBQeXJQYmJHNEg5Yk1xSTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> 盛万兴,段青,孟晓丽,等.电力电子化进程下的交直流无缝混合灵活配电系统研究[J].中国电机工程学报,2017,37(7):1877-1889.SHENG Wanxing,DUAN Qing,MENG Xiaoli,et al.Research on the AC&amp;DC seamless-hybrid fluent power distribution system following the power electronics evolution[J].Proceedings of the CSEE,2017,37(7):1877-1889.
                            </a>
                        </p>
                        <p id="443">
                            <a id="bibliography_63" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201406004&amp;v=MDg1OTNZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSk5UZkFkckc0SDlYTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[63]</b> 查亚兵,张涛,黄卓,等.能源互联网关键技术分析[J].中国科学:信息科学,2014,44(6):702-713.ZHA Yabing,ZHANG Tao,HUANG Zhuo,et al.Analysis of energy internet key technologies[J].Science China:Information Science,2014,44(6):702-713.
                            </a>
                        </p>
                        <p id="445">
                            <a id="bibliography_64" >
                                    <b>[64]</b>
                                 倪旻.泛在电力物联网:为全产业链培育发展新动能[EB/OL].[2019-03-05].http://211.160.252.154/content/201903/15/con_21202.html.NI Min.Ubiquitous power internet of things:fostering new kinetic energy for the entire industry chain[EB/OL].[2019-03-05].http://211.160.252.154/content/201903/15/con_21202.html.
                            </a>
                        </p>
                        <p id="447">
                            <a id="bibliography_65" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES31364E34A4E589670D1879C02A4AAFA4&amp;v=MDc3NTZuajUxVDNhUnJCQkVmY1BsTTh1YkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTR3S2s9TmlmT2ZiQzVIZGZJMm94QkZlOTZDWFF3eVJFVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[65]</b> GERBER D L,VOSSOS V,FENG W,et al.A simulation-based efficiency comparison of AC and DC power distribution networks in commercial buildings[J].Applied Energy,2018,210:1167-1187.
                            </a>
                        </p>
                        <p id="449">
                            <a id="bibliography_66" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS2015S1067&amp;v=MTQzNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSklTckJmYkc0SDlTdnJvOURZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[66]</b> 张永明,丁宝,傅卫东,等.基于直流配电与直流微网的电气节能研究[J].电工技术学报,2015,30(增刊1):389-397.ZHANG Yongming,DING Bao,FU Weidong,et al.Electrical energy conservation based on DC distribution and DC microgrid[J].Transactions of China Electrotechnical Society,2015,30(Supplement 1):389-397.
                            </a>
                        </p>
                        <p id="451">
                            <a id="bibliography_67" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018125126.nh&amp;v=Mjg5ODFGMjZGcks2RzlET3FaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSlY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[67]</b> 李灿.面向5G的降低时延关键技术研究[D].北京:北京邮电大学,2018.LI Can.Research on the technology of latency reduction of 5G[D].Beijing:Beijing University of Posts and Telecommunications,2018.
                            </a>
                        </p>
                        <p id="453">
                            <a id="bibliography_68" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710034&amp;v=MjAyMzVHWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZML0pJVHJCZmJHNEg5Yk5yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[68]</b> 马钊,焦在滨,李蕊.直流配电网络架构与关键技术[J].电网技术,2017,41(10):270-279.MA Zhao,JIAO Zaibin,LI Rui.Network structures and key technologies of DC distribution systems[J].Power System Technology,2017,41(10):270-279.
                            </a>
                        </p>
                        <p id="455">
                            <a id="bibliography_69" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201704004&amp;v=MDA5OTdCdEdGckNVUjdxZlp1WnRGeUhuVkwvSkxTL1BZckc0SDliTXE0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[69]</b> 戴志辉,葛红波,王增平.柔性直流配电网故障识别与隔离策略综述[J].华北电力大学学报(自然科学版),2017,44(4):19-28.DAI Zhihui,GE Hongbo,WANG Zengping.An overview on fault detection and isolation strategies of flexible DC distribution networks[J].Journal of North China Electric Power University (Natural Science Edition),2017,44(4):19-28.
                            </a>
                        </p>
                        <p id="457">
                            <a id="bibliography_70" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigation of DC hybrid circuit breaker based on high-speed switch and arc generator">

                                <b>[70]</b> WU Y F,RONG M Z,WU Y,et al.Investigation of DC hybrid circuit breaker based on high-speed switch and arc generator[J].Review of Scientific Instruments,2015,86(2):860.
                            </a>
                        </p>
                        <p id="459">
                            <a id="bibliography_71" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on a novel two-stage direct current hybrid circuit breaker">

                                <b>[71]</b> WU Y F,WU Y,RONG M Z,et al.Research on a novel two-stage direct current hybrid circuit breaker[J].Review of Scientific Instruments,2014,85(8):1333.
                            </a>
                        </p>
                        <p id="461">
                            <a id="bibliography_72" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201901002&amp;v=MzE4NjFpblBZckc0SDlqTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkwvSkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[72]</b> 张勇军,刘斯亮,江金群,等.低压智能配电网技术研究综述[J].广东电力,2019,32(1):1-12.ZHANG Yongjun,LIU Siliang,JIANG Jinqun,et al.Research review on low-voltage intelligent distribution network technology[J].Guangdong Electric Power,2019,32(1):1-12.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923006&amp;v=MDM1NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMN0FJU0hUZXJHNEg5ak9ySTlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

