

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135869991350000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923007%26RESULT%3d1%26SIGN%3da%252fZKDFwRt8HxxalCSUHVgAvSNWw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923007&amp;v=MjMyNjU3cWZadVp0RnlIblZMckxJU0hUZXJHNEg5ak9ySTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 直流改造方案经济性评估模型 "><b>1</b> 直流改造方案经济性评估模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;1.1&lt;/b&gt; 交直流混合配电网基本结构"><b>1.1</b> 交直流混合配电网基本结构</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.2&lt;/b&gt; 直流改造成本及减损收益分析"><b>1.2</b> 直流改造成本及减损收益分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;2&lt;/b&gt; 投资成本与运行成本优化 "><b>2</b> 投资成本与运行成本优化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;2.1&lt;/b&gt; 设备投资成本优化—&lt;b&gt;VSC&lt;/b&gt;容量优化"><b>2.1</b> 设备投资成本优化—<b>VSC</b>容量优化</a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;2.2&lt;/b&gt; 运行成本优化—&lt;b&gt;VSC2&lt;/b&gt;优化控制"><b>2.2</b> 运行成本优化—<b>VSC2</b>优化控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#136" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例介绍"><b>3.1</b> 算例介绍</a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;3.2&lt;/b&gt; 直流改造方案经济性指标优化结果"><b>3.2</b> 直流改造方案经济性指标优化结果</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.3&lt;/b&gt; 直流改造与其他改造方式技术经济性比较"><b>3.3</b> 直流改造与其他改造方式技术经济性比较</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#231" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#237" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;图1 交直流混合配电网&lt;/b&gt;"><b>图1 交直流混合配电网</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;表1 每种改造场景下发生越限的时段&lt;/b&gt;"><b>表1 每种改造场景下发生越限的时段</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;表2 不同场景下经济性指标&lt;/b&gt;"><b>表2 不同场景下经济性指标</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;图2 投资回收期与改造前电压偏移变化情况&lt;/b&gt;"><b>图2 投资回收期与改造前电压偏移变化情况</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图3 不同改造需求下2种方案的投资情况&lt;/b&gt;"><b>图3 不同改造需求下2种方案的投资情况</b></a></li>
                                                <li><a href="#232" data-title="图A1 原交流配电网">图A1 原交流配电网</a></li>
                                                <li><a href="#233" data-title="图A2 两条交流线路">图A2 两条交流线路</a></li>
                                                <li><a href="#234" data-title="表A1 两线路负荷数据">表A1 两线路负荷数据</a></li>
                                                <li><a href="#235" data-title="表A2 五种改造场景">表A2 五种改造场景</a></li>
                                                <li><a href="#236" data-title="图A3 四个季节典型日下负荷及分布式电源波动情况">图A3 四个季节典型日下负荷及分布式电源波动情况</a></li>
                                                <li><a href="#238" data-title="表B1 VSC2容量优化结果">表B1 VSC2容量优化结果</a></li>
                                                <li><a href="#239" data-title="表B2 改造前后年运行损耗">表B2 改造前后年运行损耗</a></li>
                                                <li><a href="#240" data-title="图B1 改造前后电压波动情况">图B1 改造前后电压波动情况</a></li>
                                                <li><a href="#241" data-title="表B3 其他改造方式优化配置结果">表B3 其他改造方式优化配置结果</a></li>
                                                <li><a href="#242" data-title="图B2 储能SOC与功率变化情况">图B2 储能SOC与功率变化情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTM3MjNVUjdxZlp1WnRGeUhuVkxyTElTSFRlckc0SDlQTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 曾嵘.直流配用电关键技术研究与应用展望[J].中国电机工程学报,2018,38(23):6791-6801.ZENG Rong.A prospective look on research and application of DC power distribution technology[J].Proceedings of the CSEE,2018,38(23):6791-6801." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823003&amp;v=MDc2MTlMUHlyUGJiRzRIOW5Pckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         曾嵘.直流配用电关键技术研究与应用展望[J].中国电机工程学报,2018,38(23):6791-6801.ZENG Rong.A prospective look on research and application of DC power distribution technology[J].Proceedings of the CSEE,2018,38(23):6791-6801.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of core equipment and key technology for DC power grid[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS20180508006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903028&amp;v=MDc1NDNVUjdxZlp1WnRGeUhuVkxyTElTSFRlckc0SDlqTXJJOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of core equipment and key technology for DC power grid[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS20180508006.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 郑欢,江道灼,杜翼.交流配电网与直流配电网的经济性比较[J].电网技术,2013,37(12):3368-3374.ZHENG Huan,JIANG Daozhuo,DU Yi.Economic comparison of AC and DC distribution system[J].Power System Technology,2013,37(12):3368-3374." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312011&amp;v=MjEwNjFUckJmYkc0SDlMTnJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkxyTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郑欢,江道灼,杜翼.交流配电网与直流配电网的经济性比较[J].电网技术,2013,37(12):3368-3374.ZHENG Huan,JIANG Daozhuo,DU Yi.Economic comparison of AC and DC distribution system[J].Power System Technology,2013,37(12):3368-3374.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 杨卫朋,张爱民,李俊刚,等.10 kV交流配电网升级改造不同方案的对比分析[J].电力系统自动化,2016,40(21):217-223.YANG Weipeng,ZHANG Aimin,LI Jungang,et al.Comparative analysis on different upgrading and reform schemes for 10 kV AC power distribution network[J].Automation of Electric Power Systems,2016,40(21):217-223." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621033&amp;v=MTcwOThyTElTSFRlckc0SDlmT3JvOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         杨卫朋,张爱民,李俊刚,等.10 kV交流配电网升级改造不同方案的对比分析[J].电力系统自动化,2016,40(21):217-223.YANG Weipeng,ZHANG Aimin,LI Jungang,et al.Comparative analysis on different upgrading and reform schemes for 10 kV AC power distribution network[J].Automation of Electric Power Systems,2016,40(21):217-223.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     LOTFI H,KHODAEI A.AC versus DC microgrid planning[J].IEEE Transactions on Smart Grid,2017,8(1):296-304.</a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李湃,王伟胜,刘纯,等.张北柔性直流电网工程新能源与抽蓄电站配置方案运行经济性评估[J].中国电机工程学报,2018,38(24):7206-7214.LI Pai,WANG Weisheng,LIU Chun,et al.Economic assessment of Zhangbei VSC-based DC grid planning scheme with integration of renewable energy and pumped-hydro storage power station[J].Proceedings of the CSEE,2018,38(24):7206-7214." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201824011&amp;v=MDExMTh0R0ZyQ1VSN3FmWnVadEZ5SG5WTHJMUHlyUGJiRzRIOW5PcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李湃,王伟胜,刘纯,等.张北柔性直流电网工程新能源与抽蓄电站配置方案运行经济性评估[J].中国电机工程学报,2018,38(24):7206-7214.LI Pai,WANG Weisheng,LIU Chun,et al.Economic assessment of Zhangbei VSC-based DC grid planning scheme with integration of renewable energy and pumped-hydro storage power station[J].Proceedings of the CSEE,2018,38(24):7206-7214.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" AHMED H M,ELTANTAWY A B,SALAMA M M.A planning approach for the network configuration of AC-DC hybrid distribution systems[J].IEEE Transactions on Smart Grid,2018,9(3):2203-2213." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Planning approach for the network configuration of AC-DC hybrid distribution systems">
                                        <b>[8]</b>
                                         AHMED H M,ELTANTAWY A B,SALAMA M M.A planning approach for the network configuration of AC-DC hybrid distribution systems[J].IEEE Transactions on Smart Grid,2018,9(3):2203-2213.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" GHADIRI A,HAGHIFAM M R.MIRI LARIMI S M.comprehensive approach for hybrid AC/DC distribution network planning using genetic algorithm[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(16):3892-3902." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Novel Approach for Hybrid AC/DC Distribution Network Planning Using Genetic Algorithm">
                                        <b>[9]</b>
                                         GHADIRI A,HAGHIFAM M R.MIRI LARIMI S M.comprehensive approach for hybrid AC/DC distribution network planning using genetic algorithm[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(16):3892-3902.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" GHADIRI A,MOUSAVIZADEH S,HAGHIFAM M R.Technical and economic assessment of AC/DC distribution system configurations[C]// 20th Conference on Electrical Power Distribution Networks Conference (EPDC),April 28-29,2015,Zahedan,Iran." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technical and economic assessment of AC/DC distribution system configurations">
                                        <b>[10]</b>
                                         GHADIRI A,MOUSAVIZADEH S,HAGHIFAM M R.Technical and economic assessment of AC/DC distribution system configurations[C]// 20th Conference on Electrical Power Distribution Networks Conference (EPDC),April 28-29,2015,Zahedan,Iran.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 高爽,盛万兴,徐斌,等.含分布式光伏的多级变压交直流混合配电网经济性评估[J].电网技术,2019,43(5):1520-1528.GAO Shuang,SHENG Wanxing,XU Bin,et al.Economic evaluation of multi-voltage hybrid AC/DC distribution networks with high penetration of photovoltaics[J].Power System Technology,2019,43(5):1520-1528." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201905005&amp;v=MDE2NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxJVHJCZmJHNEg5ak1xbzlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         高爽,盛万兴,徐斌,等.含分布式光伏的多级变压交直流混合配电网经济性评估[J].电网技术,2019,43(5):1520-1528.GAO Shuang,SHENG Wanxing,XU Bin,et al.Economic evaluation of multi-voltage hybrid AC/DC distribution networks with high penetration of photovoltaics[J].Power System Technology,2019,43(5):1520-1528.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 孙国萌,韩蓓,李国杰.基于概率方法的全寿命周期交直流混合配电网经济性评估[J].电力建设,2016,37(5):21-27.SUN Guomeng,HAN Bei,LI Guojie.Economic evaluation of AC/DC hybrid distribution network based on probabilistic life cycle cost method[J].Electric Power Construction,2016,37(5):21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201605004&amp;v=Mjc0NzdMckxJU0hCZmJHNEg5Zk1xbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         孙国萌,韩蓓,李国杰.基于概率方法的全寿命周期交直流混合配电网经济性评估[J].电力建设,2016,37(5):21-27.SUN Guomeng,HAN Bei,LI Guojie.Economic evaluation of AC/DC hybrid distribution network based on probabilistic life cycle cost method[J].Electric Power Construction,2016,37(5):21-27.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张璐,唐巍,梁军,等.基于VSC的交直流混合中压配电网功率-电压协调控制[J].中国电机工程学报,2016,36(22):6067-6075.ZHANG Lu,TANG Wei,LIANG Jun,et al.Power-voltage coordinated control in hybrid AC/DC medium voltage distribution networks based on VSC[J].Proceedings of the CSEE,2016,36(22):6067-6075." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201622007&amp;v=MzIwMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHJMUHlyUGJiRzRIOWZPclk5Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张璐,唐巍,梁军,等.基于VSC的交直流混合中压配电网功率-电压协调控制[J].中国电机工程学报,2016,36(22):6067-6075.ZHANG Lu,TANG Wei,LIANG Jun,et al.Power-voltage coordinated control in hybrid AC/DC medium voltage distribution networks based on VSC[J].Proceedings of the CSEE,2016,36(22):6067-6075.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王鑫杰,徐习东,裘鹏.直流配电网断路器优化配置方法[J].电力系统自动化,2017,41(23):15-21.DOI:10.7500/AEPS 20170616008.WANG Xinjie,XU Xidong,QIU Peng.Optimal allocation of circuit breakers in DC distribution network[J].Automation of Electric Power Systems,2017,41(23):15-21.DOI:10.7500/AEPS20170616008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723003&amp;v=MTY3NzA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxJU0hUZXJHNEg5Yk9ySTlGWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王鑫杰,徐习东,裘鹏.直流配电网断路器优化配置方法[J].电力系统自动化,2017,41(23):15-21.DOI:10.7500/AEPS 20170616008.WANG Xinjie,XU Xidong,QIU Peng.Optimal allocation of circuit breakers in DC distribution network[J].Automation of Electric Power Systems,2017,41(23):15-21.DOI:10.7500/AEPS20170616008.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 宋春丽,刘涤尘,吴军,等.基于差异化全寿命周期成本的电网规划经济性评估方法[J].电网技术,2013,37(7):1849-1855.SONG Chunli,LIU Dichen,WU Jun,et al.An economic assessment of power system planning based on differentiated life cycle cost[J].Power System Technology,2013,37(7):1849-1855." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201307010&amp;v=MDU3NjFUckJmYkc0SDlMTXFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkxyTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         宋春丽,刘涤尘,吴军,等.基于差异化全寿命周期成本的电网规划经济性评估方法[J].电网技术,2013,37(7):1849-1855.SONG Chunli,LIU Dichen,WU Jun,et al.An economic assessment of power system planning based on differentiated life cycle cost[J].Power System Technology,2013,37(7):1849-1855.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LEI Jingting,AN Ting,DU Zhengchun,et al.A general unified AC/DC power flow algorithm with MTDC[J].IEEE Transactions on Power Systems,2017,32(4):2837-2846." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A general unified AC/DC power flow algorithm with MTDC">
                                        <b>[16]</b>
                                         LEI Jingting,AN Ting,DU Zhengchun,et al.A general unified AC/DC power flow algorithm with MTDC[J].IEEE Transactions on Power Systems,2017,32(4):2837-2846.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 梁浩,张沛,贾宏杰,等.基于概率潮流的未来输电线路经济评估[J].电网技术,2014,37(3):675-680.LIANG Hao,ZHANG Pei,JIA Hongjie,et al.Economic assessment of future transmission line base on probabilistic power flow[J].Power System Technology,2014,38(3):675-680." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403020&amp;v=MTcxMDFUckJmYkc0SDlYTXJJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkxyTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         梁浩,张沛,贾宏杰,等.基于概率潮流的未来输电线路经济评估[J].电网技术,2014,37(3):675-680.LIANG Hao,ZHANG Pei,JIA Hongjie,et al.Economic assessment of future transmission line base on probabilistic power flow[J].Power System Technology,2014,38(3):675-680.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ZHANG Lu,LIANG Jun,TANG Wei,et al.Converting AC distribution lines to DC to increase transfer capacities and DG penetration[J].IEEE Transactions on Smart Grid,2019,10(2):1477-1487." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Converting AC distribution lines to DC to increase transfer capacities and DG penetration">
                                        <b>[18]</b>
                                         ZHANG Lu,LIANG Jun,TANG Wei,et al.Converting AC distribution lines to DC to increase transfer capacities and DG penetration[J].IEEE Transactions on Smart Grid,2019,10(2):1477-1487.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 郑乐,胡伟,陆秋瑜,等.储能系统用于提高风电接入的规划和运行综合优化模型[J].中国电机工程学报,2014,34(16):2533-2543.ZHENG Le,HU Wei,LU Qiuyu,et al.Research on planning and operation model for energy storage system to optimize wind power integration[J].Proceedings of the CSEE,2014,34(16):2533-2543." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416003&amp;v=MTc1OTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxQeXJQYmJHNEg5WE5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         郑乐,胡伟,陆秋瑜,等.储能系统用于提高风电接入的规划和运行综合优化模型[J].中国电机工程学报,2014,34(16):2533-2543.ZHENG Le,HU Wei,LU Qiuyu,et al.Research on planning and operation model for energy storage system to optimize wind power integration[J].Proceedings of the CSEE,2014,34(16):2533-2543.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李亚辉,李扬,李国庆.基于协同多目标粒子群优化的交直流系统最优潮流[J].电力系统自动化,2019,43(4):94-100.DOI:10.7500/AEPS20180422001.LI Yahui,LI Yang,LI Guoqing.Optimal power flow for AC/DC system based on cooperative multi-objective particle swarm optimization[J].Automation of Electric Power Systems,2019,43(4):94-100.DOI:10.7500/AEPS20180422001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904012&amp;v=MjA1OTFNcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHJMSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李亚辉,李扬,李国庆.基于协同多目标粒子群优化的交直流系统最优潮流[J].电力系统自动化,2019,43(4):94-100.DOI:10.7500/AEPS20180422001.LI Yahui,LI Yang,LI Guoqing.Optimal power flow for AC/DC system based on cooperative multi-objective particle swarm optimization[J].Automation of Electric Power Systems,2019,43(4):94-100.DOI:10.7500/AEPS20180422001.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 李建芳,张璐,宋晓辉,等.含高渗透率分布式电源的配电网多目标无功分区及主导节点选择方法[J].可再生能源,2017,35(11):1664-1671.LI Jianfang,ZHANG Lu,SONG Xiaohui,et al.Multi-objective reactive power partitioning and pilot node selection of distribution network with high penetration of DGs[J].Renewable Energy Resources,2017,35(11):1664-1671." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201711013&amp;v=MTgxODU3RzRIOWJOcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHJMS3k3RmQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李建芳,张璐,宋晓辉,等.含高渗透率分布式电源的配电网多目标无功分区及主导节点选择方法[J].可再生能源,2017,35(11):1664-1671.LI Jianfang,ZHANG Lu,SONG Xiaohui,et al.Multi-objective reactive power partitioning and pilot node selection of distribution network with high penetration of DGs[J].Renewable Energy Resources,2017,35(11):1664-1671.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李鹏,何帅,陈安伟,等.基于谈判博弈的含高渗透率光伏微网不确定优化运行[J].电力系统自动化,2019,43(11):104-111.DOI:10.7500/AEPS20180215002.LI Peng,HE Shuai,CHEN Anwei,et al.Bargain game based optimal operation of microgrid with high penetration of photovoltaic considering uncertainty[J].Automation of Electric Power Systems,2019,43(11):104-111.DOI:10.7500/AEPS20180215002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911013&amp;v=Mjc1Mjl1WnRGeUhuVkxyTElTSFRlckc0SDlqTnJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李鹏,何帅,陈安伟,等.基于谈判博弈的含高渗透率光伏微网不确定优化运行[J].电力系统自动化,2019,43(11):104-111.DOI:10.7500/AEPS20180215002.LI Peng,HE Shuai,CHEN Anwei,et al.Bargain game based optimal operation of microgrid with high penetration of photovoltaic considering uncertainty[J].Automation of Electric Power Systems,2019,43(11):104-111.DOI:10.7500/AEPS20180215002.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" DUAN C,JIANG L,FANG W,et al.Data-driven affinely adjustable distributionally robust unit commitment[J].IEEE Transactions on Power Systems,2018,33(2):1385-1398." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data-driven affinely adjustable distributionally robust unit commitment">
                                        <b>[23]</b>
                                         DUAN C,JIANG L,FANG W,et al.Data-driven affinely adjustable distributionally robust unit commitment[J].IEEE Transactions on Power Systems,2018,33(2):1385-1398.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" WU Z,LIU P,GU W,et al.A bi-level planning approach for hybrid AC-DC distribution system considering &lt;i&gt;N&lt;/i&gt;-1 security criterion[J].Applied Energy,2018,230:417-428." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES937E5C27BEA6FA610644F3A64702A1D6&amp;v=MDk0MjhSTTZaQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHRoemJxNHhhcz1OaWZPZmJxN0dhVEozSTFDRnA1K0NncEl5UmNUN0R0NVBueVRxaFl5ZWJEbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         WU Z,LIU P,GU W,et al.A bi-level planning approach for hybrid AC-DC distribution system considering &lt;i&gt;N&lt;/i&gt;-1 security criterion[J].Applied Energy,2018,230:417-428.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 邴钰淇,江道灼,梁一桥.偏远地区交直流供电经济性比较[J].电子技术,2018,47(7):43-47.BING Yuqi,JIANG Daozhuo,LIANG Yiqiao.Economic comparison of AC and DC power supply in remote areas[J].Electronics Design &amp;amp; Application,2018,47(7):43-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZJS201807012&amp;v=MDE0MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxJVGZCZmJHNEg5bk1xSTlFWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         邴钰淇,江道灼,梁一桥.偏远地区交直流供电经济性比较[J].电子技术,2018,47(7):43-47.BING Yuqi,JIANG Daozhuo,LIANG Yiqiao.Economic comparison of AC and DC power supply in remote areas[J].Electronics Design &amp;amp; Application,2018,47(7):43-47.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:04</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),50-61+106 DOI:10.7500/AEPS20190513003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">主动配电网多场景直流改造经济性评估方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%BD%AA&amp;code=10368478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许彪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E5%B7%8D&amp;code=10368080&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐巍</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%92%90&amp;code=10894068&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张璐</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%85%E6%9D%B0&amp;code=42436411&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梅杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E9%A1%BA%E6%B1%9F&amp;code=40978402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余顺江</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%86%9C%E4%B8%9A%E5%A4%A7%E5%AD%A6%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0091126&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国农业大学信息与电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>直流配电方式具有高供电能力、低损耗、控制灵活等优势,随着电力电子技术的不断成熟,交直流混合配电网逐渐成为新的研究热点和发展趋势。提出了考虑高密度负荷与分布式电源接入下城市配电网直流改造经济性评估模型,并采用换流器最小安装容量计算模型及其优化控制策略优化投资成本和运行成本。在模型中考虑了改造前后弃风弃光、切负荷成本以及运行成本变化产生的减损收益。在多场景下,将直流改造与其他改造方式进行了技术性对比,并分析了分布式电源渗透率、直流负荷占比对直流改造投资经济性的影响。仿真结果验证了所提经济性评估方法的有效性,并表明当配电网对供电能力和分布式电源消纳能力有较高需求时,直流改造方案具有一定的技术及经济可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E6%94%B9%E9%80%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流改造;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%8F%E6%B5%8E%E6%80%A7%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">经济性评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%BA%90%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压源换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%B9%E9%87%8F%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">容量优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E8%B4%9F%E8%BD%BD%E5%8D%A0%E6%AF%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流负载占比;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    许彪（1996—），男，硕士研究生，主要研究方向：交直流混合配电网。E-mail:gbxubiao@163.com;
                                </span>
                                <span>
                                    唐巍（1971—），女，教授，博士生导师，主要研究方向：配电网规划与评估、配电网经济安全运行、分布式发电与微电网技术。E-mail:wei_tang@cau.edu.cn;
                                </span>
                                <span>
                                    *张璐（1990—），男，通信作者，副教授，主要研究方向：交直流混合配电网规划设计与优化运行、弹性配电网。E-mail:zhanglu1@cau.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-05-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金青年基金资助项目(51807102);</span>
                    </p>
            </div>
                    <h1><b>Economic Evaluation Method for Multi-scenario DC Transformation of Active Distribution Network</b></h1>
                    <h2>
                    <span>XU Biao</span>
                    <span>TANG Wei</span>
                    <span>ZHANG Lu</span>
                    <span>MEI Jie</span>
                    <span>YU Shunjiang</span>
            </h2>
                    <h2>
                    <span>College of Information and Electrical Engineering, China Agricultural University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>DC distribution mode has the advantages of high power supply capacity, low loss and flexible control. With the continuous maturity of power electronic technology, AC/DC hybrid distribution network gradually becomes a new research hotspot and development trend. An economic evaluation model for DC transformation of urban distribution network considering high-density load and distributed generator(DG) supply is proposed. The calculation model of minimum installation capacity and its optimal control strategy are used to optimize investment cost and operation cost. In the model, the impairment income caused by the change of DG output curtailment, load shedding and operation cost is considered. In multiple scenarios, the technique of DC transformation is compared with other transformation methods. The influence of DG penetration and DC load ratio on investment economy of DC transformation is also analyzed. The simulation results verify the effectiveness of the proposed economic evaluation method. It also shows that the proposed DC transformation scheme has technical and economic feasibility when the power supply capacity and DG consumption capacity of network are highly required.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20transformation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC transformation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=economic%20evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">economic evaluation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20source%20converter(VSC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage source converter(VSC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=capacity%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">capacity optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20load%20ratio&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC load ratio;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-05-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51807102);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">随着现代社会经济的快速发展,城市负荷增长迅速,供电线路过载、运行损耗过大、节点电压越限等问题越来越严重,现有城市配电网面临供电能力不足的问题,同时城市建设用地紧张,通常难以为新建线路提供供电走廊<citation id="208" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;另一方面,光伏、风力发电等可再生能源大量接入配电网,因配电网消纳能力不足导致的弃风弃光现象日益严重。频繁的网络重构操作在技术经济性方面并不可行,且难以有效消纳大规模可再生能源接入。</p>
                </div>
                <div class="p1">
                    <p id="54">基于直流改造的交直流混合配电网可以较好地解决上述问题,原因如下:①交直流混合配电可以减少交直流变换环节,方便各种形式(例如DC/AC)源荷的接入<citation id="209" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>;②借助电压源换流器(voltage source converter,VSC)进行交直流互联,可以实现有功功率平衡及无功功率快速调节;③交流线路的直流改造,可以充分利用资产存量提高改造经济性。但由于参与直流改造的VSC、直流断路器等电力电子设备单位投资成本较高<citation id="210" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,对直流改造方案进行经济性评估显得十分重要。</p>
                </div>
                <div class="p1">
                    <p id="55">已有文献针对直流电网或交直流混合配电网的经济性进行了相关研究。文献<citation id="215" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</citation>分别在不同的应用背景下对比了直流配电网与交流配电网的经济性。文献<citation id="211" type="reference">[<a class="sup">7</a>]</citation>针对张北柔性直流电网工程提出了一种基于时序生产模拟仿真的多端柔性直流电网运行经济性评估方法。文献<citation id="216" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>针对新建配电网规划,对比了交流解决方案和交直流解决方案的经济性,其中文献<citation id="212" type="reference">[<a class="sup">9</a>]</citation>指出对于具有分布式电源(distributed generator,DG)高渗透率、敏感负荷的区域采用交直流混合配电网具有更好的经济性。文献<citation id="213" type="reference">[<a class="sup">11</a>]</citation>提出了一种基于电力电子变压器的交直流配电网运行优化和经济性评估方法。但上述文献均未从直流改造角度对交直流混合配电网进行经济性评估。文献<citation id="214" type="reference">[<a class="sup">12</a>]</citation>提出了一种基于概率方法的全寿命周期交直流混合配电网经济性评估方法,但在投资费用计算中并未考虑VSC的优化配置,收益分析中也没有体现改造前后运行成本变化。</p>
                </div>
                <div class="p1">
                    <p id="56">针对以上研究中存在的不足,本文提出的经济性评估方法详细考虑了与直流改造相关的经济性参数,增加了与改造前后运行成本变化相关的减损收益指标。在多场景下对比了多种改造方式的技术经济指标。此外,在仿真算例中还分别分析了直流改造经济性对分布式电源渗透率及直流负荷占比的敏感度。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 直流改造方案经济性评估模型</h3>
                <h4 class="anchor-tag" id="58" name="58"><b>1.1</b> 交直流混合配电网基本结构</h4>
                <div class="p1">
                    <p id="59">传统的中压交流配电网见附录A图A1,由多条交流线路构成。其中,来自不同变电站的2条10 kV交流线路通过1个常开的断路器相互连接。为了解决由于高密度负荷与分布式电源的接入,交流线路面临过载等安全稳定性问题,将其中的1条或多条交流线路改造为直流线路,形成交直流混合配电网。</p>
                </div>
                <div class="p1">
                    <p id="60">图1展示了通过直流改造形成的交直流混合配电网的基本结构。交流线路1被改造为直流线路并通过VSC1供电,连接交流线路1和4的断路器被VSC2替代以连接交直流线路,并为部分负荷增设交直流变换设备。其中,VSC1采用<i>V</i><sub>dc</sub>-<i>Q</i>控制方式,控制首端直流电压;VSC2采用<i>P</i>-<i>Q</i>控制方式,实现对潮流的灵活控制<citation id="217" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>;WT表示风机;PV表示光伏;<i>P</i><sub>1</sub>为VSC2直流侧直流功率,<i>P</i><sub>2</sub>和<i>Q</i>分别为交流线路4有功和无功功率。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 交直流混合配电网" src="Detail/GetImg?filename=images/DLXT201923007_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 交直流混合配电网</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 AC/DC hybrid distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="62">利用直流对原有交流配电网进行升级改造,通过规划合理配置改造方案,使改造后形成的交直流混合配电网在最小投资下满足最大供电能力和最大消纳分布式电源能力的要求。</p>
                </div>
                <div class="p1">
                    <p id="63">直流改造中新增设备的配置原则为:①VSC1安装容量由直流线路的最大传输容量决定,VSC2安装容量通过优化配置确定;②用户侧换流设备安装容量由线路上对应负荷大小确定;③在每条直流线路的两端、重要负荷附近各安装1个直流断路器<citation id="218" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.2</b> 直流改造成本及减损收益分析</h4>
                <h4 class="anchor-tag" id="65" name="65"><b>1.2.1</b> 直流改造成本分析</h4>
                <div class="p1">
                    <p id="66">直流改造成本包括新增设备的一次性投资成本、新增设备的年运行维护成本以及新增设备的报废成本。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">1)新增设备一次性投资成本</h4>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext><mn>1</mn><mo>,</mo><mi>m</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext><mn>2</mn><mo>,</mo><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69"><i>C</i><sub>DC,break</sub><i>n</i><sub>DC,break</sub>      (1)</p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>C</i><sub>invest</sub>为改造产生的投资费用;<i>N</i>为被改造为直流的线路总数;<i>M</i><sub>1</sub>和<i>M</i><sub>2</sub>分别为VSC1和VSC2安装总数;<i>C</i><sub>VSC</sub>为VSC单位容量投资成本;<i>S</i><sub>VSC1,</sub><sub><i>m</i></sub>和<i>S</i><sub>VSC2,</sub><sub><i>m</i></sub>分别为第<i>m</i>台VSC1和VSC2的安装容量;<i>C</i><sub>inverter</sub>为用户侧逆变器单位容量投资成本;<i>S</i><sub>inverter,</sub><sub><i>n</i></sub>第<i>n</i>条直流线路上用户侧逆变器的安装容量;<i>C</i><sub>DCtrans</sub>为用户侧直流变压器单位容量投资成本;<i>S</i><sub>DCtrans,</sub><sub><i>n</i></sub>为第<i>n</i>条直流线路上用户侧直流变压器的安装容量;<i>C</i><sub>DC,break</sub>为单个直流断路器投资成本;<i>n</i><sub>DC,break</sub>为直流断路器安装个数。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">2)新增设备年运行维护成本</h4>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mi>γ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext><mn>1</mn><mo>,</mo><mi>m</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext><mn>2</mn><mo>,</mo><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>γ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>+</mo><mi>γ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>γ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>b</mtext><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>b</mtext><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>C</i><sub>maintain</sub>为改造后新投入运行设备的年运行维护费用;<i>γ</i><sub>VSC</sub>为VSC年运行维护费用系数;<i>γ</i><sub>inverter</sub>为用户侧逆变器年运行维护费用系数;<i>γ</i><sub>trans</sub>为用户侧直流变压器年运行维护费用系数;<i>γ</i><sub>break</sub>为直流断路器年运行维护费用系数。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">3)新增设备报废成本</h4>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext><mtext>r</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Y</mi></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>C</i><sub>scrap</sub>为新增设备的报废成本;<i>K</i><sub>s</sub>为设备报废后的处理成本系数;<i>r</i>为设备的年均折旧系数;<i>Y</i>为被改造后配电网的设计运行年限<citation id="219" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.2.2</b> 改造后配电网减损收益分析</h4>
                <h4 class="anchor-tag" id="78" name="78">1)年节省弃风弃光惩罚成本</h4>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext><mtext>t</mtext><mtext>a</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msub><mtext>Δ</mtext><mi>s</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>h</mtext><mtext>y</mtext><mtext>b</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>C</i><sub>save,DG</sub>为改造后因提高消纳分布式电源能力所节省的年弃风弃光成本;<i>d</i>为某季度对应典型日;Δ<i>s</i>为每季度包含天数;<i>T</i>为典型日被划分的时间段个数;Δ<i>t</i>为每时间段长度;<i>C</i><sub>curtail</sub>为单位电量弃风弃光成本;<i>P</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>h</mtext><mtext>y</mtext><mtext>b</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为改造后配电网在典型日<i>d</i>第<i>t</i>个时间段内可消纳的分布式电源有功功率;<i>P</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为改造前配电网在典型日<i>d</i>下第<i>t</i>个时间段内可消纳的分布式电源有功功率。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">2)年节省切负荷损失成本</h4>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mtext>Δ</mtext><mi>s</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>h</mtext><mtext>y</mtext><mtext>b</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>C</i><sub>save,load</sub>为改造后因提高供电能力所节省的年切负荷成本;<i>C</i><sub>shed</sub>为单位电量切负荷成本;<i>P</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>h</mtext><mtext>y</mtext><mtext>b</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为改造后配电网在典型日<i>d</i>下第<i>t</i>个时间段内实际供电有功负荷大小;<i>P</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为改造前配电网在典型日<i>d</i>下第<i>t</i>个时间段内实际供电有功负荷大小。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">3)年节省配电网运行损耗成本</h4>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mtext>Δ</mtext><mi>s</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>d</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle></mrow></mstyle><mi>W</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>A</mtext><mtext>C</mtext></mrow></msubsup><mo>-</mo><mo stretchy="false">(</mo><mi>W</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>A</mtext><mtext>C</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>W</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>D</mtext><mtext>C</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>W</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>C</i><sub>save,loss</sub>为改造后因降低运行损耗所节省年运行成本;<i>C</i><sub>buy</sub>为单位电量购电成本;<i>W</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>A</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为改造前配电网在典型日<i>d</i>第<i>t</i>个时间段的运行损耗;<i>W</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>A</mtext><mtext>C</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为改造后配电网在典型日<i>d</i>第<i>t</i>个时间段的交流线路运行损耗;<i>W</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>D</mtext><mtext>C</mtext><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为改造后配电网在典型日<i>d</i>第<i>t</i>个时间段的直流线路运行损耗;<i>W</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>d</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为改造后配电网在典型日<i>d</i>第<i>t</i>个时间段的VSC运行损耗。</p>
                </div>
                <div class="p1">
                    <p id="87">其中VSC运行损耗计算采用广义换流器损耗计算模型<citation id="220" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mtext>v</mtext><mtext>s</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mn>6</mn><mo>.</mo><mn>6</mn><mn>2</mn><mi>S</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow><mrow><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac><mo>+</mo><mfrac><mrow><mn>1</mn><mo>.</mo><mn>8</mn><mi>V</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow><mrow><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mrow><mn>1</mn><mo>.</mo><mn>9</mn><mn>8</mn><mi>V</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mn>2</mn></msubsup></mrow><mrow><mn>6</mn><mn>0</mn><mn>0</mn><mi>S</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mi>Ι</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mrow><mn>6</mn><mo>.</mo><mn>6</mn><mn>2</mn><mi>S</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow><mrow><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac><mo>+</mo><mfrac><mrow><mn>1</mn><mo>.</mo><mn>8</mn><mi>V</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow><mrow><mn>6</mn><mn>0</mn><mn>0</mn></mrow></mfrac><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mrow><mn>3</mn><mi>V</mi><msubsup><mrow></mrow><mtext>Ν</mtext><mn>2</mn></msubsup></mrow><mrow><mn>6</mn><mn>0</mn><mn>0</mn><mi>S</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mi>Ι</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><msqrt><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup></mrow></msqrt></mrow><mrow><msqrt><mn>3</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>I</i><sub>c</sub>为VSC交流侧流过的电流,由交流侧流向VSC为正方向;<i>P</i><sub>c</sub>和<i>Q</i><sub>c</sub>分别为VSC在交流侧流过的有功功率和无功功率;<i>S</i><sub>N</sub>为VSC的额定容量;<i>V</i><sub>N</sub>为直流侧额定电压;<i>U</i><sub>c</sub>为VSC交流侧电压。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>1.2.3</b> 改造方案投资回收期</h4>
                <h4 class="anchor-tag" id="92" name="92">1)年新增支出</h4>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mo>,</mo><mi>y</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>y</mi><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>y</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Y</mi><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>a</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext><mtext>r</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>y</mi><mo>=</mo><mi>Y</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>I</i><sub>CO,</sub><sub><i>y</i></sub>为直流改造后第<i>y</i>年现金流出量。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">2)年新增收入</h4>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ι</mtext><mo>,</mo><mi>y</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>y</mi><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mtext> </mtext><mspace width="0.25em" /><mi>y</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Y</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>I</i><sub>CI,</sub><sub><i>y</i></sub>为直流改造后第<i>y</i>年现金流入量。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">3)投资回收期</h4>
                <div class="p1">
                    <p id="99">投资回收期(pay back time,PBT)是该改造方案的净收益抵偿全部投资(包括固定资产和流动资金)所需的时间<citation id="221" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>y</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>B</mtext><mtext>Τ</mtext></mrow></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ι</mtext><mo>,</mo><mi>y</mi></mrow></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mo>,</mo><mi>y</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>Ι</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mi>y</mi></mrow></msup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>Y</i><sub>PBT</sub>为投资回收期,从经济可行性角度考虑,该指标应满足<i>Y</i><sub>PBT</sub>&lt;<i>Y</i>;<i>I</i>为折现率,一般取基准收益率。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>2</b> 投资成本与运行成本优化</h3>
                <h4 class="anchor-tag" id="103" name="103"><b>2.1</b> 设备投资成本优化—<b>VSC</b>容量优化</h4>
                <h4 class="anchor-tag" id="104" name="104">1)<i>VSC</i>1安装容量</h4>
                <div class="p1">
                    <p id="105">本文<i>VSC</i>1的安装容量由所在直流线路的最大传输容量确定。将交流线路改造为直流线路后,由于直流不存在集肤效应,其传输容量可以得到较大提升。以两回同杆架设交流线路的直流改造为例,采用单极对称结构的<i>VSC</i>1接线方式,介绍<i>VSC</i>1安装容量计算方法:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow><mrow><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow></mfrac><mo>=</mo><mi>σ</mi><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow><mrow><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mo>=</mo><mn>2</mn><msqrt><mn>3</mn></msqrt><mi>U</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:S<sub><i>VSC</i></sub><sub>1</sub>为单个<i>VSC</i>1的安装容量;σ为直流与交流线路最大传输容量的比例系数,其值可达1.587<citation id="222" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>;P<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为交流和直流线路的最大传输容量;cos <i>φ</i>为配电网典型功率因数,取值为0.9;<i>U</i><sub>ac</sub>为交流额定电压;<i>I</i><sub>ac</sub>为线路允许载流量。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">2)VSC2最小安装容量</h4>
                <div class="p1">
                    <p id="109">VSC2容量大小直接决定了交直流线路之间功率转移能力的大小,进而影响交直流混合配电网供电能力和消纳分布式电源能力。过小的VSC2安装无法解决配电网出现的电压、功率越限问题,无法达到改造目的;过大的VSC2容量又会导致多余投资,不利于经济性。对此,本文提出了VSC2最小安装容量的计算方法,具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="110">步骤1:给定第<i>i</i>个典型日下的负荷及分布式电源大小,并初始化VSC2容量<i>S</i><sub>VSC2,</sub><sub><i>i</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="111">步骤2:在<i>S</i><sub>VSC2,</sub><sub><i>i</i></sub>下对VSC2优化控制,获得交直流混合配电网的最优潮流分布。 </p>
                </div>
                <div class="p1">
                    <p id="243">步骤3：根据潮流结果进行判断，若越限则调整VSC2容量，即S<sub>VSC2</sub>,<sub>i</sub>=S<sub>VSC2</sub>,<sub>i</sub>+ΔS<sub>VSC2</sub>,<sub>i</sub>，并返回步骤2，若无越限则将当前S<sub>VSC2,i</sub>确定为该典型日下的容量优化结果。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤4:重复步骤1至步骤3,依次获得所有典型日下的VSC2容量优化结果{<i>S</i><sub>VSC2,1</sub>,<i>S</i><sub>VSC2,2</sub>,…},并根据<i>S</i><sub>VSC2</sub>=max <i>S</i><sub>VSC2,</sub><sub><i>i</i></sub>确定VSC2最终安装容量。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>2.2</b> 运行成本优化—<b>VSC2</b>优化控制</h4>
                <div class="p1">
                    <p id="114">在交直流混合配电网应用的典型场景中,配电网具有分布式电源高渗透率、高负荷密度的特点,如果不采用合适的<i>VSC</i>优化控制策略,配电网将会由于电压越限和传输线路阻塞而被迫采取切负荷、弃风弃光措施<citation id="223" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。为了使交直流混合配电网能够经济、安全、环保的运行<citation id="224" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,本文提出了一种带有约束惩罚项的优化控制算法。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">1)目标函数</h4>
                <div class="p1">
                    <p id="116">为了获取可行的最优解,目标函数中除了有配电网运行损耗,还包括对约束越限的惩罚函数。</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>W</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>y</mtext><mtext>b</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>g</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>V</mi><mo stretchy="false">)</mo><mo>+</mo><mi>g</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:W<mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>y</mtext><mtext>b</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为交直流混合配电网在<i>t</i>时段内的总运行损耗;<i>g</i><sub>1,</sub><sub><i>t</i></sub>(<i>V</i>)为<i>t</i>时段关于节点电压越限的惩罚函数;<i>g</i><sub>2,</sub><sub><i>t</i></sub>(<i>P</i>)为<i>t</i>时段关于支路功率越限的惩罚函数。</p>
                </div>
                <div class="p1">
                    <p id="119">惩罚函数的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>g</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>V</mi><mo stretchy="false">)</mo><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></munderover><mrow><mfrac><mrow><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>g</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><mo stretchy="false">)</mo><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub></mrow></munderover><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>&gt;</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>&gt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>分别对应惩罚函数中的惩罚系数;<i>N</i><sub>total</sub>为交直流混合配电网节点总数;∀<i>i</i>∈<i>Ω</i><sub>ac</sub>∪<i>Ω</i><sub>dc</sub>,其中<i>Ω</i><sub>ac</sub>和<i>Ω</i><sub>dc</sub>分别为交流系统和直流系统节点集合;<i>V</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时间断面下节点<i>i</i>的电压大小;<i>P</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时间断面下支路<i>i</i>流过的有功功率;<i>V</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>处电压允许值的下限和上限;<i>P</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为支路<i>i</i>处导线最大允许传输的有功功率值。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">2)约束条件</h4>
                <h4 class="anchor-tag" id="123" name="123">①交流系统功率平衡约束</h4>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow></munderover><mi>U</mi></mstyle><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow></munderover><mi>U</mi></mstyle><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:∀<i>i</i>,<i>j</i>∈<i>Ω</i><sub>ac</sub>;<i>P</i><sub>ac,</sub><sub><i>i</i></sub>和<i>Q</i><sub><i>i</i></sub>分别为交流系统节点有功和无功注入功率;<i>N</i><sub>ac</sub>为交流系统节点总数;<i>U</i><sub>ac,</sub><sub><i>i</i></sub>为交流系统节点电压幅值;<i>G</i><sub>ac,</sub><sub><i>ij</i></sub>,<i>B</i><sub><i>ij</i></sub>,<i>θ</i><sub><i>ij</i></sub>分别为交流系统支路电导、电纳及相位差。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126">②直流系统功率平衡约束</h4>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></munderover><mi>U</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>j</mi></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:∀<i>i</i>,<i>j</i>∈<i>Ω</i><sub>dc</sub>;<i>P</i><sub>dc,</sub><sub><i>i</i></sub>为直流系统节点有功注入功率;<i>N</i><sub>dc</sub>为直流系统节点总数;<i>U</i><sub>dc,</sub><sub><i>i</i></sub>为直流系统节点电压;<i>G</i><sub>dc,</sub><sub><i>ij</i></sub>为直流系统支路电导。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">③换流站运行约束</h4>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>P</i><sub>VSC</sub>和<i>Q</i><sub>VSC</sub>分别为VSC的有功功率和无功功率;<i>S</i><sub>VSC</sub>为VSC的容量。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">3)求解算法</h4>
                <div class="p1">
                    <p id="133">本文采用带有精英保留策略的遗传算法,将种群进化过程中迄今出现的最好个体(种群中适应值最高的个体)保存起来,以概率1复制到下一代种群中。这种引入精英保留策略的遗传算法的全局收敛性较标准遗传算法大大提高<citation id="225" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="134">对于改造前配电网发生越限的场景,该算法能够以解决越限问题为主要目标对VSC2进行优化控制;对于无越限情况发生的场景,该算法会自动转为以降低运行损耗为目标对VSC2进行优化控制。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="136" name="136"><b>3.1</b> 算例介绍</h4>
                <div class="p1">
                    <p id="137">附录A图A2所示为改造前中压交流配电网,由2条线路组成,总有功负荷大小为26 MW,分布式电源总装机容量为34 MW,2条线路具体的负荷数据见附录A表A1。</p>
                </div>
                <div class="p1">
                    <p id="138">按照附录A表A2所示的比例系数及式(22)生成每种改造场景中总负荷及分布式电源总装机容量大小。</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>=</mo><mi>σ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>=</mo><mi>σ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>=</mo><mi>σ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>P</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>Q</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>n</i>条线路在第<i>m</i>个场景中的总有功功率、无功功率和分布电源容量大小;<i>σ</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>σ</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>n</i>条线路在第<i>m</i>个场景中负荷及分布式电源对应的比例系数;<i>P</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>Q</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>分别为基础算例中第<i>n</i>条线路的有功功率、无功功率及分布式电源容量。</p>
                </div>
                <div class="p1">
                    <p id="141">根据季节性规律,借助4种典型日对配电网的年运行情况进行模拟。每种典型日下负荷及分布式电源出力的日波动曲线见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="142">以4 h的时间尺度将1 d划分为6个时段,表1展示了改造前配电网在各场景下发生越限的时段。在表1中各时段内,改造前配电网需采取弃风弃光或切负荷手段确保其正常运行。</p>
                </div>
                <div class="area_img" id="143">
                    <p class="img_tit"><b>表1 每种改造场景下发生越限的时段</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Over limit periods in each scenario</b></p>
                    <p class="img_note"></p>
                    <table id="143" border="1"><tr><td rowspan="2"><br />线路</td><td rowspan="2">越限类型</td><td colspan="5"><br />各场景越限发生时段</td></tr><tr><td><br />场景1</td><td>场景2</td><td>场景3</td><td>场景4</td><td>场景5</td></tr><tr><td rowspan="3"><br />线路1</td><td><br />功率上限</td><td>时段1</td><td>时段1</td><td></td><td>时段1</td><td></td></tr><tr><td><br />电压上限</td><td>时段1</td><td>时段1</td><td></td><td>时段1</td><td></td></tr><tr><td><br />电压下限</td><td>时段5</td><td></td><td>时段5</td><td></td><td>时段5</td></tr><tr><td rowspan="3"><br />线路2</td><td><br />功率上限</td><td>时段1</td><td>时段1</td><td></td><td></td><td>时段1</td></tr><tr><td><br />电压上限</td><td>时段1</td><td>时段1</td><td></td><td></td><td>时段1</td></tr><tr><td><br />电压下限</td><td>时段5</td><td></td><td>时段5</td><td>时段5</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>3.2</b> 直流改造方案经济性指标优化结果</h4>
                <h4 class="anchor-tag" id="145" name="145">1)VSC2容量优化结果</h4>
                <div class="p1">
                    <p id="146">VSC2容量直接影响其功率转移能力的大小,而功率转移需求大小主要取决于交流侧线路。对此,本文讨论了改造时直流线路的选择对VSC2容量优化结果的影响,优化结果见附录B表B1。</p>
                </div>
                <div class="p1">
                    <p id="147">可以看出,选择线路2时的VSC2容量优化结果小于选择线路1时的VSC2容量优化结果。VSC2的容量大小主要和功率转移需求的大小有关。例如在改造场景1中,改造前交流线路1的日弃风弃光电量约为10 MW·h,要小于交流线路2的日弃风弃光电量15 MW·h。这意味着,与将交流线路1改为直流的方式相比,将交流线路2改为直流时通过VSC2向直流侧转移的功率较小,因此VSC2的安装容量较小。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">2)改造后运行损耗变化情况</h4>
                <div class="p1">
                    <p id="149">以线路2的直流改造为例,分析改造前后的运行损耗变化。线路2直流改造前后年运行损耗变化情况见附录B表B2,可以看出直流改造后线路损耗可以降低约45%～60%,VSC运行损耗约占改造后总运行损耗的35%～40%,总运行损耗约可降低7%～22%。改造前后损耗变化是多种原因叠加导致的:①直流线路中没有无功流动;②改造后配电网分布式电源渗透率和供电负荷增加会增大线路中功率的流动;③VSC在运行过程中会产生运行损耗。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">3)改造后配电网弃风弃光及切负荷情况</h4>
                <div class="p1">
                    <p id="151">通过直流改造,配电网供电和分布式电源消纳能力得到提升。附录B图B1展示了场景1下交流线路改造前和改造后关键节点的电压偏移情况。设置节点电压安全运行范围为[9.3,10.7]kV。在时段1(00:00—04:00),改造后配电网解决了电压越上限情况,完全避免了弃风弃光;在时段5(16:00—20:00),改造后配电网解决了电压越下限情况,完全避免了切负荷。同样,在其他场景下通过仿真表明,改造后配电网不再出现弃风弃光及切负荷问题。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">4)直流改造的经济性指标</h4>
                <div class="p1">
                    <p id="153">各项经济性参数取值如下:单位电价为0.42元/(kW·h)<sup></sup><citation id="226" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,单位切负荷成本为3.174元/(kW·h),单位弃风弃光成本为0.635元/(kW·h)<citation id="227" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,换流站单位容量投资费用为1 100元/kVA<citation id="228" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,50 kW直流配电变压器造价为25 000元<citation id="229" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,单个直流断路器造价为450 000元,用户侧逆变器单位容量造价为280元/kW<citation id="230" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。直流改造的各项经济性指标计算结果如表2所示。</p>
                </div>
                <div class="area_img" id="154">
                    <p class="img_tit"><b>表2 不同场景下经济性指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Economic indices in different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="154" border="1"><tr><td>场景</td><td><i>C</i><sub>invest</sub>/<br />万元</td><td><i>C</i><sub>miantain</sub>/<br />万元</td><td><i>C</i><sub>save,loss</sub>/<br />万元</td><td><i>C</i><sub>save,DG</sub>/<br />万元</td><td><i>C</i><sub>save,laod</sub>/<br />万元</td><td><i>Y</i><sub>PBT</sub>/<br />a</td></tr><tr><td>场景1</td><td>4 326.0</td><td>149.81</td><td>65.32</td><td>581.11</td><td>2 203.40</td><td>1.73</td></tr><tr><td><br />场景2</td><td>4 033.2</td><td>141.46</td><td>43.92</td><td>871.66</td><td>0</td><td>6.22</td></tr><tr><td><br />场景3</td><td>3 138.0</td><td>89.31</td><td>220.00</td><td>0</td><td>3 827.89</td><td>0.88</td></tr><tr><td><br />场景4</td><td>3 666.0</td><td>111.31</td><td>156.45</td><td>354.34</td><td>2 091.16</td><td>1.66</td></tr><tr><td><br />场景5</td><td>3 901.2</td><td>135.96</td><td>132.61</td><td>517.32</td><td>1 736.74</td><td>1.96</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="155">可以看出,直流改造在所有场景下的投资回收期均低于改造后配电网的设计运行寿命(10 a)。改造前弃风弃光、切负荷现象越严重的场景,改造后配电网的经济性的越好。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.3</b> 直流改造与其他改造方式技术经济性比较</h4>
                <h4 class="anchor-tag" id="157" name="157"><b>3.3.1</b> 多场景下的技术性对比</h4>
                <div class="p1">
                    <p id="158">选择其他几种改造方式:安装智能软开关(soft open point,SOP)、更换线路、安装储能,以最小投资费用为目标对改造进行优化配置,优化配置结果见附录B表B3。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159">1)在场景1和场景2中,SOP改造不能完全解决弃风弃光问题。</h4>
                <div class="p1">
                    <p id="160">在改造场景1和场景2中,同一时段的2条线路均出现了传输线路阻塞,由于安装SOP并不能提高线路的传输容量,所以当2条线路同时出现功率越限时,SOP仅仅通过功率转移无法解决问题;而直流改造不仅使配电网具有了功率转移能力,而且由于采用直流传输,部分线路传输容量提升了约50%。因此,直流线路不仅消除了自身传输阻塞,还通过功率转移缓解了交流线路传输阻塞。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161">2)储能改造需要配置的容量过大,不利用投资经济性。</h4>
                <div class="p1">
                    <p id="162">如附录B图B2所示,为了消纳多余电量,储能在时段1(00:00—04:00)持续充电,并在04:00达到荷电状态的最大允许值;为了缓解供电压力,储能在时段5(16:00—20:00)持续放电,并在20:00达到了荷电状态的最小允许值。因此必须安装足够大容量的储能装置,才能保证连续的充电或放电作用不致荷电状态越限。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>3.3.2</b> 不同分布式电源渗透率下的经济性分析</h4>
                <div class="p1">
                    <p id="164">为了在不同改造场景下选择经济性最优的配电网改造方式,本节分析了分布式电源渗透率对最佳改造方式选择的影响。不同改造方式投资回收期与改造前电压偏移随分布式电源渗透率变化情况如图2所示。</p>
                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 投资回收期与改造前电压偏移变化情况" src="Detail/GetImg?filename=images/DLXT201923007_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 投资回收期与改造前电压偏移变化情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig. 2 Fluctuations of PBT and voltage deviation 
before transformation</b></p>

                </div>
                <div class="p1">
                    <p id="166">1)由图2(a)可以看出,更换线路与安装储能的投资回收期均长于直流改造及SOP改造。SOP和VSC都可以通过2条线路间的功率转移实现功率的平衡,并且还辅助有无功调节功能,这样的运行方式相比安装储能可以节省大量的设备容量。对于更换线路而言,在城市中更换大量电缆线路需要付出极高的代价。</p>
                </div>
                <div class="p1">
                    <p id="167">2)由图2可以看出,当被改造的配电网同时面临电压越上限和越下限的问题时,经济性最佳的改造方式由安装SOP变为直流改造。与直流改造相比,安装SOP并不能提升线路的传输能力,所以当分布式电源渗透率更高,功率倒送导致2条线路均发生堵塞时,直流改造是最佳改造方案。</p>
                </div>
                <div class="p1">
                    <p id="168">因此,考虑改造的经济性,当该配电网分布式电源渗透率低于105%时,建议安装SOP;当该配电网分布式电源渗透率大于105%且低于130%时,建议采用直流改造。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>3.3.3</b> 不同直流负荷占比下的经济性分析</h4>
                <div class="p1">
                    <p id="170">假设待改造配电网现有负荷总量已接近其供电能力上限,但还未出现电压越限及切负荷问题,故将图3所示的配电网改造前总有功负荷大小调整为20 MW。为了满足未来负荷增长需求,需对配电网进行扩容改造。现考虑未来新增负荷中直流负载占比对改造投资经济性的影响,为了提高结论的适应性,同时考虑未来不同负荷增长总量,并将直流改造与新建交流线路这2种方案进行对比分析。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同改造需求下2种方案的投资情况" src="Detail/GetImg?filename=images/DLXT201923007_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同改造需求下2种方案的投资情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Investment situations of two schemes with 
different transformation requirements</b></p>

                </div>
                <div class="p1">
                    <p id="172">图3(a)所示为2种方案的投资费用情况,图3(b)展示了不同改造需求下的最佳投资方案。由图3(b)可以得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="173">1)当新增负荷总量与原负荷总量之比位于区间1([0%,34.5%])时,新建交流线路为最佳投资方案。这说明,在该区间内,与直流改造相关的换流站投资在所有影响投资经济性的因素中占主导地位。</p>
                </div>
                <div class="p1">
                    <p id="174">2)当新增负荷总量与原负荷总量之比位于区间2([34.5%,44%])时,最佳投资方案受直流负载占比影响。在该区间内,随着新增负荷量的增加,决定改造方案经济性优劣的直流负载占比的最小阈值从100%减小至0%。这说明,在该区间内,与直流负载相关的换流、变压设备投资在所有影响投资经济性的因素中占主导地位。</p>
                </div>
                <div class="p1">
                    <p id="175">3)当新增负荷总量与原负荷总量之比位于区间3([44%,50%])时,直流改造为最佳投资方案。这说明,在该区间内,与新建交流线路相关的设备投资在所有影响投资经济性的因素中占主导地位。</p>
                </div>
                <div class="p1">
                    <p id="176">4)随着直流相关技术的进步,换流站、直流断路器等设备造价必然会逐渐降低;由于城市用地资源日益稀缺,新建线路代价必将更加昂贵。基于以上原因,图3(b)中红色区域面积占比有增大趋势,表明直流改造方案投资经济性的优势会更加凸显。</p>
                </div>
                <div class="p1">
                    <p id="177">综上所述,从投资经济性角度,直流改造方案可以更好满足高负荷增长及高直流负荷占比的改造需求。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="179">本文提出了一种考虑高密度负荷与分布式电源接入下的城市配电网直流改造经济性评估模型。在多场景下考虑多种影响因素,对直流改造方案的技术经济性进行了分析。由算例的仿真结果得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="180">1)在各种改造场景下,直流改造方案均具有较好的经济可行性。借助VSC灵活的控制能力及直流线路更大的传输容量,改造后的配电网提升了分布式电源消纳能力和供电能力,节省了弃风弃光成本和切负荷成本。此外,采用柔性直流技术可以降低线路传输损耗,使总运行损耗降低约7%～22%。</p>
                </div>
                <div class="p1">
                    <p id="181">2)与直流改造方式相比,SOP虽然同样具有功率转移和无功调节能力,但是其本身并不能提升线路的传输容量,并不适用于2条线路同时发生功率越限的情况;长时间连续的充电或放电对于储能的容量要求较大,并不利于投资的经济性;城市建设用地紧张,这对于将架空线路更换为电缆线路来说施工难度极大。</p>
                </div>
                <div class="p1">
                    <p id="182">3)考虑改造方案的投资经济性,当配电网分布式电源渗透率低于105%时,建议安装SOP;当配电网分布式电源渗透率大于105%,建议采用直流改造。</p>
                </div>
                <div class="p1">
                    <p id="183">4)当新增负荷总量与原负荷总量之比高于34.5%时,改造方案的投资经济性对直流负荷占比表现敏感;当新增负荷总量与原负荷总量之比高于44%时,直流改造始终为最佳投资方案。</p>
                </div>
                <div class="p1">
                    <p id="184">针对直流改造方案的评估,后续研究将会丰富技术及经济性评估指标,并考虑更加复杂的改造场景。</p>
                </div>
                <div class="p1">
                    <p id="185">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="231" name="231" class="anchor-tag">附录A</h3>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 原交流配电网" src="Detail/GetImg?filename=images/DLXT201923007_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 原交流配电网  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Original AC distribution network</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 两条交流线路" src="Detail/GetImg?filename=images/DLXT201923007_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 两条交流线路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 two AC lines</p>

                </div>
                <div class="area_img" id="234">
                                            <p class="img_tit">
                                                表A1 两线路负荷数据
                                                    <br />
                                                Tab.A1 Load data of two lines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923007_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 两线路负荷数据" src="Detail/GetImg?filename=images/DLXT201923007_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923007_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 两线路负荷数据" src="Detail/GetImg?filename=images/DLXT201923007_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="235">
                                            <p class="img_tit">
                                                表A2 五种改造场景
                                                    <br />
                                                Tab.A2 Five transformation scenarios
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923007_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 五种改造场景" src="Detail/GetImg?filename=images/DLXT201923007_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 四个季节典型日下负荷及分布式电源波动情况" src="Detail/GetImg?filename=images/DLXT201923007_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 四个季节典型日下负荷及分布式电源波动情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Fluctuations of load and DG under four seasonal typical days</p>

                </div>
                <h3 id="237" name="237" class="anchor-tag">附录B</h3>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表B1 VSC2容量优化结果
                                                    <br />
                                                Tab.B1 VSC2 capacity optimization results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923007_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 VSC2容量优化结果" src="Detail/GetImg?filename=images/DLXT201923007_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="239">
                                            <p class="img_tit">
                                                表B2 改造前后年运行损耗
                                                    <br />
                                                Tab.B2 Annual operation loss before and after transformation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923007_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 改造前后年运行损耗" src="Detail/GetImg?filename=images/DLXT201923007_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 改造前后电压波动情况" src="Detail/GetImg?filename=images/DLXT201923007_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 改造前后电压波动情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Voltage deviation before and after transformation</p>

                </div>
                <div class="area_img" id="241">
                                            <p class="img_tit">
                                                表B3 其他改造方式优化配置结果
                                                    <br />
                                                Tab.B3 Optimized configuration results for each device
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923007_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 其他改造方式优化配置结果" src="Detail/GetImg?filename=images/DLXT201923007_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923007_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 储能SOC与功率变化情况" src="Detail/GetImg?filename=images/DLXT201923007_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 储能SOC与功率变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923007_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 SOC and power fluctuations of energy storage</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923007001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923007&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MzE0OTZWTHJMSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823003&amp;v=MjM2MjNVUjdxZlp1WnRGeUhuVkxyTFB5clBiYkc0SDluT3JJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 曾嵘.直流配用电关键技术研究与应用展望[J].中国电机工程学报,2018,38(23):6791-6801.ZENG Rong.A prospective look on research and application of DC power distribution technology[J].Proceedings of the CSEE,2018,38(23):6791-6801.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903028&amp;v=MDY1NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHJMSVNIVGVyRzRIOWpNckk5SGJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 严胜,罗湘,贺之渊.直流电网核心装备及关键技术展望[J].电力系统自动化,2019,43(3):205-215.DOI:10.7500/AEPS 20180508006.YAN Sheng,LUO Xiang,HE Zhiyuan.Prospect of core equipment and key technology for DC power grid[J].Automation of Electric Power Systems,2019,43(3):205-215.DOI:10.7500/AEPS20180508006.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312011&amp;v=MDI1NjZxZlp1WnRGeUhuVkxyTElUckJmYkc0SDlMTnJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郑欢,江道灼,杜翼.交流配电网与直流配电网的经济性比较[J].电网技术,2013,37(12):3368-3374.ZHENG Huan,JIANG Daozhuo,DU Yi.Economic comparison of AC and DC distribution system[J].Power System Technology,2013,37(12):3368-3374.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621033&amp;v=MDcwNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHJMSVNIVGVyRzRIOWZPcm85R1o0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 杨卫朋,张爱民,李俊刚,等.10 kV交流配电网升级改造不同方案的对比分析[J].电力系统自动化,2016,40(21):217-223.YANG Weipeng,ZHANG Aimin,LI Jungang,et al.Comparative analysis on different upgrading and reform schemes for 10 kV AC power distribution network[J].Automation of Electric Power Systems,2016,40(21):217-223.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 LOTFI H,KHODAEI A.AC versus DC microgrid planning[J].IEEE Transactions on Smart Grid,2017,8(1):296-304.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201824011&amp;v=MjczMDk5bk9xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李湃,王伟胜,刘纯,等.张北柔性直流电网工程新能源与抽蓄电站配置方案运行经济性评估[J].中国电机工程学报,2018,38(24):7206-7214.LI Pai,WANG Weisheng,LIU Chun,et al.Economic assessment of Zhangbei VSC-based DC grid planning scheme with integration of renewable energy and pumped-hydro storage power station[J].Proceedings of the CSEE,2018,38(24):7206-7214.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Planning approach for the network configuration of AC-DC hybrid distribution systems">

                                <b>[8]</b> AHMED H M,ELTANTAWY A B,SALAMA M M.A planning approach for the network configuration of AC-DC hybrid distribution systems[J].IEEE Transactions on Smart Grid,2018,9(3):2203-2213.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Novel Approach for Hybrid AC/DC Distribution Network Planning Using Genetic Algorithm">

                                <b>[9]</b> GHADIRI A,HAGHIFAM M R.MIRI LARIMI S M.comprehensive approach for hybrid AC/DC distribution network planning using genetic algorithm[J].IET Generation,Transmission &amp; Distribution,2017,11(16):3892-3902.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technical and economic assessment of AC/DC distribution system configurations">

                                <b>[10]</b> GHADIRI A,MOUSAVIZADEH S,HAGHIFAM M R.Technical and economic assessment of AC/DC distribution system configurations[C]// 20th Conference on Electrical Power Distribution Networks Conference (EPDC),April 28-29,2015,Zahedan,Iran.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201905005&amp;v=MTIyNTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHJMSVRyQmZiRzRIOWpNcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 高爽,盛万兴,徐斌,等.含分布式光伏的多级变压交直流混合配电网经济性评估[J].电网技术,2019,43(5):1520-1528.GAO Shuang,SHENG Wanxing,XU Bin,et al.Economic evaluation of multi-voltage hybrid AC/DC distribution networks with high penetration of photovoltaics[J].Power System Technology,2019,43(5):1520-1528.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201605004&amp;v=MjAzNDhIOWZNcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHJMSVNIQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 孙国萌,韩蓓,李国杰.基于概率方法的全寿命周期交直流混合配电网经济性评估[J].电力建设,2016,37(5):21-27.SUN Guomeng,HAN Bei,LI Guojie.Economic evaluation of AC/DC hybrid distribution network based on probabilistic life cycle cost method[J].Electric Power Construction,2016,37(5):21-27.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201622007&amp;v=MjAwMzJGeUhuVkxyTFB5clBiYkc0SDlmT3JZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张璐,唐巍,梁军,等.基于VSC的交直流混合中压配电网功率-电压协调控制[J].中国电机工程学报,2016,36(22):6067-6075.ZHANG Lu,TANG Wei,LIANG Jun,et al.Power-voltage coordinated control in hybrid AC/DC medium voltage distribution networks based on VSC[J].Proceedings of the CSEE,2016,36(22):6067-6075.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723003&amp;v=MzA2MDZHNEg5Yk9ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王鑫杰,徐习东,裘鹏.直流配电网断路器优化配置方法[J].电力系统自动化,2017,41(23):15-21.DOI:10.7500/AEPS 20170616008.WANG Xinjie,XU Xidong,QIU Peng.Optimal allocation of circuit breakers in DC distribution network[J].Automation of Electric Power Systems,2017,41(23):15-21.DOI:10.7500/AEPS20170616008.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201307010&amp;v=MDM5NzZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkxyTElUckJmYkc0SDlMTXFJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 宋春丽,刘涤尘,吴军,等.基于差异化全寿命周期成本的电网规划经济性评估方法[J].电网技术,2013,37(7):1849-1855.SONG Chunli,LIU Dichen,WU Jun,et al.An economic assessment of power system planning based on differentiated life cycle cost[J].Power System Technology,2013,37(7):1849-1855.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A general unified AC/DC power flow algorithm with MTDC">

                                <b>[16]</b> LEI Jingting,AN Ting,DU Zhengchun,et al.A general unified AC/DC power flow algorithm with MTDC[J].IEEE Transactions on Power Systems,2017,32(4):2837-2846.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403020&amp;v=MTU4MzhyTElUckJmYkc0SDlYTXJJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 梁浩,张沛,贾宏杰,等.基于概率潮流的未来输电线路经济评估[J].电网技术,2014,37(3):675-680.LIANG Hao,ZHANG Pei,JIA Hongjie,et al.Economic assessment of future transmission line base on probabilistic power flow[J].Power System Technology,2014,38(3):675-680.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Converting AC distribution lines to DC to increase transfer capacities and DG penetration">

                                <b>[18]</b> ZHANG Lu,LIANG Jun,TANG Wei,et al.Converting AC distribution lines to DC to increase transfer capacities and DG penetration[J].IEEE Transactions on Smart Grid,2019,10(2):1477-1487.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416003&amp;v=MzEyOTR6cXFCdEdGckNVUjdxZlp1WnRGeUhuVkxyTFB5clBiYkc0SDlYTnFZOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 郑乐,胡伟,陆秋瑜,等.储能系统用于提高风电接入的规划和运行综合优化模型[J].中国电机工程学报,2014,34(16):2533-2543.ZHENG Le,HU Wei,LU Qiuyu,et al.Research on planning and operation model for energy storage system to optimize wind power integration[J].Proceedings of the CSEE,2014,34(16):2533-2543.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904012&amp;v=MTIzOTMzenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxJU0hUZXJHNEg5ak1xNDlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李亚辉,李扬,李国庆.基于协同多目标粒子群优化的交直流系统最优潮流[J].电力系统自动化,2019,43(4):94-100.DOI:10.7500/AEPS20180422001.LI Yahui,LI Yang,LI Guoqing.Optimal power flow for AC/DC system based on cooperative multi-objective particle swarm optimization[J].Automation of Electric Power Systems,2019,43(4):94-100.DOI:10.7500/AEPS20180422001.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201711013&amp;v=MTgzNTlMS3k3RmQ3RzRIOWJOcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5WTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李建芳,张璐,宋晓辉,等.含高渗透率分布式电源的配电网多目标无功分区及主导节点选择方法[J].可再生能源,2017,35(11):1664-1671.LI Jianfang,ZHANG Lu,SONG Xiaohui,et al.Multi-objective reactive power partitioning and pilot node selection of distribution network with high penetration of DGs[J].Renewable Energy Resources,2017,35(11):1664-1671.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911013&amp;v=MDg1Mjk5ak5ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李鹏,何帅,陈安伟,等.基于谈判博弈的含高渗透率光伏微网不确定优化运行[J].电力系统自动化,2019,43(11):104-111.DOI:10.7500/AEPS20180215002.LI Peng,HE Shuai,CHEN Anwei,et al.Bargain game based optimal operation of microgrid with high penetration of photovoltaic considering uncertainty[J].Automation of Electric Power Systems,2019,43(11):104-111.DOI:10.7500/AEPS20180215002.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data-driven affinely adjustable distributionally robust unit commitment">

                                <b>[23]</b> DUAN C,JIANG L,FANG W,et al.Data-driven affinely adjustable distributionally robust unit commitment[J].IEEE Transactions on Power Systems,2018,33(2):1385-1398.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES937E5C27BEA6FA610644F3A64702A1D6&amp;v=MDM4NzdJMUNGcDUrQ2dwSXlSY1Q3RHQ1UG55VHFoWXllYkRsUk02WkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTR4YXM9TmlmT2ZicTdHYVRKMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> WU Z,LIU P,GU W,et al.A bi-level planning approach for hybrid AC-DC distribution system considering <i>N</i>-1 security criterion[J].Applied Energy,2018,230:417-428.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZJS201807012&amp;v=MDI2MTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblZMckxJVGZCZmJHNEg5bk1xSTlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 邴钰淇,江道灼,梁一桥.偏远地区交直流供电经济性比较[J].电子技术,2018,47(7):43-47.BING Yuqi,JIANG Daozhuo,LIANG Yiqiao.Economic comparison of AC and DC power supply in remote areas[J].Electronics Design &amp; Application,2018,47(7):43-47.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923007&amp;v=MjMyNjU3cWZadVp0RnlIblZMckxJU0hUZXJHNEg5ak9ySTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

