

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135870765725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923009%26RESULT%3d1%26SIGN%3dVv%252f8gKdOAa%252fqhVcwMitoV6cKvyk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923009&amp;v=MTIyNzh0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVNIVGVyRzRIOWpPckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;1 交直流配电网的二次型潮流方程&lt;/b&gt; "><b>1 交直流配电网的二次型潮流方程</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1&lt;/b&gt; 三相交流配电网的二次型潮流方程"><b>1.1</b> 三相交流配电网的二次型潮流方程</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.2 VSC&lt;/b&gt;支路的二次型潮流方程"><b>1.2 VSC</b>支路的二次型潮流方程</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;1.3&lt;/b&gt; 直流配电网的二次型潮流方程"><b>1.3</b> 直流配电网的二次型潮流方程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2&lt;/b&gt; 交直流配电网的状态估计模型 "><b>2</b> 交直流配电网的状态估计模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于&lt;b&gt;QCQP&lt;/b&gt;的交直流配电网状态估计"><b>2.1</b> 基于<b>QCQP</b>的交直流配电网状态估计</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2&lt;/b&gt; 交直流配电网的混合测量方程"><b>2.2</b> 交直流配电网的混合测量方程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;图1 状态估计模型的流程图&lt;/b&gt;"><b>图1 状态估计模型的流程图</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图2 修改的IEEE 33节点测试系统拓扑&lt;/b&gt;"><b>图2 修改的IEEE 33节点测试系统拓扑</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;表1 状态估计的计算性能&lt;/b&gt;"><b>表1 状态估计的计算性能</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图3 迭代的不可行性图&lt;/b&gt;"><b>图3 迭代的不可行性图</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;表2 不同PMU测量数量下的估计误差&lt;/b&gt;"><b>表2 不同PMU测量数量下的估计误差</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;表3 不同不平衡负荷下的估计误差&lt;/b&gt;"><b>表3 不同不平衡负荷下的估计误差</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图4 情景3的三相电压幅值&lt;/b&gt;"><b>图4 情景3的三相电压幅值</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;表4 抗差性测试&lt;/b&gt;"><b>表4 抗差性测试</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;表5 不同方法的抗差性测试&lt;/b&gt;"><b>表5 不同方法的抗差性测试</b></a></li>
                                                <li><a href="#212" data-title="表A1 交流节点的单相平均负荷">表A1 交流节点的单相平均负荷</a></li>
                                                <li><a href="#213" data-title="表A2 直流节点的负荷">表A2 直流节点的负荷</a></li>
                                                <li><a href="#214" data-title="表A3 VSC的详细数据">表A3 VSC的详细数据</a></li>
                                                <li><a href="#215" data-title="表A4 直流支路的详细数据">表A4 直流支路的详细数据</a></li>
                                                <li><a href="#216" data-title="表A5 交直流系统的测量配置">表A5 交直流系统的测量配置</a></li>
                                                <li><a href="#217" data-title="表A6 不同场景中配置PMU的数量及节点编号">表A6 不同场景中配置PMU的数量及节点编号</a></li>
                                                <li><a href="#218" data-title="表A7 场景3中配置PMU的数量及节点编号">表A7 场景3中配置PMU的数量及节点编号</a></li>
                                                <li><a href="#220" data-title="表A8 场景3状态估计的电压结果">表A8 场景3状态估计的电压结果</a></li>
                                                <li><a href="#223" data-title="图A1 情景3的状态变量误差图">图A1 情景3的状态变量误差图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MTg2NzVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIbldyN0pJU0hUZXJHNEg5VE1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTY0MzN5SG5XcjdKSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MjU2MDZxZlp1WnRGeUhuV3I3SlB5clBiYkc0SDluT3JJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张聪,彭克,徐丙垠,等.直流配电系统潮流可行解与电压稳定性分析方法[J].电力系统自动化,2018,42(14):48-53.DOI:10.7500/AEPS20171115002.ZHANG Cong,PENG Ke,XU Bingyin,et al.Feasible power flow solution and voltage stability analysis method for DC distribution system[J].Automation of Electric Power Systems,2018,42(14):48-53.DOI:10.7500/AEPS20171115002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814007&amp;v=MTEwODhadVp0RnlIbldyN0pJU0hUZXJHNEg5bk5xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张聪,彭克,徐丙垠,等.直流配电系统潮流可行解与电压稳定性分析方法[J].电力系统自动化,2018,42(14):48-53.DOI:10.7500/AEPS20171115002.ZHANG Cong,PENG Ke,XU Bingyin,et al.Feasible power flow solution and voltage stability analysis method for DC distribution system[J].Automation of Electric Power Systems,2018,42(14):48-53.DOI:10.7500/AEPS20171115002.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 彭克,咸日常,张新慧,等.多端互联交直流配电网的潮流分层控制策略及算法[J].电力系统自动化,2016,40(14):72-77.PENG Ke,XIAN Richang,ZHANG Xinhui,et al.Hierarchical power flow control strategy and algorithm for multi-terminal interconnected AC/DC distribution network[J].Automation of Electric Power Systems,2016,40(14):72-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614010&amp;v=MDM3ODRlckc0SDlmTnE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3I3SklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         彭克,咸日常,张新慧,等.多端互联交直流配电网的潮流分层控制策略及算法[J].电力系统自动化,2016,40(14):72-77.PENG Ke,XIAN Richang,ZHANG Xinhui,et al.Hierarchical power flow control strategy and algorithm for multi-terminal interconnected AC/DC distribution network[J].Automation of Electric Power Systems,2016,40(14):72-77.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 吉兴全,陈德华,张维,等.多端直流架构的交直流混合配电网三相不平衡潮流计算[J].电力系统自动化,2019,43(3):169-177.DOI:10.7500/AEPS20180619013.JI Xingquan,CHEN Dehua,ZHANG Wei,et al.VSC-MTDC based three-phase unbalanced power flow calculation algorithm for AC/DC hybrid distribution network[J].Automation of Electric Power Systems,2019,43(3):169-177.DOI:10.7500/AEPS20180619013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903023&amp;v=MDA4NDZHNEg5ak1ySTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIbldyN0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         吉兴全,陈德华,张维,等.多端直流架构的交直流混合配电网三相不平衡潮流计算[J].电力系统自动化,2019,43(3):169-177.DOI:10.7500/AEPS20180619013.JI Xingquan,CHEN Dehua,ZHANG Wei,et al.VSC-MTDC based three-phase unbalanced power flow calculation algorithm for AC/DC hybrid distribution network[J].Automation of Electric Power Systems,2019,43(3):169-177.DOI:10.7500/AEPS20180619013.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 吴在军,徐俊俊,余星火,等.主动配电网状态估计技术评述[J].电力系统自动化,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001.WU Zaijun,XU Junjun,YU Xinghuo,et al.Review on state estimation technique of active distribution network[J].Automation of Electric Power Systems,2017,41(13):182-191.DOI:10.7500/AEPS20161123001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713026&amp;v=MTAyNzNJOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3I3SklTSFRlckc0SDliTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         吴在军,徐俊俊,余星火,等.主动配电网状态估计技术评述[J].电力系统自动化,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001.WU Zaijun,XU Junjun,YU Xinghuo,et al.Review on state estimation technique of active distribution network[J].Automation of Electric Power Systems,2017,41(13):182-191.DOI:10.7500/AEPS20161123001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 黄蔓云,孙国强,卫志农,等.基于脉冲神经网络伪量测建模的配电网三相状态估计[J].电力系统自动化,2016,40(16):38-43.HUANG Manyun,SUN Guoqiang,WEI Zhinong,et al.Three-phase state estimation in distribution systems based on pseudo measurement modeling using spiking neural network[J].Automation of Electric Power Systems,2016,40(16):38-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616006&amp;v=MjE3MzQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVNIVGVyRzRIOWZOcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         黄蔓云,孙国强,卫志农,等.基于脉冲神经网络伪量测建模的配电网三相状态估计[J].电力系统自动化,2016,40(16):38-43.HUANG Manyun,SUN Guoqiang,WEI Zhinong,et al.Three-phase state estimation in distribution systems based on pseudo measurement modeling using spiking neural network[J].Automation of Electric Power Systems,2016,40(16):38-43.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 卫志农,陈胜,孙国强,等.含多类型分布式电源的主动配电网分布式三相状态估计[J].电力系统自动化,2015,39(9):68-74.WEI Zhinong,CHEN Sheng,SUN Guoqiang,et al.Distributed three-phase state estimation for active distribution network integrated with different types of distributed generators[J].Automation of Electric Power Systems,2015,39(9):68-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509011&amp;v=MjE4OTlKSVNIVGVyRzRIOVRNcG85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5Xcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         卫志农,陈胜,孙国强,等.含多类型分布式电源的主动配电网分布式三相状态估计[J].电力系统自动化,2015,39(9):68-74.WEI Zhinong,CHEN Sheng,SUN Guoqiang,et al.Distributed three-phase state estimation for active distribution network integrated with different types of distributed generators[J].Automation of Electric Power Systems,2015,39(9):68-74.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王宾,孙华东,张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报,2015,35(增刊1):1-7.WANG Bin,SUN Huadong,ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE,2015,35(Supplement 1):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2015S1001&amp;v=Mjk4NzF0RnlIbldyN0pQeXJQYmJHNEg5U3ZybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王宾,孙华东,张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报,2015,35(增刊1):1-7.WANG Bin,SUN Huadong,ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE,2015,35(Supplement 1):1-7.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(三)算法对比[J].电力系统自动化,2018,42(3):8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part three algorithm comparison[J].Automation of Electric Power Systems,2018,42(3):8-13.DOI:10.7500/AEPS 20161213008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803002&amp;v=MjEwNTRIbldyN0pJU0hUZXJHNEg5bk1ySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(三)算法对比[J].电力系统自动化,2018,42(3):8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part three algorithm comparison[J].Automation of Electric Power Systems,2018,42(3):8-13.DOI:10.7500/AEPS 20161213008.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" KONG Xiangrui,YAN Zheng,GUO Ruipeng,et al.Three-stage distributed state estimation for AC-DC hybrid distribution network under mixed measurement environment[J].IEEE Access,2018,6:39027-39036." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Three-stage distributed state estimation for AC-DC hybrid distribution network under mixed measurement environment">
                                        <b>[12]</b>
                                         KONG Xiangrui,YAN Zheng,GUO Ruipeng,et al.Three-stage distributed state estimation for AC-DC hybrid distribution network under mixed measurement environment[J].IEEE Access,2018,6:39027-39036.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 鲍威,凌卫家,张静,等.含VSC-MTDC的交直流混合电网潮流计算模型及稀疏性处理技术[J].电力自动化设备,2016,36(5):43-48.BAO Wei,LING Weijia,ZHANG Jing,et al.Power flow calculation model and parse matrix disposal techniques for AC/DC hybrid power system with VSC-MTDC[J].Electric Power Automation Equipment,2016,36(5):43-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201605007&amp;v=MjgxNzdCdEdGckNVUjdxZlp1WnRGeUhuV3I3SklTSFJmYkc0SDlmTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         鲍威,凌卫家,张静,等.含VSC-MTDC的交直流混合电网潮流计算模型及稀疏性处理技术[J].电力自动化设备,2016,36(5):43-48.BAO Wei,LING Weijia,ZHANG Jing,et al.Power flow calculation model and parse matrix disposal techniques for AC/DC hybrid power system with VSC-MTDC[J].Electric Power Automation Equipment,2016,36(5):43-48.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 马鑫.交直流配电网状态估计及日前调度模型研究[D].杭州:浙江大学,2019.MA Xin.State estimation and day-ahead scheduling model for AC/DC distribution network[D].Hangzhou:Zhejiang University,2019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019076128.nh&amp;v=MDMyNzA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIbldyN0pWRjI2RjdPL0dORE9wNUViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         马鑫.交直流配电网状态估计及日前调度模型研究[D].杭州:浙江大学,2019.MA Xin.State estimation and day-ahead scheduling model for AC/DC distribution network[D].Hangzhou:Zhejiang University,2019.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 朱鹏程,柳劲松,范士雄,等.考虑混合量测的配电网二次约束二次估计方法[J].电网技术,2019,43(3):841-847.ZHU Pengcheng,LIU Jinsong,FAN Shixiong,et al.A quadratic constraint quadratic estimation method based on hybrid measurements for distribution networks[J].Power System Technology,2019,43(3):841-847." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201903012&amp;v=Mjc0MDBGckNVUjdxZlp1WnRGeUhuV3I3SklUckJmYkc0SDlqTXJJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         朱鹏程,柳劲松,范士雄,等.考虑混合量测的配电网二次约束二次估计方法[J].电网技术,2019,43(3):841-847.ZHU Pengcheng,LIU Jinsong,FAN Shixiong,et al.A quadratic constraint quadratic estimation method based on hybrid measurements for distribution networks[J].Power System Technology,2019,43(3):841-847.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 马健,唐巍,徐升,等.基于多准则分区和WLS-PDIPM算法的有源配电网状态估计[J].电力系统自动化,2016,40(12):28-36.MA Jian,TANG Wei,XU Sheng,et al.State estimation of active distribution network based on multi-criteria partition and WLS-PDIPM algorithm[J].Automation of Electric Power Systems,2016,40(12):28-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612005&amp;v=MTE4NTR6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3I3SklTSFRlckc0SDlmTnJZOUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         马健,唐巍,徐升,等.基于多准则分区和WLS-PDIPM算法的有源配电网状态估计[J].电力系统自动化,2016,40(12):28-36.MA Jian,TANG Wei,XU Sheng,et al.State estimation of active distribution network based on multi-criteria partition and WLS-PDIPM algorithm[J].Automation of Electric Power Systems,2016,40(12):28-36.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陈鹏伟,肖湘宁,唐松浩,等.交直流混合配电网区间潮流等效算法[J].中国电机工程学报,2019,39(4):979-991.CHEN Pengwei,XIAO Xiangning,TANG Songhao,et al.An equivalent algorithm of interval power flow applied to AC/DC hybrid distribution networks[J].Proceedings of the CSEE,2019,39(4):979-991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201904004&amp;v=MjUyOTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3I3SlB5clBiYkc0SDlqTXE0OUZZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈鹏伟,肖湘宁,唐松浩,等.交直流混合配电网区间潮流等效算法[J].中国电机工程学报,2019,39(4):979-991.CHEN Pengwei,XIAO Xiangning,TANG Songhao,et al.An equivalent algorithm of interval power flow applied to AC/DC hybrid distribution networks[J].Proceedings of the CSEE,2019,39(4):979-991.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ZHENG W,WU W,GOMEZ-EXPOSITO A,et al.Distributed robust bilinear state estimation for power systems with nonlinear measurements[J].IEEE Transactions on Power Systems,2017,32(1):499-509." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed robust bilinear state estimation for power systems with nonlinear measurements">
                                        <b>[18]</b>
                                         ZHENG W,WU W,GOMEZ-EXPOSITO A,et al.Distributed robust bilinear state estimation for power systems with nonlinear measurements[J].IEEE Transactions on Power Systems,2017,32(1):499-509.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 何桦,张瑜,宣丽娜.基于线性内点法及正交变换的抗差参数估计[J].电力系统自动化,2007,31(20):36-40.HE Hua,ZHANG Yu,XUAN Lina.WLAV robust parameter estimation based on linear interior point algorithm and orthogonal transformation[J].Automation of Electric Power Systems,2007,31(20):36-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200720009&amp;v=MTY2NjU3cWZadVp0RnlIbldyN0pJU0hUZXJHNEh0Yk9yNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         何桦,张瑜,宣丽娜.基于线性内点法及正交变换的抗差参数估计[J].电力系统自动化,2007,31(20):36-40.HE Hua,ZHANG Yu,XUAN Lina.WLAV robust parameter estimation based on linear interior point algorithm and orthogonal transformation[J].Automation of Electric Power Systems,2007,31(20):36-40.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 12:51</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),65-75 DOI:10.7500/AEPS20190424006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">三相不平衡下交直流配电网状态估计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E9%91%AB&amp;code=10904048&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马鑫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E7%91%9E%E9%B9%8F&amp;code=09327544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭瑞鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9F%B3%E5%8A%B2%E6%9D%BE&amp;code=30587903&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柳劲松</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%B9%E9%99%88&amp;code=30144056&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">方陈</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E9%B9%8F%E7%A8%8B&amp;code=24378928&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱鹏程</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%9B%85%E8%BF%AA&amp;code=34776462&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张雅迪</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1654787&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网宁夏电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E4%B8%8A%E6%B5%B7%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0288491&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网上海市电力公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>基于电压源型换流器(VSC)的柔性直流技术被越来越多地运用到配电网中,需要对含VSC的三相不平衡交直流配电网进行准确的状态估计,而配置相量测量单元(PMU)的测量数据是实现配电网准确状态估计的有效手段。首先,提出了考虑配电网三相不平衡特性的交直流配电网状态估计模型,采用加权最小绝对值法进行状态估计;其次,进行PMU测量数据的线性描述,给出了PMU及数据采集与监控(SCADA)系统的混合测量方程,并将多种交直流设备在测量方程中统一描述;最后,在三相不平衡的IEEE 33节点交直流配电网算例上,验证了所提方法的有效性和实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E7%9B%B8%E4%B8%8D%E5%B9%B3%E8%A1%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三相不平衡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态估计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E6%B5%8B%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合测量;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    马鑫（1994—），男，硕士研究生，主要研究方向：电力系统优化运行、电力系统状态估计等。E-mail:21610036@zju.edu.cn;
                                </span>
                                <span>
                                    *郭瑞鹏（1972—），男，通信作者，副研究员，主要研究方向：电力系统状态估计、最优化技术及其在电力系统中的应用等。E-mail:eegrp@zju.edu.cn;
                                </span>
                                <span>
                                    柳劲松（1971—），男，高级工程师，博士，主要研究方向：配电自动化及配电管理系统。E-mail:liujinsong1888@hotmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-24</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902800);</span>
                                <span>国家电网公司科技项目(52094017003D);</span>
                    </p>
            </div>
                    <h1><b>State Estimation for Three-phase Unbalanced AC/DC Distribution Network</b></h1>
                    <h2>
                    <span>MA Xin</span>
                    <span>GUO Ruipeng</span>
                    <span>LIU Jinsong</span>
                    <span>FANG Chen</span>
                    <span>ZHU Pengcheng</span>
                    <span>ZHANG Yadi</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Electric Power Research Institute of State Grid Ningxia Electric Power Co., Ltd.</span>
                    <span>Electric Power Research Institute of State Grid Shanghai Municipal Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Flexible DC technology based on voltage source converter(VSC) is increasingly applied in distribution networks. Accurate static state estimation of the three-phase unbalanced AC/DC distribution network with VSC is needed. An effective way to achieve accurate state estimation of distribution network is to configure measurement data of phasor measurement unit(PMU). Firstly, the state estimation model of AC/DC distribution network considering the three-phase unbalanced characteristics of distribution network is proposed. The weighted least absolute value method is used for the state estimation. Secondly, the linear description of PMU measurement is given. In addition, the hybrid measurement equations of PMU and supervisory control and data acquisition(SCADA) with various AC/DC devices are uniformly given. Finally, the effectiveness and practicality of the proposed method are verified on the three-phase unbalanced IEEE 33-bus AC/DC distribution network.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC%2FDC%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC/DC distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=three-phase%20unbalance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">three-phase unbalance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state estimation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hybrid%20measurement&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hybrid measurement;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-24</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2017 YFB0902800);</span>
                                <span>State Grid Corporation of China(No. 52094017003 D);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">随着基于电压源型换流器(voltage source converter,VSC)的柔性直流技术不断被运用到交流配电网中,越来越多的学者关注到直流配电网独特的优势<citation id="189" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。一方面在电源侧,具有直流属性的分布式电源及储能系统大量地接入交流配电网,导致配电网供电质量下降、部分母线电压越限<citation id="190" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>;另一方面在负荷侧,通过换流器接入交流配电网的直流负荷日益增加,在增加能量损耗的同时,降低了电网的供电可靠性。随着用户对供电可靠性和电能质量的需求日益提高,传统的交流配电网难以满足当前的需要。考虑到当前大量使用的交流配电网线路和负荷,交直流配电网能有效兼容和管理交直流异质负荷及复杂电源,将是未来配电网发展的新方向。目前,对于交直流配电网的电压等级<citation id="191" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>、互联技术<citation id="192" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>、稳定性分析<citation id="193" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>、控制策略<citation id="194" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、潮流计算<citation id="195" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>等方面均已开展了初步的研究。在苏州工业园区<citation id="196" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>、北京延庆地区<citation id="197" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>等初步进行的交直流配电网示范工程,实践结果证明含柔性直流的交直流配电网可促进新能源的高比例消纳,降低配电网网损,提高配电网供电可靠性和电压质量。</p>
                </div>
                <div class="p1">
                    <p id="42">目前,交直流配电网的状态估计与交直流输电网的状态估计相比,大致有2点差异:①交流配电网接入大量分布式电源,使其三相不平衡特征更为严重<citation id="198" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>;②配电网节点众多,但其精确的实时测量数据较少,且大量伪量测数据的精度较差,其中不良数据较多<citation id="199" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。针对差异点①,应对交直流配电网进行三相状态估计,并将测量方程对分布式电源和储能系统进行三相扩展<citation id="200" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。针对差异点②,通过微型相量测量单元(phasor measurement unit,PMU)直接测量并提供同步电压、电流相量的测量数据<citation id="201" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,并采用对不良数据辨识能力强的鲁棒状态估计器<citation id="202" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。交直流配电网状态估计方面相关研究较少,文献<citation id="203" type="reference">[<a class="sup">12</a>]</citation>提出一种基于双线性变换的交直流配电网状态估计算法,采用交替方向乘子法实现了分布式状态估计,但其精度较低且难以实用化。</p>
                </div>
                <div class="p1">
                    <p id="43">综上所述,本文提出了考虑三相不平衡的交直流配电网状态估计模型,采用抗差性较强的加权最小绝对值法进行状态估计;其次,将同步相量测量数据在直角坐标系下进行关于状态变量的线性描述,进一步给出PMU及数据采集与监控(supervisory control and data acquisition,SCADA)系统的混合测量方程,并将多种交直流设备在测量方程中统一描述,实现了状态估计问题求解与电网设备模型的解耦;最后,在三相不平衡的IEEE 33节点交直流配电网算例上,验证了所提方法的有效性和实用性。</p>
                </div>
                <h3 id="44" name="44" class="anchor-tag"><b>1 交直流配电网的二次型潮流方程</b></h3>
                <div class="p1">
                    <p id="45">含VSC的交直流配电网分为:三相交流配电网部分、VSC支路部分、直流配电网部分,以下将分别从这3个部分介绍交直流配电网的二次型潮流方程。</p>
                </div>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1</b> 三相交流配电网的二次型潮流方程</h4>
                <div class="p1">
                    <p id="47">支路电流的实部<i>I</i><sub><i>ij</i></sub><sub>,</sub><sub><i>φ</i></sub><sub>,x</sub>和虚部<i>I</i><sub><i>ij</i></sub><sub>,</sub><sub><i>φ</i></sub><sub>,y</sub>如下式所示:</p>
                </div>
                <div class="area_img" id="48">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_04800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="50">式中:<i>i</i>和<i>j</i>为节点编号,<i>i</i>,<i>j</i>∈<i>N</i><sub>ac</sub>,<i>N</i><sub>ac</sub>为三相交流配电网节点集合;<i>φ</i>和<i>ψ</i>均为交流电网的相序,<i>Φ</i>={a,b,c},a,b,c为交流的三相相序;<i>e</i><sub><i>i</i></sub><sub>,</sub><sub><i>ψ</i></sub>和<i>f</i><sub><i>i</i></sub><sub>,</sub><sub><i>ψ</i></sub>分别为交流配电网节点<i>i</i>处的节点电压<i>ψ</i>相的实部和虚部;<i>g</i><sub><i>ij</i></sub><sub>,</sub><sub><i>φψ</i></sub>和<i>b</i><sub><i>ij</i></sub><sub>,</sub><sub><i>φψ</i></sub>分别为交流线路<i>ij</i>上<i>φ</i>相对<i>ψ</i>相的电导和电纳。</p>
                </div>
                <div class="p1">
                    <p id="51">支路功率的实部<i>P</i><sub><i>ij</i></sub><sub>,</sub><sub><i>φ</i></sub> 和虚部<i>Q</i><sub><i>ij</i></sub><sub>,</sub><sub><i>φ</i></sub> 如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="52" class="code-formula">
                        <mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><mo>∈</mo><mi>Φ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><mo>∈</mo><mi>Φ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><mo>∈</mo><mi>Φ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><mo>∈</mo><mi>Φ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mspace width="0.25em" /></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="53">式中:<i>i</i>,<i>j</i>∈<i>N</i><sub>ac</sub>。</p>
                </div>
                <div class="p1">
                    <p id="54">节点注入电流的实部<i>I</i><sub><i>i</i></sub><sub>,</sub><sub><i>φ</i></sub><sub>,x</sub> 和虚部<i>I</i><sub><i>i</i></sub><sub>,</sub><sub><i>φ</i></sub><sub>,y</sub> 表述为如式(3)所示的形式。</p>
                </div>
                <div class="area_img" id="55">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_05500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="57">式中:<i>i</i>∈<i>N</i><sub>ac</sub>;<i>Ω</i><sub><i>i</i></sub>为交流配电网中与节点<i>i</i>相连的节点集合,包含<i>j</i>=<i>i</i>的情况;<i>G</i><sub><i>ij</i></sub><sub>,</sub><sub><i>φψ</i></sub>和<i>B</i><sub><i>ij</i></sub><sub>,</sub><sub><i>φψ</i></sub>分别为导纳矩阵中交流线路<i>ij</i>上<i>φ</i>相对<i>ψ</i>相的实部和虚部。</p>
                </div>
                <div class="p1">
                    <p id="58">节点注入功率的实部<i>P</i><sub><i>i</i></sub><sub>,</sub><sub><i>φ</i></sub>和虚部<i>Q</i><sub><i>i</i></sub><sub>,</sub><sub><i>φ</i></sub>表述为如式(4)所示的形式。</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>=</mo><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><mo>∈</mo><mi>Φ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><mo>∈</mo><mi>Φ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><mo>∈</mo><mi>Φ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><mo>∈</mo><mi>Φ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mi>ψ</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>ψ</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>i</i>∈<i>N</i><sub>ac</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2 VSC</b>支路的二次型潮流方程</h4>
                <div class="p1">
                    <p id="62">VSC支路连接在交流配电网和直流配电网之间,将VSC支路处理成等值交流支路加理想VSC的形式<citation id="204" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。交流节点流入VSC支路和理想VSC的<i>φ</i>相传输功率均采用交流配电网线路传输功率的二次型形式进行描述,如式(2)所示。</p>
                </div>
                <div class="p1">
                    <p id="63">由于VSC支路在<i>φ</i>相换流桥臂的损耗已经由等效电导等效,因此直流功率应等于流入理想VSC的三相有功功率之和,而流入理想VSC的<i>φ</i>相无功功率则被VSC的<i>φ</i>相补偿无功给平衡掉。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.3</b> 直流配电网的二次型潮流方程</h4>
                <div class="p1">
                    <p id="65">直流配电网的线路潮流<i>P</i><sub><i>ij</i></sub>、线路电流<i>I</i><sub><i>ij</i></sub>及节点注入功率<i>P</i><sub><i>i</i></sub>分别如式(5)至式(7)所示。</p>
                </div>
                <div class="p1">
                    <p id="66"><i>P</i><sub><i>ij</i></sub>=<i>g</i><sub><i>ij</i></sub><i>V</i><sub><i>i</i></sub>(<i>V</i><sub><i>i</i></sub>-<i>V</i><sub><i>j</i></sub>)  <i>i</i>,<i>j</i>∈<i>N</i><sub>dc</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="67"><i>I</i><sub><i>ij</i></sub>=<i>g</i><sub><i>ij</i></sub>(<i>V</i><sub><i>i</i></sub>-<i>V</i><sub><i>j</i></sub>)  <i>i</i>,<i>j</i>∈<i>N</i><sub>dc</sub>      (6)</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>g</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msubsup><mrow></mrow><mrow><mtext>v</mtext><mtext>s</mtext><mtext>c</mtext></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msubsup></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mtext>v</mtext><mtext>s</mtext><mtext>c</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>N</i><sub>dc</sub>为直流节点集合;<i>Ω</i><sup>dc</sup><sub>vsc</sub>为VSC支路的直流节点集合;<i>V</i><sub><i>i</i></sub>和<i>V</i><sub><i>j</i></sub>分别为直流节点<i>i</i>和<i>j</i>的电压;<i>P</i><sub><i>ij</i></sub><sub>,vsc</sub>为理想VSC直流侧的输出功率;<i>g</i><sub><i>ij</i></sub>为直流支路<i>ij</i>的导纳。</p>
                </div>
                <div class="p1">
                    <p id="70">此外,可将接入交直流配电网中的分布式电源或储能系统,采用节点扩展的方式纳入二次型潮流方程中:对于经换流器接入交流配电网或直流配电网的设备,可在设备与并网点之间通过VSC支路进行连接。</p>
                </div>
                <div class="p1">
                    <p id="71">综上所述,采用此方法对接入交直流配电网的分布式电源或储能系统,也能将其纳入二次型潮流方程中,最终能通过状态估计计算获得其实时运行状态。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2</b> 交直流配电网的状态估计模型</h3>
                <div class="p1">
                    <p id="73">状态估计问题常通过关于状态变量的测量方程以及输入的测量数据和实际电网模型,求解得出相应的状态变量。本文所提模型的求解流程如图1所示,其中将状态估计问题描述为一个二次约束二次优化问题(quadratic constrained quadratic problem,QCQP)。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 状态估计模型的流程图" src="Detail/GetImg?filename=images/DLXT201923009_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 状态估计模型的流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of state estimation model</b></p>

                </div>
                <div class="p1">
                    <p id="75">与传统的纯交流配电网相比,交直流配电网状态估计的差异点主要表现在以下2个方面:①引入VSC的等值内电势及直流节点的电压作为状态量;②增加直流配电网和VSC支路交流侧及直流侧节点的注入功率或注入电流等测量方程<citation id="205" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="76">交流配电网及VSC支路选取节点电压相量的实部和虚部作为状态变量,直流配电网选取节点电压相量,因此,交流配电网状态变量为<i><b>x</b></i><sub>ac</sub>=[<i><b>e</b></i><sub><i>i</i></sub><sub>,ac</sub>,<i><b>f</b></i><sub><i>i</i></sub><sub>,ac</sub>]<sup>T</sup>,VSC支路的状态变量为<i><b>x</b></i><sub>vsc</sub>=[<i><b>e</b></i><sub><i>i</i></sub><sub>,vsc</sub>,<i><b>f</b></i><sub><i>i</i></sub><sub>,vsc</sub>]<sup>T</sup>,直流配电网的状态变量为<i><b>x</b></i><sub>dc</sub>=<i><b>V</b></i><sup>T</sup><sub><i>i</i></sub>。最终,含VSC的交直流三相配电网状态变量为<i><b>x</b></i>=[<i><b>x</b></i><sub>ac</sub>,<i><b>x</b></i><sub>vsc</sub>,<i><b>x</b></i><sub>dc</sub>]<sup>T</sup>。</p>
                </div>
                <div class="p1">
                    <p id="77">下面将介绍基于QCQP的交直流配电网状态估计以及交直流配电网的混合测量方程。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1</b> 基于<b>QCQP</b>的交直流配电网状态估计</h4>
                <div class="p1">
                    <p id="79">加权最小绝对值估计可抑制不良数据对状态估计的影响,且具有较好的抗差性,在实际电网中有着较为广泛的应用,其模型如式(8)所示。</p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">式中:<i><b>x</b></i>为<i>n</i>维状态变量;<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">z</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></math></mathml>为<i>m</i>维测量数据向量(<i>m</i>&gt;<i>n</i>);<i>J</i>表示目标函数;<i><b>g</b></i>(<i><b>x</b></i>)表示等式约束方程,若表示零注入功率则存在<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">z</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>;<i><b>h</b></i>(<i><b>x</b></i>)表示测量方程,<i><b>h</b></i><sub>e</sub>(<i><b>x</b></i>)表示对应于零注入功率的测量方程,且<i><b>g</b></i>(<i><b>x</b></i>)与<i><b>h</b></i>(<i><b>x</b></i>)一般为非线性函数;Δ<i><b>z</b></i><sub><i>i</i></sub>表示测量残差向量的第<i>i</i>维,以下的Δ变量均表示对应测量数据的测量残差;<i>σ</i><sub><i>i</i></sub>表示标准差系数矩阵的第<i>i</i>行。</p>
                </div>
                <div class="p1">
                    <p id="83">式(8)含绝对值函数,引入松弛变量Δ<i><b>z</b></i><sub>+</sub>和Δ<i><b>z</b></i><sub>-</sub>,有</p>
                </div>
                <div class="p1">
                    <p id="84">Δ<i><b>z</b></i><sub>+</sub>-Δ<i><b>z</b></i><sub>-</sub>=Δ<i><b>z</b></i>  Δ<i><b>z</b></i><sub>+</sub>≥<b>0</b>, Δ<i><b>z</b></i><sub>-</sub>≥<b>0</b>      (9)</p>
                </div>
                <div class="p1">
                    <p id="85">则式(8)可转化为如下的优化问题:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">为了方便交直流配电网状态估计问题的求解,实现其模型和算法的相对解耦,本文采用直角坐标,将交直流配电网状态问题描述为QCQP,即将式(10)中<i><b>g</b></i>(<i><b>x</b></i>)与<i><b>h</b></i>(<i><b>x</b></i>)的每一行均转化为阶数不超过2阶的多项式型函数<i>f</i><sub><i>i</i></sub>(<i><b>x</b></i>),如式(11)所示。</p>
                </div>
                <div class="p1">
                    <p id="89"><i>f</i><sub><i>i</i></sub>(<i><b>x</b></i>)=<i><b>x</b></i><sup>T</sup><i><b>A</b></i><sub><i>i</i></sub><i><b>x</b></i>+<i><b>b</b></i><sup>T</sup><sub><i>i</i></sub><i><b>x</b></i>+<i>c</i><sub><i>i</i></sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i><b>A</b></i><sub><i>i</i></sub>为上三角稀疏矩阵;<i><b>b</b></i><sub><i>i</i></sub>为常系数稀疏矩阵;<i>c</i><sub><i>i</i></sub>为常数。</p>
                </div>
                <div class="p1">
                    <p id="91">采用QCQP的描述方式,对于给定的状态量<i><b>x</b></i><sub><i>k</i></sub>,方便实现一阶导数及二阶导数的抽象求解、形成式(10)的雅可比矩阵及海森矩阵,便于修正方程的自动形成,大大简化了算法编程实现的复杂度。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2</b> 交直流配电网的混合测量方程</h4>
                <div class="p1">
                    <p id="93">电力系统的潮流计算及状态估计常用到导纳矩阵,但导纳矩阵仅能描述交流电网的结构及参数,无法描述换流器的参数,因而不能完整描述交直流配电网。在直角坐标系下,在状态估计模型的生成过程中,采用二次型函数描述测量方程及等式约束,能自动合并同类项,不需要生成导纳矩阵;对于接入交直流配电网的多种分布式电源或储能系统,可根据设备模型直接生成二次型测量方程及等式约束。因此,状态估计问题被分解为模型生成和模型求解2个相对独立的阶段,且模型求解过程与设备模型无关,可采用成熟的优化算法高效求解<citation id="206" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.2.1</b> 交流系统的PMU测量方程</h4>
                <div class="p1">
                    <p id="95">节点<i>i</i>处的<i>φ</i>相电压PMU测量实部<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>和虚部<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>如下式所示:</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">式中:<i>i</i>∈<i>N</i><sub>ac</sub>。</p>
                </div>
                <div class="p1">
                    <p id="99">线路<i>ij</i>上<i>φ</i>相支路电流PMU测量的实部<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mo>,</mo><mtext>x</mtext></mrow></msub></mrow></math></mathml>和虚部<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mo>,</mo><mtext>y</mtext></mrow></msub></mrow></math></mathml>如式(13)所示,节点<i>i</i>处<i>φ</i>相节点注入电流PMU测量的实部<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi><mo>,</mo><mtext>x</mtext></mrow></msub></mrow></math></mathml>和虚部<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi><mo>,</mo><mtext>y</mtext></mrow></msub></mrow></math></mathml>如式(14)所示。</p>
                </div>
                <div class="area_img" id="100">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_10000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="102">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_10200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="104">式中:<i>i</i>,<i>j</i>∈<i>N</i><sub>ac</sub>。</p>
                </div>
                <div class="p1">
                    <p id="105">基于以上描述,可以发现:<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>e</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mo>,</mo><mtext>x</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi><mo>,</mo><mtext>y</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi><mo>,</mo><mtext>x</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi><mo>,</mo><mtext>y</mtext></mrow></msub></mrow></math></mathml>均为关于状态变量的线性函数。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.2.2</b> 交流系统的SCADA测量方程</h4>
                <div class="p1">
                    <p id="107">节点<i>i</i>处<i>φ</i>相电压SCADA测量<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>=</mo><msqrt><mrow><mi>e</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow><mn>2</mn></msubsup></mrow></msqrt><mo>+</mo><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="109">但电压SCADA测量式(15)并非是关于状态变量的二次型函数,因此引入状态变量<i>V</i><sub><i>i</i></sub><sub>,</sub><sub><i>φ</i></sub>去替换式(15)中根号内部的部分,如式(16)所示。</p>
                </div>
                <div class="p1">
                    <p id="110"><i>V</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>=<i>e</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>f</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>i</i>∈<i>N</i><sub>ac</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="111">最终的电压SCADA测量如式(17)所示,将其描述为关于状态变量的线性函数加二次等式约束。</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="113">支路功率SCADA测量的实部<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>、虚部<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>以及节点注入功率SCADA测量的实部<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>、虚部<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>,分别如式(18)和式(19)所示。</p>
                </div>
                <div class="area_img" id="114">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_11400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="116">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923009_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="118">式中:<i>i</i>,<i>j</i>∈<i>N</i><sub>ac</sub>。</p>
                </div>
                <div class="p1">
                    <p id="119">基于以上描述,可以发现:<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>与<mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>φ</mi></mrow></msub></mrow></math></mathml>均为关于状态变量的二次型函数。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.2.3</b> 直流配电网的SCADA测量方程</h4>
                <div class="p1">
                    <p id="121">直流配电网线路<i>ij</i>的支路电流SCADA测量<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>及支路功率SCADA测量<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>分别如式(20)、式(21)所示。</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>,</mo><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>,</mo><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="124">基于以上描述,可以发现:<mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>为关于状态变量的二次型函数,<mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>为关于状态变量的线性函数。</p>
                </div>
                <div class="p1">
                    <p id="125">综上所述,交直流配电网三相状态估计问题采用抗差性较强的加权最小绝对值法,通过QCQP的描述,实现了状态估计模型构建与算法求解的解耦,可采用各种稳定高效的优化算法进行计算,能显著提高算法编程实现的效率。在此,本文采用具有计算稳定高效、鲁棒性强等特点的原对偶内点法<citation id="207" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="126">此外,所提方法引入高精度的同步相量测量,通过关于状态变量的线性描述,将同步相量测量纳入PMU及SCADA的混合测量方程中,提高了状态估计测量的冗余度,能有效提高状态估计的估计精度。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="128">基于所提模型,采用C++语言开发了交直流配电网三相状态估计软件,仅对IEEE 33节点系统中交流负荷、直流负荷及直流线路数据进行修改,数据分别如附录A表A1至表A4所示,三相不平衡交流线路为原始的三相IEEE 33节点系统<citation id="208" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。测试算例拓扑结构如图2所示,测量配置如附录A表A5所示,SCADA电压测量标准差取0.01(标幺值),功率测量标准差取0.001,PMU电压相量测量标准差取0.001,电流相量测量标准差取0.000 1。硬件环境为i5-6300HQ CPU@2.3 GHz处理器,精度要求取为10<sup>-6</sup>。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 修改的IEEE 33节点测试系统拓扑" src="Detail/GetImg?filename=images/DLXT201923009_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 修改的IEEE 33节点测试系统拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Topology of modified IEEE 33-node test system</b></p>

                </div>
                <div class="p1">
                    <p id="130">为了验证所提模型的有效性,设计如下情景进行对比分析,其中交流配电网中三相不平衡负荷分别取平均负荷的90%,100%,110%,以实现三相交流负荷的不平衡,PMU配置数据如附录A表A6所示。</p>
                </div>
                <div class="p1">
                    <p id="131">情景1:交流配电网、换流站处以及直流配电网仅配置SCADA测量。</p>
                </div>
                <div class="p1">
                    <p id="132">情景2:交流配电网配置SCADA和部分PMU测量,换流站处和直流配电网仅配置SCADA测量。</p>
                </div>
                <div class="p1">
                    <p id="133">情景3:交流配电网和换流站处配置SCADA和部分PMU测量,直流配电网仅配置SCADA测量。</p>
                </div>
                <div class="p1">
                    <p id="134">设置性能指标<citation id="209" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>为平均估计误差<i>S</i><sub>1</sub>及平均最大估计误差<i>S</i><sub>2</sub>,分别如下式所示。</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mfrac><mn>1</mn><mi>n</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">|</mo></mstyle><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>Τ</mtext><mtext>r</mtext><mtext>u</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">|</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>n</mi></mrow></munder></mrow></mstyle><mo stretchy="false">|</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>Τ</mtext><mtext>r</mtext><mtext>u</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>T</i>为估计总次数;<i>k</i>为状态估计次数;<i><b>x</b></i><sub><i>i</i></sub><sub>,</sub><sub><i>k</i></sub>为第<i>k</i>次估计中<i>i</i>维状态变量的估计结果;<i><b>x</b></i><sub><i>i</i></sub><sub>,</sub><sub><i>k</i></sub><sub>,True</sub>为<i>i</i>维状态变量的真值。</p>
                </div>
                <div class="p1">
                    <p id="138">通过所设置的性能指标,分析交直流配电网状态估计的性能及效果,其结果如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="139">对比表1的前2列可以发现,仅含SCADA测量的交直流配电网三相状态估计的<i>S</i><sub>1</sub>及<i>S</i><sub>2</sub>均较大。当引入部分高精度的PMU测量数据后,配电网测量配置不足问题得到一定改善,状态估计精度得到提高。当交流配电网和换流站处均配置PMU测量后,交直流配电网状态估计的整体精度得到极大的提高。</p>
                </div>
                <div class="area_img" id="140">
                    <p class="img_tit"><b>表1 状态估计的计算性能</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Calculation performance of state estimation</b></p>
                    <p class="img_note"></p>
                    <table id="140" border="1"><tr><td><br />情景</td><td><i>S</i><sub>1</sub></td><td><i>S</i><sub>2</sub></td><td>平均迭代<br />次数</td><td>平均计算<br />时间/ms</td></tr><tr><td><br /> 1</td><td>8.28×10<sup>-4</sup></td><td>3.066×10<sup>-3</sup></td><td>15</td><td>35.11</td></tr><tr><td><br /> 2</td><td>5.90×10<sup>-4</sup></td><td>2.928×10<sup>-3</sup></td><td>15</td><td>35.28</td></tr><tr><td><br /> 3</td><td>5.35×10<sup>-4</sup></td><td>2.789×10<sup>-3</sup></td><td>15</td><td>36.72</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="141">对比表1的后2列可以发现,进行100次状态估计的平均迭代次数不超过15次,且其平均计算时间不超过37 ms。由此可知,所提模型的收敛速度及计算时间能够满足配电网在线状态估计的要求。此外,随着交直流配电网中PMU测量数量的增加,状态估计平均求解时间会略有增加。</p>
                </div>
                <div class="p1">
                    <p id="142">分析情景3下原对偶内点法求解状态估计的收敛指标,得到问题迭代求解的收敛指标<citation id="210" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>如图3所示。由图3可知,在第15次迭代后,求解的误差已小于10<sup>-6</sup>,可知采用原对偶内点求解本文所提状态估计模型具有很好的收敛性。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 迭代的不可行性图" src="Detail/GetImg?filename=images/DLXT201923009_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 迭代的不可行性图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Infeasibility diagram of iteration</b></p>

                </div>
                <div class="p1">
                    <p id="144">考虑配置不同数量的PMU对交直流配电网准确程度影响较大,对情景3中交流配电网所配置的PMU数量进行调整,其位置如附录A表A7所示;同时保持其他参数不变,得到不同PMU配置数量下各个换流站处估计电压与实际电压的误差如表2所示。</p>
                </div>
                <div class="area_img" id="145">
                    <p class="img_tit"><b>表2 不同PMU测量数量下的估计误差</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Estimation errors with different PMU quantities</b></p>
                    <p class="img_note"></p>
                    <table id="145" border="1"><tr><td><br />PMU配置的数量</td><td><i>S</i><sub>1</sub></td><td><i>S</i><sub>2</sub></td></tr><tr><td><br /> 7</td><td>5.35×10<sup>-4</sup></td><td>2.789×10<sup>-3</sup></td></tr><tr><td><br /> 10</td><td>4.48×10<sup>-4</sup></td><td>2.586×10<sup>-3</sup></td></tr><tr><td><br /> 13</td><td>4.01×10<sup>-4</sup></td><td>2.494×10<sup>-3</sup></td></tr><tr><td><br /> 16</td><td>3.78×10<sup>-4</sup></td><td>2.412×10<sup>-3</sup><br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="146">由表2可知,交流配电网中不同PMU测量数量下,随着PMU测量数目的提高,状态估计误差在趋势上逐渐变小,状态估计的精度逐渐提高,说明增加PMU的测量可提高状态估计的准确性。</p>
                </div>
                <div class="p1">
                    <p id="147">分析情景3下所提方法在不同不平衡负荷下的估计误差,得到估计误差如表3所示。另外,三相不平衡负荷与平均负荷的比例分别为40%,100%,160%时,三相交流电压幅值如图4所示。由表3可知,<i>S</i><sub>1</sub>及<i>S</i><sub>2</sub>并不随三相不平衡度的增大而增大,证明本文所提的交直流配电网状态估计方法针对不同的三相不平衡度,甚至严重不平衡状态下,均能进行准确的状态估计。</p>
                </div>
                <div class="area_img" id="148">
                    <p class="img_tit"><b>表3 不同不平衡负荷下的估计误差</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Estimation errors with different unbalanced loads</b></p>
                    <p class="img_note"></p>
                    <table id="148" border="1"><tr><td><br />三相不平衡负荷与<br />平均负荷的比例</td><td><i>S</i><sub>1</sub></td><td><i>S</i><sub>2</sub></td></tr><tr><td><br /> 90%,100%,110%</td><td>5.35×10<sup>-4</sup></td><td>2.789×10<sup>-3</sup></td></tr><tr><td><br /> 80%,100%,120%</td><td>5.35×10<sup>-4</sup></td><td>2.796×10<sup>-3</sup></td></tr><tr><td><br /> 60%,100%,140%</td><td>5.34×10<sup>-4</sup></td><td>2.797×10<sup>-3</sup></td></tr><tr><td><br /> 40%,100%,160%</td><td>5.31×10<sup>-4</sup></td><td>2.797×10<sup>-3</sup></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 情景3的三相电压幅值" src="Detail/GetImg?filename=images/DLXT201923009_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 情景3的三相电压幅值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Three-phase voltage amplitude of case 3</b></p>

                </div>
                <div class="p1">
                    <p id="150">在含有相同数量不良数据(数量设定为10个,其标准差为正常标准差的10倍)的情况下,测试算法对于不良数据的辨识能力,其结果如表4所示。</p>
                </div>
                <div class="area_img" id="151">
                    <p class="img_tit"><b>表4 抗差性测试</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Tests for robustness</b></p>
                    <p class="img_note"></p>
                    <table id="151" border="1"><tr><td><br />情景</td><td><i>S</i><sub>1</sub></td><td><i>S</i><sub>2</sub></td><td>平均迭代<br />次数</td><td>平均计算<br />时间/ms</td></tr><tr><td><br /> 1</td><td>8.48×10<sup>-4</sup></td><td>3.259×10<sup>-3</sup></td><td>15</td><td>35.43</td></tr><tr><td><br /> 2</td><td>6.29×10<sup>-4</sup></td><td>2.962×10<sup>-3</sup></td><td>15</td><td>36.19</td></tr><tr><td><br /> 3</td><td>5.42×10<sup>-4</sup></td><td>2.839×10<sup>-3</sup></td><td>15</td><td>37.56</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="152">对比表1和表4可知,考虑不良数据前后,状态估计的<i>S</i><sub>1</sub>及<i>S</i><sub>2</sub>均有所增大,但其幅度并不大,说明加权最小绝对值估计方法具有较好的抗差能力,保证了工程实践环节中状态估计具有较高的精度和可靠性。此外,引入不良数据对平均计算时间的影响很小,保证了状态估计计算的高效性和实用性。</p>
                </div>
                <div class="p1">
                    <p id="153">在不含不良数据及含有不良数据的情况下,分别测试不同算法对不良数据的辨识能力,方法1为基于正则方程的加权最小二乘法,方法2为本文所提的基于QCQP的加权最小绝对值法,不良数据数量均设定为10个,其结果如表5所示。</p>
                </div>
                <div class="area_img" id="154">
                    <p class="img_tit"><b>表5 不同方法的抗差性测试</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Robustness testing for different methods</b></p>
                    <p class="img_note"></p>
                    <table id="154" border="1"><tr><td rowspan="2"><br />方法</td><td colspan="2"><br />不含坏数据</td><td colspan="2">含坏数据</td></tr><tr><td><br /><i>S</i><sub>1</sub></td><td><i>S</i><sub>2</sub></td><td><i>S</i><sub>1</sub></td><td><i>S</i><sub>2</sub></td></tr><tr><td><br /> 1</td><td>4.79×10<sup>-4</sup></td><td>2.266×10<sup>-3</sup></td><td>6.45×10<sup>-4</sup></td><td>6.024×10<sup>-3</sup></td></tr><tr><td><br /> 2</td><td>5.35×10<sup>-4</sup></td><td>2.789×10<sup>-3</sup></td><td>5.38×10<sup>-4</sup></td><td>2.842×10<sup>-3</sup></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="155">由表5可知,考虑不良数据后,不同方法的<i>S</i><sub>1</sub>及<i>S</i><sub>2</sub>均有所增大,但本文所提方法的<i>S</i><sub>1</sub>及<i>S</i><sub>2</sub>增大的幅度最小,说明本文所提方法其抗差能力相对加权最小二乘法更好,能更好地保证交直流配电网的状态估计在工程实践环节中具有更高的精度和可靠性。</p>
                </div>
                <h3 id="156" name="156" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="157">本文首先建立了考虑三相不平衡的交直流配电网状态估计模型,采用抗差性较强的加权最小绝对值法进行状态估计;同时,通过PMU测量的线性描述,进一步给出了PMU及SCADA的混合测量方程,并将多种交直流设备在测量方程中统一描述,实现了状态估计问题求解与电网设备模型的解耦,保证了算法实现的高效性和实用性。最终,在三相不平衡的交直流配电网算例上,验证了方法针对三相不平衡的交直流配电网,均能进行准确、快速、鲁棒的状态估计。</p>
                </div>
                <div class="p1">
                    <p id="158">本文所提的交直流三相配电网状态估计模型仅针对静态状态估计,交直流配电网的动态状态估计模型将是今后的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="159">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag">附录A</h3>
                <div class="area_img" id="212">
                                            <p class="img_tit">
                                                表A1 交流节点的单相平均负荷
                                                    <br />
                                                Table A1 Average load in single phase of AC node
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 交流节点的单相平均负荷" src="Detail/GetImg?filename=images/DLXT201923009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="213">
                                            <p class="img_tit">
                                                表A2 直流节点的负荷
                                                    <br />
                                                Table A2 Average load of DC bus
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 直流节点的负荷" src="Detail/GetImg?filename=images/DLXT201923009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="214">
                                            <p class="img_tit">
                                                表A3 VSC的详细数据
                                                    <br />
                                                Table A3 Detailed parameters of VSC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 VSC的详细数据" src="Detail/GetImg?filename=images/DLXT201923009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="215">
                                            <p class="img_tit">
                                                表A4 直流支路的详细数据
                                                    <br />
                                                Table A4 Detailed parameters of DC line
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 直流支路的详细数据" src="Detail/GetImg?filename=images/DLXT201923009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="216">
                                            <p class="img_tit">
                                                表A5 交直流系统的测量配置
                                                    <br />
                                                Table A5 Measurement configuration in AC/DC systems
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 交直流系统的测量配置" src="Detail/GetImg?filename=images/DLXT201923009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="217">
                                            <p class="img_tit">
                                                表A6 不同场景中配置PMU的数量及节点编号
                                                    <br />
                                                Table A6 Number and configured node of PMU in different cases
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 不同场景中配置PMU的数量及节点编号" src="Detail/GetImg?filename=images/DLXT201923009_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="218">
                                            <p class="img_tit">
                                                表A7 场景3中配置PMU的数量及节点编号
                                                    <br />
                                                Table A7 Number and configured node of PMU in case 3
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A7 场景3中配置PMU的数量及节点编号" src="Detail/GetImg?filename=images/DLXT201923009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="219">分析情景3下三相不平衡负荷分别为平均负荷的40%、100%、160%时，本文所提状态估计方法的三相交流电压结果如表A8所示。</p>
                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A8 场景3状态估计的电压结果
                                                    <br />
                                                Table A8 Voltage result in case 3
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A8 场景3状态估计的电压结果" src="Detail/GetImg?filename=images/DLXT201923009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_22001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923009_22001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_22001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A8 场景3状态估计的电压结果" src="Detail/GetImg?filename=images/DLXT201923009_22001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="221">分析情景3某次状态估计后状态变量的误差，得到状态变量的误差散点图如图A1所示。由图可知，所有状态变量的平均估计误差小于1×10<sup>-3</sup>，均能满足工程实践应用的精度要求。</p>
                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923009_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 情景3的状态变量误差图" src="Detail/GetImg?filename=images/DLXT201923009_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 情景3的状态变量误差图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923009_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Errors of state variables in case 3</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923009001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923009&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MDM3ODhIOVRNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王丹,柳依然,梁翔,等.直流配电网电压等级序列研究[J].电力系统自动化,2015,39(9):19-25.WANG Dan,LIU Yiran,LIANG Xiang,et al.DC distribution network voltage class series[J].Automation of Electric Power Systems,2015,39(9):19-25.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDYxNTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MjQ3NTh0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKUHlyUGJiRzRIOW5Pckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814007&amp;v=MjY0MTM0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3I3SklTSFRlckc0SDluTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张聪,彭克,徐丙垠,等.直流配电系统潮流可行解与电压稳定性分析方法[J].电力系统自动化,2018,42(14):48-53.DOI:10.7500/AEPS20171115002.ZHANG Cong,PENG Ke,XU Bingyin,et al.Feasible power flow solution and voltage stability analysis method for DC distribution system[J].Automation of Electric Power Systems,2018,42(14):48-53.DOI:10.7500/AEPS20171115002.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614010&amp;v=MTg3NjZxZlp1WnRGeUhuV3I3SklTSFRlckc0SDlmTnE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 彭克,咸日常,张新慧,等.多端互联交直流配电网的潮流分层控制策略及算法[J].电力系统自动化,2016,40(14):72-77.PENG Ke,XIAN Richang,ZHANG Xinhui,et al.Hierarchical power flow control strategy and algorithm for multi-terminal interconnected AC/DC distribution network[J].Automation of Electric Power Systems,2016,40(14):72-77.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903023&amp;v=MTU3NTZxQnRHRnJDVVI3cWZadVp0RnlIbldyN0pJU0hUZXJHNEg5ak1ySTlIWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 吉兴全,陈德华,张维,等.多端直流架构的交直流混合配电网三相不平衡潮流计算[J].电力系统自动化,2019,43(3):169-177.DOI:10.7500/AEPS20180619013.JI Xingquan,CHEN Dehua,ZHANG Wei,et al.VSC-MTDC based three-phase unbalanced power flow calculation algorithm for AC/DC hybrid distribution network[J].Automation of Electric Power Systems,2019,43(3):169-177.DOI:10.7500/AEPS20180619013.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713026&amp;v=MjQ0MTdyN0pJU0hUZXJHNEg5Yk5ySTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 吴在军,徐俊俊,余星火,等.主动配电网状态估计技术评述[J].电力系统自动化,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001.WU Zaijun,XU Junjun,YU Xinghuo,et al.Review on state estimation technique of active distribution network[J].Automation of Electric Power Systems,2017,41(13):182-191.DOI:10.7500/AEPS20161123001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616006&amp;v=MjEyMjZxZlp1WnRGeUhuV3I3SklTSFRlckc0SDlmTnFZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 黄蔓云,孙国强,卫志农,等.基于脉冲神经网络伪量测建模的配电网三相状态估计[J].电力系统自动化,2016,40(16):38-43.HUANG Manyun,SUN Guoqiang,WEI Zhinong,et al.Three-phase state estimation in distribution systems based on pseudo measurement modeling using spiking neural network[J].Automation of Electric Power Systems,2016,40(16):38-43.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509011&amp;v=MTIwNzFNcG85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 卫志农,陈胜,孙国强,等.含多类型分布式电源的主动配电网分布式三相状态估计[J].电力系统自动化,2015,39(9):68-74.WEI Zhinong,CHEN Sheng,SUN Guoqiang,et al.Distributed three-phase state estimation for active distribution network integrated with different types of distributed generators[J].Automation of Electric Power Systems,2015,39(9):68-74.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2015S1001&amp;v=Mjg2OTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKUHlyUGJiRzRIOVN2cm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王宾,孙华东,张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报,2015,35(增刊1):1-7.WANG Bin,SUN Huadong,ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE,2015,35(Supplement 1):1-7.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803002&amp;v=MzIxOTh0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVNIVGVyRzRIOW5Nckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(三)算法对比[J].电力系统自动化,2018,42(3):8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part three algorithm comparison[J].Automation of Electric Power Systems,2018,42(3):8-13.DOI:10.7500/AEPS 20161213008.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Three-stage distributed state estimation for AC-DC hybrid distribution network under mixed measurement environment">

                                <b>[12]</b> KONG Xiangrui,YAN Zheng,GUO Ruipeng,et al.Three-stage distributed state estimation for AC-DC hybrid distribution network under mixed measurement environment[J].IEEE Access,2018,6:39027-39036.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201605007&amp;v=MTIwMTBmTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3I3SklTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 鲍威,凌卫家,张静,等.含VSC-MTDC的交直流混合电网潮流计算模型及稀疏性处理技术[J].电力自动化设备,2016,36(5):43-48.BAO Wei,LING Weijia,ZHANG Jing,et al.Power flow calculation model and parse matrix disposal techniques for AC/DC hybrid power system with VSC-MTDC[J].Electric Power Automation Equipment,2016,36(5):43-48.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019076128.nh&amp;v=MjcwOTVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKVkYyNkY3Ty9HTkRPcDVFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 马鑫.交直流配电网状态估计及日前调度模型研究[D].杭州:浙江大学,2019.MA Xin.State estimation and day-ahead scheduling model for AC/DC distribution network[D].Hangzhou:Zhejiang University,2019.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201903012&amp;v=MzA1MTh0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVRyQmZiRzRIOWpNckk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 朱鹏程,柳劲松,范士雄,等.考虑混合量测的配电网二次约束二次估计方法[J].电网技术,2019,43(3):841-847.ZHU Pengcheng,LIU Jinsong,FAN Shixiong,et al.A quadratic constraint quadratic estimation method based on hybrid measurements for distribution networks[J].Power System Technology,2019,43(3):841-847.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612005&amp;v=MjI4MDc0SDlmTnJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3I3SklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 马健,唐巍,徐升,等.基于多准则分区和WLS-PDIPM算法的有源配电网状态估计[J].电力系统自动化,2016,40(12):28-36.MA Jian,TANG Wei,XU Sheng,et al.State estimation of active distribution network based on multi-criteria partition and WLS-PDIPM algorithm[J].Automation of Electric Power Systems,2016,40(12):28-36.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201904004&amp;v=MDIwOTN5SG5XcjdKUHlyUGJiRzRIOWpNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈鹏伟,肖湘宁,唐松浩,等.交直流混合配电网区间潮流等效算法[J].中国电机工程学报,2019,39(4):979-991.CHEN Pengwei,XIAO Xiangning,TANG Songhao,et al.An equivalent algorithm of interval power flow applied to AC/DC hybrid distribution networks[J].Proceedings of the CSEE,2019,39(4):979-991.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed robust bilinear state estimation for power systems with nonlinear measurements">

                                <b>[18]</b> ZHENG W,WU W,GOMEZ-EXPOSITO A,et al.Distributed robust bilinear state estimation for power systems with nonlinear measurements[J].IEEE Transactions on Power Systems,2017,32(1):499-509.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200720009&amp;v=MjU3NzVxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVNIVGVyRzRIdGJPcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 何桦,张瑜,宣丽娜.基于线性内点法及正交变换的抗差参数估计[J].电力系统自动化,2007,31(20):36-40.HE Hua,ZHANG Yu,XUAN Lina.WLAV robust parameter estimation based on linear interior point algorithm and orthogonal transformation[J].Automation of Electric Power Systems,2007,31(20):36-40.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923009&amp;v=MTIyNzh0R0ZyQ1VSN3FmWnVadEZ5SG5XcjdKSVNIVGVyRzRIOWpPckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

