

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135871267600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923010%26RESULT%3d1%26SIGN%3d5RyExljgxtUJNn6Fc9eOrKX50KU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923010&amp;v=MTkwMTVuV3J2SklTSFRlckc0SDlqT3JJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#80" data-title="&lt;b&gt;1&lt;/b&gt; 中低压直流配电系统的拓扑结构 "><b>1</b> 中低压直流配电系统的拓扑结构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="1)功率控制模式:">1)功率控制模式:</a></li>
                                                <li><a href="#86" data-title="2)低压直流电压调节模式:">2)低压直流电压调节模式:</a></li>
                                                <li><a href="#88" data-title="3)中压直流电压调节模式:">3)中压直流电压调节模式:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#91" data-title="&lt;b&gt;2&lt;/b&gt; 分散式统一控制策略 "><b>2</b> 分散式统一控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#93" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于&lt;b&gt;DBS&lt;/b&gt;的分散式控制策略"><b>2.1</b> 基于<b>DBS</b>的分散式控制策略</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;2.2&lt;/b&gt; 直流变压器的统一控制策略"><b>2.2</b> 直流变压器的统一控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#161" data-title="&lt;b&gt;3.1&lt;/b&gt; 系统并网运行"><b>3.1</b> 系统并网运行</a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;3.2&lt;/b&gt; 系统离网运行"><b>3.2</b> 系统离网运行</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;3.3&lt;/b&gt; 并离网切换"><b>3.3</b> 并离网切换</a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;3.4&lt;/b&gt; 与现有控制策略对比"><b>3.4</b> 与现有控制策略对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#229" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;图1 中低压直流配电系统典型拓扑结构&lt;/b&gt;"><b>图1 中低压直流配电系统典型拓扑结构</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图2 直流母线电压协调控制策略&lt;/b&gt;"><b>图2 直流母线电压协调控制策略</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图3 直流变压器的控制框图&lt;/b&gt;"><b>图3 直流变压器的控制框图</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图4 并网运行仿真结果&lt;/b&gt;"><b>图4 并网运行仿真结果</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;图5 低压直流母线功率波动时的离网运行仿真结果&lt;/b&gt;"><b>图5 低压直流母线功率波动时的离网运行仿真结果</b></a></li>
                                                <li><a href="#215" data-title="图A1 并网逆变器的控制策略A1">图A1 并网逆变器的控制策略A1</a></li>
                                                <li><a href="#217" data-title="图A2 光伏发电单元控制框图">图A2 光伏发电单元控制框图</a></li>
                                                <li><a href="#219" data-title="图A3 储能单元的控制框图">图A3 储能单元的控制框图</a></li>
                                                <li><a href="#221" data-title="图A4 燃料电池单元的控制框图">图A4 燃料电池单元的控制框图</a></li>
                                                <li><a href="#223" data-title="图A5 并网逆变器的控制框图">图A5 并网逆变器的控制框图</a></li>
                                                <li><a href="#225" data-title="图A6 下垂控制特性曲线">图A6 下垂控制特性曲线</a></li>
                                                <li><a href="#226" data-title="图A7 直流变压器的双向电压下垂特性曲线">图A7 直流变压器的双向电压下垂特性曲线</a></li>
                                                <li><a href="#227" data-title="图A8 传统的功率调度控制模式">图A8 传统的功率调度控制模式</a></li>
                                                <li><a href="#228" data-title="图A9 直流变压器的电压调节功能">图A9 直流变压器的电压调节功能</a></li>
                                                <li><a href="#230" data-title="图B1 中压直流母线功率波动时，离网运行仿真结果">图B1 中压直流母线功率波动时，离网运行仿真结果</a></li>
                                                <li><a href="#231" data-title="图B2 系统从并网切换至孤岛模式的仿真结果">图B2 系统从并网切换至孤岛模式的仿真结果</a></li>
                                                <li><a href="#232" data-title="图B3 系统从孤岛切换至并网模式的仿真结果">图B3 系统从孤岛切换至并网模式的仿真结果</a></li>
                                                <li><a href="#233" data-title="图B4 所提控制策略与集中式控制策略对比的仿真结果">图B4 所提控制策略与集中式控制策略对比的仿真结果</a></li>
                                                <li><a href="#234" data-title="图B5 所提控制策略与下垂控制策略对比的仿真结果A10">图B5 所提控制策略与下垂控制策略对比的仿真结果A10</a></li>
                                                <li><a href="#234" data-title="图B5 所提控制策略与下垂控制策略对比的仿真结果A10">图B5 所提控制策略与下垂控制策略对比的仿真结果A10</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" JO K,KIM J,KIM D,et al.Development of autonomous car:Part Ⅱ a case study on the implementation of an autonomous driving system based on distributed architecture[J].IEEE Transactions on Industrial Electronics,2015,62(8):5119-5132." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of Autonomous Car—Part II:A Case Study on the Implementation of an Autonomous Driving System Based on Distributed Architecture">
                                        <b>[1]</b>
                                         JO K,KIM J,KIM D,et al.Development of autonomous car:Part Ⅱ a case study on the implementation of an autonomous driving system based on distributed architecture[J].IEEE Transactions on Industrial Electronics,2015,62(8):5119-5132.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" DRAGICEVIC T,VASQUEZ J C,GUERRERO J M,et al.Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks[J].IEEE Electrification Magazine,2014,2(1):54-65." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks">
                                        <b>[2]</b>
                                         DRAGICEVIC T,VASQUEZ J C,GUERRERO J M,et al.Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks[J].IEEE Electrification Magazine,2014,2(1):54-65.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MjIzODViRzRIOW5Pckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 吴盛军,王益鑫,李强,等.低压直流供电技术研究综述[J].电力工程技术,2018,37(4):1-8.WU Shengjun,WANG Yixin,LI Qiang,et al.Review of low voltage DC power supply technology[J].Electric Power Engineering Technology,2018,37(4):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201804003&amp;v=MjQ4Nzh0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKTHo3UFpMRzRIOW5NcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         吴盛军,王益鑫,李强,等.低压直流供电技术研究综述[J].电力工程技术,2018,37(4):1-8.WU Shengjun,WANG Yixin,LI Qiang,et al.Review of low voltage DC power supply technology[J].Electric Power Engineering Technology,2018,37(4):1-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 程亮,黄河,朱磊,等.交直流配电网的交换功率灵活性提升方法研究[J].电力工程技术,2019,38(4):10-17.CHENG Liang,HUANG He,ZHU Lei,et al.Method of improving exchange power flexibility between AC/DC distribution network and transmission network[J].Electric Power Engineering Technology,2019,38(4):10-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201904003&amp;v=MTE1NzVuV3J2Skx6N1BaTEc0SDlqTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         程亮,黄河,朱磊,等.交直流配电网的交换功率灵活性提升方法研究[J].电力工程技术,2019,38(4):10-17.CHENG Liang,HUANG He,ZHU Lei,et al.Method of improving exchange power flexibility between AC/DC distribution network and transmission network[J].Electric Power Engineering Technology,2019,38(4):10-17.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 郝雨辰,江叶峰,仇晨光,等.基于多代理系统的直流微电网分区域式稳定控制方法研究[J].电力工程技术,2017,36(5):15-20.HAO Yuchen,JIANG Yefeng,QIU Chenguang,et al.Research on sub-regional stability control of DC microgrid based on multi-agent system[J].Electric Power Engineering Technology,2017,36(5):15-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201705004&amp;v=MjIxNTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2Skx6N1BaTEc0SDliTXFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         郝雨辰,江叶峰,仇晨光,等.基于多代理系统的直流微电网分区域式稳定控制方法研究[J].电力工程技术,2017,36(5):15-20.HAO Yuchen,JIANG Yefeng,QIU Chenguang,et al.Research on sub-regional stability control of DC microgrid based on multi-agent system[J].Electric Power Engineering Technology,2017,36(5):15-20.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" KANCHEV H,LU D,COLAS F,et al.Energy management and operational planning of a microgrid with a PV-based active generator for smart grid applications[J].IEEE Transactions on Industrial Electronics,2011,58(10):4583-4592." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy management and operational planning of a microgrid with a PV-based active generator for smart grid applications">
                                        <b>[7]</b>
                                         KANCHEV H,LU D,COLAS F,et al.Energy management and operational planning of a microgrid with a PV-based active generator for smart grid applications[J].IEEE Transactions on Industrial Electronics,2011,58(10):4583-4592.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" SECHILARIU M,WANG B,LOCMENT F.Building integrated photovoltaic system with energy storage and smart grid communication[J].IEEE Transactions on Industrial Electronics,2013,60(4):1607-1618." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Building Integrated Photovoltaic System With Energy Storage and Smart Grid Communication">
                                        <b>[8]</b>
                                         SECHILARIU M,WANG B,LOCMENT F.Building integrated photovoltaic system with energy storage and smart grid communication[J].IEEE Transactions on Industrial Electronics,2013,60(4):1607-1618.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" SCHONBERGER J,DUKE R,ROUND S D.DC-bus signaling:a distributed control strategy for a hybrid renewable nanogrid[J].IEEE Transactions on Industrial Electronics,2006,53(5):1453-1460." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC-Bus Signaling: A Distributed Control Strategy for a Hybrid Renewable Nanogrid">
                                        <b>[9]</b>
                                         SCHONBERGER J,DUKE R,ROUND S D.DC-bus signaling:a distributed control strategy for a hybrid renewable nanogrid[J].IEEE Transactions on Industrial Electronics,2006,53(5):1453-1460.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SUN K,ZHANG L,XING Y,et al.A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage[J].IEEE Transactions on Power Electronics,2011,26(10):3032-3045." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage">
                                        <b>[10]</b>
                                         SUN K,ZHANG L,XING Y,et al.A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage[J].IEEE Transactions on Power Electronics,2011,26(10):3032-3045.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘家赢,韩肖清,王磊,等.直流微电网运行控制策略[J].电网技术,2014,38(9):2356-2362.LIU Jiaying,HAN Xiaoqing,WANG Lei,et al.Operation and control strategy of DC microgrid[J].Power System Technology,2014,38(9):2356-2362." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409008&amp;v=MDU4MTBadEZ5SG5XcnZKSVRyQmZiRzRIOVhNcG85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘家赢,韩肖清,王磊,等.直流微电网运行控制策略[J].电网技术,2014,38(9):2356-2362.LIU Jiaying,HAN Xiaoqing,WANG Lei,et al.Operation and control strategy of DC microgrid[J].Power System Technology,2014,38(9):2356-2362.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王盼宝,王卫,孟尼娜,等.直流微电网离网与并网运行统一控制策略[J].中国电机工程学报,2015,35(17):4388-4396.WANG Panbao,WANG Wei,MENG Nina,et al.Unified control strategy of islanding and grid-connected operations for DC microgrid[J].Proceedings of the CSEE,2015,35(17):4388-4396." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201517013&amp;v=MTM0NDJyUGJiRzRIOVROcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王盼宝,王卫,孟尼娜,等.直流微电网离网与并网运行统一控制策略[J].中国电机工程学报,2015,35(17):4388-4396.WANG Panbao,WANG Wei,MENG Nina,et al.Unified control strategy of islanding and grid-connected operations for DC microgrid[J].Proceedings of the CSEE,2015,35(17):4388-4396.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" XIAO J,SETYAWAN L,WANG P,et al.Power-capacity-based bus-voltage region partition and online droop coefficient tuning for real-time operation of DC microgrids[J].IEEE Transactions on Energy Conversion,2015,30(4):1338-1347." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power-capacity-based bus-voltage region partition and online droop coefficient tuning for real-time operation of DC microgrids">
                                        <b>[13]</b>
                                         XIAO J,SETYAWAN L,WANG P,et al.Power-capacity-based bus-voltage region partition and online droop coefficient tuning for real-time operation of DC microgrids[J].IEEE Transactions on Energy Conversion,2015,30(4):1338-1347.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李振,盛万兴,段青,等.基于储能稳压的交直流混合电能路由器协调控制策略[J].电力系统自动化,2019,43(2):121-129.DOI:10.7500/AEPS20180504003.LI Zhen,SHENG Wanxing,DUAN Qing,et al.Coordinated control strategy of AC/DC hybrid power router based on voltage stabilization by energy storage[J].Automation of Electric Power Systems,2019,43(2):121-129.DOI:10.7500/AEPS20180504003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902016&amp;v=MTg0OTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKSVNIVGVyRzRIOWpNclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李振,盛万兴,段青,等.基于储能稳压的交直流混合电能路由器协调控制策略[J].电力系统自动化,2019,43(2):121-129.DOI:10.7500/AEPS20180504003.LI Zhen,SHENG Wanxing,DUAN Qing,et al.Coordinated control strategy of AC/DC hybrid power router based on voltage stabilization by energy storage[J].Automation of Electric Power Systems,2019,43(2):121-129.DOI:10.7500/AEPS20180504003.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 黎阳,王林,黄辉,等.无通信互联线储能系统的直流母线协调控制策略[J].电力系统自动化,2018,42(1):118-124.DOI:10.7500/AEPS20170705001.LI Yang,WANG Lin,HUANG Hui,et al.Coordinated control strategy for DC bus of energy storage system without communication interconnection line[J].Automation of Electric Power Systems,2018,42(1):118-124.DOI:10.7500/AEPS20170705001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801017&amp;v=MjgwODRlckc0SDluTXJvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2SklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         黎阳,王林,黄辉,等.无通信互联线储能系统的直流母线协调控制策略[J].电力系统自动化,2018,42(1):118-124.DOI:10.7500/AEPS20170705001.LI Yang,WANG Lin,HUANG Hui,et al.Coordinated control strategy for DC bus of energy storage system without communication interconnection line[J].Automation of Electric Power Systems,2018,42(1):118-124.DOI:10.7500/AEPS20170705001.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 徐政,张哲任,刘高任.柔性直流输电网的电压控制原理研究[J].电力工程技术,2017,36(1):54-59.XU Zheng,ZHANG Zheren,LIU Gaoren.Research on voltage control principle of flexible DC transmission power grid[J].Electric Power Engineering Technology,2017,36(1):54-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201701014&amp;v=MDg4OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIbldydkpMejdQWkxHNEg5Yk1ybzlFWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         徐政,张哲任,刘高任.柔性直流输电网的电压控制原理研究[J].电力工程技术,2017,36(1):54-59.XU Zheng,ZHANG Zheren,LIU Gaoren.Research on voltage control principle of flexible DC transmission power grid[J].Electric Power Engineering Technology,2017,36(1):54-59.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" JIN C,WANG P,XIAO J,et al.Implementation of hierarchical control in DC microgrids[J].IEEE Transactions on Industrial Electronics,2014,61(8):4032-4042." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Implementation of hierarchical control in DC microgrids">
                                        <b>[17]</b>
                                         JIN C,WANG P,XIAO J,et al.Implementation of hierarchical control in DC microgrids[J].IEEE Transactions on Industrial Electronics,2014,61(8):4032-4042.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" XIA Y,YU M,YANG P,et al.Generation-storage coordination for islanded DC microgrids dominated by PV generators[J].IEEE Transactions on Energy Conversion,2019,34(1):130-138." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generation-storage coordination for islanded DC microgrids dominated by PV generators">
                                        <b>[18]</b>
                                         XIA Y,YU M,YANG P,et al.Generation-storage coordination for islanded DC microgrids dominated by PV generators[J].IEEE Transactions on Energy Conversion,2019,34(1):130-138.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" GAO F,REN K,CAO J,et al.Primary and secondary control in DC microgrids:a review[J].Journal of Modern Power Systems and Clean Energy,2019,7(2):227-242." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201902002&amp;v=MzE5OTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKS0QzSWE3RzRIOWpNclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         GAO F,REN K,CAO J,et al.Primary and secondary control in DC microgrids:a review[J].Journal of Modern Power Systems and Clean Energy,2019,7(2):227-242.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李霞林,郭力,王成山,等.直流微电网关键技术研究综述[J].中国电机工程学报,2016,36(1):2-17.LI Xialin,GUO Li,WANG Chengshan,et al.Key technologies of DC microgrids:an overview[J].Proceedings of the CSEE,2016,36(1):2-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601002&amp;v=MDEzMDJDVVI3cWZadVp0RnlIbldydkpQeXJQYmJHNEg5Zk1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李霞林,郭力,王成山,等.直流微电网关键技术研究综述[J].中国电机工程学报,2016,36(1):2-17.LI Xialin,GUO Li,WANG Chengshan,et al.Key technologies of DC microgrids:an overview[J].Proceedings of the CSEE,2016,36(1):2-17.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MjQ0ODViRzRIOWZOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" AN W,MOU M,WEI C Z,et al.Reliability evaluation and comparison for different topologies of VSC-HVDC distribution networks using analytical and simulation methods[C]// 12th IET International Conference on AC and DC Power Transmission (ACDC 2016),May 28-29,2016,Beijing,China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability evaluation and comparison for different topologies of VSC-HVDC distribution networks using analytical and simulation methods">
                                        <b>[22]</b>
                                         AN W,MOU M,WEI C Z,et al.Reliability evaluation and comparison for different topologies of VSC-HVDC distribution networks using analytical and simulation methods[C]// 12th IET International Conference on AC and DC Power Transmission (ACDC 2016),May 28-29,2016,Beijing,China:1-6.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" CHANG C H,CHENG C A,CHENG H L.Modeling and design of the LLC resonant converter used as a solar-array simulator[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2014,2(4):833-841." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and Design of the LLC Resonant Converter Used as a Solar-Array Simulator">
                                        <b>[23]</b>
                                         CHANG C H,CHENG C A,CHENG H L.Modeling and design of the LLC resonant converter used as a solar-array simulator[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2014,2(4):833-841.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 郭勇,李勇,皇甫星星,等.两级式光伏发电系统低电压穿越控制策略研究[J].电力工程技术,2017,36(6):7-13.GUO Yong,LI Yong,HUANGFU Xingxing,et al.LVRT control strategy of two-stage PV power system[J].Electric Power Engineering Technology,2017,36(6):7-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201706004&amp;v=MDQ1NDFyQ1VSN3FmWnVadEZ5SG5XcnZKTHo3UFpMRzRIOWJNcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         郭勇,李勇,皇甫星星,等.两级式光伏发电系统低电压穿越控制策略研究[J].电力工程技术,2017,36(6):7-13.GUO Yong,LI Yong,HUANGFU Xingxing,et al.LVRT control strategy of two-stage PV power system[J].Electric Power Engineering Technology,2017,36(6):7-13.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" AGAMY M S,DONG D,GARCES L J,et al.A high power medium voltage resonant dual active bridge for MVDC ship power networks[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(1):88-99." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A High Power Medium Voltage Resonant Dual Active Bridge for MVDC Ship Power Networks">
                                        <b>[25]</b>
                                         AGAMY M S,DONG D,GARCES L J,et al.A high power medium voltage resonant dual active bridge for MVDC ship power networks[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(1):88-99.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     SIEGERS J,ARRUA S,SANTI E.Stabilizing controller design for multi-bus MVDC distribution systems using a passivity-based stability criterion and positive feedforward control[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(1):14-27.</a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 张学,裴玮,范士雄,等.含多端柔性互联装置的交直流混合配电网协调控制方法[J].电力系统自动化,2018,42(7):185-191.DOI:10.7500/AEPS20170502005.ZHANG Xue,PEI Wei,FAN Shixiong,et al.Coordinated control method of AC/DC hybrid distribution network with multi-terminal flexible interconnection devices[J].Automation of Electric Power Systems,2018,42(7):185-191.DOI:10.7500/AEPS20170502005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807025&amp;v=MDk5NDU3cWZadVp0RnlIbldydkpJU0hUZXJHNEg5bk1xSTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         张学,裴玮,范士雄,等.含多端柔性互联装置的交直流混合配电网协调控制方法[J].电力系统自动化,2018,42(7):185-191.DOI:10.7500/AEPS20170502005.ZHANG Xue,PEI Wei,FAN Shixiong,et al.Coordinated control method of AC/DC hybrid distribution network with multi-terminal flexible interconnection devices[J].Automation of Electric Power Systems,2018,42(7):185-191.DOI:10.7500/AEPS20170502005.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" WANG J,JIN C,WANG P.A uniform control strategy for the interlinking converter in hierarchical controlled hybrid AC/DC microgrids[J].IEEE Transactions on Industrial Electronics,2018,65(8):6188-6197." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A uniform control strategy for the interlinking converter in hierarchical controlled hybrid AC/DC microgrids">
                                        <b>[28]</b>
                                         WANG J,JIN C,WANG P.A uniform control strategy for the interlinking converter in hierarchical controlled hybrid AC/DC microgrids[J].IEEE Transactions on Industrial Electronics,2018,65(8):6188-6197.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 陈安伟.多母线结构交直流混合微电网协调控制与模式切换策略[J].电力系统自动化,2018,42(17):175-186.DOI:10.7500/AEPS20171124003.CHEN Anwei.Coordination control and mode switching strategy for hybrid AC/DC microgrid with multi-bus structure[J].Automation of Electric Power Systems,2018,42(17):175-186.DOI:10.7500/AEPS20171124003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817023&amp;v=MjEzMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2SklTSFRlckc0SDluTnFJOUhaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         陈安伟.多母线结构交直流混合微电网协调控制与模式切换策略[J].电力系统自动化,2018,42(17):175-186.DOI:10.7500/AEPS20171124003.CHEN Anwei.Coordination control and mode switching strategy for hybrid AC/DC microgrid with multi-bus structure[J].Automation of Electric Power Systems,2018,42(17):175-186.DOI:10.7500/AEPS20171124003.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 李鹏,连攀杰,陈安伟,等.交直流混合微网中多台双向换流器的分散协调控制方法[J].电力系统自动化,2018,42(22):151-158.DOI:10.7500/AEPS20180504006.LI Peng,LIAN Panjie,CHEN Anwei,et al.Decentralized coordinated control method of multiple bidirectional converters in AC/DC hybrid microgrid[J].Automation of Electric Power Systems,2018,42(22):151-158.DOI:10.7500/AEPS 20180504006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822021&amp;v=MDAyMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIbldydkpJU0hUZXJHNEg5bk9yWTlIWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         李鹏,连攀杰,陈安伟,等.交直流混合微网中多台双向换流器的分散协调控制方法[J].电力系统自动化,2018,42(22):151-158.DOI:10.7500/AEPS20180504006.LI Peng,LIAN Panjie,CHEN Anwei,et al.Decentralized coordinated control method of multiple bidirectional converters in AC/DC hybrid microgrid[J].Automation of Electric Power Systems,2018,42(22):151-158.DOI:10.7500/AEPS 20180504006.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" LI X,GUO L,LI Y,et al.Flexible interlinking and coordinated power control of multiple DC microgrids clusters[J].IEEE Transactions on Sustainable Energy,2018,9(2):904-915." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Flexible interlinking and coordinated power control of multiple DC microgrids clusters">
                                        <b>[31]</b>
                                         LI X,GUO L,LI Y,et al.Flexible interlinking and coordinated power control of multiple DC microgrids clusters[J].IEEE Transactions on Sustainable Energy,2018,9(2):904-915.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" ADHIKARI S,QIANWEN X U,YI T,et al.Decentralized control of two DC microgrids interconnected with tie-line[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):599-608." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD000B46CC1908E3FAC3AF6126D418CC3D&amp;v=MTU2NzZxbVl4ZUxybk5ybnJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6YnEyeEtrPU5qN0Jhck80SHFQSXFmdzJaZUlQQkFrNnVXZGc2VTRMVG43Zw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         ADHIKARI S,QIANWEN X U,YI T,et al.Decentralized control of two DC microgrids interconnected with tie-line[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):599-608.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" WANG P,JIN C,ZHU D,et al.Distributed control for autonomous operation of a three-port AC/DC/DS hybrid microgrid[J].IEEE Transactions on Industrial Electronics,2015,62(2):1279-1290." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed control for autonomous operation of a three-port AC/DC/DS hybrid microgrid">
                                        <b>[33]</b>
                                         WANG P,JIN C,ZHU D,et al.Distributed control for autonomous operation of a three-port AC/DC/DS hybrid microgrid[J].IEEE Transactions on Industrial Electronics,2015,62(2):1279-1290.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" ZHOU L,WU W,CHEN Y,et al.Virtual positive-damping reshaped impedance stability control method for the offshore MVDC system[J].IEEE Transactions on Power Electronics,2018,34(5):4951-4966." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Virtual positive-damping reshaped impedance stability control method for the offshore MVDC system">
                                        <b>[34]</b>
                                         ZHOU L,WU W,CHEN Y,et al.Virtual positive-damping reshaped impedance stability control method for the offshore MVDC system[J].IEEE Transactions on Power Electronics,2018,34(5):4951-4966.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" WANG H,SAHA T,ZANE R.Impedance-based stability analysis and design considerations for DC current distribution with long transmission cable[C]// 2017 IEEE 18th Workshop on Control and Modeling for Power Electronics (COMPEL),July 9-12,2017,Stanford,USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance-based stability analysis and design considerations for DC current distribution with long transmission cable">
                                        <b>[35]</b>
                                         WANG H,SAHA T,ZANE R.Impedance-based stability analysis and design considerations for DC current distribution with long transmission cable[C]// 2017 IEEE 18th Workshop on Control and Modeling for Power Electronics (COMPEL),July 9-12,2017,Stanford,USA:1-8.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 胡辉勇,王晓明,于淼,等.主从控制下直流微电网稳定性分析及有源阻尼控制方法[J].电网技术,2017,41(8):2664-2671.HU Huiyong,WANG Xiaoming,YU Miao,et al.Stability analysis and active damping control for master-slave controlled DC microgrid[J].Power System Technology,2017,41(8):2664-2671." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708035&amp;v=MjQ4MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIbldydkpJVHJCZmJHNEg5Yk1wNDlHWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         胡辉勇,王晓明,于淼,等.主从控制下直流微电网稳定性分析及有源阻尼控制方法[J].电网技术,2017,41(8):2664-2671.HU Huiyong,WANG Xiaoming,YU Miao,et al.Stability analysis and active damping control for master-slave controlled DC microgrid[J].Power System Technology,2017,41(8):2664-2671.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-11-08 10:46</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),72-85 DOI:10.7500/AEPS20190430005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">中低压直流配电系统的分散式统一控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E9%B9%8F%E9%B9%8F&amp;code=40040997&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘鹏鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%AD%A6&amp;code=14284292&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈武</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BE%AF%E5%87%AF&amp;code=29948817&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">侯凯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BF%97%E5%88%9A&amp;code=31446097&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王志刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%88%A9&amp;code=23626574&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙利</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E6%B6%B5&amp;code=43345186&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆涵</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E5%85%88%E8%BF%9B%E7%94%B5%E8%83%BD%E5%8F%98%E6%8D%A2%E6%8A%80%E6%9C%AF%E4%B8%8E%E8%A3%85%E5%A4%87%E7%A0%94%E7%A9%B6%E6%89%80&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学先进电能变换技术与装备研究所</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>中低压直流配电系统由中压直流母线、低压直流母线、直流变压器等组成,具有多电压等级、多直流母线、多变换器的特点,系统的运行方式与协调控制策略更加复杂。文中以中低压直流配电系统为研究对象,提出了一种基于直流母线电压信号的分散式统一控制策略。直流母线上的光伏发电单元、储能单元、燃料电池单元均采用分散式控制策略,根据直流母线电压调整各自的工作模式。直流变压器采用统一控制策略,集功率控制、中压与低压直流母线电压调节功能于一身,直流变压器根据中压与低压直流母线电压偏差的标幺值,自动调节传输功率的大小与方向,从而实现系统的全局功率均衡。最后,在MATLAB/Simulink中搭建了中低压直流配电系统的仿真模型,并对多种运行状态和场景进行了仿真分析,验证了所提控制策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%AD%E4%BD%8E%E5%8E%8B%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中低压直流配电系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E5%8F%98%E5%8E%8B%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流变压器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E6%AF%8D%E7%BA%BF%E7%94%B5%E5%8E%8B%E4%BF%A1%E5%8F%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流母线电压信号;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E6%95%A3%E5%BC%8F%E7%BB%9F%E4%B8%80%E6%8E%A7%E5%88%B6%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分散式统一控制策略;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E5%B1%80%E5%8A%9F%E7%8E%87%E5%9D%87%E8%A1%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全局功率均衡;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    潘鹏鹏（1996—），男，硕士研究生，主要研究方向：分布式光伏多端口接入的中低压直流配电系统稳定控制。E-mail:220172701@seu.edu.cn;
                                </span>
                                <span>
                                    *陈武（1981—），男，通信作者，博士，教授，博士生导师，主要研究方向：分布式发电与新能源并网、特种工业电源等。E-mail:chenwu@seu.edu.cn;
                                </span>
                                <span>
                                    侯凯（1981—），男，博士，高级工程师，主要研究方向：电力电子技术、储能技术。E-mail:houkai@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904100);</span>
                                <span>国家电网公司科技项目(SGHB0000KXJS1800685);</span>
                    </p>
            </div>
                    <h1><b>Decentralized Unified Control Strategy for Medium- and Low-voltage DC Power Distribution System</b></h1>
                    <h2>
                    <span>PAN Pengpeng</span>
                    <span>CHEN Wu</span>
                    <span>HOU Kai</span>
                    <span>WANG Zhigang</span>
                    <span>SUN Li</span>
                    <span>MU Han</span>
            </h2>
                    <h2>
                    <span>Center for Advanced Power-conversion Technology and Equipment, Southeast University</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The medium-and low-voltage DC power distribution system consists of medium-voltage DC bus, low-voltage DC bus, DC transformer and so on, with the characteristics of multiple voltage levels, DC buses and converters. The operation modes and coordination control strategies of the system are more complicated. A medium-and low-voltage DC power distribution system is taken as the research object, and a decentralized unified control strategy based on the DC bus voltage signal is proposed. The photovoltaic power generation unit, energy storage unit and fuel cell unit on the DC bus adopt decentralized control strategies to adjust their working modes according to the DC bus voltage. The DC transformer utilizes a unified control strategy which integrates the functions of power control and the medium-and low-voltage DC bus voltage regulation. The DC transformer can automatically adjust the magnitude and direction of the transmission power based on normalized values of medium-voltage and low-voltage DC bus voltage deviations, and realize the global power sharing of the system. Finally, the simulation model of medium-and low-voltage DC power distribution system is built in MATLAB/Simulink, and simulation analysis of various operating states and scenarios is carried out to verify the effectiveness of the proposed control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=medium-and%20low-voltage%20DC%20power%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">medium-and low-voltage DC power distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20transformer&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC transformer;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20bus%20voltage%20signal&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC bus voltage signal;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=decentralized%20unified%20control%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">decentralized unified control strategy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=global%20power%20sharing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">global power sharing;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2018 YFB0904100);</span>
                                <span>State Grid Corporation of China(No. SGHB0000 KXJS1800685);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="74" name="74" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="75">直流配电系统具有配置灵活、效率高、容量大等优势,广泛应用于通信、舰船、航空航天、地铁牵引等领域中<citation id="195" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>,且随着光伏、储能、直流负荷的日益增长,其供电优势也更加明显,受到了国内外广大学者的关注<citation id="196" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="76">直流配电系统中集成了分布式电源、储能、并网逆变器以及各类负荷,考虑分布式电源的间歇性,系统的稳定运行与各供电的协调控制密切相关。文献<citation id="200" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>提出了多种协调控制策略,可分为集中式与分散式2类。集中式控制策略对通信的依赖程度较高,上层管理系统需要与各模块单元保持联系,确定其工作模式与出力大小,从而维持系统的功率平衡,实现最优运行<citation id="201" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。分散式控制策略无需通信,系统中各模块单元根据直流母线电压信号(DC bus voltage signal,DBS)调整工作模式,共同维持直流母线稳定,控制简单,但直流母线电压波动范围较大、经济性较差<citation id="202" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。为解决这些问题,文献<citation id="197" type="reference">[<a class="sup">13</a>]</citation>提出了一种基于功率容量的母线电压区间划分和下垂系数实时调整的控制策略,进一步减小了母线电压的偏差值。文献<citation id="198" type="reference">[<a class="sup">14</a>]</citation>始终采用储能来稳定直流母线电压,避免了稳压控制单元切换带来的不利影响,但对储能的容量要求较高。文献<citation id="199" type="reference">[<a class="sup">15</a>]</citation>在电池的充放电控制环路上,增加了二阶直流电压偏差控制器,可以将直流电压控制为恒定值,且无须在多种控制环路之间切换。文献<citation id="203" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>提出了分层控制策略,将分散式控制与上层管理相结合,极大提升了系统的可靠性与经济性。</p>
                </div>
                <div class="p1">
                    <p id="77">上述研究都是针对单一母线结构的直流微电网,但近年来,直流配电系统快速发展,已呈现出多电压等级、多直流母线、多变换器的特点,典型的如中低压直流配电系统<citation id="204" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>,中压直流母线与低压直流母线通过直流变压器实现互联。直流配电系统网络拓扑与电压等级的变化,对系统中的接口设备研发、典型供电模式以及控制保护技术都提出了新的挑战。</p>
                </div>
                <div class="p1">
                    <p id="78">目前,虽有部分文献对中低压直流配电系统的拓扑结构<citation id="206" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>、接口设备<citation id="207" type="reference"><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>以及稳定性<citation id="205" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>进行了讨论,但对中低压直流配电系统可能出现的运行方式及其协调控制策略尚未进行系统研究。</p>
                </div>
                <div class="p1">
                    <p id="79">本文在已有研究工作的基础上,提出了一种适用于中低压直流配电系统的分散式统一控制策略,包括基于DBS的分散式控制策略与直流变压器的统一控制策略2个部分。在系统运行状态变化时,无须进行控制模式的切换,实现了对系统的一体化控制,降低了直流电网的控制难度。最后,仿真验证了所提控制策略的有效性。</p>
                </div>
                <h3 id="80" name="80" class="anchor-tag"><b>1</b> 中低压直流配电系统的拓扑结构</h3>
                <div class="p1">
                    <p id="81">中低压直流配电系统的拓扑结构如图1所示,包含中、低压直流母线、直流变压器、光伏、储能、燃料电池、并网逆变器以及各类负荷,图中红色箭头表示功率方向。系统由多个供电单元供电,冗余性较强。与直流微电网相比,直流变压器的引入,实现了中、低压直流母线的互联,使得中低压直流配电系统的电压控制更为灵活,也更为复杂。</p>
                </div>
                <div class="area_img" id="82">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 中低压直流配电系统典型拓扑结构" src="Detail/GetImg?filename=images/DLXT201923010_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 中低压直流配电系统典型拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Typical topology structure of medium- and 
low-voltage DC power distribution system</b></p>

                </div>
                <div class="p1">
                    <p id="83">在交直流混合微电网中,连接交直流母线的双向AC/DC变换器,具有功率、直流电压、交流电压控制功能,通过模式切换或统一控制实现<citation id="208" type="reference"><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>。同理,连接中低压直流母线的直流变压器,应具备以下3种工作模式。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">1)功率控制模式:</h4>
                <div class="p1">
                    <p id="85">当两侧直流母线上的电压控制单元正常工作时,直流变压器工作于功率控制模式,调节中低压母线间的传输功率。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">2)低压直流电压调节模式:</h4>
                <div class="p1">
                    <p id="87">当低压直流母线上的电压控制单元故障时,直流变压器工作于低压直流电压调节模式,控制低压直流母线电压稳定。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">3)中压直流电压调节模式:</h4>
                <div class="p1">
                    <p id="89">当中压直流母线上的电压控制单元故障时,直流变压器工作于中压直流电压调节模式,控制中压直流母线电压稳定。</p>
                </div>
                <div class="p1">
                    <p id="90">直流变压器具有多种工作模式,当系统运行方式变化时,需要进行控制模式的切换<citation id="209" type="reference"><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><link href="64" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>,<a class="sup">31</a>,<a class="sup">32</a>]</sup></citation>。为避免控制模式切换对系统带来的扰动,本文提出了一种直流变压器的统一控制策略,实现功率、中压与低压直流母线电压的一体化控制。</p>
                </div>
                <h3 id="91" name="91" class="anchor-tag"><b>2</b> 分散式统一控制策略</h3>
                <div class="p1">
                    <p id="92">本文所提出的分散式统一控制策略包含2个部分:①针对光伏、储能、燃料电池单元的基于DBS的分散式控制策略;②针对直流变压器的统一控制策略。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.1</b> 基于<b>DBS</b>的分散式控制策略</h4>
                <h4 class="anchor-tag" id="94" name="94"><b>2.1.1</b> 系统的运行方式</h4>
                <div class="p1">
                    <p id="95">基于DBS的分散式控制策略如图2所示,将允许的直流母线电压范围分为4个区间,即<i>H</i><sub>2</sub>,<i>H</i><sub>1</sub>,<i>L</i><sub>1</sub>,<i>L</i><sub>2</sub>分别对应4种运行方式。图2中,<i>u</i><sub>dc,N</sub>和<i>u</i><sub>dc</sub>分别为直流母线的额定电压和实际电压;<i>u</i><sub>dc,H</sub>和<i>u</i><sub>dc,L</sub>分别为光伏发电单元采用下垂控制方式的临界电压和燃料电池单元开始工作的临界电压;<i>u</i><sub>dc,max</sub>和<i>u</i><sub>dc,min</sub>分别为直流母线允许的最高电压和最低电压;<i>p</i>表示光伏、储能、燃料电池等发电单元的输出功率。</p>
                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 直流母线电压协调控制策略" src="Detail/GetImg?filename=images/DLXT201923010_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 直流母线电压协调控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Coordinated control strategy of DC bus voltage</b></p>

                </div>
                <div class="p1">
                    <p id="97">正常情况下,光伏工作于最大功率点跟踪(MPPT)模式,以最大化利用新能源;但当<i>u</i><sub>dc</sub>&gt;<i>u</i><sub>dc,H</sub>时,光伏工作于电压下垂控制模式,降功率运行。储能在<i>H</i><sub>1</sub>与<i>L</i><sub>1</sub>区域分别工作于充电与放电状态,采用电压下垂控制,维持母线电压稳定;储能的输出功率受到自身容量的限制,在<i>H</i><sub>2</sub>与<i>L</i><sub>2</sub>区域分别工作于最大功率充电与放电状态。当<i>u</i><sub>dc</sub>&lt;<i>u</i><sub>dc,L</sub>时,光伏、储能已无法满足负荷需求,燃料电池开始工作,维持母线电压稳定。</p>
                </div>
                <div class="p1">
                    <p id="98">根据并网逆变器工作与否,直流配电系统存在并、离网2个基本运行状态,但并、离网的切换并不影响光伏、储能、燃料电池单元的控制策略。系统并网运行时,换流站采用定直流电压控制方式,控制中压直流母线电压为额定值,如附录A图A1所示,直流变压器控制低压直流母线电压为额定值。所以,并网运行时,直流母线电压为额定值,无电压偏差,光伏工作于MPPT状态。</p>
                </div>
                <div class="p1">
                    <p id="99">光伏、储能、燃料电池以及并网逆变器的控制框图分别如附录A图A2至图A5所示。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.1.2</b> 考虑线路阻抗的改进电压下垂控制</h4>
                <div class="p1">
                    <p id="101">直流母线上的多个供电单元采用下垂控制方式,实现功率的合理分配,下垂控制方程为:</p>
                </div>
                <div class="area_img" id="102">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923010_10200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="104">式中:<i>V</i><sup>*</sup><sub>dc</sub>为直流母线的参考电压,其值设置为直流母线最大允许电压;<i>V</i><sub>dc,</sub><sub><i>q</i></sub>为变换器<i>q</i>的输出端口电压;<i>k</i><sub>d</sub><sub><i>q</i></sub>为变换器<i>q</i>的下垂系数;<i>V</i><sub>dc,max</sub>和<i>V</i><sub>dc,min</sub>分别为直流母线的最大与最小允许电压;<i>P</i><sub>dc,</sub><sub><i>q</i></sub>为变换器<i>q</i>的实际输出功率;<i>P</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>q</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为变换器<i>q</i>的最大输出功率;<i>q</i>=1,2,…,<i>n</i>。</p>
                </div>
                <div class="p1">
                    <p id="105">无线路阻抗时,变换器的端口电压即为直流母线电压;有线路阻抗时,变换器的端口电压与直流母线电压存在微小差别,如附录A图A6所示,线路压降Δ<i>V</i><sub><i>q</i></sub>会导致变换器<i>q</i>的输出功率出现Δ<i>P</i><sub><i>q</i></sub>的偏差,从而影响各单元功率分配的精确性。对下垂控制方程进行修正<citation id="210" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="106"><i>V</i><sub>dc</sub>=<i>V</i><sub>dc,</sub><sub><i>q</i></sub>-<i>Z</i><sub>line,</sub><sub><i>q</i></sub><i>i</i><sub>dc,</sub><sub><i>q</i></sub>=<i>V</i><sup>*</sup><sub>dc</sub>-<i>k</i><sub>d</sub><sub><i>q</i></sub><i>P</i><sub>dc,</sub><sub><i>q</i></sub>      (2)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>Z</i><sub>line,</sub><sub><i>q</i></sub>为变换器<i>q</i>所在线路的等效阻抗;<i>i</i><sub>dc,</sub><sub><i>q</i></sub>为变换器<i>q</i>的输出电流;<i>V</i><sub>dc</sub>为直流母线电压值。</p>
                </div>
                <div class="p1">
                    <p id="108">线路阻抗可通过生产厂家给出的线路单位长度阻抗值乘以线路长度计算得到<citation id="211" type="reference"><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><link href="72" rel="bibliography" /><sup>[<a class="sup">34</a>,<a class="sup">35</a>,<a class="sup">36</a>]</sup></citation>,或者通过测量得到。尽管上述方法得到的线路阻抗存在一定误差,但与原下垂控制相比,线路阻抗的引入能进一步减少变换器端口电压与直流母线电压的偏差值,从而减小功率分配的不平衡度。式(2)可修改为:</p>
                </div>
                <div class="area_img" id="109">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923010_10900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="111">修改之后的下垂特性见附录A图A6,由于<i>Z</i><sub>line,</sub><sub><i>q</i></sub><i>i</i><sub>dc,</sub><sub><i>q</i></sub>的值较大,所以需要加一个限幅模块,各发电单元间的功率分配方程为:</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mn>2</mn></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mn>2</mn></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>=</mo><mo>⋯</mo><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="113">各变换器根据自身容量大小实现负载功率的自主分配。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2</b> 直流变压器的统一控制策略</h4>
                <div class="p1">
                    <p id="115"><b>2.2.1</b> 工作原理介绍</p>
                </div>
                <div class="p1">
                    <p id="116">直流变压器的统一控制策略需要与直流母线上的下垂控制单元共同设计。由于中低压直流母线的电压等级不同,对其进行标幺化处理<citation id="212" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,即</p>
                </div>
                <div class="area_img" id="117">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923010_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="119">式中:<i>V</i><sub>M,dc,nom</sub>和<i>V</i><sub>L,dc,nom</sub>分别为中、低压直流母线电压偏差的标幺值;<i>V</i><sub>M,dc</sub>和<i>V</i><sub>L,dc</sub>分别为中、低压直流母线电压;<i>V</i><sub>M,max</sub>, <i>V</i><sub>M,min</sub>和<i>V</i><sub>L,max</sub>,<i>V</i><sub>L,min</sub>分别为中、低压直流母线电压的上、下限;<i>V</i><sup>*</sup><sub>M,dc</sub>和<i>V</i><sup>*</sup><sub>L,dc</sub>分别为中、低压直流母线的额定电压,<i>V</i><sup>*</sup><sub>M,dc</sub>=(<i>V</i><sub>M,max</sub>+<i>V</i><sub>M,min</sub>)/2,<i>V</i><sup>*</sup><sub>L,dc</sub>=(<i>V</i><sub>L,max</sub>+<i>V</i><sub>L,min</sub>)/2,<i>V</i><sub>M,dc,nom</sub>和<i>V</i><sub>L,dc,nom</sub>的取值范围为[-1,1]。</p>
                </div>
                <div class="p1">
                    <p id="120">由图2可知,直流母线电压有多个运行区间,分多段进行下垂控制。在中低压直流母线上任取一个区间进行分析,设该区间电压上限为<i>V</i><sub>M,up</sub>和<i>V</i><sub>L,up</sub>,电压下限为<i>V</i><sub>M,down</sub>和<i>V</i><sub>L,down</sub>,则有</p>
                </div>
                <div class="area_img" id="121">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923010_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123">式中:<i>k</i><sub>M</sub><sub><i>i</i></sub>和<i>k</i><sub>L</sub><sub><i>j</i></sub>分别为中、低压直流母线电压的下垂系数;<i>P</i><sub>M,dc,</sub><sub><i>i</i></sub>和<i>P</i><sub>L,dc,</sub><sub><i>j</i></sub>分别为中低压直流母线上第<i>i</i>个和第<i>j</i>个电源模块的输出功率;<i>P</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为中低压直流母线上第<i>i</i>个和第<i>j</i>个电源模块的最大输出功率。</p>
                </div>
                <div class="p1">
                    <p id="124">根据式(5)中标幺化的定义,对式(6)进行标幺化处理,可得直流母线上各电源模块的标幺化下垂系数,对其求和可得直流母线的标幺化下垂系数,即</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">)</mo></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mi>max</mi></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mi>min</mi></mrow></msub></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>2</mn><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mi>max</mi></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mi>min</mi></mrow></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">)</mo></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>max</mi></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>min</mi></mrow></msub></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>2</mn><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>max</mi></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>min</mi></mrow></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>j</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>N</i><sub>M</sub>和<i>N</i><sub>L</sub>分别为该电压区间内,中、低压直流母线上下垂控制电源模块的个数。</p>
                </div>
                <div class="p1">
                    <p id="127"><i>V</i><sub>M,dc,nom</sub>和<i>V</i><sub>L,dc,nom</sub>的取值范围分别为[2(<i>V</i><sub>M,down</sub>-<i>V</i><sup>*</sup><sub>M,dc</sub>)/(<i>V</i><sub>M,max</sub>-<i>V</i><sub>M,min</sub>),2(<i>V</i><sub>M,up</sub>-<i>V</i><sup>*</sup><sub>M,dc</sub>)/(<i>V</i><sub>M,max</sub>-<i>V</i><sub>M,min</sub>)]和[2(<i>V</i><sub>L,down</sub>-<i>V</i><sup>*</sup><sub>L,dc</sub>)/(<i>V</i><sub>L,max</sub>-<i>V</i><sub>L,min</sub>),2(<i>V</i><sub>L,up</sub>-<i>V</i><sup>*</sup><sub>L,dc</sub>)/(<i>V</i><sub>L,max</sub>-<i>V</i><sub>L,min</sub>)]。将划分的多个电压区间均分别进行标幺化处理再将其连接起来,可得<i>V</i><sub>M,dc,nom</sub>和<i>V</i><sub>L,dc,nom</sub>的取值范围为[-1,1]。</p>
                </div>
                <div class="p1">
                    <p id="128">考虑直流变压器传输的功率<i>P</i><sub>T</sub>,设功率从低压直流母线传输至中压直流母线为正方向,则有</p>
                </div>
                <div class="area_img" id="129">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923010_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="131">式中:<i>P</i><sub>M,load</sub>和<i>P</i><sub>L,load</sub>分别为中、低压直流母线上的总负荷功率;<i>P</i><sub>M,cpc</sub>和<i>P</i><sub>L,cpc</sub>分别为该电压区间内,中、低压直流母线上采用恒功率控制电源模块输出的总功率,可视为负的负荷功率。</p>
                </div>
                <div class="p1">
                    <p id="132">定义以下变量:</p>
                </div>
                <div class="area_img" id="133">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923010_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="135">所以,低压与中压直流母线标幺化电压偏差之差为:</p>
                </div>
                <div class="p1">
                    <p id="136"><i>V</i><sub>L,dc,nom</sub>-<i>V</i><sub>M,dc,nom</sub>=(<i>k</i><sub>L</sub><i>P</i><sub>L,load</sub>′-<i>k</i><sub>M</sub><i>P</i><sub>M,load</sub>′)+</p>
                </div>
                <div class="p1">
                    <p id="137">(<i>k</i><sub>L</sub>+<i>k</i><sub>M</sub>)<i>P</i><sub>T</sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="138">定义以下变量:</p>
                </div>
                <div class="area_img" id="139">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923010_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="141">则,式(10)可简化为:</p>
                </div>
                <div class="p1">
                    <p id="142">Δ<i>S</i>=Δ<i>D</i>+<i>P</i><sub>T,nom</sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="143">式中:Δ<i>S</i>和Δ<i>D</i>分别表示中、低压直流母线间供、需的差异程度。</p>
                </div>
                <div class="p1">
                    <p id="144">由式(12)可知,直流变压器传输功率取决于中低压直流母线间的供需偏差。当Δ<i>S</i>=0时,中低压直流母线间的供电差异为0,即系统实现了全局功率均衡。<b>2.2.2</b> 统一控制器的设计</p>
                </div>
                <div class="p1">
                    <p id="145">直流变压器的下垂控制曲线见附录A图A7,为保证直流变压器功率的双向传输,将传统的<i>V</i>-<i>P</i>下垂曲线扩展至第1、第2象限,可表示为:</p>
                </div>
                <div class="area_img" id="146">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923010_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="148">式中:<i>k</i><sub>T</sub>为直流变压器的下垂系数;<i>P</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>Τ</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为直流变压器的最大输出功率。</p>
                </div>
                <div class="p1">
                    <p id="149">由附录A图A7可知,直流变压器工作于中压直流母线电压调节模式,通过调节传输功率<i>P</i><sub>T</sub>来维持中压直流母线电压稳定。在电压下垂控制环上增加功率控制环节,见附录A图A8,则直流变压器工作于功率调度模式,电压下垂曲线从实线移到虚线,跟踪参考功率命令<i>P</i><sub>T,ref</sub>。采用集中式控制时,功率指令一般由能量管理系统给定,而采用分散式控制时,由于缺乏通信,直流变压器的功率指令只能根据本地测量值确定。基于式(12),本文将传统的功率控制环节改为移位控制环节,其工作原理可表示为:</p>
                </div>
                <div class="p1">
                    <p id="150">Δ<i>V</i><sub>M,dc</sub>=Δ<i>SG</i><sub>PI</sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>G</i><sub>PI</sub>为比例—积分(PI)控制器的传递函数。</p>
                </div>
                <div class="p1">
                    <p id="152">移位控制环节通过将电压下垂曲线移动Δ<i>V</i><sub>M,dc</sub>,调整直流变压器的传输功率,控制Δ<i>S</i>=0,从而实现系统的全局功率均衡。所以,统一控制策略的工作原理可表示为:</p>
                </div>
                <div class="p1">
                    <p id="153"><i>V</i><sub>M,dc</sub>=<i>V</i><sup>*</sup><sub>M,dc</sub>-<i>k</i><sub>T</sub><i>P</i><sub>T</sub>+Δ<i>V</i><sub>M,dc</sub>       (15)</p>
                </div>
                <div class="p1">
                    <p id="154">采用统一控制策略的控制框图如图3所示。为避免过度移位,需要在移位项Δ<i>V</i><sub>M,dc</sub>上增加限幅环节,限幅范围为[-(<i>V</i><sub>M,max</sub>-<i>V</i><sub>M,min</sub>),<i>V</i><sub>M,max</sub>-<i>V</i><sub>M,min</sub>]。图中,PWM表示脉宽调制。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 直流变压器的控制框图" src="Detail/GetImg?filename=images/DLXT201923010_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 直流变压器的控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Control diagram of DC transformer</b></p>

                </div>
                <div class="p1">
                    <p id="156">本文所提的直流变压器的统一控制策略,将功率控制、中压与低压直流母线电压控制3种模式集成于单一控制回路,无须切换控制模式。当中低压直流母线上的电压控制单元正常工作时,直流变压器工作于功率控制模式,将电压下垂曲线移动Δ<i>V</i><sub>M,dc</sub>,调节传输功率的大小与方向,实现系统的全局功率均衡。当某一直流母线上的电压控制单元故障时,直流变压器控制<i>V</i><sub>L,dc,nom</sub>与<i>V</i><sub>M,dc,nom</sub>相互跟踪,调节传输功率大小与方向,维持电压控制单元故障母线电压稳定,工作于直流母线电压控制模式。低压直流母线功率波动时,直流变压器的电压调节功能图如附录A图A9所示。</p>
                </div>
                <div class="p1">
                    <p id="157">综上可得,所提的分散式统一控制策略,基于DBS即可实现对系统的一体化控制,无需通信环节、控制结构简单、可靠性高、成本较低。</p>
                </div>
                <h3 id="158" name="158" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="159">为验证所提的分散式统一控制策略的有效性,在MATLAB/Simulink仿真软件中搭建了如图1所示的中低压直流配电系统的仿真模型。为保证系统的稳定运行,本文对各供电单元的容量配置作了简单思考。光伏模块的容量与负荷容量相近,则光伏渗透率可以达到100%;储能与燃料电池模块的总容量与负荷容量相近,则在离网且光伏出力为0的极端供电情况下,依然能维持直流配电系统的正常运行;并网运行时,换流站控制直流母线电压稳定,其容量应略大于光伏和负荷的容量,既能给所有负荷供电,又能吸收全部的光伏出力。系统具体参数设置为:中、低压直流母线电压分别为10 kV与750 V;直流母线最大允许电压偏差为±5%;直流母线电压偏差阈值设定为±2.5%;并网逆变器容量为1 MW;直流变压器容量为100 kW;中压光伏、储能、燃料电池、负荷容量分别为216,100,50,200 kW;低压光伏、储能、燃料电池、负荷容量分别为108,40,20,100 kW。</p>
                </div>
                <div class="p1">
                    <p id="160">考虑分布式光伏出力变化、负载功率变化、储能故障等情况,对中低压直流配电系统的不同运行方式进行了仿真验证。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>3.1</b> 系统并网运行</h4>
                <div class="p1">
                    <p id="162">系统并网运行时的仿真波形如图4所示,图4中波形从上往下、从左往右依次为中压直流母线电压<i>V</i><sub>M,dc</sub>、中压直流母线负荷功率<i>P</i><sub>M,load</sub>(分为恒功率负载<i>P</i><sub>M,cpl</sub>与阻性负载<i>P</i><sub>M,r</sub>)、中压直流母线各供电单元输出功率(包括网逆变器输出有功功率<i>P</i><sub>vsc</sub>、中压光伏输出功率<i>P</i><sub>M,pv</sub>、中压储能输出功率<i>P</i><sub>M,es</sub>、中压燃料电池输出功率<i>P</i><sub>M,fc</sub>)、低压直流母线电压<i>V</i><sub>L,dc</sub>、低压直流母线负荷功率<i>P</i><sub>L,load</sub>(分为恒功率负载<i>P</i><sub>L,cpl</sub>与阻性负载<i>P</i><sub>L,r</sub>)、低压直流母线各供电单元输出功率(包括直流变压器传输功率<i>P</i><sub>tran</sub>(向低压直流母线传输功率为正方向)、低压光伏输出功率<i>P</i><sub>L,pv</sub>、低压储能输出功率<i>P</i><sub>L,es</sub>、低压燃料电池输出功率<i>P</i><sub>L,fc</sub>)。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 并网运行仿真结果" src="Detail/GetImg?filename=images/DLXT201923010_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 并网运行仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results of grid-connected operation</b></p>

                </div>
                <div class="p1">
                    <p id="164">由图4可知,0.8 s时,中压直流母线负荷从100 kW增加到200 kW,低压直流母线负荷从50 kW增加到100 kW,功率的突变导致直流母线电压出现暂降,中压直流母线电压跌至9 905 V,低压直流母线电压跌至726 V;并网逆变器的传输功率从-25 kW变为125 kW,直流变压器的传输功率从-14 kW变为36 kW。系统并网运行时,并网逆变器采用定中压母线电压控制方式,直流变压器工作于低压直流母线电压控制模式,控制直流母线电压为额定值。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>3.2</b> 系统离网运行</h4>
                <div class="p1">
                    <p id="166">系统离网运行时,中低压直流母线电压由各自母线上的供电单元控制,直流变压器根据中低压直流母线的电压值,实时调整传输功率的大小与方向,实现系统全局功率均衡。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167"><b>3.2.1</b> 直流变压器对低压直流母线电压的调节</h4>
                <div class="p1">
                    <p id="168">低压储能故障、光伏出力波动时,系统离网运行的仿真结果如图5所示。由图5可知,1.4 s时,低压光伏出力从108 kW陡然降至54 kW,低压直流母线电压从733 V降至720 V,中压直流母线电压从 9 773 V降至9 610 V,直流母线电压从<i>L</i><sub>1</sub>区域进入<i>L</i><sub>2</sub>区域;直流变压器的传输功率由-5 kW变为 33 kW;中压储能的放电功率由90 kW升至100 kW,中压燃料电池的输出功率由0升至28 kW,低压燃料电池的输出功率由0升至11 kW;减少的低压光伏与低压储能的输出功率,最终由中压储能、中压燃料电池、低压燃料电池共同补偿。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 低压直流母线功率波动时的离网运行仿真结果" src="Detail/GetImg?filename=images/DLXT201923010_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 低压直流母线功率波动时的离网运行仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation results of off-grid operation when 
power of low-voltage DC bus fluctuating</b></p>

                </div>
                <div class="p1">
                    <p id="170">当电压运行在<i>L</i><sub>1</sub>区域时,由于低压储能故障,此时低压直流母线电压由直流变压器调节,当电压运行在<i>L</i><sub>2</sub>区域时,低压直流母线电压由低压燃料电池调节,直流变压器工作于功率控制模式。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>3.2.2</b> 直流变压器对中压直流母线电压的调节</h4>
                <div class="p1">
                    <p id="172">中压负荷功率波动时,系统离网运行的仿真结果见附录B图B1。由图B1可知,1.4 s时,中压直流母线切除120 kW负荷,中压直流母线电压从10 100 V升至10 275 V,低压直流母线电压从758 V升至770 V,直流母线电压从<i>H</i><sub>1</sub>区域进入<i>H</i><sub>2</sub>区域;直流变压器的传输功率从-36 kW变为-2 kW;中压储能的充电功率由40 kW升至100 kW;低压储能的充电功率由16 kW升至40 kW;中压光伏的输出功率由216 kW降至190 kW,低压光伏的输出功率由108 kW降至97 kW。中压负荷切除后,系统功率过剩,光伏进入电压下垂控制模式,降功率运行。</p>
                </div>
                <div class="p1">
                    <p id="173">当电压运行在<i>H</i><sub>1</sub>区域时,中压直流母线电压由中压储能调节,当电压运行在<i>H</i><sub>2</sub>区域时,中压直流母线电压由中压光伏调节,直流变压器工作于功率控制模式。</p>
                </div>
                <div class="p1">
                    <p id="174">由上述结果可知,采用统一控制策略的直流变压器能够有效维持中、低压直流母线电压的稳定,传输相应的功率补偿由光伏、负荷波动或储能故障等造成的直流母线功率缺额,增强了直流母线的故障支撑能力与新能源消纳能力,提高了电网的容错力和弹性。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>3.3</b> 并离网切换</h4>
                <div class="p1">
                    <p id="176">为分析所提控制策略在并网与孤岛转换过程中的调节效果,进行了2组并离网切换的仿真试验。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>3.3.1</b> 系统从并网切换至孤岛模式</h4>
                <div class="p1">
                    <p id="178">系统从并网切换至孤岛模式的仿真结果见附录B图B2。由图B2可知,1 s时,系统从并网模式切换到孤岛模式,逆变器输出功率由75 kW降为0,中压直流母线电压从10 000 V降至9 884 V,低压直流母线电压从750 V降至741 V,直流母线电压处于<i>L</i><sub>1</sub>区域;直流变压器的传输功率从38 kW降至18 kW;中压储能的放电功率由0升至46 kW,低压储能的放电功率由0升至18 kW;母线电压由中压储能、低压储能共同维持。在切换的过程中,系统并未产生较大的电压与功率波动,较为平稳地从并网模式切换至孤岛模式。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>3.3.2</b> 系统从孤岛切换至并网模式</h4>
                <div class="p1">
                    <p id="180">系统从孤岛切换至并网模式的仿真结果见附录B图B3。由图B3可知,1 s时,系统从孤岛模式切换到并网模式,逆变器的输出功率由0升至75 kW,中压直流母线电压从9 984 V升至10 000 V;直流变压器的传输功率从18 kW变为38 kW,低压直流母线电压从741 V升至750 V;中压储能的放电功率由46 kW降至0,低压储能的输出功率由18 kW降至0;母线电压由并网逆变器、直流变压器共同控制。在并网瞬间,并网逆变器存在一个电压调节过程,会对直流母线产生一定的功率冲击,但很快便恢复稳定,所以系统能够实现从孤岛模式到并网模式的平稳切换。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>3.4</b> 与现有控制策略对比</h4>
                <div class="p1">
                    <p id="182">为突出所提控制策略的优越性,进行了2组与集中式控制策略和电压下垂控制策略的对比仿真实验。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.4.1</b> 与集中式控制对比</h4>
                <div class="p1">
                    <p id="184">所提控制策略与集中式控制策略对比的仿真结果见附录B图B4。由图B4可知,1.4 s时,低压储能系统故障脱网,输出功率由18 kW降至0。若系统采用集中式控制策略,由于低压母线电压控制单元故障,直流变压器从功率控制模式切换为电压控制模式,维持低压直流母线电压稳定,向低压直流母线传输的功率由40 kW变为59 kW。控制环路的切换,导致低压直流母线电压有一个较大的暂降。若系统采用所提的分散式统一控制策略,低压储能发生故障退出运行,直流变压器无须进行控制环路的切换,自动从功率控制模式转为直流母线电压控制模式,避免了直流母线电压的暂降。本文所提的控制策略只能控制直流母线电压在允许的区间范围内,无法像集中式控制那样维持直流母线电压为额定值,但可以通过二次控制等方法来解决这一问题,这些方法已在文献<citation id="213" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="64" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">32</a>]</sup></citation>中使用,是较为寻常的改进方法。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>3.4.2</b> 与下垂控制对比</h4>
                <div class="p1">
                    <p id="186">所提控制策略与下垂控制策略对比的仿真结果见附录B图B5。由图B5可知,1.2 s时,中压直流负荷从100 kW升至200 kW。若系统采用电压下垂控制策略,直流变压器只能控制低压直流母线电压,当中压直流负荷波动时,直流变压器输出功率不变,中压直流母线功率缺额由中压储能补偿,中压储能由吸收功率10 kW变为发出功率84 kW;中压直流母线电压从10 025 V降至 9 790 V,电压降落幅值较大,低压直流母线电压保持747 V不变。若系统采用所提的分散式统一控制策略,直流变压器集功率控制、中压与低压直流母线电压控制功能于一身,当中压直流负荷波动时,中压直流母线的功率缺额由中压储能与低压储能共同补偿,中压储能由吸收功率2 kW变为发出功率65 kW,低压储能的输出功率由0升至26 kW,直流变压器的传输功率从18 kW变为-10 kW;中压直流母线电压从10 005 V降至9 837 V,电压降落幅值小于下垂控制方式,低压直流母线电压由 751 V降至738 V。与电压下垂控制方式相比,本文所提出的控制策略实现了系统的全局功率均衡,1根母线上的功率缺额由整个系统进行补偿,各直流母线电压处于较高的同一水平,增强了系统的冗余性与韧性。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="188">本文提出了一种适用于中低压直流配电系统的分散式统一控制策略。直流母线上的光伏、储能燃料电池单元采用基于DBS的分散式控制策略,根据直流母线电压自动调整工作模式,且不受系统并/离网切换的影响;直流变压器采用统一控制策略,集多种控制功能于一身,在系统运行方式或状态发生变化时,无须进行控制模式的切换,从而避免了由于控制模式切换不准确、不及时导致的系统电压、功率波动,甚至崩溃等问题。不同运行场景下的仿真结果表明,该控制策略能有效维持直流母线电压稳定,提高了系统的新能源消纳能力、故障支撑能力、可靠性与弹性,同时,实现了系统的全局功率均衡。由于没有通信环节,在该控制方式下,系统无法实现功率调度与能量的最优管理,有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="189">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag">附录A</h3>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 并网逆变器的控制策略A1" src="Detail/GetImg?filename=images/DLXT201923010_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 并网逆变器的控制策略A1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Control strategy of grid-connected inverter A1</p>

                </div>
                <div class="p1">
                    <p id="216">光伏发电单元的控制框图如图A2所示<citation id="235" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。由图A2(a)可得，该控制方式对扰动观察法进行改进，在MPPT控制环路上增加了基于电压下垂的功率外环，将两种控制模式集成在单个控制回路中。与传统的光伏发电单元的控制方式相比，图A2所示的控制方式能够根据直流母线电压自动调整工作模式，无需进行控制环路的切换。改进扰动观察法的基本控制流程如图A2(b)所示。从图A2(b)可得，当参考功率P<sub>ref</sub>&gt;光伏最大功率P<sub>MPP</sub>时，光伏按照最大功率输出；当P<sub>ref</sub>&lt;P<sub>MPP</sub>时，光伏按照P<sub>ref</sub>输出，工作于电压下垂控制模式。</p>
                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 光伏发电单元控制框图" src="Detail/GetImg?filename=images/DLXT201923010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 光伏发电单元控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Control diagram of PV generation unit</p>

                </div>
                <div class="p1">
                    <p id="218">储能单元的控制框图如图A3所示<citation id="236" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>，该控制方式考虑了储能的最大充放电电流、SOC等限制条件，在传统的电压电流双闭环控制基础上，增加了SOC管理与最大充放电功率限幅模块。</p>
                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 储能单元的控制框图" src="Detail/GetImg?filename=images/DLXT201923010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 储能单元的控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Control diagram of storage unit</p>

                </div>
                <div class="p1">
                    <p id="220">燃料电池的工作优先级最低，一般处于待机状态，当u<sub>dc</sub>&lt;u<sub>dc L</sub>时开始工作，其控制框图如图A4所示。考虑到自身容量的限制，在其直流电压控制环上，需添加最大功率限制环节。</p>
                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 燃料电池单元的控制框图" src="Detail/GetImg?filename=images/DLXT201923010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 燃料电池单元的控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Control diagram of fuel cell unit</p>

                </div>
                <div class="p1">
                    <p id="222">并网逆变器一般采用定直流电压控制方式，控制框图如图A5所示<citation id="237" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 并网逆变器的控制框图" src="Detail/GetImg?filename=images/DLXT201923010_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 并网逆变器的控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Control diagram of grid-connected inverter</p>

                </div>
                <div class="p1">
                    <p id="224">在直流配电系统并网运行时，控制直流母线电压恒定，考虑到逆变器自身容量的限制，在其直流电压控制环上，需添加最大功率限制环节。</p>
                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 下垂控制特性曲线" src="Detail/GetImg?filename=images/DLXT201923010_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 下垂控制特性曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Droop control characteristic curve</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 直流变压器的双向电压下垂特性曲线" src="Detail/GetImg?filename=images/DLXT201923010_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 直流变压器的双向电压下垂特性曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Bidirectional voltage droop characteristic curve of DC transformer</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 传统的功率调度控制模式" src="Detail/GetImg?filename=images/DLXT201923010_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 传统的功率调度控制模式  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Traditional power dispatch control mode</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 直流变压器的电压调节功能" src="Detail/GetImg?filename=images/DLXT201923010_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 直流变压器的电压调节功能  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Voltage regulation function of DC transformer</p>

                </div>
                <h3 id="229" name="229" class="anchor-tag">附录B</h3>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 中压直流母线功率波动时，离网运行仿真结果" src="Detail/GetImg?filename=images/DLXT201923010_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 中压直流母线功率波动时，离网运行仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Islanding operating simulation results when medium voltage DC bus power fluctuates</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 系统从并网切换至孤岛模式的仿真结果" src="Detail/GetImg?filename=images/DLXT201923010_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 系统从并网切换至孤岛模式的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Simulation results of the system switching from grid-connected mode to islanding mode</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 系统从孤岛切换至并网模式的仿真结果" src="Detail/GetImg?filename=images/DLXT201923010_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 系统从孤岛切换至并网模式的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Simulation results of the system switching from islanding mode to grid-connected mode</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 所提控制策略与集中式控制策略对比的仿真结果" src="Detail/GetImg?filename=images/DLXT201923010_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 所提控制策略与集中式控制策略对比的仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Simulation results comparing the proposed control strategy with the centralized control strategy</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 所提控制策略与下垂控制策略对比的仿真结果A10" src="Detail/GetImg?filename=images/DLXT201923010_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 所提控制策略与下垂控制策略对比的仿真结果A10  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Simulation results comparing the proposed control strategy with the droop control strategy A10</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923010_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 所提控制策略与下垂控制策略对比的仿真结果A10" src="Detail/GetImg?filename=images/DLXT201923010_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 所提控制策略与下垂控制策略对比的仿真结果A10  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923010_23401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Simulation results comparing the proposed control strategy with the droop control strategy A10</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923010001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923010&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of Autonomous Car—Part II:A Case Study on the Implementation of an Autonomous Driving System Based on Distributed Architecture">

                                <b>[1]</b> JO K,KIM J,KIM D,et al.Development of autonomous car:Part Ⅱ a case study on the implementation of an autonomous driving system based on distributed architecture[J].IEEE Transactions on Industrial Electronics,2015,62(8):5119-5132.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks">

                                <b>[2]</b> DRAGICEVIC T,VASQUEZ J C,GUERRERO J M,et al.Advanced LVDC electrical power architectures and microgrids:a step toward a new generation of power distribution networks[J].IEEE Electrification Magazine,2014,2(1):54-65.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823004&amp;v=MTMyODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKUHlyUGJiRzRIOW5Pckk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 熊雄,季宇,李蕊,等.直流配用电系统关键技术及应用示范综述[J].中国电机工程学报,2018,38(23):6802-6813.XIONG Xiong,JI Yu,LI Rui,et al.An overview of key technology and demonstration application of DC distribution and consumption system[J].Proceedings of the CSEE,2018,38(23):6802-6813.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201804003&amp;v=MjYxMzh0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKTHo3UFpMRzRIOW5NcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 吴盛军,王益鑫,李强,等.低压直流供电技术研究综述[J].电力工程技术,2018,37(4):1-8.WU Shengjun,WANG Yixin,LI Qiang,et al.Review of low voltage DC power supply technology[J].Electric Power Engineering Technology,2018,37(4):1-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201904003&amp;v=MjQwOTE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2Skx6N1BaTEc0SDlqTXE0OUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 程亮,黄河,朱磊,等.交直流配电网的交换功率灵活性提升方法研究[J].电力工程技术,2019,38(4):10-17.CHENG Liang,HUANG He,ZHU Lei,et al.Method of improving exchange power flexibility between AC/DC distribution network and transmission network[J].Electric Power Engineering Technology,2019,38(4):10-17.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201705004&amp;v=MjI3OTVuV3J2Skx6N1BaTEc0SDliTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 郝雨辰,江叶峰,仇晨光,等.基于多代理系统的直流微电网分区域式稳定控制方法研究[J].电力工程技术,2017,36(5):15-20.HAO Yuchen,JIANG Yefeng,QIU Chenguang,et al.Research on sub-regional stability control of DC microgrid based on multi-agent system[J].Electric Power Engineering Technology,2017,36(5):15-20.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy management and operational planning of a microgrid with a PV-based active generator for smart grid applications">

                                <b>[7]</b> KANCHEV H,LU D,COLAS F,et al.Energy management and operational planning of a microgrid with a PV-based active generator for smart grid applications[J].IEEE Transactions on Industrial Electronics,2011,58(10):4583-4592.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Building Integrated Photovoltaic System With Energy Storage and Smart Grid Communication">

                                <b>[8]</b> SECHILARIU M,WANG B,LOCMENT F.Building integrated photovoltaic system with energy storage and smart grid communication[J].IEEE Transactions on Industrial Electronics,2013,60(4):1607-1618.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC-Bus Signaling: A Distributed Control Strategy for a Hybrid Renewable Nanogrid">

                                <b>[9]</b> SCHONBERGER J,DUKE R,ROUND S D.DC-bus signaling:a distributed control strategy for a hybrid renewable nanogrid[J].IEEE Transactions on Industrial Electronics,2006,53(5):1453-1460.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage">

                                <b>[10]</b> SUN K,ZHANG L,XING Y,et al.A distributed control strategy based on DC bus signaling for modular photovoltaic generation systems with battery energy storage[J].IEEE Transactions on Power Electronics,2011,26(10):3032-3045.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409008&amp;v=MjEzMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKSVRyQmZiRzRIOVhNcG85RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘家赢,韩肖清,王磊,等.直流微电网运行控制策略[J].电网技术,2014,38(9):2356-2362.LIU Jiaying,HAN Xiaoqing,WANG Lei,et al.Operation and control strategy of DC microgrid[J].Power System Technology,2014,38(9):2356-2362.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201517013&amp;v=MTAxMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2SlB5clBiYkc0SDlUTnFJOUVaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王盼宝,王卫,孟尼娜,等.直流微电网离网与并网运行统一控制策略[J].中国电机工程学报,2015,35(17):4388-4396.WANG Panbao,WANG Wei,MENG Nina,et al.Unified control strategy of islanding and grid-connected operations for DC microgrid[J].Proceedings of the CSEE,2015,35(17):4388-4396.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power-capacity-based bus-voltage region partition and online droop coefficient tuning for real-time operation of DC microgrids">

                                <b>[13]</b> XIAO J,SETYAWAN L,WANG P,et al.Power-capacity-based bus-voltage region partition and online droop coefficient tuning for real-time operation of DC microgrids[J].IEEE Transactions on Energy Conversion,2015,30(4):1338-1347.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902016&amp;v=MDU1MDRSN3FmWnVadEZ5SG5XcnZKSVNIVGVyRzRIOWpNclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李振,盛万兴,段青,等.基于储能稳压的交直流混合电能路由器协调控制策略[J].电力系统自动化,2019,43(2):121-129.DOI:10.7500/AEPS20180504003.LI Zhen,SHENG Wanxing,DUAN Qing,et al.Coordinated control strategy of AC/DC hybrid power router based on voltage stabilization by energy storage[J].Automation of Electric Power Systems,2019,43(2):121-129.DOI:10.7500/AEPS20180504003.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801017&amp;v=MTI2NjhIOW5Ncm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XcnZKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 黎阳,王林,黄辉,等.无通信互联线储能系统的直流母线协调控制策略[J].电力系统自动化,2018,42(1):118-124.DOI:10.7500/AEPS20170705001.LI Yang,WANG Lin,HUANG Hui,et al.Coordinated control strategy for DC bus of energy storage system without communication interconnection line[J].Automation of Electric Power Systems,2018,42(1):118-124.DOI:10.7500/AEPS20170705001.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201701014&amp;v=MzEzMzBiTXJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2Skx6N1BaTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 徐政,张哲任,刘高任.柔性直流输电网的电压控制原理研究[J].电力工程技术,2017,36(1):54-59.XU Zheng,ZHANG Zheren,LIU Gaoren.Research on voltage control principle of flexible DC transmission power grid[J].Electric Power Engineering Technology,2017,36(1):54-59.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Implementation of hierarchical control in DC microgrids">

                                <b>[17]</b> JIN C,WANG P,XIAO J,et al.Implementation of hierarchical control in DC microgrids[J].IEEE Transactions on Industrial Electronics,2014,61(8):4032-4042.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generation-storage coordination for islanded DC microgrids dominated by PV generators">

                                <b>[18]</b> XIA Y,YU M,YANG P,et al.Generation-storage coordination for islanded DC microgrids dominated by PV generators[J].IEEE Transactions on Energy Conversion,2019,34(1):130-138.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201902002&amp;v=MDcyNDhadVp0RnlIbldydkpLRDNJYTdHNEg5ak1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> GAO F,REN K,CAO J,et al.Primary and secondary control in DC microgrids:a review[J].Journal of Modern Power Systems and Clean Energy,2019,7(2):227-242.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601002&amp;v=MDE4MTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2SlB5clBiYkc0SDlmTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李霞林,郭力,王成山,等.直流微电网关键技术研究综述[J].中国电机工程学报,2016,36(1):2-17.LI Xialin,GUO Li,WANG Chengshan,et al.Key technologies of DC microgrids:an overview[J].Proceedings of the CSEE,2016,36(1):2-17.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MTY4MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIbldydkpQeXJQYmJHNEg5Zk5ySTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 盛万兴,李蕊,李跃,等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报,2016,36(13):3391-3403.SHENG Wanxing,LI Rui,LI Yue,et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE,2016,36(13):3391-3403.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability evaluation and comparison for different topologies of VSC-HVDC distribution networks using analytical and simulation methods">

                                <b>[22]</b> AN W,MOU M,WEI C Z,et al.Reliability evaluation and comparison for different topologies of VSC-HVDC distribution networks using analytical and simulation methods[C]// 12th IET International Conference on AC and DC Power Transmission (ACDC 2016),May 28-29,2016,Beijing,China:1-6.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and Design of the LLC Resonant Converter Used as a Solar-Array Simulator">

                                <b>[23]</b> CHANG C H,CHENG C A,CHENG H L.Modeling and design of the LLC resonant converter used as a solar-array simulator[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2014,2(4):833-841.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201706004&amp;v=MDY4OTRIbldydkpMejdQWkxHNEg5Yk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0Rnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 郭勇,李勇,皇甫星星,等.两级式光伏发电系统低电压穿越控制策略研究[J].电力工程技术,2017,36(6):7-13.GUO Yong,LI Yong,HUANGFU Xingxing,et al.LVRT control strategy of two-stage PV power system[J].Electric Power Engineering Technology,2017,36(6):7-13.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A High Power Medium Voltage Resonant Dual Active Bridge for MVDC Ship Power Networks">

                                <b>[25]</b> AGAMY M S,DONG D,GARCES L J,et al.A high power medium voltage resonant dual active bridge for MVDC ship power networks[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(1):88-99.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 SIEGERS J,ARRUA S,SANTI E.Stabilizing controller design for multi-bus MVDC distribution systems using a passivity-based stability criterion and positive feedforward control[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2017,5(1):14-27.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807025&amp;v=MTc5OTBadEZ5SG5XcnZKSVNIVGVyRzRIOW5NcUk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 张学,裴玮,范士雄,等.含多端柔性互联装置的交直流混合配电网协调控制方法[J].电力系统自动化,2018,42(7):185-191.DOI:10.7500/AEPS20170502005.ZHANG Xue,PEI Wei,FAN Shixiong,et al.Coordinated control method of AC/DC hybrid distribution network with multi-terminal flexible interconnection devices[J].Automation of Electric Power Systems,2018,42(7):185-191.DOI:10.7500/AEPS20170502005.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A uniform control strategy for the interlinking converter in hierarchical controlled hybrid AC/DC microgrids">

                                <b>[28]</b> WANG J,JIN C,WANG P.A uniform control strategy for the interlinking converter in hierarchical controlled hybrid AC/DC microgrids[J].IEEE Transactions on Industrial Electronics,2018,65(8):6188-6197.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817023&amp;v=MjY3ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2SklTSFRlckc0SDluTnFJOUhaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 陈安伟.多母线结构交直流混合微电网协调控制与模式切换策略[J].电力系统自动化,2018,42(17):175-186.DOI:10.7500/AEPS20171124003.CHEN Anwei.Coordination control and mode switching strategy for hybrid AC/DC microgrid with multi-bus structure[J].Automation of Electric Power Systems,2018,42(17):175-186.DOI:10.7500/AEPS20171124003.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822021&amp;v=MzA3MzBuT3JZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3J2SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 李鹏,连攀杰,陈安伟,等.交直流混合微网中多台双向换流器的分散协调控制方法[J].电力系统自动化,2018,42(22):151-158.DOI:10.7500/AEPS20180504006.LI Peng,LIAN Panjie,CHEN Anwei,et al.Decentralized coordinated control method of multiple bidirectional converters in AC/DC hybrid microgrid[J].Automation of Electric Power Systems,2018,42(22):151-158.DOI:10.7500/AEPS 20180504006.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Flexible interlinking and coordinated power control of multiple DC microgrids clusters">

                                <b>[31]</b> LI X,GUO L,LI Y,et al.Flexible interlinking and coordinated power control of multiple DC microgrids clusters[J].IEEE Transactions on Sustainable Energy,2018,9(2):904-915.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD000B46CC1908E3FAC3AF6126D418CC3D&amp;v=MzE1NjBhck80SHFQSXFmdzJaZUlQQkFrNnVXZGc2VTRMVG43Z3FtWXhlTHJuTnJuckNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTJ4S2s9Tmo3Qg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> ADHIKARI S,QIANWEN X U,YI T,et al.Decentralized control of two DC microgrids interconnected with tie-line[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):599-608.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed control for autonomous operation of a three-port AC/DC/DS hybrid microgrid">

                                <b>[33]</b> WANG P,JIN C,ZHU D,et al.Distributed control for autonomous operation of a three-port AC/DC/DS hybrid microgrid[J].IEEE Transactions on Industrial Electronics,2015,62(2):1279-1290.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Virtual positive-damping reshaped impedance stability control method for the offshore MVDC system">

                                <b>[34]</b> ZHOU L,WU W,CHEN Y,et al.Virtual positive-damping reshaped impedance stability control method for the offshore MVDC system[J].IEEE Transactions on Power Electronics,2018,34(5):4951-4966.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance-based stability analysis and design considerations for DC current distribution with long transmission cable">

                                <b>[35]</b> WANG H,SAHA T,ZANE R.Impedance-based stability analysis and design considerations for DC current distribution with long transmission cable[C]// 2017 IEEE 18th Workshop on Control and Modeling for Power Electronics (COMPEL),July 9-12,2017,Stanford,USA:1-8.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708035&amp;v=MjQxNzh2SklUckJmYkc0SDliTXA0OUdZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 胡辉勇,王晓明,于淼,等.主从控制下直流微电网稳定性分析及有源阻尼控制方法[J].电网技术,2017,41(8):2664-2671.HU Huiyong,WANG Xiaoming,YU Miao,et al.Stability analysis and active damping control for master-slave controlled DC microgrid[J].Power System Technology,2017,41(8):2664-2671.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923010&amp;v=MTkwMTVuV3J2SklTSFRlckc0SDlqT3JJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

