

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135871901350000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923011%26RESULT%3d1%26SIGN%3dUeRgtT0PHFc7BEanSeLoqtnzdX8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923011&amp;v=MDU0MTFPckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XN3ZLSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 多端柔性直流配电网典型结构 "><b>1</b> 多端柔性直流配电网典型结构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;2 VSC-MTDC&lt;/b&gt;自组织下垂控制 "><b>2 VSC-MTDC</b>自组织下垂控制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;2.1&lt;/b&gt; 直流电压下垂控制特性分析"><b>2.1</b> 直流电压下垂控制特性分析</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;2.2 考虑换流站功率裕度并附加定直流电压控制的下垂特性优化&lt;/b&gt;"><b>2.2 考虑换流站功率裕度并附加定直流电压控制的下垂特性优化</b></a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;2.3 基于CA的VSC-MTDC配电网自组织下垂控制实现&lt;/b&gt;"><b>2.3 基于CA的VSC-MTDC配电网自组织下垂控制实现</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#130" data-title="&lt;b&gt;3&lt;/b&gt; 自组织下垂控制响应特性分析 "><b>3</b> 自组织下垂控制响应特性分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证与分析 "><b>4</b> 仿真验证与分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#146" data-title="&lt;b&gt;4.1&lt;/b&gt; 仿真模型参数"><b>4.1</b> 仿真模型参数</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;4.2&lt;/b&gt; 仿真结果分析"><b>4.2</b> 仿真结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#213" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 VSC换流站的&lt;/b&gt;&lt;i&gt;&lt;b&gt;U&lt;/b&gt;&lt;/i&gt;&lt;b&gt;-&lt;/b&gt;&lt;i&gt;&lt;b&gt;P&lt;/b&gt;&lt;/i&gt;&lt;b&gt;运行特性曲线&lt;/b&gt;"><b>图1 VSC换流站的</b><i><b>U</b></i><b>-</b><i><b>P</b></i><b>运行特性曲线</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图2 &lt;/b&gt;&lt;i&gt;&lt;b&gt;U&lt;/b&gt;&lt;/i&gt;&lt;b&gt;-&lt;/b&gt;&lt;i&gt;&lt;b&gt;P&lt;/b&gt;&lt;/i&gt;&lt;b&gt;下垂控制特性曲线&lt;/b&gt;"><b>图2 </b><i><b>U</b></i><b>-</b><i><b>P</b></i><b>下垂控制特性曲线</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图3 改进下垂控制框图&lt;/b&gt;"><b>图3 改进下垂控制框图</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图4 VSC-MTDC配电网控制系统的响应关系&lt;/b&gt;"><b>图4 VSC-MTDC配电网控制系统的响应关系</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;表1 各VSC换流站最优运行功率计算值与仿真结果对比&lt;/b&gt;"><b>表1 各VSC换流站最优运行功率计算值与仿真结果对比</b></a></li>
                                                <li><a href="#214" data-title="图A1 五端柔性直流配电网典型结构">图A1 五端柔性直流配电网典型结构</a></li>
                                                <li><a href="#215" data-title="图A2 CA各要素间的关系">图A2 CA各要素间的关系</a></li>
                                                <li><a href="#216" data-title="图A3 D(s)的零极点分布图">图A3 D(s)的零极点分布图</a></li>
                                                <li><a href="#217" data-title="图A4 传统下垂控制仿真结果">图A4 传统下垂控制仿真结果</a></li>
                                                <li><a href="#218" data-title="图A5 基于CA的自组织下垂控制仿真结果">图A5 基于CA的自组织下垂控制仿真结果</a></li>
                                                <li><a href="#220" data-title="表B1 响应特性分析参数">表B1 响应特性分析参数</a></li>
                                                <li><a href="#221" data-title="表B2 交、直流网络及VSC换流站主要参数">表B2 交、直流网络及VSC换流站主要参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 廖建权,周念成,王强钢,等.直流配电网电能质量指标定义及关联性分析[J].中国电机工程学报,2018,38(23):6847-6860.LIAO Jianquan,ZHOU Niancheng,WANG Qianggang,et al.Definition and correlation analysis of power quality index of DC distribution network[J].Proceedings of the CSEE,2018,38(23):6847-6860." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823008&amp;v=MDUxMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblc3dktQeXJQYmJHNEg5bk9ySTlGYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         廖建权,周念成,王强钢,等.直流配电网电能质量指标定义及关联性分析[J].中国电机工程学报,2018,38(23):6847-6860.LIAO Jianquan,ZHOU Niancheng,WANG Qianggang,et al.Definition and correlation analysis of power quality index of DC distribution network[J].Proceedings of the CSEE,2018,38(23):6847-6860.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李卫国,劳雪婷.交直流并联系统的有功功率优化分配[J].东北电力大学学报,2017,37(2):24-30.LI Weiguo,LAO Xueting.Optimized distribution for active power in parallel AC/DC transmission systems[J].Journal of Northeast Electric Power University,2017,37(2):24-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBDL201702005&amp;v=MjIyNjFTL1BZckc0SDliTXJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVzd2S0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李卫国,劳雪婷.交直流并联系统的有功功率优化分配[J].东北电力大学学报,2017,37(2):24-30.LI Weiguo,LAO Xueting.Optimized distribution for active power in parallel AC/DC transmission systems[J].Journal of Northeast Electric Power University,2017,37(2):24-30.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" KUMAR J,AGARWAL A,AGARWAL V.A review on overall control of DC microgrids[J].Journal of Energy Storage,2019,21:113-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESFFBABE6706805EA6E13D577DC2BDDAFB&amp;v=MTY2MDlPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTN4S289TmlmT2ZjWE9iS0MrMm9sQ1pPMEhESGxNdmhCbTZ6d0pUWGpsMkdFM0M4YmdOTXp0Qw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         KUMAR J,AGARWAL A,AGARWAL V.A review on overall control of DC microgrids[J].Journal of Energy Storage,2019,21:113-138.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" YANG Nanfang,DAMIEN P,GAO Fei,et al.Compensation of droop control suing common load condition in DC microgrids to improve voltage regulation and load sharing[J].Electrical Power and Energy Systems,2015,64:752-760." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300286709&amp;v=MjIxMzZyUmRHZXJxUVRNbndaZVp0RmlubFVyeklLVndjYmhBPU5pZk9mYks5SDlQT3JJOUZadU1KQzN3d29CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         YANG Nanfang,DAMIEN P,GAO Fei,et al.Compensation of droop control suing common load condition in DC microgrids to improve voltage regulation and load sharing[J].Electrical Power and Energy Systems,2015,64:752-760.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" XU Fengda,GUO Qinglai,SUN Hongbin,et al.A two-level hierarchical discrete-device control method for power networks with integrated wind farms[J].Journal of Modern Power Systems and Clean Energy,2019,7(1):88-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201901008&amp;v=MDYyOTF0RnlIblc3dktLRDNJYTdHNEg5ak1ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         XU Fengda,GUO Qinglai,SUN Hongbin,et al.A two-level hierarchical discrete-device control method for power networks with integrated wind farms[J].Journal of Modern Power Systems and Clean Energy,2019,7(1):88-98.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 赵学深,彭克,张新慧,等.多端柔性直流配电系统下垂控制动态特性分析[J].电力系统自动化,2019,43(2):89-96.DOI:10.7500/AEPS20180211005.ZHAO Xueshen,PENG Ke,ZHANG Xinhui,et al.Analysis on dynamic performance of droop control for multi-terminal VSC based DC distribution system[J].Automation of Electric Power Systems,2019,43(2):89-96.DOI:10.7500/AEPS 20180211005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902012&amp;v=MDQ4MTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XN3ZLSVNIVGVyRzRIOWpNclk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         赵学深,彭克,张新慧,等.多端柔性直流配电系统下垂控制动态特性分析[J].电力系统自动化,2019,43(2):89-96.DOI:10.7500/AEPS20180211005.ZHAO Xueshen,PENG Ke,ZHANG Xinhui,et al.Analysis on dynamic performance of droop control for multi-terminal VSC based DC distribution system[J].Automation of Electric Power Systems,2019,43(2):89-96.DOI:10.7500/AEPS 20180211005.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" GAO Yang,AI Qian,YOUSIF M,et al.Source-load-storage consistency collaborative optimization control of flexible DC distribution network considering multi-energy complementarity[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,107:273-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1963DED4E39F6A372677C10F52584866&amp;v=MTgxMzlCRWVnR2VucEl6QkVSN0RoNk8zN2kyaGMzZkxxUVRieVpDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6YnEzeEtvPU5pZk9mYkt4R05LNDJ2dA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         GAO Yang,AI Qian,YOUSIF M,et al.Source-load-storage consistency collaborative optimization control of flexible DC distribution network considering multi-energy complementarity[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,107:273-281.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李洪亮,姜建国,周中正,等.基于MMC的中压大功率直流配电方案及其控制方法[J].电力系统自动化,2019,43(2):83-88.DOI:10.7500/AEPS20180102014.LI Hongliang,JIANG Jianguo,ZHOU Zhongzheng,et al.Scheme and control method of MMC based medium-voltage and high-power DC distribution system[J].Automation of Electric Power Systems,2019,43(2):83-88.DOI:10.7500/AEPS 20180102014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902011&amp;v=MjE3ODk5ak1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblc3dktJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李洪亮,姜建国,周中正,等.基于MMC的中压大功率直流配电方案及其控制方法[J].电力系统自动化,2019,43(2):83-88.DOI:10.7500/AEPS20180102014.LI Hongliang,JIANG Jianguo,ZHOU Zhongzheng,et al.Scheme and control method of MMC based medium-voltage and high-power DC distribution system[J].Automation of Electric Power Systems,2019,43(2):83-88.DOI:10.7500/AEPS 20180102014.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" BEERTEN J,BELMANS R.Analysis of power sharing and voltage deviations in droop-controlled DC grids[J].IEEE Transactions on Power Systems,2013,28(4):4588-4597." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of power sharing and voltage deviations in droop-controlled DC grids">
                                        <b>[9]</b>
                                         BEERTEN J,BELMANS R.Analysis of power sharing and voltage deviations in droop-controlled DC grids[J].IEEE Transactions on Power Systems,2013,28(4):4588-4597.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" WANG Wenyuan,BARNES M.Power flow algorithms for multi-terminal VSC-HVDC with droop control[J].IEEE Transactions on Power Systems,2014,29(4):1721-1730." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power flow algorithms for multi-terminal VSC-HVDC with droop control">
                                        <b>[10]</b>
                                         WANG Wenyuan,BARNES M.Power flow algorithms for multi-terminal VSC-HVDC with droop control[J].IEEE Transactions on Power Systems,2014,29(4):1721-1730.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GHALEBANI P,NIASATI M.A distributed control strategy based on droop control and low-bandwidth communication in DC microgrids with increased accuracy of load sharing[J].Sustainable Cities and Society,2018,40:155-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7EF1B3EE10B047500566D24557DF681A&amp;v=MTMwOTFUN3psN1BIM21xUmN5RGNTU1RidnVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6YnEzeEtvPU5pZk9mYlROYU5DK3JQb3daZXQ5REhnK3loWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         GHALEBANI P,NIASATI M.A distributed control strategy based on droop control and low-bandwidth communication in DC microgrids with increased accuracy of load sharing[J].Sustainable Cities and Society,2018,40:155-164.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 陈继开,董飞飞,王振浩,等.适用于功率波动的多端柔性直流系统改进下垂控制方法[J].电网技术,2018,42(11):3708-3717.CHEN Jikai,DONG Feifei,WANG Zhenhao,et al.Research on improved droop control method of multi-terminal MMC-HVDC system suitable for power fluctuation[J].Power System Technology,2018,42(11):3708-3717." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811033&amp;v=MDk5NTBadEZ5SG5XN3ZLSVRyQmZiRzRIOW5Ocm85R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         陈继开,董飞飞,王振浩,等.适用于功率波动的多端柔性直流系统改进下垂控制方法[J].电网技术,2018,42(11):3708-3717.CHEN Jikai,DONG Feifei,WANG Zhenhao,et al.Research on improved droop control method of multi-terminal MMC-HVDC system suitable for power fluctuation[J].Power System Technology,2018,42(11):3708-3717.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" SALEM Q,XIE Jian.Decentralized power control management with series transformerless H-bridge inverter in low-voltage smart microgrid based &lt;i&gt;P&lt;/i&gt;/&lt;i&gt;V&lt;/i&gt; droop control[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,99:500-515." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES3D6E38DAA8B179BE50C93F1AF1E3BD79&amp;v=MjcwNjc5RFhzd3ZXTVc2a3gwU3duajNXUTBETEhtTWIyV0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTN4S289TmlmT2ZiRE1HS1RQcC9zMEZlTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         SALEM Q,XIE Jian.Decentralized power control management with series transformerless H-bridge inverter in low-voltage smart microgrid based &lt;i&gt;P&lt;/i&gt;/&lt;i&gt;V&lt;/i&gt; droop control[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,99:500-515.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" LI Baohong,LIU Tianqi,ZHANG Yingmin.Unified adaptive droop control design based on dynamic reactive power limiter in VSC-MTDC[J].Electric Power Systems Research,2017,148:18-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEA61E3A2373227CCC51E83317629EA9D&amp;v=MTI0NTR6aHJSVXplN3ZoTkxQckNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTN4S289TmlmT2ZjYkpHTkM1clA1SFord01EbjQrdkdWZzd6NElRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         LI Baohong,LIU Tianqi,ZHANG Yingmin.Unified adaptive droop control design based on dynamic reactive power limiter in VSC-MTDC[J].Electric Power Systems Research,2017,148:18-26.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ROUZBEHI K,MIRANIAN A,LUNA A,et al.DC voltage control and power sharing in multiterminal DC grids based on optimal DC power flow and voltage-droop strategy[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2014,2(4):1171-1180." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC voltage control and power sharing in multiterminal DC grids based on optimal DC power flow and voltage-droop strategy">
                                        <b>[15]</b>
                                         ROUZBEHI K,MIRANIAN A,LUNA A,et al.DC voltage control and power sharing in multiterminal DC grids based on optimal DC power flow and voltage-droop strategy[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2014,2(4):1171-1180.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 韩民晓,许冬,万磊.基于一致性算法的混合多端直流自律分散控制[J].电力系统自动化,2016,40(12):130-136.HAN Minxiao,XU Dong,WAN Lei.Consensus algorithm based decentralized autonomous control of hybrid multi-terminal direct current system[J].Automation of Electric Power Systems,2016,40(12):130-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612019&amp;v=MTIzNjJIVGVyRzRIOWZOclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XN3ZLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         韩民晓,许冬,万磊.基于一致性算法的混合多端直流自律分散控制[J].电力系统自动化,2016,40(12):130-136.HAN Minxiao,XU Dong,WAN Lei.Consensus algorithm based decentralized autonomous control of hybrid multi-terminal direct current system[J].Automation of Electric Power Systems,2016,40(12):130-136.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 周辉,潘鹏志,冯夏庭.循环载荷作用下岩石单轴压缩破坏过程的平面弹塑性细胞自动机模型[J].岩石力学与工程学报,2006,25(增刊2):3623-3628.ZHOU Hui,PAN Pengzhi,FENG Xiating.Plane elastoplastic cellular automata model of failure process of rocks under cyclic loading[J].Chinese Journal of Rock Mechanics and Engineering,2006,25(Supplement 2):3623-3628." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YSLX2006S2044&amp;v=Mjc0OTF2clk5QllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XN3ZLUEQ3SGRyRzRIdGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         周辉,潘鹏志,冯夏庭.循环载荷作用下岩石单轴压缩破坏过程的平面弹塑性细胞自动机模型[J].岩石力学与工程学报,2006,25(增刊2):3623-3628.ZHOU Hui,PAN Pengzhi,FENG Xiating.Plane elastoplastic cellular automata model of failure process of rocks under cyclic loading[J].Chinese Journal of Rock Mechanics and Engineering,2006,25(Supplement 2):3623-3628.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陶艳,刘天琪,李保宏,等.高压柔性直流电网分层协同自适应下垂控制[J].电力系统自动化,2018,42(18):70-79.DOI:10.7500/AEPS20180105001.TAO Yan,LIU Tianqi,LI Baohong,et al.Hierarchical coordinated adaptive droop control in flexible HVDC grid[J].Automation of Electric Power Systems,2018,42(18):70-79.DOI:10.7500/AEPS20180105001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818010&amp;v=MDk4NTJwNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblc3dktJU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陶艳,刘天琪,李保宏,等.高压柔性直流电网分层协同自适应下垂控制[J].电力系统自动化,2018,42(18):70-79.DOI:10.7500/AEPS20180105001.TAO Yan,LIU Tianqi,LI Baohong,et al.Hierarchical coordinated adaptive droop control in flexible HVDC grid[J].Automation of Electric Power Systems,2018,42(18):70-79.DOI:10.7500/AEPS20180105001.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 潘鹏志.岩石破裂过程及其渗流-应力耦合特性研究的弹塑性细胞自动机模型[D].武汉:中国科学院武汉岩土力学研究所,2006.PAN Pengzhi.Research on rock fracturing process and coupled hydro-mechanical effect using an elasto-plastic cellular automaton[D].Wuhan:Chinese Academy of Sciences (Institute of Rock and Soil Mechanics),2006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2006175941.nh&amp;v=MDgzNzE0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVzd2S1YxMjdHTEsvRzlqSXJwRWJQSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         潘鹏志.岩石破裂过程及其渗流-应力耦合特性研究的弹塑性细胞自动机模型[D].武汉:中国科学院武汉岩土力学研究所,2006.PAN Pengzhi.Research on rock fracturing process and coupled hydro-mechanical effect using an elasto-plastic cellular automaton[D].Wuhan:Chinese Academy of Sciences (Institute of Rock and Soil Mechanics),2006.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 宋保业,许琳,卢晓.基于Tustin变换的分数阶微分算子近似离散化[J].科学技术与工程,2015,15(13):92-95.SONG Baoye,XU Lin,LU Xiao.Discrete approximation of fractional-order differentiator based on Tustin transform[J].Science Technology and Engineering,2015,15(13):92-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KXJS201513017&amp;v=MDc1NDFyQ1VSN3FmWnVadEZ5SG5XN3ZLTGpYQmZiRzRIOVROckk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         宋保业,许琳,卢晓.基于Tustin变换的分数阶微分算子近似离散化[J].科学技术与工程,2015,15(13):92-95.SONG Baoye,XU Lin,LU Xiao.Discrete approximation of fractional-order differentiator based on Tustin transform[J].Science Technology and Engineering,2015,15(13):92-95.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 刘子文,苗世洪,范志华,等.基于自适应下垂特性的孤立直流微电网功率精确分配与电压无偏差控制策略[J].电工技术学报,2019,34(4):795-806.LIU Ziwen,MIAO Shihong,FAN Zhihua,et al.Accurate power allocation and zero steady-state error voltage control of the islanding DC microgird based on adaptive droop characteristics[J].Transactions of China Electrotechnical Society,2019,34(4):795-806." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201904018&amp;v=MjMzMzZXN3ZLSVNyQmZiRzRIOWpNcTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘子文,苗世洪,范志华,等.基于自适应下垂特性的孤立直流微电网功率精确分配与电压无偏差控制策略[J].电工技术学报,2019,34(4):795-806.LIU Ziwen,MIAO Shihong,FAN Zhihua,et al.Accurate power allocation and zero steady-state error voltage control of the islanding DC microgird based on adaptive droop characteristics[J].Transactions of China Electrotechnical Society,2019,34(4):795-806.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王佐勋,李亚洲,李国庆.基于遗传算法的LCL型逆变器双闭环参数设计[J].电力系统保护与控制,2018,46(22):1-7.WANG Zuoxun,LI Yazhou,LI Guoqing.Parameters optimization of double closed-loop for LCL-type inverter based on genetic algorithm[J].Power System Protection and Control,2018,46(22):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822001&amp;v=MjU0OTVuVzd2S0x5bmFlYkc0SDluT3JZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王佐勋,李亚洲,李国庆.基于遗传算法的LCL型逆变器双闭环参数设计[J].电力系统保护与控制,2018,46(22):1-7.WANG Zuoxun,LI Yazhou,LI Guoqing.Parameters optimization of double closed-loop for LCL-type inverter based on genetic algorithm[J].Power System Protection and Control,2018,46(22):1-7.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-24 10:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),81-93 DOI:10.7500/AEPS20190419005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑功率裕度和电压偏差的多端直流配电网自组织下垂控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">成龙</a>
                                <a href="javascript:;">金国彬</a>
                                <a href="javascript:;">王利猛</a>
                                <a href="javascript:;">李国庆</a>
                                <a href="javascript:;">王振浩</a>
                                <a href="javascript:;">陈继开</a>
                </h2>
                    <h2>

                    <span>现代电力系统仿真控制与绿色电能新技术教育部重点实验室(东北电力大学)</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为实现系统受扰后不平衡功率的优化分配及直流电压的稳定控制,在多端柔性直流配电网传统电压—功率下垂控制的基础上,提出考虑功率裕度并附加定直流电压控制的自组织下垂特性优化方法。所提方法打破了采用传统下垂控制时换流站承担不平衡功率按其容量成比例分配的固有约束,实现不平衡功率的合理转移,降低了小容量换流站的过载风险;引入功率偏差因子,在下垂特性曲线中适当设定“死区”,一定程度上放宽换流站的运行区间。类比弹性力学概念,设计基于元胞自动机的换流站运行状态自组织更新规则,建立对应的五端柔性直流配电网MATLAB仿真模型,并与传统下垂控制的电磁暂态模型进行对比分析。最后,仿真结果验证了所提控制方法的有效性和控制效果。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%AB%AF%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多端直流配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8B%E5%9E%82%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">下垂控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E8%A3%95%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率裕度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E5%81%8F%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压偏差;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%83%E8%83%9E%E8%87%AA%E5%8A%A8%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">元胞自动机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E7%BB%84%E7%BB%87%E6%9B%B4%E6%96%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自组织更新;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *成龙（1988—），男，通信作者，博士研究生，助理实验师，主要研究方向：交直流配电系统建模及运行控制、柔性直流输配电技术。E-mail:chl@neepu.edu.cn;
                                </span>
                                <span>
                                    金国彬（1977—），男，博士，副教授，主要研究方向：新能源并网、电能质量分析及其控制。E-mail:jgbjgb2005@126.com;
                                </span>
                                <span>
                                    王利猛（1971—），男，博士，讲师，主要研究方向：储能在风电并网系统中的应用及协调控制。E-mail:wlm_28@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904700);</span>
                                <span>国家自然科学基金资助项目(51677023);</span>
                    </p>
            </div>
                    <h1><b>Self-organizing Droop Control of Multi-terminal DC Distribution Network Considering Power Margin and Voltage Deviation</b></h1>
                    <h2>
                    <span>CHENG Long</span>
                    <span>JIN Guobin</span>
                    <span>WANG Limeng</span>
                    <span>LI Guoqing</span>
                    <span>WANG Zhenhao</span>
                    <span>CHEN Jikai</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Modern Power System Simulation and Control &amp; Renewable Energy Technology,Ministry of Education (Northeast Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to realize the optimal allocation of unbalanced power and the stable control of DC voltage after disturbance, this paper proposes a self-organizing droop characteristic optimization method considering power margin and additional constant DC voltage control based on the conventional voltage and power droop control of multi-terminal flexible DC distribution network. The proposed method breaks the inherent constraint that the unbalanced power of converter station is proportionally distributed according to its capacity in the conventional droop control, which realizes the rational transfer of unbalanced power and reduces the overload risk of smaller-capacity converter stations. By introducing the power deviation factor, the “dead zone” is appropriately set on the droop characteristic curve to relax the operation range of the converter station to a certain extent. By analogy to the concept of elasticity mechanics, this paper designs a self-organizing updating rule of operation state of the converter station based on the cellular automaton. The corresponding MATLAB simulation model of five-terminal DC distribution network is established, and the proposed model is compared with the electromagnetic transient model with traditional droop control. Finally, the simulation results verify the effectiveness and control effects of the proposed control method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-terminal%20DC%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-terminal DC distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=droop%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">droop control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20margin&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power margin;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20deviation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage deviation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cellular%20automata&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cellular automata;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=self-organizing%20updating&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">self-organizing updating;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No. 2018 YFB0904700);</span>
                                <span>National Natural Science Foundation of China(No. 51677023);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">柔性直流装备和控制技术在输电领域的不断成熟,极大地促进了直流配电网的发展<citation id="194" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。与传统交流配电网相比,直流配电网具有损耗低、输电容量大、电能质量和供电可靠性高、功率控制容易、无须考虑频率和电压相位问题、易于清洁能源大规模接入以及对环境污染小等诸多优势<citation id="195" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>,还能够在与交流系统并联运行情况下有效隔离交流侧故障和扰动<citation id="196" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。作为能源互联网和智能电网的重要基础,可靠、灵活、高效的柔性直流配电网逐渐成为电力系统安全经济运行、高服务水平供电的重要保证<citation id="193" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。因此,建设和发展柔性直流配电网对适应各国的节能减排和能源综合利用需求,提升供电智能化水平,促进传统电网向能源互联网过渡,构建绿色环保型能源社会等具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="48">电压源换流器型多端直流(voltage source converter based multi-terminal direct current,VSC-MTDC)配电网具有实现多电源送电、多落点受电,灵活调控系统潮流等特点,已成为未来供电模式发展和改革的有效方案<citation id="197" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。直流配电网潮流波动频繁、暂态过程极短,给各电压源换流器(VSC)协同配合、功率优化分配和电压稳定控制带来了较大挑战<citation id="204" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,因此,下垂控制作为典型的多点控制,以其对潮流变化的快速响应能力成为目前研究的热点。在控制策略方面,文献<citation id="198" type="reference">[<a class="sup">11</a>]</citation>提出了基于主控制器和低带宽通信的直流系统分布式控制方法,通过设置下垂增益实现对功率的精确分配,但该方法对换流站间的通信存在一定程度的依赖。文献<citation id="199" type="reference">[<a class="sup">12</a>]</citation>综合考虑直流网络的动态电压和功率偏差,提出了基于补偿调速器的多端直流系统改进下垂控制方法,提高了系统的稳态特性和动态响应。文献<citation id="200" type="reference">[<a class="sup">13</a>]</citation>设计了一种基于串联潮流控制器的无变压器型H桥逆变装置来控制公共连接点(PCC)的传输功率,同时电源并网接口采用<i>U</i>-<i>P</i>下垂控制策略,提高了系统的控制灵活性,但在波动过程中的直流暂态过电压较高。文献<citation id="201" type="reference">[<a class="sup">14</a>]</citation>虽然通过基于动态无功限幅器的统一自适应下垂控制,基本实现了各换流站有功功率的合理分配及其交流侧电压的稳定控制,但未对换流站直流侧电压进行深入分析和仿真验证。在模型分析方面,文献<citation id="202" type="reference">[<a class="sup">15</a>]</citation>通过一种改进最优潮流算法实现了直流系统的经济运行,但这种以潮流优化结果修正下垂系数来精确控制电压和功率的方式在一定程度上降低了下垂控制对系统潮流变化的响应速度。文献<citation id="203" type="reference">[<a class="sup">16</a>]</citation>考虑实际的风电并网和功率传输需求,提出基于一致性算法的混合多端直流系统自律分散控制,模型收敛性能良好,且对功率波动下的全局信息获取速度较快。上述文献均为对传统下垂控制进行的不同角度的必要组合与改进,提高了各VSC承担的有功功率的分配精度,但都没有真正实现对直流电压的无差调节。</p>
                </div>
                <div class="p1">
                    <p id="49">目前,对多端直流电网控制方法的研究多集中在输电网层面,而配电网的负荷波动和潮流变化等情况更为复杂,对控制系统设计提出了更高的要求。本文在传统下垂控制的基础上,提出考虑VSC换流站功率裕度并附加定直流电压控制的下垂特性优化方案,以降低发生扰动时换流站的过载风险,并实现对直流电压的无差调节,有效提高系统电压稳定性,无需通信,使其具备“即插即用”功能。最后,引入元胞自动机(cellular automata,CA)理论<citation id="205" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,设计基于CA的换流站运行状态自组织更新规则,搭建了基于MATLAB平台的五端VSC-MTDC配电网CA模型,并针对不同的系统运行工况对所提出的改进控制方法的有效性进行仿真验证。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 多端柔性直流配电网典型结构</h3>
                <div class="p1">
                    <p id="51">基于VSC的多端柔性直流配电网典型结构如附录A图A1所示。以五端电网为例,交流系统分别通过对应VSC换流站与带等效负荷的直流网络连接。设定其中1个VSC换流站为主换流站,采用定直流电压控制,负责维持直流母线电压稳定;其余4个VSC换流站为从换流站,采用考虑功率裕度并附加定直流电压控制的改进下垂控制策略,根据换流站需要、交流侧所连设备、VSC-MTDC系统拓扑结构以及调度计划来实现系统功率的优化分配,保证直流系统稳定运行。下文将针对采用下垂控制方式的换流站进行详细分析。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>2 VSC-MTDC</b>自组织下垂控制</h3>
                <div class="p1">
                    <p id="53">实现多端柔性直流配电网的自组织控制,要求每个VSC换流站能够独立决策,并实时更新决策值。当网络的负荷情况、潮流流向、网架结构等运行状态变化时,各VSC控制器应能够维持系统在允许的电压、功率区间内稳定可靠运行。</p>
                </div>
                <h4 class="anchor-tag" id="54" name="54"><b>2.1</b> 直流电压下垂控制特性分析</h4>
                <div class="p1">
                    <p id="55">对于传统电压下垂控制,设定VSC换流站吸收功率为正方向,则其直流侧电压<i>U</i><sub>DC,</sub><sub><i>i</i></sub>和输出电流<i>I</i><sub>DC,</sub><sub><i>i</i></sub>的关系可表示为:</p>
                </div>
                <div class="p1">
                    <p id="56"><i>I</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>-<i>I</i><sub>DC,</sub><sub><i>i</i></sub>+<i>K</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>(<i>U</i><sub>DC,ref</sub>-<i>U</i><sub>DC,</sub><sub><i>i</i></sub>)=0      (1)</p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>U</i><sub>DC,ref</sub>为VSC换流站直流侧电压参考值;<i>I</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>为第<i>i</i>个VSC换流站的内环电流参考值,<i>i</i>=1,2,…,<i>n</i>;<i>K</i><sup>(0)</sup><sub>droop,</sub><sub><i>i</i></sub>为以<i>U</i>-<i>I</i>关系定义的下垂系数,<i>K</i><sup>(0)</sup><sub>droop,</sub><sub><i>i</i></sub>&gt;0。</p>
                </div>
                <div class="p1">
                    <p id="58">又由于<i>P</i><sub>DC,</sub><sub><i>i</i></sub>=<i>U</i><sub>DC,</sub><sub><i>i</i></sub><i>I</i><sub>DC,</sub><sub><i>i</i></sub>,则换流站输出功率如式(2)所示。</p>
                </div>
                <div class="p1">
                    <p id="59"><i>P</i><sub>DC,</sub><sub><i>i</i></sub>=-<i>K</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml><i>U</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+</p>
                </div>
                <div class="p1">
                    <p id="60">(<i>K</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml><i>U</i><sub>DC,ref</sub>+<i>I</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>)<i>U</i><sub>DC,</sub><sub><i>i</i></sub>      (2)</p>
                </div>
                <div class="p1">
                    <p id="61">VSC换流站的<i>U</i>-<i>P</i>运行特性曲线如图1所示,其中:<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>为VSC输出功率参考值,<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>=<i>U</i><sub>DC,ref</sub><i>I</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>;<i>P</i><sub>DCH,</sub><sub><i>i</i></sub>和<i>P</i><sub>DCL,</sub><sub><i>i</i></sub>分别为换流站运行功率上、下限;<i>U</i><sub>DCH,</sub><sub><i>i</i></sub>和<i>U</i><sub>DCL,</sub><sub><i>i</i></sub>分别为换流站直流侧电压上、下限;<i>U</i>-<i>P</i>运行特性曲线与下垂特性曲线1的切点<i>N</i>(<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>,<i>U</i><sub>DC,ref</sub>)为VSC换流站的最优运行状态点。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 VSC换流站的U-P运行特性曲线" src="Detail/GetImg?filename=images/DLXT201923011_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 VSC换流站的</b><i><b>U</b></i><b>-</b><i><b>P</b></i><b>运行特性曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 </b><i><b>U</b></i><b>-</b><i><b>P</b></i><b> operation characteristic curves of VSC station</b></p>

                </div>
                <div class="p1">
                    <p id="63">如图1所示,VSC换流站的<i>U</i>-<i>P</i>运行特性曲线是一条开口向左的抛物线(根据物理意义,只取对称轴上半部分),其极限运行点<i>M</i>(<i>P</i><sub><i>i</i></sub><sub>,max</sub>,<i>U</i><sub><i>i</i></sub><sub>,min</sub>)分别对应功率极大值<i>P</i><sub><i>i</i></sub><sub>,max</sub>和电压极小值<i>U</i><sub><i>i</i></sub><sub>,min</sub>,且</p>
                </div>
                <div class="area_img" id="64">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923011_06400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="66">由式(2)、式(3)可知,VSC-MTDC配电网的直流电压调节和功率分配由下垂系数决定。下垂系数的选取影响整个VSC-MTDC配电网的动态性能和稳定性,因而需要根据功率节点(换流站)和直流网络特性对下垂特性曲线进行合理优化。</p>
                </div>
                <div class="p1">
                    <p id="67">同时,在VSC-MTDC配电网运行过程中需要考虑电压安全裕度和功率安全裕度(即图1中运行特性曲线的<i>AB</i>段),既要满足直流网络的功率平衡方程,又要满足直流节点电压幅值和换流站运行功率的定值型边界条件,即</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>      (4)</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923011_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>Y</i><sub><i>ij</i></sub>为系统的节点互导纳;<i>j</i>∈<i>i</i>表示与节点<i>i</i>相连的节点,<i>j</i>=1,2,…,<i>n</i>且<i>j</i>≠<i>i</i>。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>2.2 考虑换流站功率裕度并附加定直流电压控制的下垂特性优化</b></h4>
                <div class="p1">
                    <p id="73">根据VSC-MTDC配电网的<i>U</i>-<i>P</i>下垂特性,设控制器输出误差信号为<i>ε</i>,且有</p>
                </div>
                <div class="p1">
                    <p id="74"><i>ε</i>=<i><b>P</b></i><sub>DC,ref</sub>-<i><b>P</b></i><sub>DC</sub>+<i><b>K</b></i><sub>droop</sub>(<i><b>U</b></i><sub>DC,ref</sub>-<i><b>U</b></i><sub>DC</sub>)      (6)</p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i><b>P</b></i><sub>DC,ref</sub>=[<i>P</i><sub>DC,1,ref</sub>,<i>P</i><sub>DC,2,ref</sub>,…,<i>P</i><sub>DC,</sub><sub><i>n</i></sub><sub>,ref</sub>]<sup>T</sup>;<i><b>P</b></i><sub>DC</sub>=[<i>P</i><sub>DC,1</sub>,<i>P</i><sub>DC,2</sub>,…,<i>P</i><sub>DC,</sub><sub><i>n</i></sub>]<sup>T</sup>;<i><b>K</b></i><sub>droop</sub>=[<i>K</i><sub>droop,1</sub>,<i>K</i><sub>droop,2</sub>,…,<i>K</i><sub>droop,</sub><sub><i>n</i></sub>]<sup>T</sup>;<i><b>U</b></i><sub>DC,ref</sub>=(<i>U</i><sub>DC,ref</sub>)<sub><i>n</i></sub><sub>×1</sub>;<i><b>U</b></i><sub>DC</sub>=[<i>U</i><sub>DC,1</sub>,<i>U</i><sub>DC,2</sub>,…,<i>U</i><sub>DC,</sub><sub><i>n</i></sub>]<sup>T</sup>,其中<i>K</i><sub>droop,</sub><sub><i>i</i></sub>为以<i>U</i>-<i>P</i>关系定义的下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="76">稳态运行时,VSC控制器输出误差信号<i>ε</i>=<b>0</b>。设定网络中第<i>i</i>个和第<i>j</i>个VSC换流站运行功率上限分别为<i>P</i><sub><i>i</i></sub><sub>,max</sub>和<i>P</i><sub><i>j</i></sub><sub>,max</sub>,并有<i>P</i><sub><i>i</i></sub><sub>,max</sub>&lt;<i>P</i><sub><i>j</i></sub><sub>,max</sub>。在忽略直流线路电阻的情况下,可认为直流网络的网损为零、压降为零。若系统发生扰动,第<i>i</i>个换流站的稳定运行点由<i>E</i>(<i>P</i><sub>DC,</sub><sub><i>i</i></sub>,<i>U</i><sub>DC</sub>)变为<i>F</i>(<i>P</i><sub>DC,</sub><sub><i>i</i></sub>′,<i>U</i><sub>DC</sub>′),如图2所示。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 U-P下垂控制特性曲线" src="Detail/GetImg?filename=images/DLXT201923011_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 </b><i><b>U</b></i><b>-</b><i><b>P</b></i><b>下垂控制特性曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Characteristic curves of </b><i><b>U</b></i><b>-</b><i><b>P</b></i><b> droop control</b></p>

                </div>
                <div class="p1">
                    <p id="78">由式(6)可知,VSC换流站直流侧电压改变量Δ<i>U</i><sub>DC</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="80">则换流站输出总功率增量Δ<i>P</i><sub>DC</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mo>-</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>j</mi></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>j</mi></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>K</i><sub>droop,</sub><sub><i>j</i></sub>为第<i>j</i>个换流站的下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="83">因此,换流站<i>j</i>承担的输出功率增量Δ<i>P</i><sub>DC,</sub><sub><i>j</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>j</mi></mrow></msub><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="85">由式(9)可知,当VSC-MTDC配电网系统总不平衡功率Δ<i>P</i><sub>DC</sub>一定时,各换流站承担的不平衡功率与其设定的下垂系数成正比。</p>
                </div>
                <div class="p1">
                    <p id="86">对于传统下垂控制,其下垂系数按换流站容量成比设定,运行过程中恒定,当系统发生较大扰动时可能导致容量较小的换流站过载(对应运行点<i>G</i>(<i>P</i><sub><i>i</i></sub><sub>,max</sub>,<i>U</i><sub>DC,</sub><sub><i>i</i></sub>″)),而容量较大的换流站仍有一定裕度(对应运行点<i>G</i>′(<i>P</i><sub>DC,</sub><sub><i>j</i></sub>″,<i>U</i><sub>DC,</sub><sub><i>j</i></sub>″))。如果打破各VSC换流站承担功率的均衡性,使各换流站设定的下垂系数不遵循严格的比例关系,提高功率裕度较大换流站的下垂系数,使之在系统扰动期间承担更多的不平衡功率;适当降低功率裕度较小换流站的下垂系数,使之在系统扰动期间承担更少的不平衡功率,使不平衡功率合理转移,则会间接提升采用下垂控制方式的换流站对直流潮流扰动的响应能力。同时,传统下垂控制能够根据下垂特性实现换流站直流侧电压随功率变化的实时调节。但当送端换流站未发生功率波动时,受端换流站仍以下垂特性进行有差调节,无法实现功率的合理分配,将导致直流电压产生波动。因此,本文采用考虑换流站功率裕度并附加定直流电压控制的VSC-MTDC配电网改进下垂控制方法,在实现电压—功率无差调节的同时,提高系统对直流潮流扰动的响应能力。</p>
                </div>
                <div class="p1">
                    <p id="87">将考虑换流站功率裕度的改进下垂系数<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′定义为:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mi>μ</mi><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow></msub><mo>-</mo><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">|</mo><mo stretchy="false">)</mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow></msub></mrow></mfrac><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>≥</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>μ</mi><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">|</mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow></msub></mrow></mfrac><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>&lt;</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">并满足:</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="91">式(10)中<i>μ</i>为常数,负责实现对<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′进行适当缩放,一般根据网络实际运行状态在<citation id="207" type="reference">[<a class="sup">1</a>,<a class="sup">5</a>]</citation>区间内取值<citation id="206" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,本文取<i>μ</i>=3,且有</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>L</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="93">经式(10)优化后,换流站<i>i</i>的下垂系数减小,换流站<i>j</i>的下垂系数变大,在参考电压不变情况下,二者的最优运行状态点分别对应图2中的点<i>M</i>(<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>′,<i>U</i><sub>DC,ref</sub>)和<i>M</i>′(<i>P</i><sub>DC,</sub><sub><i>j</i></sub><sub>,ref</sub>′,<i>U</i><sub>DC,ref</sub>),实现了不平衡功率的优化分配。</p>
                </div>
                <div class="p1">
                    <p id="94">但当功率裕度较小换流站的下垂系数过小时,微小的功率波动就会导致直流电压<i>U</i><sub>DC,</sub><sub><i>i</i></sub>与参考电压<i>U</i><sub>DC,ref</sub> 间产生较大偏差,大幅度增加了直流电压的控制难度,不利于系统稳定,应对<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′进行合理限幅,因此取<citation id="208" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="95">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923011_09500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="97">式中:<i>K</i><sub>droop,</sub><sub><i>i</i></sub><sub>,max</sub>′和<i>K</i><sub>droop,</sub><sub><i>i</i></sub><sub>,min</sub>′分别为改进下垂控制系数的最大和最小限值。</p>
                </div>
                <div class="p1">
                    <p id="98">同时,为保证下垂控制过程中直流电压的连续性,引入功率偏差因子<i>ζ</i><sub><i>i</i></sub>(0&lt;<i>ζ</i><sub><i>i</i></sub>&lt;1),在下垂特性曲线中适当设定“死区”,即垂直于电压轴部分,使</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>˝</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>ζ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="100">对于图2中第<i>i</i>个VSC换流站,调整后的下垂特性曲线相当于将原曲线向右平移了<i>ζ</i><sub><i>i</i></sub>Δ<i>P</i><sub>DC</sub>,其承担功率改变量变为Δ<i>P</i><sub>DC,</sub><sub><i>i</i></sub>″,仅考虑功率裕度的稳定运行状态点<i>M</i>(<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>′,<i>U</i><sub>DC,ref</sub>)在参考电压<i>U</i><sub>DC,ref</sub> 不变的情况下平移到点<i>K</i>(<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>″,<i>U</i><sub>DC,ref</sub>),此时所对应的参考功率增加<i>ζ</i><sub><i>i</i></sub>Δ<i>P</i><sub>DC</sub>后变为<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>″,其中拐点<i>C</i>为定电压控制使能节点,且有</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>˝</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mtext>L</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></msub></mrow></mfrac><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mi>ζ</mi><msub><mrow></mrow><mi>i</mi></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′|<sub><i>U</i></sub><sub>DC,</sub><sub><i>i</i></sub><sub>=</sub><sub><i>U</i></sub><sub>DC,ref</sub>=<i>μ</i>(<i>P</i><sub><i>i</i></sub><sub>,max</sub>-<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>)<sup>2</sup>/[<i>P</i><sub><i>i</i></sub><sub>,max</sub>(<i>U</i><sub>DC,ref</sub>-<i>U</i><sub>DCL,</sub><sub><i>i</i></sub>)]。</p>
                </div>
                <div class="p1">
                    <p id="103">附加定直流电压控制后,控制器下垂系数(对应下垂特性曲线斜率)保持不变,系统最优运行状态点的功率参考值增大,在一定程度上扩展了VSC换流站的运行区间,缓解了单纯采用功率裕度控制所引起的换流站功率裕度下降,并能够使系统电压稳定性明显增强。基于比例—积分(PI)环节的双闭环改进下垂控制框图如图3所示,其中:<i>U</i><sub>DC,r</sub>为直流电压调制信号;<i>K</i><sub>P,</sub><sub><i>i</i></sub>和<i>K</i><sub>I,</sub><sub><i>i</i></sub>分别为电压外环控制中PI控制器的比例系数和积分系数;<i>K</i><sub>P,</sub><sub><i>i</i></sub>′和<i>K</i><sub>I,</sub><sub><i>i</i></sub>′分别为电流内环控制中PI控制器的比例系数和积分系数;<i>K</i><sub>GU,</sub><sub><i>i</i></sub>和<i>K</i><sub>GD,</sub><sub><i>i</i></sub>分别为定电压控制和电压下垂控制中的控制标识位,其值为1时对应控制方式使能。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 改进下垂控制框图" src="Detail/GetImg?filename=images/DLXT201923011_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 改进下垂控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Block diagram of improved droop control</b></p>

                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>2.3 基于CA的VSC-MTDC配电网自组织下垂控制实现</b></h4>
                <h4 class="anchor-tag" id="106" name="106"><b>2.3.1</b> CA的基本原理</h4>
                <div class="p1">
                    <p id="107">CA是定义在一个有限元胞空间中,根据设定的局部规则来描述复杂系统内部各单元间强烈非线性作用而导致系统整体自组织演化和更新过程的离散动力学系统。CA包括元胞及其状态、邻居、元胞空间、更新规则等基本要素,各要素间的关系如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="108">CA中每一个元胞必须有一个或一组离散或连续的数值才能确定其不同状态,才能描述和研究元胞的演化过程,其在某时刻的状态仅取决于上一时刻该元胞的状态以及它所有邻居元胞的状态;元胞空间内所有元胞的状态均按照设定的局部规则进行同步更新;整个元胞空间多表现为在离散时间维度上的变化。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.3.2</b> 基于CA的VSC状态模型及自组织更新</h4>
                <div class="p1">
                    <p id="110">将附录A图A1中各VSC换流站等效为CA的元胞,采用改进二维Von-Neumann邻居结构<citation id="209" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,建立第<i>i</i>个VSC换流站<i>k</i>时刻运行状态的数学模型为:</p>
                </div>
                <div class="p1">
                    <p id="111"><i>ρ</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>={{<i>U</i><sub>DC,</sub><sub><i>i</i></sub>,<i>P</i><sub>DC,</sub><sub><i>i</i></sub>},{<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′,<i>ζ</i><sub><i>i</i></sub>},</p>
                </div>
                <div class="p1">
                    <p id="112">{<i>K</i><sub>GU,</sub><sub><i>i</i></sub>,<i>K</i><sub>DU,</sub><sub><i>i</i></sub>},{<i>K</i><sub>P,</sub><sub><i>i</i></sub>,<i>K</i><sub>I,</sub><sub><i>i</i></sub>,<i>K</i><sub>P,</sub><sub><i>i</i></sub>′,<i>K</i><sub>I,</sub><sub><i>i</i></sub>′}}<sup>(</sup><sup><i>k</i></sup><sup>)</sup>      (16)</p>
                </div>
                <div class="p1">
                    <p id="113">类比弹性力学概念,在改进二维Von-Neumann邻居结构中设定<i>N</i><sub><i>i</i></sub>为唯一松弛节点,对应运行状态<i>ρ</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,其邻居节点均假定有固定约束。节点的输出功率改变量Δ<i>P</i><sub>DC,</sub><sub><i>i</i></sub>和其邻居节点的状态集<i>ρ</i><sup>(</sup><sup><i>k</i></sup><sup>)</sup><sub>N</sub>决定了网络的直流电压改变量Δ<i>U</i><sub>DC</sub>,此时在式(4)的功率平衡约束和自组织下垂控制的共同作用下,将对应产生节点的虚拟反作用电压增量Δ<i>U</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>。然后,放开对邻居节点的固定约束,将Δ<i>U</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>反向叠加,节点的Δ<i>P</i><sub>DC,</sub><sub><i>i</i></sub>也随之减小,并在整个元胞空间内向各自邻居元胞传递,实现使增量Δ<i>U</i><sub>DC</sub>→0和Δ<i>P</i><sub>DC,</sub><sub><i>i</i></sub>→0的自组织现象,最后通过迭代过程求解各VSC换流站的最优稳定运行点<i>K</i>(<i>P</i><sub>DC,</sub><sub><i>i</i></sub><sub>,ref</sub>″,<i>U</i><sub>DC,ref</sub>),以保证系统的功率平衡和电压稳定。因此,对于任意VSC换流站,将其运行状态的自组织更新规则确定为:</p>
                </div>
                <div class="p1">
                    <p id="114"><i>ρ</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>=<i>f</i>(<i>ρ</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>,<i>ρ</i><sup>(</sup><sup><i>k</i></sup><sup>)</sup><sub>N</sub>)      (17)</p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>ρ</i><sup>(</sup><sup><i>k</i></sup><sup>)</sup><sub>N</sub>为<i>k</i>时刻邻居VSC的运行状态集合;<i>ρ</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>为下一时刻的第<i>i</i>个VSC换流站运行状态;<i>f</i>(·)为状态转移函数,由系统运行和控制方式确定,具体来说就是在本文所提出的考虑功率裕度并附加定直流电压控制的多端柔性直流配电网自组织下垂特性优化方法下,所阐述的直流网络电压<i>U</i><sub>DC,</sub><sub><i>i</i></sub>和VSC换流站输出功率<i>P</i><sub>DC,</sub><sub><i>i</i></sub>、下垂控制系数<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′和功率偏差因子<i>ζ</i><sub><i>i</i></sub>,以及内外环控制系数之间关系的总和。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.3.3</b> 连续域的Tustin离散变换</h4>
                <div class="p1">
                    <p id="117">VSC-MTDC配电系统是一个高度复杂的连续高阶非线性系统,而CA的整个元胞空间多表现为在离散时间维上的变化,因此本文采用Tustin变换将系统运行过程中的电气量进行必要的离散化<citation id="210" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="118">由于Tustin变换的实质是将积分以梯形面积近似替代,则<i>s</i>域下的系统状态变量可表示为:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>=</mo><mi>X</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>+</mo><mfrac><mi>Τ</mi><mn>2</mn></mfrac><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>X</i>(<i>k</i>)为VSC-MTDC配电网各参量的统一表达式;<mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></math></mathml>为<i>X</i>(<i>k</i>)的一阶微分;<i>T</i>为采样步长。</p>
                </div>
                <div class="p1">
                    <p id="121">对式(18)进行<i>z</i>变换得到:</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>z</mi><mi>X</mi><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo><mo>=</mo><mi>X</mi><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo><mo>+</mo><mfrac><mi>Τ</mi><mn>2</mn></mfrac><mo stretchy="false">(</mo><mi>z</mi><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="123">则连续域的Tustin离散化变换关系为:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo><mo>=</mo><mi>D</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>s</mi><mo>=</mo><mfrac><mn>2</mn><mi>Τ</mi></mfrac><mfrac><mrow><mi>z</mi><mo>-</mo><mn>1</mn></mrow><mrow><mi>z</mi><mo>+</mo><mn>1</mn></mrow></mfrac></mrow></msub></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="125">式中:<mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo><mo>=</mo><mi>X</mi><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo><mo>/</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo></mrow></math></mathml>;<mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>X</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>/</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="126">令<i>s</i>=<i>σ</i>+j<i>ω</i>,代入上式可以得到:</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mi>s</mi></msub><mo>=</mo><mfrac><mn>2</mn><mi>Τ</mi></mfrac><mrow><mi>tan</mi></mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mi>z</mi></msub><mi>Τ</mi></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>ω</i><sub><i>s</i></sub>为<i>s</i>域的角频率;<i>ω</i><sub><i>z</i></sub>为<i>z</i>域的角频率。</p>
                </div>
                <div class="p1">
                    <p id="129">因此,提高采样频率,即当<i>ω</i><sub><i>z</i></sub><i>T</i>足够小时能够满足<i>ω</i><sub><i>s</i></sub>≈<i>ω</i><sub><i>z</i></sub>。</p>
                </div>
                <h3 id="130" name="130" class="anchor-tag"><b>3</b> 自组织下垂控制响应特性分析</h3>
                <div class="p1">
                    <p id="131">为明确VSC-MTDC配电网在基于CA的自组织下垂控制下各VSC换流站输出直流电压和功率间的关系,有必要对VSC换流站的<i>U</i>-<i>P</i>响应特性进行分析。由图3可知,在控制标识位系数<i>K</i><sub>GU,</sub><sub><i>i</i></sub>和<i>K</i><sub>GD,</sub><sub><i>i</i></sub>均为1时,VSC换流站输出电压—功率关系如下:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mn>1</mn><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mi>s</mi></mfrac></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mn>1</mn><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow><mi>s</mi></mfrac></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext></mrow></msub><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">由于连续域的Tustin离散变换具有当<i>D</i>(<i>s</i>)闭环性能稳定时,<i>D</i>(<i>z</i>)闭环性能一定稳定的特性,因此本章只分析控制器在<i>s</i>域的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="134">由于外环电压控制和内环电流控制的响应速度远高于下垂控制,系统直流电压稳定性受PI控制器参数影响较小,受下垂系数影响较为显著<citation id="211" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,因此,假设直流电压的闭环传递函数为1,即有</p>
                </div>
                <div class="p1">
                    <p id="135"><i>U</i><sub>DC,r</sub>=<i>U</i><sub>DC,</sub><sub><i>i</i></sub>      (23)</p>
                </div>
                <div class="p1">
                    <p id="136">在VSC-MTDC配电网稳态运行时施加单位阶跃响应,即令网络功率需求突增1 kW,由式(22)、式(23)得到不同下垂系数<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′下的VSC-MTDC配电系统响应关系如图4所示。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 VSC-MTDC配电网控制系统的响应关系" src="Detail/GetImg?filename=images/DLXT201923011_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 VSC-MTDC配电网控制系统的响应关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Response relationship of control system 
of VSC-MTDC distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="138">图4中响应关系图像以直流电压参考值<i>U</i><sub>DC,ref</sub>=750 V为临界点分段。在下垂系数<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′限幅区间内,VSC换流站出口直流电压<i>U</i><sub>DC,</sub><sub><i>i</i></sub>基本能够在±5%<i>U</i><sub>DC,ref</sub>范围内变化,且对任一VSC换流站而言,其下垂系数<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′越大,系统稳定性越强。</p>
                </div>
                <div class="p1">
                    <p id="139">设定用于响应特性分析的VSC-MTDC配电网控制参数如附录B表B1所示。其中:外环、内环控制系数按文献<citation id="212" type="reference">[<a class="sup">22</a>]</citation>方法计算得到;<i>U</i><sub>DC,</sub><sub><i>i</i></sub>和<i>P</i><sub>DC,</sub><sub><i>i</i></sub>按其参考值选取,换流站运行功率极大值<i>P</i><sub><i>i</i></sub><sub>,max</sub>按超出参考容量的70%选取,换流站直流电压下限<i>U</i><sub>DCL,</sub><sub><i>i</i></sub>按低于参考电压的30%选取,因此,下垂系数限幅区间确定为[35,320]。</p>
                </div>
                <div class="p1">
                    <p id="140">当系统发生功率波动时,忽略二次扰动项,并将式(22)线性化,则自组织下垂控制的小信号闭环传递函数<i>D</i>(<i>s</i>)可表示为:</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi></mrow><mrow><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="142">式中:</p>
                </div>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>´</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>´</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>´</mo><mo stretchy="false">)</mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144">附录A图A3给出了传递函数<i>D</i>(<i>s</i>)的零极点分布情况。在下垂系数<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′限幅区间内,所有极点均在复平面左半部分,且在实轴上,因此VSC-MTDC配电网始终稳定,系统稳定与否与外环、内环控制系数及电压、功率参考值无关,仅当<i>K</i><sub>droop,</sub><sub><i>i</i></sub>′减小至远低于其最低限值时会有极点出现在虚轴右侧,此时系统失稳。当外环、内环控制系数发生变化时,极点会在实轴负半轴上平移,其取值越大,极点距离虚轴越远,系统响应速度越快。</p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>4</b> 仿真验证与分析</h3>
                <h4 class="anchor-tag" id="146" name="146"><b>4.1</b> 仿真模型参数</h4>
                <div class="p1">
                    <p id="147">为验证本文所提出的基于CA的自组织下垂控制的有效性及控制效果,在MATLAB 2016a软件平台建立如附录A图A1所示的五端VSC-MTDC配电网的CA模型,其中除换流站VSC<sub>5</sub>采用定直流电压控制方式外,其余4个换流站均采用考虑换流站功率裕度并附加定直流电压控制的改进下垂控制方式。本章分别针对直流网络等效负荷波动、下垂控制站VSC<sub>3</sub>退出运行及定直流电压控制站VSC<sub>5</sub>退出运行3种系统工况进行仿真实验,并将本文方法与传统下垂控制进行对比分析,二者的内环、外环控制系数相同。仿真实验模型的主要参数见附录B表B2。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>4.2</b> 仿真结果分析</h4>
                <h4 class="anchor-tag" id="149" name="149">1)工况1:直流网络等效负荷波动</h4>
                <div class="p1">
                    <p id="150">设定<i>t</i>=1.4 s时,直流网络等效负荷由500 kW增大至545 kW,由此引起的功率缺额导致直流母线电压下降,各换流站增大出力以维持直流母线电压稳定。</p>
                </div>
                <div class="p1">
                    <p id="151">在传统下垂控制方式下,系统功率缺额应严格按照VSC换流站容量成比例分配,如附录A图A4(a)所示,各下垂控制站VSC<sub>1</sub>,VSC<sub>2</sub>,VSC<sub>3</sub>,VSC<sub>4</sub>分别增大功率输出6.67,13.33,10.62,9.38 kW,其负载率分别为82.72%,60.49%,56.10%,49.67%,换流站VSC<sub>1</sub>重载运行。系统的暂态过渡时间超过1.6 s,直流母线电压与1.4 s前存在8.52 V的偏差,电压偏差率为1.14%,其间直流母线电压波动峰值达54.55 V,占额定电压的7.27%。如附录A图A5(a)所示,在自组织下垂控制方式下,各下垂控制站VSC<sub>1</sub>,VSC<sub>2</sub>,VSC<sub>3</sub>,VSC<sub>4</sub>承担不平衡功率,打破了固定的比例约束,分别增大功率输出3.27,21.16,10.63,8.65 kW,其负载率分别为80.20%,63.39%,56.11%,49.29%,换流站VSC<sub>1</sub>负载率明显降低。系统经0.14 s恢复稳态运行,其间直流母线电压波动峰值达14.1 V,占额定电压的1.88%。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">2)工况2:下垂控制站VSC<sub>3</sub>退出运行</h4>
                <div class="p1">
                    <p id="153">设定<i>t</i>=1.4 s时,采用下垂控制方式的换流站VSC<sub>3</sub>退出运行,出力降至零,由此引起的110 kW功率缺额导致直流母线电压大幅下降,其余换流站增大功率输出以维持系统电压稳定。</p>
                </div>
                <div class="p1">
                    <p id="154">如附录A图A4(b)所示,在传统下垂控制方式下,下垂控制站VSC<sub>1</sub>,VSC<sub>2</sub>,VSC<sub>4</sub>的功率输出增量分别为22.96,45.95,32.34 kW,其负载率分别为94.79%,72.57%,61.76%,换流站VSC<sub>1</sub>接近满载,存在较大的运行风险。系统经0.62 s的暂态过渡后,直流母线电压与1.4 s前的偏差约为9.55 V,电压偏差率为1.27%,其间直流母线电压波动峰值达95.45 V,占额定电压的12.73%。如附录A图A5(b)所示,在自组织下垂控制方式下,下垂控制站VSC<sub>1</sub>,VSC<sub>2</sub>,VSC<sub>4</sub>的功率输出增量分别为12.49,56.16,38.55 kW,其负载率分别为87.03%,76.36%,65.03%,换流站VSC<sub>1</sub>负载率明显降低。系统经0.19 s恢复稳态运行,其间直流母线电压波动峰值为30.6 V,占额定电压的4.08%。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155">3)工况3:定电压控制站VSC<sub>5</sub>退出运行</h4>
                <div class="p1">
                    <p id="156">设定<i>t</i>=1.4 s时,采用定直流电压控制方式的换流站VSC<sub>5</sub>退出运行,出力降至零,由此引起的50 kW功率缺额导致直流母线电压大幅下降,因此其余4个换流站均增大功率输出以维持系统电压稳定。</p>
                </div>
                <div class="p1">
                    <p id="157">如附录A图A4(c)所示,在传统下垂控制方式下,下垂控制站VSC<sub>1</sub>,VSC<sub>2</sub>,VSC<sub>3</sub>,VSC<sub>4</sub>的功率输出增量分别为8.33,16.67,13.27,11.73 kW,其负载率分别为83.95%,61.73%,57.33%,50.91%,换流站VSC<sub>1</sub>重载运行。由于失去定直流电压支撑,系统的暂态过渡时间超过1.6 s,恢复稳态后仍会与1.4 s前存在一定偏差,其间直流母线电压剧烈振荡,其波动峰值达156.82 V,占额定电压的20.91%。如附录A图A5(c)所示,在自组织下垂控制方式下,换流站VSC<sub>1</sub>,VSC<sub>2</sub>,VSC<sub>3</sub>,VSC<sub>4</sub>的功率输出增量分别为4.76,25.32,11.98,7.94 kW,其负载率分别为81.30%,64.93%,56.73%,48.92%,换流站VSC<sub>1</sub>负载率明显降低。由于在下垂特性中附加了定直流电压控制,系统恢复稳态运行能力明显增强,用时约为0.39 s,其间直流母线电压波动峰值为14.7 V,占额定电压的1.96%。</p>
                </div>
                <div class="p1">
                    <p id="158">当换流站运行电压上下限<i>U</i><sub>DCH,</sub><sub><i>i</i></sub>和<i>U</i><sub>DCL,</sub><sub><i>i</i></sub>分别按参考电压的±30%选取,换流站运行功率极大值<i>P</i><sub><i>i</i></sub><sub>,max</sub>和运行功率下限<i>P</i><sub>DCL,</sub><sub><i>i</i></sub>分别按额定容量的80%和20%选取时,各采用下垂控制方式的VSC换流站最优运行功率理论计算值与实际仿真结果对比如表1所示。</p>
                </div>
                <div class="area_img" id="159">
                                            <p class="img_tit">
                                                <b>表1 各VSC换流站最优运行功率计算值与仿真结果对比</b>
                                                    <br />
                                                <b>Table 1 Comparison between calculated and simulated power results of optimal operation for VSC stations</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923011_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">kW</p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 各VSC换流站最优运行功率计算值与仿真结果对比" src="Detail/GetImg?filename=images/DLXT201923011_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：“—”表示VSC换流站退出运行。</p>

                </div>
                <div class="p1">
                    <p id="160">由表1可知,各下垂控制站输出功率的理论计算值与实际仿真结果基本吻合,3种工况下的整体误差率约为9.98%,误差大小与直流线路参数、换流器损耗、功率偏差因子<i>ζ</i><sub><i>i</i></sub>对各个VSC换流站的分配权重等密切相关。</p>
                </div>
                <h3 id="161" name="161" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="162">本文提出将考虑功率裕度并附加定直流电压控制的改进下垂特性优化方法应用于VSC-MTDC配电网,引入CA理论,分别在不同系统工况下对所提出的控制方法进行MATLAB建模仿真,并与传统下垂控制进行对比分析,所得结论如下。</p>
                </div>
                <div class="p1">
                    <p id="163">1)在不同系统工况下,CA模型的仿真波形与传统下垂控制的电磁暂态模型仿真波形趋势吻合,证明了其正确性;通过对所提出控制方法的响应特性进行分析,验证了控制系统在下垂系数限幅区间内的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="164">2)实现了各换流站承担有功功率的优化分配,在系统发生扰动时,小容量换流站的平均负载率减小约6.59%,降低了其过载风险,明显提高了换流站对直流潮流扰动的响应能力。</p>
                </div>
                <div class="p1">
                    <p id="165">3)基本消除了由于传统下垂控制有差调节特性所引起的扰动前后的系统电压偏差,实现了对直流电压的无差调节;同时,系统平均暂态过渡时间缩短78.74%以上,其间的平均暂态电压峰值降低约76.71%,大幅提高了对用户的供电可靠性和电能质量。</p>
                </div>
                <div class="p1">
                    <p id="166">本文的研究工作主要在忽略直流线路电阻的条件下展开,而线路电阻能够改变直流网络的潮流分布,影响功率分配和电压偏差控制的精度,影响并联VSC换流站间的环流抑制效果。因此,考虑直流线路电阻的换流站间协调控制及潮流优化将是后续的重点研究方向。</p>
                </div>
                <div class="p1">
                    <p id="167">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="213" name="213" class="anchor-tag">附录A</h3>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 五端柔性直流配电网典型结构" src="Detail/GetImg?filename=images/DLXT201923011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 五端柔性直流配电网典型结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Typical structure of five-terminal DC power distribution based VSC</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 CA各要素间的关系" src="Detail/GetImg?filename=images/DLXT201923011_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 CA各要素间的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Relationship between components of CA</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 D(s)的零极点分布图" src="Detail/GetImg?filename=images/DLXT201923011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 D(s)的零极点分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Zero-pole distribution graph of D(s)</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 传统下垂控制仿真结果" src="Detail/GetImg?filename=images/DLXT201923011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 传统下垂控制仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Simulation results with traditional droop control</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 基于CA的自组织下垂控制仿真结果" src="Detail/GetImg?filename=images/DLXT201923011_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 基于CA的自组织下垂控制仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Simulation results with self-organizing droop control based on CA</p>

                </div>
                <h3 id="219" name="219" class="anchor-tag">附录B</h3>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表B1 响应特性分析参数
                                                    <br />
                                                Table B1 Parameters of response characteristics analysis
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 响应特性分析参数" src="Detail/GetImg?filename=images/DLXT201923011_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                            <p class="img_tit">
                                                表B2 交、直流网络及VSC换流站主要参数
                                                    <br />
                                                Table B2 Main parameters of AC&amp;DC network and VSC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 交、直流网络及VSC换流站主要参数" src="Detail/GetImg?filename=images/DLXT201923011_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923011001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923011&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823008&amp;v=MTE2MjRSN3FmWnVadEZ5SG5XN3ZLUHlyUGJiRzRIOW5Pckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 廖建权,周念成,王强钢,等.直流配电网电能质量指标定义及关联性分析[J].中国电机工程学报,2018,38(23):6847-6860.LIAO Jianquan,ZHOU Niancheng,WANG Qianggang,et al.Definition and correlation analysis of power quality index of DC distribution network[J].Proceedings of the CSEE,2018,38(23):6847-6860.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBDL201702005&amp;v=Mjg1NTZXN3ZLSVMvUFlyRzRIOWJNclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李卫国,劳雪婷.交直流并联系统的有功功率优化分配[J].东北电力大学学报,2017,37(2):24-30.LI Weiguo,LAO Xueting.Optimized distribution for active power in parallel AC/DC transmission systems[J].Journal of Northeast Electric Power University,2017,37(2):24-30.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESFFBABE6706805EA6E13D577DC2BDDAFB&amp;v=MTIxNjh2aEJtNnp3SlRYamwyR0UzQzhiZ05NenRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0dGh6YnEzeEtvPU5pZk9mY1hPYktDKzJvbENaTzBIREhsTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> KUMAR J,AGARWAL A,AGARWAL V.A review on overall control of DC microgrids[J].Journal of Energy Storage,2019,21:113-138.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300286709&amp;v=Mjc4NDhyUmRHZXJxUVRNbndaZVp0RmlubFVyeklLVndjYmhBPU5pZk9mYks5SDlQT3JJOUZadU1KQzN3d29CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> YANG Nanfang,DAMIEN P,GAO Fei,et al.Compensation of droop control suing common load condition in DC microgrids to improve voltage regulation and load sharing[J].Electrical Power and Energy Systems,2015,64:752-760.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201901008&amp;v=MTk0ODU3cWZadVp0RnlIblc3dktLRDNJYTdHNEg5ak1ybzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> XU Fengda,GUO Qinglai,SUN Hongbin,et al.A two-level hierarchical discrete-device control method for power networks with integrated wind farms[J].Journal of Modern Power Systems and Clean Energy,2019,7(1):88-98.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902012&amp;v=MzE5NTR6cXFCdEdGckNVUjdxZlp1WnRGeUhuVzd2S0lTSFRlckc0SDlqTXJZOUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 赵学深,彭克,张新慧,等.多端柔性直流配电系统下垂控制动态特性分析[J].电力系统自动化,2019,43(2):89-96.DOI:10.7500/AEPS20180211005.ZHAO Xueshen,PENG Ke,ZHANG Xinhui,et al.Analysis on dynamic performance of droop control for multi-terminal VSC based DC distribution system[J].Automation of Electric Power Systems,2019,43(2):89-96.DOI:10.7500/AEPS 20180211005.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1963DED4E39F6A372677C10F52584866&amp;v=MDA3MTJZZk9HUWxmQnJMVTA1dHRoemJxM3hLbz1OaWZPZmJLeEdOSzQydnRCRWVnR2VucEl6QkVSN0RoNk8zN2kyaGMzZkxxUVRieVpDT052RlNpV1dyN0pJRnBtYUJ1SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> GAO Yang,AI Qian,YOUSIF M,et al.Source-load-storage consistency collaborative optimization control of flexible DC distribution network considering multi-energy complementarity[J].International Journal of Electrical Power &amp; Energy Systems,2019,107:273-281.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902011&amp;v=MjM1NzJGeUhuVzd2S0lTSFRlckc0SDlqTXJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李洪亮,姜建国,周中正,等.基于MMC的中压大功率直流配电方案及其控制方法[J].电力系统自动化,2019,43(2):83-88.DOI:10.7500/AEPS20180102014.LI Hongliang,JIANG Jianguo,ZHOU Zhongzheng,et al.Scheme and control method of MMC based medium-voltage and high-power DC distribution system[J].Automation of Electric Power Systems,2019,43(2):83-88.DOI:10.7500/AEPS 20180102014.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of power sharing and voltage deviations in droop-controlled DC grids">

                                <b>[9]</b> BEERTEN J,BELMANS R.Analysis of power sharing and voltage deviations in droop-controlled DC grids[J].IEEE Transactions on Power Systems,2013,28(4):4588-4597.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power flow algorithms for multi-terminal VSC-HVDC with droop control">

                                <b>[10]</b> WANG Wenyuan,BARNES M.Power flow algorithms for multi-terminal VSC-HVDC with droop control[J].IEEE Transactions on Power Systems,2014,29(4):1721-1730.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7EF1B3EE10B047500566D24557DF681A&amp;v=MTMzOTg3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTN4S289TmlmT2ZiVE5hTkMrclBvd1pldDlESGcreWhZVDd6bDdQSDNtcVJjeURjU1NUYnZ1Q09OdkZTaVdXcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> GHALEBANI P,NIASATI M.A distributed control strategy based on droop control and low-bandwidth communication in DC microgrids with increased accuracy of load sharing[J].Sustainable Cities and Society,2018,40:155-164.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811033&amp;v=MTk5ODFUckJmYkc0SDluTnJvOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhuVzd2S0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 陈继开,董飞飞,王振浩,等.适用于功率波动的多端柔性直流系统改进下垂控制方法[J].电网技术,2018,42(11):3708-3717.CHEN Jikai,DONG Feifei,WANG Zhenhao,et al.Research on improved droop control method of multi-terminal MMC-HVDC system suitable for power fluctuation[J].Power System Technology,2018,42(11):3708-3717.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES3D6E38DAA8B179BE50C93F1AF1E3BD79&amp;v=Mjc4MTUwU3duajNXUTBETEhtTWIyV0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXR0aHpicTN4S289TmlmT2ZiRE1HS1RQcC9zMEZlTjlEWHN3dldNVzZreA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> SALEM Q,XIE Jian.Decentralized power control management with series transformerless H-bridge inverter in low-voltage smart microgrid based <i>P</i>/<i>V</i> droop control[J].International Journal of Electrical Power &amp; Energy Systems,2018,99:500-515.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESEA61E3A2373227CCC51E83317629EA9D&amp;v=MDUxMzFHUWxmQnJMVTA1dHRoemJxM3hLbz1OaWZPZmNiSkdOQzVyUDVIWit3TURuNCt2R1ZnN3o0SVFIemhyUlV6ZTd2aE5MUHJDT052RlNpV1dyN0pJRnBtYUJ1SFlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> LI Baohong,LIU Tianqi,ZHANG Yingmin.Unified adaptive droop control design based on dynamic reactive power limiter in VSC-MTDC[J].Electric Power Systems Research,2017,148:18-26.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC voltage control and power sharing in multiterminal DC grids based on optimal DC power flow and voltage-droop strategy">

                                <b>[15]</b> ROUZBEHI K,MIRANIAN A,LUNA A,et al.DC voltage control and power sharing in multiterminal DC grids based on optimal DC power flow and voltage-droop strategy[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2014,2(4):1171-1180.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612019&amp;v=MDAyNDVyRzRIOWZOclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XN3ZLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 韩民晓,许冬,万磊.基于一致性算法的混合多端直流自律分散控制[J].电力系统自动化,2016,40(12):130-136.HAN Minxiao,XU Dong,WAN Lei.Consensus algorithm based decentralized autonomous control of hybrid multi-terminal direct current system[J].Automation of Electric Power Systems,2016,40(12):130-136.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YSLX2006S2044&amp;v=MDI3OTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblc3dktQRDdIZHJHNEh0ZXZyWTlCWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 周辉,潘鹏志,冯夏庭.循环载荷作用下岩石单轴压缩破坏过程的平面弹塑性细胞自动机模型[J].岩石力学与工程学报,2006,25(增刊2):3623-3628.ZHOU Hui,PAN Pengzhi,FENG Xiating.Plane elastoplastic cellular automata model of failure process of rocks under cyclic loading[J].Chinese Journal of Rock Mechanics and Engineering,2006,25(Supplement 2):3623-3628.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818010&amp;v=MTk3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XN3ZLSVNIVGVyRzRIOW5OcDQ5RVpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陶艳,刘天琪,李保宏,等.高压柔性直流电网分层协同自适应下垂控制[J].电力系统自动化,2018,42(18):70-79.DOI:10.7500/AEPS20180105001.TAO Yan,LIU Tianqi,LI Baohong,et al.Hierarchical coordinated adaptive droop control in flexible HVDC grid[J].Automation of Electric Power Systems,2018,42(18):70-79.DOI:10.7500/AEPS20180105001.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2006175941.nh&amp;v=MTIxMDdmWnVadEZ5SG5XN3ZLVjEyN0dMSy9HOWpJcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 潘鹏志.岩石破裂过程及其渗流-应力耦合特性研究的弹塑性细胞自动机模型[D].武汉:中国科学院武汉岩土力学研究所,2006.PAN Pengzhi.Research on rock fracturing process and coupled hydro-mechanical effect using an elasto-plastic cellular automaton[D].Wuhan:Chinese Academy of Sciences (Institute of Rock and Soil Mechanics),2006.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KXJS201513017&amp;v=MjkxMDJYQmZiRzRIOVROckk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XN3ZLTGo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 宋保业,许琳,卢晓.基于Tustin变换的分数阶微分算子近似离散化[J].科学技术与工程,2015,15(13):92-95.SONG Baoye,XU Lin,LU Xiao.Discrete approximation of fractional-order differentiator based on Tustin transform[J].Science Technology and Engineering,2015,15(13):92-95.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201904018&amp;v=MDE0MjZxZlp1WnRGeUhuVzd2S0lTckJmYkc0SDlqTXE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘子文,苗世洪,范志华,等.基于自适应下垂特性的孤立直流微电网功率精确分配与电压无偏差控制策略[J].电工技术学报,2019,34(4):795-806.LIU Ziwen,MIAO Shihong,FAN Zhihua,et al.Accurate power allocation and zero steady-state error voltage control of the islanding DC microgird based on adaptive droop characteristics[J].Transactions of China Electrotechnical Society,2019,34(4):795-806.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822001&amp;v=MTQ4MjZHNEg5bk9yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIblc3dktMeW5hZWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王佐勋,李亚洲,李国庆.基于遗传算法的LCL型逆变器双闭环参数设计[J].电力系统保护与控制,2018,46(22):1-7.WANG Zuoxun,LI Yazhou,LI Guoqing.Parameters optimization of double closed-loop for LCL-type inverter based on genetic algorithm[J].Power System Protection and Control,2018,46(22):1-7.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923011&amp;v=MDU0MTFPckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SG5XN3ZLSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

