

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135872517756250%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923012%26RESULT%3d1%26SIGN%3dmAz5tS8pJ59zMppcYBpkSt%252flfkQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923012&amp;v=MjMzMTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1JU0hUZXJHNEg5ak9ySTlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#90" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#93" data-title="&lt;b&gt;1&lt;/b&gt; 柔性直流配电系统稳定性面临的挑战 "><b>1</b> 柔性直流配电系统稳定性面临的挑战</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#97" data-title="1)多时间尺度动态特性与建模">1)多时间尺度动态特性与建模</a></li>
                                                <li><a href="#99" data-title="2)多时间尺度振荡与稳定机理">2)多时间尺度振荡与稳定机理</a></li>
                                                <li><a href="#101" data-title="3)随机扰动下的稳定性分析方法">3)随机扰动下的稳定性分析方法</a></li>
                                                <li><a href="#103" data-title="4)多时间尺度鲁棒稳定控制方法">4)多时间尺度鲁棒稳定控制方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#105" data-title="&lt;b&gt;2&lt;/b&gt; 国内外研究现状 "><b>2</b> 国内外研究现状</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="1)柔性直流配电系统的多时间尺度特性与建模">1)柔性直流配电系统的多时间尺度特性与建模</a></li>
                                                <li><a href="#115" data-title="2)柔性直流配电系统的振荡与稳定机理">2)柔性直流配电系统的振荡与稳定机理</a></li>
                                                <li><a href="#118" data-title="3)柔性直流配电系统的稳定性分析方法">3)柔性直流配电系统的稳定性分析方法</a></li>
                                                <li><a href="#125" data-title="4)柔性直流配电系统的稳定控制方法">4)柔性直流配电系统的稳定控制方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;3&lt;/b&gt; 关键问题研究展望 "><b>3</b> 关键问题研究展望</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#136" data-title="1)多时间尺度建模方法">1)多时间尺度建模方法</a></li>
                                                <li><a href="#153" data-title="2)不同时间尺度的振荡与稳定机理">2)不同时间尺度的振荡与稳定机理</a></li>
                                                <li><a href="#155" data-title="3)随机扰动下的稳定性分析方法">3)随机扰动下的稳定性分析方法</a></li>
                                                <li><a href="#158" data-title="4)多重运行场景下的鲁棒稳定控制方法">4)多重运行场景下的鲁棒稳定控制方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#168" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#222" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;图1 中压柔性直流配电系统典型拓扑结构&lt;/b&gt;"><b>图1 中压柔性直流配电系统典型拓扑结构</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图2 低压柔性直流配电系统拓扑结构&lt;/b&gt;"><b>图2 低压柔性直流配电系统拓扑结构</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图3 不同稳定性判据的禁区设置原则&lt;/b&gt;"><b>图3 不同稳定性判据的禁区设置原则</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图4 装置级控制系统策略&lt;/b&gt;"><b>图4 装置级控制系统策略</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图5 多时间尺度建模研究思路&lt;/b&gt;"><b>图5 多时间尺度建模研究思路</b></a></li>
                                                <li><a href="#223" data-title="图A1 柔性直流配电系统振荡时间尺度">图A1 柔性直流配电系统振荡时间尺度</a></li>
                                                <li><a href="#224" data-title="图A2 等效源侧和负荷侧系统">图A2 等效源侧和负荷侧系统</a></li>
                                                <li><a href="#225" data-title="图A3 直流线路参数变化时奈奎斯特图">图A3 直流线路参数变化时奈奎斯特图</a></li>
                                                <li><a href="#226" data-title="图A4 功率调整改变特征根分布">图A4 功率调整改变特征根分布</a></li>
                                                <li><a href="#227" data-title="图A5 振荡与稳定机理研究思路">图A5 振荡与稳定机理研究思路</a></li>
                                                <li><a href="#228" data-title="图A6 稳定性分析方法研究思路">图A6 稳定性分析方法研究思路</a></li>
                                                <li><a href="#229" data-title="图A7 稳定控制研究思路">图A7 稳定控制研究思路</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李霞林,王成山,郭力,等.直流微电网稳定控制关键技术研究综述[J].供用电,2015,32(10):1-14.LI Xialin,WANG Chengshan,GUO Li,et al.A review on the key stability control technologies of DC microgrid[J].Distribution &amp;amp; Utilization,2015,32(10):1-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201510001&amp;v=MjIzMjZHNEg5VE5yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1JalRQWjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李霞林,王成山,郭力,等.直流微电网稳定控制关键技术研究综述[J].供用电,2015,32(10):1-14.LI Xialin,WANG Chengshan,GUO Li,et al.A review on the key stability control technologies of DC microgrid[J].Distribution &amp;amp; Utilization,2015,32(10):1-14.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王成山,李微,王议锋,等.直流微电网母线电压波动分类及抑制方法综述[J].中国电机工程学报,2017,37(1):84-98.WANG Chengshan,LI Wei,WANG Yifeng,et al.DC bus voltage fluctuation classification and restraint methods review for DC microgrid[J].Proceedings of the CSEE,2017,37(1):84-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701010&amp;v=MTc4NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1QeXJQYmJHNEg5Yk1ybzlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王成山,李微,王议锋,等.直流微电网母线电压波动分类及抑制方法综述[J].中国电机工程学报,2017,37(1):84-98.WANG Chengshan,LI Wei,WANG Yifeng,et al.DC bus voltage fluctuation classification and restraint methods review for DC microgrid[J].Proceedings of the CSEE,2017,37(1):84-98.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 林刚,李勇,王姿雅,等.低压直流配电系统谐振机理分析与有源抑制方法[J].电网技术,2017,41(10):3358-3366.LIN Gang,LI Yong,WANG Ziya,et al.Resonance mechanism analysis and its active damping suppression of LVDC distribution system[J].Power System Technology,2017,41(10):3358-3366." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710035&amp;v=MjYwMzdydk1JVHJCZmJHNEg5Yk5yNDlHWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         林刚,李勇,王姿雅,等.低压直流配电系统谐振机理分析与有源抑制方法[J].电网技术,2017,41(10):3358-3366.LIN Gang,LI Yong,WANG Ziya,et al.Resonance mechanism analysis and its active damping suppression of LVDC distribution system[J].Power System Technology,2017,41(10):3358-3366.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 夏杨红,孙勇,韦巍.光伏接入直流配电网时的功率振荡分析[J].中国电机工程学报,2018,38(23):6814-6824.XIA Yanghong,SUN Yong,WEI Wei.Power oscillation analysis of PV generators connected to DC distribution network[J].Proceedings of the CSEE,2018,38(23):6814-6824." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823005&amp;v=MTc4OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1QeXJQYmJHNEg5bk9ySTlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         夏杨红,孙勇,韦巍.光伏接入直流配电网时的功率振荡分析[J].中国电机工程学报,2018,38(23):6814-6824.XIA Yanghong,SUN Yong,WEI Wei.Power oscillation analysis of PV generators connected to DC distribution network[J].Proceedings of the CSEE,2018,38(23):6814-6824.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" AHMED M,ABDEL-RADY A I M.Investigation and enhancement of stability in grid-connected active DC distribution systems with high penetration level of dynamic load[J].IEEE Transactions on Power Electronics,2019,34(9):9170-9190." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigation and enhancement of stability in grid-connected active DC distribution systems with high penetration level of dynamic load">
                                        <b>[5]</b>
                                         AHMED M,ABDEL-RADY A I M.Investigation and enhancement of stability in grid-connected active DC distribution systems with high penetration level of dynamic load[J].IEEE Transactions on Power Electronics,2019,34(9):9170-9190.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 郭力,冯怿彬,李霞林,等.直流微电网稳定性分析及阻尼控制方法研究[J].中国电机工程学报,2016,36(4):927-936.GUO Li,FENG Yibin,LI Xialin,et al.Stability analysis and research of active damping method for DC microgrids[J].Proceedings of the CSEE,2016,36(4):927-936." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604005&amp;v=MDczNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVcnZNUHlyUGJiRzRIOWZNcTQ5RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         郭力,冯怿彬,李霞林,等.直流微电网稳定性分析及阻尼控制方法研究[J].中国电机工程学报,2016,36(4):927-936.GUO Li,FENG Yibin,LI Xialin,et al.Stability analysis and research of active damping method for DC microgrids[J].Proceedings of the CSEE,2016,36(4):927-936.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" RADWAN A A,MOHAMED Y A.Assessment and mitigation of interaction dynamics in hybrid AC/DC distribution generation systems[J].IEEE Transactions on Smart Grid,2012,3(3):1382-1393." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessment and Mitigation of Interaction Dynamics in Hybrid AC/DC Distribution Generation Systems">
                                        <b>[7]</b>
                                         RADWAN A A,MOHAMED Y A.Assessment and mitigation of interaction dynamics in hybrid AC/DC distribution generation systems[J].IEEE Transactions on Smart Grid,2012,3(3):1382-1393.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" SIEGERS J,ARRUA S,SANTI E.Stabilizing controller design for multi-bus MVDC distribution systems using a passivity based stability criterion and positive feed-forward control[C]// 2015 IEEE Energy Conversion Congress and Exposition (ECCE),September 20-24,2015,Montreal,Canada:5180-5187." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stabilizing controller design for multi-bus MVDC distribution systems using a passivity based stability criterion and positive feed-forward control">
                                        <b>[8]</b>
                                         SIEGERS J,ARRUA S,SANTI E.Stabilizing controller design for multi-bus MVDC distribution systems using a passivity based stability criterion and positive feed-forward control[C]// 2015 IEEE Energy Conversion Congress and Exposition (ECCE),September 20-24,2015,Montreal,Canada:5180-5187.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" JAVAID U,FREIJEDO F D,DUJIC D,et al.Dynamic assessment of source-load interactions in Marine MVDC distribution[J].IEEE Transactions on Industrial Electronics,2017,64(6):4372-4381." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic assessment of source-load interactions in marine MVDCdistribution">
                                        <b>[9]</b>
                                         JAVAID U,FREIJEDO F D,DUJIC D,et al.Dynamic assessment of source-load interactions in Marine MVDC distribution[J].IEEE Transactions on Industrial Electronics,2017,64(6):4372-4381.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" MAGNE P,NAHID-MOBARAKEH B,PIERFEDERICI S.General active global stabilization of multiloads DC-power networks[J].IEEE Transactions on Power Electronics,2012,27(4):1788-1798." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=General Active Global Stabilization of Multiloads DC-Power Networks">
                                        <b>[10]</b>
                                         MAGNE P,NAHID-MOBARAKEH B,PIERFEDERICI S.General active global stabilization of multiloads DC-power networks[J].IEEE Transactions on Power Electronics,2012,27(4):1788-1798.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" XU Qianwen,WANG Peng,CHEN Jiawei,et al.A module-based approach for stability analysis of complex more-electric aircraft power system[J].IEEE Transactions on Transportation Electrification,2017,3(4):901-919." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A module-based approach for stability analysis of complex more-electric aircraft power system">
                                        <b>[11]</b>
                                         XU Qianwen,WANG Peng,CHEN Jiawei,et al.A module-based approach for stability analysis of complex more-electric aircraft power system[J].IEEE Transactions on Transportation Electrification,2017,3(4):901-919.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" TABARI M,YAZDANI A.A DC distribution system for power system integration of plug-in hybrid electric vehicles[C]// IEEE Power and Energy Society General Meeting,July 21-25,2013,Vancouver,Canada:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stability of a dc Distribution System for Power System Integration of Plug-In Hybrid Electric Vehicles">
                                        <b>[12]</b>
                                         TABARI M,YAZDANI A.A DC distribution system for power system integration of plug-in hybrid electric vehicles[C]// IEEE Power and Energy Society General Meeting,July 21-25,2013,Vancouver,Canada:1-5.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" BLIJ N D,RAMIREZ-ELIZONDO L M,SPAAN M,et al.A state-space approach to modelling DC distribution systems[J].IEEE Transactions on Power Systems,2018,33(1):943-950." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Astate-space approach to modelling DC distribution systems">
                                        <b>[13]</b>
                                         BLIJ N D,RAMIREZ-ELIZONDO L M,SPAAN M,et al.A state-space approach to modelling DC distribution systems[J].IEEE Transactions on Power Systems,2018,33(1):943-950.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 严亚兵,苗淼,李胜,等.静止坐标系下变换器电流平衡—内电势运动模型:一种装备电流控制尺度物理化建模方法[J].中国电机工程学报,2017,37(14):3963-3972.YAN Yabing,MIAO Miao,LI Sheng,et al.Current-balancing driven internal voltage motion model of voltage source converter in stationary frame:a physical modeling method in current-control timescale[J].Proceedings of the CSEE,2017,37(14):3963-3972." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201714003&amp;v=MTkwMjRiYkc0SDliTnE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVXJ2TVB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         严亚兵,苗淼,李胜,等.静止坐标系下变换器电流平衡—内电势运动模型:一种装备电流控制尺度物理化建模方法[J].中国电机工程学报,2017,37(14):3963-3972.YAN Yabing,MIAO Miao,LI Sheng,et al.Current-balancing driven internal voltage motion model of voltage source converter in stationary frame:a physical modeling method in current-control timescale[J].Proceedings of the CSEE,2017,37(14):3963-3972.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" YUAN Hao,YUAN Xiaoming,HU Jiabing.Modeling of grid-connected VSCs for power system small-signal stability analysis in DC-link voltage control timescale[J].IEEE Transactions on Power Systems,2017,32(5):3981-3991." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of grid-connected VSCs for power system small-signal stability analysis in DC-link voltage control timescale">
                                        <b>[15]</b>
                                         YUAN Hao,YUAN Xiaoming,HU Jiabing.Modeling of grid-connected VSCs for power system small-signal stability analysis in DC-link voltage control timescale[J].IEEE Transactions on Power Systems,2017,32(5):3981-3991.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" ZHAO Mingquan,YUAN Xiaoming,HU Jiabing,et al.Voltage dynamics of current control time-scale in a VSC-connected weak grid[J].IEEE Transactions on Power Systems,2016,31(4):2925-2937." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage dynamics of current control time scale in a VSC-connected weak grid">
                                        <b>[16]</b>
                                         ZHAO Mingquan,YUAN Xiaoming,HU Jiabing,et al.Voltage dynamics of current control time-scale in a VSC-connected weak grid[J].IEEE Transactions on Power Systems,2016,31(4):2925-2937.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ZHAO Xueshen,KE Peng,ZHANG Xinhui,et al.Research on influencing factors and improving methods for DC distribution system stability[J].The Journal of Engineering,2019,16(3):2147-2153." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on influencing factors and improving methods for DC distribution system stability">
                                        <b>[17]</b>
                                         ZHAO Xueshen,KE Peng,ZHANG Xinhui,et al.Research on influencing factors and improving methods for DC distribution system stability[J].The Journal of Engineering,2019,16(3):2147-2153.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 支娜,张辉,肖曦,等.分布式控制的直流微电网系统级稳定性分析[J].中国电机工程学报,2016,36(2):368-378.ZHI Na,ZHANG Hui,XIAO Xi,et al.System-level stability analysis of DC microgrid with distributed control strategy[J].Proceedings of the CSEE,2016,36(2):368-378." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602007&amp;v=MDg5NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVXJ2TVB5clBiYkc0SDlmTXJZOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         支娜,张辉,肖曦,等.分布式控制的直流微电网系统级稳定性分析[J].中国电机工程学报,2016,36(2):368-378.ZHI Na,ZHANG Hui,XIAO Xi,et al.System-level stability analysis of DC microgrid with distributed control strategy[J].Proceedings of the CSEE,2016,36(2):368-378.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" TAHIM A P,PAGANO D J,LENZ E A.Modeling and stability analysis of islanded DC microgrids under droop control[J].IEEE Transactions on Power Electronics,2015,30(8):4597-4607." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and stability analysis of islanded DC microgrids under droop control">
                                        <b>[19]</b>
                                         TAHIM A P,PAGANO D J,LENZ E A.Modeling and stability analysis of islanded DC microgrids under droop control[J].IEEE Transactions on Power Electronics,2015,30(8):4597-4607.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" GUO L,FENG Y,LI X,et al.Stability analysis of a DC microgrid with master-slave control structure[C]// IEEE Energy Conversion Congress and Exposition (ECCE),September 14-18,2014,Pittsburgh,USA:5682-5689." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stability analysis of a DC microgrid with master-slave control structure">
                                        <b>[20]</b>
                                         GUO L,FENG Y,LI X,et al.Stability analysis of a DC microgrid with master-slave control structure[C]// IEEE Energy Conversion Congress and Exposition (ECCE),September 14-18,2014,Pittsburgh,USA:5682-5689.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LIU Yao,YE Hua,PEI Wei,et al.Discrete-time tool for stability analysis of the VSC-based DC distribution system[C]// 2nd IEEE Conference on Energy Internet and Energy System Integration (EI&lt;sup&gt;2&lt;/sup&gt;),October 20-22,2018,Beijing,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Discrete-time tool for stability analysis of the VSC-based DC distribution system">
                                        <b>[21]</b>
                                         LIU Yao,YE Hua,PEI Wei,et al.Discrete-time tool for stability analysis of the VSC-based DC distribution system[C]// 2nd IEEE Conference on Energy Internet and Energy System Integration (EI&lt;sup&gt;2&lt;/sup&gt;),October 20-22,2018,Beijing,China.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" KWON J B,WANG X,BLAABJERG F,et al.Frequency domain modeling and simulation of DC power electronic systems using harmonic state space (HSS) method[J].IEEE Transactions on Power Electronics,2017,32(2):1044-1055." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency domain modeling and simulation of DC power electronic systems using harmonic state space (HSS) method">
                                        <b>[22]</b>
                                         KWON J B,WANG X,BLAABJERG F,et al.Frequency domain modeling and simulation of DC power electronic systems using harmonic state space (HSS) method[J].IEEE Transactions on Power Electronics,2017,32(2):1044-1055.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" >
                                        <b>[23]</b>
                                     RICCOBONO A,SANTI E.Comprehensive review of stability criteria for DC power distribution systems[J].IEEE Transactions on Industry Applications,2014,50(5):3525-3535.</a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 张学,裴玮,邓卫,等.含恒功率负载的交直流混联配电系统稳定性分析[J].中国电机工程学报,2017,37(19):5572-5582.ZHANG Xue,PEI Wei,DENG Wei,et al.Stability analysis of AC/DC hybrid distribution system with constant power loads[J].Proceedings of the CSEE,2017,37(19):5572-5582." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201719006&amp;v=MTk5NjU3cWZadVp0RnlIZ1Vydk1QeXJQYmJHNEg5Yk5wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         张学,裴玮,邓卫,等.含恒功率负载的交直流混联配电系统稳定性分析[J].中国电机工程学报,2017,37(19):5572-5582.ZHANG Xue,PEI Wei,DENG Wei,et al.Stability analysis of AC/DC hybrid distribution system with constant power loads[J].Proceedings of the CSEE,2017,37(19):5572-5582.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" SIEGERS J,ARRUA S,SANTI E.Allowable bus impedance region for MVDC distribution systems and stabilizing controller design using positive feed-forward control[C]// IEEE Energy Conversion Congress and Exposition (ECCE),September 18-22,2016,Milwaukee,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Allowable bus impedance region for MVDC distribution systems and stabilizing controller design using positive feed-forward control">
                                        <b>[25]</b>
                                         SIEGERS J,ARRUA S,SANTI E.Allowable bus impedance region for MVDC distribution systems and stabilizing controller design using positive feed-forward control[C]// IEEE Energy Conversion Congress and Exposition (ECCE),September 18-22,2016,Milwaukee,USA.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" IOVINE A,DAMM G,SANTIS E D,et al.Voltage stabilization in a DC micro grid by an ISS-like Lyapunov function implementing droop control[C]// European Control Conference (ECC),June 12-15,2018,Limassol,CYPRUS:1130-1135." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage stabilization in a DC micro grid by an ISS-like Lyapunov function implementing droop control">
                                        <b>[26]</b>
                                         IOVINE A,DAMM G,SANTIS E D,et al.Voltage stabilization in a DC micro grid by an ISS-like Lyapunov function implementing droop control[C]// European Control Conference (ECC),June 12-15,2018,Limassol,CYPRUS:1130-1135.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" ROINILA T,ABDOLLAHI H,ARRUA S,et al.Real-time stability analysis and control of multiconverter systems by using MIMO-identification techniques[J].IEEE Transactions on Power Electronics,2019,34(4):3948-3957." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time stability analysis and control of multiconverter systems by using MIMO-identification techniques">
                                        <b>[27]</b>
                                         ROINILA T,ABDOLLAHI H,ARRUA S,et al.Real-time stability analysis and control of multiconverter systems by using MIMO-identification techniques[J].IEEE Transactions on Power Electronics,2019,34(4):3948-3957.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" ZHU Xiaojuan,HU Haitao,TAO Haidong,et al.Stability analysis of PV plant-tied MVDC railway electrification system[J].IEEE Transactions on Transportation Electrification,2019,5(1):311-323." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stability analysis of PV plant-tied MVDC railway electrification system">
                                        <b>[28]</b>
                                         ZHU Xiaojuan,HU Haitao,TAO Haidong,et al.Stability analysis of PV plant-tied MVDC railway electrification system[J].IEEE Transactions on Transportation Electrification,2019,5(1):311-323.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 厉泽坤,孔力,裴玮,等.基于混合势函数的下垂控制直流微电网大扰动稳定性分析[J].电网技术,2018,42(11):3725-3734.LI Zekun,KONG Li,PEI Wei,et al.Large-disturbance stability analysis of droop-controlled DC microgrid based on mixed potential function[J].Power System Technology,2018,42(11):3725-3734." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811035&amp;v=MjQ3ODBJVHJCZmJHNEg5bk5ybzlHWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         厉泽坤,孔力,裴玮,等.基于混合势函数的下垂控制直流微电网大扰动稳定性分析[J].电网技术,2018,42(11):3725-3734.LI Zekun,KONG Li,PEI Wei,et al.Large-disturbance stability analysis of droop-controlled DC microgrid based on mixed potential function[J].Power System Technology,2018,42(11):3725-3734.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 胡辉勇,王晓明,于淼,等.主从控制下直流微电网稳定性分析及有源阻尼控制方法[J].电网技术,2017,41(8):2664-2673.HU Huiyong,WANG Xiaoming,YU Miao,et al.Stability analysis and active damping control for master-slave controlled DC microgrid[J].Power System Technology,2017,41(8):2664-2673." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708035&amp;v=MDUxOTh0R0ZyQ1VSN3FmWnVadEZ5SGdVcnZNSVRyQmZiRzRIOWJNcDQ5R1lZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         胡辉勇,王晓明,于淼,等.主从控制下直流微电网稳定性分析及有源阻尼控制方法[J].电网技术,2017,41(8):2664-2673.HU Huiyong,WANG Xiaoming,YU Miao,et al.Stability analysis and active damping control for master-slave controlled DC microgrid[J].Power System Technology,2017,41(8):2664-2673.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" AHMED M,ABDEL-RADY A I M.Impedance-based analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes[J].IEEE Transactions on Power Electronics,2018,33(11):9902-9922." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance-based analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes">
                                        <b>[31]</b>
                                         AHMED M,ABDEL-RADY A I M.Impedance-based analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes[J].IEEE Transactions on Power Electronics,2018,33(11):9902-9922.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" RICCOBONO A,SANTI E.Stability analysis and design of stable DC distribution systems through positive feed-forward control using a novel passivity-based stability criterion[C]// Twenty-eighth Annual IEEE Applied Power Electronics Conference and Exposition (APEC 2013),March 17-21,2013,Long Beach,USA:1693-1701." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stability analysis and design of stable DC distribution systems through positive feed-forward control using a novel passivity-based stability criterion">
                                        <b>[32]</b>
                                         RICCOBONO A,SANTI E.Stability analysis and design of stable DC distribution systems through positive feed-forward control using a novel passivity-based stability criterion[C]// Twenty-eighth Annual IEEE Applied Power Electronics Conference and Exposition (APEC 2013),March 17-21,2013,Long Beach,USA:1693-1701.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" JAMSHIDPOUR E,NAHID-MOBARAKEH B,POURE P A,et al.Distributed active resonance suppression in hybrid DC power systems under unbalanced load conditions[J].IEEE Transactions on Power Electronics,2013,28(4):1833-1842." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed Active Resonance Suppression in Hybrid DC Power Systems Under Unbalanced Load Conditions">
                                        <b>[33]</b>
                                         JAMSHIDPOUR E,NAHID-MOBARAKEH B,POURE P A,et al.Distributed active resonance suppression in hybrid DC power systems under unbalanced load conditions[J].IEEE Transactions on Power Electronics,2013,28(4):1833-1842.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" 王毅,黑阳,付媛,等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化,2017,41(8):116-124.DOI:10.7500/AEPS20160729015.WANG Yi,HEI Yang,FU Yuan,et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems,2017,41(8):116-124.DOI:10.7500/AEPS20160729015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708019&amp;v=MDAxMDNVUjdxZlp1WnRGeUhnVXJ2TUlTSFRlckc0SDliTXA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         王毅,黑阳,付媛,等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化,2017,41(8):116-124.DOI:10.7500/AEPS20160729015.WANG Yi,HEI Yang,FU Yuan,et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems,2017,41(8):116-124.DOI:10.7500/AEPS20160729015.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 朱晓荣,蔡杰,王毅,等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报,2016,36(1):49-58.ZHU Xiaorong,CAI Jie,WANG Yi,et al.Virtual inertial control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE,2016,36(1):49-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601006&amp;v=MDIyODNQYmJHNEg5Zk1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         朱晓荣,蔡杰,王毅,等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报,2016,36(1):49-58.ZHU Xiaorong,CAI Jie,WANG Yi,et al.Virtual inertial control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE,2016,36(1):49-58.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" GUO L,ZHANG S,LI X,et al.Stability analysis and damping enhancement based on frequency-dependent virtual impedance for DC microgrids[J].IEEE Journal of Emerging&amp;amp;Selected Topics in Power Electronics,2017,5(1):338-350." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stability analysis and damping enhancement based on frequency-dependent virtual impedance for DCmicrogrids">
                                        <b>[36]</b>
                                         GUO L,ZHANG S,LI X,et al.Stability analysis and damping enhancement based on frequency-dependent virtual impedance for DC microgrids[J].IEEE Journal of Emerging&amp;amp;Selected Topics in Power Electronics,2017,5(1):338-350.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" HAMZEH M,GHAFOURI M,KARIMI H A,et al.Power oscillations damping in DC microgrids[J].IEEE Transactions on Energy Conversion,2016,31(3):970-980." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power oscillations damping in DC microgrids">
                                        <b>[37]</b>
                                         HAMZEH M,GHAFOURI M,KARIMI H A,et al.Power oscillations damping in DC microgrids[J].IEEE Transactions on Energy Conversion,2016,31(3):970-980.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" ABDOLLAHI H,ARRUA S,ROINILA T,et al.A novel DC power distribution system stabilization method based on adaptive resonance-enhanced voltage controller[J].IEEE Transactions on Industrial Electronics,2019,66(7):5653-5662." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel DC power distribution system stabilization method based on adaptive resonance-enhanced voltage controller">
                                        <b>[38]</b>
                                         ABDOLLAHI H,ARRUA S,ROINILA T,et al.A novel DC power distribution system stabilization method based on adaptive resonance-enhanced voltage controller[J].IEEE Transactions on Industrial Electronics,2019,66(7):5653-5662.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" KOTB O,GHANDHARI M,ERIKSSON R,et al.Stability enhancement of an interconnected AC/DC power system through VSC-MTDC operating point adjustment[J].Electric Power Systems Research,2017,151:308-318." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES860D97FE67B30A11A05C6C4D90A05DC6&amp;v=MDk5NTZEM3hJemhkaTZqb09UZ3ptMkJzMUNMS1JNY21aQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHRoemIyK3hLdz1OaWZPZmJ1K0hxWEZxUGt3WXV4OQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         KOTB O,GHANDHARI M,ERIKSSON R,et al.Stability enhancement of an interconnected AC/DC power system through VSC-MTDC operating point adjustment[J].Electric Power Systems Research,2017,151:308-318.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" TABARI M Y A.Stability of a DC distribution system for power system integration of plug-in hybrid electric vehicles[J].IEEE Transactions on Smart Grid,2014,5(5):2564-2573." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stability of a dc distribution system for power system integration of plug-in hybrid electric vehicles">
                                        <b>[40]</b>
                                         TABARI M Y A.Stability of a DC distribution system for power system integration of plug-in hybrid electric vehicles[J].IEEE Transactions on Smart Grid,2014,5(5):2564-2573.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" 姜齐荣,王亮,谢小荣.电力电子化电力系统的振荡问题及其抑制措施研究[J].高电压技术,2017,43(4):1057-1066.JIANG Qirong,WANG Liang,XIE Xiaorong.Study on oscillations of power-electronized power system and their mitigation schemes[J].High Voltage Engineering,2017,43(4):1057-1066." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201704001&amp;v=MDMyMjl1WnRGeUhnVXJ2TUlpblNaTEc0SDliTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         姜齐荣,王亮,谢小荣.电力电子化电力系统的振荡问题及其抑制措施研究[J].高电压技术,2017,43(4):1057-1066.JIANG Qirong,WANG Liang,XIE Xiaorong.Study on oscillations of power-electronized power system and their mitigation schemes[J].High Voltage Engineering,2017,43(4):1057-1066.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" ALTHOFF M.Formal and compositional analysis of power systems using reachable sets[J].IEEE Transactions on Power Systems,2014,29(5):2270-2280." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Formal and Compositional Analysis of Power Systems Using Reachable Sets">
                                        <b>[42]</b>
                                         ALTHOFF M.Formal and compositional analysis of power systems using reachable sets[J].IEEE Transactions on Power Systems,2014,29(5):2270-2280.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" YAN Li,PENG Zhang,PETER B L.Formal analysis of networked microgrids dynamics[J].IEEE Transactions on Power System,2018,33(3):3418-3427." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Formal analysis of networked microgrids dynamics">
                                        <b>[43]</b>
                                         YAN Li,PENG Zhang,PETER B L.Formal analysis of networked microgrids dynamics[J].IEEE Transactions on Power System,2018,33(3):3418-3427.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" WANG Chengshan,YAN Li,KE Peng,et al.Coordinated optimal design of inverter controllers in a microgrid with multiple distributed generation units[J].IEEE Transactions on Power Systems,2013,28(3):2679-2687." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated optimal design of inverter controllers in a micro-grid with multiple distributed generation units">
                                        <b>[44]</b>
                                         WANG Chengshan,YAN Li,KE Peng,et al.Coordinated optimal design of inverter controllers in a microgrid with multiple distributed generation units[J].IEEE Transactions on Power Systems,2013,28(3):2679-2687.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-31 15:24</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),90-100+115 DOI:10.7500/AEPS20190320009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">柔性直流配电系统稳定性及其控制关键问题</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BD%AD%E5%85%8B&amp;code=34366520&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">彭克</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BD%B3%E4%BD%B3&amp;code=36357393&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈佳佳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E4%B8%99%E5%9E%A0&amp;code=08288352&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐丙垠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B5%B7%E8%8D%A3&amp;code=43349754&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李海荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%A3%8A&amp;code=11423389&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%90%B3&amp;code=32851531&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王琳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E9%99%A2%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0245633&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东理工大学院电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>柔性直流配电系统大多采用电力电子设备与交流系统互联、接纳分布式电源与负荷,呈低惯性弱阻尼特性,同时分布式电源与负荷的随机性波动致使运行具有时变特性,易产生不同频率的振荡甚至失稳现象。文中总结了柔性直流配电系统稳定性分析及控制方面遇到的挑战,指出其多时间尺度与随机特性是技术上面临的主要难题。通过总结建模、振荡机理与稳定性分析以及稳定控制方面的研究现状,展望了未来在多时间尺度建模与振荡机理、随机扰动稳定性分析以及时变场景鲁棒稳定控制方面的关键问题,为柔性直流配电系统的稳定性研究提供思路。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性直流配电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多时间尺度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%B3%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稳定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9A%8F%E6%9C%BA%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">随机性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    彭克（1983—），男，博士，副教授，硕士生导师，主要研究方向：交直流配电系统与综合能源系统。E-mail:pengke@sdut.edu.cn;
                                </span>
                                <span>
                                    *陈佳佳（1987—），男，通信作者，博士，讲师，主要研究方向：电力系统优化与控制。E-mail:sdjjchen@163.com;
                                </span>
                                <span>
                                    徐丙垠（1961—），男，博士，教授，主要研究方向：智能配电网与配电自动化。E-mail:xuby@vip.163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51807112);</span>
                                <span>山东省高等学校科技计划项目(J18KA019);</span>
                    </p>
            </div>
                    <h1><b>Key Issues of Stability and Control in Flexible DC Distribution System</b></h1>
                    <h2>
                    <span>PENG Ke</span>
                    <span>CHEN Jiajia</span>
                    <span>XU Bingyin</span>
                    <span>LI Hairong</span>
                    <span>LIU Lei</span>
                    <span>WANG Lin</span>
            </h2>
                    <h2>
                    <span>College of Electrical and Electronic Engineering, Shandong University of Technology</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Flexible DC distribution systems mostly use power electronic equipment to interconnect with AC systems and accommodate distributed generators and loads. It has characteristics of low inertia and weak damping, and is easy to induce oscillations and instability with different frequencies by the random fluctuations of distributed generators and loads. This paper analyzes the challenges faced by stability analysis and control of flexible DC distribution system, and points out that its multi-time scale and stochastic characteristics are the main technical problems. By summarizing the research status of modeling, oscillation mechanism, stability analysis and control, the key research issues are prospected, including multi-time scale modeling, oscillation mechanism, stochastic disturbance stability analysis and robust stability control in multiple scenarios. The illuminated general framework is expected to bring more insights for the stability research of flexible DC distribution system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20DC%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible DC distribution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-time%20scale&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-time scale;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stochastic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stochastic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No. 51807112);</span>
                                <span>Scientific and Technological Projects of Shandong Province Universities(No. J18 KA019);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="90" name="90" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="91">随着光伏、电动汽车和LED照明等直流设备的大规模接入,以及用户对电能质量要求的不断提高,传统交流配电系统正面临着电源类型多样化、负荷需求多元化、变换环节多级化等一系列复杂问题,供电质量、供电可靠性以及供配电效率所受影响日益严重。基于柔性直流技术的交直流混合配电系统可以更为灵活地接纳分布式电源与直流负荷,减少电能变换环节提升供配电效率,尤其是柔性直流技术,可以实现换流站有功、无功功率的独立解耦控制,以及交直流系统互联功率的灵活转供,能够有效提高供电质量,保障供电可靠性,更加适合现代配电系统的发展。为此,国家先后启动了一批863重大科技项目,在深圳、北京等地建设柔性直流配电系统示范工程。2018年1月,由国网冀北电力有限公司建设运营的世界首个柔性变电站(小二台柔性变电站)在张北阿里巴巴数据港成功并网运行,交直流混合配电技术从理论变为现实。</p>
                </div>
                <div class="p1">
                    <p id="92">柔性直流配电系统存在单端、双端、多端以及多端环式等不同结构,通过电力电子换流装置与交流系统互联,其惯性与交流系统相对隔离,而直流系统内部又缺少旋转设备或者通过电力电子装置与旋转设备隔离,系统惯性较小,易引发振荡甚至诱发失稳,稳定性问题较为突出(直流电压稳定是柔性直流系统稳定的前提,稳定性即指直流电压稳定)。此外,柔性直流配电系统存在较长距离的直流线路以及与交流系统多端互联等较为复杂的网络结构,因此,柔性直流配电系统的稳定问题更为复杂,本质上可以理解为柔性互联装置、电力电子接口电源与负荷以及交直流线路等网络设备之间交互有功功率的动态问题,其稳定性很大程度上由电力电子控制器而非传统电源的机械—电气动态决定。同时,柔性互联装置控制系统存在下垂、电压(功率)控制、电流控制、锁相控制等多个时间尺度的控制环节,与交直流线路、恒功率负荷、滤波电容等易构成不同时间尺度的振荡,振荡及稳定机理还有待深入探索。此外,光伏等直流分布式电源的间歇性波动以及电动汽车等直流负荷的随机性扰动,如光伏出力变化、用户电动汽车随机充电、拓扑结构变化等,导致平衡点反复变化,传统稳定性分析方法基于某一确定的平衡点进行计算,稳定性分析遇到了巨大的挑战。目前,大多采用确定性的方法进行稳定性分析与控制系统设计,随机扰动下的稳定分析与优化控制方法还有待研究。因此,针对其呈现的多时间尺度与随机扰动特性,如何构建有效的多时间尺度稳定性模型进行机理分析,针对其固有的低惯性弱阻尼问题如何提高系统的鲁棒稳定性,都成为迫切需要解决的难题。</p>
                </div>
                <h3 id="93" name="93" class="anchor-tag"><b>1</b> 柔性直流配电系统稳定性面临的挑战</h3>
                <div class="p1">
                    <p id="94">柔性直流配电系统无论是与交流系统互联,还是接纳分布式电源与负荷,大多采用电力电子装置,呈现低惯性弱阻尼特性,易引发振荡甚至诱发失稳,而其作为直接向负荷供电的载体,电压稳定性又尤为重要。图1给出了一个中压多端柔性直流配电系统典型的拓扑结构,可以看出,柔性直流配电系统结构复杂,柔性互联装置、光伏、直驱风机、储能、电动汽车等多个设备通过直流网络进行有功功率交互,相互动态作用跨越高频、中频以及低频等多个时间尺度,同时,多端互联的复杂拓扑结构导致系统潮流具有多向性,分布式电源与负荷的间歇性波动致使系统扰动具有随机性。低压柔性直流配电系统多以辐射状直流配网或者直流微电网<citation id="177" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>的形式接入系统,如图2所示,其稳定性由电力电子控制器主导,本质与中压配电系统相同,运行场景具有时变特性,影响振荡与稳定的因素众多,稳定机理复杂。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 中压柔性直流配电系统典型拓扑结构" src="Detail/GetImg?filename=images/DLXT201923012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 中压柔性直流配电系统典型拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Typical topology of medium-voltage flexible DC distribution system</b></p>

                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 低压柔性直流配电系统拓扑结构" src="Detail/GetImg?filename=images/DLXT201923012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 低压柔性直流配电系统拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Typical topology of low-voltage flexible DC distribution system</b></p>

                </div>
                <h4 class="anchor-tag" id="97" name="97">1)多时间尺度动态特性与建模</h4>
                <div class="p1">
                    <p id="98">目前针对柔性直流配电系统的稳定性分析,大多采用电磁时间尺度的模型,规模稍大的系统存在拓扑结构复杂与状态变量激增的问题,无论频域或时域建模都将非常复杂,易产生维数灾问题。而且机理分析困难,而采用机电时间尺度的模型又过于简单,忽略了电感、电容以及电力电子开关器件的动态,无法计及网络设备之间的振荡,尤其高、中频段的振荡无法准确模拟。因此,需要根据稳定性分析的需求,针对其多时间尺度特性建立适用于高中低频段的子系统状态空间模型,并结合分布式电源与负荷的随机扰动模型,通过降低状态矩阵维数,简化振荡与稳定机理分析。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">2)多时间尺度振荡与稳定机理</h4>
                <div class="p1">
                    <p id="100">目前,已有学者发现了直流微电网的高频及低频振荡问题,并分析了影响系统稳定的因素,但针对柔性直流配电系统的研究仍处于探讨阶段,系统中存在着柔性互联装置、较长距离的柔性直流配电线路、滤波电容、光伏、直驱风机、储能、电动汽车、恒功率负荷等多种类型的设备及其控制系统,存在多端互联的复杂拓扑结构,各个设备之间的相互动态作用跨越多个时间尺度,仍有诸多问题需要解答:“哪些设备之间存在振荡”“为什么会发生振荡”“什么情况下会诱发系统失稳”等。因此,需要进一步揭示不同时间尺度下的振荡与稳定机理,为控制系统设计与参数优化提供理论依据。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">3)随机扰动下的稳定性分析方法</h4>
                <div class="p1">
                    <p id="102">稳定性分析一般采用时域仿真方法、频域分析方法以及直接法,时域仿真方法可以给出状态变量的变化轨迹以及振荡特征,但无法给出系统的稳定边界等关键信息,且难以处理随机性输入问题。频域方法一般采用奈奎斯特判据、无源理论等定性给出系统是否稳定的结论,但频域分析方法需要明确的源荷分界点,但多端柔性直流配电系统潮流具有多向性,源荷分界点无法明确划分,且对于随机性输入同样难以适用。直接法可以获取系统的稳定边界或者吸引域,但对于柔性直流配电等复杂系统无法构造李雅普诺夫函数或者收缩函数,实用性有限。因此,对于随机扰动下的柔性直流配电系统稳定性分析方法仍需进一步深入探索,如何有效获取随机扰动下复杂系统的影响因素以及稳定边界仍然是一项极具挑战的工作。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">4)多时间尺度鲁棒稳定控制方法</h4>
                <div class="p1">
                    <p id="104">针对直流微电网的高频与低频稳定控制已有学者开展了相关研究,诸如采用有源阻尼附加控制器等策略。但是难以抑制多个时间尺度的振荡问题,而且大多根据某一平衡点的线性化模型进行设计,而分布式电源与负荷的随机扰动会导致系统平衡点反复变化,多端互联的复杂拓扑结构致使潮流具有多向性,柔性直流配电系统具有时变运行特性,系统的鲁棒稳定性难以保证,因此,需要研究多时间尺度鲁棒稳定控制方法,提高不同时间尺度以及时变运行场景的鲁棒稳定性。</p>
                </div>
                <h3 id="105" name="105" class="anchor-tag"><b>2</b> 国内外研究现状</h3>
                <div class="p1">
                    <p id="106">柔性直流配电系统具有提高供电容量、减小线路损耗以及改善电能质量等一系列优点,成为目前研究的热点。随着国内外学者研究的逐步深入,柔性直流配电系统的稳定性问题逐渐凸显,众多学者随之在稳定性建模、分析以及优化控制等方面展开了相关研究。直流微电网可归结到低压柔性直流配电层面,因此将直流微电网研究成果一并进行阐述。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">1)柔性直流配电系统的多时间尺度特性与建模</h4>
                <div class="p1">
                    <p id="108">柔性直流配电系统中存在诸多的电力电子装置,传统交流电网的时间尺度分类方法已难以适用,其多时间尺度特性目前已引起众多学者的关注,如文献<citation id="178" type="reference">[<a class="sup">2</a>]</citation>探讨了直流微电网的多时间尺度振荡问题,将母线振荡划分为高、中、低3个频段。文献<citation id="179" type="reference">[<a class="sup">3</a>]</citation>分析了低压柔性直流配电系统的谐振机理,指出换流器与恒功率负载相互作用会产生低频振荡(约9 Hz)。文献<citation id="180" type="reference">[<a class="sup">4</a>]</citation>研究了光伏接入柔性直流配电系统存在的低频振荡现象(约25 Hz)。文献<citation id="181" type="reference">[<a class="sup">5</a>]</citation>研究了电动机动态负荷接入柔性直流配电系统的稳定性问题,指出直流线路阻抗与直流母线等效电容相互作用导致中频(50～100 Hz)振荡,电动机定子及转子与直流网络相互作用产生低频(0～50 Hz)振荡。文献<citation id="182" type="reference">[<a class="sup">6</a>]</citation>研究了直流微电网中的高频(100～300 Hz)振荡现象。总结前述研究成果,柔性直流配电系统时间尺度的划分如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="109">振荡极易引发稳定问题,因此柔性直流配电系统的稳定性分析成为近几年研究的热点,其分析方法一般采用阻抗分析法或者特征根分析法,而建模是稳定性分析的基础,因而所采用的建模方法也基本分为2类,一类是基于频域分析的动态阻抗/导纳模型,即将整个柔性直流配电系统划分为电源侧系统和负荷侧系统,如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="110">附录A图A2中,<i>Y</i><sub>S</sub>为电源侧系统输出导纳,<i>Y</i><sub>L</sub>为负荷侧系统输入导纳,若<i>Y</i><sub>L</sub>/<i>Y</i><sub>S</sub>的相幅曲线不包含(-1,0),则整个系统能够保持稳定,否则系统失稳。如采用阻抗模型,则为源侧与负荷侧阻抗之比。如文献<citation id="183" type="reference">[<a class="sup">7</a>]</citation>建立了交直流配电系统的动态导纳模型,并采用奈奎斯特判据进行了稳定性分析。文献<citation id="184" type="reference">[<a class="sup">8</a>]</citation>建立了含多直流母线的中压柔性直流配电系统阻抗模型,并基于无源理论给出了系统稳定性判据。文献<citation id="185" type="reference">[<a class="sup">9</a>]</citation>针对海上军舰的中压柔性直流配电系统,建立了二极管、晶闸管以及有源整流器等不同整流形式的阻抗模型与驱动系统的负荷阻抗模型,从频域及时域角度进行了系统的稳定性分析。采用频域阻抗或导纳模型需要有明确的源荷分界点,辐射状低压柔性直流配电系统或者直流微电网较为适用,但中压柔性多端互联系统较难确定分界点,其适用性有限。</p>
                </div>
                <div class="p1">
                    <p id="111">另一类是基于时域特征根分析的状态空间模型,状态空间方程为:</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">X</mi></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i><b>X</b></i>为状态变量;<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>为状态变量的微分;<i><b>A</b></i>为系统特征矩阵,当<i><b>A</b></i>存在右半平面的特征值时,系统不稳定。</p>
                </div>
                <div class="p1">
                    <p id="114">文献<citation id="186" type="reference">[<a class="sup">10</a>]</citation>针对永磁同步电动机、电阻以及超级电容器等不同类型的负荷建立了中压柔性直流配电系统的状态空间模型。文献<citation id="187" type="reference">[<a class="sup">11</a>]</citation>针对飞机采用的交直流混合系统,提出了基于模块化方法的状态空间方程统一建模方法。文献<citation id="188" type="reference">[<a class="sup">12</a>]</citation>针对电动汽车接入的柔性直流配电系统,提出了状态空间模型的统一化建模方法。文献<citation id="189" type="reference">[<a class="sup">13</a>]</citation>针对柔性直流配电线路与换流器建立了统一的状态空间模型。上述建模方法大多从电磁或者机电角度考虑,并未涉及多时间尺度问题,如全采用电磁模型则过于复杂,系统规模稍大甚至会出现维数灾导致无法计算,采用机电模型又过于简单,无法分析某些高频与中频稳定问题。近年来,有部分学者注意到电力电子装备的时间尺度问题,并针对与交流系统互联的换流装置开展了相关研究,如文献<citation id="190" type="reference">[<a class="sup">14</a>]</citation>提出了一种基于输入/输出电流平衡—内电势运动的装备物理化建模方法,以揭示电流控制时间尺度下并网变换器在系统动态过程中的装备状态运动规律。文献<citation id="191" type="reference">[<a class="sup">15</a>]</citation>提出了一种基于幅相运动方程的建模方法,分析了各换流器之间的相互动态作用。文献<citation id="192" type="reference">[<a class="sup">16</a>]</citation>基于电流控制时间尺度分析了换流器、电流内环和电压前馈环节对电压动态特性的影响,并研究了影响系统稳定性的关键参数。目前柔性直流配电系统的多时间尺度问题研究较少,考虑到系统包含柔性互联装置、直流线路、互联交流线路、负荷以及光伏与直驱风机等多种设备及控制系统参数,快慢系统及快慢变量难以直接定性划分,在柔性直流配电系统的稳定性建模方面,多时间尺度特性仍需进一步深化分析,多时间尺度建模方法有待进一步深入研究。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">2)柔性直流配电系统的振荡与稳定机理</h4>
                <div class="p1">
                    <p id="116">目前针对柔性直流配电系统的振荡及稳定机理方面研究较少,大多从“是否稳定”的角度出发,采用奈奎斯特判据定性分析某些参数改变时系统的稳定性变化趋势,附录A图A3给出了直流线路电阻以及电感参数改变时系统的奈奎斯特曲线,可以直观地分析电阻以及电感参数对系统的稳定性影响。文献<citation id="193" type="reference">[<a class="sup">17</a>]</citation>利用奈奎斯特判据分析了直流线路参数、交流互联电网强度、下垂系数等因素对系统稳定性的影响,且通过时域仿真法辅助验证了理论分析的正确性。文献<citation id="194" type="reference">[<a class="sup">18</a>]</citation>建立了直流微电网分布式控制策略下的统一数学模型,提出了负载或微源输出功率变化时直流微电网的稳定性判定方法。</p>
                </div>
                <div class="p1">
                    <p id="117">对于“属于何种不稳定”的问题,目前一般针对某一特定的振荡现象展开研究,而且大多以直流微电网作为研究对象,如文献<citation id="195" type="reference">[<a class="sup">4</a>]</citation>研究了光伏接入柔性直流配电系统导致的低频振荡现象,分析了光伏运行点、控制参数以及网络参数对振荡的影响,指出直流网络阻抗增加有利于光伏并网系统的稳定性。文献<citation id="196" type="reference">[<a class="sup">6</a>]</citation>研究了直流微电网中的高频振荡及失稳问题,指出线路阻抗和变流器出口侧稳压电容构成的低阻尼 LC 环节与直流母线电压控制单元的等效输出阻抗相互作用,导致直流微电网发生高频振荡失稳。文献<citation id="197" type="reference">[<a class="sup">19</a>]</citation>分析了直流微电网下垂系数与系统稳定的关系,指出下垂系数选择不当易引起低频振荡失稳现象。对于“为何不稳定”的问题,目前仍处于探讨阶段,如文献<citation id="198" type="reference">[<a class="sup">20</a>]</citation>指出直流微电网中多电力电子换流器环节以及恒功率负荷呈现的负阻抗特性易降低系统阻尼,诱发振荡,且谐振频率会随着负荷或者分布式电源的接入容量、位置或数量的变化而发生变化,上述研究一般针对直流微电网某一特定振荡现象开展,柔性直流配电系统不同时间尺度的振荡与稳定机理仍需进一步深入探索。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118">3)柔性直流配电系统的稳定性分析方法</h4>
                <div class="p1">
                    <p id="119">柔性直流配电系统中含有大量电力电子装置,且电力电子负载在系统中始终表现为恒功率负载,这使得系统朝着强非线性、高维和动态系统发展。传统稳定性分析方法多基于线性理论,忽略了大量的非线性信息与随机特性。目前,对柔性直流配电系统稳定性的研究多采用时域仿真法、频域分析法、直接法等,或进行联合论证分析。时域仿真方法通过计算特征根分布可以给出系统稳定性相关结论,或者利用数值积分方法进行时域仿真,给出状态量随时间变化的振荡曲线,可以定性给出稳定或者不稳定的结论,还可以定量分析振荡过渡时间以及超调量等信息。文献<citation id="199" type="reference">[<a class="sup">21</a>]</citation>采用离散时间建模方法对所研究系统进行了定义,利用离散状态空间矩阵的一系列时域特征值来描述系统的动态特征,并根据该方法预测稳定边界,有效地应用于参数自适应优化,且通过时域仿真验证了分析的正确性。文献<citation id="200" type="reference">[<a class="sup">22</a>]</citation>针对系统中存在的多动态交互与多频率耦合现象,以及时域仿真计算时间长、CPU利用率高的弊端,提出利用谐波状态空间建模技术对直流系统进行建模与仿真,并通过时域与频域仿真验证了分析结果的正确性。对含电力电子装置的系统进行时域仿真需要采用较小的步长,计算费时,且积分算法存在一定的数值稳定问题。</p>
                </div>
                <div class="p1">
                    <p id="120">频域分析法一般基于奈奎斯特判据或者扩展的禁区判据,即根据点(-1,0)设定一个禁区,只要阻抗比不进入该区域,则系统稳定,图3给出了几种不同的禁区设置原则<citation id="203" type="reference"><link href="4" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">23</a>]</sup></citation>。文献<citation id="201" type="reference">[<a class="sup">23</a>]</citation>对稳定判据进行了综述,指出了各种判据的优缺点,文献<citation id="202" type="reference">[<a class="sup">24</a>]</citation>提出了基于阻抗匹配的交直流混联配电系统稳定性分析方法,针对多端柔性互联装置采用主从和下垂控制2种模式进行了稳定性分析。</p>
                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同稳定性判据的禁区设置原则" src="Detail/GetImg?filename=images/DLXT201923012_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同稳定性判据的禁区设置原则</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Different principles for setting prohibit 
region of different stability criterions</b></p>

                </div>
                <div class="p1">
                    <p id="122">无源理论是近年来频域分析方法的热点,文献<citation id="204" type="reference">[<a class="sup">25</a>]</citation>基于无源理论,提出了基于阻抗允许区域的稳定性判别方法;文献<citation id="205" type="reference">[<a class="sup">26</a>]</citation>根据无源理论稳定性判据,研究了多换流器系统的输入输出阻抗在线测量方法;文献<citation id="206" type="reference">[<a class="sup">27</a>]</citation>利用无源理论分析了含光伏的铁路直流系统的稳定性,并探讨了影响系统稳定的因素。但频域分析方法一般基于阻抗或者导纳模型,需要明确的源荷分界线,对于多端等较为复杂的拓扑结构难以对源荷进行明确划分。</p>
                </div>
                <div class="p1">
                    <p id="123">直接法可以直观地获取系统的稳定边界或者吸引域,如文献<citation id="207" type="reference">[<a class="sup">28</a>]</citation>提出一种主从分布式非线性控制技术,利用多储能设备来提高电网电压的稳定性,并利用直接法分析了系统的稳定性情况;文献<citation id="208" type="reference">[<a class="sup">29</a>]</citation>提出了基于混合势函数理论的直流微电网稳定性判据,但对于柔性直流配电等复杂系统无法构造李雅普诺夫函数或者收缩函数等,实用性有限。</p>
                </div>
                <div class="p1">
                    <p id="124">总体而言,目前分析方法大多采用传统分析方法,尤其以频域分析方法为主,但仍难以适用于目前柔性直流配电系统随机性以及拓扑结构复杂等特性,对于随机扰动下的柔性直流配电系统稳定性分析方法仍需进一步深入探索。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">4)柔性直流配电系统的稳定控制方法</h4>
                <div class="p1">
                    <p id="126">柔性直流配电系统的稳定控制可分为2个层次,即电力电子装置级和系统控制级。装置级控制通过优化控制结构或者控制参数提高阻尼和稳定性,通常采用有源阻尼补偿、虚拟惯量、虚拟阻抗等,如图4所示。其中,<i>P</i><sub>ref</sub>为有功功率参考值;<i>P</i>为有功功率;<i>U</i><sub>dc,ref</sub>为直流电压参考值;<i>U</i><sub>dc</sub>(0)为直流电压初始值;<i>U</i><sub>dc</sub>为直流电压;Δ<i>U</i><sub>dc</sub>为直流电压差值;<i>G</i><sub>p</sub>(<i>s</i>)为外环比例—积分(PI)控制函数;<i>i</i><sub><i>d</i></sub>为电流在<i>d</i>轴的分量,<i>i</i><sub><i>d</i></sub><sub>,ref</sub>为其参考值;<i>G</i><sub>i</sub>(<i>s</i>)为内环PI控制函数;<i>P</i><sub>md</sub>为换流器调制系数;<i>I</i><sub>dc</sub>为直流电流;<i>K</i>为下垂系数。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 装置级控制系统策略" src="Detail/GetImg?filename=images/DLXT201923012_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 装置级控制系统策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Strategy of device-level control system</b></p>

                </div>
                <div class="p1">
                    <p id="128">有源阻尼补偿控制通过低通滤波器、带通滤波器等补偿函数实现,可以有效提高系统阻尼,如文献<citation id="209" type="reference">[<a class="sup">30</a>]</citation>提出了一种基于双准比例谐振控制器的有源阻尼控制方法;文献<citation id="211" type="reference">[<a class="sup">31</a>,<a class="sup">32</a>]</citation>提出了正向前馈阻尼控制方法,提高了系统阻尼以及稳定性;文献<citation id="210" type="reference">[<a class="sup">33</a>]</citation>针对不平衡负荷工况,提出了一种分布式有源阻尼抑制策略,对源侧及负荷侧分别进行阻尼补偿,有效抑制了系统振荡。有源阻尼补偿函数的截止频率需要根据系统振荡频率进行设计,只能抑制某一时间尺度的振荡。</p>
                </div>
                <div class="p1">
                    <p id="129">虚拟惯量控制基于电容或者储能,在控制系统中模拟出支撑惯量,从而提高系统稳定性。如文献<citation id="212" type="reference">[<a class="sup">34</a>]</citation>将变下垂系数与电压的变化率相结合,实现了直流网络的自适应虚拟惯性控制;文献<citation id="213" type="reference">[<a class="sup">35</a>]</citation>考虑了蓄电池下垂系数调节、风电机组转速调节以及大电网调节能力,在各自直流侧模拟出虚拟惯量,从而实现对系统的惯性支撑。虚拟惯量控制只是将电容或者储能的特性引入到控制系统中,因此采用虚拟惯量控制需要系统本身配置电容或者储能,由于采用与直流电压相关的变量作为补偿函数,对直流电压时间尺度(也即低频振荡)具有较好的抑制作用。</p>
                </div>
                <div class="p1">
                    <p id="130">虚拟阻抗控制通过引入虚拟的电阻、电感补偿函数等,可以解决负荷以及直流线路电阻、电感等参数变化时导致的弱阻尼问题,如文献<citation id="214" type="reference">[<a class="sup">36</a>]</citation>针对直流微电网中低阻尼LC电路降低系统阻尼并且引入高频振荡的问题,提出了一种虚拟阻抗方法提高阻尼。文献<citation id="215" type="reference">[<a class="sup">37</a>]</citation>针对直流微电网中恒功率负荷带来的低频振荡问题,提出了DC/DC变换器虚拟阻抗控制方法。文献<citation id="216" type="reference">[<a class="sup">38</a>]</citation>利用在线系统阻抗测量,提出了源侧换流器自适应虚拟阻抗方法,可以有效抑制高频谐波振荡。虚拟阻抗参数可以根据高频或者低频的抑制需求进行设计,对某一频段的振荡具有较好的抑制作用。</p>
                </div>
                <div class="p1">
                    <p id="131">柔性直流配电系统中分布式电源与负荷的随机波动,多端互联系统的潮流调整,都会引起系统平衡点的变化,易引发全局系统的中低频振荡,因此需要考虑系统级控制策略,如附录A图A4所示,通过调节互联换流器或者分布式电源与负荷的功率,实现系统平衡运行点的调整,从而改变系统特征根分布,将右半平面特征根拉回至左半平面,实现系统的稳定性提升。</p>
                </div>
                <div class="p1">
                    <p id="132">有学者将其应用于直流输电系统<citation id="217" type="reference"><link href="78" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>,通过改变负荷功率,将右半平面特征根调节至左半平面,保证了系统的稳定运行,文献<citation id="218" type="reference">[<a class="sup">40</a>]</citation>提出通过改变电动汽车充电功率设定点的稳定性增强方法,提高了系统稳定性。上述研究虽然在一定程度上提高了系统稳定性,但如何保证分布式电源与负荷随机波动等多重运行场景的鲁棒稳定性仍未涉及。柔性直流配电系统的稳定控制需要同时兼顾不同时间尺度以及多重运行场景,适用于高频以及中低频等不同时间尺度及多重运行场景的鲁棒稳定控制方法仍待研究。</p>
                </div>
                <div class="p1">
                    <p id="133">综上所述,目前直流微电网或配电网某一频率的振荡现象与控制策略已有初步研究,但针对柔性直流配电系统呈现出的多时间尺度稳定特性,相关研究涉及较少,需要在多时间尺度建模、机理分析以及优化控制等方面展开更为深入的研究。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>3</b> 关键问题研究展望</h3>
                <div class="p1">
                    <p id="135">从外界的扰动角度考虑,含电力电子装置的系统稳定性问题可归结为两大类<citation id="219" type="reference"><link href="82" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>,一类是发生大的扰动后,电力电子装置能否不脱网并且通过调节控制提高系统的安全稳定性;另一类是在系统稳态或发生小扰动情况下,电力电子装置能否充分发挥其调节控制功能保证系统稳定运行。第1类属于暂态问题,但发生直流短路等故障时直流电压迅速下降,柔性互联装置快速闭锁,柔性直流配电系统几乎不具备故障穿越能力,目前更为关注的是如何提高其故障穿越能力,因此,第2类稳定问题的研究更具普遍性,针对柔性直流配电系统呈现的多时间尺度动态特性,如何建立多时间尺度稳定性模型,揭示不同时间尺度振荡与稳定机理,如何构建多时间尺度鲁棒稳定控制方法,提高柔性直流配电系统不同时间尺度以及时变运行场景的鲁棒稳定性,是解决柔性直流配电系统稳定问题的关键所在。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136">1)多时间尺度建模方法</h4>
                <div class="p1">
                    <p id="137">柔性直流配电系统呈现高度电力电子化特征,交直流互联换流器及控制对系统的稳定性起主导作用,目前大多以两电平电压源换流器(VSC)为研究对象,针对多时间尺度特性进行建模大多采用奇异摄动理论,通过状态变量不同的时间尺度分离快慢状态方程。从振荡因素以及时间尺度的划分考虑,可能会导致系统振荡同时包含中频与高频,因此,为便于建模,可使之成为双时标系统,中高频变量计作<i><b>x</b></i><sub>f</sub>,低频变量计作<i><b>x</b></i><sub>s</sub>,基于奇异摄动法对式(2)分离出快慢2组方程,如式(3)和式(4)所示。</p>
                </div>
                <div class="area_img" id="138">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923012_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="140">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923012_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="142">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923012_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="144">式中:<i><b>A</b></i><sub>1</sub>,<i><b>A</b></i><sub>12</sub>,<i><b>B</b></i><sub>1</sub>为慢变量状态方程对应的系数;<i><b>A</b></i><sub>21</sub>,<i><b>A</b></i><sub>2</sub>,<i><b>B</b></i><sub>2</sub>为快变量状态方程对应的系数;<i><b>u</b></i>和<i><b>y</b></i>为代数变量;<i><b>y</b></i><sub>s</sub>为与慢状态变量相关的代数变量;<i><b>y</b></i><sub>f</sub>为与快状态变量相关的代数变量;<i><b>C</b></i><sub>1</sub>,<i><b>C</b></i><sub>2</sub>,<i><b>D</b></i>为代数方程对应的变量系数;<i>ε</i>为状态参数;<i>τ</i>为时间尺度变量(<i>τ</i>=<i>t</i>/<i>ε</i>)。</p>
                </div>
                <div class="p1">
                    <p id="145">传统电力系统的机械—电气时间尺度较为清晰,因此在奇异摄动参数的选取上可以参考同步角频率等物理量进行选取。虽然柔性直流配电系统在直流电压以及直流电流时间尺度上也具有一定的界限,但奇异摄动的小参数仍需要根据柔性直流配电系统的特征进行探索,如何选取合适的物理量表征摄动参数是多时间尺度建模的关键所在。</p>
                </div>
                <div class="p1">
                    <p id="146">考虑分布式电源与负荷的随机扰动,一般以带状刻画方法建立扰动模型,如式(5)所示,其中<i>P</i>′表示分布式电源与负荷的功率随机扰动集。</p>
                </div>
                <div class="p1">
                    <p id="147">因此,对随机扰动与状态空间方程进行统一化建模,如式(6)所示,更加符合柔性直流配电系统运行场景多变的特征。具体研究思路如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msup><mi>Ρ</mi><mo>′</mo></msup><mo>=</mo><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>0</mn></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mo stretchy="false">[</mo><mo>-</mo><mn>1</mn><mo>,</mo><mn>1</mn><mo stretchy="false">]</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (5)</p>
                </div>
                <div class="area_img" id="149">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923012_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="151">式中:<i>P</i><sub><i>i</i></sub><sub>0</sub>为第<i>i</i>个分布式电源(或负荷)的初始值;<i>P</i><sub><i>i</i></sub>为第<i>i</i>个分布式电源(或负荷)的扰动量计算基值;<i><b>A</b></i>为系统状态矩阵;♁表示系统状态方程对扰动量的叠加;<i><b>P</b></i>为扰动量组成的向量;<i><b>F</b></i>表示系统微分方程;<i><b>G</b></i>表示系统代数方程;<i><b>x</b></i>为状态变量。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 多时间尺度建模研究思路" src="Detail/GetImg?filename=images/DLXT201923012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 多时间尺度建模研究思路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Research idea of multi-time scale modelling</b></p>

                </div>
                <h4 class="anchor-tag" id="153" name="153">2)不同时间尺度的振荡与稳定机理</h4>
                <div class="p1">
                    <p id="154">柔性直流配电系统各控制环节与状态量在直流网络中的相互动态作用跨越多个时间尺度,导致系统出现不同频率的振荡与失稳模式。因此,根据各个时间尺度的子系统状态空间模型,可利用时域特征根分析法等获取影响不同时间尺度稳定性的关键环节及装备,通过灵敏度、根轨迹等分析法分析影响系统稳定的关键参数及演化规律,从而揭示系统呈现负阻尼的振荡与失稳物理本质。现有的频域稳定性分析方法,一般通过稳定裕度间接估算系统的振荡频率,且仅当系统为最小相位系统时才有效。有学者从频域角度提出了多输入多输出系统的母线参与因子概念,利用导纳模型分析了各母线对不同频率谐波不稳定的影响程度,为柔性直流配电系统频域分析方法扩展了思路,可以克服传统频域分析方法的缺陷,从频域特征根、特征向量以及参与因子等获取影响不同振荡频率的相关因素。具体研究思路如附录<i>A</i>图<i>A</i>5所示。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155">3)随机扰动下的稳定性分析方法</h4>
                <div class="p1">
                    <p id="156">光伏及电动汽车等直流源荷的间歇性波动致使柔性直流配电系统的输入具有不确定性,传统确定性分析方法只能给出某一平衡点下的稳定性结论,而在稳定边界的获取上直接法对复杂系统的适用性有限,随机扰动下的稳定性分析需要探索新的方法。</p>
                </div>
                <div class="p1">
                    <p id="157">形式化方法是逻辑科学中分析、研究形式结构的方法,目的是找出其中各个部分相互联结方式与内在关系,在计算机学科已有较多应用,可以提高算法设计的可靠性和鲁棒性,有学者初步探讨了在传统电力系统中的应用<citation id="220" type="reference"><link href="84" rel="bibliography" /><link href="86" rel="bibliography" /><sup>[<a class="sup">42</a>,<a class="sup">43</a>]</sup></citation>。通过将状态方程与随机扰动构建如式(4)所示形式化表达方式,可以实现稳定边界与随机扰动的内在关联计算,获取不同扰动量下的稳定边界,直观地给出柔性直流配电系统安全稳定运行约束。通过式(3)与式(4)可叠加扰动变量,利用状态空间子系统模型获取不同时间尺度下的稳定边界,具体研究思路如附录<i>A</i>图<i>A</i>6所示。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158">4)多重运行场景下的鲁棒稳定控制方法</h4>
                <div class="p1">
                    <p id="159">柔性直流配电系统中,分布式电源与负荷的随机波动会导致平衡点反复变化,具有多重化运行场景,需要通过鲁棒控制与优化理论构建控制系统离线与在线优化方法,克服常规方法基于单一平衡点设计的缺陷,实现就地与系统多层级的鲁棒稳定协同控制与优化。</p>
                </div>
                <div class="p1">
                    <p id="160">就地控制层面,从控制的时间尺度考虑,可以采用两频段优化设计中高频系统与低频系统的鲁棒稳定反馈器,即原系统的控制系统设计问题可转化为2个低维子系统的独立设计问题。将式(3)与式(4)对应的中高频与低频系统进行频域函数变换,可得到如式(7)所示的频域表达形式,从而可以实现不通时间尺度的控制器设计。</p>
                </div>
                <div class="area_img" id="161">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923012_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="163">式中:<i><b>H</b></i><sub>s</sub>和<i><b>H</b></i><sub>f</sub>分别为慢变量和快变量对应的频域函数;<i><b>C</b></i><sub>s</sub>,<i><b>A</b></i><sub>s</sub>,<i><b>B</b></i><sub>s</sub>和<i><b>D</b></i><sub>s</sub>为慢变量频域函数的相关系数;<i><b>C</b></i><sub>f</sub>,<i><b>A</b></i><sub>f</sub>,<i><b>B</b></i><sub>f</sub>和<i><b>D</b></i><sub>f</sub>为快变量频域函数的相关系数;<i><b>I</b></i>为单位矩阵;<i>s</i>和<i>p</i>为单位矩阵系数。</p>
                </div>
                <div class="p1">
                    <p id="164">从多重运行场景的角度考虑,下垂系数对平衡点以及低频振荡的影响较大,可建立多场景目标函数进一步对下垂系数进行优化,提高分布式电源与负荷随机波动等多重化场景下的系统阻尼,具体如式(8)所示<citation id="221" type="reference"><link href="88" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>J</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></munderover><mo stretchy="false">[</mo></mstyle><mi>m</mi><msub><mrow></mrow><mi>p</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo>∀</mo><mi>ξ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>p</mi></mrow></msub><mo>&lt;</mo><mi>ξ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>ξ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>ξ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>p</mi></mrow></msub><mo stretchy="false">(</mo><mi>Κ</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>m</i><sub><i>p</i></sub>为第<i>p</i>个运行场景的权重系数;<i>N</i><sub><i>p</i></sub>为运行场景数;<i>K</i>为待优化的下垂系数;<i>ξ</i><sub>0</sub>为给定的阻尼比;<i>ξ</i><sub><i>j</i></sub><sub>,</sub><sub><i>p</i></sub>为第<i>p</i>个运行场景情况中满足<i>ξ</i><sub><i>j</i></sub><sub>,</sub><sub><i>p</i></sub>&lt;<i>ξ</i><sub>0</sub>的阻尼比。该目标函数描述阻尼比小于给定阻尼比<i>ξ</i><sub>0</sub>的特征值所构成的集合。</p>
                </div>
                <div class="p1">
                    <p id="167">系统控制层面,有功功率交互过程中的低频振荡是系统层级需关注的主要问题,可以采用低频系统主导极点稳定裕度最大化的在线稳定控制,通过在线平衡点调整提高系统的稳定性,具体研究思路如附录A图A7所示。</p>
                </div>
                <h3 id="168" name="168" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="169">柔性直流配电系统是未来配电领域的发展趋势,但在稳定性等基础理论方面还存在众多的问题需要深入探索,通过对国内外研究现状的分析,几个需要关注的问题总结如下。</p>
                </div>
                <div class="p1">
                    <p id="170">1)VSC等不同时间尺度模型对稳定性分析的适用性,并通过降低状态矩阵维数避免维数灾,简化振荡与稳定机理分析。</p>
                </div>
                <div class="p1">
                    <p id="171">2)影响不同时间尺度振荡与稳定性的关键环节与参数,并揭示诱发系统失稳的物理本质,为控制系统设计与参数优化提供理论依据。</p>
                </div>
                <div class="p1">
                    <p id="172">3)多重运行场景下的鲁棒稳定协同控制方法,以增强控制系统与直流网络不同时间尺度的动态兼容性,提高分布式电源与负荷波动等时变运行场景的系统鲁棒稳定性。</p>
                </div>
                <div class="p1">
                    <p id="173">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="222" name="222" class="anchor-tag">附录A</h3>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 柔性直流配电系统振荡时间尺度" src="Detail/GetImg?filename=images/DLXT201923012_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 柔性直流配电系统振荡时间尺度  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Oscillation time scale of flexible DC distribution system</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 等效源侧和负荷侧系统" src="Detail/GetImg?filename=images/DLXT201923012_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 等效源侧和负荷侧系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Equivalent source and load subsystems</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 直流线路参数变化时奈奎斯特图" src="Detail/GetImg?filename=images/DLXT201923012_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 直流线路参数变化时奈奎斯特图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Nyquist curves for the change of DC line resistance</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 功率调整改变特征根分布" src="Detail/GetImg?filename=images/DLXT201923012_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 功率调整改变特征根分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Distribution change of eigenvalues through power adjustment</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 振荡与稳定机理研究思路" src="Detail/GetImg?filename=images/DLXT201923012_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 振荡与稳定机理研究思路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The research frame of oscillation and stability mechanism</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 稳定性分析方法研究思路" src="Detail/GetImg?filename=images/DLXT201923012_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 稳定性分析方法研究思路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 The research frame of stability analysis</p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923012_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 稳定控制研究思路" src="Detail/GetImg?filename=images/DLXT201923012_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 稳定控制研究思路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923012_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 The research frame of stability control</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923012001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923012&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201510001&amp;v=MTA3MzlNSWpUUFo3RzRIOVROcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVcnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李霞林,王成山,郭力,等.直流微电网稳定控制关键技术研究综述[J].供用电,2015,32(10):1-14.LI Xialin,WANG Chengshan,GUO Li,et al.A review on the key stability control technologies of DC microgrid[J].Distribution &amp; Utilization,2015,32(10):1-14.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701010&amp;v=MzIyODRiYkc0SDliTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVXJ2TVB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王成山,李微,王议锋,等.直流微电网母线电压波动分类及抑制方法综述[J].中国电机工程学报,2017,37(1):84-98.WANG Chengshan,LI Wei,WANG Yifeng,et al.DC bus voltage fluctuation classification and restraint methods review for DC microgrid[J].Proceedings of the CSEE,2017,37(1):84-98.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710035&amp;v=MzAyMzBadEZ5SGdVcnZNSVRyQmZiRzRIOWJOcjQ5R1lZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 林刚,李勇,王姿雅,等.低压直流配电系统谐振机理分析与有源抑制方法[J].电网技术,2017,41(10):3358-3366.LIN Gang,LI Yong,WANG Ziya,et al.Resonance mechanism analysis and its active damping suppression of LVDC distribution system[J].Power System Technology,2017,41(10):3358-3366.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823005&amp;v=MDE1MzMzenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1QeXJQYmJHNEg5bk9ySTlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 夏杨红,孙勇,韦巍.光伏接入直流配电网时的功率振荡分析[J].中国电机工程学报,2018,38(23):6814-6824.XIA Yanghong,SUN Yong,WEI Wei.Power oscillation analysis of PV generators connected to DC distribution network[J].Proceedings of the CSEE,2018,38(23):6814-6824.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigation and enhancement of stability in grid-connected active DC distribution systems with high penetration level of dynamic load">

                                <b>[5]</b> AHMED M,ABDEL-RADY A I M.Investigation and enhancement of stability in grid-connected active DC distribution systems with high penetration level of dynamic load[J].IEEE Transactions on Power Electronics,2019,34(9):9170-9190.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604005&amp;v=MTIwODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVcnZNUHlyUGJiRzRIOWZNcTQ5RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 郭力,冯怿彬,李霞林,等.直流微电网稳定性分析及阻尼控制方法研究[J].中国电机工程学报,2016,36(4):927-936.GUO Li,FENG Yibin,LI Xialin,et al.Stability analysis and research of active damping method for DC microgrids[J].Proceedings of the CSEE,2016,36(4):927-936.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessment and Mitigation of Interaction Dynamics in Hybrid AC/DC Distribution Generation Systems">

                                <b>[7]</b> RADWAN A A,MOHAMED Y A.Assessment and mitigation of interaction dynamics in hybrid AC/DC distribution generation systems[J].IEEE Transactions on Smart Grid,2012,3(3):1382-1393.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stabilizing controller design for multi-bus MVDC distribution systems using a passivity based stability criterion and positive feed-forward control">

                                <b>[8]</b> SIEGERS J,ARRUA S,SANTI E.Stabilizing controller design for multi-bus MVDC distribution systems using a passivity based stability criterion and positive feed-forward control[C]// 2015 IEEE Energy Conversion Congress and Exposition (ECCE),September 20-24,2015,Montreal,Canada:5180-5187.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic assessment of source-load interactions in marine MVDCdistribution">

                                <b>[9]</b> JAVAID U,FREIJEDO F D,DUJIC D,et al.Dynamic assessment of source-load interactions in Marine MVDC distribution[J].IEEE Transactions on Industrial Electronics,2017,64(6):4372-4381.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=General Active Global Stabilization of Multiloads DC-Power Networks">

                                <b>[10]</b> MAGNE P,NAHID-MOBARAKEH B,PIERFEDERICI S.General active global stabilization of multiloads DC-power networks[J].IEEE Transactions on Power Electronics,2012,27(4):1788-1798.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A module-based approach for stability analysis of complex more-electric aircraft power system">

                                <b>[11]</b> XU Qianwen,WANG Peng,CHEN Jiawei,et al.A module-based approach for stability analysis of complex more-electric aircraft power system[J].IEEE Transactions on Transportation Electrification,2017,3(4):901-919.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stability of a dc Distribution System for Power System Integration of Plug-In Hybrid Electric Vehicles">

                                <b>[12]</b> TABARI M,YAZDANI A.A DC distribution system for power system integration of plug-in hybrid electric vehicles[C]// IEEE Power and Energy Society General Meeting,July 21-25,2013,Vancouver,Canada:1-5.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Astate-space approach to modelling DC distribution systems">

                                <b>[13]</b> BLIJ N D,RAMIREZ-ELIZONDO L M,SPAAN M,et al.A state-space approach to modelling DC distribution systems[J].IEEE Transactions on Power Systems,2018,33(1):943-950.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201714003&amp;v=MTAwOTJxNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1QeXJQYmJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 严亚兵,苗淼,李胜,等.静止坐标系下变换器电流平衡—内电势运动模型:一种装备电流控制尺度物理化建模方法[J].中国电机工程学报,2017,37(14):3963-3972.YAN Yabing,MIAO Miao,LI Sheng,et al.Current-balancing driven internal voltage motion model of voltage source converter in stationary frame:a physical modeling method in current-control timescale[J].Proceedings of the CSEE,2017,37(14):3963-3972.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of grid-connected VSCs for power system small-signal stability analysis in DC-link voltage control timescale">

                                <b>[15]</b> YUAN Hao,YUAN Xiaoming,HU Jiabing.Modeling of grid-connected VSCs for power system small-signal stability analysis in DC-link voltage control timescale[J].IEEE Transactions on Power Systems,2017,32(5):3981-3991.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage dynamics of current control time scale in a VSC-connected weak grid">

                                <b>[16]</b> ZHAO Mingquan,YUAN Xiaoming,HU Jiabing,et al.Voltage dynamics of current control time-scale in a VSC-connected weak grid[J].IEEE Transactions on Power Systems,2016,31(4):2925-2937.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on influencing factors and improving methods for DC distribution system stability">

                                <b>[17]</b> ZHAO Xueshen,KE Peng,ZHANG Xinhui,et al.Research on influencing factors and improving methods for DC distribution system stability[J].The Journal of Engineering,2019,16(3):2147-2153.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602007&amp;v=MTAwMDl1WnRGeUhnVXJ2TVB5clBiYkc0SDlmTXJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 支娜,张辉,肖曦,等.分布式控制的直流微电网系统级稳定性分析[J].中国电机工程学报,2016,36(2):368-378.ZHI Na,ZHANG Hui,XIAO Xi,et al.System-level stability analysis of DC microgrid with distributed control strategy[J].Proceedings of the CSEE,2016,36(2):368-378.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and stability analysis of islanded DC microgrids under droop control">

                                <b>[19]</b> TAHIM A P,PAGANO D J,LENZ E A.Modeling and stability analysis of islanded DC microgrids under droop control[J].IEEE Transactions on Power Electronics,2015,30(8):4597-4607.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stability analysis of a DC microgrid with master-slave control structure">

                                <b>[20]</b> GUO L,FENG Y,LI X,et al.Stability analysis of a DC microgrid with master-slave control structure[C]// IEEE Energy Conversion Congress and Exposition (ECCE),September 14-18,2014,Pittsburgh,USA:5682-5689.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Discrete-time tool for stability analysis of the VSC-based DC distribution system">

                                <b>[21]</b> LIU Yao,YE Hua,PEI Wei,et al.Discrete-time tool for stability analysis of the VSC-based DC distribution system[C]// 2nd IEEE Conference on Energy Internet and Energy System Integration (EI<sup>2</sup>),October 20-22,2018,Beijing,China.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency domain modeling and simulation of DC power electronic systems using harmonic state space (HSS) method">

                                <b>[22]</b> KWON J B,WANG X,BLAABJERG F,et al.Frequency domain modeling and simulation of DC power electronic systems using harmonic state space (HSS) method[J].IEEE Transactions on Power Electronics,2017,32(2):1044-1055.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" >
                                    <b>[23]</b>
                                 RICCOBONO A,SANTI E.Comprehensive review of stability criteria for DC power distribution systems[J].IEEE Transactions on Industry Applications,2014,50(5):3525-3535.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201719006&amp;v=MjU0MzBadEZ5SGdVcnZNUHlyUGJiRzRIOWJOcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 张学,裴玮,邓卫,等.含恒功率负载的交直流混联配电系统稳定性分析[J].中国电机工程学报,2017,37(19):5572-5582.ZHANG Xue,PEI Wei,DENG Wei,et al.Stability analysis of AC/DC hybrid distribution system with constant power loads[J].Proceedings of the CSEE,2017,37(19):5572-5582.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Allowable bus impedance region for MVDC distribution systems and stabilizing controller design using positive feed-forward control">

                                <b>[25]</b> SIEGERS J,ARRUA S,SANTI E.Allowable bus impedance region for MVDC distribution systems and stabilizing controller design using positive feed-forward control[C]// IEEE Energy Conversion Congress and Exposition (ECCE),September 18-22,2016,Milwaukee,USA.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage stabilization in a DC micro grid by an ISS-like Lyapunov function implementing droop control">

                                <b>[26]</b> IOVINE A,DAMM G,SANTIS E D,et al.Voltage stabilization in a DC micro grid by an ISS-like Lyapunov function implementing droop control[C]// European Control Conference (ECC),June 12-15,2018,Limassol,CYPRUS:1130-1135.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time stability analysis and control of multiconverter systems by using MIMO-identification techniques">

                                <b>[27]</b> ROINILA T,ABDOLLAHI H,ARRUA S,et al.Real-time stability analysis and control of multiconverter systems by using MIMO-identification techniques[J].IEEE Transactions on Power Electronics,2019,34(4):3948-3957.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stability analysis of PV plant-tied MVDC railway electrification system">

                                <b>[28]</b> ZHU Xiaojuan,HU Haitao,TAO Haidong,et al.Stability analysis of PV plant-tied MVDC railway electrification system[J].IEEE Transactions on Transportation Electrification,2019,5(1):311-323.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811035&amp;v=MjQ2NDhadVp0RnlIZ1Vydk1JVHJCZmJHNEg5bk5ybzlHWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 厉泽坤,孔力,裴玮,等.基于混合势函数的下垂控制直流微电网大扰动稳定性分析[J].电网技术,2018,42(11):3725-3734.LI Zekun,KONG Li,PEI Wei,et al.Large-disturbance stability analysis of droop-controlled DC microgrid based on mixed potential function[J].Power System Technology,2018,42(11):3725-3734.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708035&amp;v=MjcxNzJGeUhnVXJ2TUlUckJmYkc0SDliTXA0OUdZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 胡辉勇,王晓明,于淼,等.主从控制下直流微电网稳定性分析及有源阻尼控制方法[J].电网技术,2017,41(8):2664-2673.HU Huiyong,WANG Xiaoming,YU Miao,et al.Stability analysis and active damping control for master-slave controlled DC microgrid[J].Power System Technology,2017,41(8):2664-2673.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance-based analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes">

                                <b>[31]</b> AHMED M,ABDEL-RADY A I M.Impedance-based analysis and stabilization of active DC distribution systems with positive feedback islanding detection schemes[J].IEEE Transactions on Power Electronics,2018,33(11):9902-9922.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stability analysis and design of stable DC distribution systems through positive feed-forward control using a novel passivity-based stability criterion">

                                <b>[32]</b> RICCOBONO A,SANTI E.Stability analysis and design of stable DC distribution systems through positive feed-forward control using a novel passivity-based stability criterion[C]// Twenty-eighth Annual IEEE Applied Power Electronics Conference and Exposition (APEC 2013),March 17-21,2013,Long Beach,USA:1693-1701.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed Active Resonance Suppression in Hybrid DC Power Systems Under Unbalanced Load Conditions">

                                <b>[33]</b> JAMSHIDPOUR E,NAHID-MOBARAKEH B,POURE P A,et al.Distributed active resonance suppression in hybrid DC power systems under unbalanced load conditions[J].IEEE Transactions on Power Electronics,2013,28(4):1833-1842.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708019&amp;v=MTg3OTBiTXA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVXJ2TUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 王毅,黑阳,付媛,等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化,2017,41(8):116-124.DOI:10.7500/AEPS20160729015.WANG Yi,HEI Yang,FU Yuan,et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems,2017,41(8):116-124.DOI:10.7500/AEPS20160729015.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601006&amp;v=MzA3OTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1QeXJQYmJHNEg5Zk1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 朱晓荣,蔡杰,王毅,等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报,2016,36(1):49-58.ZHU Xiaorong,CAI Jie,WANG Yi,et al.Virtual inertial control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE,2016,36(1):49-58.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stability analysis and damping enhancement based on frequency-dependent virtual impedance for DCmicrogrids">

                                <b>[36]</b> GUO L,ZHANG S,LI X,et al.Stability analysis and damping enhancement based on frequency-dependent virtual impedance for DC microgrids[J].IEEE Journal of Emerging&amp;Selected Topics in Power Electronics,2017,5(1):338-350.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power oscillations damping in DC microgrids">

                                <b>[37]</b> HAMZEH M,GHAFOURI M,KARIMI H A,et al.Power oscillations damping in DC microgrids[J].IEEE Transactions on Energy Conversion,2016,31(3):970-980.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel DC power distribution system stabilization method based on adaptive resonance-enhanced voltage controller">

                                <b>[38]</b> ABDOLLAHI H,ARRUA S,ROINILA T,et al.A novel DC power distribution system stabilization method based on adaptive resonance-enhanced voltage controller[J].IEEE Transactions on Industrial Electronics,2019,66(7):5653-5662.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES860D97FE67B30A11A05C6C4D90A05DC6&amp;v=MzE3NTd1eDlEM3hJemhkaTZqb09UZ3ptMkJzMUNMS1JNY21aQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHRoemIyK3hLdz1OaWZPZmJ1K0hxWEZxUGt3WQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> KOTB O,GHANDHARI M,ERIKSSON R,et al.Stability enhancement of an interconnected AC/DC power system through VSC-MTDC operating point adjustment[J].Electric Power Systems Research,2017,151:308-318.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stability of a dc distribution system for power system integration of plug-in hybrid electric vehicles">

                                <b>[40]</b> TABARI M Y A.Stability of a DC distribution system for power system integration of plug-in hybrid electric vehicles[J].IEEE Transactions on Smart Grid,2014,5(5):2564-2573.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201704001&amp;v=MDcyMTBiTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnRGeUhnVXJ2TUlpblNaTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> 姜齐荣,王亮,谢小荣.电力电子化电力系统的振荡问题及其抑制措施研究[J].高电压技术,2017,43(4):1057-1066.JIANG Qirong,WANG Liang,XIE Xiaorong.Study on oscillations of power-electronized power system and their mitigation schemes[J].High Voltage Engineering,2017,43(4):1057-1066.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Formal and Compositional Analysis of Power Systems Using Reachable Sets">

                                <b>[42]</b> ALTHOFF M.Formal and compositional analysis of power systems using reachable sets[J].IEEE Transactions on Power Systems,2014,29(5):2270-2280.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Formal analysis of networked microgrids dynamics">

                                <b>[43]</b> YAN Li,PENG Zhang,PETER B L.Formal analysis of networked microgrids dynamics[J].IEEE Transactions on Power System,2018,33(3):3418-3427.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated optimal design of inverter controllers in a micro-grid with multiple distributed generation units">

                                <b>[44]</b> WANG Chengshan,YAN Li,KE Peng,et al.Coordinated optimal design of inverter controllers in a microgrid with multiple distributed generation units[J].IEEE Transactions on Power Systems,2013,28(3):2679-2687.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923012&amp;v=MjMzMTA1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1Vydk1JU0hUZXJHNEg5ak9ySTlFWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

