

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637135872902600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDTEMP%26FileName%3dDLXT201923013%26RESULT%3d1%26SIGN%3dHTYExn76d7%252foXftX4YjZjCB1f7U%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201923013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923013&amp;v=MjkzMTR6cXFCdEdGckNVUjdxZlp1WnRGeUhnVTczS0lTSFRlckc0SDlqT3JJOUVaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#41" data-title="1)交流断路器方案。">1)交流断路器方案。</a></li>
                                                <li><a href="#44" data-title="2)直流断路器方案。">2)直流断路器方案。</a></li>
                                                <li><a href="#47" data-title="3)具备故障自清除功能的换流器方案。">3)具备故障自清除功能的换流器方案。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 基于二极管的直流配电系统故障分区 "><b>1</b> 基于二极管的直流配电系统故障分区</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;1.1&lt;/b&gt; 基于二极管的故障分区基本原理"><b>1.1</b> 基于二极管的故障分区基本原理</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于二极管故障分区对供电可靠性的影响"><b>1.2</b> 基于二极管故障分区对供电可靠性的影响</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.3&lt;/b&gt; 附加硬件及其电气应力分析"><b>1.3</b> 附加硬件及其电气应力分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;2&lt;/b&gt; 直流配电系统分区保护策略 "><b>2</b> 直流配电系统分区保护策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;2.1&lt;/b&gt; 整体保护方案"><b>2.1</b> 整体保护方案</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 故障定位方法"><b>2.2</b> 故障定位方法</a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;2.3&lt;/b&gt; 特殊情况的处理"><b>2.3</b> 特殊情况的处理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;3&lt;/b&gt; 仿真及技术经济性分析 "><b>3</b> 仿真及技术经济性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#132" data-title="&lt;b&gt;3.1&lt;/b&gt; 线路&lt;i&gt;&lt;b&gt;a&lt;/b&gt;&lt;/i&gt;故障仿真"><b>3.1</b> 线路<i><b>a</b></i>故障仿真</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.2&lt;/b&gt; 线路&lt;i&gt;&lt;b&gt;f&lt;/b&gt;&lt;/i&gt;不同潮流方向对故障分区的影响"><b>3.2</b> 线路<i><b>f</b></i>不同潮流方向对故障分区的影响</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;3.3&lt;/b&gt; 故障定位方法验证"><b>3.3</b> 故障定位方法验证</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;3.4&lt;/b&gt; 技术经济性分析"><b>3.4</b> 技术经济性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#180" data-title="具备故障自清除能力的换流器简介">具备故障自清除能力的换流器简介</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#191" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="附录C ">附录C</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#202" data-title="潮流反转期间反并联二极管电路的开关动作判据">潮流反转期间反并联二极管电路的开关动作判据</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#212" data-title="附录D ">附录D</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#213" data-title="过电流保护判据">过电流保护判据</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#221" data-title="附录E ">附录E</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;图1 基于二极管的故障分区原理&lt;/b&gt;"><b>图1 基于二极管的故障分区原理</b></a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;图2 测控保护综合设备&lt;/b&gt;"><b>图2 测控保护综合设备</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图3 故障处理过程&lt;/b&gt;"><b>图3 故障处理过程</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图4 直流配电系统示例&lt;/b&gt;"><b>图4 直流配电系统示例</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;图5 线路&lt;/b&gt;&lt;i&gt;&lt;b&gt;a&lt;/b&gt;&lt;/i&gt;&lt;b&gt;故障仿真波形&lt;/b&gt;"><b>图5 线路</b><i><b>a</b></i><b>故障仿真波形</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;表1 故障定位及开关动作结果&lt;/b&gt;"><b>表1 故障定位及开关动作结果</b></a></li>
                                                <li><a href="#182" data-title="图A1 全桥MMC">图A1 全桥MMC</a></li>
                                                <li><a href="#185" data-title="图A2 故障等效电路">图A2 故障等效电路</a></li>
                                                <li><a href="#192" data-title="图B1 不同潮流方向下的故障分区">图B1 不同潮流方向下的故障分区</a></li>
                                                <li><a href="#193" data-title="图B2 环形结构的故障分区">图B2 环形结构的故障分区</a></li>
                                                <li><a href="#194" data-title="图B3 不同故障下二极管的电气应力">图B3 不同故障下二极管的电气应力</a></li>
                                                <li><a href="#195" data-title="图B4 二极管的反向恢复时间">图B4 二极管的反向恢复时间</a></li>
                                                <li><a href="#196" data-title="图B5 保护设备发送“告警”信号的处理流程">图B5 保护设备发送“告警”信号的处理流程</a></li>
                                                <li><a href="#196" data-title="图B5 保护设备发送“告警”信号的处理流程">图B5 保护设备发送“告警”信号的处理流程</a></li>
                                                <li><a href="#196" data-title="图B5 保护设备发送“告警”信号的处理流程">图B5 保护设备发送“告警”信号的处理流程</a></li>
                                                <li><a href="#197" data-title="表B1 仿真系统参数设置">表B1 仿真系统参数设置</a></li>
                                                <li><a href="#198" data-title="图B6 潮流反转过程中线路f电压电流">图B6 潮流反转过程中线路f电压电流</a></li>
                                                <li><a href="#199" data-title="图B7 过电流判据仿真结果">图B7 过电流判据仿真结果</a></li>
                                                <li><a href="#200" data-title="图B8 线路f不同潮流方向下，故障后各母线电压">图B8 线路f不同潮流方向下，故障后各母线电压</a></li>
                                                <li><a href="#200" data-title="图B8 线路f不同潮流方向下，故障后各母线电压">图B8 线路f不同潮流方向下，故障后各母线电压</a></li>
                                                <li><a href="#204" data-title="图C1 潮流反转过程中线路电流示意图">图C1 潮流反转过程中线路电流示意图</a></li>
                                                <li><a href="#205" data-title="图C2 故障线路首端和末端电流示意图">图C2 故障线路首端和末端电流示意图</a></li>
                                                <li><a href="#207" data-title="图C3 预导通反向电流对应开关的动作判据">图C3 预导通反向电流对应开关的动作判据</a></li>
                                                <li><a href="#219" data-title="图D1 过电流判据">图D1 过电流判据</a></li>
                                                <li><a href="#222" data-title="图4 直流配电系统对应的网络矩阵N">图4 直流配电系统对应的网络矩阵N</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_zqclpart">附加材料</a> </p>
                                        </h6>
                                    </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="223">


                                    <a id="bibliography_1" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDk1MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVNzNLSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_2" title=" 王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308015&amp;v=MDc0NDhIOUxNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVNzNLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88.
                                    </a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_3" title=" SANNINO A,POSTIGLIONE G,BOLLEN M H.Feasibility of a DC network for commercial facilities[J].IEEE Transactions on Industry Applications,2003,39(5):1499-1507." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Feasibility of a DC network for commercial facilities">
                                        <b>[3]</b>
                                         SANNINO A,POSTIGLIONE G,BOLLEN M H.Feasibility of a DC network for commercial facilities[J].IEEE Transactions on Industry Applications,2003,39(5):1499-1507.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_4" title=" SHUAI Zhikang,HE Dong,XIONG Zhijie,et al.Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2019,7(1):528-540." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators">
                                        <b>[4]</b>
                                         SHUAI Zhikang,HE Dong,XIONG Zhijie,et al.Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2019,7(1):528-540.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_5" title=" TANG Lianxiang,OOI B T.Locating and isolating DC faults in multi-terminal DC systems[J].IEEE Transactions on Power Delivery,2007,22(3):1877-1884." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Locating and isolating DC faults in multi-terminal DC systems">
                                        <b>[5]</b>
                                         TANG Lianxiang,OOI B T.Locating and isolating DC faults in multi-terminal DC systems[J].IEEE Transactions on Power Delivery,2007,22(3):1877-1884.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_6" title=" CATLETT R,ANDERSON J,CHASSEREAU L.Three-cycle breaker applications[J].IEEE Industry Applications Magazine,2005,11(5):33-43." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Three-cycle breaker applications">
                                        <b>[6]</b>
                                         CATLETT R,ANDERSON J,CHASSEREAU L.Three-cycle breaker applications[J].IEEE Industry Applications Magazine,2005,11(5):33-43.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_7" title=" LI Bin,HE Jiawei,LI Ye,et al.A novel solid-state circuit breaker with self-adapt fault current limiting capability for LVDC distribution network[J].IEEE Transactions on Power Electronics,2019,34(4):3516-3529." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel solid-state circuit breaker with self-adapt fault current limiting capability for LVDC distribution network">
                                        <b>[7]</b>
                                         LI Bin,HE Jiawei,LI Ye,et al.A novel solid-state circuit breaker with self-adapt fault current limiting capability for LVDC distribution network[J].IEEE Transactions on Power Electronics,2019,34(4):3516-3529.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_8" title=" WEN Weijie,LI Bin,LI Botong,et al.Analysis and experiment of a micro-loss multi-port hybrid DCCB for MVDC distribution system[J].IEEE Transactions on Power Electronics,2019,34(8):7933-7941." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and experiment of a micro-loss multi-port hybrid DCCB for MVDC distribution system">
                                        <b>[8]</b>
                                         WEN Weijie,LI Bin,LI Botong,et al.Analysis and experiment of a micro-loss multi-port hybrid DCCB for MVDC distribution system[J].IEEE Transactions on Power Electronics,2019,34(8):7933-7941.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_9" title=" SHI Z,ZHANG Y,JIA S,et al.Design and numerical investigation of a HVDC vacuum switch based on artificial current zero[J].IEEE Transactions on Dielectrics and Electrical Insulation,2015,22(1):135-141." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and numerical investigation of a HVDC vacuum switch based on artificial current zero">
                                        <b>[9]</b>
                                         SHI Z,ZHANG Y,JIA S,et al.Design and numerical investigation of a HVDC vacuum switch based on artificial current zero[J].IEEE Transactions on Dielectrics and Electrical Insulation,2015,22(1):135-141.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_10" title=" 戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717012&amp;v=MjUyMDBJU0hUZXJHNEg5Yk5xSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U3M0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_11" title=" MARQUARDT R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia,May 30-June 3,Jeju,Korea:1425-1431." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter topologies with DC-short circuit current limitation">
                                        <b>[11]</b>
                                         MARQUARDT R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia,May 30-June 3,Jeju,Korea:1425-1431.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_12" title=" XUE Y,XU Zheng,TANG Geng.Self-start control with grouping sequentially precharge for the C-MMC-based HVDC system[J].IEEE Transactions on Power Delivery,2014,29(1):187-198." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Self-start control with grouping sequentially precharge for the C-MMC-based HVDC system">
                                        <b>[12]</b>
                                         XUE Y,XU Zheng,TANG Geng.Self-start control with grouping sequentially precharge for the C-MMC-based HVDC system[J].IEEE Transactions on Power Delivery,2014,29(1):187-198.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_13" title=" 李斌,李晔,何佳伟.具有直流故障清除能力的MMC子模块关键性能研究[J].中国电机工程学报,2016,36(8):2114-2122.LI Bin,LI Ye,HE Jiawei.Research on the key properties of mmc sub-modules with DC fault eliminating capability[J].Proceedings of the CSEE,2016,36(8):2114-2122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608010&amp;v=MTM0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U3M0tQeXJQYmJHNEg5Zk1wNDlFWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李斌,李晔,何佳伟.具有直流故障清除能力的MMC子模块关键性能研究[J].中国电机工程学报,2016,36(8):2114-2122.LI Bin,LI Ye,HE Jiawei.Research on the key properties of mmc sub-modules with DC fault eliminating capability[J].Proceedings of the CSEE,2016,36(8):2114-2122.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_14" title=" 杨超,梁海平,顾雪平,等.多直流馈入异步受端电网恢复的分区方法[J].电力系统自动化,2019,43(10):162-170.DOI:10.7500/AEPS20180604011.YANG Chao,LIANG Haiping,GU Xueping,et al.Partition method for restoration of asynchronous receiving end power grid with multi-infeed HVDC[J].Automation of Electric Power Systems,2019,43(10):162-170.DOI:10.7500/AEPS20180604011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910021&amp;v=MDY2MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U3M0tJU0hUZXJHNEg5ak5yNDlIWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         杨超,梁海平,顾雪平,等.多直流馈入异步受端电网恢复的分区方法[J].电力系统自动化,2019,43(10):162-170.DOI:10.7500/AEPS20180604011.YANG Chao,LIANG Haiping,GU Xueping,et al.Partition method for restoration of asynchronous receiving end power grid with multi-infeed HVDC[J].Automation of Electric Power Systems,2019,43(10):162-170.DOI:10.7500/AEPS20180604011.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_15" title=" 周剑,李建设,苏寅生.电网黑启动情况下高压直流输电系统启动条件分析[J].电力系统自动化,2011,35(3):92-96.ZHOU Jian,LI Jianshe,SU Yinsheng.Analysis on start-up conditions of HVDC system in black-start[J].Automation of Electric Power Systems,2011,35(3):92-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201103020&amp;v=MjA1ODBJU0hUZXJHNEg5RE1ySTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U3M0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         周剑,李建设,苏寅生.电网黑启动情况下高压直流输电系统启动条件分析[J].电力系统自动化,2011,35(3):92-96.ZHOU Jian,LI Jianshe,SU Yinsheng.Analysis on start-up conditions of HVDC system in black-start[J].Automation of Electric Power Systems,2011,35(3):92-96.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_16" title=" 罗永捷,李耀华,李子欣,等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报,2016,36(7):1933-1943.LUO Yongjie,LI Yaohua,LI Zixin,et al.DC short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J].Proceedings of the CSEE,2016,36(7):1933-1943." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607022&amp;v=MTk3OTZVNzNLUHlyUGJiRzRIOWZNcUk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         罗永捷,李耀华,李子欣,等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报,2016,36(7):1933-1943.LUO Yongjie,LI Yaohua,LI Zixin,et al.DC short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J].Proceedings of the CSEE,2016,36(7):1933-1943.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_17" title=" 王兆安,刘进军.电力电子技术[M].5版.北京:机械工业出版社,2009.WANG Zhaoan,LIU Jinjun.Power electronics [M].5th ed.Beijing:China Machine Press,2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111268062001&amp;v=MTQ3OTg5RFp1c1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm1VN2JOSUZ3V1hGcXpHYks1SDlQS3A0&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王兆安,刘进军.电力电子技术[M].5版.北京:机械工业出版社,2009.WANG Zhaoan,LIU Jinjun.Power electronics [M].5th ed.Beijing:China Machine Press,2009.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_18" title=" JIAO Zaibin,WANG Zhao,WANG Xiaobing,et al.Protection schemes for distribution lines in DC power grid[C]// IEEE Innovative Smart Grid Technologies-Asia (ISGT ASIA),November 3-6,2015,Bangkok,Thailand." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Protection Schemes for Distribution Lines in DC Power Grid">
                                        <b>[18]</b>
                                         JIAO Zaibin,WANG Zhao,WANG Xiaobing,et al.Protection schemes for distribution lines in DC power grid[C]// IEEE Innovative Smart Grid Technologies-Asia (ISGT ASIA),November 3-6,2015,Bangkok,Thailand.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(23),99-115 DOI:10.7500/AEPS20190420005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于二极管的直流配电系统故障分区方案及保护策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%96%8C&amp;code=08890074&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8F%B6%E4%BB%95%E7%A3%8A&amp;code=41721265&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">叶仕磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B8%A9%E4%BC%9F%E6%9D%B0&amp;code=36257998&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">温伟杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%B8%80%E6%8C%AF&amp;code=42337988&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王一振</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%B9%E8%99%B9&amp;code=39929345&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曹虹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%85%B4%E5%9B%BD&amp;code=26361698&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王兴国</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室天津大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E5%AE%89%E5%85%A8%E4%B8%8E%E8%8A%82%E8%83%BD%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网安全与节能国家重点实验室(中国电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>直流故障处理技术包括故障电流清除、故障分区和故障定位等,是直流配电系统广泛工程应用的关键问题。针对采用故障自清除换流器消除故障电流的直流配电系统,为解决健全区失电问题,提出基于二极管的自动故障分区方法和故障定位方法,以及适用于直流配电系统的集成保护方案。首先,介绍了基于二极管故障分区方法的基本原理及其附加硬件要求。其次,针对二极管故障分区的故障特征,提出相应的集成保护方案和故障定位方法。最后,在PSCAD/EMTDC平台搭建五端直流配电系统,通过仿真验证所提方案的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E6%9E%81%E7%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二极管;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%88%86%E5%8C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障分区;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%AE%9A%E4%BD%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障定位;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4%E6%96%B9%E6%A1%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护方案;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李斌（1976—），男，博士，教授，博士生导师，主要研究方向：电力系统保护与控制、柔性直流输电技术。E-mail:binli@tju.edu.cn;
                                </span>
                                <span>
                                    叶仕磊（1995—），男，硕士研究生，主要研究方向：柔性直流配电技术。E-mail:yeshileiyeah@163.com;
                                </span>
                                <span>
                                    *温伟杰（1989—），女，通信作者，博士，助理教授，主要研究方向：快速开关、直流开断设备。E-mail:weijie.wen@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>电网安全与节能国家重点实验室开放基金资助项目(JBB51201801595);</span>
                    </p>
            </div>
                    <h1><b>Diode Based Fault Zone Partition Scheme and Protection Strategy in DC Distribution System</b></h1>
                    <h2>
                    <span>LI Bin</span>
                    <span>YE Shilei</span>
                    <span>WEN Weijie</span>
                    <span>WANG Yizhen</span>
                    <span>CAO Hong</span>
                    <span>WANG Xingguo</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids, Tianjin University</span>
                    <span>State Key Laboratory of Power Grid Safety and Energy Conservation(China Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Fault processing technology including fault current clearing, fault zone partition and fault location is the key issue of the widely engineering application of DC distribution system. In order to solve the problem of power loss in the sound zone, a diode based automatic fault zone partition method, a fault location method and an integrated protection scheme are proposed for the DC distribution system that uses the fault self-clearing converter to eliminate the fault current. Firstly, the basic principle of diode based fault zone partition method and its additional hardware requirements are introduced. Then, the overall protection scheme and fault location method are proposed considering the fault characteristics of diode based fault partition. Finally, a five-terminal DC distribution system is built on the PSCAD/EMTDC platform to verify the effectiveness of the proposed scheme.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=diode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">diode;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20zone%20partition&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault zone partition;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20location&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault location;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=protection%20scheme&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">protection scheme;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Open Foundation of State Key Laboratory of Power Grid Safety and Energy Conservation(No. JBB51201801595);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">随着储能、分布式发电技术的发展及直流负荷的广泛应用,以换流站为接口的直流配电技术以其功率传输灵活性、低电能转换损耗、线路输送容量大等优势<citation id="259" type="reference"><link href="223" rel="bibliography" /><link href="225" rel="bibliography" /><link href="227" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>,受到国内外学者的广泛关注。</p>
                </div>
                <div class="p1">
                    <p id="40">直流配电系统线路多、规模大,直流短路故障后,线路电流迅速上升,若不及时隔离故障,将导致全网电压跌落<citation id="260" type="reference"><link href="229" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,危害设备安全,甚至全网长时间停电,即单点故障危害全网。为了减小故障影响范围,应采用快速故障分区方法,将故障限制在故障区,保障健全区供电及故障后系统快速恢复。对于直流配电系统,系统设备配置与故障分区、故障电流清除方法密切相关,已有故障处理方案可分为以下几种。</p>
                </div>
                <h4 class="anchor-tag" id="41" name="41">1)交流断路器方案<citation id="261" type="reference"><link href="231" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</h4>
                <div class="p1">
                    <p id="42">直流故障后,跳开全网换流站交流侧断路器以清除故障电流;然后将失电的全网划分为故障区和健全区,用直流隔离开关隔离故障;最后重合交流断路器并重启换流站以恢复供电。</p>
                </div>
                <div class="p1">
                    <p id="43">经济性上,无附加断流设备,投资最低。技术性上:该方案清除故障电流后进行故障分区;考虑交流断路器动作、直流隔离开关分闸、交流断路器重合和全网换流器重启<citation id="262" type="reference"><link href="231" rel="bibliography" /><link href="233" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,健全区总失电时间高达数百毫秒。因此该方案适用于低供电可靠性的场景。</p>
                </div>
                <h4 class="anchor-tag" id="44" name="44">2)直流断路器方案<citation id="263" type="reference"><link href="235" rel="bibliography" /><link href="237" rel="bibliography" /><link href="239" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。</h4>
                <div class="p1">
                    <p id="45">直流故障后,先由保护系统检测并定位故障,划分故障区和健全区;然后操作直流断路器消除故障电流,用隔离开关隔离故障,保证健全区自动恢复。</p>
                </div>
                <div class="p1">
                    <p id="46">经济性上,直流断路器造价高(数十倍于交流断路器),而配电系统端口和线路繁多,需数十至上百台直流断路器,投资高昂。技术性上,该方案开断故障电流前进行故障分区,计及故障检测定位、直流断路器动作和故障电流衰减等<citation id="264" type="reference"><link href="235" rel="bibliography" /><link href="241" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">10</a>]</sup></citation>,健全区受故障影响时间较短,可持续供电。该方案满足快速性和选择性,供电可靠性高,但设备投资高昂。</p>
                </div>
                <h4 class="anchor-tag" id="47" name="47">3)具备故障自清除功能的换流器方案<citation id="265" type="reference"><link href="243" rel="bibliography" /><link href="245" rel="bibliography" /><link href="247" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。</h4>
                <div class="p1">
                    <p id="48">直流故障发生后,先由保护检测故障,启动全网换流器的故障电流清除功能;再划分失电的全网为故障区和健全区,用直流隔离开关隔离故障;最后解锁换流器对系统进行分区重启<citation id="266" type="reference"><link href="249" rel="bibliography" /><link href="251" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">经济性上,由改进换流器清除故障电流,不配置直流断路器。针对直流配电系统,可节省大量直流断路器,设备投资高于方案1但低于方案2,经济性较好。技术性上,清除故障电流后进行故障分区;考虑故障检测、故障自清除、隔离开关分闸和换流器解锁<citation id="267" type="reference"><link href="235" rel="bibliography" /><link href="247" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">13</a>]</sup></citation>,健全区失电时间约几十毫秒。该方案健全区受故障影响时间较短,但要经历完全失电,且恢复全网功率传输可能对系统产生冲击。</p>
                </div>
                <div class="p1">
                    <p id="50">总结而言,针对直流配电系统,方案1经济性最好,但健全区失电时间过长,供电可靠性低;方案2经济性最差,健全区可维持连续供电,可靠性最高;方案3经济性居中,健全区受故障影响时间较短,明显的缺点是健全区经历完全失电。</p>
                </div>
                <div class="p1">
                    <p id="51">针对方案3全网失电问题,本文提出基于二极管的直流配电系统故障分区方法。直流故障发生后,自动划分故障区和健全区,限制故障影响范围。故障区利用换流器阻断故障电流,并独立进行故障定位隔离,健全区维持正常供电,并提出基于二极管故障分区的故障定位方法。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 基于二极管的直流配电系统故障分区</h3>
                <h4 class="anchor-tag" id="53" name="53"><b>1.1</b> 基于二极管的故障分区基本原理</h4>
                <div class="p1">
                    <p id="54">图1配备具备故障自清除能力的电压源型变流器(VSC),故障前各线路潮流方向如上方箭头所示。故障自清除原理详见附录A。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于二极管的故障分区原理" src="Detail/GetImg?filename=images/DLXT201923013_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于二极管的故障分区原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Principle of diode based fault zone partition</b></p>

                </div>
                <div class="p1">
                    <p id="56">图1(a)中,当直流配电系统任意一点发生短路故障时,全网电压将迅速跌落,所有换流器向故障点馈流,导致其桥臂迅速过流闭锁;故障电流衰减、故障隔离后,需对全系统换流站进行分区域逐步重启,故障影响范围广,停电时间长。</p>
                </div>
                <div class="p1">
                    <p id="57">如图1(b)所示,直流线路上串接了单向导通的二极管,故障后配电系统将自动形成不同的故障分区,单一故障仅影响故障点所在分区内的换流站和线路,故障处理过程也仅在区内进行,其间故障分区外系统可正常运行。由于故障区外的换流站不能通过二极管阴极向故障点馈流,因此仅故障分区内故障点上游线路流经故障电流,据此可采取更简单可靠的故障定位方法,详见2.2节。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.2</b> 基于二极管故障分区对供电可靠性的影响</h4>
                <div class="p1">
                    <p id="59">进一步讨论基于二极管故障分区方案的适用性。对比图1(b)与附录B图B1可知,基于二极管的故障分区结果与正常运行潮流方向相关,且各分区均独立包含源与荷,若区内功率匹配可孤岛运行。如附录B图B2所示,该方案对配电系统中的环形结构同样适用,单点故障仅影响部分系统;正常运行期间环网可工作于闭环模式,以增强其供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="60">由此可见,网络潮流方向越复杂,本方案划分的配电系统故障分区越多,分区间交集越少,进而单一故障的影响范围越小。因此,基于二极管的故障分区方案适用于多电源接入的直流配电系统,提高分布式电源渗透率、改善线路潮流分布对本方案的故障穿越是有利的。利用二极管自动分区的思想,使直流配电系统能像交流系统一样,通过增加电源提高重要负荷的供电可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.3</b> 附加硬件及其电气应力分析</h4>
                <div class="p1">
                    <p id="62">为实现上述故障分区,并保证正常运行期间直流线路能双向通流,在线路两侧配置如图2所示的具备测控保护功能的综合设备(PD),由反并联二极管电路、电流互感器(current transformer,CT)和通信设备构成。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 测控保护综合设备" src="Detail/GetImg?filename=images/DLXT201923013_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 测控保护综合设备</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Measurement, control and protection 
integrated devices</b></p>

                </div>
                <div class="p1">
                    <p id="64">如图2所示,线路一侧的反并联二极管电路由2个二极管—隔离开关串联支路反向并联组成。线路潮流分布有2个状态:①由母线<i>i</i>流向母线<i>j</i>,此时仅闭合支路1和4;②由母线<i>j</i>流向母线<i>i</i>,此时仅闭合支路2和3。由状态①到状态②的潮流反转操作为:检测到潮流即将发生反转时,预先闭合支路2和3;CT检测到潮流反转后,打开支路1和4,完成换向。潮流反转过程基于本地检测的电流信息,可迅速进行。反并联二极管电路的开关动作判据详见附录C。因涉及开关操作,所提方法基于较稳定的配电线路潮流方向,频繁、随机的潮流变化不利于本方案实施。此外,若潮流始终由母线<i>i</i>流向<i>j</i>,无须装设反并联二极管电路,仅在母线<i>j</i>处装设二极管,并在线路两侧装设隔离开关即可。</p>
                </div>
                <div class="p1">
                    <p id="65">各支路二极管的电气应力情况跟初始潮流方向和故障位置密切相关,以潮流方向从<i>i</i>到<i>j</i>为例,分析典型故障下(图2中<i>f</i><sub>1</sub>～<i>f</i><sub>3</sub>)各二极管的应力要求,如附录B图B3所示。</p>
                </div>
                <div class="p1">
                    <p id="66">1)如附录B图B3(a)所示,<i>f</i><sub>1</sub>故障时,为保证母线<i>j</i>及其右侧系统不受影响,支路1,4的二极管需共同承受等于系统额定电压<i>U</i><sub>N</sub>的反压而不被击穿。</p>
                </div>
                <div class="p1">
                    <p id="67">2)如附录B图B3(b)所示,<i>f</i><sub>2</sub>故障时,在换流器闭锁前,<i>f</i><sub>2</sub>上游流经故障电流,因此支路1的二极管需承受较大的正向浪涌电流;为保证母线<i>j</i>及其右侧系统不受影响,支路4的二极管需耐受<i>U</i><sub>N</sub>的反压。</p>
                </div>
                <div class="p1">
                    <p id="68">3)如附录B图B3(c)所示,<i>f</i><sub>3</sub>故障时,在换流器闭锁前,整条线路流经故障电流,因此支路1,4的二极管需承受较大的正向浪涌电流。</p>
                </div>
                <div class="p1">
                    <p id="69">潮流方向为母线<i>j</i>流向<i>i</i>时,应力分析过程与前述相似,将支路1,4分别改为支路3,2即可。</p>
                </div>
                <div class="p1">
                    <p id="70">综上,所有支路的二极管,其正向峰值浪涌电流<i>I</i><sub>FSM</sub>应大于该线路可能出现的最大故障电流;支路2,4的二极管,其最大反向直流耐压<i>V</i><sub>DC</sub>应大于<i>U</i><sub>N</sub>。如附录B图B4所示,当二极管阳极侧发生故障时,需经历一段反向恢复时间<i>t</i><sub>rr</sub>(指二极管从电流过零点到反向过流消失的时间),才能确保反向故障电流被可靠阻断。直流故障导致桥臂电流超过保护阈值后,换流阀系统一般在数百微秒后进入闭锁<citation id="268" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>;因而支路2,4可选用<i>t</i><sub>rr</sub>较短(数十至百纳秒)的快恢复功率二极管<citation id="269" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,纳秒级的过电流不会导致其阴极侧换流站闭锁。其余支路可选用正向电流定额较高的普通整流二极管<citation id="270" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,保证本支路不流通反向负荷电流。此外,所有隔离开关需在分闸状态承受<i>U</i><sub>N</sub>时保证可靠隔离,在合闸状态下耐受浪涌故障电流。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>2</b> 直流配电系统分区保护策略</h3>
                <h4 class="anchor-tag" id="72" name="72"><b>2.1</b> 整体保护方案</h4>
                <div class="p1">
                    <p id="73">直流配电系统一般规模较大,为提高保护可靠性,选取系统中弱馈的联络线、进出线较多的母线、多电源供电的重要负荷节点等为边界,将系统人为划分成若干个区域配电网,各区域配电网中分别配置集成保护终端,主要负责本区域配电网及其边界的故障定位和处理,对外部故障起后备保护作用。</p>
                </div>
                <div class="p1">
                    <p id="74">对于区域配电网,采用基于二极管故障分区的集成保护方案。根据潮流性质在各线路设置二极管或反并联二极管支路,并配置区域配电网集成保护终端,由该终端向各PD收集信息,检测并定位故障,协调故障区和健全区的运行。</p>
                </div>
                <div class="p1">
                    <p id="75">PD运行期间不断检测隔离开关状态和CT所测电流,并对开关状态和电流方向进行校验:①当开关量表示的电流方向与CT测量情况一致时,向终端发送当前电流方向;②当二者相悖或CT不能有效测量电流时,向终端发送“告警”信号;③当2个隔离开关均为闭合状态时,向终端发送“换向中”信号。此外,若流经电流大于设定值,PD需向保护终端发送过流信号,见附录D。</p>
                </div>
                <div class="p1">
                    <p id="76">正常运行期间,保护终端据各PD电流方向信息进行网络分区,进一步可确定各假想故障的影响范围。“分区”的确定原则:先找到3类特殊节点——“源节点”(所连线路潮流均从该节点流出)、“荷节点”(所连线路潮流均流入该节点)和“分支节点”(所连线路数大于2,且非源节点或荷节点)。除去特殊节点,网络中剩余的各独立区域即成为分区。定义故障影响范围为系统在该故障影响下存在低压、过流的部分,且故障处理仅在该范围内进行。分区是故障影响范围的子集,故障影响范围包括故障所在分区及其上游所有分区。</p>
                </div>
                <div class="p1">
                    <p id="77">结合图3说明保护方案和故障处理过程。在<i>t</i><sub>0</sub>时刻系统某处发生故障,由二极管单向导通性,根据故障位置和故障前潮流分布,直流配电系统被自动分为2个部分:故障影响范围内和范围外。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 故障处理过程" src="Detail/GetImg?filename=images/DLXT201923013_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 故障处理过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Process of fault processing</b></p>

                </div>
                <h4 class="anchor-tag" id="79" name="79">1)故障影响范围内:</h4>
                <div class="p1">
                    <p id="80">所有节点电压迅速跌落,所有线路和换流阀过流。在<i>t</i><sub>1</sub>时刻,故障影响范围内所有换流站相继启动故障自清除功能,故障电流迅速衰减,其速度与故障发展速度匹配,仅受限于测量控制系统的延时。同时,据各PD信息,集成保护终端在故障影响范围内进一步精准定位故障点。确定故障点且过电流衰减后,在<i>t</i><sub>2</sub>时刻操作故障点两侧开关以隔离故障。在<i>t</i><sub>3</sub>时刻解锁故障影响范围内换流站,并根据负荷需求调整换流站功率和部分线路的潮流方向,恢复故障影响区域的供电。由附录A可知,换流器恢复正常运行所需时间较短,因此区内总失电时间得以缩短。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">2)故障影响范围外:</h4>
                <div class="p1">
                    <p id="82">无电压跌落和过流,在故障处理期间可正常进行功率传输和调整。</p>
                </div>
                <div class="p1">
                    <p id="83">上述故障处理过程中,故障区域与非故障区域的隔离由二极管自动实现,故障电流的清除由换流阀的故障自清除功能实现,而故障定位和隔离则由集成保护终端配合PD完成,三者独立进行。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 故障定位方法</h4>
                <div class="p1">
                    <p id="85">由图3可知,故障影响范围内系统的总失电时间为<i>t</i><sub>loss</sub>=<i>t</i><sub>3</sub>-<i>t</i><sub>0</sub>:其中<i>t</i><sub>3</sub>-<i>t</i><sub>2</sub>由系统控制时延决定,<i>t</i><sub>2</sub>-<i>t</i><sub>0</sub>由换流站闭锁速度和故障定位速度共同确定。因此,快速故障定位可减少系统失电时间,是系统恢复的前提和关键。本节提出针对二极管分区的故障定位方法,根据集成保护终端收集的全网潮流信息和故障过流信息,迅速确定故障点。</p>
                </div>
                <div class="p1">
                    <p id="86">所研究系统包含<i>m</i>段线路,<i>n</i>条母线;线路两侧装设PD,共2<i>m</i>个。保护终端利用网络矩阵<i><b>N</b></i><sub>2</sub><sub><i>m</i></sub><sub>×(</sub><sub><i>m</i></sub><sub>+</sub><sub><i>n</i></sub><sub>)</sub>记录各线路、母线和PD的连接情况及潮流方向。<i><b>N</b></i>中行<i>i</i>表示一个PD,列<i>j</i>表示一条母线或一段线路;第<i>i</i>行第<i>j</i>列元素为:</p>
                </div>
                <div class="area_img" id="87">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923013_08700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="89">据2.1节方法找到源节点、荷节点、分支节点和所有分区。取<i><b>N</b></i>中源节点、荷节点或分支节点对应列及相邻PD对应行,形成特殊节点矩阵<i><b>N</b></i><sub>sp</sub>;取某分区中PD对应行,母线和线路对应列,形成分区网络矩阵<i><b>N</b></i><sub>z</sub>。网络矩阵<i><b>N</b></i>(含<i><b>N</b></i><sub>z</sub>和<i><b>N</b></i><sub>sp</sub>)仅正常潮流换向时更新,且仅更新状态变化的PD对应元素;检测到某PD过流后立即锁定矩阵,进行故障判断和定位;故障完全隔离后解锁更新。</p>
                </div>
                <div class="p1">
                    <p id="90">用过流向量<i><b>C</b></i>记录各PD过流情况如下:</p>
                </div>
                <div class="p1">
                    <p id="91"><i><b>C</b></i>=[<i>c</i><sub>1</sub><i>c</i><sub>2</sub> … <i>c</i><sub>2</sub><sub><i>m</i></sub>]      (2)</p>
                </div>
                <div class="area_img" id="92">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923013_09200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="94">同样地,<i><b>C</b></i><sub>z</sub>或<i><b>C</b></i><sub>sp</sub>表示分区中或特殊节点相邻PD的过流情况。各PD独立进行过流判断,并发送给集成保护终端,因故障后换流站迅速闭锁,故障定位时过流或已消失,过流判据设定详见附录D。</p>
                </div>
                <div class="p1">
                    <p id="95">基于二极管分区的故障定位具体流程如下。</p>
                </div>
                <div class="p1">
                    <p id="96">1)判断故障是否在荷节点或分支节点上。设节点<i>j</i>对应<i><b>N</b></i><sub>sp</sub>,若满足式(4)则故障在节点<i>j</i>上。</p>
                </div>
                <div class="p1">
                    <p id="97"><i><b>C</b></i><sub>sp</sub><i><b>N</b></i><sub>sp</sub>=-<i>m</i><sub><i>j</i></sub>      (4)</p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>m</i><sub><i>j</i></sub>为列<i>j</i>中-1的个数,即相邻上游线路数。</p>
                </div>
                <div class="p1">
                    <p id="99">2)判断分区。若分区<i>z</i>中第1个PD不过流,则故障不在该分区;若该PD过流,则根据式(5)计算向量<i><b>F</b></i><sub>z</sub>,如果<i><b>F</b></i><sub>z</sub>中第<i>j</i>个元素为-1,则故障发生在分区<i>z</i>中列<i>j</i>对应的母线或线路,如果<i><b>F</b></i><sub>z</sub>不含-1则故障在其他分区。</p>
                </div>
                <div class="p1">
                    <p id="100"><i><b>F</b></i><sub>z</sub>=<i><b>C</b></i><sub>z</sub><i><b>N</b></i><sub>z</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="101">3)若仍未定位故障,则故障在源节点。根据源节点换流站闭锁情况或其联络线过流情况定位故障。换流站与母线的联络线上也装设保护,但不计入网络矩阵,仅判断母线故障时利用其信息。</p>
                </div>
                <div class="p1">
                    <p id="102">各分区的故障判定独立进行,减小了大型矩阵乘法的运算成本,加速故障定位。若配电系统节点很少,可在全系统范围内直接通过<i><b>F</b></i><b>=</b><i><b>CN</b></i>定位故障:若列<i>j</i>在<i><b>F</b></i>中的对应元素等于-<i>m</i><sub><i>j</i></sub>,则故障在其对应母线或线路上,否则在源节点上。</p>
                </div>
                <div class="p1">
                    <p id="103">以图4直流配电系统为例,进一步说明上述故障定位方法。目前,直流配电系统的拓扑结构主要有环形、辐射状和“手拉手”型<citation id="271" type="reference"><link href="257" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,图4所示配电系统含多端供电、环形结构和分支节点,容易推广到更复杂的网络结构。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 直流配电系统示例" src="Detail/GetImg?filename=images/DLXT201923013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 直流配电系统示例</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Case of DC distribution system</b></p>

                </div>
                <div class="p1">
                    <p id="105">如图4所示,对每个PD、每个母线或线路分别编号,网络矩阵<i><b>N</b></i>见附录E。该系统源节点为<i>A</i>, <i>D</i>和<i>H</i>;荷节点为<i>C</i>和<i>G</i>;分支节点为<i>B</i>和<i>F</i>。除这些节点外,剩余的网络形成保护分区:①1-<i>a</i>-2;②7-<i>d</i>-8-<i>E</i>-9-<i>e</i>-10;③3-<i>b</i>-4;④6-<i>c</i>-5;⑤11-<i>f</i>-12;⑥13-<i>g</i>-14;⑦16-<i>h</i>-15。以下示例中,分区<i>i</i>对应的过流向量、网络矩阵和故障定位向量分别表示为<i><b>C</b></i><sub>z,</sub><sub><i>i</i></sub>,<i><b>N</b></i><sub>z,</sub><sub><i>i</i></sub>和<i><b>F</b></i><sub>z,</sub><sub><i>i</i></sub>;特殊节点<i>j</i>相关各量则表示为<i><b>C</b></i><sub>sp,</sub><sub><i>j</i></sub>,<i><b>N</b></i><sub>sp,</sub><sub><i>j</i></sub>和<i><b>F</b></i><sub>sp,</sub><sub><i>j</i></sub>。例如,分区②对应的过流向量、网络矩阵和故障定位向量分别为:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mrow><mtext>z</mtext><mo>,</mo><mn>2</mn></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mtable><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>7</mn></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mn>8</mn></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mn>9</mn></msub></mtd><mtd><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mtd></mtr></mtable><mo stretchy="false">]</mo></mrow></math></mathml>      (6)</p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923013_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110"><i><b>F</b></i><sub>z,2</sub>=[<i>f</i><sub><i>d</i></sub><i>f</i><sub><i>E</i></sub><i>f</i><sub><i>e</i></sub>]=<i><b>C</b></i><sub>z,2</sub><i><b>N</b></i><sub>z,2</sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="111">设线路<i>g</i>发生故障,过流向量为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><mo>=</mo><mrow><mo>[</mo><mrow><mn>1</mn><mspace width="0.25em" /><mn>1</mn><mspace width="0.25em" /><mn>0</mn><mspace width="0.25em" /><mn>0</mn><mspace width="0.25em" /><mn>0</mn><mspace width="0.25em" /><mn>0</mn><mspace width="0.25em" /><mn>1</mn><mspace width="0.25em" /><mn>1</mn><mspace width="0.25em" /><mn>1</mn><mspace width="0.25em" /><mn>1</mn><mspace width="0.25em" /><mn>1</mn><mspace width="0.25em" /><mn>1</mn><mspace width="0.25em" /><mn>1</mn><mspace width="0.25em" /><mn>0</mn><mspace width="0.25em" /><mn>0</mn><mspace width="0.25em" /><mn>0</mn></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">故障定位过程如下。</p>
                </div>
                <div class="p1">
                    <p id="114">1)判断各荷节点、分支节点</p>
                </div>
                <div class="area_img" id="115">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923013_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="116">2)判断各分区</p>
                </div>
                <div class="area_img" id="117">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923013_11700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="119">由此定位故障于分区⑥线路g,故障电流衰减后打开对应隔离开关。据<i><b>N</b></i>可得线路<i>g</i>故障影响范围{<i><b>N</b></i><sub>z,7</sub>,<i><b>N</b></i><sub>z,6</sub>,<i><b>N</b></i><sub>z,2</sub>,<i><b>N</b></i><sub>z,1</sub>}。此后解锁该范围内所有换流站,根据需求对部分线路进行换向操作。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.3</b> 特殊情况的处理</h4>
                <div class="p1">
                    <p id="121">上述故障定位方法基于直流配电网中所有PD正常运行的前提,本节讨论发生故障时某PD<sub><i>m</i></sub>异常情况下的处理方案。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">1)PD<sub><i>m</i></sub>发“告警”信号。</h4>
                <div class="p1">
                    <p id="123">由于无法判断是开关量检测还是CT的问题,PD<sub><i>m</i></sub>传输的所有信息均不予置信。正常运行时潮流方向信息是冗余的,在生成网络矩阵<i><b>N</b></i>时可参考PD<sub><i>m</i></sub>所在线路对侧PD的信息,因此<i><b>N</b></i>可正常生成。故障定位时,部分情况下无法保证PD<sub><i>m</i></sub>处二极管是否发挥分区作用,无法区分PD<sub><i>m</i></sub>所在线路故障与相邻母线故障,需扩大隔离范围以保证可靠性。具体处理流程见附录B图B5。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124">2)PD<sub><i>m</i></sub>发“换向中”信号。</h4>
                <div class="p1">
                    <p id="125">相当于失去PD<sub><i>m</i></sub>处二极管的故障分区作用,故障影响范围扩大,PD<sub><i>m</i></sub>的故障电流可能与线路对侧PD反向。可先利用两侧电流方向判断故障是否发生在该线路上,否则进行其他区域的故障定位。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126">3)PD<sub><i>m</i></sub>电流方向信息正常,幅值信息丢失,即不能确定PD<sub><i>m</i></sub>是否过流。</h4>
                <div class="p1">
                    <p id="127">其分析过程与异常情况1)类似,根据PD<sub><i>m</i></sub>相邻母线的类型进行分析,但由于反并联二极管电路发挥分区作用,可准确定位故障,无须扩大隔离范围。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag"><b>3</b> 仿真及技术经济性分析</h3>
                <div class="p1">
                    <p id="129">为验证所提故障分区方案和故障定位方法的可行性,在PSCAD/EDTDC平台上搭建如图4所示的直流配电系统,仿真参数见附录B表B1,均采用具备故障清除能力的全桥模块化多电平换流器。正常运行期间,各线路潮流方向如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="130">采用英飞凌功率二极管D2601N(9 kV/2.2 kA,导通压降为2.4 V,峰值电流为52 kA)实现分区,据1.2节应力要求,在线路首端和末端分别串入1个和3个二极管,反并联二极管电路总附加通态损耗为58.8 kW,约占总负荷的1.8 ‰。作为对比:若线路两侧装设固态断路器,固态开关用英飞凌FZ750R65KE3(6.5 kV/0.75 kA,导通压降为3.7 V),附加通态损耗为174.0 kW,约为本方案的3倍。由于功率二极管的技术工艺较为成熟,通流耐压能力较好地满足本方案需求,附加损耗较低。</p>
                </div>
                <div class="p1">
                    <p id="131">在<i>t</i>=2.000 s改变换流站Ⅱ功率,使线路<i>f</i>潮流反转,根据附录C中开关动作判据,线路<i>f</i>两侧电压电流仿真结果如附录B图B6所示。换向全程持续约150 ms,电流过零前约3 ms反向电流对应开关预导通,电流完全反向后约7 ms原方向开关断开,其间电压电流变化平缓,开关操作并未带来过压过流问题。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>3.1</b> 线路<i><b>a</b></i>故障仿真</h4>
                <div class="p1">
                    <p id="133">在<i>t</i>=3.000 s,线路<i>a</i>中点发生永久性两极短路故障,此后10 ms打开<i>a</i>两侧开关,15 ms后换流站Ⅰ解锁,20 ms后改变线路<i>f</i>潮流方向以满足母线<i>C</i>处负荷供给。故障处理期间,线路<i>a</i>,<i>b</i>,<i>e</i>,<i>f</i>两侧电流、母线<i>A</i>,<i>B</i>,<i>C</i>,<i>E</i>电压及母线<i>C</i>,<i>F</i>,<i>G</i>处负荷功率波形如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="134">如图5(a)所示,故障发生后故障线路<i>a</i>两侧电流特征差异明显,线路<i>a</i>首端电流迅速上升,故障电流峰值达8.3 kA,换流站Ⅰ启动故障电流清除功能,其后1 ms内故障电流衰减为0,过电流持续时间小于2 ms;线路<i>a</i>末端由于二极管承受反压截止,故障后其电流迅速降为0并保持不变。</p>
                </div>
                <div class="p1">
                    <p id="135">如图5(b)所示,非故障线路两侧电流曲线基本重合,幅值均小于1.5 kA,无过流。换流站Ⅰ闭锁后,线路<i>b</i>,<i>f</i>由二极管单向导通性不再通流,而换流站Ⅱ需向直流系统注入更大的功率,以供给母线<i>F</i>和<i>G</i>处的负荷,线路<i>e</i>电流上升约100 A;在故障隔离、换流站Ⅰ解锁、线路<i>f</i>换向后,换流站Ⅰ通过线路<i>d</i>-<i>e</i>-<i>f</i>-<i>b</i>重新向母线<i>C</i>供电,线路<i>b</i>,<i>e</i>,<i>f</i>电流增大,约150 ms后稳定,稳态电流分别为0.5,-0.5,1.5 kA(以故障前电流方向为正)。</p>
                </div>
                <div class="p1">
                    <p id="136">如图5(c)所示,故障处理期间,仅故障线路<i>a</i>两侧电压跌落。首端<i>A</i>是由于故障点电压钳位,其电压在0附近,末端<i>B</i>由于失去功率供给,其电压跌落至30%额定电压。其余节点(以最靠近故障线路的母线<i>C</i>和<i>E</i>为例)在故障影响范围外,电压维持在额定值附近。换流站Ⅰ解锁后,母线<i>A</i>电压恢复至额定值;线路<i>f</i>换向后,母线<i>B</i>与系统连接,电压恢复至额定值。母线电压跌落总时间约20 ms,一定程度上保证了故障区内的电能质量。</p>
                </div>
                <div class="p1">
                    <p id="137">如图5(d)所示,故障处理期间,由于换流站Ⅰ和Ⅱ无法通过线路<i>f</i>向母线<i>C</i>处负荷供给,而换流站Ⅳ最大输出功率小于<i>C</i>处负荷功率,<i>C</i>处存在约3 MW的短暂功率缺额,在线路<i>f</i>换向后逐渐恢复;由于存在多端电源供电,<i>F</i>,<i>G</i>这2处负荷功率在故障处理期间分别稳定在额定值(3 MW和14 MW)附近。</p>
                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 线路a故障仿真波形" src="Detail/GetImg?filename=images/DLXT201923013_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 线路</b><i><b>a</b></i><b>故障仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation waveforms with a fault on line </b><i><b>a</b></i></p>

                </div>
                <div class="p1">
                    <p id="139">以上仿真结果说明,本方案利用换流器阀保护,桥臂过流后自动清除故障电流,缩短了过电流持续时间,降低沿线设备的冲击电流应力;由于二极管的自动分区作用,健全系统受影响较小,各点电压、功率处于正常水平,仅部分节点存在短时功率不匹配。示例系统设置了换流站Ⅰ,Ⅱ,Ⅲ,Ⅳ共4处有源节点,多电源配合二极管的分区作用,保证了故障处理期间健全系统的供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="140">据仿真结果与附录D,线路<i>a</i>,<i>b</i>,<i>e</i>两侧的过电流判据结果如附录B图B7所示。由图可知,最终PD<sub>1</sub>,PD<sub>2</sub>,PD<sub>3</sub>,PD<sub>4</sub>,PD<sub>5</sub>,PD<sub>9</sub>,PD<sub>10</sub>的过流向量为[1,0,0,0,0,0],可据此定位故障于线路<i>a</i>。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.2</b> 线路<i><b>f</b></i>不同潮流方向对故障分区的影响</h4>
                <div class="p1">
                    <p id="142">正常运行期间,在额定源荷功率的情况下,图4中线路<i>f</i>的潮流由母线<i>B</i>流向<i>F</i>,以此为正方向。做以下3组对照仿真。</p>
                </div>
                <div class="p1">
                    <p id="143">1)正常运行期间线路<i>f</i>潮流为正方向。在<i>t</i>=3.000 s,线路<i>f</i>中点发生永久性两极短路故障。</p>
                </div>
                <div class="p1">
                    <p id="144">2)改变源荷功率,使得正常运行期间线路<i>f</i>潮流为反方向。故障设置同第1组。</p>
                </div>
                <div class="p1">
                    <p id="145">3)在<i>t</i>=2.900 s时调整换流站Ⅰ和Ⅱ功率,使线路<i>f</i>潮流由正方向变为反方向。操作反并联二极管电路时,先闭合反向潮流对应开关,但由于PD异常,正向潮流对应开关未及时打开。故障设置同上。即<i>f</i>两侧反并联二极管电路可双向导通,失去故障分区作用。</p>
                </div>
                <div class="p1">
                    <p id="146">仿真结果见附录B图B8。</p>
                </div>
                <div class="p1">
                    <p id="147">1)正常运行期间线路<i>f</i>潮流为正方向时,<i>f</i>故障后5 ms左右换流站Ⅰ启动故障电流清除功能,故障分区内母线<i>A</i>,<i>B</i>电压深度跌落(50%以下);故障分区外各母线电压在额定值附近,有小幅度波动。故障后10 ms隔离故障,15 ms后换流站Ⅰ解锁,此后各母线电压恢复正常。</p>
                </div>
                <div class="p1">
                    <p id="148">2)潮流为反方向时,<i>f</i>故障后仅故障分区内母线<i>E</i>,<i>F</i>电压深度跌落;故障分区外各母线电压在额定值附近。隔离故障、换流站Ⅱ解锁后各母线电压恢复正常。</p>
                </div>
                <div class="p1">
                    <p id="149">3)线路<i>f</i>双向导通时线路<i>f</i>故障影响范围扩大,包含母线<i>A</i>,<i>B</i>,<i>E</i>和<i>F</i>,其电压深度跌落,而分区外各母线电压维持在额定值附近。隔离故障点、换流站解锁后各电压恢复正常。</p>
                </div>
                <div class="p1">
                    <p id="150">以上仿真结果说明,基于二极管的故障分区效果与正常运行潮流方向密切相关,仅故障分区内电压深度跌落,区外系统电压较稳定、功率传输不受影响。反并联二极管电路双向导通期间发生故障,可能扩大故障影响范围,导致更多母线电压跌落,但故障区外系统仍始终维持正常运行。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>3.3</b> 故障定位方法验证</h4>
                <div class="p1">
                    <p id="152">如表1所示,在图4系统设置不同故障和PD异常情况,应用2.2节故障定位方法及PD异常处理流程,故障定位及开关动作结果如表1所示。</p>
                </div>
                <div class="area_img" id="153">
                                            <p class="img_tit">
                                                <b>表1 故障定位及开关动作结果</b>
                                                    <br />
                                                <b>Table 1 Results of fault location and switch operation</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923013_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 故障定位及开关动作结果" src="Detail/GetImg?filename=images/DLXT201923013_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：“开关动作”该列数字表示隔离开关所在PD对应的编号。</p>

                </div>
                <div class="p1">
                    <p id="154">如表1所示,当母线<i>C</i>发生故障且PD<sub>5</sub>告警时,所提故障定位方法无法准确定位故障,需扩大隔离区(同时隔离母线<i>C</i>和线路<i>c</i>)以保证保护动作可靠性;其余情况下所提保护方法均正确动作。因此,所提故障定位方法能够有效确定故障位置;且在多数情况下PD异常不影响定位结果,保护仍能够准确隔离故障点,仅部分情况下需扩大隔离范围以保证保护的可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>3.4</b> 技术经济性分析</h4>
                <h4 class="anchor-tag" id="156" name="156">1)技术性:</h4>
                <div class="p1">
                    <p id="157">二极管故障分区方案下,故障电流持续时间仅为1～2 ms,过流对设备造成的危害较小。故障影响范围内总失电时间约十几毫秒,略逊于直流断路器方案;影响范围外系统可正常进行功率传输,几乎不受故障影响。由于故障定位可在故障电流清除后进行,对保护动作速度要求较低。由于PD与保护方案联系紧密,其控制系统在一定程度上较为复杂。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158">2)经济性:</h4>
                <div class="p1">
                    <p id="159">具备故障自清除能力的换流器较之半桥换流器造价更高,并增加了很多电力二极管。但考虑到配电系统线路多,直流断路器造价高昂,在实际直流配电工程应用时,本方案的总投资成本一般低于直流断路器方案。需要针对具体直流配电工程分析其经济性。</p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="161">基于二极管的直流配电系统故障分区方案,通过二极管的自动分区作用缩小故障影响范围,利用换流器保护的快速动作清除故障电流;所提故障定位判据利用二极管分区下特有的故障特征,满足可靠性及速动性要求。该方案保证了多电源接入直流配电系统的供电可靠性。此外,应在直流配电系统中分布式电源处配置储能设备,以减少各线路潮流换向的频率,使各反并联二极管电路开关状态在较长时间内保持稳定,保证二极管的故障分区作用。与直流断路器方案相比,该方案对健全系统影响同样较小,降低了对保护速动性要求,节约了投资成本。</p>
                </div>
                <div class="p1">
                    <p id="162">本文研究表明,基于二极管的自动故障分区完全取决于正常运行期间潮流方向,各分区均包含源与荷;进一步需研究主动故障分区方法,或基于本方案的配电网结构及源荷配置优化方案,通过人为分区满足诸如区分关键与非关键负荷、保证各区内功率平衡稳定等进一步的故障穿越要求。</p>
                </div>
                <div class="p1">
                    <p id="163">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="179" name="179" class="anchor-tag">附录A</h3>
                <h4 class="anchor-tag" id="180" name="180">具备故障自清除能力的换流器简介</h4>
                <div class="p1">
                    <p id="181">如附图A1所示，以全桥MMC为例，介绍具备故障自清除能力换流器的工作原理。</p>
                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 全桥MMC" src="Detail/GetImg?filename=images/DLXT201923013_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 全桥MMC  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The full-bridge MMC</p>

                </div>
                <div class="p1">
                    <p id="183">正常运行时，全桥子模块中T<sub>3</sub>始终关断，T<sub>4</sub>始终导通，T<sub>1</sub>和T<sub>2</sub>交替导通，分别对应投入和切除该子模块。运行特性与半桥子模块完全相同。</p>
                </div>
                <div class="p1">
                    <p id="184">当直流侧发生短路故障后，所有处于投入状态的子模块电容向故障点放电，故障电流迅速上升。当检测到故障电流后，向所有的全桥子模块发送“清除故障电流”命令：断开T<sub>1</sub>～T<sub>4</sub>。故障电流通过D<sub>3</sub>-C<sub>SM</sub>-D<sub>2</sub>，使得所有子模块电容被反极性投入故障回路中，实现对故障电流的清除。同时由于子模块电容电压的作用，交流侧无法通过二极管向直流侧馈入故障电流，电流保持为0。故障等效电路如附图A2所示。</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 故障等效电路" src="Detail/GetImg?filename=images/DLXT201923013_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 故障等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The equivalent fault circuit</p>

                </div>
                <div class="p1">
                    <p id="186">附图A2中，等效电压和等效电容分别为</p>
                </div>
                <div class="area_img" id="187">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923013_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="188">其中u<sub>SM</sub>为子模块电容电压值。</p>
                </div>
                <div class="p1">
                    <p id="189">此外，由于子模块在故障处理期间已完成充电，全桥MMC在之后可迅速恢复正常运行状态。</p>
                </div>
                <div class="p1">
                    <p id="190">其他类型的具备故障自清除能力的MMC子模块有：钳位双子模块、串联双子模块、二极管钳位型子模块、增强自阻型子模块等。原理上，都是通过将子模块电容反极性串入故障回路，达到清除故障电流的目的，不同子模块的对比分析、参数要求可参考文献<citation id="272" type="reference">[<a class="sup">13</a>]</citation>。</p>
                </div>
                <h3 id="191" name="191" class="anchor-tag">附录B</h3>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 不同潮流方向下的故障分区" src="Detail/GetImg?filename=images/DLXT201923013_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 不同潮流方向下的故障分区  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Different fault zones in the different flow direction</p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 环形结构的故障分区" src="Detail/GetImg?filename=images/DLXT201923013_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 环形结构的故障分区  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Fault zones in a ring structure</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 不同故障下二极管的电气应力" src="Detail/GetImg?filename=images/DLXT201923013_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 不同故障下二极管的电气应力  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Electrical stress under different faults</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 二极管的反向恢复时间" src="Detail/GetImg?filename=images/DLXT201923013_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 二极管的反向恢复时间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 The reverse recovering time of power diodes</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 保护设备发送“告警”信号的处理流程" src="Detail/GetImg?filename=images/DLXT201923013_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 保护设备发送“告警”信号的处理流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Processing flow chart when PDm alarming</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 保护设备发送“告警”信号的处理流程" src="Detail/GetImg?filename=images/DLXT201923013_19601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 保护设备发送“告警”信号的处理流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Processing flow chart when PDm alarming</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19602.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 保护设备发送“告警”信号的处理流程" src="Detail/GetImg?filename=images/DLXT201923013_19602.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 保护设备发送“告警”信号的处理流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19602.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Processing flow chart when PDm alarming</p>

                </div>
                <div class="area_img" id="197">
                                            <p class="img_tit">
                                                表B1 仿真系统参数设置
                                                    <br />
                                                Table B1 Parameter settings of the simulation system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201923013_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 仿真系统参数设置" src="Detail/GetImg?filename=images/DLXT201923013_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6 潮流反转过程中线路f电压电流" src="Detail/GetImg?filename=images/DLXT201923013_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6 潮流反转过程中线路f电压电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Voltage and current on line f during a change of the power flow direction</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7 过电流判据仿真结果" src="Detail/GetImg?filename=images/DLXT201923013_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7 过电流判据仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 The simulation results of the overcurrent protection criterion</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8 线路f不同潮流方向下，故障后各母线电压" src="Detail/GetImg?filename=images/DLXT201923013_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8 线路f不同潮流方向下，故障后各母线电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 Bus voltages after faults,with different power flow directions of line f</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_20001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8 线路f不同潮流方向下，故障后各母线电压" src="Detail/GetImg?filename=images/DLXT201923013_20001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8 线路f不同潮流方向下，故障后各母线电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_20001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 Bus voltages after faults,with different power flow directions of line f</p>

                </div>
                <h3 id="201" name="201" class="anchor-tag">附录C</h3>
                <h4 class="anchor-tag" id="202" name="202">潮流反转期间反并联二极管电路的开关动作判据</h4>
                <div class="p1">
                    <p id="203">附图C1为潮流反转过程中流经CT的电流示意图。附图C2为短路故障发生后故障线路首端和末端流经CT的电流示意图。在进行反并联二极管开关操作时，需要区分上述两种情况。</p>
                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 潮流反转过程中线路电流示意图" src="Detail/GetImg?filename=images/DLXT201923013_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 潮流反转过程中线路电流示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Line current during a change of power flow direction</p>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 故障线路首端和末端电流示意图" src="Detail/GetImg?filename=images/DLXT201923013_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 故障线路首端和末端电流示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Currents at the head and at the end of a fault line</p>

                </div>
                <div class="p1">
                    <p id="206">如附图C1所示，当潮流即将发生反转时，电流幅值在某一时刻将降至较低水平（如5%额定电流），以此作为换向的一个启动判据。对比附图C1和附图C2中首端电流可知，故障发生后故障线路首端电流越限，此时应根据故障定位结果隔离故障线路，因此在电流越限时应闭锁潮流换向操作，直至完成故障处理；对比附图C1和附图C2中末端电流可知，故障发生后线路末端电流在10μs内衰减至零（由电力二极管的截止特性决定），而潮流换向过程持续时间相对较长（至少为毫秒级，由回路等效阻抗、控制系统响应速度等决定），因此可利用电流变化率区分故障和潮流换向。综上，满足如附图C3的条件时，可视为“潮流即将发生反转”，并预先导通反向电流对应的开关。</p>
                </div>
                <div class="area_img" id="207">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 预导通反向电流对应开关的动作判据" src="Detail/GetImg?filename=images/DLXT201923013_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 预导通反向电流对应开关的动作判据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 The action criterion when pre-conducting the switches corresponding to reverse current</p>

                </div>
                <div class="p1">
                    <p id="208">附图C3中，i表示CT检测到的电流，I<sub>N</sub>表示线路额定电流。</p>
                </div>
                <div class="p1">
                    <p id="209">此后，当反向电流幅值升至一定水平时，认为已完成换向，断开原潮流方向对应的开关，即满足：</p>
                </div>
                <div class="area_img" id="210">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201923013_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="211">至此完成潮流换向操作。换向过程各开关满足“零电压导通”和“零电流关断”，对正常运行无影响。</p>
                </div>
                <h3 id="212" name="212" class="anchor-tag">附录D</h3>
                <h4 class="anchor-tag" id="213" name="213">过电流保护判据</h4>
                <div class="p1">
                    <p id="214">根据文中的分析和图5的仿真结果可知，所提方案下直流配电系统的故障特征十分明显：(1)仅故障分区内存在低电压，且持续到故障点隔离、换流站解锁、故障分区内健全线路恢复供电为止；(2)仅故障分区内故障点上游存在过电流，且在换流站启动清除故障电流功能后迅速衰减至零，过电流仅持续几个ms;(3)故障分区内故障点下游电流为零，直至对应线路恢复供电。据此可设定每个PD的保护判据：</p>
                </div>
                <div class="p1">
                    <p id="215">(1)低电压判据：u&lt;0.7u<sub>N</sub>。当PD装设了PT时，低电压判据可作为辅助启动判据，当且仅当PD在故障分区内时满足，可有效避免故障分区外保护误动。</p>
                </div>
                <div class="p1">
                    <p id="216">(2)过电流判据：(i&gt;K<sub>1</sub>)&amp;(di/dt&gt;K<sub>2</sub>)。K<sub>1</sub>和K<sub>2</sub>的取值应躲过可能由正常功率突变造成的过电流和电流上升率。第3.1节仿真中取K<sub>1</sub>=3kA,K<sub>2</sub>=5kA/ms。</p>
                </div>
                <div class="p1">
                    <p id="217">(3)零电流判据：i&lt;0.05i<sub>N</sub>。用于判断当前流经PD电流是否为零。</p>
                </div>
                <div class="p1">
                    <p id="218">过电流的判断需结合判据(1)、(2)和(3)，如附图D1所示。</p>
                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 过电流判据" src="Detail/GetImg?filename=images/DLXT201923013_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 过电流判据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 The overcurrent protection criterion</p>

                </div>
                <div class="p1">
                    <p id="220">附图D1中，由于故障电流存在时间很短，过电流判据(2)需经过5ms的展宽（5ms内故障电流已衰减至零），再与零电流判据(3)配合。若PD附近未装设PT，可省略低电压判据(1)。默认情况下，PD<sub>i</sub>向集成保护终端发送过电流信号c<sub>i</sub>=0。</p>
                </div>
                <h3 id="221" name="221" class="anchor-tag">附录E</h3>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201923013_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 直流配电系统对应的网络矩阵N" src="Detail/GetImg?filename=images/DLXT201923013_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图4 直流配电系统对应的网络矩阵N  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201923013_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">The network matrix N of the dc distribution system in Fig.4</p>
                                <p class="img_note">（注：矩阵空白处为0)</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->

  <h3 id="a_zqclpart">附加材料：</h3>    <div class="zq-inner">
            <h6 class="zq-title">
                <a target="_blank" href=/KXReader/Detail/Redirect?zqfn=DLXT201923013001.pdf&amp;title=%e9%99%84%e5%bd%95.pdf&amp;filename=DLXT201923013&amp;dbcode=CJFD>
                    附录.pdf
                </a>
            </h6>
    </div>
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="223">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTUyODFyQ1VSN3FmWnVadEZ5SGdVNzNLSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308015&amp;v=MTk1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVadEZ5SGdVNzNLSVNIVGVyRzRIOUxNcDQ5RVlZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王丹,毛承雄,陆继明,等.直流配电系统技术分析及设计构想[J].电力系统自动化,2013,37(8):82-88.WANG Dan,MAO Chengxiong,LU Jiming,et al.Technical analysis and design concept of DC distribution system[J].Automation of Electric Power Systems,2013,37(8):82-88.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Feasibility of a DC network for commercial facilities">

                                <b>[3]</b> SANNINO A,POSTIGLIONE G,BOLLEN M H.Feasibility of a DC network for commercial facilities[J].IEEE Transactions on Industry Applications,2003,39(5):1499-1507.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators">

                                <b>[4]</b> SHUAI Zhikang,HE Dong,XIONG Zhijie,et al.Comparative study of short-circuit fault characteristics for VSC-based DC distribution networks with different distributed generators[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2019,7(1):528-540.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Locating and isolating DC faults in multi-terminal DC systems">

                                <b>[5]</b> TANG Lianxiang,OOI B T.Locating and isolating DC faults in multi-terminal DC systems[J].IEEE Transactions on Power Delivery,2007,22(3):1877-1884.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Three-cycle breaker applications">

                                <b>[6]</b> CATLETT R,ANDERSON J,CHASSEREAU L.Three-cycle breaker applications[J].IEEE Industry Applications Magazine,2005,11(5):33-43.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel solid-state circuit breaker with self-adapt fault current limiting capability for LVDC distribution network">

                                <b>[7]</b> LI Bin,HE Jiawei,LI Ye,et al.A novel solid-state circuit breaker with self-adapt fault current limiting capability for LVDC distribution network[J].IEEE Transactions on Power Electronics,2019,34(4):3516-3529.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and experiment of a micro-loss multi-port hybrid DCCB for MVDC distribution system">

                                <b>[8]</b> WEN Weijie,LI Bin,LI Botong,et al.Analysis and experiment of a micro-loss multi-port hybrid DCCB for MVDC distribution system[J].IEEE Transactions on Power Electronics,2019,34(8):7933-7941.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and numerical investigation of a HVDC vacuum switch based on artificial current zero">

                                <b>[9]</b> SHI Z,ZHANG Y,JIA S,et al.Design and numerical investigation of a HVDC vacuum switch based on artificial current zero[J].IEEE Transactions on Dielectrics and Electrical Insulation,2015,22(1):135-141.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717012&amp;v=MjA3OTh0R0ZyQ1VSN3FmWnVadEZ5SGdVNzNLSVNIVGVyRzRIOWJOcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter topologies with DC-short circuit current limitation">

                                <b>[11]</b> MARQUARDT R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia,May 30-June 3,Jeju,Korea:1425-1431.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Self-start control with grouping sequentially precharge for the C-MMC-based HVDC system">

                                <b>[12]</b> XUE Y,XU Zheng,TANG Geng.Self-start control with grouping sequentially precharge for the C-MMC-based HVDC system[J].IEEE Transactions on Power Delivery,2014,29(1):187-198.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608010&amp;v=MjgwMDl1WnRGeUhnVTczS1B5clBiYkc0SDlmTXA0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李斌,李晔,何佳伟.具有直流故障清除能力的MMC子模块关键性能研究[J].中国电机工程学报,2016,36(8):2114-2122.LI Bin,LI Ye,HE Jiawei.Research on the key properties of mmc sub-modules with DC fault eliminating capability[J].Proceedings of the CSEE,2016,36(8):2114-2122.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910021&amp;v=MjcxNTdCdEdGckNVUjdxZlp1WnRGeUhnVTczS0lTSFRlckc0SDlqTnI0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 杨超,梁海平,顾雪平,等.多直流馈入异步受端电网恢复的分区方法[J].电力系统自动化,2019,43(10):162-170.DOI:10.7500/AEPS20180604011.YANG Chao,LIANG Haiping,GU Xueping,et al.Partition method for restoration of asynchronous receiving end power grid with multi-infeed HVDC[J].Automation of Electric Power Systems,2019,43(10):162-170.DOI:10.7500/AEPS20180604011.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201103020&amp;v=MjA0NzJySTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVp0RnlIZ1U3M0tJU0hUZXJHNEg5RE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 周剑,李建设,苏寅生.电网黑启动情况下高压直流输电系统启动条件分析[J].电力系统自动化,2011,35(3):92-96.ZHOU Jian,LI Jianshe,SU Yinsheng.Analysis on start-up conditions of HVDC system in black-start[J].Automation of Electric Power Systems,2011,35(3):92-96.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607022&amp;v=MjM2MjJDVVI3cWZadVp0RnlIZ1U3M0tQeXJQYmJHNEg5Zk1xSTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 罗永捷,李耀华,李子欣,等.全桥型MMC-HVDC直流短路故障穿越控制保护策略[J].中国电机工程学报,2016,36(7):1933-1943.LUO Yongjie,LI Yaohua,LI Zixin,et al.DC short-circuit fault ride-through control strategy of full-bridge MMC-HVDC systems[J].Proceedings of the CSEE,2016,36(7):1933-1943.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111268062001&amp;v=MTg1Mzh2bktyaWZaZVp2RnlubVU3Yk5JRndXWEZxekdiSzVIOVBLcDQ5RFp1c1BEUk04enhVU21EZDlTSDduM3hFOWZi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王兆安,刘进军.电力电子技术[M].5版.北京:机械工业出版社,2009.WANG Zhaoan,LIU Jinjun.Power electronics [M].5th ed.Beijing:China Machine Press,2009.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Protection Schemes for Distribution Lines in DC Power Grid">

                                <b>[18]</b> JIAO Zaibin,WANG Zhao,WANG Xiaobing,et al.Protection schemes for distribution lines in DC power grid[C]// IEEE Innovative Smart Grid Technologies-Asia (ISGT ASIA),November 3-6,2015,Bangkok,Thailand.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201923013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201923013&amp;v=MjkzMTR6cXFCdEdGckNVUjdxZlp1WnRGeUhnVTczS0lTSFRlckc0SDlqT3JJOUVaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN6dEtYekhMUjFoTkNYL0ovQzFwOD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

